// Support file for the D.O.E. Modern Grid Use Test Cases
//   As this is a support file, it will not run on its own but
//   will be "included" into a larger system
//   Please see file named UseCases_100perc_wbatt_wpf85_1.glm to run the entire model

// Capacitors

object capacitor {
     name feeder_4_R3-12-47-1_cap_1; 
     phases ABCN; 
     pt_phase ABC;
     parent feeder_4_R3-12-47-1_node_238; 
     phases_connected ABC; 
     control VAR;
     VAr_set_high 200000;
     VAr_set_low 50000;
     remote_sense feeder_4_R3-12-47-1_ol_109;
     capacitor_A 0.4 MVAr;
     capacitor_B 0.4 MVAr;
     capacitor_C 0.4 MVAr;
     control_level INDIVIDUAL; 
     switchA OPEN; 
     switchB OPEN; 
     switchC OPEN; 
     time_delay 60;
     dwell_time 300;
     cap_nominal_voltage 7200; 
     nominal_voltage 7199.558; 
}

// Fuses

object fuse {
     name feeder_4_R3-12-47-1_fuse_1; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_6; 
     to feeder_4_R3-12-47-1_node_14; 
     current_limit 150; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_2; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_16; 
     to feeder_4_R3-12-47-1_node_19; 
     current_limit 80; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_3; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_25; 
     to feeder_4_R3-12-47-1_node_26; 
     current_limit 30; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_4; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_38; 
     to feeder_4_R3-12-47-1_node_39; 
     current_limit 80; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_5; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_53; 
     to feeder_4_R3-12-47-1_node_54; 
     current_limit 80; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_6; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_69; 
     to feeder_4_R3-12-47-1_node_70; 
     current_limit 150; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_7; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_92; 
     to feeder_4_R3-12-47-1_node_93; 
     current_limit 30; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_8; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_98; 
     to feeder_4_R3-12-47-1_node_99; 
     current_limit 30; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_9; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_103; 
     to feeder_4_R3-12-47-1_node_104; 
     current_limit 30; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_10; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_112; 
     to feeder_4_R3-12-47-1_node_113; 
     current_limit 100; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_11; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_122; 
     to feeder_4_R3-12-47-1_node_123; 
     current_limit 100; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_12; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_126; 
     to feeder_4_R3-12-47-1_node_127; 
     current_limit 75; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_13; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_129; 
     to feeder_4_R3-12-47-1_node_130; 
     current_limit 20; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_14; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_153; 
     to feeder_4_R3-12-47-1_node_154; 
     current_limit 50; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_15; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_155; 
     to feeder_4_R3-12-47-1_node_156; 
     current_limit 150; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_16; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_166; 
     to feeder_4_R3-12-47-1_node_167; 
     current_limit 150; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_17; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_198; 
     to feeder_4_R3-12-47-1_node_199; 
     current_limit 150; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_18; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_212; 
     to feeder_4_R3-12-47-1_node_213; 
     current_limit 30; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_19; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_235; 
     to feeder_4_R3-12-47-1_node_237; 
     current_limit 15; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_20; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_239; 
     to feeder_4_R3-12-47-1_node_240; 
     current_limit 30; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_21; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_248; 
     to feeder_4_R3-12-47-1_node_249; 
     current_limit 80; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_22; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_257; 
     to feeder_4_R3-12-47-1_node_258; 
     current_limit 100; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_23; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_265; 
     to feeder_4_R3-12-47-1_node_266; 
     current_limit 50; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_24; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_281; 
     to feeder_4_R3-12-47-1_node_282; 
     current_limit 10; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_25; 
     phases BCN; 
     from feeder_4_R3-12-47-1_node_287; 
     to feeder_4_R3-12-47-1_node_288; 
     current_limit 10; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_26; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_295; 
     to feeder_4_R3-12-47-1_node_296; 
     current_limit 10; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_27; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_303; 
     to feeder_4_R3-12-47-1_node_304; 
     current_limit 300; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_28; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_318; 
     to feeder_4_R3-12-47-1_node_319; 
     current_limit 15; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_29; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_340; 
     to feeder_4_R3-12-47-1_node_341; 
     current_limit 18; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_30; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_342; 
     to feeder_4_R3-12-47-1_node_343; 
     current_limit 18; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_31; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_342; 
     to feeder_4_R3-12-47-1_node_344; 
     current_limit 18; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_32; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_347; 
     to feeder_4_R3-12-47-1_node_348; 
     current_limit 18; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_33; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_347; 
     to feeder_4_R3-12-47-1_node_349; 
     current_limit 18; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_34; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_353; 
     to feeder_4_R3-12-47-1_node_354; 
     current_limit 300; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_35; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_356; 
     to feeder_4_R3-12-47-1_node_357; 
     current_limit 300; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_36; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_362; 
     to feeder_4_R3-12-47-1_node_363; 
     current_limit 30; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_37; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_409; 
     to feeder_4_R3-12-47-1_node_410; 
     current_limit 125; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_38; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_428; 
     to feeder_4_R3-12-47-1_node_429; 
     current_limit 20; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_39; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_432; 
     to feeder_4_R3-12-47-1_node_433; 
     current_limit 30; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_40; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_439; 
     to feeder_4_R3-12-47-1_node_440; 
     current_limit 80; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_41; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_447; 
     to feeder_4_R3-12-47-1_node_448; 
     current_limit 30; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_42; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_459; 
     to feeder_4_R3-12-47-1_node_460; 
     current_limit 40; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_43; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_393; 
     to feeder_4_R3-12-47-1_node_493; 
     current_limit 140; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_44; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_499; 
     to feeder_4_R3-12-47-1_node_500; 
     current_limit 150; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_45; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_513; 
     to feeder_4_R3-12-47-1_node_514; 
     current_limit 150; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_46; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_523; 
     to feeder_4_R3-12-47-1_node_525; 
     current_limit 30; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_47; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_527; 
     to feeder_4_R3-12-47-1_node_528; 
     current_limit 30; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_48; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_530; 
     to feeder_4_R3-12-47-1_node_531; 
     current_limit 100; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_49; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_534; 
     to feeder_4_R3-12-47-1_node_535; 
     current_limit 30; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_50; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_537; 
     to feeder_4_R3-12-47-1_node_538; 
     current_limit 10; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_51; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_387; 
     to feeder_4_R3-12-47-1_node_542; 
     current_limit 150; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_52; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_545; 
     to feeder_4_R3-12-47-1_node_546; 
     current_limit 100; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_53; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_566; 
     to feeder_4_R3-12-47-1_node_569; 
     current_limit 80; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_54; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_574; 
     to feeder_4_R3-12-47-1_node_576; 
     current_limit 15; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_55; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_580; 
     to feeder_4_R3-12-47-1_node_581; 
     current_limit 150; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_56; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_586; 
     to feeder_4_R3-12-47-1_node_587; 
     current_limit 80; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_57; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_589; 
     to feeder_4_R3-12-47-1_node_590; 
     current_limit 150; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_58; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_596; 
     to feeder_4_R3-12-47-1_node_597; 
     current_limit 150; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_59; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_543; 
     to feeder_4_R3-12-47-1_node_611; 
     current_limit 10; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_60; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_614; 
     to feeder_4_R3-12-47-1_node_615; 
     current_limit 80; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object fuse {
     name feeder_4_R3-12-47-1_fuse_61; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_623; 
     to feeder_4_R3-12-47-1_node_632; 
     current_limit 150; 
     status CLOSED; 
     mean_replacement_time 10000;
}

object line_configuration {
     name f4_line_configuration_24;
     conductor_A f4_overhead_line_conductor_2;
     conductor_B f4_overhead_line_conductor_2;
     conductor_C f4_overhead_line_conductor_2;
     conductor_N f4_overhead_line_conductor_2;
     spacing f4_line_spacing_17;
}  

object line_configuration {
     name f4_line_configuration_25;
     conductor_A f4_overhead_line_conductor_2;
     conductor_B f4_overhead_line_conductor_2;
     conductor_N f4_overhead_line_conductor_2;
     spacing f4_line_spacing_18;
}  

object line_configuration {
     name f4_line_configuration_26;
     conductor_B f4_overhead_line_conductor_2;
     conductor_C f4_overhead_line_conductor_2;
     conductor_N f4_overhead_line_conductor_2;
     spacing f4_line_spacing_19;
}  

object line_configuration {
     name f4_line_configuration_27;
     conductor_A f4_underground_line_conductor_3;
     conductor_B f4_underground_line_conductor_3;
     conductor_C f4_underground_line_conductor_3;
     conductor_N f4_underground_line_conductor_3;
     spacing f4_line_spacing_17;
}  

object line_configuration {
     name f4_line_configuration_28;
     conductor_A f4_overhead_line_conductor_4;
     conductor_C f4_overhead_line_conductor_4;
     conductor_N f4_overhead_line_conductor_4;
     spacing f4_line_spacing_20;
}  

object line_configuration {
     name f4_line_configuration_29;
     conductor_A f4_underground_line_conductor_5;
     conductor_C f4_underground_line_conductor_5;
     conductor_N f4_underground_line_conductor_5;
     spacing f4_line_spacing_20;
}  

object line_configuration {
     name f4_line_configuration_30;
     conductor_B f4_underground_line_conductor_3;
     conductor_C f4_underground_line_conductor_3;
     conductor_N f4_underground_line_conductor_3;
     spacing f4_line_spacing_19;
}  

object line_configuration {
     name f4_line_configuration_31;
     conductor_A f4_underground_line_conductor_5;
     conductor_B f4_underground_line_conductor_5;
     conductor_C f4_underground_line_conductor_5;
     conductor_N f4_underground_line_conductor_5;
     spacing f4_line_spacing_17;
}  

object line_configuration {
     name f4_line_configuration_32;
     conductor_A f4_underground_line_conductor_3;
     conductor_C f4_underground_line_conductor_3;
     conductor_N f4_underground_line_conductor_3;
     spacing f4_line_spacing_20;
}  

object line_configuration {
     name f4_line_configuration_33;
     conductor_A f4_overhead_line_conductor_6;
     conductor_C f4_overhead_line_conductor_6;
     conductor_N f4_overhead_line_conductor_6;
     spacing f4_line_spacing_20;
}  

object line_configuration {
     name f4_line_configuration_34;
     conductor_A f4_overhead_line_conductor_4;
     conductor_N f4_overhead_line_conductor_4;
     spacing f4_line_spacing_21;
}  

object line_configuration {
     name f4_line_configuration_35;
     conductor_A f4_overhead_line_conductor_7;
     conductor_B f4_overhead_line_conductor_7;
     conductor_C f4_overhead_line_conductor_7;
     conductor_N f4_overhead_line_conductor_7;
     spacing f4_line_spacing_17;
}  

object line_configuration {
     name f4_line_configuration_36;
     conductor_A f4_overhead_line_conductor_4;
     conductor_B f4_overhead_line_conductor_4;
     conductor_C f4_overhead_line_conductor_4;
     conductor_N f4_overhead_line_conductor_4;
     spacing f4_line_spacing_17;
}  

object line_configuration {
     name f4_line_configuration_37;
     conductor_A f4_underground_line_conductor_8;
     conductor_B f4_underground_line_conductor_8;
     conductor_C f4_underground_line_conductor_8;
     conductor_N f4_underground_line_conductor_8;
     spacing f4_line_spacing_17;
}  

object line_configuration {
     name f4_line_configuration_38;
     conductor_B f4_underground_line_conductor_3;
     conductor_N f4_underground_line_conductor_3;
     spacing f4_line_spacing_22;
}  

object line_configuration {
     name f4_line_configuration_39;
     conductor_A f4_underground_line_conductor_3;
     conductor_N f4_underground_line_conductor_3;
     spacing f4_line_spacing_21;
}  

object line_configuration {
     name f4_line_configuration_40;
     conductor_A f4_underground_line_conductor_3;
     conductor_B f4_underground_line_conductor_3;
     conductor_N f4_underground_line_conductor_3;
     spacing f4_line_spacing_18;
}  

object line_configuration {
     name f4_line_configuration_41;
     conductor_C f4_underground_line_conductor_3;
     conductor_N f4_underground_line_conductor_3;
     spacing f4_line_spacing_23;
}  

object line_configuration {
     name f4_line_configuration_42;
     conductor_A f4_overhead_line_conductor_9;
     conductor_B f4_overhead_line_conductor_9;
     conductor_C f4_overhead_line_conductor_9;
     conductor_N f4_overhead_line_conductor_9;
     spacing f4_line_spacing_17;
}  

object line_configuration {
     name f4_line_configuration_43;
     conductor_B f4_overhead_line_conductor_10;
     conductor_N f4_overhead_line_conductor_10;
     spacing f4_line_spacing_22;
}  

object line_configuration {
     name f4_line_configuration_44;
     conductor_A f4_overhead_line_conductor_2;
     conductor_C f4_overhead_line_conductor_2;
     conductor_N f4_overhead_line_conductor_2;
     spacing f4_line_spacing_20;
}  

object line_configuration {
     name f4_line_configuration_45;
     conductor_A f4_underground_line_conductor_5;
     conductor_B f4_underground_line_conductor_5;
     conductor_N f4_underground_line_conductor_5;
     spacing f4_line_spacing_18;
}  

object line_configuration {
     name f4_line_configuration_46;
     conductor_B f4_overhead_line_conductor_4;
     conductor_C f4_overhead_line_conductor_4;
     conductor_N f4_overhead_line_conductor_4;
     spacing f4_line_spacing_19;
}  

object line_configuration {
     name f4_line_configuration_47;
     conductor_A f4_underground_line_conductor_11;
     conductor_B f4_underground_line_conductor_11;
     conductor_C f4_underground_line_conductor_11;
     conductor_N f4_underground_line_conductor_11;
     spacing f4_line_spacing_17;
}  

object line_configuration {
     name f4_line_configuration_48;
     conductor_A f4_underground_line_conductor_12;
     conductor_B f4_underground_line_conductor_12;
     conductor_C f4_underground_line_conductor_12;
     conductor_N f4_underground_line_conductor_12;
     spacing f4_line_spacing_17;
}  

object line_configuration {
     name f4_line_configuration_49;
     conductor_A f4_underground_line_conductor_13;
     conductor_B f4_underground_line_conductor_13;
     conductor_C f4_underground_line_conductor_13;
     conductor_N f4_underground_line_conductor_13;
     spacing f4_line_spacing_17;
}  

object line_configuration {
     name f4_line_configuration_50;
     conductor_A f4_underground_line_conductor_14;
     conductor_B f4_underground_line_conductor_14;
     conductor_C f4_underground_line_conductor_14;
     conductor_N f4_underground_line_conductor_14;
     spacing f4_line_spacing_17;
}  

object line_configuration {
     name f4_line_configuration_51;
     conductor_A f4_underground_line_conductor_14;
     conductor_B f4_underground_line_conductor_14;
     conductor_N f4_underground_line_conductor_14;
     spacing f4_line_spacing_18;
}  

object line_configuration {
     name f4_line_configuration_52;
     conductor_A f4_overhead_line_conductor_4;
     conductor_B f4_overhead_line_conductor_4;
     conductor_N f4_overhead_line_conductor_4;
     spacing f4_line_spacing_18;
}  

object line_configuration {
     name f4_line_configuration_53;
     conductor_A f4_overhead_line_conductor_10;
     conductor_B f4_overhead_line_conductor_10;
     conductor_C f4_overhead_line_conductor_10;
     conductor_N f4_overhead_line_conductor_10;
     spacing f4_line_spacing_17;
}  

object line_configuration {
     name f4_line_configuration_54;
     conductor_C f4_overhead_line_conductor_4;
     conductor_N f4_overhead_line_conductor_4;
     spacing f4_line_spacing_23;
}  

object line_configuration {
     name f4_line_configuration_55;
     conductor_C f4_overhead_line_conductor_10;
     conductor_N f4_overhead_line_conductor_10;
     spacing f4_line_spacing_23;
}  

object line_configuration {
     name f4_line_configuration_56;
     conductor_C f4_overhead_line_conductor_2;
     conductor_N f4_overhead_line_conductor_2;
     spacing f4_line_spacing_23;
}  

object line_configuration {
     name f4_line_configuration_57;
     conductor_A f4_underground_line_conductor_14;
     conductor_C f4_underground_line_conductor_14;
     conductor_N f4_underground_line_conductor_14;
     spacing f4_line_spacing_20;
}  

object line_configuration {
     name f4_line_configuration_58;
     conductor_A f4_underground_line_conductor_5;
     conductor_N f4_underground_line_conductor_5;
     spacing f4_line_spacing_21;
}  

object line_configuration {
     name f4_line_configuration_59;
     conductor_A f4_overhead_line_conductor_9;
     conductor_N f4_overhead_line_conductor_9;
     spacing f4_line_spacing_21;
}  

object line_configuration {
     name f4_line_configuration_60;
     conductor_A f4_overhead_line_conductor_6;
     conductor_B f4_overhead_line_conductor_6;
     conductor_C f4_overhead_line_conductor_6;
     conductor_N f4_overhead_line_conductor_6;
     spacing f4_line_spacing_17;
}  

object line_configuration {
     name f4_line_configuration_61;
     conductor_A f4_overhead_line_conductor_15;
     conductor_B f4_overhead_line_conductor_15;
     conductor_C f4_overhead_line_conductor_15;
     conductor_N f4_overhead_line_conductor_15;
     spacing f4_line_spacing_17;
}  

object line_configuration {
     name f4_line_configuration_62;
     conductor_B f4_underground_line_conductor_5;
     conductor_C f4_underground_line_conductor_5;
     conductor_N f4_underground_line_conductor_5;
     spacing f4_line_spacing_19;
}  

object line_configuration {
     name f4_line_configuration_63;
     conductor_A f4_underground_line_conductor_16;
     conductor_B f4_underground_line_conductor_16;
     conductor_C f4_underground_line_conductor_16;
     conductor_N f4_underground_line_conductor_16;
     spacing f4_line_spacing_17;
}  

object line_spacing {
     name f4_line_spacing_17;
     distance_AB 37.0 in;
     distance_BC 37.0 in;
     distance_AC 37.0 in;
     distance_AN 37.0 in;
     distance_BN 37.0 in;
     distance_CN 37.0 in;
}  

object line_spacing {
     name f4_line_spacing_18;
     distance_AB 37.0 in;
     distance_AN 37.0 in;
     distance_BN 37.0 in;
}  

object line_spacing {
     name f4_line_spacing_19;
     distance_BC 37.0 in;
     distance_BN 37.0 in;
     distance_CN 37.0 in;
}  

object line_spacing {
     name f4_line_spacing_20;
     distance_AC 37.0 in;
     distance_AN 37.0 in;
     distance_CN 37.0 in;
}  

object line_spacing {
     name f4_line_spacing_21;
     distance_AN 37.0 in;
}  

object line_spacing {
     name f4_line_spacing_22;
     distance_BN 37.0 in;
}  

object line_spacing {
     name f4_line_spacing_23;
     distance_CN 37.0 in;
}  

// Static Loads

object load {
     name feeder_4_R3-12-47-1_load_1; 
     parent feeder_4_R3-12-47-1_meter_1; 
     phases ABCN; 
     constant_power_A_real 113333.3*power_mag_1;
     constant_power_A_reac 70200.0*power_mag_1;
     constant_power_B_real 113333.3*power_mag_1;
     constant_power_B_reac 70200.0*power_mag_1;
     constant_power_C_real 113333.3*power_mag_1;
     constant_power_C_reac 70200.0*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_2; 
     parent feeder_4_R3-12-47-1_meter_2; 
     phases ABCN; 
     constant_power_A_real 23683.3*power_mag_1;
     constant_power_A_reac 14402.7*power_mag_1;
     constant_power_B_real 23683.3*power_mag_1;
     constant_power_B_reac 14402.7*power_mag_1;
     constant_power_C_real 23683.3*power_mag_1;
     constant_power_C_reac 14402.7*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_3; 
     parent feeder_4_R3-12-47-1_meter_3; 
     phases ABCN; 
     constant_power_A_real 5913.9*power_mag_1;
     constant_power_A_reac 3596.5*power_mag_1;
     constant_power_B_real 5913.9*power_mag_1;
     constant_power_B_reac 3596.5*power_mag_1;
     constant_power_C_real 5913.9*power_mag_1;
     constant_power_C_reac 3596.5*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_4; 
     parent feeder_4_R3-12-47-1_meter_4; 
     phases ABCN; 
     constant_power_A_real 5913.9*power_mag_1;
     constant_power_A_reac 3596.5*power_mag_1;
     constant_power_B_real 5913.9*power_mag_1;
     constant_power_B_reac 3596.5*power_mag_1;
     constant_power_C_real 5913.9*power_mag_1;
     constant_power_C_reac 3596.5*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_5; 
     parent feeder_4_R3-12-47-1_meter_5; 
     phases ABCN; 
     constant_power_A_real 5913.9*power_mag_1;
     constant_power_A_reac 3596.5*power_mag_1;
     constant_power_B_real 5913.9*power_mag_1;
     constant_power_B_reac 3596.5*power_mag_1;
     constant_power_C_real 5913.9*power_mag_1;
     constant_power_C_reac 3596.5*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_6; 
     parent feeder_4_R3-12-47-1_meter_6; 
     phases ABCN; 
     constant_power_A_real 27333.3*power_mag_1;
     constant_power_A_reac 16933.3*power_mag_1;
     constant_power_B_real 27333.3*power_mag_1;
     constant_power_B_reac 16933.3*power_mag_1;
     constant_power_C_real 27333.3*power_mag_1;
     constant_power_C_reac 16933.3*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_7; 
     parent feeder_4_R3-12-47-1_meter_7; 
     phases ABCN; 
     constant_power_A_real 134466.7*power_mag_1;
     constant_power_A_reac 83333.3*power_mag_1;
     constant_power_B_real 134466.7*power_mag_1;
     constant_power_B_reac 83333.3*power_mag_1;
     constant_power_C_real 134466.7*power_mag_1;
     constant_power_C_reac 83333.3*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_8; 
     parent feeder_4_R3-12-47-1_meter_8; 
     phases ABCN; 
     constant_power_A_real 23683.3*power_mag_1;
     constant_power_A_reac 14402.7*power_mag_1;
     constant_power_B_real 23683.3*power_mag_1;
     constant_power_B_reac 14402.7*power_mag_1;
     constant_power_C_real 23683.3*power_mag_1;
     constant_power_C_reac 14402.7*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_9; 
     parent feeder_4_R3-12-47-1_meter_9; 
     phases ABCN; 
     constant_power_A_real 11835.4*power_mag_1;
     constant_power_A_reac 7197.6*power_mag_1;
     constant_power_B_real 11835.4*power_mag_1;
     constant_power_B_reac 7197.6*power_mag_1;
     constant_power_C_real 11835.4*power_mag_1;
     constant_power_C_reac 7197.6*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_10; 
     parent feeder_4_R3-12-47-1_meter_10; 
     phases ABCN; 
     constant_power_A_real 17769.4*power_mag_1;
     constant_power_A_reac 10806.3*power_mag_1;
     constant_power_B_real 17769.4*power_mag_1;
     constant_power_B_reac 10806.3*power_mag_1;
     constant_power_C_real 17769.4*power_mag_1;
     constant_power_C_reac 10806.3*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_11; 
     parent feeder_4_R3-12-47-1_meter_11; 
     phases BCN; 
     constant_power_B_real 2956.9*power_mag_1;
     constant_power_B_reac 1798.2*power_mag_1;
     constant_power_C_real 2956.9*power_mag_1;
     constant_power_C_reac 1798.2*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_12; 
     parent feeder_4_R3-12-47-1_meter_12; 
     phases ACN; 
     constant_power_A_real 2956.9*power_mag_1;
     constant_power_A_reac 1798.2*power_mag_1;
     constant_power_C_real 2956.9*power_mag_1;
     constant_power_C_reac 1798.2*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_13; 
     parent feeder_4_R3-12-47-1_meter_13; 
     phases ABCN; 
     constant_power_A_real 23683.3*power_mag_1;
     constant_power_A_reac 14402.7*power_mag_1;
     constant_power_B_real 23683.3*power_mag_1;
     constant_power_B_reac 14402.7*power_mag_1;
     constant_power_C_real 23683.3*power_mag_1;
     constant_power_C_reac 14402.7*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_14; 
     parent feeder_4_R3-12-47-1_meter_14; 
     phases ABCN; 
     constant_power_A_real 5913.9*power_mag_1;
     constant_power_A_reac 3596.5*power_mag_1;
     constant_power_B_real 5913.9*power_mag_1;
     constant_power_B_reac 3596.5*power_mag_1;
     constant_power_C_real 5913.9*power_mag_1;
     constant_power_C_reac 3596.5*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_15; 
     parent feeder_4_R3-12-47-1_meter_15; 
     phases ABCN; 
     constant_power_A_real 17769.4*power_mag_1;
     constant_power_A_reac 10806.3*power_mag_1;
     constant_power_B_real 17769.4*power_mag_1;
     constant_power_B_reac 10806.3*power_mag_1;
     constant_power_C_real 17769.4*power_mag_1;
     constant_power_C_reac 10806.3*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_16; 
     parent feeder_4_R3-12-47-1_meter_16; 
     phases ABCN; 
     constant_power_A_real 11835.4*power_mag_1;
     constant_power_A_reac 7197.6*power_mag_1;
     constant_power_B_real 11835.4*power_mag_1;
     constant_power_B_reac 7197.6*power_mag_1;
     constant_power_C_real 11835.4*power_mag_1;
     constant_power_C_reac 7197.6*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_17; 
     parent feeder_4_R3-12-47-1_meter_17; 
     phases ABCN; 
     constant_power_A_real 17769.4*power_mag_1;
     constant_power_A_reac 10806.3*power_mag_1;
     constant_power_B_real 17769.4*power_mag_1;
     constant_power_B_reac 10806.3*power_mag_1;
     constant_power_C_real 17769.4*power_mag_1;
     constant_power_C_reac 10806.3*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_18; 
     parent feeder_4_R3-12-47-1_meter_18; 
     phases ABCN; 
     constant_power_A_real 11835.4*power_mag_1;
     constant_power_A_reac 7197.6*power_mag_1;
     constant_power_B_real 11835.4*power_mag_1;
     constant_power_B_reac 7197.6*power_mag_1;
     constant_power_C_real 11835.4*power_mag_1;
     constant_power_C_reac 7197.6*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_19; 
     parent feeder_4_R3-12-47-1_meter_19; 
     phases ABCN; 
     constant_power_A_real 23683.3*power_mag_1;
     constant_power_A_reac 14402.7*power_mag_1;
     constant_power_B_real 23683.3*power_mag_1;
     constant_power_B_reac 14402.7*power_mag_1;
     constant_power_C_real 23683.3*power_mag_1;
     constant_power_C_reac 14402.7*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_20; 
     parent feeder_4_R3-12-47-1_meter_20; 
     phases ABCN; 
     constant_power_A_real 5913.9*power_mag_1;
     constant_power_A_reac 3596.5*power_mag_1;
     constant_power_B_real 5913.9*power_mag_1;
     constant_power_B_reac 3596.5*power_mag_1;
     constant_power_C_real 5913.9*power_mag_1;
     constant_power_C_reac 3596.5*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_21; 
     parent feeder_4_R3-12-47-1_meter_21; 
     phases ABN; 
     constant_power_A_real 2956.9*power_mag_1;
     constant_power_A_reac 1798.2*power_mag_1;
     constant_power_B_real 2956.9*power_mag_1;
     constant_power_B_reac 1798.2*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_22; 
     parent feeder_4_R3-12-47-1_meter_22; 
     phases ABCN; 
     constant_power_A_real 1169.7*power_mag_1;
     constant_power_A_reac 711.4*power_mag_1;
     constant_power_B_real   0.0*power_mag_1;
     constant_power_B_reac   0.0*power_mag_1;
     constant_power_C_real 1169.7*power_mag_1;
     constant_power_C_reac 711.4*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_23; 
     parent feeder_4_R3-12-47-1_meter_23; 
     phases ABCN; 
     constant_power_A_real 5913.9*power_mag_1;
     constant_power_A_reac 3596.5*power_mag_1;
     constant_power_B_real 5913.9*power_mag_1;
     constant_power_B_reac 3596.5*power_mag_1;
     constant_power_C_real 5913.9*power_mag_1;
     constant_power_C_reac 3596.5*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_24; 
     parent feeder_4_R3-12-47-1_meter_24; 
     phases ABCN; 
     constant_power_A_real 1169.7*power_mag_1;
     constant_power_A_reac 711.4*power_mag_1;
     constant_power_B_real 1169.7*power_mag_1;
     constant_power_B_reac 711.4*power_mag_1;
     constant_power_C_real 1169.7*power_mag_1;
     constant_power_C_reac 711.4*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_25; 
     parent feeder_4_R3-12-47-1_meter_25; 
     phases ABCN; 
     constant_power_A_real   0.0*power_mag_1;
     constant_power_A_reac   0.0*power_mag_1;
     constant_power_B_real 11835.4*power_mag_1;
     constant_power_B_reac 7197.6*power_mag_1;
     constant_power_C_real 11835.4*power_mag_1;
     constant_power_C_reac 7197.6*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_26; 
     parent feeder_4_R3-12-47-1_meter_26; 
     phases ABCN; 
     constant_power_A_real 22666.7*power_mag_1;
     constant_power_A_reac 14066.7*power_mag_1;
     constant_power_B_real 22666.7*power_mag_1;
     constant_power_B_reac 14066.7*power_mag_1;
     constant_power_C_real 22666.7*power_mag_1;
     constant_power_C_reac 14066.7*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_27; 
     parent feeder_4_R3-12-47-1_meter_27; 
     phases ACN; 
     constant_power_A_real 2956.9*power_mag_1;
     constant_power_A_reac 1798.2*power_mag_1;
     constant_power_C_real 2956.9*power_mag_1;
     constant_power_C_reac 1798.2*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_28; 
     parent feeder_4_R3-12-47-1_meter_28; 
     phases ABCN; 
     constant_power_A_real 5913.9*power_mag_1;
     constant_power_A_reac 3596.5*power_mag_1;
     constant_power_B_real 5913.9*power_mag_1;
     constant_power_B_reac 3596.5*power_mag_1;
     constant_power_C_real 5913.9*power_mag_1;
     constant_power_C_reac 3596.5*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_29; 
     parent feeder_4_R3-12-47-1_meter_29; 
     phases ABCN; 
     constant_power_A_real 17769.4*power_mag_1;
     constant_power_A_reac 10806.3*power_mag_1;
     constant_power_B_real 17769.4*power_mag_1;
     constant_power_B_reac 10806.3*power_mag_1;
     constant_power_C_real 17769.4*power_mag_1;
     constant_power_C_reac 10806.3*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_30; 
     parent feeder_4_R3-12-47-1_meter_30; 
     phases ABCN; 
     constant_power_A_real 11835.4*power_mag_1;
     constant_power_A_reac 7197.6*power_mag_1;
     constant_power_B_real 11835.4*power_mag_1;
     constant_power_B_reac 7197.6*power_mag_1;
     constant_power_C_real 11835.4*power_mag_1;
     constant_power_C_reac 7197.6*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_31; 
     parent feeder_4_R3-12-47-1_meter_31; 
     phases ABCN; 
     constant_power_A_real 5913.9*power_mag_1;
     constant_power_A_reac 3596.5*power_mag_1;
     constant_power_B_real 5913.9*power_mag_1;
     constant_power_B_reac 3596.5*power_mag_1;
     constant_power_C_real 5913.9*power_mag_1;
     constant_power_C_reac 3596.5*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_32; 
     parent feeder_4_R3-12-47-1_meter_32; 
     phases ABCN; 
     constant_power_A_real 11835.4*power_mag_1;
     constant_power_A_reac 7197.6*power_mag_1;
     constant_power_B_real 11835.4*power_mag_1;
     constant_power_B_reac 7197.6*power_mag_1;
     constant_power_C_real 11835.4*power_mag_1;
     constant_power_C_reac 7197.6*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_33; 
     parent feeder_4_R3-12-47-1_meter_33; 
     phases ABN; 
     constant_power_A_real 2956.9*power_mag_1;
     constant_power_A_reac 1798.2*power_mag_1;
     constant_power_B_real 2956.9*power_mag_1;
     constant_power_B_reac 1798.2*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_34; 
     parent feeder_4_R3-12-47-1_meter_34; 
     phases ABCN; 
     constant_power_A_real 5913.9*power_mag_1;
     constant_power_A_reac 3596.5*power_mag_1;
     constant_power_B_real 5913.9*power_mag_1;
     constant_power_B_reac 3596.5*power_mag_1;
     constant_power_C_real 5913.9*power_mag_1;
     constant_power_C_reac 3596.5*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_35; 
     parent feeder_4_R3-12-47-1_meter_35; 
     phases ABCN; 
     constant_power_A_real 5913.9*power_mag_1;
     constant_power_A_reac 3596.5*power_mag_1;
     constant_power_B_real 5913.9*power_mag_1;
     constant_power_B_reac 3596.5*power_mag_1;
     constant_power_C_real 5913.9*power_mag_1;
     constant_power_C_reac 3596.5*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_36; 
     parent feeder_4_R3-12-47-1_meter_36; 
     phases ABCN; 
     constant_power_A_real 4731.7*power_mag_1;
     constant_power_A_reac 2877.5*power_mag_1;
     constant_power_B_real 4731.7*power_mag_1;
     constant_power_B_reac 2877.5*power_mag_1;
     constant_power_C_real 4731.7*power_mag_1;
     constant_power_C_reac 2877.5*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_37; 
     parent feeder_4_R3-12-47-1_meter_37; 
     phases ABCN; 
     constant_power_A_real 11835.4*power_mag_1;
     constant_power_A_reac 7197.6*power_mag_1;
     constant_power_B_real 11835.4*power_mag_1;
     constant_power_B_reac 7197.6*power_mag_1;
     constant_power_C_real 11835.4*power_mag_1;
     constant_power_C_reac 7197.6*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_38; 
     parent feeder_4_R3-12-47-1_meter_38; 
     phases ABCN; 
     constant_power_A_real 2956.9*power_mag_1;
     constant_power_A_reac 1798.2*power_mag_1;
     constant_power_B_real 2956.9*power_mag_1;
     constant_power_B_reac 1798.2*power_mag_1;
     constant_power_C_real   0.0*power_mag_1;
     constant_power_C_reac   0.0*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_39; 
     parent feeder_4_R3-12-47-1_meter_39; 
     phases ABCN; 
     constant_power_A_real 3561.9*power_mag_1;
     constant_power_A_reac 2166.2*power_mag_1;
     constant_power_B_real 3561.9*power_mag_1;
     constant_power_B_reac 2166.2*power_mag_1;
     constant_power_C_real 3561.9*power_mag_1;
     constant_power_C_reac 2166.2*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_40; 
     parent feeder_4_R3-12-47-1_meter_40; 
     phases ABCN; 
     constant_power_A_real 6666.7*power_mag_1;
     constant_power_A_reac 4133.3*power_mag_1;
     constant_power_B_real 6666.7*power_mag_1;
     constant_power_B_reac 4133.3*power_mag_1;
     constant_power_C_real 6666.7*power_mag_1;
     constant_power_C_reac 4133.3*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_41; 
     parent feeder_4_R3-12-47-1_meter_41; 
     phases ABCN; 
     constant_power_A_real   0.0*power_mag_1;
     constant_power_A_reac   0.0*power_mag_1;
     constant_power_B_real 4435.4*power_mag_1;
     constant_power_B_reac 2697.3*power_mag_1;
     constant_power_C_real 4435.4*power_mag_1;
     constant_power_C_reac 2697.3*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_42; 
     parent feeder_4_R3-12-47-1_meter_42; 
     phases ABCN; 
     constant_power_A_real 1787.2*power_mag_1;
     constant_power_A_reac 1086.9*power_mag_1;
     constant_power_B_real   0.0*power_mag_1;
     constant_power_B_reac   0.0*power_mag_1;
     constant_power_C_real 1787.2*power_mag_1;
     constant_power_C_reac 1086.9*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_43; 
     parent feeder_4_R3-12-47-1_meter_43; 
     phases ABCN; 
     constant_power_A_real 23683.3*power_mag_1;
     constant_power_A_reac 14402.7*power_mag_1;
     constant_power_B_real 23683.3*power_mag_1;
     constant_power_B_reac 14402.7*power_mag_1;
     constant_power_C_real 23683.3*power_mag_1;
     constant_power_C_reac 14402.7*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_44; 
     parent feeder_4_R3-12-47-1_meter_44; 
     phases ABCN; 
     constant_power_A_real 23683.3*power_mag_1;
     constant_power_A_reac 14402.7*power_mag_1;
     constant_power_B_real 23683.3*power_mag_1;
     constant_power_B_reac 14402.7*power_mag_1;
     constant_power_C_real 23683.3*power_mag_1;
     constant_power_C_reac 14402.7*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_45; 
     parent feeder_4_R3-12-47-1_meter_45; 
     phases ABCN; 
     constant_power_A_real 11800.0*power_mag_1;
     constant_power_A_reac 7266.7*power_mag_1;
     constant_power_B_real 11800.0*power_mag_1;
     constant_power_B_reac 7266.7*power_mag_1;
     constant_power_C_real 11800.0*power_mag_1;
     constant_power_C_reac 7266.7*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_46; 
     parent feeder_4_R3-12-47-1_meter_46; 
     phases ABCN; 
     constant_power_A_real 1169.7*power_mag_1;
     constant_power_A_reac 711.4*power_mag_1;
     constant_power_B_real   0.0*power_mag_1;
     constant_power_B_reac   0.0*power_mag_1;
     constant_power_C_real 1169.7*power_mag_1;
     constant_power_C_reac 711.4*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_47; 
     parent feeder_4_R3-12-47-1_meter_47; 
     phases ABCN; 
     constant_power_A_real 17769.4*power_mag_1;
     constant_power_A_reac 10806.3*power_mag_1;
     constant_power_B_real 17769.4*power_mag_1;
     constant_power_B_reac 10806.3*power_mag_1;
     constant_power_C_real 17769.4*power_mag_1;
     constant_power_C_reac 10806.3*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_48; 
     parent feeder_4_R3-12-47-1_meter_48; 
     phases ABCN; 
     constant_power_A_real 11835.4*power_mag_1;
     constant_power_A_reac 7197.6*power_mag_1;
     constant_power_B_real 11835.4*power_mag_1;
     constant_power_B_reac 7197.6*power_mag_1;
     constant_power_C_real 11835.4*power_mag_1;
     constant_power_C_reac 7197.6*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_49; 
     parent feeder_4_R3-12-47-1_meter_49; 
     phases ABCN; 
     constant_power_A_real 23683.3*power_mag_1;
     constant_power_A_reac 14402.7*power_mag_1;
     constant_power_B_real 23683.3*power_mag_1;
     constant_power_B_reac 14402.7*power_mag_1;
     constant_power_C_real 23683.3*power_mag_1;
     constant_power_C_reac 14402.7*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_50; 
     parent feeder_4_R3-12-47-1_meter_50; 
     phases ABCN; 
     constant_power_A_real 11835.4*power_mag_1;
     constant_power_A_reac 7197.6*power_mag_1;
     constant_power_B_real 11835.4*power_mag_1;
     constant_power_B_reac 7197.6*power_mag_1;
     constant_power_C_real 11835.4*power_mag_1;
     constant_power_C_reac 7197.6*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_51; 
     parent feeder_4_R3-12-47-1_meter_51; 
     phases ABCN; 
     constant_power_A_real 11835.4*power_mag_1;
     constant_power_A_reac 7197.6*power_mag_1;
     constant_power_B_real 11835.4*power_mag_1;
     constant_power_B_reac 7197.6*power_mag_1;
     constant_power_C_real 11835.4*power_mag_1;
     constant_power_C_reac 7197.6*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_52; 
     parent feeder_4_R3-12-47-1_meter_52; 
     phases ABCN; 
     constant_power_A_real 5913.9*power_mag_1;
     constant_power_A_reac 3596.5*power_mag_1;
     constant_power_B_real 5913.9*power_mag_1;
     constant_power_B_reac 3596.5*power_mag_1;
     constant_power_C_real 5913.9*power_mag_1;
     constant_power_C_reac 3596.5*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_53; 
     parent feeder_4_R3-12-47-1_meter_53; 
     phases ABCN; 
     constant_power_A_real 64866.7*power_mag_1;
     constant_power_A_reac 40200.0*power_mag_1;
     constant_power_B_real 64866.7*power_mag_1;
     constant_power_B_reac 40200.0*power_mag_1;
     constant_power_C_real 64866.7*power_mag_1;
     constant_power_C_reac 40200.0*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_54; 
     parent feeder_4_R3-12-47-1_meter_54; 
     phases ABCN; 
     constant_power_A_real 5125.7*power_mag_1;
     constant_power_A_reac 3117.2*power_mag_1;
     constant_power_B_real 5125.7*power_mag_1;
     constant_power_B_reac 3117.2*power_mag_1;
     constant_power_C_real 5125.7*power_mag_1;
     constant_power_C_reac 3117.2*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_55; 
     parent feeder_4_R3-12-47-1_meter_55; 
     phases ABCN; 
     constant_power_A_real 5913.9*power_mag_1;
     constant_power_A_reac 3596.5*power_mag_1;
     constant_power_B_real 5913.9*power_mag_1;
     constant_power_B_reac 3596.5*power_mag_1;
     constant_power_C_real 5913.9*power_mag_1;
     constant_power_C_reac 3596.5*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_56; 
     parent feeder_4_R3-12-47-1_meter_56; 
     phases ABCN; 
     constant_power_A_real 17769.4*power_mag_1;
     constant_power_A_reac 10806.3*power_mag_1;
     constant_power_B_real 17769.4*power_mag_1;
     constant_power_B_reac 10806.3*power_mag_1;
     constant_power_C_real 17769.4*power_mag_1;
     constant_power_C_reac 10806.3*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_57; 
     parent feeder_4_R3-12-47-1_meter_57; 
     phases ABCN; 
     constant_power_A_real 5913.9*power_mag_1;
     constant_power_A_reac 3596.5*power_mag_1;
     constant_power_B_real 5913.9*power_mag_1;
     constant_power_B_reac 3596.5*power_mag_1;
     constant_power_C_real 5913.9*power_mag_1;
     constant_power_C_reac 3596.5*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_58; 
     parent feeder_4_R3-12-47-1_meter_58; 
     phases ABCN; 
     constant_power_A_real 77800.0*power_mag_1;
     constant_power_A_reac 48200.0*power_mag_1;
     constant_power_B_real 77800.0*power_mag_1;
     constant_power_B_reac 48200.0*power_mag_1;
     constant_power_C_real 77800.0*power_mag_1;
     constant_power_C_reac 48200.0*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object load {
     name feeder_4_R3-12-47-1_load_59; 
     parent feeder_4_R3-12-47-1_meter_59; 
     phases ABCN; 
     constant_power_A_real 61533.3*power_mag_1;
     constant_power_A_reac 38133.3*power_mag_1;
     constant_power_B_real 61533.3*power_mag_1;
     constant_power_B_reac 38133.3*power_mag_1;
     constant_power_C_real 61533.3*power_mag_1;
     constant_power_C_reac 38133.3*power_mag_1;
     nominal_voltage 7199.558; 
     load_class R; 
}  

object load {
     name feeder_4_R3-12-47-1_load_60; 
     parent feeder_4_R3-12-47-1_meter_60; 
     phases ABCN; 
     constant_power_A_real 14533.3*power_mag_1;
     constant_power_A_reac 9000.0*power_mag_1;
     constant_power_B_real 14533.3*power_mag_1;
     constant_power_B_reac 9000.0*power_mag_1;
     constant_power_C_real 14533.3*power_mag_1;
     constant_power_C_reac 9000.0*power_mag_1;
     nominal_voltage 7199.558; 
     load_class R; 
}  

object load {
     name feeder_4_R3-12-47-1_load_61; 
     parent feeder_4_R3-12-47-1_meter_61; 
     phases ABCN; 
     constant_power_A_real 274666.7*power_mag_1;
     constant_power_A_reac 170266.7*power_mag_1;
     constant_power_B_real 274666.7*power_mag_1;
     constant_power_B_reac 170266.7*power_mag_1;
     constant_power_C_real 274666.7*power_mag_1;
     constant_power_C_reac 170266.7*power_mag_1;
     nominal_voltage 7199.558; 
     load_class R; 
}  

object load {
     name feeder_4_R3-12-47-1_load_62; 
     parent feeder_4_R3-12-47-1_meter_62; 
     phases ABCN; 
     constant_power_A_real 844466.7*power_mag_1;
     constant_power_A_reac 523533.3*power_mag_1;
     constant_power_B_real 844466.7*power_mag_1;
     constant_power_B_reac 523533.3*power_mag_1;
     constant_power_C_real 844466.7*power_mag_1;
     constant_power_C_reac 523533.3*power_mag_1;
     nominal_voltage 7199.558; 
     load_class R; 
}  

object load {
     name feeder_4_R3-12-47-1_load_63; 
     parent feeder_4_R3-12-47-1_meter_63; 
     phases ABCN; 
     constant_power_A_real 33333.3*power_mag_1;
     constant_power_A_reac 20666.7*power_mag_1;
     constant_power_B_real 33333.3*power_mag_1;
     constant_power_B_reac 20666.7*power_mag_1;
     constant_power_C_real 33333.3*power_mag_1;
     constant_power_C_reac 20666.7*power_mag_1;
     nominal_voltage 7199.558; 
     load_class R; 
}  

object load {
     name feeder_4_R3-12-47-1_load_64; 
     parent feeder_4_R3-12-47-1_meter_64; 
     phases ABCN; 
     constant_power_A_real 81800.0*power_mag_1;
     constant_power_A_reac 50666.7*power_mag_1;
     constant_power_B_real 81800.0*power_mag_1;
     constant_power_B_reac 50666.7*power_mag_1;
     constant_power_C_real 81800.0*power_mag_1;
     constant_power_C_reac 50666.7*power_mag_1;
     nominal_voltage 7199.558; 
     load_class C; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_1; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_2; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_3; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_4; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_5; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_6; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_7; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_8; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_9; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_10; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_11; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_12; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_13; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_14; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_15; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_16; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_17; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_18; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_19; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_20; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_21; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_22; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_23; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_24; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_25; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_26; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_27; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_28; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_29; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_30; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_31; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_32; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_33; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_34; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_35; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_36; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_37; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_38; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_39; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_40; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_41; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_42; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_43; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_44; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_45; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_46; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_47; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_48; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_49; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_50; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_51; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_52; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_53; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_54; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_55; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_56; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_57; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_58; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_59; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_60; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_61; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_62; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_63; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object meter {
     name feeder_4_R3-12-47-1_meter_64; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

// Meter at feeder

object meter {
     name feeder_4_R3-12-47-1_meter_65; 
     phases ABCN; 
     nominal_voltage 7199.558; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
}  

// Node Objects

object node {
     name feeder_4_R3-12-47-1_node_1; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_2; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_4; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_5; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_6; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_7; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_8; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_9; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_10; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_11; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_12; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_13; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_14; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_15; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_16; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_17; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_18; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_19; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_20; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_21; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_22; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_23; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_24; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_25; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_26; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_27; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_28; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_29; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_30; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_31; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_32; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_33; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_34; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_35; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_36; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_37; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_38; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_39; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_40; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_41; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_42; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_43; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_44; 
     phases BN; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_45; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_46; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_47; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_48; 
     phases CN; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_49; 
     phases CN; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_50; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_51; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_52; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_53; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_54; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_55; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_56; 
     phases BN; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_57; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_58; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_59; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_60; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_61; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_62; 
     phases BN; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_63; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_64; 
     phases CN; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_65; 
     phases CN; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_66; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_67; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_68; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_69; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_70; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_71; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_72; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_73; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_74; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_75; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_76; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_77; 
     phases BN; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_78; 
     phases BN; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_79; 
     phases BN; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_80; 
     phases BN; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_81; 
     phases BN; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_82; 
     phases BN; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_83; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_84; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_85; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_86; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_87; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_88; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_89; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_90; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_91; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_92; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_93; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_94; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_95; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_96; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_97; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_98; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_99; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_100; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_101; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_102; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_103; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_104; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_105; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_106; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_107; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_108; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_109; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_110; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_111; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_112; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_113; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_114; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_115; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_116; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_117; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_118; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_119; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_120; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_121; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_122; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_123; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_124; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_125; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_126; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_127; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_128; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_129; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_130; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_131; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_132; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_133; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_134; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_135; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_136; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_137; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_138; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_139; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_140; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_141; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_142; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_143; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_144; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_145; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_146; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_147; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_148; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_149; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_150; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_151; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_152; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_153; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_154; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_155; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_156; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_157; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_158; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_159; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_160; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_161; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_162; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_163; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_164; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_165; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_166; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_167; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_168; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_169; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_170; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_171; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_172; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_173; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_174; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_175; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_176; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_177; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_178; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_179; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_180; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_181; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_182; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_183; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_184; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_185; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_186; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_187; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_188; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_189; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_190; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_191; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_192; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_193; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_194; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_195; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_196; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_197; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_198; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_199; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_200; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_201; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_202; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_203; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_204; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_205; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_206; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_207; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_208; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_209; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_210; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_211; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_212; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_213; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_214; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_215; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_216; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_217; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_218; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_219; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_220; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_221; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_222; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_223; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_224; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_225; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_226; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_227; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_228; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_229; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_230; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_231; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_232; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_233; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_234; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_235; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_236; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_237; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_238; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_239; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_240; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_241; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_242; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_243; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_244; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_245; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_246; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_247; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_248; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_249; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_250; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_251; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_252; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_253; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_254; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_255; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_256; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_257; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_258; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_259; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_260; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_261; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_262; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_263; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_264; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_265; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_266; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_267; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_268; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_269; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_270; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_271; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_272; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_273; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_274; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_275; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_276; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_277; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_278; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_279; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_280; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_281; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_282; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_283; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_284; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_285; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_286; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_287; 
     phases BCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_288; 
     phases BCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_289; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_290; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_291; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_292; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_293; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_294; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_295; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_296; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_297; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_298; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_299; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_300; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_301; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_302; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_303; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_304; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_305; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_306; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_307; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_308; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_309; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_310; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_311; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_312; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_313; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_314; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_315; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_316; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_317; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_318; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_319; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_320; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_321; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_322; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_323; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_324; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_325; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_326; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_327; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_328; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_329; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_330; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_331; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_332; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_333; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_334; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_335; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_336; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_337; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_338; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_339; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_340; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_341; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_342; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_343; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_344; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_345; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_346; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_347; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_348; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_349; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_350; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_351; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_352; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_353; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_354; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_355; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_356; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_357; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_358; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_359; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_360; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_361; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_362; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_363; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_364; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_365; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_366; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_367; 
     phases CN; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_368; 
     phases CN; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_369; 
     phases CN; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_370; 
     phases CN; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_371; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_372; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_373; 
     phases CN; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_374; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_375; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_376; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_377; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_378; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_379; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_380; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_381; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_382; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_383; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_384; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_385; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_386; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_387; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_388; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_389; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_390; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_391; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_392; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_393; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_394; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_395; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_396; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_397; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_398; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_399; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_400; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_401; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_402; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_403; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_404; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_405; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_406; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_407; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_408; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_409; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_410; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_411; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_412; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_413; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_414; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_415; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_416; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_417; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_418; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_419; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_420; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_421; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_422; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_423; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_424; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_425; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_426; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_427; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_428; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_429; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_430; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_431; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_432; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_433; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_434; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_435; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_436; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_437; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_438; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_439; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_440; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_441; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_442; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_443; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_444; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_445; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_446; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_447; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_448; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_449; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_450; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_451; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_452; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_453; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_454; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_455; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_456; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_457; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_458; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_459; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_460; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_461; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_462; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_463; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_464; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_465; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_466; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_467; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_468; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_469; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_470; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_471; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_472; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_473; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_474; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_475; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_476; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_477; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_478; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_479; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_480; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_481; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_482; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_483; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_484; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_485; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_486; 
     phases AN; 
     voltage_A 7199.558+0.0j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_487; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_488; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_489; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_490; 
     phases BCN; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_491; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_492; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_493; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_494; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_495; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_496; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_497; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_498; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_499; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_500; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_501; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_502; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_503; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_504; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_505; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_506; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_507; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_508; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_509; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_510; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_511; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_512; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_513; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_514; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_515; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_516; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_517; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_518; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_519; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_520; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_521; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_522; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_523; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_524; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_525; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_526; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_527; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_528; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_529; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_530; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_531; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_532; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_533; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_534; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_535; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_536; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_537; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_538; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_539; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_540; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_541; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_542; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_543; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_544; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_545; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_546; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_547; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_548; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_549; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_550; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_551; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_552; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_553; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_554; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_555; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_556; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_557; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_558; 
     phases ABN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_559; 
     phases ACN; 
     voltage_A 7199.558+0.0j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_560; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_561; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_562; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_563; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_564; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_565; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_566; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_567; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_568; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_569; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_570; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_571; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_572; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_573; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_574; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_575; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_576; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_577; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_578; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_579; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_580; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_581; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_582; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_583; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_584; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_585; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_586; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_587; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_588; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_589; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_590; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_591; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_592; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_593; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_594; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_595; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_596; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_597; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_598; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_599; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_600; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_601; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_602; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_603; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_604; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_605; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_606; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_607; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_608; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_609; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_610; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_611; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_612; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_613; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_614; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_615; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_616; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_617; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_618; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_619; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_620; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_621; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_622; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_623; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_624; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_625; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_626; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_627; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_628; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_629; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_630; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_631; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_632; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_633; 
     phases ABCN; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
     nominal_voltage 7199.558; 
}  

object node {
     name feeder_4_R3-12-47-1_node_634; 
     phases ABCN; 
     nominal_voltage 7199.558; 
     voltage_A 7199.558+0.0j; 
     voltage_B -3599.779-6235.000j; 
     voltage_C -3599.779+6235.000j; 
}  

// Overhead Lines

object overhead_line {
     name feeder_4_R3-12-47-1_ol_1; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_438; 
     to feeder_4_R3-12-47-1_node_439; 
     length 127.800; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_2; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_438; 
     to feeder_4_R3-12-47-1_node_443; 
     length 122.100; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_3; 
     phases BCN; 
     from feeder_4_R3-12-47-1_node_439; 
     to feeder_4_R3-12-47-1_node_442; 
     length 64.600; 
     configuration f4_line_configuration_26; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_4; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_443; 
     to feeder_4_R3-12-47-1_node_444; 
     length 122.400; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_5; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_444; 
     to feeder_4_R3-12-47-1_node_445; 
     length 159.400; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_6; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_446; 
     to feeder_4_R3-12-47-1_node_447; 
     length 161.300; 
     configuration f4_line_configuration_28; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_7; 
     phases BCN; 
     from feeder_4_R3-12-47-1_node_450; 
     to feeder_4_R3-12-47-1_node_451; 
     length 125.900; 
     configuration f4_line_configuration_26; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_8; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_460; 
     to feeder_4_R3-12-47-1_node_461; 
     length 161.600; 
     configuration f4_line_configuration_33; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_9; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_460; 
     to feeder_4_R3-12-47-1_node_462; 
     length 161.600; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_10; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_462; 
     to feeder_4_R3-12-47-1_node_463; 
     length 128.100; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_11; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_463; 
     to feeder_4_R3-12-47-1_node_464; 
     length 140.200; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_12; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_463; 
     to feeder_4_R3-12-47-1_node_482; 
     length 111.000; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_13; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_464; 
     to feeder_4_R3-12-47-1_node_465; 
     length 78.800; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_14; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_465; 
     to feeder_4_R3-12-47-1_node_466; 
     length 105.000; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_15; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_466; 
     to feeder_4_R3-12-47-1_node_467; 
     length 137.300; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_16; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_467; 
     to feeder_4_R3-12-47-1_node_468; 
     length 60.700; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_17; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_5; 
     to feeder_4_R3-12-47-1_node_6; 
     length 241.300; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_18; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_6; 
     to feeder_4_R3-12-47-1_node_15; 
     length 258.100; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_19; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_15; 
     to feeder_4_R3-12-47-1_node_16; 
     length 213.200; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_20; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_18; 
     to feeder_4_R3-12-47-1_node_20; 
     length 309.100; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_21; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_21; 
     to feeder_4_R3-12-47-1_node_23; 
     length 129.400; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_22; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_24; 
     to feeder_4_R3-12-47-1_node_25; 
     length 148.700; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_23; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_25; 
     to feeder_4_R3-12-47-1_node_28; 
     length 143.000; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_24; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_28; 
     to feeder_4_R3-12-47-1_node_29; 
     length 315.900; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_25; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_28; 
     to feeder_4_R3-12-47-1_node_210; 
     length 60.400; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_26; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_28; 
     to feeder_4_R3-12-47-1_node_211; 
     length 271.000; 
     configuration f4_line_configuration_36; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_27; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_29; 
     to feeder_4_R3-12-47-1_node_30; 
     length 163.500; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_28; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_30; 
     to feeder_4_R3-12-47-1_node_31; 
     length 59.500; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_29; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_30; 
     to feeder_4_R3-12-47-1_node_32; 
     length 99.900; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_30; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_70; 
     to feeder_4_R3-12-47-1_node_71; 
     length 119.500; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_31; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_71; 
     to feeder_4_R3-12-47-1_node_72; 
     length 64.200; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_32; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_71; 
     to feeder_4_R3-12-47-1_node_73; 
     length 136.300; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_33; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_73; 
     to feeder_4_R3-12-47-1_node_74; 
     length 146.100; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_34; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_74; 
     to feeder_4_R3-12-47-1_node_75; 
     length 79.700; 
     configuration f4_line_configuration_42; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_35; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_75; 
     to feeder_4_R3-12-47-1_node_76; 
     length 117.700; 
     configuration f4_line_configuration_42; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_36; 
     phases BN; 
     from feeder_4_R3-12-47-1_node_76; 
     to feeder_4_R3-12-47-1_node_77; 
     length 119.900; 
     configuration f4_line_configuration_43; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_37; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_76; 
     to feeder_4_R3-12-47-1_node_83; 
     length 147.100; 
     configuration f4_line_configuration_42; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_38; 
     phases BN; 
     from feeder_4_R3-12-47-1_node_77; 
     to feeder_4_R3-12-47-1_node_78; 
     length 125.900; 
     configuration f4_line_configuration_43; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_39; 
     phases BN; 
     from feeder_4_R3-12-47-1_node_78; 
     to feeder_4_R3-12-47-1_node_79; 
     length 177.400; 
     configuration f4_line_configuration_43; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_40; 
     phases BN; 
     from feeder_4_R3-12-47-1_node_79; 
     to feeder_4_R3-12-47-1_node_80; 
     length 117.600; 
     configuration f4_line_configuration_43; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_41; 
     phases BN; 
     from feeder_4_R3-12-47-1_node_80; 
     to feeder_4_R3-12-47-1_node_81; 
     length 120.800; 
     configuration f4_line_configuration_43; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_42; 
     phases BN; 
     from feeder_4_R3-12-47-1_node_81; 
     to feeder_4_R3-12-47-1_node_82; 
     length 121.800; 
     configuration f4_line_configuration_43; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_43; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_83; 
     to feeder_4_R3-12-47-1_node_84; 
     length 143.900; 
     configuration f4_line_configuration_42; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_44; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_84; 
     to feeder_4_R3-12-47-1_node_85; 
     length 112.000; 
     configuration f4_line_configuration_42; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_45; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_84; 
     to feeder_4_R3-12-47-1_node_134; 
     length 62.300; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_46; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_85; 
     to feeder_4_R3-12-47-1_node_86; 
     length 119.200; 
     configuration f4_line_configuration_42; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_47; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_86; 
     to feeder_4_R3-12-47-1_node_87; 
     length 97.100; 
     configuration f4_line_configuration_42; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_48; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_87; 
     to feeder_4_R3-12-47-1_node_88; 
     length 97.700; 
     configuration f4_line_configuration_42; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_49; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_87; 
     to feeder_4_R3-12-47-1_node_116; 
     length 83.800; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_50; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_88; 
     to feeder_4_R3-12-47-1_node_89; 
     length 102.100; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_51; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_88; 
     to feeder_4_R3-12-47-1_node_108; 
     length 141.700; 
     configuration f4_line_configuration_42; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_52; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_89; 
     to feeder_4_R3-12-47-1_node_90; 
     length 144.500; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_53; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_90; 
     to feeder_4_R3-12-47-1_node_91; 
     length 45.500; 
     configuration f4_line_configuration_36; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_54; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_91; 
     to feeder_4_R3-12-47-1_node_92; 
     length 173.300; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_55; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_91; 
     to feeder_4_R3-12-47-1_node_102; 
     length 90.500; 
     configuration f4_line_configuration_36; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_56; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_92; 
     to feeder_4_R3-12-47-1_node_97; 
     length 108.200; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_57; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_97; 
     to feeder_4_R3-12-47-1_node_98; 
     length 118.000; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_58; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_98; 
     to feeder_4_R3-12-47-1_node_101; 
     length 142.300; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_59; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_102; 
     to feeder_4_R3-12-47-1_node_103; 
     length 177.000; 
     configuration f4_line_configuration_36; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_60; 
     phases BCN; 
     from feeder_4_R3-12-47-1_node_103; 
     to feeder_4_R3-12-47-1_node_106; 
     length 147.000; 
     configuration f4_line_configuration_46; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_61; 
     phases BCN; 
     from feeder_4_R3-12-47-1_node_106; 
     to feeder_4_R3-12-47-1_node_107; 
     length 183.100; 
     configuration f4_line_configuration_26; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_62; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_108; 
     to feeder_4_R3-12-47-1_node_109; 
     length 201.500; 
     configuration f4_line_configuration_42; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_63; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_109; 
     to feeder_4_R3-12-47-1_node_110; 
     length 183.100; 
     configuration f4_line_configuration_42; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_64; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_110; 
     to feeder_4_R3-12-47-1_node_111; 
     length 35.400; 
     configuration f4_line_configuration_42; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_65; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_111; 
     to feeder_4_R3-12-47-1_node_112; 
     length 41.400; 
     configuration f4_line_configuration_42; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_66; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_116; 
     to feeder_4_R3-12-47-1_node_117; 
     length 71.200; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_67; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_117; 
     to feeder_4_R3-12-47-1_node_118; 
     length 143.600; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_68; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_118; 
     to feeder_4_R3-12-47-1_node_119; 
     length 123.000; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_69; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_119; 
     to feeder_4_R3-12-47-1_node_120; 
     length 168.900; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_70; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_120; 
     to feeder_4_R3-12-47-1_node_121; 
     length 118.600; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_71; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_121; 
     to feeder_4_R3-12-47-1_node_122; 
     length 60.100; 
     configuration f4_line_configuration_36; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_72; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_121; 
     to feeder_4_R3-12-47-1_node_126; 
     length 107.800; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_73; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_126; 
     to feeder_4_R3-12-47-1_node_129; 
     length 155.400; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_74; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_129; 
     to feeder_4_R3-12-47-1_node_133; 
     length 145.500; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_75; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_134; 
     to feeder_4_R3-12-47-1_node_135; 
     length 118.600; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_76; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_135; 
     to feeder_4_R3-12-47-1_node_136; 
     length 46.100; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_77; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_135; 
     to feeder_4_R3-12-47-1_node_137; 
     length 116.100; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_78; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_137; 
     to feeder_4_R3-12-47-1_node_138; 
     length 124.000; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_79; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_138; 
     to feeder_4_R3-12-47-1_node_140; 
     length 123.700; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_80; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_20; 
     to feeder_4_R3-12-47-1_node_21; 
     length 162.200; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_81; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_20; 
     to feeder_4_R3-12-47-1_node_139; 
     length 81.700; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_82; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_20; 
     to feeder_4_R3-12-47-1_node_235; 
     length 368.700; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_83; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_140; 
     to feeder_4_R3-12-47-1_node_141; 
     length 119.500; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_84; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_141; 
     to feeder_4_R3-12-47-1_node_142; 
     length 120.800; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_85; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_142; 
     to feeder_4_R3-12-47-1_node_143; 
     length 115.100; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_86; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_143; 
     to feeder_4_R3-12-47-1_node_144; 
     length 119.900; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_87; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_144; 
     to feeder_4_R3-12-47-1_node_145; 
     length 158.400; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_88; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_213; 
     to feeder_4_R3-12-47-1_node_214; 
     length 192.300; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_89; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_214; 
     to feeder_4_R3-12-47-1_node_215; 
     length 76.500; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_90; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_215; 
     to feeder_4_R3-12-47-1_node_216; 
     length 146.800; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_91; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_216; 
     to feeder_4_R3-12-47-1_node_217; 
     length 223.000; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_92; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_217; 
     to feeder_4_R3-12-47-1_node_218; 
     length 53.300; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_93; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_218; 
     to feeder_4_R3-12-47-1_node_219; 
     length 156.900; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_94; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_219; 
     to feeder_4_R3-12-47-1_node_220; 
     length 200.100; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_95; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_219; 
     to feeder_4_R3-12-47-1_node_226; 
     length 93.600; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_96; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_220; 
     to feeder_4_R3-12-47-1_node_221; 
     length 153.400; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_97; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_221; 
     to feeder_4_R3-12-47-1_node_222; 
     length 149.900; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_98; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_221; 
     to feeder_4_R3-12-47-1_node_224; 
     length 123.500; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_99; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_222; 
     to feeder_4_R3-12-47-1_node_223; 
     length 125.300; 
     configuration f4_line_configuration_28; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_100; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_224; 
     to feeder_4_R3-12-47-1_node_225; 
     length 144.600; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_101; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_226; 
     to feeder_4_R3-12-47-1_node_227; 
     length 101.800; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_102; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_227; 
     to feeder_4_R3-12-47-1_node_228; 
     length 103.700; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_103; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_228; 
     to feeder_4_R3-12-47-1_node_229; 
     length 145.200; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_104; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_229; 
     to feeder_4_R3-12-47-1_node_230; 
     length 152.400; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_105; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_230; 
     to feeder_4_R3-12-47-1_node_231; 
     length 123.700; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_106; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_231; 
     to feeder_4_R3-12-47-1_node_232; 
     length 238.200; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_107; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_231; 
     to feeder_4_R3-12-47-1_node_234; 
     length 102.400; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_108; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_232; 
     to feeder_4_R3-12-47-1_node_233; 
     length 137.200; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_109; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_236; 
     to feeder_4_R3-12-47-1_node_238; 
     length 338.700; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_110; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_238; 
     to feeder_4_R3-12-47-1_node_239; 
     length 324.800; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_111; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_239; 
     to feeder_4_R3-12-47-1_node_382; 
     length 297.300; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_112; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_240; 
     to feeder_4_R3-12-47-1_node_241; 
     length 109.200; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_113; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_241; 
     to feeder_4_R3-12-47-1_node_242; 
     length 53.500; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_114; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_242; 
     to feeder_4_R3-12-47-1_node_243; 
     length 160.700; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_115; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_243; 
     to feeder_4_R3-12-47-1_node_244; 
     length 140.400; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_116; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_244; 
     to feeder_4_R3-12-47-1_node_245; 
     length 105.700; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_117; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_245; 
     to feeder_4_R3-12-47-1_node_246; 
     length 147.400; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_118; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_246; 
     to feeder_4_R3-12-47-1_node_247; 
     length 147.100; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_119; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_247; 
     to feeder_4_R3-12-47-1_node_248; 
     length 151.200; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_120; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_248; 
     to feeder_4_R3-12-47-1_node_252; 
     length 100.600; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_121; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_252; 
     to feeder_4_R3-12-47-1_node_253; 
     length 54.100; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_122; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_253; 
     to feeder_4_R3-12-47-1_node_254; 
     length 53.800; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_123; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_139; 
     to feeder_4_R3-12-47-1_node_212; 
     length 101.200; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_124; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_139; 
     to feeder_4_R3-12-47-1_node_255; 
     length 156.500; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_125; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_265; 
     to feeder_4_R3-12-47-1_node_292; 
     length 190.400; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_126; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_266; 
     to feeder_4_R3-12-47-1_node_267; 
     length 56.800; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_127; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_266; 
     to feeder_4_R3-12-47-1_node_274; 
     length 150.200; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_128; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_267; 
     to feeder_4_R3-12-47-1_node_268; 
     length 84.800; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_129; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_268; 
     to feeder_4_R3-12-47-1_node_269; 
     length 87.100; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_130; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_269; 
     to feeder_4_R3-12-47-1_node_270; 
     length 78.400; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_131; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_270; 
     to feeder_4_R3-12-47-1_node_271; 
     length 107.600; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_132; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_271; 
     to feeder_4_R3-12-47-1_node_272; 
     length 139.500; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_133; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_272; 
     to feeder_4_R3-12-47-1_node_273; 
     length 89.200; 
     configuration f4_line_configuration_25; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_134; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_274; 
     to feeder_4_R3-12-47-1_node_275; 
     length 78.800; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_135; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_275; 
     to feeder_4_R3-12-47-1_node_276; 
     length 101.200; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_136; 
     phases BCN; 
     from feeder_4_R3-12-47-1_node_275; 
     to feeder_4_R3-12-47-1_node_287; 
     length 83.500; 
     configuration f4_line_configuration_26; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_137; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_276; 
     to feeder_4_R3-12-47-1_node_277; 
     length 61.400; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_138; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_277; 
     to feeder_4_R3-12-47-1_node_278; 
     length 153.100; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_139; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_278; 
     to feeder_4_R3-12-47-1_node_279; 
     length 152.500; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_140; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_279; 
     to feeder_4_R3-12-47-1_node_280; 
     length 152.600; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_141; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_280; 
     to feeder_4_R3-12-47-1_node_281; 
     length 153.200; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_142; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_280; 
     to feeder_4_R3-12-47-1_node_285; 
     length 61.600; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_143; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_281; 
     to feeder_4_R3-12-47-1_node_284; 
     length 158.500; 
     configuration f4_line_configuration_44; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_144; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_285; 
     to feeder_4_R3-12-47-1_node_286; 
     length 108.200; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_145; 
     phases BCN; 
     from feeder_4_R3-12-47-1_node_287; 
     to feeder_4_R3-12-47-1_node_290; 
     length 53.500; 
     configuration f4_line_configuration_26; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_146; 
     phases BCN; 
     from feeder_4_R3-12-47-1_node_290; 
     to feeder_4_R3-12-47-1_node_291; 
     length 55.700; 
     configuration f4_line_configuration_26; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_147; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_292; 
     to feeder_4_R3-12-47-1_node_293; 
     length 419.000; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_148; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_293; 
     to feeder_4_R3-12-47-1_node_294; 
     length 37.000; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_149; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_294; 
     to feeder_4_R3-12-47-1_node_295; 
     length 260.900; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_150; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_295; 
     to feeder_4_R3-12-47-1_node_299; 
     length 36.400; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_151; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_319; 
     to feeder_4_R3-12-47-1_node_320; 
     length 176.500; 
     configuration f4_line_configuration_52; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_152; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_319; 
     to feeder_4_R3-12-47-1_node_321; 
     length 147.100; 
     configuration f4_line_configuration_52; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_153; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_321; 
     to feeder_4_R3-12-47-1_node_322; 
     length 181.800; 
     configuration f4_line_configuration_52; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_154; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_322; 
     to feeder_4_R3-12-47-1_node_323; 
     length 148.700; 
     configuration f4_line_configuration_52; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_155; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_363; 
     to feeder_4_R3-12-47-1_node_364; 
     length 145.200; 
     configuration f4_line_configuration_53; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_156; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_364; 
     to feeder_4_R3-12-47-1_node_365; 
     length 197.000; 
     configuration f4_line_configuration_53; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_157; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_365; 
     to feeder_4_R3-12-47-1_node_366; 
     length 70.900; 
     configuration f4_line_configuration_53; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_158; 
     phases CN; 
     from feeder_4_R3-12-47-1_node_366; 
     to feeder_4_R3-12-47-1_node_367; 
     length 346.700; 
     configuration f4_line_configuration_54; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_159; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_366; 
     to feeder_4_R3-12-47-1_node_374; 
     length 161.300; 
     configuration f4_line_configuration_53; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_160; 
     phases CN; 
     from feeder_4_R3-12-47-1_node_367; 
     to feeder_4_R3-12-47-1_node_368; 
     length 191.700; 
     configuration f4_line_configuration_54; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_161; 
     phases CN; 
     from feeder_4_R3-12-47-1_node_367; 
     to feeder_4_R3-12-47-1_node_373; 
     length 271.000; 
     configuration f4_line_configuration_55; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_162; 
     phases CN; 
     from feeder_4_R3-12-47-1_node_368; 
     to feeder_4_R3-12-47-1_node_369; 
     length 133.100; 
     configuration f4_line_configuration_54; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_163; 
     phases CN; 
     from feeder_4_R3-12-47-1_node_369; 
     to feeder_4_R3-12-47-1_node_370; 
     length 162.900; 
     configuration f4_line_configuration_56; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_164; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_255; 
     to feeder_4_R3-12-47-1_node_372; 
     length 517.300; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_165; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_374; 
     to feeder_4_R3-12-47-1_node_375; 
     length 95.500; 
     configuration f4_line_configuration_53; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_166; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_377; 
     to feeder_4_R3-12-47-1_node_378; 
     length 206.800; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_167; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_378; 
     to feeder_4_R3-12-47-1_node_379; 
     length 275.800; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_168; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_379; 
     to feeder_4_R3-12-47-1_node_380; 
     length 61.000; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_169; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_380; 
     to feeder_4_R3-12-47-1_node_381; 
     length 217.600; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_170; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_382; 
     to feeder_4_R3-12-47-1_node_265; 
     length 58.800; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_171; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_382; 
     to feeder_4_R3-12-47-1_node_383; 
     length 10.000; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_172; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_372; 
     to feeder_4_R3-12-47-1_node_385; 
     length 254.600; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_173; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_385; 
     to feeder_4_R3-12-47-1_node_386; 
     length 150.600; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_174; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_386; 
     to feeder_4_R3-12-47-1_node_388; 
     length 50.000; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_175; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_4; 
     to feeder_4_R3-12-47-1_node_387; 
     length 80.100; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_176; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_410; 
     to feeder_4_R3-12-47-1_node_411; 
     length 107.800; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_177; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_411; 
     to feeder_4_R3-12-47-1_node_412; 
     length 94.300; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_178; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_412; 
     to feeder_4_R3-12-47-1_node_413; 
     length 142.000; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_179; 
     phases BCN; 
     from feeder_4_R3-12-47-1_node_413; 
     to feeder_4_R3-12-47-1_node_414; 
     length 117.000; 
     configuration f4_line_configuration_26; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_180; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_413; 
     to feeder_4_R3-12-47-1_node_418; 
     length 191.300; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_181; 
     phases BCN; 
     from feeder_4_R3-12-47-1_node_413; 
     to feeder_4_R3-12-47-1_node_450; 
     length 129.700; 
     configuration f4_line_configuration_26; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_182; 
     phases BCN; 
     from feeder_4_R3-12-47-1_node_414; 
     to feeder_4_R3-12-47-1_node_415; 
     length 115.100; 
     configuration f4_line_configuration_26; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_183; 
     phases BCN; 
     from feeder_4_R3-12-47-1_node_415; 
     to feeder_4_R3-12-47-1_node_416; 
     length 115.100; 
     configuration f4_line_configuration_46; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_184; 
     phases BCN; 
     from feeder_4_R3-12-47-1_node_416; 
     to feeder_4_R3-12-47-1_node_417; 
     length 146.100; 
     configuration f4_line_configuration_46; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_185; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_418; 
     to feeder_4_R3-12-47-1_node_419; 
     length 93.900; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_186; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_419; 
     to feeder_4_R3-12-47-1_node_420; 
     length 138.500; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_187; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_420; 
     to feeder_4_R3-12-47-1_node_421; 
     length 135.700; 
     configuration f4_line_configuration_36; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_188; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_420; 
     to feeder_4_R3-12-47-1_node_436; 
     length 157.600; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_189; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_420; 
     to feeder_4_R3-12-47-1_node_446; 
     length 118.000; 
     configuration f4_line_configuration_28; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_190; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_421; 
     to feeder_4_R3-12-47-1_node_422; 
     length 133.500; 
     configuration f4_line_configuration_36; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_191; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_422; 
     to feeder_4_R3-12-47-1_node_423; 
     length 110.700; 
     configuration f4_line_configuration_36; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_192; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_423; 
     to feeder_4_R3-12-47-1_node_424; 
     length 114.500; 
     configuration f4_line_configuration_36; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_193; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_424; 
     to feeder_4_R3-12-47-1_node_425; 
     length 125.500; 
     configuration f4_line_configuration_52; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_194; 
     phases BCN; 
     from feeder_4_R3-12-47-1_node_424; 
     to feeder_4_R3-12-47-1_node_426; 
     length 192.300; 
     configuration f4_line_configuration_46; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_195; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_424; 
     to feeder_4_R3-12-47-1_node_427; 
     length 196.700; 
     configuration f4_line_configuration_36; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_196; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_427; 
     to feeder_4_R3-12-47-1_node_428; 
     length 129.000; 
     configuration f4_line_configuration_36; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_197; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_428; 
     to feeder_4_R3-12-47-1_node_432; 
     length 56.900; 
     configuration f4_line_configuration_36; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_198; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_436; 
     to feeder_4_R3-12-47-1_node_437; 
     length 132.900; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_199; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_437; 
     to feeder_4_R3-12-47-1_node_438; 
     length 132.600; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_200; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_467; 
     to feeder_4_R3-12-47-1_node_475; 
     length 82.200; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_201; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_468; 
     to feeder_4_R3-12-47-1_node_469; 
     length 119.900; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_202; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_469; 
     to feeder_4_R3-12-47-1_node_470; 
     length 143.400; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_203; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_470; 
     to feeder_4_R3-12-47-1_node_471; 
     length 100.600; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_204; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_470; 
     to feeder_4_R3-12-47-1_node_472; 
     length 107.900; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_205; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_472; 
     to feeder_4_R3-12-47-1_node_473; 
     length 102.100; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_206; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_473; 
     to feeder_4_R3-12-47-1_node_474; 
     length 99.600; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_207; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_475; 
     to feeder_4_R3-12-47-1_node_476; 
     length 176.800; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_208; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_476; 
     to feeder_4_R3-12-47-1_node_477; 
     length 152.100; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_209; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_477; 
     to feeder_4_R3-12-47-1_node_478; 
     length 145.200; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_210; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_478; 
     to feeder_4_R3-12-47-1_node_479; 
     length 61.800; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_211; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_482; 
     to feeder_4_R3-12-47-1_node_483; 
     length 102.100; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_212; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_483; 
     to feeder_4_R3-12-47-1_node_484; 
     length 96.200; 
     configuration f4_line_configuration_34; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_213; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_484; 
     to feeder_4_R3-12-47-1_node_485; 
     length 101.200; 
     configuration f4_line_configuration_59; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_214; 
     phases AN; 
     from feeder_4_R3-12-47-1_node_485; 
     to feeder_4_R3-12-47-1_node_486; 
     length 101.000; 
     configuration f4_line_configuration_59; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_215; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_531; 
     to feeder_4_R3-12-47-1_node_532; 
     length 203.300; 
     configuration f4_line_configuration_36; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_216; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_532; 
     to feeder_4_R3-12-47-1_node_533; 
     length 228.700; 
     configuration f4_line_configuration_36; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_217; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_533; 
     to feeder_4_R3-12-47-1_node_534; 
     length 165.100; 
     configuration f4_line_configuration_36; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_218; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_538; 
     to feeder_4_R3-12-47-1_node_539; 
     length 292.200; 
     configuration f4_line_configuration_36; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_219; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_539; 
     to feeder_4_R3-12-47-1_node_540; 
     length 215.500; 
     configuration f4_line_configuration_36; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_220; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_387; 
     to feeder_4_R3-12-47-1_node_543; 
     length 117.000; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_221; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_565; 
     to feeder_4_R3-12-47-1_node_566; 
     length 169.200; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_222; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_566; 
     to feeder_4_R3-12-47-1_node_570; 
     length 171.400; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_223; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_570; 
     to feeder_4_R3-12-47-1_node_571; 
     length 151.500; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_224; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_570; 
     to feeder_4_R3-12-47-1_node_572; 
     length 136.000; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_225; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_572; 
     to feeder_4_R3-12-47-1_node_573; 
     length 120.800; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_226; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_573; 
     to feeder_4_R3-12-47-1_node_574; 
     length 115.700; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_227; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_574; 
     to feeder_4_R3-12-47-1_node_577; 
     length 110.400; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_228; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_578; 
     to feeder_4_R3-12-47-1_node_579; 
     length 92.300; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_229; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_579; 
     to feeder_4_R3-12-47-1_node_580; 
     length 148.000; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_230; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_580; 
     to feeder_4_R3-12-47-1_node_582; 
     length 93.900; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_231; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_582; 
     to feeder_4_R3-12-47-1_node_583; 
     length 86.100; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_232; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_583; 
     to feeder_4_R3-12-47-1_node_584; 
     length 365.300; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_233; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_586; 
     to feeder_4_R3-12-47-1_node_589; 
     length 108.200; 
     configuration f4_line_configuration_60; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_234; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_589; 
     to feeder_4_R3-12-47-1_node_594; 
     length 199.600; 
     configuration f4_line_configuration_60; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_235; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_594; 
     to feeder_4_R3-12-47-1_node_595; 
     length 179.600; 
     configuration f4_line_configuration_60; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_236; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_595; 
     to feeder_4_R3-12-47-1_node_596; 
     length 253.600; 
     configuration f4_line_configuration_60; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_237; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_577; 
     to feeder_4_R3-12-47-1_node_578; 
     length 98.700; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_238; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_577; 
     to feeder_4_R3-12-47-1_node_586; 
     length 109.800; 
     configuration f4_line_configuration_60; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_239; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_577; 
     to feeder_4_R3-12-47-1_node_610; 
     length 92.000; 
     configuration f4_line_configuration_61; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_240; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_610; 
     to feeder_4_R3-12-47-1_node_613; 
     length 179.700; 
     configuration f4_line_configuration_61; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_241; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_543; 
     to feeder_4_R3-12-47-1_node_612; 
     length 209.700; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_242; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_613; 
     to feeder_4_R3-12-47-1_node_614; 
     length 76.900; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_243; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_613; 
     to feeder_4_R3-12-47-1_node_617; 
     length 104.000; 
     configuration f4_line_configuration_24; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_244; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_613; 
     to feeder_4_R3-12-47-1_node_618; 
     length 85.000; 
     configuration f4_line_configuration_61; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_245; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_612; 
     to feeder_4_R3-12-47-1_node_619; 
     length 123.700; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_246; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_619; 
     to feeder_4_R3-12-47-1_node_620; 
     length 385.700; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_247; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_620; 
     to feeder_4_R3-12-47-1_node_621; 
     length 578.000; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_248; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_621; 
     to feeder_4_R3-12-47-1_node_622; 
     length 308.600; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_249; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_622; 
     to feeder_4_R3-12-47-1_node_623; 
     length 267.000; 
     configuration f4_line_configuration_35; 
}  

object overhead_line {
     name feeder_4_R3-12-47-1_ol_250; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_623; 
     to feeder_4_R3-12-47-1_node_5; 
     length 202.300; 
     configuration f4_line_configuration_35; 
}  

object overhead_line_conductor {
     name f4_overhead_line_conductor_2;
     rating.summer.continuous 180.0; 
     geometric_mean_radius 0.0034 ft;
     resistance 0.286; 
}  

object overhead_line_conductor {
     name f4_overhead_line_conductor_4;
     rating.summer.continuous 149.0; 
     geometric_mean_radius 0.244 ft;
     resistance 0.306; 
}  

object overhead_line_conductor {
     name f4_overhead_line_conductor_6;
     rating.summer.continuous 300.0; 
     geometric_mean_radius 0.502 ft;
     resistance 0.502; 
}  

object overhead_line_conductor {
     name f4_overhead_line_conductor_7;
     rating.summer.continuous 530.0; 
     geometric_mean_radius 0.721 ft;
     resistance 0.721; 
}  

object overhead_line_conductor {
     name f4_overhead_line_conductor_9;
     rating.summer.continuous 230.0; 
     geometric_mean_radius 0.368 ft;
     resistance 1.94304; 
}  

object overhead_line_conductor {
     name f4_overhead_line_conductor_10;
     rating.summer.continuous 334.0; 
     geometric_mean_radius 0.563 ft;
     resistance 2.9726; 
}  

object overhead_line_conductor {
     name f4_overhead_line_conductor_15;
     rating.summer.continuous 858.0; 
     geometric_mean_radius 0.0294 ft;
     resistance 0.163; 
}  

//Regulators and Configuration

object regulator {
     name feeder_4_R3-12-47-1_reg_1; 
     from feeder_4_R3-12-47-1_node_634; 
     to feeder_4_R3-12-47-1_meter_65; 
     phases ABCN; 
     configuration feeder_4_feeder_reg_cfg; 
     sense_node feeder_4_R3-12-47-1_node_302;
}  

object regulator_configuration {
     name feeder_4_feeder_reg_cfg; 
     connect_type WYE_WYE; 
     band_center 7200;
     band_width 100;
     dwell_time 600;
     raise_taps 16; 
     lower_taps 16; 
     current_transducer_ratio 600; 
     power_transducer_ratio 60; 
     compensator_r_setting_A 6.0; 
     compensator_r_setting_B 6.0; 
     compensator_r_setting_C 6.0; 
     compensator_x_setting_A 12.0; 
     compensator_x_setting_B 12.0; 
     compensator_x_setting_C 12.0; 
     Control REMOTE_NODE;
     regulation 0.10; 
     tap_pos_A 0; 
     tap_pos_B 0; 
     tap_pos_C 0; 
}  

//Switch Objects

object switch {
     name feeder_4_R3-12-47-1_switch_1; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_164; 
     to feeder_4_R3-12-47-1_node_165; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_2; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_meter_65;
     to feeder_4_R3-12-47-1_node_4; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_3; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_16; 
     to feeder_4_R3-12-47-1_node_18; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_4; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_22; 
     to feeder_4_R3-12-47-1_node_24; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_5; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_23; 
     to feeder_4_R3-12-47-1_node_22; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_6; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_32; 
     to feeder_4_R3-12-47-1_node_33; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_7; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_34; 
     to feeder_4_R3-12-47-1_node_1; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_8; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_34; 
     to feeder_4_R3-12-47-1_node_35; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_9; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_34; 
     to feeder_4_R3-12-47-1_node_37; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_10; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_36; 
     to feeder_4_R3-12-47-1_node_34; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_11; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_146; 
     to feeder_4_R3-12-47-1_node_147; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_12; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_146; 
     to feeder_4_R3-12-47-1_node_148; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_13; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_146; 
     to feeder_4_R3-12-47-1_node_149; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_14; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_150; 
     to feeder_4_R3-12-47-1_node_146; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_15; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_158; 
     to feeder_4_R3-12-47-1_node_159; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_16; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_158; 
     to feeder_4_R3-12-47-1_node_161; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_17; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_158; 
     to feeder_4_R3-12-47-1_node_162; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_18; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_160; 
     to feeder_4_R3-12-47-1_node_158; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_19; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_235; 
     to feeder_4_R3-12-47-1_node_236; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_20; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_299; 
     to feeder_4_R3-12-47-1_node_300; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_21; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_255; 
     to feeder_4_R3-12-47-1_node_371; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_22; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_376; 
     to feeder_4_R3-12-47-1_node_377; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_23; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_381; 
     to feeder_4_R3-12-47-1_node_633; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_24; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_388; 
     to feeder_4_R3-12-47-1_node_390; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_25; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_393; 
     to feeder_4_R3-12-47-1_node_491; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_26; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_393; 
     to feeder_4_R3-12-47-1_node_494; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_27; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_492; 
     to feeder_4_R3-12-47-1_node_393; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_28; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_544; 
     to feeder_4_R3-12-47-1_node_2; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_29; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_544; 
     to feeder_4_R3-12-47-1_node_561; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_30; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_544; 
     to feeder_4_R3-12-47-1_node_563; 
     status CLOSED; 
}  

object switch {
     name feeder_4_R3-12-47-1_switch_31; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_562; 
     to feeder_4_R3-12-47-1_node_544; 
     status CLOSED; 
}  

//Transformers

object transformer {
     name feeder_4_R3-12-47-1_xfmr_1; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_27; 
     to feeder_4_R3-12-47-1_tn_1; 
     configuration transformer_configuration_2457;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_2; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_27; 
     to feeder_4_R3-12-47-1_tn_2; 
     configuration transformer_configuration_2499;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_3; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_29; 
     to feeder_4_R3-12-47-1_tn_3; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_4; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_29; 
     to feeder_4_R3-12-47-1_tn_4; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_5; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_29; 
     to feeder_4_R3-12-47-1_tn_5; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_6; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_210; 
     to feeder_4_R3-12-47-1_tn_6; 
     configuration transformer_configuration_2459;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_7; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_210; 
     to feeder_4_R3-12-47-1_tn_7; 
     configuration transformer_configuration_2479;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_8; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_210; 
     to feeder_4_R3-12-47-1_tn_8; 
     configuration transformer_configuration_2501;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_9; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_211; 
     to feeder_4_R3-12-47-1_tn_9; 
     configuration transformer_configuration_2460;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_10; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_211; 
     to feeder_4_R3-12-47-1_tn_10; 
     configuration transformer_configuration_2480;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_11; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_211; 
     to feeder_4_R3-12-47-1_tn_11; 
     configuration transformer_configuration_2502;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_12; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_31; 
     to feeder_4_R3-12-47-1_tn_12; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_13; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_31; 
     to feeder_4_R3-12-47-1_tn_13; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_14; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_31; 
     to feeder_4_R3-12-47-1_tn_14; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_15; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_44; 
     to feeder_4_R3-12-47-1_tn_15; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_16; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_42; 
     to feeder_4_R3-12-47-1_tn_16; 
     configuration transformer_configuration_2461;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_17; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_42; 
     to feeder_4_R3-12-47-1_tn_17; 
     configuration transformer_configuration_2481;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_18; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_42; 
     to feeder_4_R3-12-47-1_tn_18; 
     configuration transformer_configuration_2503;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_19; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_43; 
     to feeder_4_R3-12-47-1_tn_19; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_20; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_43; 
     to feeder_4_R3-12-47-1_tn_20; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_21; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_43; 
     to feeder_4_R3-12-47-1_tn_21; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_22; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_46; 
     to feeder_4_R3-12-47-1_tn_22; 
     configuration transformer_configuration_2461;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_23; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_47; 
     to feeder_4_R3-12-47-1_tn_23; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_24; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_47; 
     to feeder_4_R3-12-47-1_tn_24; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_25; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_48; 
     to feeder_4_R3-12-47-1_tn_25; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_26; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_50; 
     to feeder_4_R3-12-47-1_tn_26; 
     configuration transformer_configuration_2462;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_27; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_50; 
     to feeder_4_R3-12-47-1_tn_27; 
     configuration transformer_configuration_2482;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_28; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_50; 
     to feeder_4_R3-12-47-1_tn_28; 
     configuration transformer_configuration_2504;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_29; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_49; 
     to feeder_4_R3-12-47-1_tn_29; 
     configuration transformer_configuration_2504;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_30; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_56; 
     to feeder_4_R3-12-47-1_tn_30; 
     configuration transformer_configuration_2482;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_31; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_57; 
     to feeder_4_R3-12-47-1_tn_31; 
     configuration transformer_configuration_2463;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_32; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_57; 
     to feeder_4_R3-12-47-1_tn_32; 
     configuration transformer_configuration_2483;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_33; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_57; 
     to feeder_4_R3-12-47-1_tn_33; 
     configuration transformer_configuration_2505;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_34; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_59; 
     to feeder_4_R3-12-47-1_tn_34; 
     configuration transformer_configuration_2462;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_35; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_62; 
     to feeder_4_R3-12-47-1_tn_35; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_36; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_63; 
     to feeder_4_R3-12-47-1_tn_36; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_37; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_64; 
     to feeder_4_R3-12-47-1_tn_37; 
     configuration transformer_configuration_2504;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_38; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_65; 
     to feeder_4_R3-12-47-1_tn_38; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_39; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_67; 
     to feeder_4_R3-12-47-1_tn_39; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_40; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_67; 
     to feeder_4_R3-12-47-1_tn_40; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_41; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_67; 
     to feeder_4_R3-12-47-1_tn_41; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_42; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_68; 
     to feeder_4_R3-12-47-1_tn_42; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_43; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_68; 
     to feeder_4_R3-12-47-1_tn_43; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_44; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_68; 
     to feeder_4_R3-12-47-1_tn_44; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_45; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_72; 
     to feeder_4_R3-12-47-1_tn_45; 
     configuration transformer_configuration_2461;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_46; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_72; 
     to feeder_4_R3-12-47-1_tn_46; 
     configuration transformer_configuration_2481;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_47; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_72; 
     to feeder_4_R3-12-47-1_tn_47; 
     configuration transformer_configuration_2503;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_48; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_78; 
     to feeder_4_R3-12-47-1_tn_48; 
     configuration transformer_configuration_2485;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_49; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_79; 
     to feeder_4_R3-12-47-1_tn_49; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_50; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_82; 
     to feeder_4_R3-12-47-1_tn_50; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_51; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_89; 
     to feeder_4_R3-12-47-1_tn_51; 
     configuration transformer_configuration_2465;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_52; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_89; 
     to feeder_4_R3-12-47-1_tn_52; 
     configuration transformer_configuration_2486;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_53; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_89; 
     to feeder_4_R3-12-47-1_tn_53; 
     configuration transformer_configuration_2507;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_54; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_102; 
     to feeder_4_R3-12-47-1_tn_54; 
     configuration transformer_configuration_2457;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_55; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_102; 
     to feeder_4_R3-12-47-1_tn_55; 
     configuration transformer_configuration_2487;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_56; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_102; 
     to feeder_4_R3-12-47-1_tn_56; 
     configuration transformer_configuration_2499;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_57; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_95; 
     to feeder_4_R3-12-47-1_tn_57; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_58; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_95; 
     to feeder_4_R3-12-47-1_tn_58; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_59; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_96; 
     to feeder_4_R3-12-47-1_tn_59; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_60; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_96; 
     to feeder_4_R3-12-47-1_tn_60; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_61; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_101; 
     to feeder_4_R3-12-47-1_tn_61; 
     configuration transformer_configuration_2457;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_62; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_101; 
     to feeder_4_R3-12-47-1_tn_62; 
     configuration transformer_configuration_2488;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_63; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_100; 
     to feeder_4_R3-12-47-1_tn_63; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_64; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_100; 
     to feeder_4_R3-12-47-1_tn_64; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_65; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_106; 
     to feeder_4_R3-12-47-1_tn_65; 
     configuration transformer_configuration_2488;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_66; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_106; 
     to feeder_4_R3-12-47-1_tn_66; 
     configuration transformer_configuration_2499;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_67; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_105; 
     to feeder_4_R3-12-47-1_tn_67; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_68; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_105; 
     to feeder_4_R3-12-47-1_tn_68; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_69; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_105; 
     to feeder_4_R3-12-47-1_tn_69; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_70; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_107; 
     to feeder_4_R3-12-47-1_tn_70; 
     configuration transformer_configuration_2488;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_71; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_107; 
     to feeder_4_R3-12-47-1_tn_71; 
     configuration transformer_configuration_2499;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_72; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_118; 
     to feeder_4_R3-12-47-1_tn_72; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_73; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_118; 
     to feeder_4_R3-12-47-1_tn_73; 
     configuration transformer_configuration_2486;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_74; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_118; 
     to feeder_4_R3-12-47-1_tn_74; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_75; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_120; 
     to feeder_4_R3-12-47-1_tn_75; 
     configuration transformer_configuration_2466;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_76; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_120; 
     to feeder_4_R3-12-47-1_tn_76; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_77; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_120; 
     to feeder_4_R3-12-47-1_tn_77; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_78; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_128; 
     to feeder_4_R3-12-47-1_tn_78; 
     configuration transformer_configuration_2462;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_79; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_128; 
     to feeder_4_R3-12-47-1_tn_79; 
     configuration transformer_configuration_2482;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_80; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_128; 
     to feeder_4_R3-12-47-1_tn_80; 
     configuration transformer_configuration_2504;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_81; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_131; 
     to feeder_4_R3-12-47-1_tn_81; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_82; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_131; 
     to feeder_4_R3-12-47-1_tn_82; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_83; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_131; 
     to feeder_4_R3-12-47-1_tn_83; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_84; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_132; 
     to feeder_4_R3-12-47-1_tn_84; 
     configuration transformer_configuration_2462;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_85; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_132; 
     to feeder_4_R3-12-47-1_tn_85; 
     configuration transformer_configuration_2482;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_86; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_132; 
     to feeder_4_R3-12-47-1_tn_86; 
     configuration transformer_configuration_2504;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_87; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_136; 
     to feeder_4_R3-12-47-1_tn_87; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_88; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_136; 
     to feeder_4_R3-12-47-1_tn_88; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_89; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_138; 
     to feeder_4_R3-12-47-1_tn_89; 
     configuration transformer_configuration_2457;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_90; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_138; 
     to feeder_4_R3-12-47-1_tn_90; 
     configuration transformer_configuration_2499;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_91; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_21; 
     to feeder_4_R3-12-47-1_tn_91; 
     configuration transformer_configuration_2467;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_92; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_21; 
     to feeder_4_R3-12-47-1_tn_92; 
     configuration transformer_configuration_2489;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_93; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_21; 
     to feeder_4_R3-12-47-1_tn_93; 
     configuration transformer_configuration_2508;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_94; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_141; 
     to feeder_4_R3-12-47-1_tn_94; 
     configuration transformer_configuration_2465;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_95; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_141; 
     to feeder_4_R3-12-47-1_tn_95; 
     configuration transformer_configuration_2507;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_96; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_144; 
     to feeder_4_R3-12-47-1_tn_96; 
     configuration transformer_configuration_2465;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_97; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_144; 
     to feeder_4_R3-12-47-1_tn_97; 
     configuration transformer_configuration_2507;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_98; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_168; 
     to feeder_4_R3-12-47-1_tn_98; 
     configuration transformer_configuration_2468;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_99; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_168; 
     to feeder_4_R3-12-47-1_tn_99; 
     configuration transformer_configuration_2490;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_100; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_168; 
     to feeder_4_R3-12-47-1_tn_100; 
     configuration transformer_configuration_2509;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_101; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_193; 
     to feeder_4_R3-12-47-1_tn_101; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_102; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_193; 
     to feeder_4_R3-12-47-1_tn_102; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_103; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_193; 
     to feeder_4_R3-12-47-1_tn_103; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_104; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_184; 
     to feeder_4_R3-12-47-1_tn_104; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_105; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_184; 
     to feeder_4_R3-12-47-1_tn_105; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_106; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_184; 
     to feeder_4_R3-12-47-1_tn_106; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_107; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_178; 
     to feeder_4_R3-12-47-1_tn_107; 
     configuration transformer_configuration_2465;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_108; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_178; 
     to feeder_4_R3-12-47-1_tn_108; 
     configuration transformer_configuration_2485;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_109; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_176; 
     to feeder_4_R3-12-47-1_tn_109; 
     configuration transformer_configuration_2481;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_110; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_176; 
     to feeder_4_R3-12-47-1_tn_110; 
     configuration transformer_configuration_2503;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_111; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_177; 
     to feeder_4_R3-12-47-1_tn_111; 
     configuration transformer_configuration_2465;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_112; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_177; 
     to feeder_4_R3-12-47-1_tn_112; 
     configuration transformer_configuration_2507;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_113; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_181; 
     to feeder_4_R3-12-47-1_tn_113; 
     configuration transformer_configuration_2469;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_114; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_181; 
     to feeder_4_R3-12-47-1_tn_114; 
     configuration transformer_configuration_2491;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_115; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_181; 
     to feeder_4_R3-12-47-1_tn_115; 
     configuration transformer_configuration_2510;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_116; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_183; 
     to feeder_4_R3-12-47-1_tn_116; 
     configuration transformer_configuration_2465;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_117; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_183; 
     to feeder_4_R3-12-47-1_tn_117; 
     configuration transformer_configuration_2507;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_118; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_187; 
     to feeder_4_R3-12-47-1_tn_118; 
     configuration transformer_configuration_2470;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_119; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_187; 
     to feeder_4_R3-12-47-1_tn_119; 
     configuration transformer_configuration_2492;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_120; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_187; 
     to feeder_4_R3-12-47-1_tn_120; 
     configuration transformer_configuration_2511;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_121; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_190; 
     to feeder_4_R3-12-47-1_tn_121; 
     configuration transformer_configuration_2471;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_122; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_190; 
     to feeder_4_R3-12-47-1_tn_122; 
     configuration transformer_configuration_2493;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_123; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_190; 
     to feeder_4_R3-12-47-1_tn_123; 
     configuration transformer_configuration_2512;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_124; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_191; 
     to feeder_4_R3-12-47-1_tn_124; 
     configuration transformer_configuration_2461;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_125; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_191; 
     to feeder_4_R3-12-47-1_tn_125; 
     configuration transformer_configuration_2481;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_126; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_191; 
     to feeder_4_R3-12-47-1_tn_126; 
     configuration transformer_configuration_2503;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_127; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_189; 
     to feeder_4_R3-12-47-1_tn_127; 
     configuration transformer_configuration_2472;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_128; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_189; 
     to feeder_4_R3-12-47-1_tn_128; 
     configuration transformer_configuration_2494;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_129; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_189; 
     to feeder_4_R3-12-47-1_tn_129; 
     configuration transformer_configuration_2513;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_130; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_192; 
     to feeder_4_R3-12-47-1_tn_130; 
     configuration transformer_configuration_2473;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_131; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_192; 
     to feeder_4_R3-12-47-1_tn_131; 
     configuration transformer_configuration_2480;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_132; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_192; 
     to feeder_4_R3-12-47-1_tn_132; 
     configuration transformer_configuration_2502;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_133; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_204; 
     to feeder_4_R3-12-47-1_tn_133; 
     configuration transformer_configuration_2461;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_134; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_204; 
     to feeder_4_R3-12-47-1_tn_134; 
     configuration transformer_configuration_2481;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_135; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_204; 
     to feeder_4_R3-12-47-1_tn_135; 
     configuration transformer_configuration_2503;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_136; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_205; 
     to feeder_4_R3-12-47-1_tn_136; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_137; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_205; 
     to feeder_4_R3-12-47-1_tn_137; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_138; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_205; 
     to feeder_4_R3-12-47-1_tn_138; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_139; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_206; 
     to feeder_4_R3-12-47-1_tn_139; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_140; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_206; 
     to feeder_4_R3-12-47-1_tn_140; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_141; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_206; 
     to feeder_4_R3-12-47-1_tn_141; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_142; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_214; 
     to feeder_4_R3-12-47-1_tn_142; 
     configuration transformer_configuration_2460;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_143; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_214; 
     to feeder_4_R3-12-47-1_tn_143; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_144; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_222; 
     to feeder_4_R3-12-47-1_tn_144; 
     configuration transformer_configuration_2467;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_145; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_222; 
     to feeder_4_R3-12-47-1_tn_145; 
     configuration transformer_configuration_2508;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_146; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_225; 
     to feeder_4_R3-12-47-1_tn_146; 
     configuration transformer_configuration_2461;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_147; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_225; 
     to feeder_4_R3-12-47-1_tn_147; 
     configuration transformer_configuration_2503;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_148; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_227; 
     to feeder_4_R3-12-47-1_tn_148; 
     configuration transformer_configuration_2465;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_149; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_227; 
     to feeder_4_R3-12-47-1_tn_149; 
     configuration transformer_configuration_2507;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_150; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_229; 
     to feeder_4_R3-12-47-1_tn_150; 
     configuration transformer_configuration_2465;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_151; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_229; 
     to feeder_4_R3-12-47-1_tn_151; 
     configuration transformer_configuration_2507;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_152; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_230; 
     to feeder_4_R3-12-47-1_tn_152; 
     configuration transformer_configuration_2465;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_153; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_230; 
     to feeder_4_R3-12-47-1_tn_153; 
     configuration transformer_configuration_2507;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_154; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_233; 
     to feeder_4_R3-12-47-1_tn_154; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_155; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_233; 
     to feeder_4_R3-12-47-1_tn_155; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_156; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_384; 
     to feeder_4_R3-12-47-1_tn_156; 
     configuration transformer_configuration_2461;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_157; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_384; 
     to feeder_4_R3-12-47-1_tn_157; 
     configuration transformer_configuration_2481;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_158; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_384; 
     to feeder_4_R3-12-47-1_tn_158; 
     configuration transformer_configuration_2503;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_159; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_239; 
     to feeder_4_R3-12-47-1_tn_159; 
     configuration transformer_configuration_2460;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_160; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_239; 
     to feeder_4_R3-12-47-1_tn_160; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_161; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_239; 
     to feeder_4_R3-12-47-1_tn_161; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_162; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_242; 
     to feeder_4_R3-12-47-1_tn_162; 
     configuration transformer_configuration_2465;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_163; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_242; 
     to feeder_4_R3-12-47-1_tn_163; 
     configuration transformer_configuration_2485;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_164; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_244; 
     to feeder_4_R3-12-47-1_tn_164; 
     configuration transformer_configuration_2457;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_165; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_244; 
     to feeder_4_R3-12-47-1_tn_165; 
     configuration transformer_configuration_2488;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_166; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_246; 
     to feeder_4_R3-12-47-1_tn_166; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_167; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_246; 
     to feeder_4_R3-12-47-1_tn_167; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_168; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_250; 
     to feeder_4_R3-12-47-1_tn_168; 
     configuration transformer_configuration_2462;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_169; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_250; 
     to feeder_4_R3-12-47-1_tn_169; 
     configuration transformer_configuration_2482;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_170; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_251; 
     to feeder_4_R3-12-47-1_tn_170; 
     configuration transformer_configuration_2462;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_171; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_251; 
     to feeder_4_R3-12-47-1_tn_171; 
     configuration transformer_configuration_2482;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_172; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_253; 
     to feeder_4_R3-12-47-1_tn_172; 
     configuration transformer_configuration_2457;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_173; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_253; 
     to feeder_4_R3-12-47-1_tn_173; 
     configuration transformer_configuration_2488;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_174; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_254; 
     to feeder_4_R3-12-47-1_tn_174; 
     configuration transformer_configuration_2457;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_175; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_254; 
     to feeder_4_R3-12-47-1_tn_175; 
     configuration transformer_configuration_2488;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_176; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_264; 
     to feeder_4_R3-12-47-1_tn_176; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_177; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_264; 
     to feeder_4_R3-12-47-1_tn_177; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_178; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_264; 
     to feeder_4_R3-12-47-1_tn_178; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_179; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_261; 
     to feeder_4_R3-12-47-1_tn_179; 
     configuration transformer_configuration_2488;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_180; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_261; 
     to feeder_4_R3-12-47-1_tn_180; 
     configuration transformer_configuration_2499;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_181; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_262; 
     to feeder_4_R3-12-47-1_tn_181; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_182; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_262; 
     to feeder_4_R3-12-47-1_tn_182; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_183; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_262; 
     to feeder_4_R3-12-47-1_tn_183; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_184; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_263; 
     to feeder_4_R3-12-47-1_tn_184; 
     configuration transformer_configuration_2474;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_185; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_263; 
     to feeder_4_R3-12-47-1_tn_185; 
     configuration transformer_configuration_2495;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_186; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_263; 
     to feeder_4_R3-12-47-1_tn_186; 
     configuration transformer_configuration_2514;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_187; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_292; 
     to feeder_4_R3-12-47-1_tn_187; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_188; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_292; 
     to feeder_4_R3-12-47-1_tn_188; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_189; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_292; 
     to feeder_4_R3-12-47-1_tn_189; 
     configuration transformer_configuration_2515;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_190; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_272; 
     to feeder_4_R3-12-47-1_tn_190; 
     configuration transformer_configuration_2462;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_191; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_272; 
     to feeder_4_R3-12-47-1_tn_191; 
     configuration transformer_configuration_2482;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_192; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_273; 
     to feeder_4_R3-12-47-1_tn_192; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_193; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_273; 
     to feeder_4_R3-12-47-1_tn_193; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_194; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_278; 
     to feeder_4_R3-12-47-1_tn_194; 
     configuration transformer_configuration_2466;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_195; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_278; 
     to feeder_4_R3-12-47-1_tn_195; 
     configuration transformer_configuration_2488;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_196; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_278; 
     to feeder_4_R3-12-47-1_tn_196; 
     configuration transformer_configuration_2499;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_197; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_280; 
     to feeder_4_R3-12-47-1_tn_197; 
     configuration transformer_configuration_2457;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_198; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_280; 
     to feeder_4_R3-12-47-1_tn_198; 
     configuration transformer_configuration_2488;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_199; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_280; 
     to feeder_4_R3-12-47-1_tn_199; 
     configuration transformer_configuration_2515;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_200; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_284; 
     to feeder_4_R3-12-47-1_tn_200; 
     configuration transformer_configuration_2462;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_201; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_284; 
     to feeder_4_R3-12-47-1_tn_201; 
     configuration transformer_configuration_2504;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_202; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_283; 
     to feeder_4_R3-12-47-1_tn_202; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_203; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_283; 
     to feeder_4_R3-12-47-1_tn_203; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_204; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_286; 
     to feeder_4_R3-12-47-1_tn_204; 
     configuration transformer_configuration_2462;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_205; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_286; 
     to feeder_4_R3-12-47-1_tn_205; 
     configuration transformer_configuration_2482;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_206; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_286; 
     to feeder_4_R3-12-47-1_tn_206; 
     configuration transformer_configuration_2504;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_207; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_289; 
     to feeder_4_R3-12-47-1_tn_207; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_208; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_289; 
     to feeder_4_R3-12-47-1_tn_208; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_209; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_291; 
     to feeder_4_R3-12-47-1_tn_209; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_210; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_291; 
     to feeder_4_R3-12-47-1_tn_210; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_211; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_298; 
     to feeder_4_R3-12-47-1_tn_211; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_212; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_298; 
     to feeder_4_R3-12-47-1_tn_212; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_213; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_316; 
     to feeder_4_R3-12-47-1_tn_213; 
     configuration transformer_configuration_2488;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_214; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_316; 
     to feeder_4_R3-12-47-1_tn_214; 
     configuration transformer_configuration_2499;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_215; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_324; 
     to feeder_4_R3-12-47-1_tn_215; 
     configuration transformer_configuration_2457;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_216; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_324; 
     to feeder_4_R3-12-47-1_tn_216; 
     configuration transformer_configuration_2499;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_217; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_315; 
     to feeder_4_R3-12-47-1_tn_217; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_218; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_315; 
     to feeder_4_R3-12-47-1_tn_218; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_219; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_314; 
     to feeder_4_R3-12-47-1_tn_219; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_220; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_314; 
     to feeder_4_R3-12-47-1_tn_220; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_221; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_311; 
     to feeder_4_R3-12-47-1_tn_221; 
     configuration transformer_configuration_2457;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_222; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_311; 
     to feeder_4_R3-12-47-1_tn_222; 
     configuration transformer_configuration_2499;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_223; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_313; 
     to feeder_4_R3-12-47-1_tn_223; 
     configuration transformer_configuration_2457;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_224; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_313; 
     to feeder_4_R3-12-47-1_tn_224; 
     configuration transformer_configuration_2488;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_225; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_320; 
     to feeder_4_R3-12-47-1_tn_225; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_226; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_320; 
     to feeder_4_R3-12-47-1_tn_226; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_227; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_322; 
     to feeder_4_R3-12-47-1_tn_227; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_228; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_322; 
     to feeder_4_R3-12-47-1_tn_228; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_229; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_327; 
     to feeder_4_R3-12-47-1_tn_229; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_230; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_327; 
     to feeder_4_R3-12-47-1_tn_230; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_231; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_328; 
     to feeder_4_R3-12-47-1_tn_231; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_232; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_328; 
     to feeder_4_R3-12-47-1_tn_232; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_233; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_329; 
     to feeder_4_R3-12-47-1_tn_233; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_234; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_329; 
     to feeder_4_R3-12-47-1_tn_234; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_235; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_331; 
     to feeder_4_R3-12-47-1_tn_235; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_236; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_331; 
     to feeder_4_R3-12-47-1_tn_236; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_237; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_332; 
     to feeder_4_R3-12-47-1_tn_237; 
     configuration transformer_configuration_2463;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_238; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_332; 
     to feeder_4_R3-12-47-1_tn_238; 
     configuration transformer_configuration_2483;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_239; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_332; 
     to feeder_4_R3-12-47-1_tn_239; 
     configuration transformer_configuration_2505;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_240; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_333; 
     to feeder_4_R3-12-47-1_tn_240; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_241; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_333; 
     to feeder_4_R3-12-47-1_tn_241; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_242; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_336; 
     to feeder_4_R3-12-47-1_tn_242; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_243; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_336; 
     to feeder_4_R3-12-47-1_tn_243; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_244; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_336; 
     to feeder_4_R3-12-47-1_tn_244; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_245; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_337; 
     to feeder_4_R3-12-47-1_tn_245; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_246; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_337; 
     to feeder_4_R3-12-47-1_tn_246; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_247; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_337; 
     to feeder_4_R3-12-47-1_tn_247; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_248; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_338; 
     to feeder_4_R3-12-47-1_tn_248; 
     configuration transformer_configuration_2488;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_249; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_338; 
     to feeder_4_R3-12-47-1_tn_249; 
     configuration transformer_configuration_2499;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_250; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_345; 
     to feeder_4_R3-12-47-1_tn_250; 
     configuration transformer_configuration_2462;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_251; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_345; 
     to feeder_4_R3-12-47-1_tn_251; 
     configuration transformer_configuration_2482;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_252; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_346; 
     to feeder_4_R3-12-47-1_tn_252; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_253; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_346; 
     to feeder_4_R3-12-47-1_tn_253; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_254; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_346; 
     to feeder_4_R3-12-47-1_tn_254; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_255; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_350; 
     to feeder_4_R3-12-47-1_tn_255; 
     configuration transformer_configuration_2475;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_256; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_350; 
     to feeder_4_R3-12-47-1_tn_256; 
     configuration transformer_configuration_2516;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_257; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_351; 
     to feeder_4_R3-12-47-1_tn_257; 
     configuration transformer_configuration_2488;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_258; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_351; 
     to feeder_4_R3-12-47-1_tn_258; 
     configuration transformer_configuration_2499;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_259; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_364; 
     to feeder_4_R3-12-47-1_tn_259; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_260; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_364; 
     to feeder_4_R3-12-47-1_tn_260; 
     configuration transformer_configuration_2487;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_261; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_364; 
     to feeder_4_R3-12-47-1_tn_261; 
     configuration transformer_configuration_2515;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_262; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_374; 
     to feeder_4_R3-12-47-1_tn_262; 
     configuration transformer_configuration_2462;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_263; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_374; 
     to feeder_4_R3-12-47-1_tn_263; 
     configuration transformer_configuration_2482;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_264; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_374; 
     to feeder_4_R3-12-47-1_tn_264; 
     configuration transformer_configuration_2515;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_265; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_373; 
     to feeder_4_R3-12-47-1_tn_265; 
     configuration transformer_configuration_2504;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_266; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_370; 
     to feeder_4_R3-12-47-1_tn_266; 
     configuration transformer_configuration_2505;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_267; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_372; 
     to feeder_4_R3-12-47-1_tn_267; 
     configuration transformer_configuration_2462;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_268; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_372; 
     to feeder_4_R3-12-47-1_tn_268; 
     configuration transformer_configuration_2482;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_269; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_372; 
     to feeder_4_R3-12-47-1_tn_269; 
     configuration transformer_configuration_2515;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_270; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_375; 
     to feeder_4_R3-12-47-1_tn_270; 
     configuration transformer_configuration_2466;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_271; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_375; 
     to feeder_4_R3-12-47-1_tn_271; 
     configuration transformer_configuration_2487;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_272; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_375; 
     to feeder_4_R3-12-47-1_tn_272; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_273; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_386; 
     to feeder_4_R3-12-47-1_tn_273; 
     configuration transformer_configuration_2460;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_274; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_386; 
     to feeder_4_R3-12-47-1_tn_274; 
     configuration transformer_configuration_2485;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_275; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_386; 
     to feeder_4_R3-12-47-1_tn_275; 
     configuration transformer_configuration_2507;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_276; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_398; 
     to feeder_4_R3-12-47-1_tn_276; 
     configuration transformer_configuration_2475;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_277; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_398; 
     to feeder_4_R3-12-47-1_tn_277; 
     configuration transformer_configuration_2496;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_278; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_398; 
     to feeder_4_R3-12-47-1_tn_278; 
     configuration transformer_configuration_2516;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_279; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_402; 
     to feeder_4_R3-12-47-1_tn_279; 
     configuration transformer_configuration_2488;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_280; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_402; 
     to feeder_4_R3-12-47-1_tn_280; 
     configuration transformer_configuration_2499;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_281; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_403; 
     to feeder_4_R3-12-47-1_tn_281; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_282; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_403; 
     to feeder_4_R3-12-47-1_tn_282; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_283; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_403; 
     to feeder_4_R3-12-47-1_tn_283; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_284; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_401; 
     to feeder_4_R3-12-47-1_tn_284; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_285; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_401; 
     to feeder_4_R3-12-47-1_tn_285; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_286; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_401; 
     to feeder_4_R3-12-47-1_tn_286; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_287; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_404; 
     to feeder_4_R3-12-47-1_tn_287; 
     configuration transformer_configuration_2461;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_288; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_404; 
     to feeder_4_R3-12-47-1_tn_288; 
     configuration transformer_configuration_2481;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_289; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_404; 
     to feeder_4_R3-12-47-1_tn_289; 
     configuration transformer_configuration_2503;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_290; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_406; 
     to feeder_4_R3-12-47-1_tn_290; 
     configuration transformer_configuration_2471;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_291; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_406; 
     to feeder_4_R3-12-47-1_tn_291; 
     configuration transformer_configuration_2493;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_292; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_406; 
     to feeder_4_R3-12-47-1_tn_292; 
     configuration transformer_configuration_2512;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_293; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_407; 
     to feeder_4_R3-12-47-1_tn_293; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_294; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_407; 
     to feeder_4_R3-12-47-1_tn_294; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_295; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_407; 
     to feeder_4_R3-12-47-1_tn_295; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_296; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_452; 
     to feeder_4_R3-12-47-1_tn_296; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_297; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_452; 
     to feeder_4_R3-12-47-1_tn_297; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_298; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_452; 
     to feeder_4_R3-12-47-1_tn_298; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_299; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_411; 
     to feeder_4_R3-12-47-1_tn_299; 
     configuration transformer_configuration_2476;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_300; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_411; 
     to feeder_4_R3-12-47-1_tn_300; 
     configuration transformer_configuration_2497;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_301; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_411; 
     to feeder_4_R3-12-47-1_tn_301; 
     configuration transformer_configuration_2515;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_302; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_418; 
     to feeder_4_R3-12-47-1_tn_302; 
     configuration transformer_configuration_2457;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_303; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_418; 
     to feeder_4_R3-12-47-1_tn_303; 
     configuration transformer_configuration_2488;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_304; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_418; 
     to feeder_4_R3-12-47-1_tn_304; 
     configuration transformer_configuration_2515;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_305; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_415; 
     to feeder_4_R3-12-47-1_tn_305; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_306; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_415; 
     to feeder_4_R3-12-47-1_tn_306; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_307; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_416; 
     to feeder_4_R3-12-47-1_tn_307; 
     configuration transformer_configuration_2488;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_308; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_416; 
     to feeder_4_R3-12-47-1_tn_308; 
     configuration transformer_configuration_2499;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_309; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_417; 
     to feeder_4_R3-12-47-1_tn_309; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_310; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_417; 
     to feeder_4_R3-12-47-1_tn_310; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_311; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_446; 
     to feeder_4_R3-12-47-1_tn_311; 
     configuration transformer_configuration_2457;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_312; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_446; 
     to feeder_4_R3-12-47-1_tn_312; 
     configuration transformer_configuration_2499;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_313; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_422; 
     to feeder_4_R3-12-47-1_tn_313; 
     configuration transformer_configuration_2466;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_314; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_422; 
     to feeder_4_R3-12-47-1_tn_314; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_315; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_422; 
     to feeder_4_R3-12-47-1_tn_315; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_316; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_423; 
     to feeder_4_R3-12-47-1_tn_316; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_317; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_423; 
     to feeder_4_R3-12-47-1_tn_317; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_318; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_423; 
     to feeder_4_R3-12-47-1_tn_318; 
     configuration transformer_configuration_2515;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_319; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_425; 
     to feeder_4_R3-12-47-1_tn_319; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_320; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_425; 
     to feeder_4_R3-12-47-1_tn_320; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_321; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_426; 
     to feeder_4_R3-12-47-1_tn_321; 
     configuration transformer_configuration_2482;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_322; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_426; 
     to feeder_4_R3-12-47-1_tn_322; 
     configuration transformer_configuration_2504;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_323; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_427; 
     to feeder_4_R3-12-47-1_tn_323; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_324; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_427; 
     to feeder_4_R3-12-47-1_tn_324; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_325; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_427; 
     to feeder_4_R3-12-47-1_tn_325; 
     configuration transformer_configuration_2515;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_326; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_430; 
     to feeder_4_R3-12-47-1_tn_326; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_327; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_430; 
     to feeder_4_R3-12-47-1_tn_327; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_328; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_431; 
     to feeder_4_R3-12-47-1_tn_328; 
     configuration transformer_configuration_2461;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_329; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_431; 
     to feeder_4_R3-12-47-1_tn_329; 
     configuration transformer_configuration_2503;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_330; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_434; 
     to feeder_4_R3-12-47-1_tn_330; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_331; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_434; 
     to feeder_4_R3-12-47-1_tn_331; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_332; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_434; 
     to feeder_4_R3-12-47-1_tn_332; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_333; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_435; 
     to feeder_4_R3-12-47-1_tn_333; 
     configuration transformer_configuration_2485;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_334; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_435; 
     to feeder_4_R3-12-47-1_tn_334; 
     configuration transformer_configuration_2507;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_335; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_437; 
     to feeder_4_R3-12-47-1_tn_335; 
     configuration transformer_configuration_2465;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_336; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_437; 
     to feeder_4_R3-12-47-1_tn_336; 
     configuration transformer_configuration_2486;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_337; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_437; 
     to feeder_4_R3-12-47-1_tn_337; 
     configuration transformer_configuration_2507;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_338; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_442; 
     to feeder_4_R3-12-47-1_tn_338; 
     configuration transformer_configuration_2485;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_339; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_442; 
     to feeder_4_R3-12-47-1_tn_339; 
     configuration transformer_configuration_2507;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_340; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_441; 
     to feeder_4_R3-12-47-1_tn_340; 
     configuration transformer_configuration_2461;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_341; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_441; 
     to feeder_4_R3-12-47-1_tn_341; 
     configuration transformer_configuration_2481;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_342; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_441; 
     to feeder_4_R3-12-47-1_tn_342; 
     configuration transformer_configuration_2503;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_343; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_445; 
     to feeder_4_R3-12-47-1_tn_343; 
     configuration transformer_configuration_2465;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_344; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_445; 
     to feeder_4_R3-12-47-1_tn_344; 
     configuration transformer_configuration_2485;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_345; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_449; 
     to feeder_4_R3-12-47-1_tn_345; 
     configuration transformer_configuration_2461;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_346; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_449; 
     to feeder_4_R3-12-47-1_tn_346; 
     configuration transformer_configuration_2503;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_347; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_451; 
     to feeder_4_R3-12-47-1_tn_347; 
     configuration transformer_configuration_2485;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_348; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_451; 
     to feeder_4_R3-12-47-1_tn_348; 
     configuration transformer_configuration_2507;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_349; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_454; 
     to feeder_4_R3-12-47-1_tn_349; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_350; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_454; 
     to feeder_4_R3-12-47-1_tn_350; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_351; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_454; 
     to feeder_4_R3-12-47-1_tn_351; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_352; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_455; 
     to feeder_4_R3-12-47-1_tn_352; 
     configuration transformer_configuration_2481;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_353; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_455; 
     to feeder_4_R3-12-47-1_tn_353; 
     configuration transformer_configuration_2503;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_354; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_457; 
     to feeder_4_R3-12-47-1_tn_354; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_355; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_457; 
     to feeder_4_R3-12-47-1_tn_355; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_356; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_457; 
     to feeder_4_R3-12-47-1_tn_356; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_357; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_487; 
     to feeder_4_R3-12-47-1_tn_357; 
     configuration transformer_configuration_2471;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_358; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_487; 
     to feeder_4_R3-12-47-1_tn_358; 
     configuration transformer_configuration_2493;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_359; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_487; 
     to feeder_4_R3-12-47-1_tn_359; 
     configuration transformer_configuration_2512;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_360; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_465; 
     to feeder_4_R3-12-47-1_tn_360; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_361; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_468; 
     to feeder_4_R3-12-47-1_tn_361; 
     configuration transformer_configuration_2467;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_362; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_473; 
     to feeder_4_R3-12-47-1_tn_362; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_363; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_474; 
     to feeder_4_R3-12-47-1_tn_363; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_364; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_476; 
     to feeder_4_R3-12-47-1_tn_364; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_365; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_479; 
     to feeder_4_R3-12-47-1_tn_365; 
     configuration transformer_configuration_2465;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_366; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_481; 
     to feeder_4_R3-12-47-1_tn_366; 
     configuration transformer_configuration_2465;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_367; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_484; 
     to feeder_4_R3-12-47-1_tn_367; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_368; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_486; 
     to feeder_4_R3-12-47-1_tn_368; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_369; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_489; 
     to feeder_4_R3-12-47-1_tn_369; 
     configuration transformer_configuration_2471;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_370; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_489; 
     to feeder_4_R3-12-47-1_tn_370; 
     configuration transformer_configuration_2493;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_371; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_489; 
     to feeder_4_R3-12-47-1_tn_371; 
     configuration transformer_configuration_2512;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_372; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_490; 
     to feeder_4_R3-12-47-1_tn_372; 
     configuration transformer_configuration_2481;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_373; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_490; 
     to feeder_4_R3-12-47-1_tn_373; 
     configuration transformer_configuration_2503;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_374; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_504; 
     to feeder_4_R3-12-47-1_tn_374; 
     configuration transformer_configuration_2461;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_375; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_504; 
     to feeder_4_R3-12-47-1_tn_375; 
     configuration transformer_configuration_2481;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_376; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_504; 
     to feeder_4_R3-12-47-1_tn_376; 
     configuration transformer_configuration_2503;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_377; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_509; 
     to feeder_4_R3-12-47-1_tn_377; 
     configuration transformer_configuration_2473;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_378; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_509; 
     to feeder_4_R3-12-47-1_tn_378; 
     configuration transformer_configuration_2480;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_379; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_509; 
     to feeder_4_R3-12-47-1_tn_379; 
     configuration transformer_configuration_2502;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_380; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_510; 
     to feeder_4_R3-12-47-1_tn_380; 
     configuration transformer_configuration_2465;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_381; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_510; 
     to feeder_4_R3-12-47-1_tn_381; 
     configuration transformer_configuration_2485;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_382; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_505; 
     to feeder_4_R3-12-47-1_tn_382; 
     configuration transformer_configuration_2461;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_383; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_505; 
     to feeder_4_R3-12-47-1_tn_383; 
     configuration transformer_configuration_2481;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_384; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_505; 
     to feeder_4_R3-12-47-1_tn_384; 
     configuration transformer_configuration_2503;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_385; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_517; 
     to feeder_4_R3-12-47-1_tn_385; 
     configuration transformer_configuration_2461;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_386; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_517; 
     to feeder_4_R3-12-47-1_tn_386; 
     configuration transformer_configuration_2481;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_387; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_517; 
     to feeder_4_R3-12-47-1_tn_387; 
     configuration transformer_configuration_2503;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_388; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_521; 
     to feeder_4_R3-12-47-1_tn_388; 
     configuration transformer_configuration_2468;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_389; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_521; 
     to feeder_4_R3-12-47-1_tn_389; 
     configuration transformer_configuration_2490;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_390; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_521; 
     to feeder_4_R3-12-47-1_tn_390; 
     configuration transformer_configuration_2509;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_391; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_518; 
     to feeder_4_R3-12-47-1_tn_391; 
     configuration transformer_configuration_2468;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_392; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_518; 
     to feeder_4_R3-12-47-1_tn_392; 
     configuration transformer_configuration_2490;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_393; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_518; 
     to feeder_4_R3-12-47-1_tn_393; 
     configuration transformer_configuration_2509;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_394; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_555; 
     to feeder_4_R3-12-47-1_tn_394; 
     configuration transformer_configuration_2458;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_395; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_555; 
     to feeder_4_R3-12-47-1_tn_395; 
     configuration transformer_configuration_2478;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_396; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_555; 
     to feeder_4_R3-12-47-1_tn_396; 
     configuration transformer_configuration_2500;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_397; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_630; 
     to feeder_4_R3-12-47-1_tn_397; 
     configuration transformer_configuration_2462;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_398; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_630; 
     to feeder_4_R3-12-47-1_tn_398; 
     configuration transformer_configuration_2482;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_399; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_630; 
     to feeder_4_R3-12-47-1_tn_399; 
     configuration transformer_configuration_2504;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_400; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_631; 
     to feeder_4_R3-12-47-1_tn_400; 
     configuration transformer_configuration_2464;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_401; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_631; 
     to feeder_4_R3-12-47-1_tn_401; 
     configuration transformer_configuration_2484;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_402; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_631; 
     to feeder_4_R3-12-47-1_tn_402; 
     configuration transformer_configuration_2506;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_403; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_4; 
     to feeder_4_R3-12-47-1_tn_403; 
     configuration transformer_configuration_2466;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_404; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_4; 
     to feeder_4_R3-12-47-1_tn_404; 
     configuration transformer_configuration_2488;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_405; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_4; 
     to feeder_4_R3-12-47-1_tn_405; 
     configuration transformer_configuration_2499;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_406; 
     phases AS; 
     from feeder_4_R3-12-47-1_node_154; 
     to feeder_4_R3-12-47-1_tn_406; 
     configuration transformer_configuration_2477;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_407; 
     phases BS; 
     from feeder_4_R3-12-47-1_node_154; 
     to feeder_4_R3-12-47-1_tn_407; 
     configuration transformer_configuration_2498;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_408; 
     phases CS; 
     from feeder_4_R3-12-47-1_node_154; 
     to feeder_4_R3-12-47-1_tn_408; 
     configuration transformer_configuration_2515;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_409; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_8; 
     to feeder_4_R3-12-47-1_meter_1; 
     configuration transformer_configuration_2925;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_410; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_10; 
     to feeder_4_R3-12-47-1_meter_2; 
     configuration transformer_configuration_2926;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_411; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_12; 
     to feeder_4_R3-12-47-1_meter_3; 
     configuration transformer_configuration_2927;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_412; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_11; 
     to feeder_4_R3-12-47-1_meter_4; 
     configuration transformer_configuration_2928;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_413; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_13; 
     to feeder_4_R3-12-47-1_meter_5; 
     configuration transformer_configuration_2927;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_414; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_17; 
     to feeder_4_R3-12-47-1_meter_6; 
     configuration transformer_configuration_2929;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_415; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_203; 
     to feeder_4_R3-12-47-1_meter_7; 
     configuration transformer_configuration_2930;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_416; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_208; 
     to feeder_4_R3-12-47-1_meter_8; 
     configuration transformer_configuration_2931;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_417; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_209; 
     to feeder_4_R3-12-47-1_meter_9; 
     configuration transformer_configuration_2932;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_418; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_359; 
     to feeder_4_R3-12-47-1_meter_10; 
     configuration transformer_configuration_2933;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_419; 
     phases BCN; 
     from feeder_4_R3-12-47-1_node_360; 
     to feeder_4_R3-12-47-1_meter_11; 
     configuration transformer_configuration_2934;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_420; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_498; 
     to feeder_4_R3-12-47-1_meter_12; 
     configuration transformer_configuration_2935;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_421; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_502; 
     to feeder_4_R3-12-47-1_meter_13; 
     configuration transformer_configuration_2931;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_422; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_511; 
     to feeder_4_R3-12-47-1_meter_14; 
     configuration transformer_configuration_2928;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_423; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_506; 
     to feeder_4_R3-12-47-1_meter_15; 
     configuration transformer_configuration_2936;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_424; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_507; 
     to feeder_4_R3-12-47-1_meter_16; 
     configuration transformer_configuration_2932;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_425; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_508; 
     to feeder_4_R3-12-47-1_meter_17; 
     configuration transformer_configuration_2936;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_426; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_519; 
     to feeder_4_R3-12-47-1_meter_18; 
     configuration transformer_configuration_2932;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_427; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_520; 
     to feeder_4_R3-12-47-1_meter_19; 
     configuration transformer_configuration_2931;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_428; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_524; 
     to feeder_4_R3-12-47-1_meter_20; 
     configuration transformer_configuration_2928;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_429; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_529; 
     to feeder_4_R3-12-47-1_meter_21; 
     configuration transformer_configuration_2937;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_430; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_532; 
     to feeder_4_R3-12-47-1_meter_22; 
     configuration transformer_configuration_2938;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_431; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_536; 
     to feeder_4_R3-12-47-1_meter_23; 
     configuration transformer_configuration_2928;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_432; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_539; 
     to feeder_4_R3-12-47-1_meter_24; 
     configuration transformer_configuration_2939;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_433; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_540; 
     to feeder_4_R3-12-47-1_meter_25; 
     configuration transformer_configuration_2940;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_434; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_389; 
     to feeder_4_R3-12-47-1_meter_26; 
     configuration transformer_configuration_2941;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_435; 
     phases ACN; 
     from feeder_4_R3-12-47-1_node_559; 
     to feeder_4_R3-12-47-1_meter_27; 
     configuration transformer_configuration_2935;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_436; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_560; 
     to feeder_4_R3-12-47-1_meter_28; 
     configuration transformer_configuration_2928;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_437; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_550; 
     to feeder_4_R3-12-47-1_meter_29; 
     configuration transformer_configuration_2936;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_438; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_556; 
     to feeder_4_R3-12-47-1_meter_30; 
     configuration transformer_configuration_2932;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_439; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_557; 
     to feeder_4_R3-12-47-1_meter_31; 
     configuration transformer_configuration_2927;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_440; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_554; 
     to feeder_4_R3-12-47-1_meter_32; 
     configuration transformer_configuration_2942;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_441; 
     phases ABN; 
     from feeder_4_R3-12-47-1_node_558; 
     to feeder_4_R3-12-47-1_meter_33; 
     configuration transformer_configuration_2943;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_442; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_568; 
     to feeder_4_R3-12-47-1_meter_34; 
     configuration transformer_configuration_2927;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_443; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_567; 
     to feeder_4_R3-12-47-1_meter_35; 
     configuration transformer_configuration_2927;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_444; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_571; 
     to feeder_4_R3-12-47-1_meter_36; 
     configuration transformer_configuration_2927;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_445; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_575; 
     to feeder_4_R3-12-47-1_meter_37; 
     configuration transformer_configuration_2942;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_446; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_579; 
     to feeder_4_R3-12-47-1_meter_38; 
     configuration transformer_configuration_2944;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_447; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_582; 
     to feeder_4_R3-12-47-1_meter_39; 
     configuration transformer_configuration_2927;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_448; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_585; 
     to feeder_4_R3-12-47-1_meter_40; 
     configuration transformer_configuration_2929;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_449; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_583; 
     to feeder_4_R3-12-47-1_meter_41; 
     configuration transformer_configuration_2945;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_450; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_584; 
     to feeder_4_R3-12-47-1_meter_42; 
     configuration transformer_configuration_2946;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_451; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_588; 
     to feeder_4_R3-12-47-1_meter_43; 
     configuration transformer_configuration_2926;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_452; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_591; 
     to feeder_4_R3-12-47-1_meter_44; 
     configuration transformer_configuration_2926;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_453; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_593; 
     to feeder_4_R3-12-47-1_meter_45; 
     configuration transformer_configuration_2947;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_454; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_595; 
     to feeder_4_R3-12-47-1_meter_46; 
     configuration transformer_configuration_2948;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_455; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_599; 
     to feeder_4_R3-12-47-1_meter_47; 
     configuration transformer_configuration_2933;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_456; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_601; 
     to feeder_4_R3-12-47-1_meter_48; 
     configuration transformer_configuration_2942;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_457; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_600; 
     to feeder_4_R3-12-47-1_meter_49; 
     configuration transformer_configuration_2926;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_458; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_607; 
     to feeder_4_R3-12-47-1_meter_50; 
     configuration transformer_configuration_2942;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_459; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_608; 
     to feeder_4_R3-12-47-1_meter_51; 
     configuration transformer_configuration_2942;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_460; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_609; 
     to feeder_4_R3-12-47-1_meter_52; 
     configuration transformer_configuration_2927;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_461; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_616; 
     to feeder_4_R3-12-47-1_meter_53; 
     configuration transformer_configuration_2925;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_462; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_617; 
     to feeder_4_R3-12-47-1_meter_54; 
     configuration transformer_configuration_2927;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_463; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_626; 
     to feeder_4_R3-12-47-1_meter_55; 
     configuration transformer_configuration_2927;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_464; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_628; 
     to feeder_4_R3-12-47-1_meter_56; 
     configuration transformer_configuration_2933;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_465; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_627; 
     to feeder_4_R3-12-47-1_meter_57; 
     configuration transformer_configuration_2927;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_466; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_629; 
     to feeder_4_R3-12-47-1_meter_58; 
     configuration transformer_configuration_2925;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_467; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_115; 
     to feeder_4_R3-12-47-1_meter_59; 
     configuration transformer_configuration_2949;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_468; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_125; 
     to feeder_4_R3-12-47-1_meter_60; 
     configuration transformer_configuration_2950;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_469; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_165; 
     to feeder_4_R3-12-47-1_meter_61; 
     configuration transformer_configuration_2951;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_470; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_358; 
     to feeder_4_R3-12-47-1_meter_62; 
     configuration transformer_configuration_2952;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_471; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_383; 
     to feeder_4_R3-12-47-1_meter_63; 
     configuration transformer_configuration_2953;
}  

object transformer {
     name feeder_4_R3-12-47-1_xfmr_472; 
     phases ABCN; 
     from feeder_4_R3-12-47-1_node_605; 
     to feeder_4_R3-12-47-1_meter_64; 
     configuration transformer_configuration_2954;
}  

//Transformer Configurations

//Triplex Lines

object triplex_line {
     name feeder_4_00441404RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_1; 
     to feeder_4_R3-12-47-1_tm_1; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441404RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_2; 
     to feeder_4_R3-12-47-1_tm_2; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441406RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_3; 
     to feeder_4_R3-12-47-1_tm_3; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441406RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_4; 
     to feeder_4_R3-12-47-1_tm_4; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441406RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_5; 
     to feeder_4_R3-12-47-1_tm_5; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441560RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_6; 
     to feeder_4_R3-12-47-1_tm_6; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441560RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_7; 
     to feeder_4_R3-12-47-1_tm_7; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441560RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_8; 
     to feeder_4_R3-12-47-1_tm_8; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441561RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_9; 
     to feeder_4_R3-12-47-1_tm_9; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441561RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_10; 
     to feeder_4_R3-12-47-1_tm_10; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441561RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_11; 
     to feeder_4_R3-12-47-1_tm_11; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441408RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_12; 
     to feeder_4_R3-12-47-1_tm_12; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441408RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_13; 
     to feeder_4_R3-12-47-1_tm_13; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441408RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_14; 
     to feeder_4_R3-12-47-1_tm_14; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441416RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_15; 
     to feeder_4_R3-12-47-1_tm_15; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441414RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_16; 
     to feeder_4_R3-12-47-1_tm_16; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441414RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_17; 
     to feeder_4_R3-12-47-1_tm_17; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441414RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_18; 
     to feeder_4_R3-12-47-1_tm_18; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441415RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_19; 
     to feeder_4_R3-12-47-1_tm_19; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441415RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_20; 
     to feeder_4_R3-12-47-1_tm_20; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441415RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_21; 
     to feeder_4_R3-12-47-1_tm_21; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441418RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_22; 
     to feeder_4_R3-12-47-1_tm_22; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441419RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_23; 
     to feeder_4_R3-12-47-1_tm_23; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441419RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_24; 
     to feeder_4_R3-12-47-1_tm_24; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441420RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_25; 
     to feeder_4_R3-12-47-1_tm_25; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441422RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_26; 
     to feeder_4_R3-12-47-1_tm_26; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441422RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_27; 
     to feeder_4_R3-12-47-1_tm_27; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441422RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_28; 
     to feeder_4_R3-12-47-1_tm_28; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441421RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_29; 
     to feeder_4_R3-12-47-1_tm_29; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441427RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_30; 
     to feeder_4_R3-12-47-1_tm_30; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441428RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_31; 
     to feeder_4_R3-12-47-1_tm_31; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441428RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_32; 
     to feeder_4_R3-12-47-1_tm_32; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441428RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_33; 
     to feeder_4_R3-12-47-1_tm_33; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441430RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_34; 
     to feeder_4_R3-12-47-1_tm_34; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441433RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_35; 
     to feeder_4_R3-12-47-1_tm_35; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441434RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_36; 
     to feeder_4_R3-12-47-1_tm_36; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441435RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_37; 
     to feeder_4_R3-12-47-1_tm_37; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441436RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_38; 
     to feeder_4_R3-12-47-1_tm_38; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441438RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_39; 
     to feeder_4_R3-12-47-1_tm_39; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441438RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_40; 
     to feeder_4_R3-12-47-1_tm_40; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441438RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_41; 
     to feeder_4_R3-12-47-1_tm_41; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441439RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_42; 
     to feeder_4_R3-12-47-1_tm_42; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441439RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_43; 
     to feeder_4_R3-12-47-1_tm_43; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441439RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_44; 
     to feeder_4_R3-12-47-1_tm_44; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441442RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_45; 
     to feeder_4_R3-12-47-1_tm_45; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441442RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_46; 
     to feeder_4_R3-12-47-1_tm_46; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441442RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_47; 
     to feeder_4_R3-12-47-1_tm_47; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441448RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_48; 
     to feeder_4_R3-12-47-1_tm_48; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441449RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_49; 
     to feeder_4_R3-12-47-1_tm_49; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441452RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_50; 
     to feeder_4_R3-12-47-1_tm_50; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441459RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_51; 
     to feeder_4_R3-12-47-1_tm_51; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441459RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_52; 
     to feeder_4_R3-12-47-1_tm_52; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441459RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_53; 
     to feeder_4_R3-12-47-1_tm_53; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441470RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_54; 
     to feeder_4_R3-12-47-1_tm_54; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441470RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_55; 
     to feeder_4_R3-12-47-1_tm_55; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441470RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_56; 
     to feeder_4_R3-12-47-1_tm_56; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441464RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_57; 
     to feeder_4_R3-12-47-1_tm_57; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441464RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_58; 
     to feeder_4_R3-12-47-1_tm_58; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441465RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_59; 
     to feeder_4_R3-12-47-1_tm_59; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441465RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_60; 
     to feeder_4_R3-12-47-1_tm_60; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441469RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_61; 
     to feeder_4_R3-12-47-1_tm_61; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441469RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_62; 
     to feeder_4_R3-12-47-1_tm_62; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441468RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_63; 
     to feeder_4_R3-12-47-1_tm_63; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441468RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_64; 
     to feeder_4_R3-12-47-1_tm_64; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441473RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_65; 
     to feeder_4_R3-12-47-1_tm_65; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441473RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_66; 
     to feeder_4_R3-12-47-1_tm_66; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441472RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_67; 
     to feeder_4_R3-12-47-1_tm_67; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441472RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_68; 
     to feeder_4_R3-12-47-1_tm_68; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441472RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_69; 
     to feeder_4_R3-12-47-1_tm_69; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441474RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_70; 
     to feeder_4_R3-12-47-1_tm_70; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441474RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_71; 
     to feeder_4_R3-12-47-1_tm_71; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441483RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_72; 
     to feeder_4_R3-12-47-1_tm_72; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441483RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_73; 
     to feeder_4_R3-12-47-1_tm_73; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441483RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_74; 
     to feeder_4_R3-12-47-1_tm_74; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441485RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_75; 
     to feeder_4_R3-12-47-1_tm_75; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441485RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_76; 
     to feeder_4_R3-12-47-1_tm_76; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441485RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_77; 
     to feeder_4_R3-12-47-1_tm_77; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441490RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_78; 
     to feeder_4_R3-12-47-1_tm_78; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441490RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_79; 
     to feeder_4_R3-12-47-1_tm_79; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441490RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_80; 
     to feeder_4_R3-12-47-1_tm_80; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441492RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_81; 
     to feeder_4_R3-12-47-1_tm_81; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441492RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_82; 
     to feeder_4_R3-12-47-1_tm_82; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441492RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_83; 
     to feeder_4_R3-12-47-1_tm_83; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441493RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_84; 
     to feeder_4_R3-12-47-1_tm_84; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441493RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_85; 
     to feeder_4_R3-12-47-1_tm_85; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441493RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_86; 
     to feeder_4_R3-12-47-1_tm_86; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441497RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_87; 
     to feeder_4_R3-12-47-1_tm_87; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441497RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_88; 
     to feeder_4_R3-12-47-1_tm_88; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441499RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_89; 
     to feeder_4_R3-12-47-1_tm_89; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441499RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_90; 
     to feeder_4_R3-12-47-1_tm_90; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441401RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_91; 
     to feeder_4_R3-12-47-1_tm_91; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441401RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_92; 
     to feeder_4_R3-12-47-1_tm_92; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441401RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_93; 
     to feeder_4_R3-12-47-1_tm_93; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441501RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_94; 
     to feeder_4_R3-12-47-1_tm_94; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441501RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_95; 
     to feeder_4_R3-12-47-1_tm_95; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441504RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_96; 
     to feeder_4_R3-12-47-1_tm_96; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441504RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_97; 
     to feeder_4_R3-12-47-1_tm_97; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_0044151NRA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_98; 
     to feeder_4_R3-12-47-1_tm_98; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_0044151NRB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_99; 
     to feeder_4_R3-12-47-1_tm_99; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_0044151NRC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_100; 
     to feeder_4_R3-12-47-1_tm_100; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441544RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_101; 
     to feeder_4_R3-12-47-1_tm_101; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441544RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_102; 
     to feeder_4_R3-12-47-1_tm_102; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441544RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_103; 
     to feeder_4_R3-12-47-1_tm_103; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441535RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_104; 
     to feeder_4_R3-12-47-1_tm_104; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441535RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_105; 
     to feeder_4_R3-12-47-1_tm_105; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441535RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_106; 
     to feeder_4_R3-12-47-1_tm_106; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441529RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_107; 
     to feeder_4_R3-12-47-1_tm_107; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441529RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_108; 
     to feeder_4_R3-12-47-1_tm_108; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441527RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_109; 
     to feeder_4_R3-12-47-1_tm_109; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441527RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_110; 
     to feeder_4_R3-12-47-1_tm_110; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441528RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_111; 
     to feeder_4_R3-12-47-1_tm_111; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441528RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_112; 
     to feeder_4_R3-12-47-1_tm_112; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441532RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_113; 
     to feeder_4_R3-12-47-1_tm_113; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441532RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_114; 
     to feeder_4_R3-12-47-1_tm_114; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441532RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_115; 
     to feeder_4_R3-12-47-1_tm_115; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441534RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_116; 
     to feeder_4_R3-12-47-1_tm_116; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441534RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_117; 
     to feeder_4_R3-12-47-1_tm_117; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441538RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_118; 
     to feeder_4_R3-12-47-1_tm_118; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441538RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_119; 
     to feeder_4_R3-12-47-1_tm_119; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441538RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_120; 
     to feeder_4_R3-12-47-1_tm_120; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441541RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_121; 
     to feeder_4_R3-12-47-1_tm_121; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441541RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_122; 
     to feeder_4_R3-12-47-1_tm_122; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441541RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_123; 
     to feeder_4_R3-12-47-1_tm_123; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441542RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_124; 
     to feeder_4_R3-12-47-1_tm_124; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441542RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_125; 
     to feeder_4_R3-12-47-1_tm_125; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441542RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_126; 
     to feeder_4_R3-12-47-1_tm_126; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441540RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_127; 
     to feeder_4_R3-12-47-1_tm_127; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441540RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_128; 
     to feeder_4_R3-12-47-1_tm_128; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441540RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_129; 
     to feeder_4_R3-12-47-1_tm_129; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441543RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_130; 
     to feeder_4_R3-12-47-1_tm_130; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441543RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_131; 
     to feeder_4_R3-12-47-1_tm_131; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441543RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_132; 
     to feeder_4_R3-12-47-1_tm_132; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441554RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_133; 
     to feeder_4_R3-12-47-1_tm_133; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441554RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_134; 
     to feeder_4_R3-12-47-1_tm_134; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441554RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_135; 
     to feeder_4_R3-12-47-1_tm_135; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441555RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_136; 
     to feeder_4_R3-12-47-1_tm_136; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441555RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_137; 
     to feeder_4_R3-12-47-1_tm_137; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441555RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_138; 
     to feeder_4_R3-12-47-1_tm_138; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441556RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_139; 
     to feeder_4_R3-12-47-1_tm_139; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441556RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_140; 
     to feeder_4_R3-12-47-1_tm_140; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441556RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_141; 
     to feeder_4_R3-12-47-1_tm_141; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441563RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_142; 
     to feeder_4_R3-12-47-1_tm_142; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441563RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_143; 
     to feeder_4_R3-12-47-1_tm_143; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441571RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_144; 
     to feeder_4_R3-12-47-1_tm_144; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441571RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_145; 
     to feeder_4_R3-12-47-1_tm_145; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441574RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_146; 
     to feeder_4_R3-12-47-1_tm_146; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441574RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_147; 
     to feeder_4_R3-12-47-1_tm_147; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441576RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_148; 
     to feeder_4_R3-12-47-1_tm_148; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441576RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_149; 
     to feeder_4_R3-12-47-1_tm_149; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441578RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_150; 
     to feeder_4_R3-12-47-1_tm_150; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441578RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_151; 
     to feeder_4_R3-12-47-1_tm_151; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441579RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_152; 
     to feeder_4_R3-12-47-1_tm_152; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441579RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_153; 
     to feeder_4_R3-12-47-1_tm_153; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441582RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_154; 
     to feeder_4_R3-12-47-1_tm_154; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441582RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_155; 
     to feeder_4_R3-12-47-1_tm_155; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441709RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_156; 
     to feeder_4_R3-12-47-1_tm_156; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441709RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_157; 
     to feeder_4_R3-12-47-1_tm_157; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441709RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_158; 
     to feeder_4_R3-12-47-1_tm_158; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441586RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_159; 
     to feeder_4_R3-12-47-1_tm_159; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441586RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_160; 
     to feeder_4_R3-12-47-1_tm_160; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441586RC_TL; 
     phases CS; 
     from feeder_4_R3-12-47-1_tn_161; 
     to feeder_4_R3-12-47-1_tm_161; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441588RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_162; 
     to feeder_4_R3-12-47-1_tm_162; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441588RB_TL; 
     phases BS; 
     from feeder_4_R3-12-47-1_tn_163; 
     to feeder_4_R3-12-47-1_tm_163; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441590RA_TL; 
     phases AS; 
     from feeder_4_R3-12-47-1_tn_164; 
     to feeder_4_R3-12-47-1_tm_164; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_4_00441590RB_TL; 
     phases BS; 
