     from feeder_7_R3-12-47-1_tn_165; 
     to feeder_7_R3-12-47-1_tm_165; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441592RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_166; 
     to feeder_7_R3-12-47-1_tm_166; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441592RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_167; 
     to feeder_7_R3-12-47-1_tm_167; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441595RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_168; 
     to feeder_7_R3-12-47-1_tm_168; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441595RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_169; 
     to feeder_7_R3-12-47-1_tm_169; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441596RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_170; 
     to feeder_7_R3-12-47-1_tm_170; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441596RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_171; 
     to feeder_7_R3-12-47-1_tm_171; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441598RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_172; 
     to feeder_7_R3-12-47-1_tm_172; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441598RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_173; 
     to feeder_7_R3-12-47-1_tm_173; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441599RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_174; 
     to feeder_7_R3-12-47-1_tm_174; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441599RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_175; 
     to feeder_7_R3-12-47-1_tm_175; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441608RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_176; 
     to feeder_7_R3-12-47-1_tm_176; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441608RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_177; 
     to feeder_7_R3-12-47-1_tm_177; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441608RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_178; 
     to feeder_7_R3-12-47-1_tm_178; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441605RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_179; 
     to feeder_7_R3-12-47-1_tm_179; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441605RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_180; 
     to feeder_7_R3-12-47-1_tm_180; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441606RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_181; 
     to feeder_7_R3-12-47-1_tm_181; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441606RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_182; 
     to feeder_7_R3-12-47-1_tm_182; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441606RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_183; 
     to feeder_7_R3-12-47-1_tm_183; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441607RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_184; 
     to feeder_7_R3-12-47-1_tm_184; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441607RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_185; 
     to feeder_7_R3-12-47-1_tm_185; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441607RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_186; 
     to feeder_7_R3-12-47-1_tm_186; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441633RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_187; 
     to feeder_7_R3-12-47-1_tm_187; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441633RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_188; 
     to feeder_7_R3-12-47-1_tm_188; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441633RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_189; 
     to feeder_7_R3-12-47-1_tm_189; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441615RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_190; 
     to feeder_7_R3-12-47-1_tm_190; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441615RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_191; 
     to feeder_7_R3-12-47-1_tm_191; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441616RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_192; 
     to feeder_7_R3-12-47-1_tm_192; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441616RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_193; 
     to feeder_7_R3-12-47-1_tm_193; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441621RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_194; 
     to feeder_7_R3-12-47-1_tm_194; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441621RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_195; 
     to feeder_7_R3-12-47-1_tm_195; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441621RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_196; 
     to feeder_7_R3-12-47-1_tm_196; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441623RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_197; 
     to feeder_7_R3-12-47-1_tm_197; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441623RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_198; 
     to feeder_7_R3-12-47-1_tm_198; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441623RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_199; 
     to feeder_7_R3-12-47-1_tm_199; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441626RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_200; 
     to feeder_7_R3-12-47-1_tm_200; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441626RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_201; 
     to feeder_7_R3-12-47-1_tm_201; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441625RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_202; 
     to feeder_7_R3-12-47-1_tm_202; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441625RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_203; 
     to feeder_7_R3-12-47-1_tm_203; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441628RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_204; 
     to feeder_7_R3-12-47-1_tm_204; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441628RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_205; 
     to feeder_7_R3-12-47-1_tm_205; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441628RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_206; 
     to feeder_7_R3-12-47-1_tm_206; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441630RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_207; 
     to feeder_7_R3-12-47-1_tm_207; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441630RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_208; 
     to feeder_7_R3-12-47-1_tm_208; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441632RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_209; 
     to feeder_7_R3-12-47-1_tm_209; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441632RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_210; 
     to feeder_7_R3-12-47-1_tm_210; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441638RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_211; 
     to feeder_7_R3-12-47-1_tm_211; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441638RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_212; 
     to feeder_7_R3-12-47-1_tm_212; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441654RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_213; 
     to feeder_7_R3-12-47-1_tm_213; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441654RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_214; 
     to feeder_7_R3-12-47-1_tm_214; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441661RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_215; 
     to feeder_7_R3-12-47-1_tm_215; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441661RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_216; 
     to feeder_7_R3-12-47-1_tm_216; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441653RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_217; 
     to feeder_7_R3-12-47-1_tm_217; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441653RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_218; 
     to feeder_7_R3-12-47-1_tm_218; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441652RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_219; 
     to feeder_7_R3-12-47-1_tm_219; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441652RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_220; 
     to feeder_7_R3-12-47-1_tm_220; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441649RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_221; 
     to feeder_7_R3-12-47-1_tm_221; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441649RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_222; 
     to feeder_7_R3-12-47-1_tm_222; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441651RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_223; 
     to feeder_7_R3-12-47-1_tm_223; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441651RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_224; 
     to feeder_7_R3-12-47-1_tm_224; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441657RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_225; 
     to feeder_7_R3-12-47-1_tm_225; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441657RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_226; 
     to feeder_7_R3-12-47-1_tm_226; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441659RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_227; 
     to feeder_7_R3-12-47-1_tm_227; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441659RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_228; 
     to feeder_7_R3-12-47-1_tm_228; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441664RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_229; 
     to feeder_7_R3-12-47-1_tm_229; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441664RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_230; 
     to feeder_7_R3-12-47-1_tm_230; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441665RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_231; 
     to feeder_7_R3-12-47-1_tm_231; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441665RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_232; 
     to feeder_7_R3-12-47-1_tm_232; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441666RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_233; 
     to feeder_7_R3-12-47-1_tm_233; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441666RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_234; 
     to feeder_7_R3-12-47-1_tm_234; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441668RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_235; 
     to feeder_7_R3-12-47-1_tm_235; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441668RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_236; 
     to feeder_7_R3-12-47-1_tm_236; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441669RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_237; 
     to feeder_7_R3-12-47-1_tm_237; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441669RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_238; 
     to feeder_7_R3-12-47-1_tm_238; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441669RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_239; 
     to feeder_7_R3-12-47-1_tm_239; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441670RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_240; 
     to feeder_7_R3-12-47-1_tm_240; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441670RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_241; 
     to feeder_7_R3-12-47-1_tm_241; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441673RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_242; 
     to feeder_7_R3-12-47-1_tm_242; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441673RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_243; 
     to feeder_7_R3-12-47-1_tm_243; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441673RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_244; 
     to feeder_7_R3-12-47-1_tm_244; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441674RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_245; 
     to feeder_7_R3-12-47-1_tm_245; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441674RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_246; 
     to feeder_7_R3-12-47-1_tm_246; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441674RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_247; 
     to feeder_7_R3-12-47-1_tm_247; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441675RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_248; 
     to feeder_7_R3-12-47-1_tm_248; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441675RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_249; 
     to feeder_7_R3-12-47-1_tm_249; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441679RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_250; 
     to feeder_7_R3-12-47-1_tm_250; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441679RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_251; 
     to feeder_7_R3-12-47-1_tm_251; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441680RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_252; 
     to feeder_7_R3-12-47-1_tm_252; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441680RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_253; 
     to feeder_7_R3-12-47-1_tm_253; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441680RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_254; 
     to feeder_7_R3-12-47-1_tm_254; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441682RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_255; 
     to feeder_7_R3-12-47-1_tm_255; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441682RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_256; 
     to feeder_7_R3-12-47-1_tm_256; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441683RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_257; 
     to feeder_7_R3-12-47-1_tm_257; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441683RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_258; 
     to feeder_7_R3-12-47-1_tm_258; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441693RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_259; 
     to feeder_7_R3-12-47-1_tm_259; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441693RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_260; 
     to feeder_7_R3-12-47-1_tm_260; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441693RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_261; 
     to feeder_7_R3-12-47-1_tm_261; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441701RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_262; 
     to feeder_7_R3-12-47-1_tm_262; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441701RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_263; 
     to feeder_7_R3-12-47-1_tm_263; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441701RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_264; 
     to feeder_7_R3-12-47-1_tm_264; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441700RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_265; 
     to feeder_7_R3-12-47-1_tm_265; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441699RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_266; 
     to feeder_7_R3-12-47-1_tm_266; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_004417RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_267; 
     to feeder_7_R3-12-47-1_tm_267; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_004417RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_268; 
     to feeder_7_R3-12-47-1_tm_268; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_004417RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_269; 
     to feeder_7_R3-12-47-1_tm_269; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441702RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_270; 
     to feeder_7_R3-12-47-1_tm_270; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441702RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_271; 
     to feeder_7_R3-12-47-1_tm_271; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441702RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_272; 
     to feeder_7_R3-12-47-1_tm_272; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_004419RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_273; 
     to feeder_7_R3-12-47-1_tm_273; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_004419RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_274; 
     to feeder_7_R3-12-47-1_tm_274; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_004419RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_275; 
     to feeder_7_R3-12-47-1_tm_275; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442305RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_276; 
     to feeder_7_R3-12-47-1_tm_276; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442305RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_277; 
     to feeder_7_R3-12-47-1_tm_277; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442305RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_278; 
     to feeder_7_R3-12-47-1_tm_278; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442309RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_279; 
     to feeder_7_R3-12-47-1_tm_279; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442309RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_280; 
     to feeder_7_R3-12-47-1_tm_280; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442310RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_281; 
     to feeder_7_R3-12-47-1_tm_281; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442310RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_282; 
     to feeder_7_R3-12-47-1_tm_282; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442310RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_283; 
     to feeder_7_R3-12-47-1_tm_283; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442308RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_284; 
     to feeder_7_R3-12-47-1_tm_284; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442308RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_285; 
     to feeder_7_R3-12-47-1_tm_285; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442308RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_286; 
     to feeder_7_R3-12-47-1_tm_286; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442311RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_287; 
     to feeder_7_R3-12-47-1_tm_287; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442311RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_288; 
     to feeder_7_R3-12-47-1_tm_288; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442311RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_289; 
     to feeder_7_R3-12-47-1_tm_289; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442313RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_290; 
     to feeder_7_R3-12-47-1_tm_290; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442313RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_291; 
     to feeder_7_R3-12-47-1_tm_291; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442313RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_292; 
     to feeder_7_R3-12-47-1_tm_292; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442314RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_293; 
     to feeder_7_R3-12-47-1_tm_293; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442314RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_294; 
     to feeder_7_R3-12-47-1_tm_294; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442314RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_295; 
     to feeder_7_R3-12-47-1_tm_295; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442354RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_296; 
     to feeder_7_R3-12-47-1_tm_296; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442354RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_297; 
     to feeder_7_R3-12-47-1_tm_297; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442354RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_298; 
     to feeder_7_R3-12-47-1_tm_298; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442317RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_299; 
     to feeder_7_R3-12-47-1_tm_299; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442317RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_300; 
     to feeder_7_R3-12-47-1_tm_300; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442317RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_301; 
     to feeder_7_R3-12-47-1_tm_301; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442324RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_302; 
     to feeder_7_R3-12-47-1_tm_302; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442324RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_303; 
     to feeder_7_R3-12-47-1_tm_303; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442324RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_304; 
     to feeder_7_R3-12-47-1_tm_304; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442321RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_305; 
     to feeder_7_R3-12-47-1_tm_305; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442321RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_306; 
     to feeder_7_R3-12-47-1_tm_306; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442322RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_307; 
     to feeder_7_R3-12-47-1_tm_307; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442322RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_308; 
     to feeder_7_R3-12-47-1_tm_308; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442323RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_309; 
     to feeder_7_R3-12-47-1_tm_309; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442323RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_310; 
     to feeder_7_R3-12-47-1_tm_310; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442349RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_311; 
     to feeder_7_R3-12-47-1_tm_311; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442349RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_312; 
     to feeder_7_R3-12-47-1_tm_312; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442328RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_313; 
     to feeder_7_R3-12-47-1_tm_313; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442328RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_314; 
     to feeder_7_R3-12-47-1_tm_314; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442328RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_315; 
     to feeder_7_R3-12-47-1_tm_315; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442329RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_316; 
     to feeder_7_R3-12-47-1_tm_316; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442329RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_317; 
     to feeder_7_R3-12-47-1_tm_317; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442329RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_318; 
     to feeder_7_R3-12-47-1_tm_318; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442331RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_319; 
     to feeder_7_R3-12-47-1_tm_319; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442331RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_320; 
     to feeder_7_R3-12-47-1_tm_320; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442332RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_321; 
     to feeder_7_R3-12-47-1_tm_321; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442332RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_322; 
     to feeder_7_R3-12-47-1_tm_322; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442333RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_323; 
     to feeder_7_R3-12-47-1_tm_323; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442333RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_324; 
     to feeder_7_R3-12-47-1_tm_324; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442333RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_325; 
     to feeder_7_R3-12-47-1_tm_325; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442335RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_326; 
     to feeder_7_R3-12-47-1_tm_326; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442335RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_327; 
     to feeder_7_R3-12-47-1_tm_327; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442336RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_328; 
     to feeder_7_R3-12-47-1_tm_328; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442336RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_329; 
     to feeder_7_R3-12-47-1_tm_329; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442338RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_330; 
     to feeder_7_R3-12-47-1_tm_330; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442338RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_331; 
     to feeder_7_R3-12-47-1_tm_331; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442338RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_332; 
     to feeder_7_R3-12-47-1_tm_332; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442339RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_333; 
     to feeder_7_R3-12-47-1_tm_333; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442339RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_334; 
     to feeder_7_R3-12-47-1_tm_334; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442341RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_335; 
     to feeder_7_R3-12-47-1_tm_335; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442341RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_336; 
     to feeder_7_R3-12-47-1_tm_336; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442341RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_337; 
     to feeder_7_R3-12-47-1_tm_337; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442345RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_338; 
     to feeder_7_R3-12-47-1_tm_338; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442345RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_339; 
     to feeder_7_R3-12-47-1_tm_339; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442344RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_340; 
     to feeder_7_R3-12-47-1_tm_340; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442344RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_341; 
     to feeder_7_R3-12-47-1_tm_341; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442344RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_342; 
     to feeder_7_R3-12-47-1_tm_342; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442348RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_343; 
     to feeder_7_R3-12-47-1_tm_343; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442348RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_344; 
     to feeder_7_R3-12-47-1_tm_344; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442351RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_345; 
     to feeder_7_R3-12-47-1_tm_345; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442351RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_346; 
     to feeder_7_R3-12-47-1_tm_346; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442353RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_347; 
     to feeder_7_R3-12-47-1_tm_347; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442353RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_348; 
     to feeder_7_R3-12-47-1_tm_348; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442356RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_349; 
     to feeder_7_R3-12-47-1_tm_349; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442356RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_350; 
     to feeder_7_R3-12-47-1_tm_350; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442356RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_351; 
     to feeder_7_R3-12-47-1_tm_351; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442357RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_352; 
     to feeder_7_R3-12-47-1_tm_352; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442357RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_353; 
     to feeder_7_R3-12-47-1_tm_353; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442359RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_354; 
     to feeder_7_R3-12-47-1_tm_354; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442359RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_355; 
     to feeder_7_R3-12-47-1_tm_355; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442359RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_356; 
     to feeder_7_R3-12-47-1_tm_356; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442388RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_357; 
     to feeder_7_R3-12-47-1_tm_357; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442388RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_358; 
     to feeder_7_R3-12-47-1_tm_358; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442388RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_359; 
     to feeder_7_R3-12-47-1_tm_359; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442366RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_360; 
     to feeder_7_R3-12-47-1_tm_360; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442369RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_361; 
     to feeder_7_R3-12-47-1_tm_361; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442374RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_362; 
     to feeder_7_R3-12-47-1_tm_362; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442375RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_363; 
     to feeder_7_R3-12-47-1_tm_363; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442377RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_364; 
     to feeder_7_R3-12-47-1_tm_364; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442380RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_365; 
     to feeder_7_R3-12-47-1_tm_365; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442382RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_366; 
     to feeder_7_R3-12-47-1_tm_366; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442385RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_367; 
     to feeder_7_R3-12-47-1_tm_367; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442387RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_368; 
     to feeder_7_R3-12-47-1_tm_368; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442390RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_369; 
     to feeder_7_R3-12-47-1_tm_369; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442390RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_370; 
     to feeder_7_R3-12-47-1_tm_370; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442390RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_371; 
     to feeder_7_R3-12-47-1_tm_371; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442391RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_372; 
     to feeder_7_R3-12-47-1_tm_372; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442391RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_373; 
     to feeder_7_R3-12-47-1_tm_373; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442507RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_374; 
     to feeder_7_R3-12-47-1_tm_374; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442507RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_375; 
     to feeder_7_R3-12-47-1_tm_375; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442507RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_376; 
     to feeder_7_R3-12-47-1_tm_376; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442512RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_377; 
     to feeder_7_R3-12-47-1_tm_377; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442512RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_378; 
     to feeder_7_R3-12-47-1_tm_378; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442512RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_379; 
     to feeder_7_R3-12-47-1_tm_379; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442513RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_380; 
     to feeder_7_R3-12-47-1_tm_380; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442513RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_381; 
     to feeder_7_R3-12-47-1_tm_381; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442508RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_382; 
     to feeder_7_R3-12-47-1_tm_382; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442508RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_383; 
     to feeder_7_R3-12-47-1_tm_383; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442508RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_384; 
     to feeder_7_R3-12-47-1_tm_384; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442519RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_385; 
     to feeder_7_R3-12-47-1_tm_385; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442519RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_386; 
     to feeder_7_R3-12-47-1_tm_386; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442519RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_387; 
     to feeder_7_R3-12-47-1_tm_387; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442523RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_388; 
     to feeder_7_R3-12-47-1_tm_388; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442523RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_389; 
     to feeder_7_R3-12-47-1_tm_389; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442523RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_390; 
     to feeder_7_R3-12-47-1_tm_390; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442520RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_391; 
     to feeder_7_R3-12-47-1_tm_391; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442520RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_392; 
     to feeder_7_R3-12-47-1_tm_392; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442520RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_393; 
     to feeder_7_R3-12-47-1_tm_393; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_0044301RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_394; 
     to feeder_7_R3-12-47-1_tm_394; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_0044301RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_395; 
     to feeder_7_R3-12-47-1_tm_395; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_0044301RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_396; 
     to feeder_7_R3-12-47-1_tm_396; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_0044906RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_397; 
     to feeder_7_R3-12-47-1_tm_397; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_0044906RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_398; 
     to feeder_7_R3-12-47-1_tm_398; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_0044906RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_399; 
     to feeder_7_R3-12-47-1_tm_399; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_0044907RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_400; 
     to feeder_7_R3-12-47-1_tm_400; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_0044907RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_401; 
     to feeder_7_R3-12-47-1_tm_401; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_0044907RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_402; 
     to feeder_7_R3-12-47-1_tm_402; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_403; 
     to feeder_7_R3-12-47-1_tm_403; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_404; 
     to feeder_7_R3-12-47-1_tm_404; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_405; 
     to feeder_7_R3-12-47-1_tm_405; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441509ARA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_406; 
     to feeder_7_R3-12-47-1_tm_406; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441509ARB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_407; 
     to feeder_7_R3-12-47-1_tm_407; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441509ARC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_408; 
     to feeder_7_R3-12-47-1_tm_408; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

//Triplex Meters

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_1; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_2; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_3; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_4; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_5; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_6; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_7; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_8; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_9; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_10; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_11; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_12; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_13; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_14; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_15; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_16; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_17; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_18; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_19; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_20; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_21; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_22; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_23; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_24; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_25; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_26; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_27; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_28; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_29; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_30; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_31; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_32; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_33; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_34; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_35; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_36; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_37; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_38; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_39; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_40; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_41; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_42; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_43; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_44; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_45; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_46; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_47; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_48; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_49; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_50; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_51; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_52; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_53; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_54; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_55; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_56; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_57; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_58; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_59; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_60; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_61; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_62; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_63; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_64; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_65; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_66; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_67; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_68; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_69; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_70; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_71; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_72; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_73; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_74; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_75; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_76; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_77; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_78; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_79; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_80; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_81; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_82; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_83; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_84; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_85; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_86; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_87; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_88; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_89; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_90; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_91; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_92; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_93; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_94; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_95; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_96; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_97; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_98; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_99; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_100; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_101; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_102; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_103; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_104; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_105; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_106; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_107; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_108; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_109; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_110; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_111; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_112; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_113; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_114; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_115; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_116; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_117; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_118; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_119; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_120; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_121; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_122; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_123; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_124; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_125; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_126; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_127; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_128; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_129; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_130; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_131; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_132; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_133; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_134; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_135; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_136; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_137; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_138; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_139; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_140; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_141; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_142; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_143; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_144; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_145; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_146; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_147; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_148; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_149; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_150; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_151; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_152; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_153; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_154; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_155; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_156; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_157; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_158; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_159; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_160; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_161; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_162; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_163; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_164; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_165; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_166; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_167; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_168; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_169; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_170; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_171; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_172; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_173; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_174; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_175; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_176; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_177; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_178; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_179; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_180; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_181; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_182; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_183; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_184; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_185; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_186; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_187; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_188; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_189; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_190; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_191; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_192; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_193; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_194; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_195; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_196; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_197; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_198; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_199; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_200; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_201; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_202; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_203; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_204; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_205; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_206; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_207; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_208; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_209; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_210; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_211; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_212; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_213; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_214; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_215; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_216; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_217; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_218; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_219; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_220; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_221; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_222; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_223; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_224; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_225; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_226; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_227; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_228; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_229; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_230; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_231; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_232; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_233; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_234; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_235; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_236; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_237; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_238; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_239; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_240; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_241; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_242; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_243; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_244; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_245; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_246; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_247; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_248; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_249; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_250; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_251; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_252; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_253; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_254; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_255; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_256; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_257; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_258; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_259; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_260; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_261; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_262; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_263; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_264; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_265; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_266; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_267; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_268; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_269; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_270; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_271; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_272; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_273; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_274; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_275; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_276; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_277; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_278; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_279; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_280; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_281; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_282; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_283; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_284; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_285; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_286; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_287; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_288; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_289; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_290; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_291; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_292; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_293; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_294; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_295; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_296; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_297; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_298; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_299; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_300; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_301; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_302; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_303; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_304; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_305; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_306; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_307; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_308; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_309; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_310; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_311; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_312; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_313; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_314; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_315; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_316; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_317; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_318; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_319; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_320; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_321; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_322; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_323; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_324; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_325; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_326; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_327; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_328; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_329; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_330; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_331; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_332; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_333; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_334; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_335; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_336; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_337; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_338; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_339; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_340; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_341; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_342; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_343; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_344; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_345; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_346; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_347; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_348; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_349; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_350; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_351; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_352; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_353; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_354; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_355; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_356; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_357; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_358; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_359; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_360; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_361; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_362; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_363; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_364; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_365; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_366; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_367; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_368; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_369; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_370; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_371; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_372; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_373; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_374; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_375; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_376; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_377; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_378; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_379; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_380; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_381; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_382; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_383; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_384; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_385; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_386; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_387; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_388; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_389; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_390; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_391; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_392; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_393; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_394; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_395; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_396; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_397; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_398; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_399; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_400; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_401; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_402; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_403; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_404; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_405; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_406; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_407; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_408; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

//Triplex Nodes without loads

object triplex_node {
     name feeder_7_R3-12-47-1_tn_1; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_2; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_3; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_4; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_5; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_6; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_7; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_8; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_9; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_10; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_11; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_12; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_13; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_14; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_15; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_16; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_17; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_18; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_19; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_20; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_21; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_22; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_23; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_24; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_25; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_26; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_27; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_28; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_29; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_30; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_31; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_32; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_33; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_34; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_35; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_36; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_37; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_38; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_39; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_40; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_41; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_42; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_43; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_44; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_45; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_46; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_47; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_48; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_49; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_50; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_51; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_52; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_53; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_54; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_55; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_56; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_57; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_58; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_59; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_60; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_61; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_62; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_63; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_64; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_65; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_66; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_67; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_68; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_69; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_70; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_71; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_72; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_73; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_74; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_75; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_76; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_77; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_78; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_79; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_80; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_81; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_82; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_83; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_84; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_85; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_86; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_87; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_88; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_89; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_90; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_91; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_92; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_93; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_94; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_95; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_96; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_97; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_98; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_99; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_100; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_101; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_102; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_103; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_104; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_105; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_106; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_107; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_108; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_109; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_110; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_111; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_112; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_113; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_114; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_115; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_116; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_117; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_118; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_119; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_120; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_121; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_122; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_123; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_124; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_125; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_126; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_127; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_128; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_129; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_130; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_131; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_132; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_133; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_134; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_135; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_136; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_137; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_138; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_139; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_140; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_141; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_142; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_143; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_144; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_145; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_146; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_147; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_148; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_149; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_150; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_151; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_152; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_153; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_154; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_155; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_156; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_157; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_158; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_159; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_160; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_161; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_162; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_163; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_164; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_165; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_166; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_167; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_168; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_169; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_170; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_171; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_172; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_173; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_174; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_175; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_176; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_177; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_178; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_179; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_180; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_181; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_182; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_183; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_184; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_185; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_186; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_187; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_188; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_189; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_190; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_191; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_192; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_193; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_194; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_195; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_196; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_197; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_198; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_199; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_200; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_201; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_202; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_203; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_204; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_205; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_206; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_207; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_208; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_209; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_210; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_211; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_212; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_213; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_214; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_215; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_216; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_217; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_218; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_219; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_220; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_221; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_222; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_223; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_224; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_225; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_226; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_227; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_228; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_229; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_230; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_231; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_232; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_233; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_234; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_235; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_236; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_237; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_238; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_239; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_240; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_241; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_242; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_243; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_244; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_245; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_246; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_247; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_248; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_249; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_250; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_251; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_252; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_253; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_254; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_255; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_256; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_257; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_258; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_259; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_260; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_261; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_262; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_263; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_264; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_265; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_266; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_267; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_268; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_269; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_270; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_271; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_272; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_273; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_274; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_275; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_276; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_277; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_278; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_279; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_280; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_281; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_282; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_283; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_284; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_285; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_286; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_287; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_288; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_289; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_290; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_291; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_292; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_293; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_294; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_295; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_296; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_297; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_298; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_299; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_300; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_301; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_302; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_303; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_304; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_305; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_306; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_307; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_308; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_309; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_310; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_311; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_312; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_313; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_314; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_315; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_316; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_317; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_318; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_319; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_320; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_321; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_322; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_323; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_324; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_325; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_326; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_327; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_328; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_329; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_330; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_331; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_332; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_333; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_334; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_335; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_336; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_337; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_338; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_339; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_340; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_341; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_342; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_343; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_344; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_345; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_346; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_347; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_348; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_349; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_350; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_351; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_352; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_353; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_354; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_355; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_356; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_357; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_358; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_359; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_360; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_361; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_362; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_363; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_364; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_365; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_366; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_367; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_368; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_369; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_370; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_371; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_372; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_373; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_374; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_375; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_376; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_377; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_378; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_379; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_380; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_381; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_382; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_383; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_384; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_385; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_386; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_387; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_388; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_389; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_390; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_391; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_392; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_393; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_394; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_395; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_396; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_397; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_398; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_399; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_400; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_401; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_402; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_403; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_404; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_405; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_406; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_407; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_408; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

//Triplex Nodes with 50 percent of loads converted to houses

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_1;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_1;
     power_12_real 4084.7*power_mag_1+995.3;
     power_12_reac 1042.6*power_mag_1+291.9;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_1;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_1;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_1;
               area 51.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_2;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_2;
     power_12_real 4837.5*power_mag_1+1184.4;
     power_12_reac 1179.2*power_mag_1+316.1;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_2;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_2;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_2;
               area 48.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_3;
     floor_area 2090.05 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.9;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_3;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_3;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_3;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_3;
               area 37.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_4;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_4;
     power_12_real 4694.9*power_mag_1+901.2;
     power_12_reac 1005.4*power_mag_1+270.2;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_4;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_4;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_4;
               area 57.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_5;
     floor_area 2026.07 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.5;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_5;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_5;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_5;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_5;
               area 72.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_6;
     floor_area 2162.93 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+1.6;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_6;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_6;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_6;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_6;
               area 53.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_7;
     floor_area 2744.74 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.7;
     thermostat_deadband 2.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_7;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 134.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_7;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_7;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_7;
               area 67.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_8;
     floor_area 2115.04 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.2;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_8;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_8;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_8;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_8;
               area 58.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_9;
     floor_area 1007.23 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.3;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_9;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_9;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_9;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_9;
               area 45.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_10;
     floor_area 2523.11 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+3.0;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_10;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_10;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_10;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_10;
               area 54.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_11;
     floor_area 1524.04 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.6;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_11;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_11;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_11;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_11;
               area 40.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_12;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_12;
     power_12_real 3214.2*power_mag_1+827.7;
     power_12_reac 1112.6*power_mag_1+325.9;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_12;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_12;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_12;
               area 56.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_13;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_13;
     power_12_real 3857.4*power_mag_1+1127.4;
     power_12_reac 1141.0*power_mag_1+313.5;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_13;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_13;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_13;
               area 41.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_14;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_14;
     power_12_real 4172.3*power_mag_1+1210.7;
     power_12_reac 1077.9*power_mag_1+257.2;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_14;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_14;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_14;
               area 63.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_15;
     floor_area 1420.68 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.9;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_15;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_15;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_15;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_15;
               area 40.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_16;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_16;
     power_12_real 4201.3*power_mag_1+971.0;
     power_12_reac 1040.8*power_mag_1+280.9;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_16;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_16;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_16;
               area 31.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_17;
     floor_area 2532.96 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.6;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_17;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_17;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_17;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_17;
               area 55.4 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_18;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_18;
     power_12_real 4839.8*power_mag_1+872.0;
     power_12_reac 1087.6*power_mag_1+297.2;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_18;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_18;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_18;
               area 31.4 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_19;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_19;
     power_12_real 4447.4*power_mag_1+1212.0;
     power_12_reac 975.2*power_mag_1+294.7;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_19;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_19;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_19;
               area 69.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_20;
     floor_area 2348.43 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.0;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_20;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_20;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_20;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_20;
               area 51.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_21;
     floor_area 2429.49 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.2;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_21;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_21;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_21;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_21;
               area 35.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_22;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_22;
     power_12_real 3239.2*power_mag_1+793.3;
     power_12_reac 902.0*power_mag_1+305.6;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_22;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_22;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_22;
               area 48.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_23;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_23;
     power_12_real 3259.5*power_mag_1+1199.2;
     power_12_reac 919.6*power_mag_1+313.7;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_23;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_23;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_23;
               area 62.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_24;
     floor_area 2183.11 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.1;
     thermostat_deadband 2.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_24;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_24;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_24;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_24;
               area 73.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_25;
     floor_area 1513.44 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.2;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_25;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_25;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_25;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_25;
               area 42.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_26;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_26;
     power_12_real 4942.7*power_mag_1+827.3;
     power_12_reac 971.8*power_mag_1+254.8;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_26;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_26;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_26;
               area 30.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_27;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_27;
     power_12_real 4573.3*power_mag_1+864.0;
     power_12_reac 959.9*power_mag_1+308.7;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_27;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_27;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_27;
               area 37.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_28;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_28;
     power_12_real 4820.8*power_mag_1+1215.3;
     power_12_reac 1034.3*power_mag_1+284.7;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_28;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_28;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_28;
               area 57.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_29;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_29;
     power_12_real 3301.6*power_mag_1+894.7;
     power_12_reac 1092.1*power_mag_1+254.0;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_29;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_29;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_29;
               area 51.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_30;
     floor_area 1682.30 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+2.1;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_30;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_30;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_30;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_30;
               area 30.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_31;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_31;
     power_12_real 4875.1*power_mag_1+1207.6;
     power_12_reac 1012.7*power_mag_1+259.3;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_31;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_31;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_31;
               area 58.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_32;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_32;
     power_12_real 3789.6*power_mag_1+1042.6;
     power_12_reac 1088.8*power_mag_1+332.3;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_32;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_32;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_32;
               area 42.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_33;
     floor_area 1455.60 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.8;
     thermostat_deadband 2.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_33;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_33;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_33;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_33;
               area 39.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_34;
     floor_area 2194.62 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.5;
     thermostat_deadband 3.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_34;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_34;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_34;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_34;
               area 40.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_35;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_35;
     power_12_real 4345.0*power_mag_1+1166.0;
     power_12_reac 1022.9*power_mag_1+261.9;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_35;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_35;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_35;
               area 43.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_36;
     floor_area 1124.25 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.5;
     thermostat_deadband 3.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_36;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_36;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_36;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_36;
               area 74.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_37;
     floor_area 2012.20 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.3;
     thermostat_deadband 3.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_37;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_37;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_37;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_37;
               area 41.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_38;
     floor_area 1786.68 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.3;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_38;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_38;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_38;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_38;
               area 25.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_39;
     floor_area 2368.35 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.7;
     thermostat_deadband 2.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_39;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_39;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_39;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_39;
               area 27.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_40;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_40;
     power_12_real 4500.6*power_mag_1+958.7;
     power_12_reac 1144.8*power_mag_1+285.3;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_40;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_40;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_40;
               area 62.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_41;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_41;
     power_12_real 4504.9*power_mag_1+1093.7;
     power_12_reac 1142.2*power_mag_1+303.4;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_41;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_41;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_41;
               area 70.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_42;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_42;
     power_12_real 4205.1*power_mag_1+931.2;
     power_12_reac 1159.9*power_mag_1+282.4;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_42;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_42;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_42;
               area 31.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_43;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_43;
     power_12_real 3042.0*power_mag_1+912.7;
     power_12_reac 1019.8*power_mag_1+311.4;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_43;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_43;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_43;
               area 61.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_44;
     floor_area 1576.06 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+0.6;
     thermostat_deadband 4.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_44;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_44;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_44;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_44;
               area 37.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_45;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_45;
     power_12_real 3511.7*power_mag_1+876.8;
     power_12_reac 1027.7*power_mag_1+267.7;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_45;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_45;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_45;
               area 51.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_46;
     floor_area 2483.59 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.4;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_46;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_46;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_46;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_46;
               area 61.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_47;
     floor_area 1564.22 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+2.2;
     thermostat_deadband 2.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_47;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_47;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_47;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_47;
               area 41.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_48;
     floor_area 1334.90 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.4;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_48;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_48;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_48;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_48;
               area 62.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_49;
     floor_area 1161.33 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.1;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_49;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_49;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_49;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_49;
               area 32.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_50;
     floor_area 1903.00 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.3;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_50;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_50;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_50;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_50;
               area 35.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_51;
     floor_area 1926.36 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+2.0;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_51;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_51;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_51;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_51;
               area 34.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_52;
     floor_area 2162.46 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.1;
     thermostat_deadband 2.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_52;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_52;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_52;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_52;
               area 64.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_53;
     floor_area 1047.02 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.0;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_53;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_53;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_53;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_53;
               area 56.5 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_54;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_54;
     power_12_real 3282.3*power_mag_1+772.8;
     power_12_reac 1193.2*power_mag_1+312.4;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_54;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_54;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_54;
               area 62.5 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_55;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_55;
     power_12_real 4696.5*power_mag_1+779.9;
     power_12_reac 984.1*power_mag_1+297.9;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_55;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_55;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_55;
               area 63.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_56;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_56;
     power_12_real 3166.8*power_mag_1+869.7;
     power_12_reac 1180.1*power_mag_1+295.8;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_56;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_56;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_56;
               area 64.5 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_57;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_57;
     power_12_real 4444.5*power_mag_1+1158.0;
     power_12_reac 1188.2*power_mag_1+292.6;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_57;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_57;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_57;
               area 35.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_58;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_58;
     power_12_real 4134.3*power_mag_1+917.2;
     power_12_reac 1031.2*power_mag_1+306.1;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_58;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_58;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_58;
               area 50.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_59;
     floor_area 2057.29 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+0.9;
     thermostat_deadband 2.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_59;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_59;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_59;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_59;
               area 45.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_60;
     floor_area 1881.04 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.6;
     thermostat_deadband 3.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_60;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_60;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_60;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_60;
               area 67.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_61;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_61;
     power_12_real 3210.0*power_mag_1+1249.7;
     power_12_reac 952.9*power_mag_1+276.9;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_61;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_61;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_61;
               area 72.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_62;
     floor_area 2386.76 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.3;
     thermostat_deadband 3.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_62;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_62;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_62;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_62;
               area 59.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_63;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_63;
     power_12_real 3488.1*power_mag_1+950.2;
     power_12_reac 1186.5*power_mag_1+253.7;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_63;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_63;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_63;
               area 45.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_64;
     floor_area 1540.93 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.5;
     thermostat_deadband 3.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_64;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 134.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_64;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_64;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_64;
               area 33.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_65;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_65;
     power_12_real 3696.2*power_mag_1+928.5;
     power_12_reac 1141.7*power_mag_1+253.3;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_65;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_65;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_65;
               area 73.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_66;
     floor_area 2272.04 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.7;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_66;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_66;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_66;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_66;
               area 42.5 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_67;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_67;
     power_12_real 4994.1*power_mag_1+945.1;
     power_12_reac 1030.3*power_mag_1+322.6;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_67;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_67;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_67;
               area 46.5 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_68;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_68;
     power_12_real 4056.0*power_mag_1+1114.7;
     power_12_reac 1073.1*power_mag_1+308.9;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_68;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_68;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_68;
               area 69.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_69;
     floor_area 1696.96 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.5;
     thermostat_deadband 3.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_69;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_69;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_69;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_69;
               area 26.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_70;
     floor_area 2082.46 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.6;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_70;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_70;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_70;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_70;
               area 50.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_71;
     floor_area 2443.08 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+1.4;
     thermostat_deadband 2.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_71;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_71;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_71;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_71;
               area 31.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_72;
     floor_area 1607.64 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.8;
     thermostat_deadband 2.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_72;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_72;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_72;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_72;
               area 37.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_73;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_73;
     power_12_real 4631.3*power_mag_1+1071.4;
     power_12_reac 985.7*power_mag_1+252.2;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_73;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_73;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_73;
               area 67.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_74;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_74;
     power_12_real 3263.2*power_mag_1+980.1;
     power_12_reac 981.9*power_mag_1+276.1;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_74;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_74;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_74;
               area 38.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_75;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_75;
     power_12_real 3214.7*power_mag_1+1233.7;
     power_12_reac 1173.2*power_mag_1+295.4;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_75;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_75;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_75;
               area 46.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_76;
     floor_area 1361.62 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.8;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_76;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_76;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_76;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_76;
               area 52.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_77;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_77;
     power_12_real 4693.4*power_mag_1+1143.9;
     power_12_reac 963.5*power_mag_1+271.4;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_77;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_77;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_77;
               area 27.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_78;
     floor_area 2646.69 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.4;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_78;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_78;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_78;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_78;
               area 42.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_79;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_79;
     power_12_real 4848.0*power_mag_1+841.1;
     power_12_reac 1024.1*power_mag_1+320.9;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_79;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_79;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_79;
               area 58.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_80;
     floor_area 1901.17 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.3;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_80;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_80;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_80;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_80;
               area 63.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_81;
     floor_area 1798.23 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.0;
     thermostat_deadband 2.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_81;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_81;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_81;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_81;
               area 73.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_82;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_82;
     power_12_real 4041.8*power_mag_1+775.8;
     power_12_reac 1130.3*power_mag_1+322.9;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_82;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_82;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_82;
               area 26.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_83;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_83;
     power_12_real 4026.1*power_mag_1+949.4;
     power_12_reac 965.5*power_mag_1+290.1;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_83;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_83;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_83;
               area 40.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_84;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_84;
     power_12_real 3248.7*power_mag_1+1230.6;
     power_12_reac 1078.7*power_mag_1+309.1;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_84;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_84;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_84;
               area 65.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_85;
     floor_area 1599.83 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.1;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_85;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_85;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_85;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_85;
               area 46.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_86;
     floor_area 2393.53 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.6;
     thermostat_deadband 2.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_86;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_86;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_86;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_86;
               area 31.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_87;
     floor_area 2036.86 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.9;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_87;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_87;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_87;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_87;
               area 65.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_88;
     floor_area 2745.34 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.4;
     thermostat_deadband 3.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_88;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_88;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_88;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_88;
               area 71.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_89;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_89;
     power_12_real 3093.8*power_mag_1+1161.3;
     power_12_reac 1119.5*power_mag_1+293.7;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_89;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_89;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_89;
               area 27.5 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_90;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_90;
     power_12_real 4962.6*power_mag_1+983.2;
     power_12_reac 1125.3*power_mag_1+258.6;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_90;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_90;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_90;
               area 60.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_91;
     floor_area 2217.93 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.3;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_91;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_91;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_91;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_91;
               area 30.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_92;
     floor_area 1295.48 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+1.5;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_92;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_92;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_92;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_92;
               area 46.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_93;
     floor_area 2540.53 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.4;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_93;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_93;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_93;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_93;
               area 34.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_94;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_94;
     power_12_real 4320.2*power_mag_1+752.5;
     power_12_reac 919.4*power_mag_1+323.6;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_94;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_94;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_94;
               area 60.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_95;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_95;
     power_12_real 3449.4*power_mag_1+1079.5;
     power_12_reac 1163.3*power_mag_1+268.8;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_95;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_95;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_95;
               area 62.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_96;
     floor_area 1843.49 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.2;
     thermostat_deadband 3.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_96;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_96;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_96;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_96;
               area 30.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_97;
     floor_area 2432.77 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+1.8;
     thermostat_deadband 2.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_97;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_97;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_97;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_97;
               area 46.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_98;
     floor_area 1103.03 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+2.6;
     thermostat_deadband 3.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_98;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_98;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_98;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_98;
               area 32.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_99;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_99;
     power_12_real 3002.9*power_mag_1+1135.0;
     power_12_reac 1001.5*power_mag_1+258.9;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_99;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_99;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_99;
               area 40.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_100;
     floor_area 1711.46 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.2;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_100;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_100;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_100;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_100;
               area 27.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_101;
     floor_area 2266.30 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.6;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_101;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_101;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_101;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_101;
               area 50.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_102;
     floor_area 2465.92 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.8;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_102;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_102;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_102;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_102;
               area 47.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_103;
     floor_area 2398.76 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.9;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_103;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_103;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_103;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_103;
               area 65.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_104;
     floor_area 2118.80 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.6;
     thermostat_deadband 3.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_104;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_104;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_104;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_104;
               area 38.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_105;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_105;
     power_12_real 3199.8*power_mag_1+919.1;
     power_12_reac 1048.6*power_mag_1+338.2;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_105;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_105;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_105;
               area 33.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_106;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_106;
     power_12_real 3834.7*power_mag_1+1225.9;
     power_12_reac 1141.9*power_mag_1+314.9;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_106;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_106;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_106;
               area 61.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_107;
     floor_area 2733.08 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+3.0;
     thermostat_deadband 3.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_107;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 134.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_107;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_107;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_107;
               area 25.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_108;
     floor_area 1073.35 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.7;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_108;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_108;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_108;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_108;
               area 33.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_109;
     floor_area 1205.43 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.5;
     thermostat_deadband 3.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_109;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_109;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_109;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_109;
               area 37.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_110;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_110;
     power_12_real 4374.5*power_mag_1+837.2;
     power_12_reac 1111.6*power_mag_1+339.1;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_110;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_110;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_110;
               area 70.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_111;
     floor_area 2542.75 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.9;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_111;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_111;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_111;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_111;
               area 37.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_112;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_112;
     power_12_real 4727.2*power_mag_1+911.2;
     power_12_reac 1039.1*power_mag_1+264.2;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_112;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_112;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_112;
               area 65.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_113;
     floor_area 1355.89 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.0;
     thermostat_deadband 2.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_113;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_113;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_113;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_113;
               area 45.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_114;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_114;
     power_12_real 4771.1*power_mag_1+954.4;
     power_12_reac 1050.7*power_mag_1+313.3;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_114;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_114;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_114;
               area 56.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_115;
     floor_area 1975.32 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.6;
     thermostat_deadband 3.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_115;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_115;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_115;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_115;
               area 28.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_116;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_116;
     power_12_real 4990.3*power_mag_1+763.5;
     power_12_reac 907.2*power_mag_1+349.8;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_116;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_116;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_116;
               area 58.4 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_117;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_117;
     power_12_real 3025.4*power_mag_1+1061.8;
     power_12_reac 989.4*power_mag_1+270.7;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_117;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_117;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_117;
               area 39.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_118;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_118;
     power_12_real 3924.4*power_mag_1+1131.5;
     power_12_reac 1130.7*power_mag_1+319.0;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_118;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_118;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_118;
               area 47.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_119;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_119;
     power_12_real 3461.2*power_mag_1+835.2;
     power_12_reac 942.7*power_mag_1+327.1;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_119;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_119;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_119;
               area 32.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_120;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_120;
     power_12_real 4778.7*power_mag_1+822.9;
     power_12_reac 901.2*power_mag_1+255.4;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_120;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_120;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_120;
               area 28.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_121;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_121;
     power_12_real 3366.7*power_mag_1+908.0;
     power_12_reac 992.4*power_mag_1+340.4;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_121;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_121;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_121;
               area 63.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_122;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_122;
     power_12_real 4828.5*power_mag_1+813.3;
     power_12_reac 942.2*power_mag_1+286.1;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_122;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_122;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_122;
               area 41.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_123;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_123;
     power_12_real 3084.0*power_mag_1+1091.9;
     power_12_reac 917.3*power_mag_1+328.5;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_123;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_123;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_123;
               area 43.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_124;
     floor_area 2579.03 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+3.0;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_124;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_124;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_124;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_124;
               area 35.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_125;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_125;
     power_12_real 4261.1*power_mag_1+992.8;
     power_12_reac 1121.2*power_mag_1+277.0;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_125;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_125;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_125;
               area 64.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_126;
     floor_area 1486.43 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.9;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_126;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_126;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_126;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_126;
               area 72.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_127;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_127;
     power_12_real 3891.1*power_mag_1+989.7;
     power_12_reac 1080.1*power_mag_1+317.2;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_127;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_127;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_127;
               area 36.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_128;
     floor_area 1327.57 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.5;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_128;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_128;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_128;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_128;
               area 26.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_129;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_129;
     power_12_real 4420.3*power_mag_1+989.2;
     power_12_reac 982.4*power_mag_1+347.3;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_129;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_129;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_129;
               area 30.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_130;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_130;
     power_12_real 4829.9*power_mag_1+799.2;
     power_12_reac 1131.3*power_mag_1+279.6;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_130;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_130;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_130;
               area 57.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_131;
     floor_area 1534.16 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.9;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_131;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_131;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_131;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_131;
               area 68.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_132;
     floor_area 2588.81 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.3;
     thermostat_deadband 3.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_132;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_132;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_132;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_132;
               area 35.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_133;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_133;
     power_12_real 4783.3*power_mag_1+1153.0;
     power_12_reac 1004.8*power_mag_1+269.4;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_133;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_133;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_133;
               area 57.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_134;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_134;
     power_12_real 4767.6*power_mag_1+1247.6;
     power_12_reac 936.1*power_mag_1+329.7;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_134;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_134;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_134;
               area 30.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_135;
     floor_area 1606.07 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+3.0;
     thermostat_deadband 3.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_135;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_135;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_135;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_135;
               area 52.4 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_136;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_136;
     power_12_real 4061.4*power_mag_1+1026.6;
     power_12_reac 906.3*power_mag_1+286.0;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_136;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_136;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_136;
               area 50.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_137;
     floor_area 1033.42 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.4;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_137;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_137;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_137;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_137;
               area 59.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_138;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_138;
     power_12_real 4879.6*power_mag_1+1104.6;
     power_12_reac 936.7*power_mag_1+303.1;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_138;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_138;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_138;
               area 58.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_139;
     floor_area 1615.13 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.0;
     thermostat_deadband 2.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_139;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_139;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_139;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_139;
               area 34.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_140;
     floor_area 2468.47 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.6;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_140;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_140;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_140;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_140;
               area 36.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_141;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_141;
     power_12_real 4500.0*power_mag_1+971.9;
     power_12_reac 1036.2*power_mag_1+282.5;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_141;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_141;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_141;
               area 71.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_142;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_142;
     power_12_real 4102.4*power_mag_1+1118.6;
     power_12_reac 1102.8*power_mag_1+301.7;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_142;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_142;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_142;
               area 35.5 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_143;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_143;
     power_12_real 3857.7*power_mag_1+1116.8;
     power_12_reac 938.2*power_mag_1+326.8;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_143;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_143;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_143;
               area 35.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_144;
     floor_area 2320.17 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.0;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_144;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_144;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_144;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_144;
               area 30.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_145;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_145;
     power_12_real 4024.3*power_mag_1+817.7;
     power_12_reac 1074.4*power_mag_1+329.9;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_145;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_145;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_145;
               area 45.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_146;
     floor_area 1147.86 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.6;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_146;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_146;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_146;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_146;
               area 62.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_147;
     floor_area 2187.14 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.4;
     thermostat_deadband 2.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_147;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_147;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_147;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_147;
               area 50.4 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_148;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_148;
     power_12_real 4995.2*power_mag_1+754.8;
     power_12_reac 1110.0*power_mag_1+311.8;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_148;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_148;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_148;
               area 50.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_149;
     floor_area 1108.31 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.4;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_149;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_149;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_149;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_149;
               area 37.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_150;
     floor_area 2375.92 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.0;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_150;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_150;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_150;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_150;
               area 40.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_151;
     floor_area 1798.55 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.8;
     thermostat_deadband 2.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_151;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_151;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_151;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_151;
               area 36.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_152;
     floor_area 1549.54 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.9;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_152;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_152;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_152;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_152;
               area 66.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_153;
     floor_area 1092.40 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+1.6;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_153;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_153;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_153;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_153;
               area 65.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_154;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_154;
     power_12_real 4723.7*power_mag_1+1123.3;
     power_12_reac 1066.2*power_mag_1+297.3;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_154;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_154;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_154;
               area 68.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_155;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_155;
     power_12_real 3381.1*power_mag_1+1081.5;
     power_12_reac 1193.3*power_mag_1+283.4;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_155;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_155;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_155;
               area 40.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_156;
     floor_area 1345.41 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.2;
     thermostat_deadband 3.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_156;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_156;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_156;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_156;
               area 44.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_157;
     floor_area 2165.96 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.1;
     thermostat_deadband 2.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_157;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_157;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_157;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_157;
               area 26.4 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_158;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_158;
     power_12_real 4488.6*power_mag_1+1138.2;
     power_12_reac 1051.9*power_mag_1+260.8;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_158;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_158;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_158;
               area 53.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_159;
     floor_area 1129.76 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+1.0;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_159;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_159;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_159;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_159;
               area 47.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_160;
     floor_area 2194.87 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.7;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_160;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_160;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_160;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_160;
               area 64.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_161;
     floor_area 2426.19 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.2;
     thermostat_deadband 3.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_161;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_161;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_161;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_161;
               area 55.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_162;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_162;
     power_12_real 4774.6*power_mag_1+852.1;
     power_12_reac 901.2*power_mag_1+273.7;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_162;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_162;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_162;
               area 39.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_163;
     floor_area 1261.55 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.2;
     thermostat_deadband 3.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_163;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_163;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_163;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_163;
               area 64.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_164;
     floor_area 2230.33 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.1;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_164;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_164;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_164;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_164;
               area 65.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_165;
     floor_area 1639.48 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.1;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_165;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_165;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_165;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_165;
               area 28.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_166;
     floor_area 1792.38 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.8;
     thermostat_deadband 3.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_166;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_166;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_166;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_166;
               area 29.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_167;
     floor_area 2523.19 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+3.0;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_167;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_167;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_167;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_167;
               area 29.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_168;
     floor_area 1691.65 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.5;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_168;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_168;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_168;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_168;
               area 71.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_169;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_169;
     power_12_real 4521.0*power_mag_1+993.6;
     power_12_reac 981.7*power_mag_1+291.0;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_169;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_169;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_169;
               area 26.4 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_170;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_170;
     power_12_real 4070.3*power_mag_1+980.9;
     power_12_reac 1129.4*power_mag_1+322.9;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_170;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_170;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_170;
               area 60.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_171;
     floor_area 1461.75 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.9;
     thermostat_deadband 3.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_171;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_171;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_171;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_171;
               area 58.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_172;
     floor_area 1978.35 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.3;
     thermostat_deadband 4.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_172;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_172;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_172;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_172;
               area 51.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_173;
     floor_area 2225.28 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.5;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_173;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_173;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_173;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_173;
               area 67.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_174;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_174;
     power_12_real 3226.7*power_mag_1+877.5;
     power_12_reac 1148.8*power_mag_1+317.8;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_174;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_174;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_174;
               area 43.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_175;
     floor_area 2141.60 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.2;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_175;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_175;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_175;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_175;
               area 46.5 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_176;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_176;
     power_12_real 4686.3*power_mag_1+1024.9;
     power_12_reac 1154.1*power_mag_1+310.0;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_176;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_176;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_176;
               area 33.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_177;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_177;
     power_12_real 3612.5*power_mag_1+858.9;
     power_12_reac 971.5*power_mag_1+273.4;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_177;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_177;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_177;
               area 43.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_178;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_178;
     power_12_real 4015.6*power_mag_1+868.9;
     power_12_reac 1002.0*power_mag_1+254.3;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_178;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_178;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_178;
               area 64.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_179;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_179;
     power_12_real 3889.4*power_mag_1+863.4;
     power_12_reac 984.3*power_mag_1+305.4;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_179;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_179;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_179;
               area 42.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_180;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_180;
     power_12_real 3090.1*power_mag_1+924.3;
     power_12_reac 1032.9*power_mag_1+263.3;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_180;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_180;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_180;
               area 37.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_181;
     floor_area 2464.49 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.0;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_181;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_181;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_181;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_181;
               area 53.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_182;
     floor_area 2041.10 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.3;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_182;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_182;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_182;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_182;
               area 44.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_183;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_183;
     power_12_real 4566.1*power_mag_1+810.5;
     power_12_reac 1008.0*power_mag_1+347.0;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_183;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_183;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_183;
               area 57.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_184;
     phases AS;
     nominal_voltage 120.0;
