     parent feeder_7_R3-12-47-1_tm_184;
     power_12_real 4541.5*power_mag_1+922.4;
     power_12_reac 1016.5*power_mag_1+331.9;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_184;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_184;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_184;
               area 52.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_185;
     floor_area 2188.49 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.5;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_185;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_185;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_185;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_185;
               area 50.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_186;
     floor_area 1277.04 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+2.2;
     thermostat_deadband 2.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_186;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_186;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_186;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_186;
               area 38.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_187;
     floor_area 1450.02 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+1.4;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_187;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_187;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_187;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_187;
               area 54.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_188;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_188;
     power_12_real 3417.7*power_mag_1+1212.5;
     power_12_reac 1076.4*power_mag_1+308.3;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_188;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_188;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_188;
               area 74.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_189;
     floor_area 2379.45 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.6;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_189;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_189;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_189;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_189;
               area 44.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_190;
     floor_area 1617.77 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+1.9;
     thermostat_deadband 2.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_190;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_190;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_190;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_190;
               area 42.4 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_191;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_191;
     power_12_real 4563.2*power_mag_1+978.5;
     power_12_reac 964.1*power_mag_1+264.9;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_191;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_191;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_191;
               area 73.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_192;
     floor_area 2360.70 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.7;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_192;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_192;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_192;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_192;
               area 74.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_193;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_193;
     power_12_real 4218.6*power_mag_1+859.3;
     power_12_reac 1151.1*power_mag_1+274.4;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_193;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_193;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_193;
               area 44.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_194;
     floor_area 1000.43 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+1.7;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_194;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_194;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_194;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_194;
               area 38.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_195;
     floor_area 2064.20 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.2;
     thermostat_deadband 2.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_195;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_195;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_195;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_195;
               area 55.4 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_196;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_196;
     power_12_real 4229.9*power_mag_1+1064.2;
     power_12_reac 1146.9*power_mag_1+343.4;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_196;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_196;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_196;
               area 43.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_197;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_197;
     power_12_real 4656.0*power_mag_1+1164.1;
     power_12_reac 999.4*power_mag_1+258.5;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_197;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_197;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_197;
               area 70.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_198;
     floor_area 2339.42 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.3;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_198;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 134.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_198;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_198;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_198;
               area 60.4 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_199;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_199;
     power_12_real 4926.9*power_mag_1+776.6;
     power_12_reac 1061.5*power_mag_1+251.4;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_199;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_199;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_199;
               area 60.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_200;
     floor_area 2115.00 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+2.9;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_200;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_200;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_200;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_200;
               area 42.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_201;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_201;
     power_12_real 4821.7*power_mag_1+1096.2;
     power_12_reac 1186.7*power_mag_1+282.7;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_201;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_201;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_201;
               area 29.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_202;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_202;
     power_12_real 4890.7*power_mag_1+962.9;
     power_12_reac 1060.5*power_mag_1+324.4;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_202;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_202;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_202;
               area 49.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_203;
     floor_area 2090.43 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.3;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_203;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_203;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_203;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_203;
               area 32.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_204;
     floor_area 1276.19 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.7;
     thermostat_deadband 2.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_204;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_204;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_204;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_204;
               area 43.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_205;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_205;
     power_12_real 3294.3*power_mag_1+1018.7;
     power_12_reac 1110.9*power_mag_1+256.2;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_205;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_205;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_205;
               area 46.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_206;
     floor_area 1816.83 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+1.5;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_206;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_206;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_206;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_206;
               area 73.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_207;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_207;
     power_12_real 4700.2*power_mag_1+788.1;
     power_12_reac 981.0*power_mag_1+344.0;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_207;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_207;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_207;
               area 38.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_208;
     floor_area 1444.11 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.5;
     thermostat_deadband 2.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_208;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_208;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_208;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_208;
               area 69.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_209;
     floor_area 1130.40 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+2.4;
     thermostat_deadband 3.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_209;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_209;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_209;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_209;
               area 59.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_210;
     floor_area 1840.32 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.2;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_210;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_210;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_210;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_210;
               area 39.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_211;
     floor_area 2072.66 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.6;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_211;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_211;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_211;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_211;
               area 58.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_212;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_212;
     power_12_real 3843.7*power_mag_1+798.9;
     power_12_reac 1043.7*power_mag_1+290.9;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_212;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_212;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_212;
               area 51.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_213;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_213;
     power_12_real 4146.1*power_mag_1+783.0;
     power_12_reac 1175.5*power_mag_1+336.3;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_213;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_213;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_213;
               area 72.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_214;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_214;
     power_12_real 4562.4*power_mag_1+1079.3;
     power_12_reac 1135.2*power_mag_1+317.8;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_214;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_214;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_214;
               area 68.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_215;
     floor_area 1544.23 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.6;
     thermostat_deadband 2.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_215;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_215;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_215;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_215;
               area 53.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_216;
     floor_area 1113.87 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.2;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_216;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_216;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_216;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_216;
               area 35.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_217;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_217;
     power_12_real 3732.1*power_mag_1+829.7;
     power_12_reac 1060.4*power_mag_1+333.3;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_217;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_217;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_217;
               area 25.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_218;
     floor_area 1411.30 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.6;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_218;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_218;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_218;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_218;
               area 44.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_219;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_219;
     power_12_real 3766.4*power_mag_1+771.3;
     power_12_reac 1154.2*power_mag_1+300.7;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_219;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_219;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_219;
               area 47.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_220;
     floor_area 1181.77 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+0.5;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_220;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_220;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_220;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_220;
               area 63.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_221;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_221;
     power_12_real 3653.0*power_mag_1+837.0;
     power_12_reac 1042.1*power_mag_1+337.8;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_221;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_221;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_221;
               area 65.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_222;
     floor_area 2124.15 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+1.6;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_222;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_222;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_222;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_222;
               area 43.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_223;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_223;
     power_12_real 4097.8*power_mag_1+1087.8;
     power_12_reac 1142.9*power_mag_1+305.8;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_223;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_223;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_223;
               area 58.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_224;
     floor_area 2699.12 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.5;
     thermostat_deadband 4.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_224;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_224;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_224;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_224;
               area 69.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_225;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_225;
     power_12_real 3946.9*power_mag_1+1179.0;
     power_12_reac 1082.1*power_mag_1+284.1;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_225;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_225;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_225;
               area 47.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_226;
     floor_area 2326.95 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.8;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_226;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_226;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_226;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_226;
               area 41.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_227;
     floor_area 1097.58 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.1;
     thermostat_deadband 3.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_227;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_227;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_227;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_227;
               area 36.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_228;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_228;
     power_12_real 4964.0*power_mag_1+814.7;
     power_12_reac 997.3*power_mag_1+284.9;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_228;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_228;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_228;
               area 41.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_229;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_229;
     power_12_real 4767.6*power_mag_1+1117.6;
     power_12_reac 1118.7*power_mag_1+311.4;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_229;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_229;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_229;
               area 39.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_230;
     floor_area 1520.25 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.8;
     thermostat_deadband 3.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_230;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 134.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_230;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_230;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_230;
               area 42.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_231;
     floor_area 2491.16 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+3.0;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_231;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_231;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_231;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_231;
               area 62.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_232;
     floor_area 1876.50 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.7;
     thermostat_deadband 2.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_232;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_232;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_232;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_232;
               area 57.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_233;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_233;
     power_12_real 4000.6*power_mag_1+1083.0;
     power_12_reac 927.4*power_mag_1+283.9;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_233;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_233;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_233;
               area 52.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_234;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_234;
     power_12_real 4519.6*power_mag_1+1246.8;
     power_12_reac 1179.3*power_mag_1+290.8;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_234;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_234;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_234;
               area 30.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_235;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_235;
     power_12_real 4745.4*power_mag_1+1079.3;
     power_12_reac 960.7*power_mag_1+267.7;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_235;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_235;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_235;
               area 69.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_236;
     floor_area 1222.87 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.2;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_236;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_236;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_236;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_236;
               area 46.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_237;
     floor_area 2360.70 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.4;
     thermostat_deadband 2.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_237;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_237;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_237;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_237;
               area 43.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_238;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_238;
     power_12_real 4674.4*power_mag_1+1131.3;
     power_12_reac 1103.7*power_mag_1+317.2;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_238;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_238;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_238;
               area 54.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_239;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_239;
     power_12_real 3475.2*power_mag_1+784.0;
     power_12_reac 1141.0*power_mag_1+278.5;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_239;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_239;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_239;
               area 71.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_240;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_240;
     power_12_real 3392.7*power_mag_1+1120.4;
     power_12_reac 1114.0*power_mag_1+340.7;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_240;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_240;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_240;
               area 56.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_241;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_241;
     power_12_real 3896.0*power_mag_1+1077.3;
     power_12_reac 1151.5*power_mag_1+282.3;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_241;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_241;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_241;
               area 56.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_242;
     floor_area 2080.05 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.5;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_242;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_242;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_242;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_242;
               area 31.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_243;
     floor_area 2020.72 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.7;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_243;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_243;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_243;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_243;
               area 53.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_244;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_244;
     power_12_real 4892.7*power_mag_1+837.7;
     power_12_reac 926.1*power_mag_1+286.0;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_244;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_244;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_244;
               area 52.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_245;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_245;
     power_12_real 4937.1*power_mag_1+860.2;
     power_12_reac 914.0*power_mag_1+342.3;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_245;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_245;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_245;
               area 48.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_246;
     floor_area 2563.49 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+1.2;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_246;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_246;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_246;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_246;
               area 47.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_247;
     floor_area 1535.46 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.3;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_247;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_247;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_247;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_247;
               area 39.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_248;
     floor_area 1979.95 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.1;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_248;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_248;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_248;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_248;
               area 61.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_249;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_249;
     power_12_real 4716.5*power_mag_1+1241.0;
     power_12_reac 1153.1*power_mag_1+265.3;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_249;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_249;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_249;
               area 53.5 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_250;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_250;
     power_12_real 3533.5*power_mag_1+892.3;
     power_12_reac 1037.0*power_mag_1+325.9;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_250;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_250;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_250;
               area 68.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_251;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_251;
     power_12_real 4539.5*power_mag_1+1074.0;
     power_12_reac 1131.1*power_mag_1+265.1;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_251;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_251;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_251;
               area 43.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_252;
     floor_area 2316.18 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.8;
     thermostat_deadband 2.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_252;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_252;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_252;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_252;
               area 54.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_253;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_253;
     power_12_real 3846.5*power_mag_1+767.0;
     power_12_reac 1135.6*power_mag_1+306.4;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_253;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_253;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_253;
               area 72.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_254;
     floor_area 2713.38 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.1;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_254;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_254;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_254;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_254;
               area 37.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_255;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_255;
     power_12_real 4045.5*power_mag_1+888.3;
     power_12_reac 966.7*power_mag_1+316.5;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_255;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_255;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_255;
               area 37.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_256;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_256;
     power_12_real 3048.5*power_mag_1+994.4;
     power_12_reac 1122.3*power_mag_1+314.2;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_256;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_256;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_256;
               area 59.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_257;
     floor_area 1454.27 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.3;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_257;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_257;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_257;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_257;
               area 72.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_258;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_258;
     power_12_real 3607.9*power_mag_1+1245.8;
     power_12_reac 1070.2*power_mag_1+298.1;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_258;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_258;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_258;
               area 69.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_259;
     floor_area 1160.48 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.5;
     thermostat_deadband 3.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_259;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_259;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_259;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_259;
               area 54.5 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_260;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_260;
     power_12_real 3814.6*power_mag_1+899.7;
     power_12_reac 1058.4*power_mag_1+295.0;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_260;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_260;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_260;
               area 72.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_261;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_261;
     power_12_real 4567.1*power_mag_1+805.6;
     power_12_reac 999.6*power_mag_1+337.1;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_261;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_261;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_261;
               area 65.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_262;
     floor_area 1528.17 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.5;
     thermostat_deadband 3.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_262;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_262;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_262;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_262;
               area 71.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_263;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_263;
     power_12_real 4687.8*power_mag_1+1088.5;
     power_12_reac 992.7*power_mag_1+267.1;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_263;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_263;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_263;
               area 30.5 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_264;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_264;
     power_12_real 4682.9*power_mag_1+836.7;
     power_12_reac 912.8*power_mag_1+306.5;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_264;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_264;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_264;
               area 38.5 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_265;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_265;
     power_12_real 3747.4*power_mag_1+1226.3;
     power_12_reac 1016.8*power_mag_1+349.3;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_265;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_265;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_265;
               area 56.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_266;
     floor_area 1559.10 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.6;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_266;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_266;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_266;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_266;
               area 28.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_267;
     floor_area 1055.98 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.3;
     thermostat_deadband 3.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_267;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_267;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_267;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_267;
               area 50.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_268;
     floor_area 2171.84 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.4;
     thermostat_deadband 2.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_268;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_268;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_268;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_268;
               area 33.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_269;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_269;
     power_12_real 3577.8*power_mag_1+985.0;
     power_12_reac 1010.4*power_mag_1+333.6;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_269;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_269;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_269;
               area 35.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_270;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_270;
     power_12_real 3413.4*power_mag_1+1188.2;
     power_12_reac 956.3*power_mag_1+275.5;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_270;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_270;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_270;
               area 37.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_271;
     floor_area 2346.90 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+1.6;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_271;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_271;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_271;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_271;
               area 33.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_272;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_272;
     power_12_real 4011.9*power_mag_1+1240.5;
     power_12_reac 982.7*power_mag_1+296.7;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_272;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_272;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_272;
               area 36.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_273;
     floor_area 1463.08 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.9;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_273;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_273;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_273;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_273;
               area 38.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_274;
     floor_area 2289.93 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.7;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_274;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_274;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_274;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_274;
               area 73.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_275;
     floor_area 2470.50 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.7;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_275;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_275;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_275;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_275;
               area 52.5 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_276;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_276;
     power_12_real 3063.7*power_mag_1+1164.6;
     power_12_reac 1015.4*power_mag_1+332.0;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_276;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_276;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_276;
               area 44.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_277;
     floor_area 2128.25 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.6;
     thermostat_deadband 3.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_277;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_277;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_277;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_277;
               area 50.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_278;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_278;
     power_12_real 3685.7*power_mag_1+971.1;
     power_12_reac 1175.5*power_mag_1+313.8;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_278;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_278;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_278;
               area 28.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_279;
     floor_area 1744.63 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.4;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_279;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_279;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_279;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_279;
               area 29.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_280;
     floor_area 2638.69 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.4;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_280;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_280;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_280;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_280;
               area 41.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_281;
     floor_area 2400.82 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.7;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_281;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_281;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_281;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_281;
               area 73.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_282;
     floor_area 1458.93 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.3;
     thermostat_deadband 2.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_282;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_282;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_282;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_282;
               area 67.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_283;
     floor_area 2315.46 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.5;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_283;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_283;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_283;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_283;
               area 66.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_284;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_284;
     power_12_real 4853.5*power_mag_1+762.7;
     power_12_reac 1106.0*power_mag_1+293.4;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_284;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_284;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_284;
               area 32.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_285;
     floor_area 2291.73 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.6;
     thermostat_deadband 2.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_285;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_285;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_285;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_285;
               area 48.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_286;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_286;
     power_12_real 4134.2*power_mag_1+1057.7;
     power_12_reac 1123.0*power_mag_1+266.1;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_286;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_286;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_286;
               area 33.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_287;
     floor_area 2664.63 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.1;
     thermostat_deadband 2.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_287;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_287;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_287;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_287;
               area 68.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_288;
     floor_area 1133.30 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.2;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_288;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_288;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_288;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_288;
               area 57.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_289;
     floor_area 2205.08 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.5;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_289;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_289;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_289;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_289;
               area 38.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_290;
     floor_area 1173.49 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.1;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_290;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_290;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_290;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_290;
               area 34.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_291;
     floor_area 1336.67 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.3;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_291;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_291;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_291;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_291;
               area 42.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_292;
     floor_area 1026.78 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.7;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_292;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_292;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_292;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_292;
               area 69.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_293;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_293;
     power_12_real 3876.6*power_mag_1+999.1;
     power_12_reac 1110.4*power_mag_1+259.3;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_293;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_293;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_293;
               area 61.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_294;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_294;
     power_12_real 4312.6*power_mag_1+1001.2;
     power_12_reac 1032.9*power_mag_1+341.1;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_294;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_294;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_294;
               area 66.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_295;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_295;
     power_12_real 3121.1*power_mag_1+1155.1;
     power_12_reac 1080.7*power_mag_1+312.6;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_295;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_295;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_295;
               area 49.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_296;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_296;
     power_12_real 3023.3*power_mag_1+971.7;
     power_12_reac 1163.5*power_mag_1+293.4;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_296;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_296;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_296;
               area 72.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_297;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_297;
     power_12_real 3898.1*power_mag_1+1005.0;
     power_12_reac 1109.6*power_mag_1+342.8;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_297;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_297;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_297;
               area 61.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_298;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_298;
     power_12_real 3311.7*power_mag_1+834.2;
     power_12_reac 1197.8*power_mag_1+299.4;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_298;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_298;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_298;
               area 45.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_299;
     floor_area 1292.95 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.0;
     thermostat_deadband 3.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_299;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_299;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_299;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_299;
               area 56.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_300;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_300;
     power_12_real 3401.7*power_mag_1+1049.4;
     power_12_reac 1115.1*power_mag_1+327.1;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_300;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_300;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_300;
               area 26.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_301;
     floor_area 1246.09 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.8;
     thermostat_deadband 2.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_301;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_301;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_301;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_301;
               area 68.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_302;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_302;
     power_12_real 3316.1*power_mag_1+1069.8;
     power_12_reac 1168.3*power_mag_1+310.6;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_302;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_302;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_302;
               area 28.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_303;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_303;
     power_12_real 4867.9*power_mag_1+945.4;
     power_12_reac 1050.2*power_mag_1+306.4;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_303;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_303;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_303;
               area 25.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_304;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_304;
     power_12_real 4797.4*power_mag_1+1083.8;
     power_12_reac 1144.7*power_mag_1+315.3;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_304;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_304;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_304;
               area 61.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_305;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_305;
     power_12_real 3291.9*power_mag_1+1076.0;
     power_12_reac 908.3*power_mag_1+334.2;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_305;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_305;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_305;
               area 47.4 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_306;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_306;
     power_12_real 4339.9*power_mag_1+1036.6;
     power_12_reac 1109.6*power_mag_1+307.9;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_306;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_306;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_306;
               area 70.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_307;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_307;
     power_12_real 3689.6*power_mag_1+1146.9;
     power_12_reac 971.5*power_mag_1+348.0;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_307;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_307;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_307;
               area 29.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_308;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_308;
     power_12_real 3161.9*power_mag_1+901.1;
     power_12_reac 1053.4*power_mag_1+339.9;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_308;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_308;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_308;
               area 61.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_309;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_309;
     power_12_real 3053.3*power_mag_1+817.3;
     power_12_reac 1079.6*power_mag_1+298.8;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_309;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_309;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_309;
               area 61.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_310;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_310;
     power_12_real 3855.0*power_mag_1+848.6;
     power_12_reac 943.7*power_mag_1+263.0;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_310;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_310;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_310;
               area 35.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_311;
     floor_area 1011.67 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.9;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_311;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_311;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_311;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_311;
               area 71.4 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_312;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_312;
     power_12_real 3777.0*power_mag_1+895.5;
     power_12_reac 927.9*power_mag_1+265.5;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_312;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_312;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_312;
               area 56.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_313;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_313;
     power_12_real 3891.3*power_mag_1+943.9;
     power_12_reac 1066.9*power_mag_1+256.2;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_313;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_313;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_313;
               area 60.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_314;
     floor_area 2085.25 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.6;
     thermostat_deadband 3.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_314;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_314;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_314;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_314;
               area 66.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_315;
     floor_area 1279.82 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.6;
     thermostat_deadband 2.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_315;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_315;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_315;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_315;
               area 40.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_316;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_316;
     power_12_real 3947.0*power_mag_1+858.4;
     power_12_reac 1006.1*power_mag_1+286.9;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_316;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_316;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_316;
               area 62.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_317;
     floor_area 2032.56 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.7;
     thermostat_deadband 3.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_317;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_317;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_317;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_317;
               area 35.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_318;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_318;
     power_12_real 3931.8*power_mag_1+1208.7;
     power_12_reac 1032.2*power_mag_1+269.8;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_318;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_318;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_318;
               area 53.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_319;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_319;
     power_12_real 3143.0*power_mag_1+779.1;
     power_12_reac 1135.2*power_mag_1+346.5;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_319;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_319;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_319;
               area 45.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_320;
     floor_area 2728.25 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.8;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_320;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_320;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_320;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_320;
               area 59.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_321;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_321;
     power_12_real 4730.8*power_mag_1+770.5;
     power_12_reac 1134.9*power_mag_1+293.0;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_321;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_321;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_321;
               area 25.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_322;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_322;
     power_12_real 3863.7*power_mag_1+940.1;
     power_12_reac 1193.5*power_mag_1+306.7;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_322;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_322;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_322;
               area 42.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_323;
     floor_area 2486.85 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.3;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_323;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_323;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_323;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_323;
               area 49.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_324;
     floor_area 2504.48 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.3;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_324;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_324;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_324;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_324;
               area 54.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_325;
     floor_area 1784.34 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.7;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_325;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_325;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_325;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_325;
               area 48.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_326;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_326;
     power_12_real 4818.7*power_mag_1+1192.6;
     power_12_reac 1176.9*power_mag_1+280.9;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_326;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_326;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_326;
               area 66.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_327;
     floor_area 1662.01 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.2;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_327;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_327;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_327;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_327;
               area 27.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_328;
     floor_area 2580.20 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.7;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_328;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_328;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_328;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_328;
               area 53.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_329;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_329;
     power_12_real 4478.0*power_mag_1+964.4;
     power_12_reac 1167.2*power_mag_1+330.8;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_329;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_329;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_329;
               area 33.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_330;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_330;
     power_12_real 3131.9*power_mag_1+931.1;
     power_12_reac 1108.7*power_mag_1+347.9;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_330;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_330;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_330;
               area 56.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_331;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_331;
     power_12_real 3999.1*power_mag_1+900.5;
     power_12_reac 1005.7*power_mag_1+280.8;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_331;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_331;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_331;
               area 36.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_332;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_332;
     power_12_real 3213.4*power_mag_1+801.3;
     power_12_reac 936.2*power_mag_1+329.2;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_332;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_332;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_332;
               area 54.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_333;
     floor_area 2204.17 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.8;
     thermostat_deadband 3.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_333;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_333;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_333;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_333;
               area 48.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_334;
     floor_area 2258.47 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.4;
     thermostat_deadband 2.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_334;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_334;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_334;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_334;
               area 58.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_335;
     floor_area 1303.99 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.7;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_335;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 134.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_335;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_335;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_335;
               area 56.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_336;
     floor_area 2510.54 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.5;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_336;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_336;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_336;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_336;
               area 30.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_337;
     floor_area 2576.45 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.5;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_337;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_337;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_337;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_337;
               area 33.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_338;
     floor_area 1993.27 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+2.0;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_338;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 134.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_338;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_338;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_338;
               area 69.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_339;
     floor_area 2420.31 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.0;
     thermostat_deadband 3.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_339;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_339;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_339;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_339;
               area 67.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_340;
     floor_area 1128.98 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.8;
     thermostat_deadband 3.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_340;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_340;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_340;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_340;
               area 73.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_341;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_341;
     power_12_real 3360.2*power_mag_1+812.7;
     power_12_reac 1123.6*power_mag_1+303.9;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_341;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_341;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_341;
               area 52.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_342;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_342;
     power_12_real 3688.2*power_mag_1+1204.8;
     power_12_reac 1123.0*power_mag_1+273.1;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_342;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_342;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_342;
               area 47.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_343;
     floor_area 1612.29 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.6;
     thermostat_deadband 3.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_343;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_343;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_343;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_343;
               area 33.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_344;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_344;
     power_12_real 3681.1*power_mag_1+1091.6;
     power_12_reac 1057.5*power_mag_1+319.5;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_344;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_344;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_344;
               area 69.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_345;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_345;
     power_12_real 3877.7*power_mag_1+997.0;
     power_12_reac 1139.1*power_mag_1+349.8;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_345;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_345;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_345;
               area 64.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_346;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_346;
     power_12_real 3783.5*power_mag_1+796.9;
     power_12_reac 1088.5*power_mag_1+304.1;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_346;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_346;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_346;
               area 70.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_347;
     floor_area 1751.92 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.2;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_347;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_347;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_347;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_347;
               area 52.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_348;
     floor_area 1885.41 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.6;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_348;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_348;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_348;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_348;
               area 64.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_349;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_349;
     power_12_real 4451.9*power_mag_1+822.8;
     power_12_reac 1112.2*power_mag_1+312.4;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_349;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_349;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_349;
               area 36.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_350;
     floor_area 1286.82 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.7;
     thermostat_deadband 3.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_350;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 134.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_350;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_350;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_350;
               area 67.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_351;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_351;
     power_12_real 4872.1*power_mag_1+774.0;
     power_12_reac 1000.8*power_mag_1+283.4;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_351;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_351;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_351;
               area 57.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_352;
     floor_area 1213.78 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+1.4;
     thermostat_deadband 3.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_352;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_352;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_352;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_352;
               area 31.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_353;
     floor_area 2621.69 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.0;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_353;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_353;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_353;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_353;
               area 36.4 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_354;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_354;
     power_12_real 4159.4*power_mag_1+1009.7;
     power_12_reac 1088.2*power_mag_1+310.8;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_354;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_354;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_354;
               area 55.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_355;
     floor_area 2577.81 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.9;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_355;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_355;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_355;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_355;
               area 47.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_356;
     floor_area 2130.64 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+1.4;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_356;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_356;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_356;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_356;
               area 55.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_357;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_357;
     power_12_real 3449.7*power_mag_1+765.0;
     power_12_reac 1132.8*power_mag_1+335.1;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_357;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_357;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_357;
               area 31.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_358;
     floor_area 2466.15 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.9;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_358;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_358;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_358;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_358;
               area 32.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_359;
     floor_area 2442.85 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+0.7;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_359;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_359;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_359;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_359;
               area 28.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_360;
     floor_area 1676.15 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.2;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_360;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_360;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_360;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_360;
               area 35.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_361;
     floor_area 2384.26 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.8;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_361;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_361;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_361;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_361;
               area 47.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_362;
     floor_area 1458.26 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.5;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_362;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_362;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_362;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_362;
               area 66.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_363;
     floor_area 2492.81 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.7;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_363;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_363;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_363;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_363;
               area 30.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_364;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_364;
     power_12_real 3881.2*power_mag_1+1046.4;
     power_12_reac 1125.7*power_mag_1+336.1;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_364;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_364;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_364;
               area 63.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_365;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_365;
     power_12_real 4461.8*power_mag_1+1049.3;
     power_12_reac 1043.9*power_mag_1+291.4;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_365;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_365;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_365;
               area 35.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_366;
     floor_area 2258.37 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.9;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_366;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_366;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_366;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_366;
               area 54.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_367;
     floor_area 1703.26 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.5;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_367;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_367;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_367;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_367;
               area 37.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_368;
     floor_area 1904.49 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.7;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_368;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_368;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_368;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_368;
               area 68.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_369;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_369;
     power_12_real 3743.3*power_mag_1+1126.2;
     power_12_reac 981.4*power_mag_1+302.0;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_369;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_369;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_369;
               area 52.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_370;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_370;
     power_12_real 4106.2*power_mag_1+857.7;
     power_12_reac 1078.0*power_mag_1+272.0;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_370;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_370;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_370;
               area 47.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_371;
     floor_area 1346.43 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.2;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_371;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_371;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_371;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_371;
               area 50.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_372;
     floor_area 1626.94 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.8;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_372;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_372;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_372;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_372;
               area 63.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_373;
     floor_area 1859.88 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.0;
     thermostat_deadband 3.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_373;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 134.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_373;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_373;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_373;
               area 44.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_374;
     floor_area 2641.47 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.2;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_374;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_374;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_374;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_374;
               area 29.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_375;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_375;
     power_12_real 4120.4*power_mag_1+986.4;
     power_12_reac 1054.1*power_mag_1+292.2;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_375;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_375;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_375;
               area 61.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_376;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_376;
     power_12_real 4870.2*power_mag_1+1026.1;
     power_12_reac 1063.0*power_mag_1+286.7;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_376;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_376;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_376;
               area 31.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_377;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_377;
     power_12_real 4810.9*power_mag_1+1004.5;
     power_12_reac 926.3*power_mag_1+342.6;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_377;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_377;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_377;
               area 32.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_378;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_378;
     power_12_real 4009.8*power_mag_1+1008.0;
     power_12_reac 1169.0*power_mag_1+258.1;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_378;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_378;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_378;
               area 70.4 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_379;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_379;
     power_12_real 4105.5*power_mag_1+1144.8;
     power_12_reac 1089.1*power_mag_1+321.9;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_379;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_379;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_379;
               area 63.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_380;
     floor_area 2557.79 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.3;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_380;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_380;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_380;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_380;
               area 44.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_381;
     floor_area 1541.60 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+1.5;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_381;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_381;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_381;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_381;
               area 70.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_382;
     floor_area 1686.70 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.6;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_382;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_382;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_382;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_382;
               area 68.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_383;
     floor_area 2471.73 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.9;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_383;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_383;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_383;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_383;
               area 30.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_384;
     floor_area 2427.65 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.8;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_384;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_384;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_384;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_384;
               area 26.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_385;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_385;
     power_12_real 4474.8*power_mag_1+790.7;
     power_12_reac 1021.6*power_mag_1+281.9;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_385;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_385;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_385;
               area 25.5 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_386;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_386;
     power_12_real 4020.9*power_mag_1+1000.9;
     power_12_reac 1116.7*power_mag_1+268.5;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_386;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_386;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_386;
               area 64.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_387;
     floor_area 2334.51 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.7;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_387;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_387;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_387;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_387;
               area 28.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_388;
     floor_area 1177.29 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.7;
     thermostat_deadband 3.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_388;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_388;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_388;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_388;
               area 55.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_389;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_389;
     power_12_real 3364.0*power_mag_1+1214.7;
     power_12_reac 1160.3*power_mag_1+322.9;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_389;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_389;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_389;
               area 52.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_390;
     floor_area 2361.77 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.5;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_390;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_390;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_390;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_390;
               area 67.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_391;
     floor_area 1075.59 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.7;
     thermostat_deadband 3.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_391;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_391;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_391;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_391;
               area 50.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_392;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_392;
     power_12_real 3490.0*power_mag_1+842.2;
     power_12_reac 1100.0*power_mag_1+256.1;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_392;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_392;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_392;
               area 44.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_393;
     floor_area 1911.10 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.6;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_393;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_393;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_393;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_393;
               area 59.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_394;
     floor_area 1465.71 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.6;
     thermostat_deadband 3.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_394;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_394;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_394;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_394;
               area 41.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_395;
     floor_area 1551.53 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.5;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_395;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_395;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_395;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_395;
               area 65.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_396;
     floor_area 1820.16 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.6;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_396;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_396;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_396;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_396;
               area 56.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_397;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_397;
     power_12_real 3870.5*power_mag_1+1158.7;
     power_12_reac 1092.0*power_mag_1+349.5;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_397;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_397;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_397;
               area 67.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_398;
     floor_area 2230.61 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.9;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_398;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_398;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_398;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_398;
               area 32.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_399;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_399;
     power_12_real 4752.1*power_mag_1+841.4;
     power_12_reac 1072.5*power_mag_1+255.5;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_399;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_399;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_399;
               area 53.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_400;
     floor_area 1623.04 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.6;
     thermostat_deadband 2.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_400;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_400;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_400;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_400;
               area 30.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_401;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_401;
     power_12_real 4227.1*power_mag_1+1000.5;
     power_12_reac 976.3*power_mag_1+294.5;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_401;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_401;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_401;
               area 65.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_402;
     floor_area 1238.29 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.6;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_402;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_402;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_402;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_402;
               area 72.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_403;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_403;
     power_12_real 4889.5*power_mag_1+859.5;
     power_12_reac 1173.2*power_mag_1+343.2;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_403;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_403;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_403;
               area 67.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_404;
     floor_area 1092.30 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.9;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_404;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 134.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_404;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_404;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_404;
               area 61.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_405;
     floor_area 2359.20 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.2;
     thermostat_deadband 3.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_405;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_405;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_405;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_405;
               area 70.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_406;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_406;
     power_12_real 4159.7*power_mag_1+1067.2;
     power_12_reac 1061.8*power_mag_1+283.2;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_406;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_406;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_406;
               area 30.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_407;
     floor_area 1755.95 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.0;
     thermostat_deadband 4.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_407;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_407;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_407;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_407;
               area 54.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_408;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_408;
     power_12_real 3486.4*power_mag_1+956.9;
     power_12_reac 1000.0*power_mag_1+328.9;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_408;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_408;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_408;
               area 32.4 m^2;
          };
     };
}

//Underground Lines

object underground_line {
     name feeder_7_R3-12-47-1_ul_1; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_440; 
     to feeder_7_R3-12-47-1_node_441; 
     length 163.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_2; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_448; 
     to feeder_7_R3-12-47-1_node_449; 
     length 110.000; 
     configuration f7_line_configuration_29; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_3; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_453; 
     to feeder_7_R3-12-47-1_node_454; 
     length 280.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_4; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_453; 
     to feeder_7_R3-12-47-1_node_455; 
     length 49.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_5; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_453; 
     to feeder_7_R3-12-47-1_node_456; 
     length 565.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_6; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_456; 
     to feeder_7_R3-12-47-1_node_457; 
     length 100.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_7; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_456; 
     to feeder_7_R3-12-47-1_node_458; 
     length 84.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_8; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_456; 
     to feeder_7_R3-12-47-1_node_488; 
     length 551.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_9; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_458; 
     to feeder_7_R3-12-47-1_node_459; 
     length 310.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_10; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_458; 
     to feeder_7_R3-12-47-1_node_487; 
     length 73.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_11; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_7; 
     to feeder_7_R3-12-47-1_node_8; 
     length 328.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_12; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_7; 
     to feeder_7_R3-12-47-1_node_9; 
     length 636.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_13; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_9; 
     to feeder_7_R3-12-47-1_node_10; 
     length 282.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_14; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_9; 
     to feeder_7_R3-12-47-1_node_12; 
     length 462.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_15; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_10; 
     to feeder_7_R3-12-47-1_node_11; 
     length 245.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_16; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_12; 
     to feeder_7_R3-12-47-1_node_13; 
     length 441.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_17; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_14; 
     to feeder_7_R3-12-47-1_node_7; 
     length 562.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_18; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_19; 
     to feeder_7_R3-12-47-1_node_17; 
     length 162.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_19; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_26; 
     to feeder_7_R3-12-47-1_node_27; 
     length 351.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_20; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_33; 
     to feeder_7_R3-12-47-1_node_36; 
     length 217.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_21; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_35; 
     to feeder_7_R3-12-47-1_node_38; 
     length 60.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_22; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_35; 
     to feeder_7_R3-12-47-1_node_51; 
     length 522.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_23; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_39; 
     to feeder_7_R3-12-47-1_node_40; 
     length 105.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_24; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_40; 
     to feeder_7_R3-12-47-1_node_41; 
     length 175.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_25; 
     phases BN; 
     from feeder_7_R3-12-47-1_node_40; 
     to feeder_7_R3-12-47-1_node_44; 
     length 58.000; 
     configuration f7_line_configuration_38; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_26; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_40; 
     to feeder_7_R3-12-47-1_node_45; 
     length 499.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_27; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_41; 
     to feeder_7_R3-12-47-1_node_42; 
     length 247.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_28; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_42; 
     to feeder_7_R3-12-47-1_node_43; 
     length 83.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_29; 
     phases AN; 
     from feeder_7_R3-12-47-1_node_45; 
     to feeder_7_R3-12-47-1_node_46; 
     length 223.000; 
     configuration f7_line_configuration_39; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_30; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_45; 
     to feeder_7_R3-12-47-1_node_47; 
     length 138.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_31; 
     phases CN; 
     from feeder_7_R3-12-47-1_node_45; 
     to feeder_7_R3-12-47-1_node_48; 
     length 48.000; 
     configuration f7_line_configuration_41; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_32; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_45; 
     to feeder_7_R3-12-47-1_node_50; 
     length 286.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_33; 
     phases CN; 
     from feeder_7_R3-12-47-1_node_48; 
     to feeder_7_R3-12-47-1_node_49; 
     length 332.000; 
     configuration f7_line_configuration_41; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_34; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_51; 
     to feeder_7_R3-12-47-1_node_52; 
     length 955.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_35; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_52; 
     to feeder_7_R3-12-47-1_node_53; 
     length 126.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_36; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_52; 
     to feeder_7_R3-12-47-1_node_69; 
     length 174.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_37; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_52; 
     to feeder_7_R3-12-47-1_node_150; 
     length 1233.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_38; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_54; 
     to feeder_7_R3-12-47-1_node_55; 
     length 50.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_39; 
     phases BN; 
     from feeder_7_R3-12-47-1_node_55; 
     to feeder_7_R3-12-47-1_node_56; 
     length 191.000; 
     configuration f7_line_configuration_38; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_40; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_55; 
     to feeder_7_R3-12-47-1_node_57; 
     length 318.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_41; 
     phases AN; 
     from feeder_7_R3-12-47-1_node_55; 
     to feeder_7_R3-12-47-1_node_58; 
     length 343.000; 
     configuration f7_line_configuration_39; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_42; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_55; 
     to feeder_7_R3-12-47-1_node_60; 
     length 177.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_43; 
     phases AN; 
     from feeder_7_R3-12-47-1_node_58; 
     to feeder_7_R3-12-47-1_node_59; 
     length 313.000; 
     configuration f7_line_configuration_39; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_44; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_60; 
     to feeder_7_R3-12-47-1_node_61; 
     length 567.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_45; 
     phases BN; 
     from feeder_7_R3-12-47-1_node_61; 
     to feeder_7_R3-12-47-1_node_62; 
     length 118.000; 
     configuration f7_line_configuration_38; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_46; 
     phases AN; 
     from feeder_7_R3-12-47-1_node_61; 
     to feeder_7_R3-12-47-1_node_63; 
     length 67.000; 
     configuration f7_line_configuration_39; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_47; 
     phases CN; 
     from feeder_7_R3-12-47-1_node_61; 
     to feeder_7_R3-12-47-1_node_64; 
     length 197.000; 
     configuration f7_line_configuration_41; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_48; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_61; 
     to feeder_7_R3-12-47-1_node_66; 
     length 673.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_49; 
     phases CN; 
     from feeder_7_R3-12-47-1_node_64; 
     to feeder_7_R3-12-47-1_node_65; 
     length 293.000; 
     configuration f7_line_configuration_41; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_50; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_66; 
     to feeder_7_R3-12-47-1_node_67; 
     length 238.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_51; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_66; 
     to feeder_7_R3-12-47-1_node_68; 
     length 103.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_52; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_93; 
     to feeder_7_R3-12-47-1_node_94; 
     length 425.000; 
     configuration f7_line_configuration_45; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_53; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_94; 
     to feeder_7_R3-12-47-1_node_95; 
     length 291.000; 
     configuration f7_line_configuration_45; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_54; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_94; 
     to feeder_7_R3-12-47-1_node_96; 
     length 57.000; 
     configuration f7_line_configuration_45; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_55; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_99; 
     to feeder_7_R3-12-47-1_node_100; 
     length 194.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_56; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_104; 
     to feeder_7_R3-12-47-1_node_105; 
     length 84.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_57; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_113; 
     to feeder_7_R3-12-47-1_node_114; 
     length 10.000; 
     configuration f7_line_configuration_47; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_58; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_114; 
     to feeder_7_R3-12-47-1_node_115; 
     length 10.000; 
     configuration f7_line_configuration_48; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_59; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_123; 
     to feeder_7_R3-12-47-1_node_124; 
     length 10.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_60; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_124; 
     to feeder_7_R3-12-47-1_node_125; 
     length 10.000; 
     configuration f7_line_configuration_48; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_61; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_127; 
     to feeder_7_R3-12-47-1_node_128; 
     length 75.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_62; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_130; 
     to feeder_7_R3-12-47-1_node_131; 
     length 143.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_63; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_131; 
     to feeder_7_R3-12-47-1_node_132; 
     length 245.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_64; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_149; 
     to feeder_7_R3-12-47-1_node_151; 
     length 768.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_65; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_151; 
     to feeder_7_R3-12-47-1_node_152; 
     length 149.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_66; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_152; 
     to feeder_7_R3-12-47-1_node_155; 
     length 180.400; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_67; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_151; 
     to feeder_7_R3-12-47-1_node_157; 
     length 545.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_68; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_152; 
     to feeder_7_R3-12-47-1_node_153; 
     length 90.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_69; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_156; 
     to feeder_7_R3-12-47-1_node_168; 
     length 40.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_70; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_157; 
     to feeder_7_R3-12-47-1_node_160; 
     length 329.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_71; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_159; 
     to feeder_7_R3-12-47-1_node_163; 
     length 58.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_72; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_161; 
     to feeder_7_R3-12-47-1_node_164; 
     length 136.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_73; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_162; 
     to feeder_7_R3-12-47-1_node_166; 
     length 85.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_74; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_162; 
     to feeder_7_R3-12-47-1_node_194; 
     length 342.000; 
     configuration f7_line_configuration_49; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_75; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_167; 
     to feeder_7_R3-12-47-1_node_169; 
     length 81.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_76; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_167; 
     to feeder_7_R3-12-47-1_node_193; 
     length 60.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_77; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_169; 
     to feeder_7_R3-12-47-1_node_170; 
     length 359.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_78; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_169; 
     to feeder_7_R3-12-47-1_node_184; 
     length 152.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_79; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_169; 
     to feeder_7_R3-12-47-1_node_185; 
     length 506.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_80; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_170; 
     to feeder_7_R3-12-47-1_node_171; 
     length 66.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_81; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_171; 
     to feeder_7_R3-12-47-1_node_172; 
     length 66.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_82; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_171; 
     to feeder_7_R3-12-47-1_node_179; 
     length 66.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_83; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_171; 
     to feeder_7_R3-12-47-1_node_182; 
     length 66.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_84; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_172; 
     to feeder_7_R3-12-47-1_node_173; 
     length 545.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_85; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_173; 
     to feeder_7_R3-12-47-1_node_174; 
     length 77.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_86; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_174; 
     to feeder_7_R3-12-47-1_node_175; 
     length 344.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_87; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_174; 
     to feeder_7_R3-12-47-1_node_178; 
     length 42.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_88; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_175; 
     to feeder_7_R3-12-47-1_node_176; 
     length 153.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_89; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_175; 
     to feeder_7_R3-12-47-1_node_177; 
     length 289.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_90; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_179; 
     to feeder_7_R3-12-47-1_node_180; 
     length 146.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_91; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_180; 
     to feeder_7_R3-12-47-1_node_181; 
     length 10.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_92; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_182; 
     to feeder_7_R3-12-47-1_node_183; 
     length 300.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_93; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_185; 
     to feeder_7_R3-12-47-1_node_186; 
     length 52.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_94; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_186; 
     to feeder_7_R3-12-47-1_node_187; 
     length 281.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_95; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_186; 
     to feeder_7_R3-12-47-1_node_188; 
     length 52.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_96; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_186; 
     to feeder_7_R3-12-47-1_node_190; 
     length 37.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_97; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_186; 
     to feeder_7_R3-12-47-1_node_191; 
     length 414.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_98; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_188; 
     to feeder_7_R3-12-47-1_node_189; 
     length 221.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_99; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_191; 
     to feeder_7_R3-12-47-1_node_192; 
     length 315.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_100; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_194; 
     to feeder_7_R3-12-47-1_node_195; 
     length 547.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_101; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_194; 
     to feeder_7_R3-12-47-1_node_198; 
     length 175.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_102; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_195; 
     to feeder_7_R3-12-47-1_node_196; 
     length 658.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_103; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_196; 
     to feeder_7_R3-12-47-1_node_197; 
     length 167.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_104; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_199; 
     to feeder_7_R3-12-47-1_node_200; 
     length 175.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_105; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_200; 
     to feeder_7_R3-12-47-1_node_201; 
     length 391.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_106; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_201; 
     to feeder_7_R3-12-47-1_node_202; 
     length 139.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_107; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_201; 
     to feeder_7_R3-12-47-1_node_204; 
     length 106.000; 
     configuration f7_line_configuration_50; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_108; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_201; 
     to feeder_7_R3-12-47-1_node_207; 
     length 321.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_109; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_202; 
     to feeder_7_R3-12-47-1_node_203; 
     length 10.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_110; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_204; 
     to feeder_7_R3-12-47-1_node_205; 
     length 230.000; 
     configuration f7_line_configuration_50; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_111; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_205; 
     to feeder_7_R3-12-47-1_node_206; 
     length 238.000; 
     configuration f7_line_configuration_50; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_112; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_207; 
     to feeder_7_R3-12-47-1_node_208; 
     length 362.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_113; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_207; 
     to feeder_7_R3-12-47-1_node_209; 
     length 165.000; 
     configuration f7_line_configuration_50; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_114; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_237; 
     to feeder_7_R3-12-47-1_node_384; 
     length 84.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_115; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_249; 
     to feeder_7_R3-12-47-1_node_250; 
     length 246.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_116; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_250; 
     to feeder_7_R3-12-47-1_node_251; 
     length 283.000; 
     configuration f7_line_configuration_51; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_117; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_256; 
     to feeder_7_R3-12-47-1_node_257; 
     length 47.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_118; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_258; 
     to feeder_7_R3-12-47-1_node_259; 
     length 47.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_119; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_259; 
     to feeder_7_R3-12-47-1_node_260; 
     length 444.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_120; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_259; 
     to feeder_7_R3-12-47-1_node_264; 
     length 286.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_121; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_260; 
     to feeder_7_R3-12-47-1_node_261; 
     length 43.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_122; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_260; 
     to feeder_7_R3-12-47-1_node_262; 
     length 353.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_123; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_262; 
     to feeder_7_R3-12-47-1_node_263; 
     length 280.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_124; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_282; 
     to feeder_7_R3-12-47-1_node_283; 
     length 161.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_125; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_288; 
     to feeder_7_R3-12-47-1_node_289; 
     length 201.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_126; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_296; 
     to feeder_7_R3-12-47-1_node_297; 
     length 143.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_127; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_297; 
     to feeder_7_R3-12-47-1_node_298; 
     length 219.000; 
     configuration f7_line_configuration_51; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_128; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_300; 
     to feeder_7_R3-12-47-1_node_301; 
     length 255.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_129; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_301; 
     to feeder_7_R3-12-47-1_node_302; 
     length 86.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_130; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_302; 
     to feeder_7_R3-12-47-1_node_303; 
     length 49.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_131; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_302; 
     to feeder_7_R3-12-47-1_node_361; 
     length 354.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_132; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_304; 
     to feeder_7_R3-12-47-1_node_305; 
     length 49.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_133; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_305; 
     to feeder_7_R3-12-47-1_node_306; 
     length 175.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_134; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_305; 
     to feeder_7_R3-12-47-1_node_325; 
     length 525.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_135; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_306; 
     to feeder_7_R3-12-47-1_node_307; 
     length 202.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_136; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_307; 
     to feeder_7_R3-12-47-1_node_308; 
     length 489.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_137; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_307; 
     to feeder_7_R3-12-47-1_node_316; 
     length 252.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_138; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_307; 
     to feeder_7_R3-12-47-1_node_317; 
     length 137.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_139; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_307; 
     to feeder_7_R3-12-47-1_node_324; 
     length 63.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_140; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_308; 
     to feeder_7_R3-12-47-1_node_309; 
     length 157.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_141; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_308; 
     to feeder_7_R3-12-47-1_node_315; 
     length 139.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_142; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_309; 
     to feeder_7_R3-12-47-1_node_310; 
     length 64.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_143; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_309; 
     to feeder_7_R3-12-47-1_node_312; 
     length 64.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_144; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_309; 
     to feeder_7_R3-12-47-1_node_314; 
     length 144.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_145; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_310; 
     to feeder_7_R3-12-47-1_node_311; 
     length 277.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_146; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_312; 
     to feeder_7_R3-12-47-1_node_313; 
     length 175.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_147; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_317; 
     to feeder_7_R3-12-47-1_node_318; 
     length 218.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_148; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_325; 
     to feeder_7_R3-12-47-1_node_326; 
     length 52.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_149; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_326; 
     to feeder_7_R3-12-47-1_node_327; 
     length 352.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_150; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_326; 
     to feeder_7_R3-12-47-1_node_328; 
     length 136.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_151; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_326; 
     to feeder_7_R3-12-47-1_node_329; 
     length 240.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_152; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_326; 
     to feeder_7_R3-12-47-1_node_330; 
     length 292.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_153; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_330; 
     to feeder_7_R3-12-47-1_node_331; 
     length 117.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_154; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_330; 
     to feeder_7_R3-12-47-1_node_332; 
     length 127.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_155; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_330; 
     to feeder_7_R3-12-47-1_node_334; 
     length 312.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_156; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_332; 
     to feeder_7_R3-12-47-1_node_333; 
     length 177.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_157; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_334; 
     to feeder_7_R3-12-47-1_node_335; 
     length 53.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_158; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_334; 
     to feeder_7_R3-12-47-1_node_339; 
     length 53.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_159; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_335; 
     to feeder_7_R3-12-47-1_node_336; 
     length 161.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_160; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_335; 
     to feeder_7_R3-12-47-1_node_337; 
     length 276.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_161; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_335; 
     to feeder_7_R3-12-47-1_node_338; 
     length 92.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_162; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_339; 
     to feeder_7_R3-12-47-1_node_340; 
     length 424.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_163; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_340; 
     to feeder_7_R3-12-47-1_node_342; 
     length 660.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_164; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_340; 
     to feeder_7_R3-12-47-1_node_359; 
     length 194.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_165; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_341; 
     to feeder_7_R3-12-47-1_node_360; 
     length 80.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_166; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_342; 
     to feeder_7_R3-12-47-1_node_347; 
     length 302.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_167; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_343; 
     to feeder_7_R3-12-47-1_node_345; 
     length 270.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_168; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_344; 
     to feeder_7_R3-12-47-1_node_346; 
     length 170.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_169; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_347; 
     to feeder_7_R3-12-47-1_node_352; 
     length 132.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_170; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_348; 
     to feeder_7_R3-12-47-1_node_350; 
     length 78.000; 
     configuration f7_line_configuration_29; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_171; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_349; 
     to feeder_7_R3-12-47-1_node_351; 
     length 197.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_172; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_352; 
     to feeder_7_R3-12-47-1_node_353; 
     length 45.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_173; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_354; 
     to feeder_7_R3-12-47-1_node_355; 
     length 10.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_174; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_355; 
     to feeder_7_R3-12-47-1_node_356; 
     length 81.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_175; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_357; 
     to feeder_7_R3-12-47-1_node_358; 
     length 10.000; 
     configuration f7_line_configuration_48; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_176; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_361; 
     to feeder_7_R3-12-47-1_node_362; 
     length 106.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_177; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_361; 
     to feeder_7_R3-12-47-1_node_376; 
     length 100.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_178; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_371; 
     to feeder_7_R3-12-47-1_node_256; 
     length 103.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_179; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_390; 
     to feeder_7_R3-12-47-1_node_391; 
     length 95.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_180; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_391; 
     to feeder_7_R3-12-47-1_node_392; 
     length 259.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_181; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_392; 
     to feeder_7_R3-12-47-1_node_492; 
     length 255.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_182; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_394; 
     to feeder_7_R3-12-47-1_node_395; 
     length 956.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_183; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_395; 
     to feeder_7_R3-12-47-1_node_396; 
     length 551.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_184; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_397; 
     to feeder_7_R3-12-47-1_node_398; 
     length 309.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_185; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_397; 
     to feeder_7_R3-12-47-1_node_399; 
     length 135.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_186; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_397; 
     to feeder_7_R3-12-47-1_node_405; 
     length 494.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_187; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_399; 
     to feeder_7_R3-12-47-1_node_400; 
     length 135.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_188; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_399; 
     to feeder_7_R3-12-47-1_node_402; 
     length 52.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_189; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_399; 
     to feeder_7_R3-12-47-1_node_403; 
     length 136.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_190; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_400; 
     to feeder_7_R3-12-47-1_node_401; 
     length 108.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_191; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_403; 
     to feeder_7_R3-12-47-1_node_404; 
     length 438.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_192; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_405; 
     to feeder_7_R3-12-47-1_node_406; 
     length 166.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_193; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_405; 
     to feeder_7_R3-12-47-1_node_407; 
     length 69.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_194; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_405; 
     to feeder_7_R3-12-47-1_node_408; 
     length 150.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_195; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_408; 
     to feeder_7_R3-12-47-1_node_409; 
     length 77.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_196; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_408; 
     to feeder_7_R3-12-47-1_node_452; 
     length 70.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_197; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_408; 
     to feeder_7_R3-12-47-1_node_453; 
     length 349.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_198; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_429; 
     to feeder_7_R3-12-47-1_node_430; 
     length 86.000; 
     configuration f7_line_configuration_57; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_199; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_430; 
     to feeder_7_R3-12-47-1_node_431; 
     length 287.000; 
     configuration f7_line_configuration_57; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_200; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_433; 
     to feeder_7_R3-12-47-1_node_434; 
     length 185.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_201; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_434; 
     to feeder_7_R3-12-47-1_node_435; 
     length 44.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_202; 
     phases AN; 
     from feeder_7_R3-12-47-1_node_479; 
     to feeder_7_R3-12-47-1_node_480; 
     length 136.300; 
     configuration f7_line_configuration_58; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_203; 
     phases AN; 
     from feeder_7_R3-12-47-1_node_480; 
     to feeder_7_R3-12-47-1_node_481; 
     length 185.000; 
     configuration f7_line_configuration_58; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_204; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_488; 
     to feeder_7_R3-12-47-1_node_489; 
     length 125.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_205; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_488; 
     to feeder_7_R3-12-47-1_node_490; 
     length 292.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_206; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_491; 
     to feeder_7_R3-12-47-1_node_495; 
     length 255.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_207; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_493; 
     to feeder_7_R3-12-47-1_node_397; 
     length 115.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_208; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_494; 
     to feeder_7_R3-12-47-1_node_394; 
     length 495.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_209; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_495; 
     to feeder_7_R3-12-47-1_node_496; 
     length 853.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_210; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_497; 
     to feeder_7_R3-12-47-1_node_498; 
     length 54.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_211; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_497; 
     to feeder_7_R3-12-47-1_node_499; 
     length 187.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_212; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_497; 
     to feeder_7_R3-12-47-1_node_512; 
     length 331.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_213; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_500; 
     to feeder_7_R3-12-47-1_node_501; 
     length 145.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_214; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_501; 
     to feeder_7_R3-12-47-1_node_502; 
     length 101.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_215; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_501; 
     to feeder_7_R3-12-47-1_node_503; 
     length 424.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_216; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_501; 
     to feeder_7_R3-12-47-1_node_511; 
     length 83.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_217; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_503; 
     to feeder_7_R3-12-47-1_node_504; 
     length 73.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_218; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_503; 
     to feeder_7_R3-12-47-1_node_506; 
     length 348.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_219; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_503; 
     to feeder_7_R3-12-47-1_node_509; 
     length 98.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_220; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_503; 
     to feeder_7_R3-12-47-1_node_510; 
     length 43.000; 
     configuration f7_line_configuration_51; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_221; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_504; 
     to feeder_7_R3-12-47-1_node_505; 
     length 80.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_222; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_506; 
     to feeder_7_R3-12-47-1_node_507; 
     length 189.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_223; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_507; 
     to feeder_7_R3-12-47-1_node_508; 
     length 153.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_224; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_512; 
     to feeder_7_R3-12-47-1_node_513; 
     length 248.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_225; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_514; 
     to feeder_7_R3-12-47-1_node_515; 
     length 178.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_226; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_515; 
     to feeder_7_R3-12-47-1_node_516; 
     length 450.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_227; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_516; 
     to feeder_7_R3-12-47-1_node_517; 
     length 48.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_228; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_516; 
     to feeder_7_R3-12-47-1_node_519; 
     length 260.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_229; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_516; 
     to feeder_7_R3-12-47-1_node_521; 
     length 385.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_230; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_517; 
     to feeder_7_R3-12-47-1_node_518; 
     length 132.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_231; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_519; 
     to feeder_7_R3-12-47-1_node_520; 
     length 206.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_232; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_496; 
     to feeder_7_R3-12-47-1_node_497; 
     length 177.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_233; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_496; 
     to feeder_7_R3-12-47-1_node_522; 
     length 450.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_234; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_522; 
     to feeder_7_R3-12-47-1_node_523; 
     length 1003.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_235; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_523; 
     to feeder_7_R3-12-47-1_node_526; 
     length 337.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_236; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_525; 
     to feeder_7_R3-12-47-1_node_524; 
     length 278.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_237; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_527; 
     to feeder_7_R3-12-47-1_node_530; 
     length 309.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_238; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_527; 
     to feeder_7_R3-12-47-1_node_537; 
     length 262.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_239; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_528; 
     to feeder_7_R3-12-47-1_node_529; 
     length 61.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_240; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_535; 
     to feeder_7_R3-12-47-1_node_536; 
     length 310.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_241; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_526; 
     to feeder_7_R3-12-47-1_node_527; 
     length 10.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_242; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_526; 
     to feeder_7_R3-12-47-1_node_541; 
     length 753.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_243; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_541; 
     to feeder_7_R3-12-47-1_node_562; 
     length 412.000; 
     configuration f7_line_configuration_49; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_244; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_542; 
     to feeder_7_R3-12-47-1_node_389; 
     length 87.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_245; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_546; 
     to feeder_7_R3-12-47-1_node_547; 
     length 61.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_246; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_547; 
     to feeder_7_R3-12-47-1_node_548; 
     length 59.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_247; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_548; 
     to feeder_7_R3-12-47-1_node_549; 
     length 59.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_248; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_548; 
     to feeder_7_R3-12-47-1_node_551; 
     length 59.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_249; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_548; 
     to feeder_7_R3-12-47-1_node_559; 
     length 38.000; 
     configuration f7_line_configuration_29; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_250; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_548; 
     to feeder_7_R3-12-47-1_node_560; 
     length 225.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_251; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_549; 
     to feeder_7_R3-12-47-1_node_550; 
     length 356.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_252; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_551; 
     to feeder_7_R3-12-47-1_node_552; 
     length 412.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_253; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_552; 
     to feeder_7_R3-12-47-1_node_553; 
     length 267.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_254; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_552; 
     to feeder_7_R3-12-47-1_node_556; 
     length 458.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_255; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_552; 
     to feeder_7_R3-12-47-1_node_557; 
     length 72.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_256; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_553; 
     to feeder_7_R3-12-47-1_node_554; 
     length 111.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_257; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_557; 
     to feeder_7_R3-12-47-1_node_558; 
     length 51.000; 
     configuration f7_line_configuration_51; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_258; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_561; 
     to feeder_7_R3-12-47-1_node_545; 
     length 61.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_259; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_563; 
     to feeder_7_R3-12-47-1_node_564; 
     length 269.000; 
     configuration f7_line_configuration_49; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_260; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_564; 
     to feeder_7_R3-12-47-1_node_565; 
     length 127.000; 
     configuration f7_line_configuration_49; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_261; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_567; 
     to feeder_7_R3-12-47-1_node_568; 
     length 256.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_262; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_569; 
     to feeder_7_R3-12-47-1_node_567; 
     length 290.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_263; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_576; 
     to feeder_7_R3-12-47-1_node_575; 
     length 118.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_264; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_581; 
     to feeder_7_R3-12-47-1_node_585; 
     length 122.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_265; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_587; 
     to feeder_7_R3-12-47-1_node_588; 
     length 112.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_266; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_590; 
     to feeder_7_R3-12-47-1_node_591; 
     length 119.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_267; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_591; 
     to feeder_7_R3-12-47-1_node_592; 
     length 125.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_268; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_592; 
     to feeder_7_R3-12-47-1_node_593; 
     length 311.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_269; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_597; 
     to feeder_7_R3-12-47-1_node_598; 
     length 138.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_270; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_598; 
     to feeder_7_R3-12-47-1_node_599; 
     length 102.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_271; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_598; 
     to feeder_7_R3-12-47-1_node_601; 
     length 77.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_272; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_598; 
     to feeder_7_R3-12-47-1_node_602; 
     length 257.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_273; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_599; 
     to feeder_7_R3-12-47-1_node_600; 
     length 350.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_274; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_602; 
     to feeder_7_R3-12-47-1_node_603; 
     length 871.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_275; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_602; 
     to feeder_7_R3-12-47-1_node_606; 
     length 354.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_276; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_603; 
     to feeder_7_R3-12-47-1_node_604; 
     length 405.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_277; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_604; 
     to feeder_7_R3-12-47-1_node_605; 
     length 10.000; 
     configuration f7_line_configuration_48; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_278; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_606; 
     to feeder_7_R3-12-47-1_node_607; 
     length 75.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_279; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_606; 
     to feeder_7_R3-12-47-1_node_608; 
     length 147.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_280; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_608; 
     to feeder_7_R3-12-47-1_node_609; 
     length 232.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_281; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_611; 
     to feeder_7_R3-12-47-1_node_555; 
     length 75.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_282; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_615; 
     to feeder_7_R3-12-47-1_node_616; 
     length 91.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_283; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_624; 
     to feeder_7_R3-12-47-1_node_626; 
     length 163.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_284; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_624; 
     to feeder_7_R3-12-47-1_node_628; 
     length 256.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_285; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_626; 
     to feeder_7_R3-12-47-1_node_627; 
     length 421.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_286; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_628; 
     to feeder_7_R3-12-47-1_node_629; 
     length 250.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_287; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_629; 
     to feeder_7_R3-12-47-1_node_630; 
     length 375.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_288; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_630; 
     to feeder_7_R3-12-47-1_node_631; 
     length 114.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_289; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_631; 
     to feeder_7_R3-12-47-1_node_625; 
     length 958.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_290; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_632; 
     to feeder_7_R3-12-47-1_node_624; 
     length 209.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line_conductor {
     name f7_underground_line_conductor_3;
     rating.summer.continuous 101.0;  
     outer_diameter 1.021;  
     conductor_gmr 0.00905 ft; 
     conductor_diameter 0.283;  
     conductor_resistance 1.4124;  
     neutral_gmr 0.0345268997272089 ft; 
     neutral_resistance 13.86528;  
     neutral_diameter 0.0641;  
     neutral_strands 7.0;  
     shield_gmr 0.00;  
     shield_resistance 0.00;  
}  

object underground_line_conductor {
     name f7_underground_line_conductor_5;
     rating.summer.continuous 142.0;  
     outer_diameter 1.27;  
     conductor_gmr 0.01142 ft; 
     conductor_diameter 0.362;  
     conductor_resistance 0.88704;  
     neutral_gmr 0.0489686771417213 ft; 
     neutral_resistance 13.86528;  
     neutral_diameter 0.0641;  
     neutral_strands 16.0;  
     shield_gmr 0.00;  
     shield_resistance 0.00;  
}  

object underground_line_conductor {
     name f7_underground_line_conductor_8;
     rating.summer.continuous 488.0;  
     outer_diameter 2.15;  
     conductor_gmr 0.0371 ft; 
     conductor_diameter 1.152;  
     conductor_resistance 0.091872;  
     neutral_gmr 0.0842565914341201 ft; 
     neutral_resistance 5.3856;  
     neutral_diameter 0.1019;  
     neutral_strands 20.0;  
     shield_gmr 0.00;  
     shield_resistance 0.00;  
}  

object underground_line_conductor {
     name f7_underground_line_conductor_11;
     rating.summer.continuous 662.0;  
     outer_diameter 2.291;  
     conductor_gmr 0.03592 ft; 
     conductor_diameter 1.117;  
     conductor_resistance 0.057024;  
     neutral_gmr 0.0897563211395267 ft; 
     neutral_resistance 3.44784;  
     neutral_diameter 0.1285;  
     neutral_strands 20.0;  
     shield_gmr 0.00;  
     shield_resistance 0.00;  
}  

object underground_line_conductor {
     name f7_underground_line_conductor_12;
     rating.summer.continuous 775.0;  
     outer_diameter 1.87;  
     conductor_gmr 0.0371 ft; 
     conductor_diameter 1.15;  
     conductor_resistance 0.0222;  
     neutral_gmr 0.0732739718442675 ft; 
     neutral_resistance 0.05;  
     neutral_diameter 0.102;  
     neutral_strands 20.0;  
     shield_gmr 0.00;  
     shield_resistance 0.00;  
}  

object underground_line_conductor {
     name f7_underground_line_conductor_13;
     rating.summer.continuous 425.0;  
     outer_diameter 1.96;  
     conductor_gmr 0.0321 ft; 
     conductor_diameter 0.998;  
     conductor_resistance 0.122496;  
     neutral_gmr 0.0751564095285873 ft; 
     neutral_resistance 5.3856;  
     neutral_diameter 0.1019;  
     neutral_strands 15.0;  
     shield_gmr 0.00;  
     shield_resistance 0.00;  
}  

object underground_line_conductor {
     name f7_underground_line_conductor_14;
     rating.summer.continuous 112.0;  
     outer_diameter 1.09;  
     conductor_gmr 0.0088 ft; 
     conductor_diameter 0.292;  
     conductor_resistance 1.38336;  
     neutral_gmr 0.0348162687755351 ft; 
     neutral_resistance 13.5696;  
     neutral_diameter 0.0641;  
     neutral_strands 6.0;  
     shield_gmr 0.00;  
     shield_resistance 0.00;  
}  

object underground_line_conductor {
     name f7_underground_line_conductor_16;
     rating.summer.continuous 214.0;  
     outer_diameter 1.32;  
     conductor_gmr 0.0177 ft; 
     conductor_diameter 0.528;  
     conductor_resistance 0.433488;  
     neutral_gmr 0.0485380344339232 ft; 
     neutral_resistance 13.5696;  
     neutral_diameter 0.0641;  
     neutral_strands 11.0;  
     shield_gmr 0.00;  
     shield_resistance 0.00;  
}  

        
        
        
