     from feeder_7_R3-12-47-1_tn_165; 
     to feeder_7_R3-12-47-1_tm_165; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441592RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_166; 
     to feeder_7_R3-12-47-1_tm_166; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441592RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_167; 
     to feeder_7_R3-12-47-1_tm_167; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441595RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_168; 
     to feeder_7_R3-12-47-1_tm_168; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441595RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_169; 
     to feeder_7_R3-12-47-1_tm_169; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441596RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_170; 
     to feeder_7_R3-12-47-1_tm_170; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441596RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_171; 
     to feeder_7_R3-12-47-1_tm_171; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441598RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_172; 
     to feeder_7_R3-12-47-1_tm_172; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441598RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_173; 
     to feeder_7_R3-12-47-1_tm_173; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441599RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_174; 
     to feeder_7_R3-12-47-1_tm_174; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441599RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_175; 
     to feeder_7_R3-12-47-1_tm_175; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441608RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_176; 
     to feeder_7_R3-12-47-1_tm_176; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441608RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_177; 
     to feeder_7_R3-12-47-1_tm_177; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441608RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_178; 
     to feeder_7_R3-12-47-1_tm_178; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441605RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_179; 
     to feeder_7_R3-12-47-1_tm_179; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441605RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_180; 
     to feeder_7_R3-12-47-1_tm_180; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441606RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_181; 
     to feeder_7_R3-12-47-1_tm_181; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441606RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_182; 
     to feeder_7_R3-12-47-1_tm_182; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441606RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_183; 
     to feeder_7_R3-12-47-1_tm_183; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441607RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_184; 
     to feeder_7_R3-12-47-1_tm_184; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441607RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_185; 
     to feeder_7_R3-12-47-1_tm_185; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441607RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_186; 
     to feeder_7_R3-12-47-1_tm_186; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441633RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_187; 
     to feeder_7_R3-12-47-1_tm_187; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441633RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_188; 
     to feeder_7_R3-12-47-1_tm_188; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441633RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_189; 
     to feeder_7_R3-12-47-1_tm_189; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441615RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_190; 
     to feeder_7_R3-12-47-1_tm_190; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441615RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_191; 
     to feeder_7_R3-12-47-1_tm_191; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441616RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_192; 
     to feeder_7_R3-12-47-1_tm_192; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441616RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_193; 
     to feeder_7_R3-12-47-1_tm_193; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441621RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_194; 
     to feeder_7_R3-12-47-1_tm_194; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441621RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_195; 
     to feeder_7_R3-12-47-1_tm_195; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441621RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_196; 
     to feeder_7_R3-12-47-1_tm_196; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441623RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_197; 
     to feeder_7_R3-12-47-1_tm_197; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441623RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_198; 
     to feeder_7_R3-12-47-1_tm_198; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441623RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_199; 
     to feeder_7_R3-12-47-1_tm_199; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441626RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_200; 
     to feeder_7_R3-12-47-1_tm_200; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441626RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_201; 
     to feeder_7_R3-12-47-1_tm_201; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441625RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_202; 
     to feeder_7_R3-12-47-1_tm_202; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441625RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_203; 
     to feeder_7_R3-12-47-1_tm_203; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441628RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_204; 
     to feeder_7_R3-12-47-1_tm_204; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441628RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_205; 
     to feeder_7_R3-12-47-1_tm_205; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441628RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_206; 
     to feeder_7_R3-12-47-1_tm_206; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441630RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_207; 
     to feeder_7_R3-12-47-1_tm_207; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441630RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_208; 
     to feeder_7_R3-12-47-1_tm_208; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441632RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_209; 
     to feeder_7_R3-12-47-1_tm_209; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441632RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_210; 
     to feeder_7_R3-12-47-1_tm_210; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441638RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_211; 
     to feeder_7_R3-12-47-1_tm_211; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441638RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_212; 
     to feeder_7_R3-12-47-1_tm_212; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441654RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_213; 
     to feeder_7_R3-12-47-1_tm_213; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441654RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_214; 
     to feeder_7_R3-12-47-1_tm_214; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441661RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_215; 
     to feeder_7_R3-12-47-1_tm_215; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441661RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_216; 
     to feeder_7_R3-12-47-1_tm_216; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441653RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_217; 
     to feeder_7_R3-12-47-1_tm_217; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441653RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_218; 
     to feeder_7_R3-12-47-1_tm_218; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441652RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_219; 
     to feeder_7_R3-12-47-1_tm_219; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441652RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_220; 
     to feeder_7_R3-12-47-1_tm_220; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441649RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_221; 
     to feeder_7_R3-12-47-1_tm_221; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441649RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_222; 
     to feeder_7_R3-12-47-1_tm_222; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441651RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_223; 
     to feeder_7_R3-12-47-1_tm_223; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441651RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_224; 
     to feeder_7_R3-12-47-1_tm_224; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441657RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_225; 
     to feeder_7_R3-12-47-1_tm_225; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441657RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_226; 
     to feeder_7_R3-12-47-1_tm_226; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441659RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_227; 
     to feeder_7_R3-12-47-1_tm_227; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441659RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_228; 
     to feeder_7_R3-12-47-1_tm_228; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441664RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_229; 
     to feeder_7_R3-12-47-1_tm_229; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441664RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_230; 
     to feeder_7_R3-12-47-1_tm_230; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441665RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_231; 
     to feeder_7_R3-12-47-1_tm_231; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441665RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_232; 
     to feeder_7_R3-12-47-1_tm_232; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441666RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_233; 
     to feeder_7_R3-12-47-1_tm_233; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441666RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_234; 
     to feeder_7_R3-12-47-1_tm_234; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441668RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_235; 
     to feeder_7_R3-12-47-1_tm_235; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441668RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_236; 
     to feeder_7_R3-12-47-1_tm_236; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441669RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_237; 
     to feeder_7_R3-12-47-1_tm_237; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441669RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_238; 
     to feeder_7_R3-12-47-1_tm_238; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441669RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_239; 
     to feeder_7_R3-12-47-1_tm_239; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441670RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_240; 
     to feeder_7_R3-12-47-1_tm_240; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441670RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_241; 
     to feeder_7_R3-12-47-1_tm_241; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441673RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_242; 
     to feeder_7_R3-12-47-1_tm_242; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441673RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_243; 
     to feeder_7_R3-12-47-1_tm_243; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441673RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_244; 
     to feeder_7_R3-12-47-1_tm_244; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441674RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_245; 
     to feeder_7_R3-12-47-1_tm_245; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441674RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_246; 
     to feeder_7_R3-12-47-1_tm_246; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441674RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_247; 
     to feeder_7_R3-12-47-1_tm_247; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441675RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_248; 
     to feeder_7_R3-12-47-1_tm_248; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441675RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_249; 
     to feeder_7_R3-12-47-1_tm_249; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441679RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_250; 
     to feeder_7_R3-12-47-1_tm_250; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441679RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_251; 
     to feeder_7_R3-12-47-1_tm_251; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441680RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_252; 
     to feeder_7_R3-12-47-1_tm_252; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441680RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_253; 
     to feeder_7_R3-12-47-1_tm_253; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441680RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_254; 
     to feeder_7_R3-12-47-1_tm_254; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441682RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_255; 
     to feeder_7_R3-12-47-1_tm_255; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441682RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_256; 
     to feeder_7_R3-12-47-1_tm_256; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441683RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_257; 
     to feeder_7_R3-12-47-1_tm_257; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441683RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_258; 
     to feeder_7_R3-12-47-1_tm_258; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441693RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_259; 
     to feeder_7_R3-12-47-1_tm_259; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441693RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_260; 
     to feeder_7_R3-12-47-1_tm_260; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441693RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_261; 
     to feeder_7_R3-12-47-1_tm_261; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441701RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_262; 
     to feeder_7_R3-12-47-1_tm_262; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441701RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_263; 
     to feeder_7_R3-12-47-1_tm_263; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441701RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_264; 
     to feeder_7_R3-12-47-1_tm_264; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441700RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_265; 
     to feeder_7_R3-12-47-1_tm_265; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441699RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_266; 
     to feeder_7_R3-12-47-1_tm_266; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_004417RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_267; 
     to feeder_7_R3-12-47-1_tm_267; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_004417RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_268; 
     to feeder_7_R3-12-47-1_tm_268; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_004417RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_269; 
     to feeder_7_R3-12-47-1_tm_269; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441702RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_270; 
     to feeder_7_R3-12-47-1_tm_270; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441702RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_271; 
     to feeder_7_R3-12-47-1_tm_271; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441702RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_272; 
     to feeder_7_R3-12-47-1_tm_272; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_004419RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_273; 
     to feeder_7_R3-12-47-1_tm_273; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_004419RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_274; 
     to feeder_7_R3-12-47-1_tm_274; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_004419RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_275; 
     to feeder_7_R3-12-47-1_tm_275; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442305RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_276; 
     to feeder_7_R3-12-47-1_tm_276; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442305RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_277; 
     to feeder_7_R3-12-47-1_tm_277; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442305RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_278; 
     to feeder_7_R3-12-47-1_tm_278; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442309RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_279; 
     to feeder_7_R3-12-47-1_tm_279; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442309RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_280; 
     to feeder_7_R3-12-47-1_tm_280; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442310RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_281; 
     to feeder_7_R3-12-47-1_tm_281; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442310RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_282; 
     to feeder_7_R3-12-47-1_tm_282; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442310RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_283; 
     to feeder_7_R3-12-47-1_tm_283; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442308RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_284; 
     to feeder_7_R3-12-47-1_tm_284; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442308RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_285; 
     to feeder_7_R3-12-47-1_tm_285; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442308RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_286; 
     to feeder_7_R3-12-47-1_tm_286; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442311RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_287; 
     to feeder_7_R3-12-47-1_tm_287; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442311RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_288; 
     to feeder_7_R3-12-47-1_tm_288; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442311RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_289; 
     to feeder_7_R3-12-47-1_tm_289; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442313RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_290; 
     to feeder_7_R3-12-47-1_tm_290; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442313RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_291; 
     to feeder_7_R3-12-47-1_tm_291; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442313RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_292; 
     to feeder_7_R3-12-47-1_tm_292; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442314RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_293; 
     to feeder_7_R3-12-47-1_tm_293; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442314RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_294; 
     to feeder_7_R3-12-47-1_tm_294; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442314RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_295; 
     to feeder_7_R3-12-47-1_tm_295; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442354RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_296; 
     to feeder_7_R3-12-47-1_tm_296; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442354RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_297; 
     to feeder_7_R3-12-47-1_tm_297; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442354RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_298; 
     to feeder_7_R3-12-47-1_tm_298; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442317RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_299; 
     to feeder_7_R3-12-47-1_tm_299; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442317RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_300; 
     to feeder_7_R3-12-47-1_tm_300; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442317RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_301; 
     to feeder_7_R3-12-47-1_tm_301; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442324RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_302; 
     to feeder_7_R3-12-47-1_tm_302; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442324RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_303; 
     to feeder_7_R3-12-47-1_tm_303; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442324RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_304; 
     to feeder_7_R3-12-47-1_tm_304; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442321RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_305; 
     to feeder_7_R3-12-47-1_tm_305; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442321RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_306; 
     to feeder_7_R3-12-47-1_tm_306; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442322RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_307; 
     to feeder_7_R3-12-47-1_tm_307; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442322RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_308; 
     to feeder_7_R3-12-47-1_tm_308; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442323RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_309; 
     to feeder_7_R3-12-47-1_tm_309; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442323RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_310; 
     to feeder_7_R3-12-47-1_tm_310; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442349RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_311; 
     to feeder_7_R3-12-47-1_tm_311; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442349RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_312; 
     to feeder_7_R3-12-47-1_tm_312; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442328RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_313; 
     to feeder_7_R3-12-47-1_tm_313; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442328RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_314; 
     to feeder_7_R3-12-47-1_tm_314; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442328RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_315; 
     to feeder_7_R3-12-47-1_tm_315; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442329RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_316; 
     to feeder_7_R3-12-47-1_tm_316; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442329RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_317; 
     to feeder_7_R3-12-47-1_tm_317; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442329RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_318; 
     to feeder_7_R3-12-47-1_tm_318; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442331RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_319; 
     to feeder_7_R3-12-47-1_tm_319; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442331RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_320; 
     to feeder_7_R3-12-47-1_tm_320; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442332RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_321; 
     to feeder_7_R3-12-47-1_tm_321; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442332RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_322; 
     to feeder_7_R3-12-47-1_tm_322; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442333RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_323; 
     to feeder_7_R3-12-47-1_tm_323; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442333RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_324; 
     to feeder_7_R3-12-47-1_tm_324; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442333RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_325; 
     to feeder_7_R3-12-47-1_tm_325; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442335RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_326; 
     to feeder_7_R3-12-47-1_tm_326; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442335RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_327; 
     to feeder_7_R3-12-47-1_tm_327; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442336RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_328; 
     to feeder_7_R3-12-47-1_tm_328; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442336RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_329; 
     to feeder_7_R3-12-47-1_tm_329; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442338RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_330; 
     to feeder_7_R3-12-47-1_tm_330; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442338RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_331; 
     to feeder_7_R3-12-47-1_tm_331; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442338RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_332; 
     to feeder_7_R3-12-47-1_tm_332; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442339RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_333; 
     to feeder_7_R3-12-47-1_tm_333; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442339RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_334; 
     to feeder_7_R3-12-47-1_tm_334; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442341RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_335; 
     to feeder_7_R3-12-47-1_tm_335; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442341RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_336; 
     to feeder_7_R3-12-47-1_tm_336; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442341RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_337; 
     to feeder_7_R3-12-47-1_tm_337; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442345RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_338; 
     to feeder_7_R3-12-47-1_tm_338; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442345RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_339; 
     to feeder_7_R3-12-47-1_tm_339; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442344RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_340; 
     to feeder_7_R3-12-47-1_tm_340; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442344RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_341; 
     to feeder_7_R3-12-47-1_tm_341; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442344RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_342; 
     to feeder_7_R3-12-47-1_tm_342; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442348RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_343; 
     to feeder_7_R3-12-47-1_tm_343; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442348RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_344; 
     to feeder_7_R3-12-47-1_tm_344; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442351RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_345; 
     to feeder_7_R3-12-47-1_tm_345; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442351RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_346; 
     to feeder_7_R3-12-47-1_tm_346; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442353RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_347; 
     to feeder_7_R3-12-47-1_tm_347; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442353RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_348; 
     to feeder_7_R3-12-47-1_tm_348; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442356RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_349; 
     to feeder_7_R3-12-47-1_tm_349; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442356RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_350; 
     to feeder_7_R3-12-47-1_tm_350; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442356RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_351; 
     to feeder_7_R3-12-47-1_tm_351; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442357RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_352; 
     to feeder_7_R3-12-47-1_tm_352; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442357RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_353; 
     to feeder_7_R3-12-47-1_tm_353; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442359RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_354; 
     to feeder_7_R3-12-47-1_tm_354; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442359RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_355; 
     to feeder_7_R3-12-47-1_tm_355; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442359RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_356; 
     to feeder_7_R3-12-47-1_tm_356; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442388RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_357; 
     to feeder_7_R3-12-47-1_tm_357; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442388RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_358; 
     to feeder_7_R3-12-47-1_tm_358; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442388RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_359; 
     to feeder_7_R3-12-47-1_tm_359; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442366RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_360; 
     to feeder_7_R3-12-47-1_tm_360; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442369RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_361; 
     to feeder_7_R3-12-47-1_tm_361; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442374RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_362; 
     to feeder_7_R3-12-47-1_tm_362; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442375RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_363; 
     to feeder_7_R3-12-47-1_tm_363; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442377RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_364; 
     to feeder_7_R3-12-47-1_tm_364; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442380RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_365; 
     to feeder_7_R3-12-47-1_tm_365; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442382RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_366; 
     to feeder_7_R3-12-47-1_tm_366; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442385RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_367; 
     to feeder_7_R3-12-47-1_tm_367; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442387RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_368; 
     to feeder_7_R3-12-47-1_tm_368; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442390RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_369; 
     to feeder_7_R3-12-47-1_tm_369; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442390RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_370; 
     to feeder_7_R3-12-47-1_tm_370; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442390RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_371; 
     to feeder_7_R3-12-47-1_tm_371; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442391RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_372; 
     to feeder_7_R3-12-47-1_tm_372; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442391RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_373; 
     to feeder_7_R3-12-47-1_tm_373; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442507RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_374; 
     to feeder_7_R3-12-47-1_tm_374; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442507RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_375; 
     to feeder_7_R3-12-47-1_tm_375; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442507RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_376; 
     to feeder_7_R3-12-47-1_tm_376; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442512RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_377; 
     to feeder_7_R3-12-47-1_tm_377; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442512RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_378; 
     to feeder_7_R3-12-47-1_tm_378; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442512RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_379; 
     to feeder_7_R3-12-47-1_tm_379; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442513RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_380; 
     to feeder_7_R3-12-47-1_tm_380; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442513RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_381; 
     to feeder_7_R3-12-47-1_tm_381; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442508RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_382; 
     to feeder_7_R3-12-47-1_tm_382; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442508RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_383; 
     to feeder_7_R3-12-47-1_tm_383; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442508RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_384; 
     to feeder_7_R3-12-47-1_tm_384; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442519RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_385; 
     to feeder_7_R3-12-47-1_tm_385; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442519RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_386; 
     to feeder_7_R3-12-47-1_tm_386; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442519RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_387; 
     to feeder_7_R3-12-47-1_tm_387; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442523RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_388; 
     to feeder_7_R3-12-47-1_tm_388; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442523RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_389; 
     to feeder_7_R3-12-47-1_tm_389; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442523RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_390; 
     to feeder_7_R3-12-47-1_tm_390; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442520RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_391; 
     to feeder_7_R3-12-47-1_tm_391; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442520RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_392; 
     to feeder_7_R3-12-47-1_tm_392; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00442520RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_393; 
     to feeder_7_R3-12-47-1_tm_393; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_0044301RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_394; 
     to feeder_7_R3-12-47-1_tm_394; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_0044301RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_395; 
     to feeder_7_R3-12-47-1_tm_395; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_0044301RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_396; 
     to feeder_7_R3-12-47-1_tm_396; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_0044906RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_397; 
     to feeder_7_R3-12-47-1_tm_397; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_0044906RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_398; 
     to feeder_7_R3-12-47-1_tm_398; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_0044906RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_399; 
     to feeder_7_R3-12-47-1_tm_399; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_0044907RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_400; 
     to feeder_7_R3-12-47-1_tm_400; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_0044907RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_401; 
     to feeder_7_R3-12-47-1_tm_401; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_0044907RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_402; 
     to feeder_7_R3-12-47-1_tm_402; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441RA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_403; 
     to feeder_7_R3-12-47-1_tm_403; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441RB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_404; 
     to feeder_7_R3-12-47-1_tm_404; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441RC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_405; 
     to feeder_7_R3-12-47-1_tm_405; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441509ARA_TL; 
     phases AS; 
     from feeder_7_R3-12-47-1_tn_406; 
     to feeder_7_R3-12-47-1_tm_406; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441509ARB_TL; 
     phases BS; 
     from feeder_7_R3-12-47-1_tn_407; 
     to feeder_7_R3-12-47-1_tm_407; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

object triplex_line {
     name feeder_7_00441509ARC_TL; 
     phases CS; 
     from feeder_7_R3-12-47-1_tn_408; 
     to feeder_7_R3-12-47-1_tm_408; 
     length 30; 
     configuration triplex_line_configuration_1;
}  

//Triplex Meters

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_1; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_2; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_3; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_4; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_5; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_6; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_7; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_8; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_9; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_10; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_11; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_12; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_13; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_14; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_15; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_16; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_17; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_18; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_19; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_20; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_21; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_22; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_23; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_24; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_25; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_26; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_27; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_28; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_29; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_30; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_31; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_32; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_33; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_34; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_35; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_36; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_37; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_38; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_39; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_40; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_41; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_42; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_43; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_44; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_45; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_46; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_47; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_48; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_49; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_50; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_51; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_52; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_53; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_54; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_55; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_56; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_57; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_58; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_59; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_60; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_61; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_62; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_63; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_64; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_65; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_66; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_67; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_68; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_69; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_70; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_71; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_72; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_73; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_74; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_75; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_76; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_77; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_78; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_79; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_80; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_81; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_82; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_83; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_84; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_85; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_86; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_87; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_88; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_89; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_90; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_91; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_92; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_93; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_94; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_95; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_96; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_97; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_98; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_99; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_100; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_101; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_102; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_103; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_104; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_105; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_106; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_107; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_108; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_109; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_110; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_111; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_112; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_113; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_114; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_115; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_116; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_117; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_118; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_119; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_120; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_121; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_122; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_123; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_124; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_125; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_126; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_127; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_128; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_129; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_130; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_131; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_132; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_133; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_134; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_135; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_136; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_137; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_138; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_139; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_140; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_141; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_142; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_143; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_144; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_145; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_146; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_147; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_148; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_149; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_150; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_151; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_152; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_153; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_154; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_155; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_156; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_157; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_158; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_159; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_160; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_161; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_162; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_163; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_164; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_165; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_166; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_167; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_168; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_169; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_170; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_171; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_172; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_173; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_174; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_175; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_176; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_177; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_178; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_179; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_180; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_181; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_182; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_183; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_184; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_185; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_186; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_187; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_188; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_189; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_190; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_191; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_192; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_193; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_194; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_195; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_196; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_197; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_198; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_199; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_200; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_201; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_202; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_203; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_204; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_205; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_206; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_207; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_208; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_209; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_210; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_211; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_212; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_213; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_214; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_215; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_216; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_217; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_218; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_219; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_220; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_221; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_222; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_223; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_224; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_225; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_226; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_227; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_228; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_229; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_230; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_231; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_232; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_233; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_234; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_235; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_236; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_237; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_238; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_239; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_240; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_241; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_242; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_243; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_244; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_245; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_246; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_247; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_248; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_249; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_250; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_251; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_252; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_253; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_254; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_255; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_256; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_257; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_258; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_259; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_260; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_261; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_262; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_263; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_264; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_265; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_266; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_267; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_268; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_269; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_270; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_271; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_272; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_273; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_274; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_275; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_276; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_277; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_278; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_279; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_280; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_281; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_282; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_283; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_284; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_285; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_286; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_287; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_288; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_289; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_290; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_291; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_292; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_293; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_294; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_295; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_296; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_297; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_298; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_299; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_300; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_301; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_302; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_303; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_304; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_305; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_306; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_307; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_308; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_309; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_310; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_311; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_312; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_313; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_314; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_315; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_316; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_317; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_318; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_319; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_320; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_321; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_322; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_323; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_324; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_325; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_326; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_327; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_328; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_329; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_330; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_331; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_332; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_333; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_334; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_335; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_336; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_337; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_338; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_339; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_340; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_341; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_342; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_343; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_344; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_345; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_346; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_347; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_348; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_349; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_350; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_351; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_352; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_353; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_354; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_355; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_356; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_357; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_358; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_359; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_360; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_361; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_362; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_363; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_364; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_365; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_366; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_367; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_368; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_369; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_370; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_371; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_372; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_373; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_374; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_375; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_376; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_377; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_378; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_379; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_380; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_381; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_382; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_383; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_384; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_385; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_386; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_387; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_388; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_389; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_390; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_391; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_392; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_393; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_394; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_395; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_396; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_397; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_398; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_399; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_400; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_401; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_402; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_403; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_404; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_405; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_406; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_407; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_meter {
     name feeder_7_R3-12-47-1_tm_408; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

//Triplex Nodes without loads

object triplex_node {
     name feeder_7_R3-12-47-1_tn_1; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_2; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_3; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_4; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_5; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_6; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_7; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_8; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_9; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_10; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_11; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_12; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_13; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_14; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_15; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_16; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_17; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_18; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_19; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_20; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_21; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_22; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_23; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_24; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_25; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_26; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_27; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_28; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_29; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_30; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_31; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_32; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_33; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_34; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_35; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_36; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_37; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_38; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_39; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_40; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_41; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_42; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_43; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_44; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_45; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_46; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_47; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_48; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_49; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_50; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_51; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_52; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_53; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_54; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_55; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_56; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_57; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_58; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_59; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_60; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_61; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_62; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_63; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_64; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_65; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_66; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_67; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_68; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_69; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_70; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_71; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_72; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_73; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_74; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_75; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_76; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_77; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_78; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_79; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_80; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_81; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_82; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_83; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_84; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_85; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_86; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_87; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_88; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_89; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_90; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_91; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_92; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_93; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_94; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_95; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_96; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_97; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_98; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_99; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_100; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_101; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_102; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_103; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_104; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_105; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_106; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_107; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_108; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_109; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_110; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_111; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_112; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_113; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_114; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_115; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_116; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_117; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_118; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_119; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_120; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_121; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_122; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_123; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_124; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_125; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_126; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_127; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_128; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_129; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_130; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_131; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_132; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_133; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_134; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_135; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_136; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_137; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_138; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_139; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_140; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_141; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_142; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_143; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_144; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_145; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_146; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_147; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_148; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_149; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_150; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_151; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_152; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_153; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_154; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_155; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_156; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_157; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_158; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_159; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_160; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_161; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_162; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_163; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_164; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_165; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_166; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_167; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_168; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_169; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_170; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_171; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_172; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_173; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_174; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_175; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_176; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_177; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_178; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_179; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_180; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_181; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_182; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_183; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_184; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_185; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_186; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_187; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_188; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_189; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_190; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_191; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_192; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_193; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_194; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_195; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_196; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_197; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_198; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_199; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_200; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_201; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_202; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_203; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_204; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_205; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_206; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_207; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_208; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_209; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_210; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_211; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_212; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_213; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_214; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_215; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_216; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_217; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_218; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_219; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_220; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_221; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_222; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_223; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_224; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_225; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_226; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_227; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_228; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_229; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_230; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_231; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_232; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_233; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_234; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_235; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_236; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_237; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_238; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_239; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_240; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_241; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_242; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_243; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_244; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_245; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_246; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_247; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_248; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_249; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_250; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_251; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_252; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_253; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_254; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_255; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_256; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_257; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_258; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_259; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_260; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_261; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_262; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_263; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_264; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_265; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_266; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_267; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_268; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_269; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_270; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_271; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_272; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_273; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_274; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_275; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_276; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_277; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_278; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_279; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_280; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_281; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_282; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_283; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_284; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_285; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_286; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_287; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_288; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_289; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_290; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_291; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_292; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_293; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_294; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_295; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_296; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_297; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_298; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_299; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_300; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_301; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_302; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_303; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_304; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_305; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_306; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_307; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_308; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_309; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_310; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_311; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_312; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_313; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_314; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_315; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_316; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_317; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_318; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_319; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_320; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_321; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_322; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_323; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_324; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_325; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_326; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_327; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_328; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_329; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_330; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_331; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_332; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_333; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_334; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_335; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_336; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_337; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_338; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_339; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_340; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_341; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_342; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_343; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_344; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_345; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_346; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_347; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_348; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_349; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_350; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_351; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_352; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_353; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_354; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_355; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_356; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_357; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_358; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_359; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_360; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_361; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_362; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_363; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_364; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_365; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_366; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_367; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_368; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_369; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_370; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_371; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_372; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_373; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_374; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_375; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_376; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_377; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_378; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_379; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_380; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_381; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_382; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_383; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_384; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_385; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_386; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_387; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_388; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_389; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_390; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_391; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_392; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_393; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_394; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_395; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_396; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_397; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_398; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_399; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_400; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_401; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_402; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_403; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_404; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_405; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_406; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_407; 
     phases BS; 
     voltage_1 -60.000-103.923j; 
     voltage_2 -60.000-103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

object triplex_node {
     name feeder_7_R3-12-47-1_tn_408; 
     phases CS; 
     voltage_1 -60.000+103.923j; 
     voltage_2 -60.000+103.923j; 
     voltage_N 0; 
     nominal_voltage 120; 
}  

//Triplex Nodes with 50 percent of loads converted to houses

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_1;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_1;
     power_12_real 3077.9*power_mag_1+913.3;
     power_12_reac 987.2*power_mag_1+301.1;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_1;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_1;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_1;
               area 40.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_2;
     floor_area 1741.74 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.3;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_2;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_3;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_3;
     power_12_real 3395.8*power_mag_1+1047.3;
     power_12_reac 1042.3*power_mag_1+267.5;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_4;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_4;
     power_12_real 4105.2*power_mag_1+1173.7;
     power_12_reac 990.7*power_mag_1+285.1;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_4;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_4;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_4;
               area 49.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_5;
     floor_area 2026.07 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.5;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_5;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_6;
     floor_area 2162.93 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+1.6;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_6;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_6;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_6;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_6;
               area 53.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_7;
     floor_area 2744.74 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.7;
     thermostat_deadband 2.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_7;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 134.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_8;
     floor_area 2115.04 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.2;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_8;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_9;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_9;
     power_12_real 3633.2*power_mag_1+1019.8;
     power_12_reac 1057.5*power_mag_1+304.0;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_10;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_10;
     power_12_real 3509.9*power_mag_1+1207.4;
     power_12_reac 1103.1*power_mag_1+338.6;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_11;
     floor_area 1524.04 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.6;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_11;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_11;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_11;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_11;
               area 40.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_12;
     floor_area 1461.32 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.5;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_12;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_12;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_12;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_12;
               area 58.4 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_13;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_13;
     power_12_real 3797.5*power_mag_1+947.9;
     power_12_reac 1103.5*power_mag_1+264.6;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_14;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_14;
     power_12_real 3720.1*power_mag_1+816.4;
     power_12_reac 1103.6*power_mag_1+317.5;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_14;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_14;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_14;
               area 27.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_15;
     floor_area 1420.68 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.9;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_15;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_16;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_16;
     power_12_real 3305.3*power_mag_1+1152.8;
     power_12_reac 1045.7*power_mag_1+271.7;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_17;
     floor_area 2532.96 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.6;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_17;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_17;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_17;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_17;
               area 55.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_18;
     floor_area 2599.21 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.6;
     thermostat_deadband 3.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_18;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_19;
     floor_area 2604.64 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+0.5;
     thermostat_deadband 3.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_19;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_19;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_19;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_19;
               area 33.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_20;
     floor_area 2348.43 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.0;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_20;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_21;
     floor_area 2429.49 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.2;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_21;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_22;
     floor_area 1212.44 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.9;
     thermostat_deadband 4.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_22;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_22;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_22;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_22;
               area 38.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_23;
     floor_area 2466.97 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+1.0;
     thermostat_deadband 2.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_23;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_24;
     floor_area 2183.11 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.1;
     thermostat_deadband 2.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_24;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_25;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_25;
     power_12_real 4171.8*power_mag_1+1101.2;
     power_12_reac 913.2*power_mag_1+287.8;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_26;
     floor_area 2461.49 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.3;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_26;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_26;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_26;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_26;
               area 29.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_27;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_27;
     power_12_real 4573.3*power_mag_1+864.0;
     power_12_reac 959.9*power_mag_1+308.7;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_27;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_27;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_27;
               area 37.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_28;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_28;
     power_12_real 4820.8*power_mag_1+1215.3;
     power_12_reac 1034.3*power_mag_1+284.7;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_28;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_28;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_28;
               area 57.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_29;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_29;
     power_12_real 3230.6*power_mag_1+1005.8;
     power_12_reac 985.4*power_mag_1+304.2;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_30;
     floor_area 1682.30 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+2.1;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_30;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_31;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_31;
     power_12_real 4875.1*power_mag_1+1207.6;
     power_12_reac 1012.7*power_mag_1+259.3;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_31;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_31;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_31;
               area 58.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_32;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_32;
     power_12_real 4585.5*power_mag_1+1245.5;
     power_12_reac 1062.7*power_mag_1+341.9;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_32;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_32;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_32;
               area 56.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_33;
     floor_area 1455.60 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.8;
     thermostat_deadband 2.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_33;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_34;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_34;
     power_12_real 3212.6*power_mag_1+779.6;
     power_12_reac 952.9*power_mag_1+326.1;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_35;
     floor_area 1680.11 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.3;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_35;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_35;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_35;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_35;
               area 31.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_36;
     floor_area 1124.25 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.5;
     thermostat_deadband 3.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_36;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_37;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_37;
     power_12_real 3585.1*power_mag_1+1229.7;
     power_12_reac 936.2*power_mag_1+341.7;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_38;
     floor_area 1786.68 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.3;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_38;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_39;
     floor_area 2368.35 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.7;
     thermostat_deadband 2.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_39;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_40;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_40;
     power_12_real 3289.7*power_mag_1+981.8;
     power_12_reac 914.9*power_mag_1+341.9;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_40;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_40;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_40;
               area 59.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_41;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_41;
     power_12_real 4919.0*power_mag_1+1067.8;
     power_12_reac 1165.3*power_mag_1+256.1;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_42;
     floor_area 2204.65 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.7;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_42;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_42;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_42;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_42;
               area 70.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_43;
     floor_area 1312.68 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.0;
     thermostat_deadband 3.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_43;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_44;
     floor_area 1576.06 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+0.6;
     thermostat_deadband 4.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_44;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_44;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_44;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_44;
               area 37.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_45;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_45;
     power_12_real 3511.7*power_mag_1+876.8;
     power_12_reac 1027.7*power_mag_1+267.7;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_45;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_45;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_45;
               area 51.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_46;
     floor_area 2483.59 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.4;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_46;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_47;
     floor_area 1564.22 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+2.2;
     thermostat_deadband 2.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_47;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_48;
     floor_area 1334.90 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.4;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_48;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_48;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_48;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_48;
               area 62.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_49;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_49;
     power_12_real 3587.6*power_mag_1+1216.0;
     power_12_reac 1178.9*power_mag_1+301.6;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_50;
     floor_area 1903.00 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.3;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_50;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_51;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_51;
     power_12_real 3601.3*power_mag_1+983.0;
     power_12_reac 1116.8*power_mag_1+327.2;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_52;
     floor_area 2162.46 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.1;
     thermostat_deadband 2.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_52;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_53;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_53;
     power_12_real 3798.1*power_mag_1+985.3;
     power_12_reac 975.8*power_mag_1+314.3;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_54;
     floor_area 1561.74 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+2.5;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_54;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_55;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_55;
     power_12_real 4906.1*power_mag_1+1053.1;
     power_12_reac 1191.9*power_mag_1+328.2;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_55;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_55;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_55;
               area 29.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_56;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_56;
     power_12_real 4414.6*power_mag_1+830.8;
     power_12_reac 1109.0*power_mag_1+263.9;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_57;
     floor_area 2575.59 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.9;
     thermostat_deadband 2.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_57;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_58;
     floor_area 2351.15 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.5;
     thermostat_deadband 3.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_58;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_59;
     floor_area 2057.29 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+0.9;
     thermostat_deadband 2.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_59;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_59;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_59;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_59;
               area 45.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_60;
     floor_area 1881.04 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.6;
     thermostat_deadband 3.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_60;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_61;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_61;
     power_12_real 3210.0*power_mag_1+1249.7;
     power_12_reac 952.9*power_mag_1+276.9;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_62;
     floor_area 2386.76 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.3;
     thermostat_deadband 3.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_62;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_63;
     floor_area 2549.54 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+1.0;
     thermostat_deadband 2.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_63;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_63;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_63;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_63;
               area 62.5 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_64;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_64;
     power_12_real 3114.3*power_mag_1+1218.3;
     power_12_reac 1101.1*power_mag_1+293.9;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_65;
     floor_area 2098.33 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+3.0;
     thermostat_deadband 2.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_65;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 134.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_66;
     floor_area 2272.04 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.7;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_66;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_67;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_67;
     power_12_real 3495.0*power_mag_1+834.4;
     power_12_reac 1096.6*power_mag_1+305.0;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_67;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_67;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_67;
               area 54.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_68;
     floor_area 1283.78 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.3;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_68;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_69;
     floor_area 1696.96 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.5;
     thermostat_deadband 3.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_69;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_69;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_69;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_69;
               area 26.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_70;
     floor_area 2082.46 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.6;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_70;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_71;
     floor_area 2443.08 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+1.4;
     thermostat_deadband 2.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_71;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_72;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_72;
     power_12_real 4853.0*power_mag_1+1238.7;
     power_12_reac 946.7*power_mag_1+295.0;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_73;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_73;
     power_12_real 3213.9*power_mag_1+784.7;
     power_12_reac 952.7*power_mag_1+290.4;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_73;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_73;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_73;
               area 70.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_74;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_74;
     power_12_real 4771.7*power_mag_1+1025.3;
     power_12_reac 1183.1*power_mag_1+276.1;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_74;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_74;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_74;
               area 33.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_75;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_75;
     power_12_real 3214.7*power_mag_1+1233.7;
     power_12_reac 1173.2*power_mag_1+295.4;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_76;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_76;
     power_12_real 4912.5*power_mag_1+1210.3;
     power_12_reac 926.9*power_mag_1+342.5;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_76;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_76;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_76;
               area 31.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_77;
     floor_area 2479.37 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.1;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_77;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_78;
     floor_area 2646.69 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.4;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_78;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_79;
     floor_area 2164.54 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.3;
     thermostat_deadband 3.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_79;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_79;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_79;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_79;
               area 49.4 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_80;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_80;
     power_12_real 4185.4*power_mag_1+908.9;
     power_12_reac 1176.1*power_mag_1+315.0;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_81;
     floor_area 1798.23 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.0;
     thermostat_deadband 2.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_81;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_82;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_82;
     power_12_real 4041.8*power_mag_1+775.8;
     power_12_reac 1130.3*power_mag_1+322.9;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_83;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_83;
     power_12_real 4067.3*power_mag_1+1236.7;
     power_12_reac 1068.9*power_mag_1+293.8;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_84;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_84;
     power_12_real 3248.7*power_mag_1+1230.6;
     power_12_reac 1078.7*power_mag_1+309.1;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_84;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_84;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_84;
               area 65.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_85;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_85;
     power_12_real 3569.2*power_mag_1+871.0;
     power_12_reac 1110.8*power_mag_1+345.7;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_85;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_85;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_85;
               area 45.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_86;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_86;
     power_12_real 4602.1*power_mag_1+768.1;
     power_12_reac 988.9*power_mag_1+250.5;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_87;
     floor_area 2036.86 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.9;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_87;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_88;
     floor_area 2745.34 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.4;
     thermostat_deadband 3.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_88;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_89;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_89;
     power_12_real 4646.6*power_mag_1+773.4;
     power_12_reac 1146.8*power_mag_1+323.2;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_90;
     floor_area 1642.29 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.4;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_90;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_91;
     floor_area 2217.93 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.3;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_91;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_92;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_92;
     power_12_real 4813.0*power_mag_1+774.1;
     power_12_reac 1059.7*power_mag_1+285.1;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_93;
     floor_area 2540.53 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.4;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_93;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_93;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_93;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_93;
               area 34.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_94;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_94;
     power_12_real 3085.0*power_mag_1+1150.3;
     power_12_reac 998.6*power_mag_1+299.0;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_94;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_94;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_94;
               area 44.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_95;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_95;
     power_12_real 4988.5*power_mag_1+862.4;
     power_12_reac 1097.7*power_mag_1+337.8;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_95;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_95;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_95;
               area 28.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_96;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_96;
     power_12_real 4168.1*power_mag_1+1062.1;
     power_12_reac 945.6*power_mag_1+260.3;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_97;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_97;
     power_12_real 3135.0*power_mag_1+1202.4;
     power_12_reac 1139.7*power_mag_1+288.8;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_98;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_98;
     power_12_real 4339.0*power_mag_1+864.2;
     power_12_reac 925.9*power_mag_1+299.6;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_98;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_98;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_98;
               area 35.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_99;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_99;
     power_12_real 4222.2*power_mag_1+929.6;
     power_12_reac 1169.5*power_mag_1+295.1;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_100;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_100;
     power_12_real 3104.7*power_mag_1+816.3;
     power_12_reac 975.0*power_mag_1+284.3;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_100;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_100;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_100;
               area 34.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_101;
     floor_area 2266.30 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.6;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_101;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_101;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_101;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_101;
               area 50.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_102;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_102;
     power_12_real 3629.6*power_mag_1+752.7;
     power_12_reac 1161.5*power_mag_1+293.2;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_103;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_103;
     power_12_real 4978.3*power_mag_1+1227.4;
     power_12_reac 1064.1*power_mag_1+334.3;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_103;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_103;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_103;
               area 44.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_104;
     floor_area 2118.80 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.6;
     thermostat_deadband 3.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_104;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_105;
     floor_area 1263.41 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.3;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_105;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_106;
     floor_area 2186.44 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.9;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_106;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_107;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_107;
     power_12_real 3218.7*power_mag_1+1076.3;
     power_12_reac 956.3*power_mag_1+301.9;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_107;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_107;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_107;
               area 66.5 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_108;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_108;
     power_12_real 3280.7*power_mag_1+1140.2;
     power_12_reac 1154.4*power_mag_1+284.8;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_109;
     floor_area 1205.43 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.5;
     thermostat_deadband 3.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_109;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_110;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_110;
     power_12_real 4692.3*power_mag_1+919.0;
     power_12_reac 934.5*power_mag_1+262.3;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_111;
     floor_area 2542.75 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.9;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_111;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_112;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_112;
     power_12_real 4727.2*power_mag_1+911.2;
     power_12_reac 1039.1*power_mag_1+264.2;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_112;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_112;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_112;
               area 65.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_113;
     floor_area 1355.89 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.0;
     thermostat_deadband 2.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_113;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_114;
     floor_area 2482.20 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.4;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_114;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_114;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_114;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_114;
               area 72.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_115;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_115;
     power_12_real 3917.6*power_mag_1+887.6;
     power_12_reac 935.0*power_mag_1+322.6;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_115;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_115;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_115;
               area 30.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_116;
     floor_area 1192.15 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.9;
     thermostat_deadband 4.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_116;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_117;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_117;
     power_12_real 3025.4*power_mag_1+1061.8;
     power_12_reac 989.4*power_mag_1+270.7;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_118;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_118;
     power_12_real 4072.6*power_mag_1+791.8;
     power_12_reac 1192.7*power_mag_1+298.1;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_118;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_118;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_118;
               area 34.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_119;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_119;
     power_12_real 3461.2*power_mag_1+835.2;
     power_12_reac 942.7*power_mag_1+327.1;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_119;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_119;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_119;
               area 32.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_120;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_120;
     power_12_real 4299.4*power_mag_1+1069.6;
     power_12_reac 1157.0*power_mag_1+303.7;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_121;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_121;
     power_12_real 4251.9*power_mag_1+773.7;
     power_12_reac 1133.5*power_mag_1+291.6;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_121;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_121;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_121;
               area 68.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_122;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_122;
     power_12_real 4161.5*power_mag_1+1207.1;
     power_12_reac 938.0*power_mag_1+264.1;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_122;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_122;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_122;
               area 35.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_123;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_123;
     power_12_real 4195.5*power_mag_1+869.1;
     power_12_reac 1176.5*power_mag_1+340.2;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_123;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_123;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_123;
               area 48.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_124;
     floor_area 2579.03 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+3.0;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_124;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_125;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_125;
     power_12_real 4733.7*power_mag_1+1158.3;
     power_12_reac 1025.0*power_mag_1+325.0;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_125;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_125;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_125;
               area 60.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_126;
     floor_area 1486.43 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.9;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_126;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_126;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_126;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_126;
               area 72.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_127;
     floor_area 2060.86 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.8;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_127;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_127;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_127;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_127;
               area 67.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_128;
     floor_area 1327.57 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.5;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_128;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_128;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_128;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_128;
               area 26.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_129;
     floor_area 2532.96 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.4;
     thermostat_deadband 3.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_129;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_130;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_130;
     power_12_real 4829.9*power_mag_1+799.2;
     power_12_reac 1131.3*power_mag_1+279.6;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_131;
     floor_area 1534.16 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.9;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_131;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_132;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_132;
     power_12_real 3754.1*power_mag_1+942.0;
     power_12_reac 993.7*power_mag_1+329.3;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_132;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_132;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_132;
               area 64.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_133;
     floor_area 1568.03 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.0;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_133;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_134;
     floor_area 2412.94 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.8;
     thermostat_deadband 4.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_134;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_135;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_135;
     power_12_real 4642.9*power_mag_1+761.5;
     power_12_reac 1036.4*power_mag_1+283.2;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_136;
     floor_area 2658.54 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.6;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_136;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_137;
     floor_area 1033.42 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.4;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_137;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_138;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_138;
     power_12_real 3456.6*power_mag_1+1202.3;
     power_12_reac 1186.2*power_mag_1+260.7;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_139;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_139;
     power_12_real 3971.8*power_mag_1+895.1;
     power_12_reac 1179.8*power_mag_1+327.6;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_140;
     floor_area 2468.47 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.6;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_140;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_141;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_141;
     power_12_real 4500.0*power_mag_1+971.9;
     power_12_reac 1036.2*power_mag_1+282.5;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_142;
     floor_area 1195.73 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.9;
     thermostat_deadband 3.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_142;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_142;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_142;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_142;
               area 41.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_143;
     floor_area 2429.71 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.0;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_143;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_144;
     floor_area 2320.17 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.0;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_144;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_145;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_145;
     power_12_real 4901.5*power_mag_1+1006.1;
     power_12_reac 940.6*power_mag_1+308.1;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_146;
     floor_area 1147.86 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.6;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_146;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_147;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_147;
     power_12_real 4698.2*power_mag_1+839.8;
     power_12_reac 985.5*power_mag_1+278.3;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_148;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_148;
     power_12_real 4293.1*power_mag_1+1248.8;
     power_12_reac 902.9*power_mag_1+320.0;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_149;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_149;
     power_12_real 3802.4*power_mag_1+865.7;
     power_12_reac 965.3*power_mag_1+265.2;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_150;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_150;
     power_12_real 3162.2*power_mag_1+1108.5;
     power_12_reac 1166.9*power_mag_1+250.9;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_150;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_150;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_150;
               area 36.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_151;
     floor_area 1798.55 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.8;
     thermostat_deadband 2.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_151;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_152;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_152;
     power_12_real 3182.5*power_mag_1+842.1;
     power_12_reac 909.5*power_mag_1+345.1;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_152;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_152;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_152;
               area 66.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_153;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_153;
     power_12_real 4199.0*power_mag_1+1121.8;
     power_12_reac 1087.7*power_mag_1+253.7;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_154;
     floor_area 1299.77 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+3.0;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_154;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_154;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_154;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_154;
               area 34.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_155;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_155;
     power_12_real 3233.0*power_mag_1+1110.0;
     power_12_reac 1176.7*power_mag_1+250.2;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_156;
     floor_area 1345.41 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.2;
     thermostat_deadband 3.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_156;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_157;
     floor_area 2165.96 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.1;
     thermostat_deadband 2.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_157;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_158;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_158;
     power_12_real 3051.9*power_mag_1+1195.6;
     power_12_reac 1048.8*power_mag_1+317.7;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_159;
     floor_area 1129.76 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+1.0;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_159;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_160;
     floor_area 2194.87 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.7;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_160;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_161;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_161;
     power_12_real 3578.6*power_mag_1+817.5;
     power_12_reac 1086.1*power_mag_1+250.5;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_162;
     floor_area 2561.70 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.9;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_162;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_163;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_163;
     power_12_real 4668.7*power_mag_1+926.2;
     power_12_reac 986.9*power_mag_1+250.5;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_164;
     floor_area 2230.33 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.1;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_164;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_165;
     floor_area 1639.48 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.1;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_165;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_166;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_166;
     power_12_real 3316.2*power_mag_1+1026.0;
     power_12_reac 1004.3*power_mag_1+288.5;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_167;
     floor_area 2523.19 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+3.0;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_167;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_167;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_167;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_167;
               area 29.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_168;
     floor_area 1691.65 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.5;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_168;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_168;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_168;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_168;
               area 71.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_169;
     floor_area 2189.13 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.8;
     thermostat_deadband 2.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_169;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_169;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_169;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_169;
               area 45.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_170;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_170;
     power_12_real 3050.8*power_mag_1+1041.5;
     power_12_reac 1111.8*power_mag_1+326.2;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_171;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_171;
     power_12_real 3634.4*power_mag_1+1123.2;
     power_12_reac 993.4*power_mag_1+262.0;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_171;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_171;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_171;
               area 55.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_172;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_172;
     power_12_real 3014.2*power_mag_1+806.4;
     power_12_reac 939.6*power_mag_1+344.1;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_172;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_172;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_172;
               area 65.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_173;
     floor_area 2225.28 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.5;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_173;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_173;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_173;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_173;
               area 67.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_174;
     floor_area 2478.18 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.4;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_174;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_175;
     floor_area 2141.60 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.2;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_175;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_176;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_176;
     power_12_real 3737.4*power_mag_1+1171.0;
     power_12_reac 1162.0*power_mag_1+321.1;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_176;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_176;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_176;
               area 39.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_177;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_177;
     power_12_real 3612.5*power_mag_1+858.9;
     power_12_reac 971.5*power_mag_1+273.4;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_177;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_177;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_177;
               area 43.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_178;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_178;
     power_12_real 4015.6*power_mag_1+868.9;
     power_12_reac 1002.0*power_mag_1+254.3;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_179;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_179;
     power_12_real 4434.0*power_mag_1+1209.0;
     power_12_reac 986.6*power_mag_1+263.2;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_180;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_180;
     power_12_real 3978.5*power_mag_1+1078.9;
     power_12_reac 1029.2*power_mag_1+331.7;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_181;
     floor_area 2464.49 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.0;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_181;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_181;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_181;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_181;
               area 53.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_182;
     floor_area 2041.10 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.3;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_182;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_182;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_182;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_182;
               area 44.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_183;
     floor_area 2515.27 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.3;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_183;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_184;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_184;
     power_12_real 4193.6*power_mag_1+1219.4;
     power_12_reac 1131.2*power_mag_1+284.5;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_184;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_184;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_184;
               area 66.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_185;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_185;
     power_12_real 3917.2*power_mag_1+852.9;
     power_12_reac 936.8*power_mag_1+309.4;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_185;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_185;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_185;
               area 73.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_186;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_186;
     power_12_real 4183.0*power_mag_1+978.7;
     power_12_reac 1055.6*power_mag_1+294.2;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_187;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_187;
     power_12_real 3608.1*power_mag_1+881.5;
     power_12_reac 1181.7*power_mag_1+266.2;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_188;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_188;
     power_12_real 3482.7*power_mag_1+1037.4;
     power_12_reac 1012.4*power_mag_1+306.2;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_188;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_188;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_188;
               area 65.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_189;
     floor_area 2379.45 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.6;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_189;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_190;
     floor_area 1617.77 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+1.9;
     thermostat_deadband 2.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_190;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_191;
     floor_area 1731.11 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.9;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_191;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_192;
     floor_area 2360.70 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.7;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_192;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_193;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_193;
     power_12_real 4218.6*power_mag_1+859.3;
     power_12_reac 1151.1*power_mag_1+274.4;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_194;
     floor_area 1000.43 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+1.7;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_194;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_194;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_194;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_194;
               area 38.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_195;
     floor_area 2064.20 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.2;
     thermostat_deadband 2.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_195;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_196;
     floor_area 2694.54 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.9;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_196;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_196;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_196;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_196;
               area 37.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_197;
     floor_area 1600.89 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.0;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_197;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_198;
     floor_area 2339.42 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.3;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_198;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 134.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_199;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_199;
     power_12_real 4926.9*power_mag_1+776.6;
     power_12_reac 1061.5*power_mag_1+251.4;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_200;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_200;
     power_12_real 3406.9*power_mag_1+978.0;
     power_12_reac 965.1*power_mag_1+303.9;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_200;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_200;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_200;
               area 43.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_201;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_201;
     power_12_real 4185.8*power_mag_1+866.8;
     power_12_reac 1043.4*power_mag_1+307.7;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_202;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_202;
     power_12_real 4780.5*power_mag_1+1080.7;
     power_12_reac 1013.9*power_mag_1+257.1;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_203;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_203;
     power_12_real 3126.1*power_mag_1+793.4;
     power_12_reac 1034.8*power_mag_1+264.0;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_203;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_203;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_203;
               area 56.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_204;
     floor_area 1276.19 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.7;
     thermostat_deadband 2.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_204;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_204;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_204;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_204;
               area 43.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_205;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_205;
     power_12_real 3294.3*power_mag_1+1018.7;
     power_12_reac 1110.9*power_mag_1+256.2;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_206;
     floor_area 1816.83 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+1.5;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_206;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_206;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_206;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_206;
               area 73.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_207;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_207;
     power_12_real 3214.7*power_mag_1+1002.9;
     power_12_reac 1163.2*power_mag_1+251.0;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_208;
     floor_area 1444.11 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.5;
     thermostat_deadband 2.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_208;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_208;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_208;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_208;
               area 69.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_209;
     floor_area 1130.40 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+2.4;
     thermostat_deadband 3.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_209;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_209;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_209;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_209;
               area 59.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_210;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_210;
     power_12_real 3359.7*power_mag_1+1011.8;
     power_12_reac 947.8*power_mag_1+306.6;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_211;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_211;
     power_12_real 3683.4*power_mag_1+1087.2;
     power_12_reac 924.3*power_mag_1+266.4;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_212;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_212;
     power_12_real 4697.9*power_mag_1+958.5;
     power_12_reac 1082.9*power_mag_1+293.7;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_213;
     floor_area 2671.49 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.0;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_213;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_213;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_213;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_213;
               area 71.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_214;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_214;
     power_12_real 3645.8*power_mag_1+889.3;
     power_12_reac 1037.7*power_mag_1+267.6;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_214;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_214;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_214;
               area 70.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_215;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_215;
     power_12_real 4324.4*power_mag_1+822.1;
     power_12_reac 953.5*power_mag_1+312.0;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_215;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_215;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_215;
               area 59.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_216;
     floor_area 1113.87 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.2;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_216;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_216;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_216;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_216;
               area 35.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_217;
     floor_area 1842.44 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.4;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_217;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_218;
     floor_area 1411.30 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.6;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_218;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_219;
     floor_area 1507.51 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.6;
     thermostat_deadband 3.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_219;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_220;
     floor_area 1181.77 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+0.5;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_220;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_220;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_220;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_220;
               area 63.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_221;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_221;
     power_12_real 3653.0*power_mag_1+837.0;
     power_12_reac 1042.1*power_mag_1+337.8;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_222;
     floor_area 2124.15 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+1.6;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_222;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_223;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_223;
     power_12_real 3929.6*power_mag_1+823.8;
     power_12_reac 1094.0*power_mag_1+300.6;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_223;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_223;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_223;
               area 46.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_224;
     floor_area 2699.12 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.5;
     thermostat_deadband 4.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_224;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_224;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_224;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_224;
               area 69.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_225;
     floor_area 1208.69 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.5;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_225;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_226;
     floor_area 2326.95 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.8;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_226;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_226;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_226;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_226;
               area 41.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_227;
     floor_area 1097.58 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.1;
     thermostat_deadband 3.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_227;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_227;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_227;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_227;
               area 36.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_228;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_228;
     power_12_real 4643.1*power_mag_1+1141.9;
     power_12_reac 921.6*power_mag_1+261.2;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_229;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_229;
     power_12_real 4767.6*power_mag_1+1117.6;
     power_12_reac 1118.7*power_mag_1+311.4;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_230;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_230;
     power_12_real 3755.2*power_mag_1+1232.8;
     power_12_reac 1199.1*power_mag_1+334.0;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_230;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_230;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_230;
               area 38.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_231;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_231;
     power_12_real 3656.9*power_mag_1+897.5;
     power_12_reac 1108.3*power_mag_1+321.8;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_232;
     floor_area 1876.50 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.7;
     thermostat_deadband 2.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_232;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_233;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_233;
     power_12_real 3397.7*power_mag_1+1051.2;
     power_12_reac 962.5*power_mag_1+275.8;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_234;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_234;
     power_12_real 4603.0*power_mag_1+1129.9;
     power_12_reac 1198.1*power_mag_1+343.1;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_235;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_235;
     power_12_real 3141.0*power_mag_1+1110.4;
     power_12_reac 1012.1*power_mag_1+343.8;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_235;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_235;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_235;
               area 57.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_236;
     floor_area 1222.87 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.2;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_236;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_237;
     floor_area 2360.70 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.4;
     thermostat_deadband 2.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_237;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_238;
     floor_area 1818.49 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.6;
     thermostat_deadband 2.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_238;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_239;
     floor_area 1080.62 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.2;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_239;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_240;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_240;
     power_12_real 4275.6*power_mag_1+848.2;
     power_12_reac 1122.2*power_mag_1+321.3;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_241;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_241;
     power_12_real 4095.1*power_mag_1+974.0;
     power_12_reac 1096.4*power_mag_1+333.8;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_241;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_241;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_241;
               area 68.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_242;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_242;
     power_12_real 3290.7*power_mag_1+942.7;
     power_12_reac 1152.9*power_mag_1+328.6;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_242;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_242;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_242;
               area 49.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_243;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_243;
     power_12_real 3852.2*power_mag_1+1176.1;
     power_12_reac 915.8*power_mag_1+302.2;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_244;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_244;
     power_12_real 4892.7*power_mag_1+837.7;
     power_12_reac 926.1*power_mag_1+286.0;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_245;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_245;
     power_12_real 3028.7*power_mag_1+812.6;
     power_12_reac 1001.6*power_mag_1+289.3;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_246;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_246;
     power_12_real 4459.6*power_mag_1+864.3;
     power_12_reac 1004.7*power_mag_1+269.4;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_246;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_246;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_246;
               area 36.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_247;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_247;
     power_12_real 3047.6*power_mag_1+792.1;
     power_12_reac 1096.3*power_mag_1+347.0;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_247;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_247;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_247;
               area 70.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_248;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_248;
     power_12_real 4556.4*power_mag_1+930.5;
     power_12_reac 1116.3*power_mag_1+267.6;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_248;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_248;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_248;
               area 70.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_249;
     floor_area 1609.16 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.3;
     thermostat_deadband 3.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_249;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_249;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_249;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_249;
               area 72.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_250;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_250;
     power_12_real 3353.7*power_mag_1+816.0;
     power_12_reac 1088.4*power_mag_1+316.8;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_250;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_250;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_250;
               area 74.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_251;
     floor_area 2476.32 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.3;
     thermostat_deadband 3.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_251;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_251;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_251;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_251;
               area 40.5 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_252;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_252;
     power_12_real 3116.0*power_mag_1+948.4;
     power_12_reac 1074.1*power_mag_1+295.6;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_253;
     floor_area 2097.34 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+2.2;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_253;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 134.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_254;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_254;
     power_12_real 4773.4*power_mag_1+1241.6;
     power_12_reac 1033.4*power_mag_1+336.6;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_254;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_254;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_254;
               area 51.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_255;
     floor_area 2309.43 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.4;
     thermostat_deadband 3.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_255;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_255;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_255;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_255;
               area 57.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_256;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_256;
     power_12_real 3744.9*power_mag_1+931.0;
     power_12_reac 1199.1*power_mag_1+295.7;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_257;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_257;
     power_12_real 3474.1*power_mag_1+814.5;
     power_12_reac 1076.8*power_mag_1+309.3;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_258;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_258;
     power_12_real 3509.6*power_mag_1+1061.9;
     power_12_reac 1036.0*power_mag_1+336.0;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_259;
     floor_area 1160.48 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.5;
     thermostat_deadband 3.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_259;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_259;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_259;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_259;
               area 54.5 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_260;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_260;
     power_12_real 3814.6*power_mag_1+899.7;
     power_12_reac 1058.4*power_mag_1+295.0;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_261;
     floor_area 2611.79 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.9;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_261;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_261;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_261;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_261;
               area 26.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_262;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_262;
     power_12_real 4607.8*power_mag_1+1203.1;
     power_12_reac 1113.7*power_mag_1+336.2;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_263;
     floor_area 2131.41 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.0;
     thermostat_deadband 4.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_263;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_264;
     floor_area 1477.26 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.0;
     thermostat_deadband 2.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_264;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_264;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_264;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_264;
               area 42.4 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_265;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_265;
     power_12_real 4577.6*power_mag_1+947.4;
     power_12_reac 1090.1*power_mag_1+253.5;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_266;
     floor_area 1559.10 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.6;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_266;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_266;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_266;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_266;
               area 28.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_267;
     floor_area 1055.98 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.3;
     thermostat_deadband 3.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_267;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_268;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_268;
     power_12_real 4844.5*power_mag_1+1006.7;
     power_12_reac 1038.7*power_mag_1+314.7;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_269;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_269;
     power_12_real 3640.7*power_mag_1+778.5;
     power_12_reac 1122.8*power_mag_1+281.8;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_270;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_270;
     power_12_real 3413.4*power_mag_1+1188.2;
     power_12_reac 956.3*power_mag_1+275.5;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_270;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_270;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_270;
               area 37.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_271;
     floor_area 2346.90 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+1.6;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_271;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_271;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_271;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_271;
               area 33.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_272;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_272;
     power_12_real 4614.6*power_mag_1+1003.0;
     power_12_reac 1194.3*power_mag_1+277.6;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_273;
     floor_area 1463.08 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.9;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_273;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_274;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_274;
     power_12_real 4647.3*power_mag_1+1104.9;
     power_12_reac 1183.9*power_mag_1+323.9;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_274;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_274;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_274;
               area 61.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_275;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_275;
     power_12_real 4635.8*power_mag_1+807.4;
     power_12_reac 1156.9*power_mag_1+287.4;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_276;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_276;
     power_12_real 3063.7*power_mag_1+1164.6;
     power_12_reac 1015.4*power_mag_1+332.0;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_277;
     floor_area 2128.25 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.6;
     thermostat_deadband 3.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_277;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_277;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_277;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_277;
               area 50.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_278;
     floor_area 2019.62 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+1.3;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_278;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 134.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_278;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_278;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_278;
               area 34.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_279;
     floor_area 1744.63 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.4;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_279;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_280;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_280;
     power_12_real 3659.5*power_mag_1+772.5;
     power_12_reac 1077.9*power_mag_1+293.9;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_280;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_280;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_280;
               area 59.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_281;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_281;
     power_12_real 3285.6*power_mag_1+1244.4;
     power_12_reac 1155.0*power_mag_1+255.3;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_281;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_281;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_281;
               area 74.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_282;
     floor_area 1458.93 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.3;
     thermostat_deadband 2.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_282;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_282;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_282;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_282;
               area 67.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_283;
     floor_area 2315.46 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.5;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_283;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_284;
     floor_area 2065.06 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.7;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_284;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_285;
     floor_area 2291.73 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.6;
     thermostat_deadband 2.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_285;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_286;
     floor_area 2600.58 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.2;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_286;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_287;
     floor_area 2664.63 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.1;
     thermostat_deadband 2.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_287;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_288;
     floor_area 1133.30 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.2;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_288;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_288;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_288;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_288;
               area 57.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_289;
     floor_area 2205.08 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.5;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_289;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_290;
     floor_area 1173.49 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.1;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_290;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_290;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_290;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_290;
               area 34.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_291;
     floor_area 1336.67 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.3;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_291;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_292;
     floor_area 1026.78 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.7;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_292;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_292;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_292;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_292;
               area 69.9 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_293;
     floor_area 2082.49 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.2;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_293;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_294;
     floor_area 1282.66 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.0;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_294;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_294;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_294;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_294;
               area 28.1 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_295;
     floor_area 1661.67 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.4;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_295;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_296;
     floor_area 1035.94 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+1.3;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_296;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_296;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_296;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_296;
               area 47.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_297;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_297;
     power_12_real 4605.4*power_mag_1+1024.4;
     power_12_reac 1047.7*power_mag_1+300.2;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_297;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_297;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_297;
               area 40.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_298;
     floor_area 1732.86 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+2.3;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_298;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_299;
     floor_area 1292.95 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.0;
     thermostat_deadband 3.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_299;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.9;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_299;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_299;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_299;
               area 56.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_300;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_300;
     power_12_real 4640.7*power_mag_1+850.4;
     power_12_reac 1079.6*power_mag_1+321.7;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_301;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_301;
     power_12_real 3843.4*power_mag_1+1014.9;
     power_12_reac 1072.5*power_mag_1+295.0;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_302;
     floor_area 1302.96 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.4;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_302;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_303;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_303;
     power_12_real 4766.2*power_mag_1+1217.0;
     power_12_reac 1017.2*power_mag_1+300.1;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_304;
     floor_area 1130.79 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.9;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_304;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_305;
     floor_area 2346.61 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.2;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_305;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_306;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_306;
     power_12_real 3139.7*power_mag_1+770.3;
     power_12_reac 982.4*power_mag_1+264.6;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_307;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_307;
     power_12_real 3257.7*power_mag_1+986.6;
     power_12_reac 968.4*power_mag_1+269.0;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_308;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_308;
     power_12_real 4874.1*power_mag_1+779.2;
     power_12_reac 1064.1*power_mag_1+309.7;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_308;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_308;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_308;
               area 27.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_309;
     floor_area 1327.23 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.1;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_309;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_310;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_310;
     power_12_real 3855.0*power_mag_1+848.6;
     power_12_reac 943.7*power_mag_1+263.0;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_311;
     floor_area 1011.67 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.9;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_311;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_312;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_312;
     power_12_real 3777.0*power_mag_1+895.5;
     power_12_reac 927.9*power_mag_1+265.5;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_313;
     floor_area 1896.51 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.3;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_313;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_314;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_314;
     power_12_real 3660.2*power_mag_1+1219.1;
     power_12_reac 977.9*power_mag_1+297.0;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_315;
     floor_area 1279.82 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.6;
     thermostat_deadband 2.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_315;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_316;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_316;
     power_12_real 3947.0*power_mag_1+858.4;
     power_12_reac 1006.1*power_mag_1+286.9;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_316;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_316;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_316;
               area 62.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_317;
     floor_area 2032.56 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.7;
     thermostat_deadband 3.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_317;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_317;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_317;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_317;
               area 35.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_318;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_318;
     power_12_real 3931.8*power_mag_1+1208.7;
     power_12_reac 1032.2*power_mag_1+269.8;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_319;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_319;
     power_12_real 3770.6*power_mag_1+857.2;
     power_12_reac 1084.1*power_mag_1+339.1;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_319;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_319;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_319;
               area 28.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_320;
     floor_area 2728.25 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.8;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_320;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_320;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_320;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_320;
               area 59.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_321;
     floor_area 1618.52 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.4;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_321;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_321;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_321;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_321;
               area 71.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_322;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_322;
     power_12_real 4184.6*power_mag_1+830.9;
     power_12_reac 902.6*power_mag_1+277.0;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_323;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_323;
     power_12_real 3738.7*power_mag_1+946.9;
     power_12_reac 1103.2*power_mag_1+270.4;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_324;
     floor_area 2504.48 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.3;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_324;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_324;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_324;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_324;
               area 54.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_325;
     floor_area 1784.34 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.7;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_325;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_325;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_325;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_325;
               area 48.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_326;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_326;
     power_12_real 3851.4*power_mag_1+798.1;
     power_12_reac 1005.1*power_mag_1+280.1;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_327;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_327;
     power_12_real 3078.4*power_mag_1+1103.0;
     power_12_reac 1079.3*power_mag_1+267.6;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_328;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_328;
     power_12_real 3300.2*power_mag_1+851.2;
     power_12_reac 970.9*power_mag_1+276.0;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_329;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_329;
     power_12_real 4984.0*power_mag_1+933.5;
     power_12_reac 1125.1*power_mag_1+338.7;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_330;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_330;
     power_12_real 4443.5*power_mag_1+783.0;
     power_12_reac 1008.7*power_mag_1+319.6;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_331;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_331;
     power_12_real 4710.8*power_mag_1+999.8;
     power_12_reac 990.3*power_mag_1+285.2;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_331;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_331;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_331;
               area 54.5 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_332;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_332;
     power_12_real 3156.4*power_mag_1+880.6;
     power_12_reac 919.5*power_mag_1+255.4;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_332;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_332;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_332;
               area 50.4 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_333;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_333;
     power_12_real 3223.3*power_mag_1+1080.2;
     power_12_reac 985.1*power_mag_1+319.8;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_333;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_333;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_333;
               area 53.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_334;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_334;
     power_12_real 3417.1*power_mag_1+803.2;
     power_12_reac 1166.3*power_mag_1+303.2;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_334;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_334;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_334;
               area 55.0 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_335;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_335;
     power_12_real 4917.0*power_mag_1+932.2;
     power_12_reac 1045.9*power_mag_1+278.4;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_336;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_336;
     power_12_real 3767.8*power_mag_1+751.2;
     power_12_reac 903.5*power_mag_1+324.8;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_337;
     floor_area 2576.45 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.5;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_337;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_338;
     floor_area 1993.27 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+2.0;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_338;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 134.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_339;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_339;
     power_12_real 3337.1*power_mag_1+926.3;
     power_12_reac 936.5*power_mag_1+258.2;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_339;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_339;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_339;
               area 66.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_340;
     floor_area 1128.98 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.8;
     thermostat_deadband 3.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_340;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_341;
     floor_area 2181.67 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.7;
     thermostat_deadband 2.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_341;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_342;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_342;
     power_12_real 3688.2*power_mag_1+1204.8;
     power_12_reac 1123.0*power_mag_1+273.1;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_342;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_342;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_342;
               area 47.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_343;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_343;
     power_12_real 3619.9*power_mag_1+1100.8;
     power_12_reac 1050.7*power_mag_1+348.7;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_344;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_344;
     power_12_real 4467.1*power_mag_1+750.5;
     power_12_reac 992.3*power_mag_1+256.4;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_344;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_344;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_344;
               area 65.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_345;
     floor_area 1984.47 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.4;
     thermostat_deadband 3.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_345;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 132.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_345;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_345;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_345;
               area 54.4 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_346;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_346;
     power_12_real 4743.7*power_mag_1+945.9;
     power_12_reac 928.2*power_mag_1+312.8;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_347;
     floor_area 1751.92 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.2;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_347;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_348;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_348;
     power_12_real 3055.9*power_mag_1+1144.3;
     power_12_reac 1124.7*power_mag_1+327.4;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_349;
     floor_area 1778.98 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.8;
     thermostat_deadband 3.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_349;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_349;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_349;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_349;
               area 67.5 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_350;
     floor_area 1286.82 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.7;
     thermostat_deadband 3.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_350;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 134.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_351;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_351;
     power_12_real 3817.8*power_mag_1+879.1;
     power_12_reac 1034.6*power_mag_1+263.2;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_351;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_351;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_351;
               area 51.3 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_352;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_352;
     power_12_real 3346.9*power_mag_1+937.1;
     power_12_reac 1112.5*power_mag_1+253.1;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_353;
     floor_area 2621.69 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.0;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_353;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_353;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_353;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_353;
               area 36.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_354;
     floor_area 1107.22 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.4;
     thermostat_deadband 3.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_354;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 128.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_355;
     floor_area 2577.81 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.9;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_355;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_355;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_355;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_355;
               area 47.6 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_356;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_356;
     power_12_real 4807.5*power_mag_1+1009.1;
     power_12_reac 1017.4*power_mag_1+326.8;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_356;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_356;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_356;
               area 71.6 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_357;
     floor_area 2137.71 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+0.6;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_357;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_357;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_357;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_357;
               area 38.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_358;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_358;
     power_12_real 3665.8*power_mag_1+867.3;
     power_12_reac 1006.9*power_mag_1+288.9;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_359;
     floor_area 2442.85 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+0.7;
     thermostat_deadband 2.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_359;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_359;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_359;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_359;
               area 28.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_360;
     floor_area 1676.15 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.2;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_360;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.1;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_361;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_361;
     power_12_real 3485.4*power_mag_1+829.2;
     power_12_reac 944.7*power_mag_1+300.7;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_361;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_361;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_361;
               area 57.7 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_362;
     floor_area 1458.26 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.5;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_362;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 137.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_362;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_362;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_362;
               area 66.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_363;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_363;
     power_12_real 4786.3*power_mag_1+854.1;
     power_12_reac 1164.7*power_mag_1+264.8;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_363;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_363;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_363;
               area 33.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_364;
     floor_area 1202.85 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.5;
     thermostat_deadband 3.2 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_364;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_365;
     floor_area 2748.05 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.7;
     thermostat_deadband 3.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_365;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_366;
     floor_area 2258.37 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.9;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_366;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_367;
     floor_area 1703.26 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.5;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_367;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_368;
     floor_area 1904.49 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.7;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_368;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 127.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_369;
     floor_area 1148.91 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.3;
     thermostat_deadband 2.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_369;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_369;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_369;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_369;
               area 49.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_370;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_370;
     power_12_real 4797.0*power_mag_1+1026.6;
     power_12_reac 964.6*power_mag_1+309.3;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_370;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_370;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_370;
               area 30.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_371;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_371;
     power_12_real 3035.6*power_mag_1+1247.0;
     power_12_reac 1172.4*power_mag_1+279.2;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_372;
     floor_area 1626.94 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.8;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_372;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_373;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_373;
     power_12_real 3938.3*power_mag_1+917.4;
     power_12_reac 1003.4*power_mag_1+276.4;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_373;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_373;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_373;
               area 56.4 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_374;
     floor_area 2641.47 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+1.2;
     thermostat_deadband 2.6 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_374;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_375;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_375;
     power_12_real 4120.4*power_mag_1+986.4;
     power_12_reac 1054.1*power_mag_1+292.2;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_376;
     floor_area 2123.19 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.4;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_376;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_377;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_377;
     power_12_real 4060.5*power_mag_1+1115.7;
     power_12_reac 1023.5*power_mag_1+345.4;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_378;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_378;
     power_12_real 4353.1*power_mag_1+1223.8;
     power_12_reac 1063.3*power_mag_1+332.5;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_379;
     floor_area 1945.20 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+0.3;
     thermostat_deadband 2.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_379;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_380;
     floor_area 2557.79 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+0.3;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_380;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 126.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_381;
     floor_area 1541.60 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+1.5;
     thermostat_deadband 2.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_381;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 125.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_381;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_381;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_381;
               area 70.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_382;
     floor_area 1686.70 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+0.6;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_382;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_383;
     floor_area 2471.73 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+1.9;
     thermostat_deadband 2.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_383;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_383;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_383;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_383;
               area 30.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_384;
     floor_area 2427.65 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.8;
     thermostat_deadband 3.7 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_384;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 135.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_384;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_384;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_384;
               area 26.8 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_385;
     floor_area 1565.50 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling1+2.3;
     thermostat_deadband 3.1 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_385;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 136.5;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_385;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_385;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_385;
               area 68.9 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_386;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_386;
     power_12_real 4557.0*power_mag_1+1013.6;
     power_12_reac 1136.7*power_mag_1+278.8;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_387;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_387;
     power_12_real 3637.0*power_mag_1+1016.4;
     power_12_reac 1012.8*power_mag_1+251.9;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_388;
     floor_area 1177.29 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.7;
     thermostat_deadband 3.5 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_388;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 129.2;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_388;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_388;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_388;
               area 55.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_389;
     floor_area 2364.03 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+0.2;
     thermostat_deadband 2.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_389;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand3+0.1;
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_390;
     floor_area 2361.77 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.5;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_390;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 130.8;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_391;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_391;
     power_12_real 4192.4*power_mag_1+979.5;
     power_12_reac 1006.7*power_mag_1+256.6;
}

object triplex_meter {
     phases AS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_391;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_391;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases AS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_391;
               area 61.1 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_392;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_392;
     power_12_real 4026.9*power_mag_1+1039.5;
     power_12_reac 1086.2*power_mag_1+323.3;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_393;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_393;
     power_12_real 3552.2*power_mag_1+1043.9;
     power_12_reac 1059.3*power_mag_1+293.2;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_394;
     floor_area 1465.71 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+2.6;
     thermostat_deadband 3.0 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_394;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.7;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_395;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_395;
     power_12_real 3702.1*power_mag_1+1215.2;
     power_12_reac 1040.5*power_mag_1+267.9;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_396;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_396;
     power_12_real 3766.4*power_mag_1+945.0;
     power_12_reac 1100.6*power_mag_1+296.5;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_397;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_397;
     power_12_real 4977.0*power_mag_1+1175.8;
     power_12_reac 1174.1*power_mag_1+308.3;
}

object house {
     name feeder_7_house_R3-12-47-1_tm_398;
     floor_area 2230.61 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling3+2.9;
     thermostat_deadband 3.8 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_398;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 139.4;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_398;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_398;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_398;
               area 32.8 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_399;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_399;
     power_12_real 4153.1*power_mag_1+1188.0;
     power_12_reac 954.8*power_mag_1+307.5;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_399;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_399;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_399;
               area 71.2 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_400;
     floor_area 1623.04 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling2+2.6;
     thermostat_deadband 2.4 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_400;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 131.6;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.0;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_401;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_401;
     power_12_real 4459.7*power_mag_1+1071.9;
     power_12_reac 942.4*power_mag_1+317.8;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_401;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_401;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_401;
               area 54.0 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_402;
     floor_area 1238.29 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling5+2.6;
     thermostat_deadband 3.3 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_402;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 138.3;
          thermostat_deadband 2;
          water_demand 1*waterdemand2+0.1;
     };
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_402;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_402;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_402;
               area 72.7 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_403;
     phases AS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_403;
     power_12_real 3894.6*power_mag_1+830.7;
     power_12_reac 1096.9*power_mag_1+306.7;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_404;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_404;
     power_12_real 3273.1*power_mag_1+858.6;
     power_12_reac 987.4*power_mag_1+294.2;
}

object triplex_meter {
     phases BS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_404;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_404;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases BS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_404;
               area 43.2 m^2;
          };
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_405;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_405;
     power_12_real 3481.4*power_mag_1+849.2;
     power_12_reac 1123.3*power_mag_1+337.4;
}

object triplex_meter {
     phases CS;
     nominal_voltage 120;
     parent feeder_7_R3-12-47-1_tm_405;
     object inverter {
          name feeder_7_inverter_R3-12-47-1_tm_405;
          generator_mode CONSTANT_PF;
          generator_status ONLINE;
          phases CS;
          inverter_type PWM;
          power_factor 0.85;
          object solar {
               generator_mode SUPPLY_DRIVEN;
               generator_status ONLINE;
               panel_type SINGLE_CRYSTAL_SILICON;
               name feeder_7_solar_R3-12-47-1_tm_405;
               area 27.3 m^2;
          };
     };
}

object house {
     name feeder_7_house_R3-12-47-1_tm_406;
     floor_area 2281.92 sf;
     heating_setpoint 55.0 degF;
     cooling_setpoint 1*cooling4+1.7;
     thermostat_deadband 3.9 degF;
     aspect_ratio 1.5;
     envelope_UA 500;
     air_heat_fraction 0;
     mass_heat_coeff 1000;
     mass_heat_capacity 5000;
     window_shading 0.2;
     system_type AIRCONDITIONING;
     parent feeder_7_R3-12-47-1_tm_406;
     object waterheater {
          tank_volume 50;
          heating_element_capacity 4500;
          tank_setpoint 133.0;
          thermostat_deadband 2;
          water_demand 1*waterdemand1+0.1;
     };
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_407;
     phases BS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_407;
     power_12_real 4706.2*power_mag_1+1035.5;
     power_12_reac 1095.0*power_mag_1+256.2;
}

object triplex_node {
     name feeder_7_triplex_load_R3-12-47-1_tm_408;
     phases CS;
     nominal_voltage 120.0;
     parent feeder_7_R3-12-47-1_tm_408;
     power_12_real 3486.4*power_mag_1+956.9;
     power_12_reac 1000.0*power_mag_1+328.9;
}

//Underground Lines

object underground_line {
     name feeder_7_R3-12-47-1_ul_1; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_440; 
     to feeder_7_R3-12-47-1_node_441; 
     length 163.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_2; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_448; 
     to feeder_7_R3-12-47-1_node_449; 
     length 110.000; 
     configuration f7_line_configuration_29; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_3; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_453; 
     to feeder_7_R3-12-47-1_node_454; 
     length 280.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_4; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_453; 
     to feeder_7_R3-12-47-1_node_455; 
     length 49.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_5; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_453; 
     to feeder_7_R3-12-47-1_node_456; 
     length 565.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_6; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_456; 
     to feeder_7_R3-12-47-1_node_457; 
     length 100.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_7; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_456; 
     to feeder_7_R3-12-47-1_node_458; 
     length 84.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_8; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_456; 
     to feeder_7_R3-12-47-1_node_488; 
     length 551.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_9; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_458; 
     to feeder_7_R3-12-47-1_node_459; 
     length 310.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_10; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_458; 
     to feeder_7_R3-12-47-1_node_487; 
     length 73.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_11; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_7; 
     to feeder_7_R3-12-47-1_node_8; 
     length 328.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_12; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_7; 
     to feeder_7_R3-12-47-1_node_9; 
     length 636.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_13; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_9; 
     to feeder_7_R3-12-47-1_node_10; 
     length 282.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_14; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_9; 
     to feeder_7_R3-12-47-1_node_12; 
     length 462.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_15; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_10; 
     to feeder_7_R3-12-47-1_node_11; 
     length 245.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_16; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_12; 
     to feeder_7_R3-12-47-1_node_13; 
     length 441.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_17; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_14; 
     to feeder_7_R3-12-47-1_node_7; 
     length 562.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_18; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_19; 
     to feeder_7_R3-12-47-1_node_17; 
     length 162.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_19; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_26; 
     to feeder_7_R3-12-47-1_node_27; 
     length 351.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_20; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_33; 
     to feeder_7_R3-12-47-1_node_36; 
     length 217.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_21; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_35; 
     to feeder_7_R3-12-47-1_node_38; 
     length 60.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_22; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_35; 
     to feeder_7_R3-12-47-1_node_51; 
     length 522.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_23; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_39; 
     to feeder_7_R3-12-47-1_node_40; 
     length 105.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_24; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_40; 
     to feeder_7_R3-12-47-1_node_41; 
     length 175.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_25; 
     phases BN; 
     from feeder_7_R3-12-47-1_node_40; 
     to feeder_7_R3-12-47-1_node_44; 
     length 58.000; 
     configuration f7_line_configuration_38; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_26; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_40; 
     to feeder_7_R3-12-47-1_node_45; 
     length 499.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_27; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_41; 
     to feeder_7_R3-12-47-1_node_42; 
     length 247.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_28; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_42; 
     to feeder_7_R3-12-47-1_node_43; 
     length 83.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_29; 
     phases AN; 
     from feeder_7_R3-12-47-1_node_45; 
     to feeder_7_R3-12-47-1_node_46; 
     length 223.000; 
     configuration f7_line_configuration_39; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_30; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_45; 
     to feeder_7_R3-12-47-1_node_47; 
     length 138.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_31; 
     phases CN; 
     from feeder_7_R3-12-47-1_node_45; 
     to feeder_7_R3-12-47-1_node_48; 
     length 48.000; 
     configuration f7_line_configuration_41; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_32; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_45; 
     to feeder_7_R3-12-47-1_node_50; 
     length 286.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_33; 
     phases CN; 
     from feeder_7_R3-12-47-1_node_48; 
     to feeder_7_R3-12-47-1_node_49; 
     length 332.000; 
     configuration f7_line_configuration_41; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_34; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_51; 
     to feeder_7_R3-12-47-1_node_52; 
     length 955.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_35; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_52; 
     to feeder_7_R3-12-47-1_node_53; 
     length 126.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_36; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_52; 
     to feeder_7_R3-12-47-1_node_69; 
     length 174.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_37; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_52; 
     to feeder_7_R3-12-47-1_node_150; 
     length 1233.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_38; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_54; 
     to feeder_7_R3-12-47-1_node_55; 
     length 50.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_39; 
     phases BN; 
     from feeder_7_R3-12-47-1_node_55; 
     to feeder_7_R3-12-47-1_node_56; 
     length 191.000; 
     configuration f7_line_configuration_38; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_40; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_55; 
     to feeder_7_R3-12-47-1_node_57; 
     length 318.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_41; 
     phases AN; 
     from feeder_7_R3-12-47-1_node_55; 
     to feeder_7_R3-12-47-1_node_58; 
     length 343.000; 
     configuration f7_line_configuration_39; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_42; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_55; 
     to feeder_7_R3-12-47-1_node_60; 
     length 177.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_43; 
     phases AN; 
     from feeder_7_R3-12-47-1_node_58; 
     to feeder_7_R3-12-47-1_node_59; 
     length 313.000; 
     configuration f7_line_configuration_39; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_44; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_60; 
     to feeder_7_R3-12-47-1_node_61; 
     length 567.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_45; 
     phases BN; 
     from feeder_7_R3-12-47-1_node_61; 
     to feeder_7_R3-12-47-1_node_62; 
     length 118.000; 
     configuration f7_line_configuration_38; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_46; 
     phases AN; 
     from feeder_7_R3-12-47-1_node_61; 
     to feeder_7_R3-12-47-1_node_63; 
     length 67.000; 
     configuration f7_line_configuration_39; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_47; 
     phases CN; 
     from feeder_7_R3-12-47-1_node_61; 
     to feeder_7_R3-12-47-1_node_64; 
     length 197.000; 
     configuration f7_line_configuration_41; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_48; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_61; 
     to feeder_7_R3-12-47-1_node_66; 
     length 673.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_49; 
     phases CN; 
     from feeder_7_R3-12-47-1_node_64; 
     to feeder_7_R3-12-47-1_node_65; 
     length 293.000; 
     configuration f7_line_configuration_41; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_50; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_66; 
     to feeder_7_R3-12-47-1_node_67; 
     length 238.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_51; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_66; 
     to feeder_7_R3-12-47-1_node_68; 
     length 103.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_52; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_93; 
     to feeder_7_R3-12-47-1_node_94; 
     length 425.000; 
     configuration f7_line_configuration_45; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_53; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_94; 
     to feeder_7_R3-12-47-1_node_95; 
     length 291.000; 
     configuration f7_line_configuration_45; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_54; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_94; 
     to feeder_7_R3-12-47-1_node_96; 
     length 57.000; 
     configuration f7_line_configuration_45; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_55; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_99; 
     to feeder_7_R3-12-47-1_node_100; 
     length 194.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_56; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_104; 
     to feeder_7_R3-12-47-1_node_105; 
     length 84.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_57; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_113; 
     to feeder_7_R3-12-47-1_node_114; 
     length 10.000; 
     configuration f7_line_configuration_47; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_58; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_114; 
     to feeder_7_R3-12-47-1_node_115; 
     length 10.000; 
     configuration f7_line_configuration_48; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_59; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_123; 
     to feeder_7_R3-12-47-1_node_124; 
     length 10.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_60; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_124; 
     to feeder_7_R3-12-47-1_node_125; 
     length 10.000; 
     configuration f7_line_configuration_48; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_61; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_127; 
     to feeder_7_R3-12-47-1_node_128; 
     length 75.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_62; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_130; 
     to feeder_7_R3-12-47-1_node_131; 
     length 143.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_63; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_131; 
     to feeder_7_R3-12-47-1_node_132; 
     length 245.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_64; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_149; 
     to feeder_7_R3-12-47-1_node_151; 
     length 768.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_65; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_151; 
     to feeder_7_R3-12-47-1_node_152; 
     length 149.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_66; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_152; 
     to feeder_7_R3-12-47-1_node_155; 
     length 180.400; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_67; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_151; 
     to feeder_7_R3-12-47-1_node_157; 
     length 545.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_68; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_152; 
     to feeder_7_R3-12-47-1_node_153; 
     length 90.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_69; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_156; 
     to feeder_7_R3-12-47-1_node_168; 
     length 40.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_70; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_157; 
     to feeder_7_R3-12-47-1_node_160; 
     length 329.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_71; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_159; 
     to feeder_7_R3-12-47-1_node_163; 
     length 58.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_72; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_161; 
     to feeder_7_R3-12-47-1_node_164; 
     length 136.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_73; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_162; 
     to feeder_7_R3-12-47-1_node_166; 
     length 85.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_74; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_162; 
     to feeder_7_R3-12-47-1_node_194; 
     length 342.000; 
     configuration f7_line_configuration_49; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_75; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_167; 
     to feeder_7_R3-12-47-1_node_169; 
     length 81.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_76; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_167; 
     to feeder_7_R3-12-47-1_node_193; 
     length 60.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_77; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_169; 
     to feeder_7_R3-12-47-1_node_170; 
     length 359.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_78; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_169; 
     to feeder_7_R3-12-47-1_node_184; 
     length 152.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_79; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_169; 
     to feeder_7_R3-12-47-1_node_185; 
     length 506.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_80; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_170; 
     to feeder_7_R3-12-47-1_node_171; 
     length 66.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_81; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_171; 
     to feeder_7_R3-12-47-1_node_172; 
     length 66.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_82; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_171; 
     to feeder_7_R3-12-47-1_node_179; 
     length 66.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_83; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_171; 
     to feeder_7_R3-12-47-1_node_182; 
     length 66.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_84; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_172; 
     to feeder_7_R3-12-47-1_node_173; 
     length 545.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_85; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_173; 
     to feeder_7_R3-12-47-1_node_174; 
     length 77.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_86; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_174; 
     to feeder_7_R3-12-47-1_node_175; 
     length 344.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_87; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_174; 
     to feeder_7_R3-12-47-1_node_178; 
     length 42.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_88; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_175; 
     to feeder_7_R3-12-47-1_node_176; 
     length 153.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_89; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_175; 
     to feeder_7_R3-12-47-1_node_177; 
     length 289.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_90; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_179; 
     to feeder_7_R3-12-47-1_node_180; 
     length 146.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_91; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_180; 
     to feeder_7_R3-12-47-1_node_181; 
     length 10.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_92; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_182; 
     to feeder_7_R3-12-47-1_node_183; 
     length 300.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_93; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_185; 
     to feeder_7_R3-12-47-1_node_186; 
     length 52.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_94; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_186; 
     to feeder_7_R3-12-47-1_node_187; 
     length 281.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_95; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_186; 
     to feeder_7_R3-12-47-1_node_188; 
     length 52.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_96; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_186; 
     to feeder_7_R3-12-47-1_node_190; 
     length 37.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_97; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_186; 
     to feeder_7_R3-12-47-1_node_191; 
     length 414.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_98; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_188; 
     to feeder_7_R3-12-47-1_node_189; 
     length 221.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_99; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_191; 
     to feeder_7_R3-12-47-1_node_192; 
     length 315.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_100; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_194; 
     to feeder_7_R3-12-47-1_node_195; 
     length 547.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_101; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_194; 
     to feeder_7_R3-12-47-1_node_198; 
     length 175.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_102; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_195; 
     to feeder_7_R3-12-47-1_node_196; 
     length 658.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_103; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_196; 
     to feeder_7_R3-12-47-1_node_197; 
     length 167.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_104; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_199; 
     to feeder_7_R3-12-47-1_node_200; 
     length 175.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_105; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_200; 
     to feeder_7_R3-12-47-1_node_201; 
     length 391.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_106; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_201; 
     to feeder_7_R3-12-47-1_node_202; 
     length 139.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_107; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_201; 
     to feeder_7_R3-12-47-1_node_204; 
     length 106.000; 
     configuration f7_line_configuration_50; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_108; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_201; 
     to feeder_7_R3-12-47-1_node_207; 
     length 321.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_109; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_202; 
     to feeder_7_R3-12-47-1_node_203; 
     length 10.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_110; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_204; 
     to feeder_7_R3-12-47-1_node_205; 
     length 230.000; 
     configuration f7_line_configuration_50; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_111; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_205; 
     to feeder_7_R3-12-47-1_node_206; 
     length 238.000; 
     configuration f7_line_configuration_50; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_112; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_207; 
     to feeder_7_R3-12-47-1_node_208; 
     length 362.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_113; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_207; 
     to feeder_7_R3-12-47-1_node_209; 
     length 165.000; 
     configuration f7_line_configuration_50; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_114; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_237; 
     to feeder_7_R3-12-47-1_node_384; 
     length 84.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_115; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_249; 
     to feeder_7_R3-12-47-1_node_250; 
     length 246.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_116; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_250; 
     to feeder_7_R3-12-47-1_node_251; 
     length 283.000; 
     configuration f7_line_configuration_51; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_117; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_256; 
     to feeder_7_R3-12-47-1_node_257; 
     length 47.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_118; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_258; 
     to feeder_7_R3-12-47-1_node_259; 
     length 47.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_119; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_259; 
     to feeder_7_R3-12-47-1_node_260; 
     length 444.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_120; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_259; 
     to feeder_7_R3-12-47-1_node_264; 
     length 286.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_121; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_260; 
     to feeder_7_R3-12-47-1_node_261; 
     length 43.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_122; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_260; 
     to feeder_7_R3-12-47-1_node_262; 
     length 353.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_123; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_262; 
     to feeder_7_R3-12-47-1_node_263; 
     length 280.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_124; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_282; 
     to feeder_7_R3-12-47-1_node_283; 
     length 161.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_125; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_288; 
     to feeder_7_R3-12-47-1_node_289; 
     length 201.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_126; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_296; 
     to feeder_7_R3-12-47-1_node_297; 
     length 143.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_127; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_297; 
     to feeder_7_R3-12-47-1_node_298; 
     length 219.000; 
     configuration f7_line_configuration_51; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_128; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_300; 
     to feeder_7_R3-12-47-1_node_301; 
     length 255.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_129; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_301; 
     to feeder_7_R3-12-47-1_node_302; 
     length 86.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_130; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_302; 
     to feeder_7_R3-12-47-1_node_303; 
     length 49.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_131; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_302; 
     to feeder_7_R3-12-47-1_node_361; 
     length 354.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_132; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_304; 
     to feeder_7_R3-12-47-1_node_305; 
     length 49.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_133; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_305; 
     to feeder_7_R3-12-47-1_node_306; 
     length 175.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_134; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_305; 
     to feeder_7_R3-12-47-1_node_325; 
     length 525.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_135; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_306; 
     to feeder_7_R3-12-47-1_node_307; 
     length 202.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_136; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_307; 
     to feeder_7_R3-12-47-1_node_308; 
     length 489.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_137; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_307; 
     to feeder_7_R3-12-47-1_node_316; 
     length 252.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_138; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_307; 
     to feeder_7_R3-12-47-1_node_317; 
     length 137.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_139; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_307; 
     to feeder_7_R3-12-47-1_node_324; 
     length 63.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_140; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_308; 
     to feeder_7_R3-12-47-1_node_309; 
     length 157.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_141; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_308; 
     to feeder_7_R3-12-47-1_node_315; 
     length 139.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_142; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_309; 
     to feeder_7_R3-12-47-1_node_310; 
     length 64.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_143; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_309; 
     to feeder_7_R3-12-47-1_node_312; 
     length 64.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_144; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_309; 
     to feeder_7_R3-12-47-1_node_314; 
     length 144.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_145; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_310; 
     to feeder_7_R3-12-47-1_node_311; 
     length 277.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_146; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_312; 
     to feeder_7_R3-12-47-1_node_313; 
     length 175.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_147; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_317; 
     to feeder_7_R3-12-47-1_node_318; 
     length 218.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_148; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_325; 
     to feeder_7_R3-12-47-1_node_326; 
     length 52.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_149; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_326; 
     to feeder_7_R3-12-47-1_node_327; 
     length 352.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_150; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_326; 
     to feeder_7_R3-12-47-1_node_328; 
     length 136.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_151; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_326; 
     to feeder_7_R3-12-47-1_node_329; 
     length 240.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_152; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_326; 
     to feeder_7_R3-12-47-1_node_330; 
     length 292.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_153; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_330; 
     to feeder_7_R3-12-47-1_node_331; 
     length 117.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_154; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_330; 
     to feeder_7_R3-12-47-1_node_332; 
     length 127.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_155; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_330; 
     to feeder_7_R3-12-47-1_node_334; 
     length 312.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_156; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_332; 
     to feeder_7_R3-12-47-1_node_333; 
     length 177.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_157; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_334; 
     to feeder_7_R3-12-47-1_node_335; 
     length 53.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_158; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_334; 
     to feeder_7_R3-12-47-1_node_339; 
     length 53.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_159; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_335; 
     to feeder_7_R3-12-47-1_node_336; 
     length 161.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_160; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_335; 
     to feeder_7_R3-12-47-1_node_337; 
     length 276.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_161; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_335; 
     to feeder_7_R3-12-47-1_node_338; 
     length 92.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_162; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_339; 
     to feeder_7_R3-12-47-1_node_340; 
     length 424.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_163; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_340; 
     to feeder_7_R3-12-47-1_node_342; 
     length 660.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_164; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_340; 
     to feeder_7_R3-12-47-1_node_359; 
     length 194.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_165; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_341; 
     to feeder_7_R3-12-47-1_node_360; 
     length 80.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_166; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_342; 
     to feeder_7_R3-12-47-1_node_347; 
     length 302.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_167; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_343; 
     to feeder_7_R3-12-47-1_node_345; 
     length 270.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_168; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_344; 
     to feeder_7_R3-12-47-1_node_346; 
     length 170.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_169; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_347; 
     to feeder_7_R3-12-47-1_node_352; 
     length 132.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_170; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_348; 
     to feeder_7_R3-12-47-1_node_350; 
     length 78.000; 
     configuration f7_line_configuration_29; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_171; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_349; 
     to feeder_7_R3-12-47-1_node_351; 
     length 197.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_172; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_352; 
     to feeder_7_R3-12-47-1_node_353; 
     length 45.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_173; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_354; 
     to feeder_7_R3-12-47-1_node_355; 
     length 10.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_174; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_355; 
     to feeder_7_R3-12-47-1_node_356; 
     length 81.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_175; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_357; 
     to feeder_7_R3-12-47-1_node_358; 
     length 10.000; 
     configuration f7_line_configuration_48; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_176; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_361; 
     to feeder_7_R3-12-47-1_node_362; 
     length 106.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_177; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_361; 
     to feeder_7_R3-12-47-1_node_376; 
     length 100.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_178; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_371; 
     to feeder_7_R3-12-47-1_node_256; 
     length 103.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_179; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_390; 
     to feeder_7_R3-12-47-1_node_391; 
     length 95.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_180; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_391; 
     to feeder_7_R3-12-47-1_node_392; 
     length 259.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_181; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_392; 
     to feeder_7_R3-12-47-1_node_492; 
     length 255.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_182; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_394; 
     to feeder_7_R3-12-47-1_node_395; 
     length 956.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_183; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_395; 
     to feeder_7_R3-12-47-1_node_396; 
     length 551.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_184; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_397; 
     to feeder_7_R3-12-47-1_node_398; 
     length 309.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_185; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_397; 
     to feeder_7_R3-12-47-1_node_399; 
     length 135.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_186; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_397; 
     to feeder_7_R3-12-47-1_node_405; 
     length 494.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_187; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_399; 
     to feeder_7_R3-12-47-1_node_400; 
     length 135.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_188; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_399; 
     to feeder_7_R3-12-47-1_node_402; 
     length 52.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_189; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_399; 
     to feeder_7_R3-12-47-1_node_403; 
     length 136.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_190; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_400; 
     to feeder_7_R3-12-47-1_node_401; 
     length 108.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_191; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_403; 
     to feeder_7_R3-12-47-1_node_404; 
     length 438.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_192; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_405; 
     to feeder_7_R3-12-47-1_node_406; 
     length 166.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_193; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_405; 
     to feeder_7_R3-12-47-1_node_407; 
     length 69.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_194; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_405; 
     to feeder_7_R3-12-47-1_node_408; 
     length 150.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_195; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_408; 
     to feeder_7_R3-12-47-1_node_409; 
     length 77.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_196; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_408; 
     to feeder_7_R3-12-47-1_node_452; 
     length 70.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_197; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_408; 
     to feeder_7_R3-12-47-1_node_453; 
     length 349.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_198; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_429; 
     to feeder_7_R3-12-47-1_node_430; 
     length 86.000; 
     configuration f7_line_configuration_57; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_199; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_430; 
     to feeder_7_R3-12-47-1_node_431; 
     length 287.000; 
     configuration f7_line_configuration_57; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_200; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_433; 
     to feeder_7_R3-12-47-1_node_434; 
     length 185.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_201; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_434; 
     to feeder_7_R3-12-47-1_node_435; 
     length 44.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_202; 
     phases AN; 
     from feeder_7_R3-12-47-1_node_479; 
     to feeder_7_R3-12-47-1_node_480; 
     length 136.300; 
     configuration f7_line_configuration_58; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_203; 
     phases AN; 
     from feeder_7_R3-12-47-1_node_480; 
     to feeder_7_R3-12-47-1_node_481; 
     length 185.000; 
     configuration f7_line_configuration_58; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_204; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_488; 
     to feeder_7_R3-12-47-1_node_489; 
     length 125.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_205; 
     phases BCN; 
     from feeder_7_R3-12-47-1_node_488; 
     to feeder_7_R3-12-47-1_node_490; 
     length 292.000; 
     configuration f7_line_configuration_30; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_206; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_491; 
     to feeder_7_R3-12-47-1_node_495; 
     length 255.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_207; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_493; 
     to feeder_7_R3-12-47-1_node_397; 
     length 115.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_208; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_494; 
     to feeder_7_R3-12-47-1_node_394; 
     length 495.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_209; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_495; 
     to feeder_7_R3-12-47-1_node_496; 
     length 853.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_210; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_497; 
     to feeder_7_R3-12-47-1_node_498; 
     length 54.000; 
     configuration f7_line_configuration_32; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_211; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_497; 
     to feeder_7_R3-12-47-1_node_499; 
     length 187.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_212; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_497; 
     to feeder_7_R3-12-47-1_node_512; 
     length 331.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_213; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_500; 
     to feeder_7_R3-12-47-1_node_501; 
     length 145.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_214; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_501; 
     to feeder_7_R3-12-47-1_node_502; 
     length 101.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_215; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_501; 
     to feeder_7_R3-12-47-1_node_503; 
     length 424.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_216; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_501; 
     to feeder_7_R3-12-47-1_node_511; 
     length 83.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_217; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_503; 
     to feeder_7_R3-12-47-1_node_504; 
     length 73.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_218; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_503; 
     to feeder_7_R3-12-47-1_node_506; 
     length 348.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_219; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_503; 
     to feeder_7_R3-12-47-1_node_509; 
     length 98.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_220; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_503; 
     to feeder_7_R3-12-47-1_node_510; 
     length 43.000; 
     configuration f7_line_configuration_51; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_221; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_504; 
     to feeder_7_R3-12-47-1_node_505; 
     length 80.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_222; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_506; 
     to feeder_7_R3-12-47-1_node_507; 
     length 189.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_223; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_507; 
     to feeder_7_R3-12-47-1_node_508; 
     length 153.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_224; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_512; 
     to feeder_7_R3-12-47-1_node_513; 
     length 248.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_225; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_514; 
     to feeder_7_R3-12-47-1_node_515; 
     length 178.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_226; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_515; 
     to feeder_7_R3-12-47-1_node_516; 
     length 450.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_227; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_516; 
     to feeder_7_R3-12-47-1_node_517; 
     length 48.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_228; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_516; 
     to feeder_7_R3-12-47-1_node_519; 
     length 260.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_229; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_516; 
     to feeder_7_R3-12-47-1_node_521; 
     length 385.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_230; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_517; 
     to feeder_7_R3-12-47-1_node_518; 
     length 132.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_231; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_519; 
     to feeder_7_R3-12-47-1_node_520; 
     length 206.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_232; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_496; 
     to feeder_7_R3-12-47-1_node_497; 
     length 177.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_233; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_496; 
     to feeder_7_R3-12-47-1_node_522; 
     length 450.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_234; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_522; 
     to feeder_7_R3-12-47-1_node_523; 
     length 1003.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_235; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_523; 
     to feeder_7_R3-12-47-1_node_526; 
     length 337.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_236; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_525; 
     to feeder_7_R3-12-47-1_node_524; 
     length 278.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_237; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_527; 
     to feeder_7_R3-12-47-1_node_530; 
     length 309.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_238; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_527; 
     to feeder_7_R3-12-47-1_node_537; 
     length 262.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_239; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_528; 
     to feeder_7_R3-12-47-1_node_529; 
     length 61.000; 
     configuration f7_line_configuration_40; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_240; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_535; 
     to feeder_7_R3-12-47-1_node_536; 
     length 310.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_241; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_526; 
     to feeder_7_R3-12-47-1_node_527; 
     length 10.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_242; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_526; 
     to feeder_7_R3-12-47-1_node_541; 
     length 753.000; 
     configuration f7_line_configuration_37; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_243; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_541; 
     to feeder_7_R3-12-47-1_node_562; 
     length 412.000; 
     configuration f7_line_configuration_49; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_244; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_542; 
     to feeder_7_R3-12-47-1_node_389; 
     length 87.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_245; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_546; 
     to feeder_7_R3-12-47-1_node_547; 
     length 61.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_246; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_547; 
     to feeder_7_R3-12-47-1_node_548; 
     length 59.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_247; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_548; 
     to feeder_7_R3-12-47-1_node_549; 
     length 59.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_248; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_548; 
     to feeder_7_R3-12-47-1_node_551; 
     length 59.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_249; 
     phases ACN; 
     from feeder_7_R3-12-47-1_node_548; 
     to feeder_7_R3-12-47-1_node_559; 
     length 38.000; 
     configuration f7_line_configuration_29; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_250; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_548; 
     to feeder_7_R3-12-47-1_node_560; 
     length 225.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_251; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_549; 
     to feeder_7_R3-12-47-1_node_550; 
     length 356.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_252; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_551; 
     to feeder_7_R3-12-47-1_node_552; 
     length 412.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_253; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_552; 
     to feeder_7_R3-12-47-1_node_553; 
     length 267.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_254; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_552; 
     to feeder_7_R3-12-47-1_node_556; 
     length 458.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_255; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_552; 
     to feeder_7_R3-12-47-1_node_557; 
     length 72.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_256; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_553; 
     to feeder_7_R3-12-47-1_node_554; 
     length 111.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_257; 
     phases ABN; 
     from feeder_7_R3-12-47-1_node_557; 
     to feeder_7_R3-12-47-1_node_558; 
     length 51.000; 
     configuration f7_line_configuration_51; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_258; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_561; 
     to feeder_7_R3-12-47-1_node_545; 
     length 61.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_259; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_563; 
     to feeder_7_R3-12-47-1_node_564; 
     length 269.000; 
     configuration f7_line_configuration_49; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_260; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_564; 
     to feeder_7_R3-12-47-1_node_565; 
     length 127.000; 
     configuration f7_line_configuration_49; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_261; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_567; 
     to feeder_7_R3-12-47-1_node_568; 
     length 256.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_262; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_569; 
     to feeder_7_R3-12-47-1_node_567; 
     length 290.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_263; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_576; 
     to feeder_7_R3-12-47-1_node_575; 
     length 118.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_264; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_581; 
     to feeder_7_R3-12-47-1_node_585; 
     length 122.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_265; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_587; 
     to feeder_7_R3-12-47-1_node_588; 
     length 112.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_266; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_590; 
     to feeder_7_R3-12-47-1_node_591; 
     length 119.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_267; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_591; 
     to feeder_7_R3-12-47-1_node_592; 
     length 125.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_268; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_592; 
     to feeder_7_R3-12-47-1_node_593; 
     length 311.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_269; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_597; 
     to feeder_7_R3-12-47-1_node_598; 
     length 138.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_270; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_598; 
     to feeder_7_R3-12-47-1_node_599; 
     length 102.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_271; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_598; 
     to feeder_7_R3-12-47-1_node_601; 
     length 77.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_272; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_598; 
     to feeder_7_R3-12-47-1_node_602; 
     length 257.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_273; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_599; 
     to feeder_7_R3-12-47-1_node_600; 
     length 350.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_274; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_602; 
     to feeder_7_R3-12-47-1_node_603; 
     length 871.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_275; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_602; 
     to feeder_7_R3-12-47-1_node_606; 
     length 354.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_276; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_603; 
     to feeder_7_R3-12-47-1_node_604; 
     length 405.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_277; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_604; 
     to feeder_7_R3-12-47-1_node_605; 
     length 10.000; 
     configuration f7_line_configuration_48; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_278; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_606; 
     to feeder_7_R3-12-47-1_node_607; 
     length 75.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_279; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_606; 
     to feeder_7_R3-12-47-1_node_608; 
     length 147.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_280; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_608; 
     to feeder_7_R3-12-47-1_node_609; 
     length 232.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_281; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_611; 
     to feeder_7_R3-12-47-1_node_555; 
     length 75.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_282; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_615; 
     to feeder_7_R3-12-47-1_node_616; 
     length 91.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_283; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_624; 
     to feeder_7_R3-12-47-1_node_626; 
     length 163.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_284; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_624; 
     to feeder_7_R3-12-47-1_node_628; 
     length 256.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_285; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_626; 
     to feeder_7_R3-12-47-1_node_627; 
     length 421.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_286; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_628; 
     to feeder_7_R3-12-47-1_node_629; 
     length 250.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_287; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_629; 
     to feeder_7_R3-12-47-1_node_630; 
     length 375.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_288; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_630; 
     to feeder_7_R3-12-47-1_node_631; 
     length 114.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_289; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_631; 
     to feeder_7_R3-12-47-1_node_625; 
     length 958.000; 
     configuration f7_line_configuration_27; 
}  

object underground_line {
     name feeder_7_R3-12-47-1_ul_290; 
     phases ABCN; 
     from feeder_7_R3-12-47-1_node_632; 
     to feeder_7_R3-12-47-1_node_624; 
     length 209.000; 
     configuration f7_line_configuration_31; 
}  

object underground_line_conductor {
     name f7_underground_line_conductor_3;
     rating.summer.continuous 101.0;  
     outer_diameter 1.021;  
     conductor_gmr 0.00905 ft; 
     conductor_diameter 0.283;  
     conductor_resistance 1.4124;  
     neutral_gmr 0.0345268997272089 ft; 
     neutral_resistance 13.86528;  
     neutral_diameter 0.0641;  
     neutral_strands 7.0;  
     shield_gmr 0.00;  
     shield_resistance 0.00;  
}  

object underground_line_conductor {
     name f7_underground_line_conductor_5;
     rating.summer.continuous 142.0;  
     outer_diameter 1.27;  
     conductor_gmr 0.01142 ft; 
     conductor_diameter 0.362;  
     conductor_resistance 0.88704;  
     neutral_gmr 0.0489686771417213 ft; 
     neutral_resistance 13.86528;  
     neutral_diameter 0.0641;  
     neutral_strands 16.0;  
     shield_gmr 0.00;  
     shield_resistance 0.00;  
}  

object underground_line_conductor {
     name f7_underground_line_conductor_8;
     rating.summer.continuous 488.0;  
     outer_diameter 2.15;  
     conductor_gmr 0.0371 ft; 
     conductor_diameter 1.152;  
     conductor_resistance 0.091872;  
     neutral_gmr 0.0842565914341201 ft; 
     neutral_resistance 5.3856;  
     neutral_diameter 0.1019;  
     neutral_strands 20.0;  
     shield_gmr 0.00;  
     shield_resistance 0.00;  
}  

object underground_line_conductor {
     name f7_underground_line_conductor_11;
     rating.summer.continuous 662.0;  
     outer_diameter 2.291;  
     conductor_gmr 0.03592 ft; 
     conductor_diameter 1.117;  
     conductor_resistance 0.057024;  
     neutral_gmr 0.0897563211395267 ft; 
     neutral_resistance 3.44784;  
     neutral_diameter 0.1285;  
     neutral_strands 20.0;  
     shield_gmr 0.00;  
     shield_resistance 0.00;  
}  

object underground_line_conductor {
     name f7_underground_line_conductor_12;
     rating.summer.continuous 775.0;  
     outer_diameter 1.87;  
     conductor_gmr 0.0371 ft; 
     conductor_diameter 1.15;  
     conductor_resistance 0.0222;  
     neutral_gmr 0.0732739718442675 ft; 
     neutral_resistance 0.05;  
     neutral_diameter 0.102;  
     neutral_strands 20.0;  
     shield_gmr 0.00;  
     shield_resistance 0.00;  
}  

object underground_line_conductor {
     name f7_underground_line_conductor_13;
     rating.summer.continuous 425.0;  
     outer_diameter 1.96;  
     conductor_gmr 0.0321 ft; 
     conductor_diameter 0.998;  
     conductor_resistance 0.122496;  
     neutral_gmr 0.0751564095285873 ft; 
     neutral_resistance 5.3856;  
     neutral_diameter 0.1019;  
     neutral_strands 15.0;  
     shield_gmr 0.00;  
     shield_resistance 0.00;  
}  

object underground_line_conductor {
     name f7_underground_line_conductor_14;
     rating.summer.continuous 112.0;  
     outer_diameter 1.09;  
     conductor_gmr 0.0088 ft; 
     conductor_diameter 0.292;  
     conductor_resistance 1.38336;  
     neutral_gmr 0.0348162687755351 ft; 
     neutral_resistance 13.5696;  
     neutral_diameter 0.0641;  
     neutral_strands 6.0;  
     shield_gmr 0.00;  
     shield_resistance 0.00;  
}  

object underground_line_conductor {
     name f7_underground_line_conductor_16;
     rating.summer.continuous 214.0;  
     outer_diameter 1.32;  
     conductor_gmr 0.0177 ft; 
     conductor_diameter 0.528;  
     conductor_resistance 0.433488;  
     neutral_gmr 0.0485380344339232 ft; 
     neutral_resistance 13.5696;  
     neutral_diameter 0.0641;  
     neutral_strands 11.0;  
     shield_gmr 0.00;  
     shield_resistance 0.00;  
}  

        
        
        
