Program Version,EnergyPlus, Version 25.2.0-cf7368216c (No OpenGL), YMD=2026.04.27 19:33
! <Version>, Version ID
 Version, 26.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 2, 25, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, Yes, No, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 2.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  19.53,  19.50,  19.54,  19.60,  20.00,  21.64,  22.23,  22.38,  21.45,  20.12,  19.80,  19.63
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   1.79,   3.73,   7.50,  11.07,  17.83,  21.38,  22.36,  20.56,  16.39,  11.20,   6.09,   2.71
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Pasco-Tri-Cities AP WA USA TMY3 WMO#=727845,46.27,-119.12,-8.00,136.00,99702,1.1850
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,9.69,28.10,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Ref Bldg Small Hotel New2004_v1.3_5.0,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, AnalyticalSolution, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,7,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,2
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,67,652,103
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, CORRIDORFLR1,0.0,0.00,0.00,0.00,26.68,9.43,1.68,1,1,1,4.87E-002,54.91,4.88E-002,18.34,0.00,3.35,3.35,504.62,TARP,DOE-2,150.51,32.70,22.88,9.82,29,3,2,Yes
 Zone Information, CORRIDORFLR2,0.0,0.00,0.00,0.00,26.88,10.72,4.72,1,1,1,4.87E-002,54.91,8.28,18.34,3.35,6.10,2.74,344.05,TARP,DOE-2,125.42,18.39,15.77,2.62,22,2,0,Yes
 Zone Information, CORRIDORFLR3,0.0,0.00,0.00,0.00,26.88,10.72,7.47,1,1,1,4.87E-002,54.91,8.28,18.34,6.10,8.84,2.74,344.05,TARP,DOE-2,125.42,18.39,15.77,2.62,22,2,0,Yes
 Zone Information, CORRIDORFLR4,0.0,0.00,0.00,0.00,26.88,10.72,10.21,1,1,1,4.87E-002,54.91,8.28,18.34,8.84,11.58,2.74,344.05,TARP,DOE-2,125.42,18.39,15.77,2.62,22,2,0,Yes
 Zone Information, ELEVATORCOREFLR1,0.0,0.00,0.00,0.00,27.79,14.22,1.68,1,1,1,26.87,28.70,10.11,18.34,0.00,3.35,3.35,50.46,TARP,DOE-2,15.05,6.13,6.13,0.00,6,0,0,Yes
 Zone Information, ELEVATORCOREFLR2,0.0,0.00,0.00,0.00,27.79,14.22,4.72,1,1,1,26.87,28.70,10.11,18.34,3.35,6.10,2.74,41.29,TARP,DOE-2,15.05,5.02,5.02,0.00,6,0,0,Yes
 Zone Information, ELEVATORCOREFLR3,0.0,0.00,0.00,0.00,27.79,14.22,7.47,1,1,1,26.87,28.70,10.11,18.34,6.10,8.84,2.74,41.29,TARP,DOE-2,15.05,5.02,5.02,0.00,6,0,0,Yes
 Zone Information, ELEVATORCOREFLR4,0.0,0.00,0.00,0.00,27.79,14.22,10.21,1,1,1,26.87,28.70,10.11,18.34,8.84,11.58,2.74,41.29,TARP,DOE-2,15.05,5.02,5.02,0.00,6,0,0,Yes
 Zone Information, EMPLOYEELOUNGEFLR1,0.0,0.00,0.00,0.00,42.57,14.22,1.68,1,1,1,40.59,44.55,10.11,18.34,0.00,3.35,3.35,109.33,TARP,DOE-2,32.61,13.29,11.64,1.64,6,1,0,Yes
 Zone Information, EXERCISECENTERFLR1,0.0,0.00,0.00,0.00,21.84,14.22,1.68,1,1,1,19.86,23.82,10.11,18.34,0.00,3.35,3.35,109.33,TARP,DOE-2,32.61,13.29,11.64,1.65,6,1,0,Yes
 Zone Information, FRONTLOUNGEFLR1,0.0,0.00,0.00,0.00,9.95,4.16,1.68,1,1,1,4.87E-002,19.86,4.88E-002,8.28,0.00,3.35,3.35,546.70,TARP,DOE-2,163.06,94.02,79.19,14.83,7,5,0,Yes
 Zone Information, FRONTOFFICEFLR1,0.0,0.00,0.00,0.00,11.94,14.22,1.68,1,1,1,4.01,19.86,10.11,18.34,0.00,3.35,3.35,437.33,TARP,DOE-2,130.44,53.14,46.56,6.58,7,4,0,Yes
 Zone Information, FRONTSTAIRSFLR1,0.0,0.00,0.00,0.00,1.27,14.22,1.68,1,1,1,4.87E-002,2.49,10.11,18.34,0.00,3.35,3.35,67.28,TARP,DOE-2,20.07,35.77,35.77,0.00,6,0,0,Yes
 Zone Information, FRONTSTAIRSFLR2,0.0,0.00,0.00,0.00,1.27,14.22,4.72,1,1,1,4.87E-002,2.49,10.11,18.34,3.35,6.10,2.74,55.05,TARP,DOE-2,20.07,29.26,29.26,0.00,6,0,0,Yes
 Zone Information, FRONTSTAIRSFLR3,0.0,0.00,0.00,0.00,1.27,14.22,7.47,1,1,1,4.87E-002,2.49,10.11,18.34,6.10,8.84,2.74,55.05,TARP,DOE-2,20.07,29.26,29.26,0.00,6,0,0,Yes
 Zone Information, FRONTSTAIRSFLR4,0.0,0.00,0.00,0.00,1.27,14.22,10.21,1,1,1,4.87E-002,2.49,10.11,18.34,8.84,11.58,2.74,55.05,TARP,DOE-2,20.07,29.26,29.26,0.00,6,0,0,Yes
 Zone Information, FRONTSTORAGEFLR1,0.0,0.00,0.00,0.00,3.25,14.22,1.68,1,1,1,2.49,4.01,10.11,18.34,0.00,3.35,3.35,42.05,TARP,DOE-2,12.54,5.11,5.11,0.00,6,0,0,Yes
 Zone Information, FRONTSTORAGEFLR2,0.0,0.00,0.00,0.00,3.25,14.22,4.72,1,1,1,2.49,4.01,10.11,18.34,3.35,6.10,2.74,34.40,TARP,DOE-2,12.54,4.18,4.18,0.00,6,0,0,Yes
 Zone Information, FRONTSTORAGEFLR3,0.0,0.00,0.00,0.00,3.25,14.22,7.47,1,1,1,2.49,4.01,10.11,18.34,6.10,8.84,2.74,34.40,TARP,DOE-2,12.54,4.18,4.18,0.00,6,0,0,Yes
 Zone Information, FRONTSTORAGEFLR4,0.0,0.00,0.00,0.00,3.25,14.22,10.21,1,1,1,2.49,4.01,10.11,18.34,8.84,11.58,2.74,34.40,TARP,DOE-2,12.54,4.18,4.18,0.00,6,0,0,Yes
 Zone Information, GUESTROOM101,0.0,0.00,0.00,0.00,42.57,4.16,1.68,1,1,1,40.59,44.55,4.88E-002,8.28,0.00,3.35,3.35,109.34,TARP,DOE-2,32.61,13.29,11.64,1.64,6,1,0,Yes
 Zone Information, GUESTROOM102,0.0,0.00,0.00,0.00,46.53,4.16,1.68,1,1,1,44.55,48.51,4.88E-002,8.28,0.00,3.35,3.35,109.34,TARP,DOE-2,32.61,13.29,11.64,1.64,6,1,0,Yes
 Zone Information, GUESTROOM103,0.0,0.00,0.00,0.00,50.49,4.16,1.68,1,1,1,48.51,52.47,4.88E-002,8.28,0.00,3.35,3.35,109.34,TARP,DOE-2,32.61,13.29,11.64,1.65,6,1,0,Yes
 Zone Information, GUESTROOM104,0.0,0.00,0.00,0.00,50.49,14.22,1.68,1,1,1,48.51,52.47,10.11,18.34,0.00,3.35,3.35,109.33,TARP,DOE-2,32.61,13.29,11.64,1.65,6,1,0,Yes
 Zone Information, GUESTROOM105,0.0,0.00,0.00,0.00,46.53,14.22,1.68,1,1,1,44.55,48.51,10.11,18.34,0.00,3.35,3.35,109.33,TARP,DOE-2,32.61,13.29,11.64,1.64,6,1,0,Yes
 Zone Information, GUESTROOM201,0.0,0.00,0.00,0.00,2.03,4.16,4.72,1,1,1,4.87E-002,4.01,4.88E-002,8.28,3.35,6.10,2.74,89.46,TARP,DOE-2,32.61,33.45,31.80,1.64,6,1,0,Yes
 Zone Information, GUESTROOM202_205,0.0,0.00,0.00,0.00,11.94,4.16,4.72,1,1,1,4.01,19.86,4.88E-002,8.28,3.35,6.10,2.74,357.84,TARP,DOE-2,130.45,43.48,36.90,6.58,6,4,0,Yes
 Zone Information, GUESTROOM206_208,0.0,0.00,0.00,0.00,26.26,4.16,4.72,1,1,1,19.86,32.66,4.88E-002,8.28,3.35,6.10,2.74,289.02,TARP,DOE-2,105.36,35.12,28.42,6.70,8,3,0,Yes
 Zone Information, GUESTROOM209_212,0.0,0.00,0.00,0.00,40.59,4.16,4.72,1,1,1,32.66,48.51,4.88E-002,8.28,3.35,6.10,2.74,357.84,TARP,DOE-2,130.45,43.48,36.90,6.58,9,4,0,Yes
 Zone Information, GUESTROOM213,0.0,0.00,0.00,0.00,50.49,4.16,4.72,1,1,1,48.51,52.47,4.88E-002,8.28,3.35,6.10,2.74,89.46,TARP,DOE-2,32.61,10.87,9.22,1.65,6,1,0,Yes
 Zone Information, GUESTROOM214,0.0,0.00,0.00,0.00,50.49,14.22,4.72,1,1,1,48.51,52.47,10.11,18.34,3.35,6.10,2.74,89.45,TARP,DOE-2,32.61,10.87,9.22,1.65,6,1,0,Yes
 Zone Information, GUESTROOM215_218,0.0,0.00,0.00,0.00,40.59,14.22,4.72,1,1,1,32.66,48.51,10.11,18.34,3.35,6.10,2.74,357.81,TARP,DOE-2,130.44,43.48,36.90,6.58,8,4,0,Yes
 Zone Information, GUESTROOM219,0.0,0.00,0.00,0.00,30.68,14.22,4.72,1,1,1,28.70,32.66,10.11,18.34,3.35,6.10,2.74,89.45,TARP,DOE-2,32.61,10.87,9.22,1.65,6,1,0,Yes
 Zone Information, GUESTROOM220_223,0.0,0.00,0.00,0.00,15.90,14.22,4.72,1,1,1,7.97,23.82,10.11,18.34,3.35,6.10,2.74,357.81,TARP,DOE-2,130.44,43.48,36.90,6.58,7,4,0,Yes
 Zone Information, GUESTROOM224,0.0,0.00,0.00,0.00,5.99,14.22,4.72,1,1,1,4.01,7.97,10.11,18.34,3.35,6.10,2.74,89.45,TARP,DOE-2,32.61,10.87,9.22,1.64,6,1,0,Yes
 Zone Information, GUESTROOM301,0.0,0.00,0.00,0.00,2.03,4.16,7.47,1,1,1,4.87E-002,4.01,4.88E-002,8.28,6.10,8.84,2.74,89.46,TARP,DOE-2,32.61,33.45,31.80,1.64,6,1,0,Yes
 Zone Information, GUESTROOM302_305,0.0,0.00,0.00,0.00,11.94,4.16,7.47,1,1,1,4.01,19.86,4.88E-002,8.28,6.10,8.84,2.74,357.84,TARP,DOE-2,130.45,43.48,36.90,6.58,6,4,0,Yes
 Zone Information, GUESTROOM306_308,0.0,0.00,0.00,0.00,26.26,4.16,7.47,1,1,1,19.86,32.66,4.88E-002,8.28,6.10,8.84,2.74,289.02,TARP,DOE-2,105.36,35.12,28.42,6.70,6,3,0,Yes
 Zone Information, GUESTROOM309_312,0.0,0.00,0.00,0.00,40.59,4.16,7.47,1,1,1,32.66,48.51,4.88E-002,8.28,6.10,8.84,2.74,357.84,TARP,DOE-2,130.45,43.48,36.90,6.58,6,4,0,Yes
 Zone Information, GUESTROOM313,0.0,0.00,0.00,0.00,50.49,4.16,7.47,1,1,1,48.51,52.47,4.88E-002,8.28,6.10,8.84,2.74,89.46,TARP,DOE-2,32.61,10.87,9.22,1.65,6,1,0,Yes
 Zone Information, GUESTROOM314,0.0,0.00,0.00,0.00,50.49,14.22,7.47,1,1,1,48.51,52.47,10.11,18.34,6.10,8.84,2.74,89.45,TARP,DOE-2,32.61,10.87,9.22,1.65,6,1,0,Yes
 Zone Information, GUESTROOM315_318,0.0,0.00,0.00,0.00,40.59,14.22,7.47,1,1,1,32.66,48.51,10.11,18.34,6.10,8.84,2.74,357.81,TARP,DOE-2,130.44,43.48,36.90,6.58,6,4,0,Yes
 Zone Information, GUESTROOM319,0.0,0.00,0.00,0.00,30.68,14.22,7.47,1,1,1,28.70,32.66,10.11,18.34,6.10,8.84,2.74,89.45,TARP,DOE-2,32.61,10.87,9.22,1.65,6,1,0,Yes
 Zone Information, GUESTROOM320_323,0.0,0.00,0.00,0.00,15.90,14.22,7.47,1,1,1,7.97,23.82,10.11,18.34,6.10,8.84,2.74,357.81,TARP,DOE-2,130.44,43.48,36.90,6.58,6,4,0,Yes
 Zone Information, GUESTROOM324,0.0,0.00,0.00,0.00,5.99,14.22,7.47,1,1,1,4.01,7.97,10.11,18.34,6.10,8.84,2.74,89.45,TARP,DOE-2,32.61,10.87,9.22,1.64,6,1,0,Yes
 Zone Information, GUESTROOM401,0.0,0.00,0.00,0.00,2.03,4.16,10.21,1,1,1,4.87E-002,4.01,4.88E-002,8.28,8.84,11.58,2.74,89.46,TARP,DOE-2,32.61,33.45,31.80,1.64,6,1,0,Yes
 Zone Information, GUESTROOM402_405,0.0,0.00,0.00,0.00,11.94,4.16,10.21,1,1,1,4.01,19.86,4.88E-002,8.28,8.84,11.58,2.74,357.84,TARP,DOE-2,130.45,43.48,36.90,6.58,6,4,0,Yes
 Zone Information, GUESTROOM406_408,0.0,0.00,0.00,0.00,26.26,4.16,10.21,1,1,1,19.86,32.66,4.88E-002,8.28,8.84,11.58,2.74,289.02,TARP,DOE-2,105.36,35.12,28.42,6.70,6,3,0,Yes
 Zone Information, GUESTROOM409_412,0.0,0.00,0.00,0.00,40.59,4.16,10.21,1,1,1,32.66,48.51,4.88E-002,8.28,8.84,11.58,2.74,357.84,TARP,DOE-2,130.45,43.48,36.90,6.58,6,4,0,Yes
 Zone Information, GUESTROOM413,0.0,0.00,0.00,0.00,50.49,4.16,10.21,1,1,1,48.51,52.47,4.88E-002,8.28,8.84,11.58,2.74,89.46,TARP,DOE-2,32.61,10.87,9.22,1.65,6,1,0,Yes
 Zone Information, GUESTROOM414,0.0,0.00,0.00,0.00,50.49,14.22,10.21,1,1,1,48.51,52.47,10.11,18.34,8.84,11.58,2.74,89.45,TARP,DOE-2,32.61,10.87,9.22,1.65,6,1,0,Yes
 Zone Information, GUESTROOM415_418,0.0,0.00,0.00,0.00,40.59,14.22,10.21,1,1,1,32.66,48.51,10.11,18.34,8.84,11.58,2.74,357.81,TARP,DOE-2,130.44,43.48,36.90,6.58,6,4,0,Yes
 Zone Information, GUESTROOM419,0.0,0.00,0.00,0.00,30.68,14.22,10.21,1,1,1,28.70,32.66,10.11,18.34,8.84,11.58,2.74,89.45,TARP,DOE-2,32.61,10.87,9.22,1.65,6,1,0,Yes
 Zone Information, GUESTROOM420_423,0.0,0.00,0.00,0.00,15.90,14.22,10.21,1,1,1,7.97,23.82,10.11,18.34,8.84,11.58,2.74,357.81,TARP,DOE-2,130.44,43.48,36.90,6.58,6,4,0,Yes
 Zone Information, GUESTROOM424,0.0,0.00,0.00,0.00,5.99,14.22,10.21,1,1,1,4.01,7.97,10.11,18.34,8.84,11.58,2.74,89.45,TARP,DOE-2,32.61,10.87,9.22,1.64,6,1,0,Yes
 Zone Information, LAUNDRYROOMFLR1,0.0,0.00,0.00,0.00,34.64,14.22,1.68,1,1,1,28.70,40.59,10.11,18.34,0.00,3.35,3.35,327.99,TARP,DOE-2,97.83,39.86,34.92,4.94,7,3,0,Yes
 Zone Information, MECHANICALROOMFLR1,0.0,0.00,0.00,0.00,38.61,4.16,1.68,1,1,1,36.62,40.59,4.88E-002,8.28,0.00,3.35,3.35,109.34,TARP,DOE-2,32.61,13.29,13.29,0.00,6,0,0,Yes
 Zone Information, MEETINGROOMFLR1,0.0,0.00,0.00,0.00,31.75,4.16,1.68,1,1,1,26.87,36.62,4.88E-002,8.28,0.00,3.35,3.35,269.14,TARP,DOE-2,80.27,32.70,27.77,4.94,7,3,0,Yes
 Zone Information, REARSTAIRSFLR1,0.0,0.00,0.00,0.00,53.69,14.22,1.68,1,1,1,52.47,54.91,10.11,18.34,0.00,3.35,3.35,67.30,TARP,DOE-2,20.07,35.77,35.77,0.00,6,0,0,Yes
 Zone Information, REARSTAIRSFLR2,0.0,0.00,0.00,0.00,53.69,14.22,4.72,1,1,1,52.47,54.91,10.11,18.34,3.35,6.10,2.74,55.06,TARP,DOE-2,20.07,29.27,29.27,0.00,6,0,0,Yes
 Zone Information, REARSTAIRSFLR3,0.0,0.00,0.00,0.00,53.69,14.22,7.47,1,1,1,52.47,54.91,10.11,18.34,6.10,8.84,2.74,55.06,TARP,DOE-2,20.07,29.27,29.27,0.00,6,0,0,Yes
 Zone Information, REARSTAIRSFLR4,0.0,0.00,0.00,0.00,53.69,14.22,10.21,1,1,1,52.47,54.91,10.11,18.34,8.84,11.58,2.74,55.06,TARP,DOE-2,20.07,29.27,29.27,0.00,6,0,0,Yes
 Zone Information, REARSTORAGEFLR1,0.0,0.00,0.00,0.00,53.69,4.16,1.68,1,1,1,52.47,54.91,4.88E-002,8.28,0.00,3.35,3.35,67.30,TARP,DOE-2,20.07,35.77,35.77,0.00,6,0,0,Yes
 Zone Information, REARSTORAGEFLR2,0.0,0.00,0.00,0.00,53.69,4.16,4.72,1,1,1,52.47,54.91,4.88E-002,8.28,3.35,6.10,2.74,55.07,TARP,DOE-2,20.07,29.27,29.27,0.00,6,0,0,Yes
 Zone Information, REARSTORAGEFLR3,0.0,0.00,0.00,0.00,53.69,4.16,7.47,1,1,1,52.47,54.91,4.88E-002,8.28,6.10,8.84,2.74,55.07,TARP,DOE-2,20.07,29.27,29.27,0.00,6,0,0,Yes
 Zone Information, REARSTORAGEFLR4,0.0,0.00,0.00,0.00,53.69,4.16,10.21,1,1,1,52.47,54.91,4.88E-002,8.28,8.84,11.58,2.74,55.07,TARP,DOE-2,20.07,29.27,29.27,0.00,6,0,0,Yes
 Zone Information, RESTROOMFLR1,0.0,0.00,0.00,0.00,21.84,4.16,1.68,1,1,1,19.86,23.82,4.88E-002,8.28,0.00,3.35,3.35,109.34,TARP,DOE-2,32.61,13.29,13.29,0.00,6,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, CORRIDORFLR1,150.51,0.0,N/A,0.000,5.380,0.000,0.000,0.000,0.000,0.000,5.380,No
 Zone Internal Gains Nominal, CORRIDORFLR2,125.42,0.0,N/A,0.000,5.380,0.000,0.000,0.000,0.000,0.000,5.380,No
 Zone Internal Gains Nominal, CORRIDORFLR3,125.42,0.0,N/A,0.000,5.380,0.000,0.000,0.000,0.000,0.000,5.380,No
 Zone Internal Gains Nominal, CORRIDORFLR4,125.42,0.0,N/A,0.000,5.380,0.000,0.000,0.000,0.000,0.000,5.380,No
 Zone Internal Gains Nominal, ELEVATORCOREFLR1,15.05,0.0,N/A,0.000,0.000,2133.506,0.000,0.000,0.000,0.000,2133.506,No
 Zone Internal Gains Nominal, ELEVATORCOREFLR2,15.05,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, ELEVATORCOREFLR3,15.05,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, ELEVATORCOREFLR4,15.05,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, EMPLOYEELOUNGEFLR1,32.61,11.0,2.964,0.337,12.900,77.160,0.000,0.000,0.000,0.000,90.060,No
 Zone Internal Gains Nominal, EXERCISECENTERFLR1,32.61,11.0,2.964,0.337,9.700,11.500,0.000,0.000,0.000,0.000,21.200,No
 Zone Internal Gains Nominal, FRONTLOUNGEFLR1,163.06,52.9,3.080,0.325,11.840,15.400,0.000,0.000,0.000,0.000,27.240,No
 Zone Internal Gains Nominal, FRONTOFFICEFLR1,130.44,10.0,13.044,7.667E-002,11.840,12.900,0.000,0.000,0.000,0.000,24.740,No
 Zone Internal Gains Nominal, FRONTSTAIRSFLR1,20.07,0.0,N/A,0.000,6.460,0.000,0.000,0.000,0.000,0.000,6.460,No
 Zone Internal Gains Nominal, FRONTSTAIRSFLR2,20.07,0.0,N/A,0.000,6.460,0.000,0.000,0.000,0.000,0.000,6.460,No
 Zone Internal Gains Nominal, FRONTSTAIRSFLR3,20.07,0.0,N/A,0.000,6.460,0.000,0.000,0.000,0.000,0.000,6.460,No
 Zone Internal Gains Nominal, FRONTSTAIRSFLR4,20.07,0.0,N/A,0.000,6.460,0.000,0.000,0.000,0.000,0.000,6.460,No
 Zone Internal Gains Nominal, FRONTSTORAGEFLR1,12.54,0.0,N/A,0.000,8.600,0.000,0.000,0.000,0.000,0.000,8.600,No
 Zone Internal Gains Nominal, FRONTSTORAGEFLR2,12.54,0.0,N/A,0.000,8.600,0.000,0.000,0.000,0.000,0.000,8.600,No
 Zone Internal Gains Nominal, FRONTSTORAGEFLR3,12.54,0.0,N/A,0.000,8.600,0.000,0.000,0.000,0.000,0.000,8.600,No
 Zone Internal Gains Nominal, FRONTSTORAGEFLR4,12.54,0.0,N/A,0.000,8.600,0.000,0.000,0.000,0.000,0.000,8.600,No
 Zone Internal Gains Nominal, GUESTROOM101,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM102,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM103,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM104,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM105,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM201,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM202_205,130.45,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM206_208,105.36,4.8,21.740,4.600E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM209_212,130.45,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM213,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM214,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM215_218,130.44,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM219,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM220_223,130.44,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM224,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM301,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM302_305,130.45,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM306_308,105.36,4.8,21.740,4.600E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM309_312,130.45,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM313,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM314,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM315_318,130.44,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM319,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM320_323,130.44,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM324,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM401,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM402_405,130.45,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM406_408,105.36,4.8,21.740,4.600E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM409_412,130.45,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM413,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM414,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM415_418,130.44,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM419,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM420_423,130.44,5.6,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, GUESTROOM424,32.61,1.4,23.410,4.272E-002,11.840,14.300,0.000,0.000,0.000,0.000,26.140,No
 Zone Internal Gains Nominal, LAUNDRYROOMFLR1,97.83,11.0,8.893,0.112,6.460,21.875,184.254,0.000,0.000,0.000,212.589,No
 Zone Internal Gains Nominal, MECHANICALROOMFLR1,32.61,0.0,N/A,0.000,16.160,0.000,0.000,0.000,0.000,0.000,16.160,No
 Zone Internal Gains Nominal, MEETINGROOMFLR1,80.27,42.9,1.870,0.535,14.000,12.900,0.000,0.000,0.000,0.000,26.900,No
 Zone Internal Gains Nominal, REARSTAIRSFLR1,20.07,0.0,N/A,0.000,6.460,0.000,0.000,0.000,0.000,0.000,6.460,No
 Zone Internal Gains Nominal, REARSTAIRSFLR2,20.07,0.0,N/A,0.000,6.460,0.000,0.000,0.000,0.000,0.000,6.460,No
 Zone Internal Gains Nominal, REARSTAIRSFLR3,20.07,0.0,N/A,0.000,6.460,0.000,0.000,0.000,0.000,0.000,6.460,No
 Zone Internal Gains Nominal, REARSTAIRSFLR4,20.07,0.0,N/A,0.000,6.460,0.000,0.000,0.000,0.000,0.000,6.460,No
 Zone Internal Gains Nominal, REARSTORAGEFLR1,20.07,0.0,N/A,0.000,8.600,0.000,0.000,0.000,0.000,0.000,8.600,No
 Zone Internal Gains Nominal, REARSTORAGEFLR2,20.07,0.0,N/A,0.000,8.600,0.000,0.000,0.000,0.000,0.000,8.600,No
 Zone Internal Gains Nominal, REARSTORAGEFLR3,20.07,0.0,N/A,0.000,8.600,0.000,0.000,0.000,0.000,0.000,8.600,No
 Zone Internal Gains Nominal, REARSTORAGEFLR4,20.07,0.0,N/A,0.000,8.600,0.000,0.000,0.000,0.000,0.000,8.600,No
 Zone Internal Gains Nominal, RESTROOMFLR1,32.61,1.0,32.611,3.066E-002,9.700,10.760,0.000,0.000,0.000,0.000,20.460,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation,Cooling Effect Calculation,Ankle Draft Calculation
 People Internal Gains Nominal, EMPLOYEELOUNGEFLR1 PEOPLE,EMPLOYEELOUNGE_OCC_SCH,EMPLOYEELOUNGEFLR1,32.61,11.0,11.0,0.337,2.964,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,11.0,0.0,7.7,0.0,2.2,11.0,11.0,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, EXERCISECENTERFLR1 PEOPLE,EXERCISEROOM_OCC_SCH,EXERCISECENTERFLR1,32.61,11.0,11.0,0.337,2.964,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,11.0,0.0,11.0,0.0,11.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, FRONTLOUNGEFLR1 PEOPLE,EMPLOYEELOUNGE_OCC_SCH,FRONTLOUNGEFLR1,163.06,52.9,52.9,0.325,3.080,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,52.9,0.0,37.1,0.0,10.6,52.9,52.9,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, FRONTOFFICEFLR1 PEOPLE,OFFICE_OCC_SCH,FRONTOFFICEFLR1,130.44,10.0,10.0,7.667E-002,13.044,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,10.0,2.0,10.0,2.0,5.0,10.0,10.0,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM101 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM101,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM102 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM102,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM103 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM103,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM104 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM104,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM105 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM105,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM201 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM201,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM202_205 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM202_205,130.45,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,5.6,0.7,3.6,1.1,3.6,5.6,5.6,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM206_208 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM206_208,105.36,4.8,4.8,4.600E-002,21.740,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,4.8,0.6,3.2,1.0,3.2,4.8,4.8,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM209_212 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM209_212,130.45,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,5.6,0.7,3.6,1.1,3.6,5.6,5.6,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM213 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM213,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM214 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM214,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM215_218 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM215_218,130.44,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,5.6,0.7,3.6,1.1,3.6,5.6,5.6,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM219 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM219,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM220_223 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM220_223,130.44,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,5.6,0.7,3.6,1.1,3.6,5.6,5.6,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM224 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM224,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM301 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM301,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM302_305 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM302_305,130.45,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,5.6,0.7,3.6,1.1,3.6,5.6,5.6,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM306_308 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM306_308,105.36,4.8,4.8,4.600E-002,21.740,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,4.8,0.6,3.2,1.0,3.2,4.8,4.8,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM309_312 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM309_312,130.45,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,5.6,0.7,3.6,1.1,3.6,5.6,5.6,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM313 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM313,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM314 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM314,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM315_318 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM315_318,130.44,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,5.6,0.7,3.6,1.1,3.6,5.6,5.6,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM319 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM319,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM320_323 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM320_323,130.44,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,5.6,0.7,3.6,1.1,3.6,5.6,5.6,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM324 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM324,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM401 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM401,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM402_405 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM402_405,130.45,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,5.6,0.7,3.6,1.1,3.6,5.6,5.6,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM406_408 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM406_408,105.36,4.8,4.8,4.600E-002,21.740,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,4.8,0.6,3.2,1.0,3.2,4.8,4.8,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM409_412 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM409_412,130.45,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,5.6,0.7,3.6,1.1,3.6,5.6,5.6,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM413 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM413,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM414 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM414,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM415_418 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM415_418,130.44,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,5.6,0.7,3.6,1.1,3.6,5.6,5.6,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM419 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM419,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM420_423 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM420_423,130.44,5.6,5.6,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,5.6,0.7,3.6,1.1,3.6,5.6,5.6,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, GUESTROOM424 PEOPLE,GUESTROOM_OCC_SCH,GUESTROOM424,32.61,1.4,1.4,4.272E-002,23.410,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.4,0.2,0.9,0.3,0.9,1.4,1.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, LAUNDRYROOMFLR1 PEOPLE,LAUNDRYROOM_OCC_SCH,LAUNDRYROOMFLR1,97.83,11.0,11.0,0.112,8.893,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,11.0,0.0,2.0,0.0,2.0,11.0,11.0,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, MEETINGROOMFLR1 PEOPLE,MEETINGROOM_OCC_SCH,MEETINGROOMFLR1,80.27,42.9,42.9,0.535,1.870,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,42.9,0.0,21.5,0.0,21.5,42.9,42.9,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
 People Internal Gains Nominal, RESTROOMFLR1 PEOPLE,BLDG_OCC_SCH,RESTROOMFLR1,32.61,1.0,1.0,3.066E-002,32.611,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,1.0,0.2,0.9,0.2,0.9,1.0,1.0,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, CORRIDORFLR1_LIGHTS,CORRIDOR_LTG_SCH,CORRIDORFLR1,150.51,0.0,809.721,5.380,N/A,0.000,0.700,0.200,0.100,1.000,General,809.721,809.721,809.721,809.7,809.721,809.721,809.721,809.721,809.721,809.721
 Lights Internal Gains Nominal, CORRIDORFLR2_LIGHTS,CORRIDOR_LTG_SCH,CORRIDORFLR2,125.42,0.0,674.761,5.380,N/A,0.000,0.700,0.200,0.100,1.000,General,674.761,674.761,674.761,674.8,674.761,674.761,674.761,674.761,674.761,674.761
 Lights Internal Gains Nominal, CORRIDORFLR3_LIGHTS,CORRIDOR_LTG_SCH,CORRIDORFLR3,125.42,0.0,674.761,5.380,N/A,0.000,0.700,0.200,0.100,1.000,General,674.761,674.761,674.761,674.8,674.761,674.761,674.761,674.761,674.761,674.761
 Lights Internal Gains Nominal, CORRIDORFLR4_LIGHTS,CORRIDOR_LTG_SCH,CORRIDORFLR4,125.42,0.0,674.761,5.380,N/A,0.000,0.700,0.200,0.100,1.000,General,674.761,674.761,674.761,674.8,674.761,674.761,674.761,674.761,674.761,674.761
 Lights Internal Gains Nominal, EMPLOYEELOUNGEFLR1_LIGHTS,EMPLOYEELOUNGE_LTG_SCH,EMPLOYEELOUNGEFLR1,32.61,11.0,420.656,12.900,38.241,0.000,0.700,0.200,0.100,1.000,General,0.000,420.656,21.033,420.7,21.033,252.393,420.656,420.656,0.000,0.000
 Lights Internal Gains Nominal, EXERCISECENTERFLR1_LIGHTS,EXERCISEROOM_LTG_SCH_BASE,EXERCISECENTERFLR1,32.61,11.0,316.307,9.700,28.755,0.000,0.700,0.200,0.100,1.000,General,0.000,316.307,0.000,316.3,0.000,316.307,0.000,316.307,0.000,316.307
 Lights Internal Gains Nominal, FRONTLOUNGEFLR1_LIGHTS,EMPLOYEELOUNGE_LTG_SCH,FRONTLOUNGEFLR1,163.06,52.9,1930.592,11.840,36.467,0.000,0.700,0.200,0.100,1.000,General,0.000,1930.592,96.530,1930.6,96.530,1158.355,1930.592,1930.592,0.000,0.000
 Lights Internal Gains Nominal, FRONTOFFICEFLR1_LIGHTS,OFFICE_LTG_SCH_BASE,FRONTOFFICEFLR1,130.44,10.0,1544.361,11.840,154.436,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.361,772.180,1389.9,772.180,1389.925,1544.361,1544.361,0.000,0.000
 Lights Internal Gains Nominal, FRONTSTAIRSFLR1_LIGHTS,CORRIDOR_LTG_SCH,FRONTSTAIRSFLR1,20.07,0.0,129.633,6.460,N/A,0.000,0.700,0.200,0.100,1.000,General,129.633,129.633,129.633,129.6,129.633,129.633,129.633,129.633,129.633,129.633
 Lights Internal Gains Nominal, FRONTSTAIRSFLR2_LIGHTS,CORRIDOR_LTG_SCH,FRONTSTAIRSFLR2,20.07,0.0,129.633,6.460,N/A,0.000,0.700,0.200,0.100,1.000,General,129.633,129.633,129.633,129.6,129.633,129.633,129.633,129.633,129.633,129.633
 Lights Internal Gains Nominal, FRONTSTAIRSFLR3_LIGHTS,CORRIDOR_LTG_SCH,FRONTSTAIRSFLR3,20.07,0.0,129.633,6.460,N/A,0.000,0.700,0.200,0.100,1.000,General,129.633,129.633,129.633,129.6,129.633,129.633,129.633,129.633,129.633,129.633
 Lights Internal Gains Nominal, FRONTSTAIRSFLR4_LIGHTS,CORRIDOR_LTG_SCH,FRONTSTAIRSFLR4,20.07,0.0,129.633,6.460,N/A,0.000,0.700,0.200,0.100,1.000,General,129.633,129.633,129.633,129.6,129.633,129.633,129.633,129.633,129.633,129.633
 Lights Internal Gains Nominal, FRONTSTORAGEFLR1_LIGHTS,STORAGE_LTG_SCH,FRONTSTORAGEFLR1,12.54,0.0,107.860,8.600,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,107.860,10.786,43.1,10.786,43.144,107.860,107.860,0.000,0.000
 Lights Internal Gains Nominal, FRONTSTORAGEFLR2_LIGHTS,STORAGE_LTG_SCH,FRONTSTORAGEFLR2,12.54,0.0,107.860,8.600,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,107.860,10.786,43.1,10.786,43.144,107.860,107.860,0.000,0.000
 Lights Internal Gains Nominal, FRONTSTORAGEFLR3_LIGHTS,STORAGE_LTG_SCH,FRONTSTORAGEFLR3,12.54,0.0,107.860,8.600,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,107.860,10.786,43.1,10.786,43.144,107.860,107.860,0.000,0.000
 Lights Internal Gains Nominal, FRONTSTORAGEFLR4_LIGHTS,STORAGE_LTG_SCH,FRONTSTORAGEFLR4,12.54,0.0,107.860,8.600,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,107.860,10.786,43.1,10.786,43.144,107.860,107.860,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM101_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM101,32.61,1.4,386.118,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.118,42.473,386.1,42.473,386.118,386.118,386.118,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM102_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM102,32.61,1.4,386.118,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.118,42.473,386.1,42.473,386.118,386.118,386.118,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM103_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM103,32.61,1.4,386.118,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.118,42.473,386.1,42.473,386.118,386.118,386.118,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM104_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM104,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090,42.470,386.1,42.470,386.090,386.090,386.090,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM105_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM105,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090,42.470,386.1,42.470,386.090,386.090,386.090,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM201_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM201,32.61,1.4,386.118,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.118,42.473,386.1,42.473,386.118,386.118,386.118,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM202_205_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM202_205,130.45,5.6,1544.473,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.473,169.892,1544.5,169.892,1544.473,1544.473,1544.473,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM206_208_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM206_208,105.36,4.8,1247.459,11.840,257.402,0.000,0.700,0.200,0.100,1.000,General,0.000,1247.459,137.221,1247.5,137.221,1247.459,1247.459,1247.459,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM209_212_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM209_212,130.45,5.6,1544.473,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.473,169.892,1544.5,169.892,1544.473,1544.473,1544.473,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM213_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM213,32.61,1.4,386.118,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.118,42.473,386.1,42.473,386.118,386.118,386.118,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM214_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM214,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090,42.470,386.1,42.470,386.090,386.090,386.090,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM215_218_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM215_218,130.44,5.6,1544.361,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.361,169.880,1544.4,169.880,1544.361,1544.361,1544.361,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM219_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM219,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090,42.470,386.1,42.470,386.090,386.090,386.090,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM220_223_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM220_223,130.44,5.6,1544.361,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.361,169.880,1544.4,169.880,1544.361,1544.361,1544.361,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM224_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM224,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090,42.470,386.1,42.470,386.090,386.090,386.090,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM301_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM301,32.61,1.4,386.118,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.118,42.473,386.1,42.473,386.118,386.118,386.118,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM302_305_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM302_305,130.45,5.6,1544.473,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.473,169.892,1544.5,169.892,1544.473,1544.473,1544.473,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM306_308_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM306_308,105.36,4.8,1247.459,11.840,257.402,0.000,0.700,0.200,0.100,1.000,General,0.000,1247.459,137.221,1247.5,137.221,1247.459,1247.459,1247.459,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM309_312_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM309_312,130.45,5.6,1544.473,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.473,169.892,1544.5,169.892,1544.473,1544.473,1544.473,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM313_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM313,32.61,1.4,386.118,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.118,42.473,386.1,42.473,386.118,386.118,386.118,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM314_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM314,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090,42.470,386.1,42.470,386.090,386.090,386.090,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM315_318_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM315_318,130.44,5.6,1544.361,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.361,169.880,1544.4,169.880,1544.361,1544.361,1544.361,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM319_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM319,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090,42.470,386.1,42.470,386.090,386.090,386.090,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM320_323_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM320_323,130.44,5.6,1544.361,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.361,169.880,1544.4,169.880,1544.361,1544.361,1544.361,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM324_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM324,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090,42.470,386.1,42.470,386.090,386.090,386.090,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM401_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM401,32.61,1.4,386.118,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.118,42.473,386.1,42.473,386.118,386.118,386.118,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM402_405_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM402_405,130.45,5.6,1544.473,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.473,169.892,1544.5,169.892,1544.473,1544.473,1544.473,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM406_408_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM406_408,105.36,4.8,1247.459,11.840,257.402,0.000,0.700,0.200,0.100,1.000,General,0.000,1247.459,137.221,1247.5,137.221,1247.459,1247.459,1247.459,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM409_412_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM409_412,130.45,5.6,1544.473,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.473,169.892,1544.5,169.892,1544.473,1544.473,1544.473,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM413_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM413,32.61,1.4,386.118,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.118,42.473,386.1,42.473,386.118,386.118,386.118,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM414_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM414,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090,42.470,386.1,42.470,386.090,386.090,386.090,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM415_418_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM415_418,130.44,5.6,1544.361,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.361,169.880,1544.4,169.880,1544.361,1544.361,1544.361,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM419_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM419,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090,42.470,386.1,42.470,386.090,386.090,386.090,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM420_423_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM420_423,130.44,5.6,1544.361,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,1544.361,169.880,1544.4,169.880,1544.361,1544.361,1544.361,0.000,0.000
 Lights Internal Gains Nominal, GUESTROOM424_LIGHTS,GUESTROOM_LTG_SCH_BASE,GUESTROOM424,32.61,1.4,386.090,11.840,277.174,0.000,0.700,0.200,0.100,1.000,General,0.000,386.090,42.470,386.1,42.470,386.090,386.090,386.090,0.000,0.000
 Lights Internal Gains Nominal, LAUNDRYROOMFLR1_LIGHTS,LAUNDRYROOM_LTG_SCH,LAUNDRYROOMFLR1,97.83,11.0,631.962,6.460,57.451,0.000,0.700,0.200,0.100,1.000,General,0.000,631.962,0.000,632.0,0.000,631.962,0.000,631.962,0.000,631.962
 Lights Internal Gains Nominal, MECHANICALROOMFLR1_LIGHTS,BLDG_LIGHT_SCH,MECHANICALROOMFLR1,32.61,0.0,526.999,16.160,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,526.999,52.700,474.3,52.700,421.599,526.999,526.999,0.000,0.000
 Lights Internal Gains Nominal, MEETINGROOMFLR1_LIGHTS,MEETINGROOM_LTG_SCH_BASE,MEETINGROOMFLR1,80.27,42.9,1123.837,14.000,26.180,0.000,0.700,0.200,0.100,1.000,General,0.000,1123.837,0.000,1123.8,0.000,1123.837,1123.837,1123.837,0.000,0.000
 Lights Internal Gains Nominal, REARSTAIRSFLR1_LIGHTS,CORRIDOR_LTG_SCH,REARSTAIRSFLR1,20.07,0.0,129.665,6.460,N/A,0.000,0.700,0.200,0.100,1.000,General,129.665,129.665,129.665,129.7,129.665,129.665,129.665,129.665,129.665,129.665
 Lights Internal Gains Nominal, REARSTAIRSFLR2_LIGHTS,CORRIDOR_LTG_SCH,REARSTAIRSFLR2,20.07,0.0,129.665,6.460,N/A,0.000,0.700,0.200,0.100,1.000,General,129.665,129.665,129.665,129.7,129.665,129.665,129.665,129.665,129.665,129.665
 Lights Internal Gains Nominal, REARSTAIRSFLR3_LIGHTS,CORRIDOR_LTG_SCH,REARSTAIRSFLR3,20.07,0.0,129.665,6.460,N/A,0.000,0.700,0.200,0.100,1.000,General,129.665,129.665,129.665,129.7,129.665,129.665,129.665,129.665,129.665,129.665
 Lights Internal Gains Nominal, REARSTAIRSFLR4_LIGHTS,CORRIDOR_LTG_SCH,REARSTAIRSFLR4,20.07,0.0,129.665,6.460,N/A,0.000,0.700,0.200,0.100,1.000,General,129.665,129.665,129.665,129.7,129.665,129.665,129.665,129.665,129.665,129.665
 Lights Internal Gains Nominal, REARSTORAGEFLR1_LIGHTS,STORAGE_LTG_SCH,REARSTORAGEFLR1,20.07,0.0,172.632,8.600,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,172.632,17.263,69.1,17.263,69.053,172.632,172.632,0.000,0.000
 Lights Internal Gains Nominal, REARSTORAGEFLR2_LIGHTS,STORAGE_LTG_SCH,REARSTORAGEFLR2,20.07,0.0,172.632,8.600,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,172.632,17.263,69.1,17.263,69.053,172.632,172.632,0.000,0.000
 Lights Internal Gains Nominal, REARSTORAGEFLR3_LIGHTS,STORAGE_LTG_SCH,REARSTORAGEFLR3,20.07,0.0,172.632,8.600,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,172.632,17.263,69.1,17.263,69.053,172.632,172.632,0.000,0.000
 Lights Internal Gains Nominal, REARSTORAGEFLR4_LIGHTS,STORAGE_LTG_SCH,REARSTORAGEFLR4,20.07,0.0,172.632,8.600,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,172.632,17.263,69.1,17.263,69.053,172.632,172.632,0.000,0.000
 Lights Internal Gains Nominal, RESTROOMFLR1_LIGHTS,BLDG_LIGHT_SCH,RESTROOMFLR1,32.61,1.0,316.330,9.700,316.330,0.000,0.700,0.200,0.100,1.000,General,0.000,316.330,31.633,284.7,31.633,253.064,316.330,316.330,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, ELEVATORCOREFLR1_ELEVATORS_EQUIP,BLDG_ELEVATORS,ELEVATORCOREFLR1,15.05,0.0,32109.890,2133.506,N/A,0.000,0.500,0.000,0.500,Elevators,1605.495,16054.945,1605.495,16054.945,1605.495,16054.945,1605.495,16054.945,1605.495,16054.945
 ElectricEquipment Internal Gains Nominal, EMPLOYEELOUNGEFLR1_PLUGMISC_EQUIP,EMPLOYEELOUNGE_EQP_SCH,EMPLOYEELOUNGEFLR1,32.61,11.0,2516.108,77.160,228.737,0.000,0.500,0.000,0.500,General,0.000,2516.108,276.772,2516.108,276.772,2516.108,2516.108,2516.108,0.000,0.000
 ElectricEquipment Internal Gains Nominal, EXERCISECENTERFLR1_PLUGMISC_EQUIP,EXERCISEROOM_EQP_SCH,EXERCISECENTERFLR1,32.61,11.0,375.003,11.500,34.091,0.000,0.500,0.000,0.500,General,0.000,375.003,0.000,375.003,0.000,375.003,0.000,375.003,0.000,375.003
 ElectricEquipment Internal Gains Nominal, FRONTLOUNGEFLR1_PLUGMISC_EQUIP,EMPLOYEELOUNGE_EQP_SCH,FRONTLOUNGEFLR1,163.06,52.9,2511.074,15.400,47.432,0.000,0.500,0.000,0.500,General,0.000,2511.074,276.218,2511.074,276.218,2511.074,2511.074,2511.074,0.000,0.000
 ElectricEquipment Internal Gains Nominal, FRONTOFFICEFLR1_PLUGMISC_EQUIP,OFFICE_EQP_SCH,FRONTOFFICEFLR1,130.44,10.0,1682.623,12.900,168.262,0.000,0.500,0.000,0.500,General,0.000,1682.623,555.265,1682.623,555.265,1060.052,1682.623,1682.623,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM101_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM101,32.61,1.4,466.342,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.342,93.268,419.708,93.268,419.708,466.342,466.342,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM102_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM102,32.61,1.4,466.342,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.342,93.268,419.708,93.268,419.708,466.342,466.342,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM103_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM103,32.61,1.4,466.342,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.342,93.268,419.708,93.268,419.708,466.342,466.342,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM104_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM104,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308,93.262,419.677,93.262,419.677,466.308,466.308,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM105_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM105,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308,93.262,419.677,93.262,419.677,466.308,466.308,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM201_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM201,32.61,1.4,466.342,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.342,93.268,419.708,93.268,419.708,466.342,466.342,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM202_205_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM202_205,130.45,5.6,1865.369,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.369,373.074,1678.832,373.074,1678.832,1865.369,1865.369,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM206_208_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM206_208,105.36,4.8,1506.644,14.300,310.882,0.000,0.500,0.000,0.500,General,0.000,1506.644,301.329,1355.980,301.329,1355.980,1506.644,1506.644,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM209_212_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM209_212,130.45,5.6,1865.369,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.369,373.074,1678.832,373.074,1678.832,1865.369,1865.369,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM213_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM213,32.61,1.4,466.342,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.342,93.268,419.708,93.268,419.708,466.342,466.342,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM214_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM214,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308,93.262,419.677,93.262,419.677,466.308,466.308,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM215_218_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM215_218,130.44,5.6,1865.233,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.233,373.047,1678.710,373.047,1678.710,1865.233,1865.233,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM219_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM219,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308,93.262,419.677,93.262,419.677,466.308,466.308,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM220_223_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM220_223,130.44,5.6,1865.233,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.233,373.047,1678.710,373.047,1678.710,1865.233,1865.233,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM224_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM224,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308,93.262,419.677,93.262,419.677,466.308,466.308,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM301_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM301,32.61,1.4,466.342,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.342,93.268,419.708,93.268,419.708,466.342,466.342,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM302_305_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM302_305,130.45,5.6,1865.369,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.369,373.074,1678.832,373.074,1678.832,1865.369,1865.369,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM306_308_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM306_308,105.36,4.8,1506.644,14.300,310.882,0.000,0.500,0.000,0.500,General,0.000,1506.644,301.329,1355.980,301.329,1355.980,1506.644,1506.644,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM309_312_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM309_312,130.45,5.6,1865.369,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.369,373.074,1678.832,373.074,1678.832,1865.369,1865.369,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM313_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM313,32.61,1.4,466.342,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.342,93.268,419.708,93.268,419.708,466.342,466.342,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM314_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM314,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308,93.262,419.677,93.262,419.677,466.308,466.308,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM315_318_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM315_318,130.44,5.6,1865.233,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.233,373.047,1678.710,373.047,1678.710,1865.233,1865.233,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM319_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM319,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308,93.262,419.677,93.262,419.677,466.308,466.308,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM320_323_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM320_323,130.44,5.6,1865.233,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.233,373.047,1678.710,373.047,1678.710,1865.233,1865.233,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM324_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM324,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308,93.262,419.677,93.262,419.677,466.308,466.308,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM401_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM401,32.61,1.4,466.342,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.342,93.268,419.708,93.268,419.708,466.342,466.342,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM402_405_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM402_405,130.45,5.6,1865.369,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.369,373.074,1678.832,373.074,1678.832,1865.369,1865.369,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM406_408_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM406_408,105.36,4.8,1506.644,14.300,310.882,0.000,0.500,0.000,0.500,General,0.000,1506.644,301.329,1355.980,301.329,1355.980,1506.644,1506.644,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM409_412_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM409_412,130.45,5.6,1865.369,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.369,373.074,1678.832,373.074,1678.832,1865.369,1865.369,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM413_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM413,32.61,1.4,466.342,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.342,93.268,419.708,93.268,419.708,466.342,466.342,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM414_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM414,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308,93.262,419.677,93.262,419.677,466.308,466.308,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM415_418_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM415_418,130.44,5.6,1865.233,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.233,373.047,1678.710,373.047,1678.710,1865.233,1865.233,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM419_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM419,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308,93.262,419.677,93.262,419.677,466.308,466.308,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM420_423_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM420_423,130.44,5.6,1865.233,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,1865.233,373.047,1678.710,373.047,1678.710,1865.233,1865.233,0.000,0.000
 ElectricEquipment Internal Gains Nominal, GUESTROOM424_PLUGMISC_EQUIP,GUESTROOM_EQP_SCH,GUESTROOM424,32.61,1.4,466.308,14.300,334.763,0.000,0.500,0.000,0.500,General,0.000,466.308,93.262,419.677,93.262,419.677,466.308,466.308,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LAUNDRYROOMFLR1_LAUNDRYWASHERS_EQUIP,LAUNDRYROOM_EQP_ELEC_SCH,LAUNDRYROOMFLR1,97.83,11.0,2140.000,21.875,194.545,0.000,0.200,0.000,0.800,LaundryWashers,0.000,2140.000,0.000,2140.000,0.000,2140.000,2140.000,2140.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MEETINGROOMFLR1_PLUGMISC_EQUIP,MEETINGROOM_EQP_SCH,MEETINGROOMFLR1,80.27,42.9,1035.536,12.900,24.123,0.000,0.500,0.000,0.500,General,0.000,559.189,0.000,559.189,0.000,559.189,0.000,559.189,0.000,559.189
 ElectricEquipment Internal Gains Nominal, RESTROOMFLR1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,RESTROOMFLR1,32.61,1.0,350.898,10.760,350.898,0.000,0.500,0.000,0.500,General,0.000,350.898,70.180,333.353,70.180,315.808,350.898,350.898,0.000,0.000
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 GasEquipment Internal Gains Nominal, LAUNDRYROOMFLR1_LAUNDRYDRYERS_EQUIP,LAUNDRYROOM_EQP_GAS_SCH,LAUNDRYROOMFLR1,97.83,11.0,18025.000,184.254,1638.636,0.000,0.200,0.500,0.300,LaundryDryers,0.000,18025.000,0.000,18025.000,0.000,18025.000,18025.000,18025.000,0.000,0.000
! <Construction CTF>,Construction Name,Index,#Layers,#CTFs,Time Step {hours},ThermalConductance {w/m2-K},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
! <Material CTF Summary>,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}
! <Material:Air CTF Summary>,Material Name,ThermalResistance {m2-K/w}
! <CTF>,Time,Outside,Cross,Inside,Flux (except final one)
 Construction CTF,STEEL FRAME RES EXT WALL,   1,   3,   9,   0.250,         0.3843,   0.900,   0.900,   0.780,   0.920,MediumSmooth
 Material CTF Summary,Wood Siding,  0.0100,         0.110,    544.620,     1210.000,     0.09091
 Material CTF Summary,Steel Frame Res Wall Insulation,  0.1192,         0.049,    265.000,      836.800,       2.432
 Material CTF Summary,1/2IN Gypsum,  0.0127,         0.160,    784.900,      830.000,     0.07938
 CTF,   9,       -4.515673E-13,         -1.6801E-15,      -3.7348067E-13,       2.8633753E-16
 CTF,   8,       6.3224182E-05,       5.1686971E-14,       7.5797732E-05,      -2.9809997E-13
 CTF,   7,       -0.0061123186,       7.3039185E-09,       -0.0071974642,       4.1980159E-05
 CTF,   6,          0.15189393,       2.7778941E-06,          0.18130917,       -0.0018611484
 CTF,   5,          -1.6001501,        0.0001147503,          -1.9241852,         0.031213234
 CTF,   4,            8.509904,        0.0010294772,           10.251423,         -0.25195864
 CTF,   3,          -24.383386,        0.0024217964,          -29.314921,           1.0564872
 CTF,   2,           37.783512,        0.0014409087,           45.231084,          -2.3111613
 CTF,   1,          -29.604989,       0.00015757991,          -35.246992,           2.4637904
 CTF,   0,           9.1544316,       8.1750743E-07,           10.834572
 Construction CTF,IEAD RES ROOF,   2,   3,   8,   0.250,         0.3762,   0.900,   0.900,   0.700,   0.700,VeryRough
 Material CTF Summary,Roof Membrane,  0.0095,         0.160,   1121.290,     1460.000,     0.05937
 Material CTF Summary,IEAD Res Roof Insulation,  0.1273,         0.049,    265.000,      836.800,       2.599
 Material CTF Summary,Metal Decking,  0.0015,        45.006,   7680.000,      418.400,   3.333E-05
 CTF,   8,       3.5756213E-10,       1.3429667E-12,       3.4154367E-09,      -6.4928706E-17
 CTF,   7,       -0.0049883737,      -7.5561003E-12,         -0.01293475,       4.2854738E-10
 CTF,   6,          0.26966076,       1.5114288E-07,          0.30206146,       -0.0016230743
 CTF,   5,          -3.3860274,       2.5529694E-05,          -2.7593323,         0.035664382
 CTF,   4,           18.554242,       0.00046585679,           12.814333,         -0.29766934
 CTF,   3,          -52.114575,        0.0017688114,          -32.766556,           1.2089322
 CTF,   2,           77.810831,        0.0015714892,           46.351565,          -2.5206134
 CTF,   1,          -58.490392,       0.00026475771,          -33.810545,            2.564412
 CTF,   0,           17.365348,       2.9644365E-06,            9.885507
 Construction CTF,EXT-SLAB,   3,   2,   7,   0.250,          3.401,   0.900,   0.900,   0.700,   0.700,Rough
 Material CTF Summary,HW CONCRETE,  0.1016,         1.311,   2240.000,      836.800,      0.0775
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,      0.2165
 CTF,   7,      -1.4426761E-15,      -1.1216295E-16,       1.8115577E-16,                   0
 CTF,   6,       6.1854545E-09,       7.1529315E-11,        3.829447E-10,      -1.2051772E-11
 CTF,   5,      -3.9017051E-05,       9.0681176E-07,       -1.337199E-06,       8.7414548E-08
 CTF,   4,         0.034236977,       0.00055998704,       0.00080711843,      -0.00011068378
 CTF,   3,          -3.1281567,         0.029573512,        -0.089402772,         0.016843238
 CTF,   2,           34.135338,           0.1863771,           1.5453328,         -0.32193439
 CTF,   1,          -78.948674,          0.15572522,          -5.4253876,           1.1928954
 CTF,   0,           48.289291,        0.0097606854,           4.3506483
 Construction CTF,INT-WALLS,   4,   2,   3,   0.250,          6.299,   0.900,   0.900,   0.920,   0.920,Smooth
 Material CTF Summary,1/2IN Gypsum,  0.0127,         0.160,    784.900,      830.000,     0.07938
 Material CTF Summary,1/2IN Gypsum,  0.0127,         0.160,    784.900,      830.000,     0.07938
 CTF,   3,      -1.1851811E-07,       4.0118884E-08,      -1.1851811E-07,       4.1119444E-19
 CTF,   2,         0.076347016,         0.027087202,         0.076347016,      -1.1601463E-07
 CTF,   1,          -6.1951394,            2.765296,          -6.1951394,         0.036006832
 CTF,   0,           12.191191,           3.2800154,           12.191191
 Construction CTF,INT-FLOOR-TOPSIDE,   5,   2,   7,   0.250,          3.401,   0.900,   0.900,   0.700,   0.700,Rough
 Material CTF Summary,MAT-CC05 4 HW CONCRETE,  0.1016,         1.311,   2240.000,      836.800,      0.0775
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,      0.2165
 CTF,   7,      -1.4426761E-15,      -1.1216295E-16,       1.8115577E-16,                   0
 CTF,   6,       6.1854545E-09,       7.1529315E-11,        3.829447E-10,      -1.2051772E-11
 CTF,   5,      -3.9017051E-05,       9.0681176E-07,       -1.337199E-06,       8.7414548E-08
 CTF,   4,         0.034236977,       0.00055998704,       0.00080711843,      -0.00011068378
 CTF,   3,          -3.1281567,         0.029573512,        -0.089402772,         0.016843238
 CTF,   2,           34.135338,           0.1863771,           1.5453328,         -0.32193439
 CTF,   1,          -78.948674,          0.15572522,          -5.4253876,           1.1928954
 CTF,   0,           48.289291,        0.0097606854,           4.3506483
 Construction CTF,INT-FLOOR-UNDERSIDE,   6,   2,   7,   0.250,          3.401,   0.900,   0.900,   0.700,   0.700,VeryRough
 Material CTF Summary,CP02 CARPET PAD,  0.0000,         0.000,      0.000,        0.000,      0.2165
 Material CTF Summary,MAT-CC05 4 HW CONCRETE,  0.1016,         1.311,   2240.000,      836.800,      0.0775
 CTF,   7,       1.8115577E-16,      -1.1216295E-16,      -1.4426761E-15,                   0
 CTF,   6,        3.829447E-10,       7.1529315E-11,       6.1854545E-09,      -1.2051772E-11
 CTF,   5,       -1.337199E-06,       9.0681176E-07,      -3.9017051E-05,       8.7414548E-08
 CTF,   4,       0.00080711843,       0.00055998704,         0.034236977,      -0.00011068378
 CTF,   3,        -0.089402772,         0.029573512,          -3.1281567,         0.016843238
 CTF,   2,           1.5453328,           0.1863771,           34.135338,         -0.32193439
 CTF,   1,          -5.4253876,          0.15572522,          -78.948674,           1.1928954
 CTF,   0,           4.3506483,        0.0097606854,           48.289291
 Construction CTF,INTERIORFURNISHINGS,   9,   1,   7,   0.250,            0.8,   0.900,   0.900,   0.700,   0.700,MediumSmooth
 Material CTF Summary,Std Wood 6inch,  0.1500,         0.120,    540.000,     1210.000,        1.25
 CTF,   7,        -0.019879948,        1.837111E-09,        -0.019879948,        0.0025920384
 CTF,   6,          0.37833182,       9.3111392E-07,          0.37833182,        -0.050805208
 CTF,   5,          -2.8822885,       3.3090332E-05,          -2.8822885,          0.40100636
 CTF,   4,           11.391948,       0.00023980383,           11.391948,          -1.6521297
 CTF,   3,          -25.286828,       0.00046344169,          -25.286828,           3.8446603
 CTF,   2,           31.657742,       0.00023933549,           31.657742,          -5.0707043
 CTF,   1,          -20.807361,       2.5331892E-05,          -20.807361,           3.5241279
 CTF,   0,           5.5693388,       1.8852057E-07,           5.5693388
! <WindowConstruction>,Construction Name,Index,#Layers,Roughness,Conductance {W/m2-K},Conductance (Before Adjusted) {W/m2-K},Convection Coefficient Adjustment Ratio,SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
! <WindowMaterial:Glazing>, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
 WindowConstruction,WINDOW NON-RES FIXED,7,1,VerySmooth,3.241,3.241,1.000,0.391,0.305,0.305
 WindowMaterial:Glazing,NONRES FIXED ASSEMBLY WINDOW,SpectralAverage,,2.00000E-003,0.30403,0.46624,0.46624,0.30403,0.46624,0.46624,0.00000,0.84000,0.84000,1.43749E-002,1.00000,No
 WindowConstruction,WINDOW RES FIXED,8,1,VerySmooth,3.241,3.241,1.000,0.391,0.305,0.305
 WindowMaterial:Glazing,RES FIXED ASSEMBLY WINDOW,SpectralAverage,,2.00000E-003,0.30403,0.46624,0.46624,0.30403,0.46624,0.46624,0.00000,0.84000,0.84000,1.43749E-002,1.00000,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [m], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio, Window Location, Near Radiant {Yes/No}, Has Active HVAC {Yes/No}
Surface Convection Parameters,P_CORRIDORFLR1_10003_0_10002,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_11_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_12_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_13_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_14_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_15_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_17_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_18_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_19_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_21_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_22_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_23_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_24_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_25_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_26_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_27_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_4_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_5_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_6_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_7_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_8_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR1_9_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,W_CORRIDORFLR1_10_0_0,0,635.46,138.95,11.58,0,3.35,9.75,4.11,0.30,4,No,No
Surface Convection Parameters,W_CORRIDORFLR1_16_0_0,0,211.83,59.84,11.58,0,3.35,9.75,4.11,0.30,4,No,No
Surface Convection Parameters,D_CORRIDORFLR1_16_0_0_0_0,0,211.83,59.84,11.58,0,3.35,9.75,4.11,0.30,1,No,No
Surface Convection Parameters,W_CORRIDORFLR1_20_0_0,0,635.46,132.99,11.58,0,3.35,9.75,4.11,0.30,4,No,No
Surface Convection Parameters,W_CORRIDORFLR1_20_0_0_0_0,0,635.46,132.99,11.58,0,3.35,9.75,4.11,0.30,1,No,No
Surface Convection Parameters,W_CORRIDORFLR1_2_0_0,0,211.83,138.95,11.58,0,3.35,9.75,4.11,0.30,4,No,No
Surface Convection Parameters,W_CORRIDORFLR1_2_0_0_0_0,0,211.83,138.95,11.58,0,3.35,9.75,4.11,0.30,1,No,No
Surface Convection Parameters,S_CORRIDORFLR1_0_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,C_CORRIDORFLR1_1_0_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,C_CORRIDORFLR1_1_1_0,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,CORRIDORFLR1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.35,9.75,4.11,0.30,0,No,No
Surface Convection Parameters,P_CORRIDORFLR2_10100_0_10062,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR2_10_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR2_11_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR2_12_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR2_13_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR2_14_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR2_16_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR2_17_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR2_18_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR2_19_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR2_20_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR2_21_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR2_4_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR2_5_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR2_6_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR2_7_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR2_8_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,W_CORRIDORFLR2_15_0_0,0,211.83,59.84,11.58,0,2.74,6.71,3.86,0.14,3,No,No
Surface Convection Parameters,W_CORRIDORFLR2_15_0_0_0_0,0,211.83,59.84,11.58,0,2.74,6.71,3.86,0.14,2,No,No
Surface Convection Parameters,W_CORRIDORFLR2_2_0_0,0,211.83,138.95,11.58,0,2.74,6.71,3.86,0.14,3,No,No
Surface Convection Parameters,W_CORRIDORFLR2_2_0_0_0_0,0,211.83,138.95,11.58,0,2.74,6.71,3.86,0.14,2,No,No
Surface Convection Parameters,W_CORRIDORFLR2_9_0_0,0,635.46,138.95,11.58,0,2.74,6.71,3.86,0.14,4,No,No
Surface Convection Parameters,F_CORRIDORFLR2_10004_0_10003,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,C_CORRIDORFLR2_1_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,CORRIDORFLR2 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR3_10198_0_10107,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR3_10_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR3_11_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR3_12_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR3_13_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR3_14_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR3_16_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR3_17_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR3_18_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR3_19_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR3_20_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR3_21_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR3_4_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR3_5_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR3_6_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR3_7_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR3_8_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,W_CORRIDORFLR3_15_0_0,0,211.83,59.84,11.58,0,2.74,6.71,3.86,0.14,3,No,No
Surface Convection Parameters,W_CORRIDORFLR3_15_0_0_0_0,0,211.83,59.84,11.58,0,2.74,6.71,3.86,0.14,2,No,No
Surface Convection Parameters,W_CORRIDORFLR3_2_0_0,0,211.83,138.95,11.58,0,2.74,6.71,3.86,0.14,3,No,No
Surface Convection Parameters,W_CORRIDORFLR3_2_0_0_0_0,0,211.83,138.95,11.58,0,2.74,6.71,3.86,0.14,2,No,No
Surface Convection Parameters,W_CORRIDORFLR3_9_0_0,0,635.46,138.95,11.58,0,2.74,6.71,3.86,0.14,3,No,No
Surface Convection Parameters,F_CORRIDORFLR3_10102_0_10063,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,C_CORRIDORFLR3_1_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,CORRIDORFLR3 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR4_10287_0_10151,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR4_10_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR4_11_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR4_12_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR4_13_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR4_14_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR4_16_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR4_17_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR4_18_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR4_19_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR4_20_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR4_21_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR4_4_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR4_5_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR4_6_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR4_7_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_CORRIDORFLR4_8_0_0,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,W_CORRIDORFLR4_15_0_0,0,211.83,59.84,11.58,0,2.74,6.71,3.86,0.14,3,No,No
Surface Convection Parameters,W_CORRIDORFLR4_15_0_0_0_0,0,211.83,59.84,11.58,0,2.74,6.71,3.86,0.14,2,No,No
Surface Convection Parameters,W_CORRIDORFLR4_2_0_0,0,211.83,138.95,11.58,0,2.74,6.71,3.86,0.14,3,No,No
Surface Convection Parameters,W_CORRIDORFLR4_2_0_0_0_0,0,211.83,138.95,11.58,0,2.74,6.71,3.86,0.14,2,No,No
Surface Convection Parameters,W_CORRIDORFLR4_9_0_0,0,635.46,138.95,11.58,0,2.74,6.71,3.86,0.14,4,No,No
Surface Convection Parameters,F_CORRIDORFLR4_10200_0_10108,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,R_CORRIDORFLR4_1_0_0,0,1003.40,146.31,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,CORRIDORFLR4 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,6.71,3.86,0.14,0,No,No
Surface Convection Parameters,P_ELEVATORCOREFLR1_10011_0_10009,0,0.00,0.00,0.00,0,3.35,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,P_ELEVATORCOREFLR1_10012_0_10010,0,0.00,0.00,0.00,0,3.35,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,P_ELEVATORCOREFLR1_10075_0_10050,0,0.00,0.00,0.00,0,3.35,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,W_ELEVATORCOREFLR1_3_0_0,0,635.46,138.95,11.58,0,3.35,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,S_ELEVATORCOREFLR1_0_0_0,0,0.00,0.00,0.00,0,3.35,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,C_ELEVATORCOREFLR1_1_0_0,0,0.00,0.00,0.00,0,3.35,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,ELEVATORCOREFLR1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.35,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,P_ELEVATORCOREFLR2_10107_0_10067,0,0.00,0.00,0.00,0,2.74,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,P_ELEVATORCOREFLR2_10108_0_10068,0,0.00,0.00,0.00,0,2.74,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,P_ELEVATORCOREFLR2_2_0_0,0,0.00,0.00,0.00,0,2.74,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,W_ELEVATORCOREFLR2_3_0_0,0,635.46,138.95,11.58,0,2.74,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,F_ELEVATORCOREFLR2_10077_0_10051,0,0.00,0.00,0.00,0,2.74,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,C_ELEVATORCOREFLR2_1_0_0,0,0.00,0.00,0.00,0,2.74,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,P_ELEVATORCOREFLR3_10205_0_10112,0,0.00,0.00,0.00,0,2.74,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,P_ELEVATORCOREFLR3_10206_0_10113,0,0.00,0.00,0.00,0,2.74,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,P_ELEVATORCOREFLR3_2_0_0,0,0.00,0.00,0.00,0,2.74,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,W_ELEVATORCOREFLR3_3_0_0,0,635.46,138.95,11.58,0,2.74,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,F_ELEVATORCOREFLR3_10166_0_10095,0,0.00,0.00,0.00,0,2.74,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,C_ELEVATORCOREFLR3_1_0_0,0,0.00,0.00,0.00,0,2.74,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,P_ELEVATORCOREFLR4_10293_0_10155,0,0.00,0.00,0.00,0,2.74,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,P_ELEVATORCOREFLR4_10294_0_10156,0,0.00,0.00,0.00,0,2.74,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,P_ELEVATORCOREFLR4_2_0_0,0,0.00,0.00,0.00,0,2.74,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,W_ELEVATORCOREFLR4_3_0_0,0,635.46,138.95,11.58,0,2.74,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,F_ELEVATORCOREFLR4_10257_0_10140,0,0.00,0.00,0.00,0,2.74,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,R_ELEVATORCOREFLR4_1_0_0,0,1003.40,146.31,0.00,0,2.74,1.83,2.99,0.00,0,No,No
Surface Convection Parameters,P_EMPLOYEELOUNGEFLR1_10009_0_10007,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_EMPLOYEELOUNGEFLR1_10066_0_10045,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_EMPLOYEELOUNGEFLR1_4_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,W_EMPLOYEELOUNGEFLR1_3_0_0,0,635.46,138.95,11.58,0,3.35,3.96,5.35,0.12,4,No,No
Surface Convection Parameters,W_EMPLOYEELOUNGEFLR1_3_0_0_0_0,0,635.46,138.95,11.58,0,3.35,3.96,5.35,0.12,1,No,No
Surface Convection Parameters,S_EMPLOYEELOUNGEFLR1_0_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,C_EMPLOYEELOUNGEFLR1_1_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,EMPLOYEELOUNGEFLR1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_EXERCISECENTERFLR1_10013_0_10011,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_EXERCISECENTERFLR1_10014_0_10012,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_EXERCISECENTERFLR1_4_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,W_EXERCISECENTERFLR1_3_0_0,0,635.46,138.95,11.58,0,3.35,3.96,5.35,0.12,4,No,No
Surface Convection Parameters,W_EXERCISECENTERFLR1_3_0_0_0_0,0,635.46,138.95,11.58,0,3.35,3.96,5.35,0.12,1,No,No
Surface Convection Parameters,S_EXERCISECENTERFLR1_0_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,C_EXERCISECENTERFLR1_1_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,EXERCISECENTERFLR1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_FRONTLOUNGEFLR1_10018_0_10016,0,0.00,0.00,0.00,0,3.35,28.04,11.63,0.16,0,No,No
Surface Convection Parameters,P_FRONTLOUNGEFLR1_2_0_0,0,0.00,0.00,0.00,0,3.35,28.04,11.63,0.16,0,No,No
Surface Convection Parameters,W_FRONTLOUNGEFLR1_4_0_0,0,211.83,59.84,11.58,0,3.35,28.04,11.63,0.16,4,No,No
Surface Convection Parameters,W_FRONTLOUNGEFLR1_5_0_0,0,635.46,132.99,11.58,0,3.35,28.04,11.63,0.16,4,No,No
Surface Convection Parameters,W_FRONTLOUNGEFLR1_5_0_0_0_0,0,635.46,132.99,11.58,0,3.35,28.04,11.63,0.16,2,No,No
Surface Convection Parameters,W_FRONTLOUNGEFLR1_5_0_0_0_1,0,635.46,132.99,11.58,0,3.35,28.04,11.63,0.16,2,No,No
Surface Convection Parameters,W_FRONTLOUNGEFLR1_5_0_0_0_2,0,635.46,132.99,11.58,0,3.35,28.04,11.63,0.16,2,No,No
Surface Convection Parameters,W_FRONTLOUNGEFLR1_5_0_0_0_3,0,635.46,132.99,11.58,0,3.35,28.04,11.63,0.16,2,No,No
Surface Convection Parameters,W_FRONTLOUNGEFLR1_5_0_0_0_4,0,635.46,132.99,11.58,0,3.35,28.04,11.63,0.16,1,No,No
Surface Convection Parameters,S_FRONTLOUNGEFLR1_0_0_0,0,0.00,0.00,0.00,0,3.35,28.04,11.63,0.16,0,No,No
Surface Convection Parameters,C_FRONTLOUNGEFLR1_1_0_0,0,0.00,0.00,0.00,0,3.35,28.04,11.63,0.16,0,No,No
Surface Convection Parameters,C_FRONTLOUNGEFLR1_1_1_0,0,0.00,0.00,0.00,0,3.35,28.04,11.63,0.16,0,No,No
Surface Convection Parameters,FRONTLOUNGEFLR1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.35,28.04,11.63,0.16,0,No,No
Surface Convection Parameters,P_FRONTOFFICEFLR1_10015_0_10013,0,0.00,0.00,0.00,0,3.35,15.85,10.83,0.12,0,No,No
Surface Convection Parameters,P_FRONTOFFICEFLR1_10083_0_10053,0,0.00,0.00,0.00,0,3.35,15.85,10.83,0.12,0,No,No
Surface Convection Parameters,P_FRONTOFFICEFLR1_4_0_0,0,0.00,0.00,0.00,0,3.35,15.85,10.83,0.12,0,No,No
Surface Convection Parameters,W_FRONTOFFICEFLR1_3_0_0,0,635.46,138.95,11.58,0,3.35,15.85,10.83,0.12,3,No,No
Surface Convection Parameters,W_FRONTOFFICEFLR1_3_0_0_0_0,0,635.46,138.95,11.58,0,3.35,15.85,10.83,0.12,2,No,No
Surface Convection Parameters,W_FRONTOFFICEFLR1_3_0_0_0_1,0,635.46,138.95,11.58,0,3.35,15.85,10.83,0.12,2,No,No
Surface Convection Parameters,W_FRONTOFFICEFLR1_3_0_0_0_2,0,635.46,138.95,11.58,0,3.35,15.85,10.83,0.12,1,No,No
Surface Convection Parameters,W_FRONTOFFICEFLR1_3_0_0_0_3,0,635.46,138.95,11.58,0,3.35,15.85,10.83,0.12,2,No,No
Surface Convection Parameters,S_FRONTOFFICEFLR1_0_0_0,0,0.00,0.00,0.00,0,3.35,15.85,10.83,0.12,0,No,No
Surface Convection Parameters,C_FRONTOFFICEFLR1_1_0_0,0,0.00,0.00,0.00,0,3.35,15.85,10.83,0.12,0,No,No
Surface Convection Parameters,C_FRONTOFFICEFLR1_1_1_0,0,0.00,0.00,0.00,0,3.35,15.85,10.83,0.12,0,No,No
Surface Convection Parameters,FRONTOFFICEFLR1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.35,15.85,10.83,0.12,0,No,No
Surface Convection Parameters,P_FRONTSTAIRSFLR1_10017_0_10015,0,0.00,0.00,0.00,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_FRONTSTAIRSFLR1_2_0_0,0,0.00,0.00,0.00,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_FRONTSTAIRSFLR1_3_0_0,0,635.46,138.95,11.58,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_FRONTSTAIRSFLR1_4_0_0,0,211.83,59.84,11.58,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,S_FRONTSTAIRSFLR1_0_0_0,0,0.00,0.00,0.00,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,C_FRONTSTAIRSFLR1_1_0_0,0,0.00,0.00,0.00,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,FRONTSTAIRSFLR1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_FRONTSTAIRSFLR2_10113_0_10073,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_FRONTSTAIRSFLR2_10189_0_10103,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_FRONTSTAIRSFLR2_3_0_0,0,635.46,138.95,11.58,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_FRONTSTAIRSFLR2_4_0_0,0,211.83,59.84,11.58,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,F_FRONTSTAIRSFLR2_10090_0_10057,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,C_FRONTSTAIRSFLR2_1_0_0,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,FRONTSTAIRSFLR2 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_FRONTSTAIRSFLR3_10211_0_10118,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_FRONTSTAIRSFLR3_10279_0_10148,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_FRONTSTAIRSFLR3_3_0_0,0,635.46,138.95,11.58,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_FRONTSTAIRSFLR3_4_0_0,0,211.83,59.84,11.58,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,F_FRONTSTAIRSFLR3_10192_0_10104,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,C_FRONTSTAIRSFLR3_1_0_0,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,FRONTSTAIRSFLR3 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_FRONTSTAIRSFLR4_10299_0_10161,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_FRONTSTAIRSFLR4_10354_0_10178,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_FRONTSTAIRSFLR4_3_0_0,0,635.46,138.95,11.58,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_FRONTSTAIRSFLR4_4_0_0,0,211.83,59.84,11.58,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,F_FRONTSTAIRSFLR4_10282_0_10149,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,R_FRONTSTAIRSFLR4_1_0_0,0,1003.40,146.31,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,FRONTSTAIRSFLR4 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_FRONTSTORAGEFLR1_10016_0_10014,0,0.00,0.00,0.00,0,3.35,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,P_FRONTSTORAGEFLR1_10088_0_10056,0,0.00,0.00,0.00,0,3.35,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,P_FRONTSTORAGEFLR1_10091_0_10058,0,0.00,0.00,0.00,0,3.35,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,W_FRONTSTORAGEFLR1_3_0_0,0,635.46,138.95,11.58,0,3.35,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,S_FRONTSTORAGEFLR1_0_0_0,0,0.00,0.00,0.00,0,3.35,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,C_FRONTSTORAGEFLR1_1_0_0,0,0.00,0.00,0.00,0,3.35,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,FRONTSTORAGEFLR1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.35,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,P_FRONTSTORAGEFLR2_10112_0_10072,0,0.00,0.00,0.00,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,P_FRONTSTORAGEFLR2_10184_0_10101,0,0.00,0.00,0.00,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,P_FRONTSTORAGEFLR2_4_0_0,0,0.00,0.00,0.00,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,W_FRONTSTORAGEFLR2_3_0_0,0,635.46,138.95,11.58,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,F_FRONTSTORAGEFLR2_10093_0_10059,0,0.00,0.00,0.00,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,C_FRONTSTORAGEFLR2_1_0_0,0,0.00,0.00,0.00,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,FRONTSTORAGEFLR2 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,P_FRONTSTORAGEFLR3_10210_0_10117,0,0.00,0.00,0.00,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,P_FRONTSTORAGEFLR3_10274_0_10146,0,0.00,0.00,0.00,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,P_FRONTSTORAGEFLR3_4_0_0,0,0.00,0.00,0.00,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,W_FRONTSTORAGEFLR3_3_0_0,0,635.46,138.95,11.58,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,F_FRONTSTORAGEFLR3_10187_0_10102,0,0.00,0.00,0.00,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,C_FRONTSTORAGEFLR3_1_0_0,0,0.00,0.00,0.00,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,FRONTSTORAGEFLR3 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,P_FRONTSTORAGEFLR4_10298_0_10160,0,0.00,0.00,0.00,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,P_FRONTSTORAGEFLR4_10350_0_10177,0,0.00,0.00,0.00,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,P_FRONTSTORAGEFLR4_4_0_0,0,0.00,0.00,0.00,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,W_FRONTSTORAGEFLR4_3_0_0,0,635.46,138.95,11.58,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,F_FRONTSTORAGEFLR4_10277_0_10147,0,0.00,0.00,0.00,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,R_FRONTSTORAGEFLR4_1_0_0,0,1003.40,146.31,0.00,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,FRONTSTORAGEFLR4 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,1.52,2.57,0.00,0,No,No
Surface Convection Parameters,P_GUESTROOM101_10024_0_10022,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_GUESTROOM101_10045_0_10036,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_GUESTROOM101_2_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,W_GUESTROOM101_5_0_0,0,635.46,132.99,11.58,0,3.35,3.96,5.35,0.12,4,No,No
Surface Convection Parameters,W_GUESTROOM101_5_0_0_0_0,0,635.46,132.99,11.58,0,3.35,3.96,5.35,0.12,1,No,No
Surface Convection Parameters,S_GUESTROOM101_0_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,C_GUESTROOM101_1_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,GUESTROOM101 INTERNAL MASS,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_GUESTROOM102_10025_0_10023,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_GUESTROOM102_10049_0_10038,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_GUESTROOM102_2_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,W_GUESTROOM102_5_0_0,0,635.46,132.99,11.58,0,3.35,3.96,5.35,0.12,4,No,No
Surface Convection Parameters,W_GUESTROOM102_5_0_0_0_0,0,635.46,132.99,11.58,0,3.35,3.96,5.35,0.12,1,No,No
Surface Convection Parameters,S_GUESTROOM102_0_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,C_GUESTROOM102_1_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,GUESTROOM102 INTERNAL MASS,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_GUESTROOM103_10026_0_10024,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_GUESTROOM103_10030_0_10027,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_GUESTROOM103_10053_0_10040,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,W_GUESTROOM103_5_0_0,0,635.46,132.99,11.58,0,3.35,3.96,5.35,0.12,3,No,No
Surface Convection Parameters,W_GUESTROOM103_5_0_0_0_0,0,635.46,132.99,11.58,0,3.35,3.96,5.35,0.12,2,No,No
Surface Convection Parameters,S_GUESTROOM103_0_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,C_GUESTROOM103_1_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,GUESTROOM103 INTERNAL MASS,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_GUESTROOM104_10002_0_10001,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_GUESTROOM104_10007_0_10005,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_GUESTROOM104_4_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,W_GUESTROOM104_3_0_0,0,635.46,138.95,11.58,0,3.35,3.96,5.35,0.12,3,No,No
Surface Convection Parameters,W_GUESTROOM104_3_0_0_0_0,0,635.46,138.95,11.58,0,3.35,3.96,5.35,0.12,2,No,No
Surface Convection Parameters,S_GUESTROOM104_0_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,C_GUESTROOM104_1_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,GUESTROOM104 INTERNAL MASS,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_GUESTROOM105_10008_0_10006,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_GUESTROOM105_10062_0_10043,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_GUESTROOM105_4_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,W_GUESTROOM105_3_0_0,0,635.46,138.95,11.58,0,3.35,3.96,5.35,0.12,4,No,No
Surface Convection Parameters,W_GUESTROOM105_3_0_0_0_0,0,635.46,138.95,11.58,0,3.35,3.96,5.35,0.12,1,No,No
Surface Convection Parameters,S_GUESTROOM105_0_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,C_GUESTROOM105_1_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,GUESTROOM105 INTERNAL MASS,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.12,0,No,No
Surface Convection Parameters,P_GUESTROOM201_10114_0_10074,0,0.00,0.00,0.00,0,2.74,12.19,5.35,4.92E-002,0,No,No
Surface Convection Parameters,P_GUESTROOM201_2_0_0,0,0.00,0.00,0.00,0,2.74,12.19,5.35,4.92E-002,0,No,No
Surface Convection Parameters,W_GUESTROOM201_4_0_0,0,211.83,59.84,11.58,0,2.74,12.19,5.35,4.92E-002,4,No,No
Surface Convection Parameters,W_GUESTROOM201_5_0_0,0,635.46,132.99,11.58,0,2.74,12.19,5.35,4.92E-002,3,No,No
Surface Convection Parameters,W_GUESTROOM201_5_0_0_0_0,0,635.46,132.99,11.58,0,2.74,12.19,5.35,4.92E-002,2,No,No
Surface Convection Parameters,F_GUESTROOM201_10031_0_10028,0,0.00,0.00,0.00,0,2.74,12.19,5.35,4.92E-002,0,No,No
Surface Convection Parameters,C_GUESTROOM201_1_0_0,0,0.00,0.00,0.00,0,2.74,12.19,5.35,4.92E-002,0,No,No
Surface Convection Parameters,GUESTROOM201 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,12.19,5.35,4.92E-002,0,No,No
Surface Convection Parameters,P_GUESTROOM202_205_10115_0_10075,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM202_205_10126_0_10083,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM202_205_2_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM202_205_5_0_0,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,4,No,No
Surface Convection Parameters,W_GUESTROOM202_205_5_0_0_0_0,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM202_205_5_0_0_0_1,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM202_205_5_0_0_0_2,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,2,No,No
Surface Convection Parameters,W_GUESTROOM202_205_5_0_0_0_3,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,F_GUESTROOM202_205_10032_0_10029,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,C_GUESTROOM202_205_1_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,GUESTROOM202_205 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM206_208_10116_0_10076,0,0.00,0.00,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,P_GUESTROOM206_208_10130_0_10085,0,0.00,0.00,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,P_GUESTROOM206_208_2_0_0,0,0.00,0.00,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,W_GUESTROOM206_208_5_0_0,0,635.46,132.99,11.58,0,2.74,12.80,10.02,0.19,3,No,No
Surface Convection Parameters,W_GUESTROOM206_208_5_0_0_0_0,0,635.46,132.99,11.58,0,2.74,12.80,10.02,0.19,1,No,No
Surface Convection Parameters,W_GUESTROOM206_208_5_0_0_0_1,0,635.46,132.99,11.58,0,2.74,12.80,10.02,0.19,2,No,No
Surface Convection Parameters,W_GUESTROOM206_208_5_0_0_0_2,0,635.46,132.99,11.58,0,2.74,12.80,10.02,0.19,2,No,No
Surface Convection Parameters,F_GUESTROOM206_208_10005_0_10004,0,0.00,0.00,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,F_GUESTROOM206_208_10035_0_10031,0,0.00,0.00,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,F_GUESTROOM206_208_10039_0_10032,0,0.00,0.00,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,C_GUESTROOM206_208_1_0_0,0,0.00,0.00,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,GUESTROOM206_208 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,P_GUESTROOM209_212_10117_0_10077,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM209_212_10137_0_10087,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM209_212_2_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM209_212_5_0_0,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,3,No,No
Surface Convection Parameters,W_GUESTROOM209_212_5_0_0_0_0,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,2,No,No
Surface Convection Parameters,W_GUESTROOM209_212_5_0_0_0_1,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM209_212_5_0_0_0_2,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM209_212_5_0_0_0_3,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,2,No,No
Surface Convection Parameters,F_GUESTROOM209_212_10040_0_10033,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,F_GUESTROOM209_212_10044_0_10035,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,F_GUESTROOM209_212_10048_0_10037,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,F_GUESTROOM209_212_10052_0_10039,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,C_GUESTROOM209_212_1_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,GUESTROOM209_212 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM213_10118_0_10078,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM213_10123_0_10081,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM213_10145_0_10089,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM213_5_0_0,0,635.46,132.99,11.58,0,2.74,3.96,5.35,0.15,3,No,No
Surface Convection Parameters,W_GUESTROOM213_5_0_0_0_0,0,635.46,132.99,11.58,0,2.74,3.96,5.35,0.15,2,No,No
Surface Convection Parameters,F_GUESTROOM213_10056_0_10041,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,C_GUESTROOM213_1_0_0,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,GUESTROOM213 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM214_10099_0_10061,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM214_10104_0_10064,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM214_4_0_0,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM214_3_0_0,0,635.46,138.95,11.58,0,2.74,3.96,5.35,0.15,3,No,No
Surface Convection Parameters,W_GUESTROOM214_3_0_0_0_0,0,635.46,138.95,11.58,0,2.74,3.96,5.35,0.15,2,No,No
Surface Convection Parameters,F_GUESTROOM214_10060_0_10042,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,C_GUESTROOM214_1_0_0,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,GUESTROOM214 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM215_218_10105_0_10065,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM215_218_10156_0_10092,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM215_218_4_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM215_218_3_0_0,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,3,No,No
Surface Convection Parameters,W_GUESTROOM215_218_3_0_0_0_0,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,2,No,No
Surface Convection Parameters,W_GUESTROOM215_218_3_0_0_0_1,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM215_218_3_0_0_0_2,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM215_218_3_0_0_0_3,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,2,No,No
Surface Convection Parameters,F_GUESTROOM215_218_10064_0_10044,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,F_GUESTROOM215_218_10068_0_10046,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,F_GUESTROOM215_218_10072_0_10048,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,C_GUESTROOM215_218_1_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,GUESTROOM215_218 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM219_10106_0_10066,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM219_10163_0_10094,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM219_10167_0_10096,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM219_3_0_0,0,635.46,138.95,11.58,0,2.74,3.96,5.35,0.15,3,No,No
Surface Convection Parameters,W_GUESTROOM219_3_0_0_0_0,0,635.46,138.95,11.58,0,2.74,3.96,5.35,0.15,2,No,No
Surface Convection Parameters,F_GUESTROOM219_10073_0_10049,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,C_GUESTROOM219_1_0_0,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,GUESTROOM219 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM220_223_10109_0_10069,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM220_223_10110_0_10070,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM220_223_4_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM220_223_3_0_0,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,4,No,No
Surface Convection Parameters,W_GUESTROOM220_223_3_0_0_0_0,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM220_223_3_0_0_0_1,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM220_223_3_0_0_0_2,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,2,No,No
Surface Convection Parameters,W_GUESTROOM220_223_3_0_0_0_3,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,F_GUESTROOM220_223_10081_0_10052,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,F_GUESTROOM220_223_10085_0_10054,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,C_GUESTROOM220_223_1_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,GUESTROOM220_223 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM224_10111_0_10071,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM224_10179_0_10099,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM224_4_0_0,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM224_3_0_0,0,635.46,138.95,11.58,0,2.74,3.96,5.35,0.15,4,No,No
Surface Convection Parameters,W_GUESTROOM224_3_0_0_0_0,0,635.46,138.95,11.58,0,2.74,3.96,5.35,0.15,1,No,No
Surface Convection Parameters,F_GUESTROOM224_10086_0_10055,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,C_GUESTROOM224_1_0_0,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,GUESTROOM224 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM301_10212_0_10119,0,0.00,0.00,0.00,0,2.74,12.19,5.35,4.92E-002,0,No,No
Surface Convection Parameters,P_GUESTROOM301_2_0_0,0,0.00,0.00,0.00,0,2.74,12.19,5.35,4.92E-002,0,No,No
Surface Convection Parameters,W_GUESTROOM301_4_0_0,0,211.83,59.84,11.58,0,2.74,12.19,5.35,4.92E-002,4,No,No
Surface Convection Parameters,W_GUESTROOM301_5_0_0,0,635.46,132.99,11.58,0,2.74,12.19,5.35,4.92E-002,4,No,No
Surface Convection Parameters,W_GUESTROOM301_5_0_0_0_0,0,635.46,132.99,11.58,0,2.74,12.19,5.35,4.92E-002,1,No,No
Surface Convection Parameters,F_GUESTROOM301_10125_0_10082,0,0.00,0.00,0.00,0,2.74,12.19,5.35,4.92E-002,0,No,No
Surface Convection Parameters,C_GUESTROOM301_1_0_0,0,0.00,0.00,0.00,0,2.74,12.19,5.35,4.92E-002,0,No,No
Surface Convection Parameters,GUESTROOM301 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,12.19,5.35,4.92E-002,0,No,No
Surface Convection Parameters,P_GUESTROOM302_305_10213_0_10120,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM302_305_10224_0_10128,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM302_305_2_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM302_305_5_0_0,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,4,No,No
Surface Convection Parameters,W_GUESTROOM302_305_5_0_0_0_0,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,2,No,No
Surface Convection Parameters,W_GUESTROOM302_305_5_0_0_0_1,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM302_305_5_0_0_0_2,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM302_305_5_0_0_0_3,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,F_GUESTROOM302_305_10129_0_10084,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,C_GUESTROOM302_305_1_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,GUESTROOM302_305 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM306_308_10214_0_10121,0,0.00,0.00,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,P_GUESTROOM306_308_10228_0_10130,0,0.00,0.00,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,P_GUESTROOM306_308_2_0_0,0,0.00,0.00,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,W_GUESTROOM306_308_5_0_0,0,635.46,132.99,11.58,0,2.74,12.80,10.02,0.19,4,No,No
Surface Convection Parameters,W_GUESTROOM306_308_5_0_0_0_0,0,635.46,132.99,11.58,0,2.74,12.80,10.02,0.19,2,No,No
Surface Convection Parameters,W_GUESTROOM306_308_5_0_0_0_1,0,635.46,132.99,11.58,0,2.74,12.80,10.02,0.19,1,No,No
Surface Convection Parameters,W_GUESTROOM306_308_5_0_0_0_2,0,635.46,132.99,11.58,0,2.74,12.80,10.02,0.19,1,No,No
Surface Convection Parameters,F_GUESTROOM306_308_10136_0_10086,0,0.00,0.00,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,C_GUESTROOM306_308_1_0_0,0,0.00,0.00,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,GUESTROOM306_308 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,P_GUESTROOM309_312_10215_0_10122,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM309_312_10233_0_10132,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM309_312_2_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM309_312_5_0_0,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,4,No,No
Surface Convection Parameters,W_GUESTROOM309_312_5_0_0_0_0,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM309_312_5_0_0_0_1,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,2,No,No
Surface Convection Parameters,W_GUESTROOM309_312_5_0_0_0_2,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,2,No,No
Surface Convection Parameters,W_GUESTROOM309_312_5_0_0_0_3,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,F_GUESTROOM309_312_10144_0_10088,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,C_GUESTROOM309_312_1_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,GUESTROOM309_312 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM313_10216_0_10123,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM313_10221_0_10126,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM313_10238_0_10134,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM313_5_0_0,0,635.46,132.99,11.58,0,2.74,3.96,5.35,0.15,3,No,No
Surface Convection Parameters,W_GUESTROOM313_5_0_0_0_0,0,635.46,132.99,11.58,0,2.74,3.96,5.35,0.15,2,No,No
Surface Convection Parameters,F_GUESTROOM313_10149_0_10090,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,C_GUESTROOM313_1_0_0,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,GUESTROOM313 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM314_10197_0_10106,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM314_10202_0_10109,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM314_4_0_0,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM314_3_0_0,0,635.46,138.95,11.58,0,2.74,3.96,5.35,0.15,3,No,No
Surface Convection Parameters,W_GUESTROOM314_3_0_0_0_0,0,635.46,138.95,11.58,0,2.74,3.96,5.35,0.15,2,No,No
Surface Convection Parameters,F_GUESTROOM314_10154_0_10091,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,C_GUESTROOM314_1_0_0,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,GUESTROOM314 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM315_318_10203_0_10110,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM315_318_10249_0_10137,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM315_318_4_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM315_318_3_0_0,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,4,No,No
Surface Convection Parameters,W_GUESTROOM315_318_3_0_0_0_0,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM315_318_3_0_0_0_1,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,2,No,No
Surface Convection Parameters,W_GUESTROOM315_318_3_0_0_0_2,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,2,No,No
Surface Convection Parameters,W_GUESTROOM315_318_3_0_0_0_3,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,F_GUESTROOM315_318_10161_0_10093,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,C_GUESTROOM315_318_1_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,GUESTROOM315_318 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM319_10204_0_10111,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM319_10254_0_10139,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM319_10258_0_10141,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM319_3_0_0,0,635.46,138.95,11.58,0,2.74,3.96,5.35,0.15,4,No,No
Surface Convection Parameters,W_GUESTROOM319_3_0_0_0_0,0,635.46,138.95,11.58,0,2.74,3.96,5.35,0.15,1,No,No
Surface Convection Parameters,F_GUESTROOM319_10171_0_10097,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,C_GUESTROOM319_1_0_0,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,GUESTROOM319 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM320_323_10207_0_10114,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM320_323_10208_0_10115,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM320_323_4_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM320_323_3_0_0,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,4,No,No
Surface Convection Parameters,W_GUESTROOM320_323_3_0_0_0_0,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,2,No,No
Surface Convection Parameters,W_GUESTROOM320_323_3_0_0_0_1,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM320_323_3_0_0_0_2,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM320_323_3_0_0_0_3,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,F_GUESTROOM320_323_10177_0_10098,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,C_GUESTROOM320_323_1_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,GUESTROOM320_323 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM324_10209_0_10116,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM324_10269_0_10144,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM324_4_0_0,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM324_3_0_0,0,635.46,138.95,11.58,0,2.74,3.96,5.35,0.15,3,No,No
Surface Convection Parameters,W_GUESTROOM324_3_0_0_0_0,0,635.46,138.95,11.58,0,2.74,3.96,5.35,0.15,2,No,No
Surface Convection Parameters,F_GUESTROOM324_10182_0_10100,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,C_GUESTROOM324_1_0_0,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,GUESTROOM324 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM401_10300_0_10162,0,0.00,0.00,0.00,0,2.74,12.19,5.35,4.92E-002,0,No,No
Surface Convection Parameters,P_GUESTROOM401_2_0_0,0,0.00,0.00,0.00,0,2.74,12.19,5.35,4.92E-002,0,No,No
Surface Convection Parameters,W_GUESTROOM401_4_0_0,0,211.83,59.84,11.58,0,2.74,12.19,5.35,4.92E-002,3,No,No
Surface Convection Parameters,W_GUESTROOM401_5_0_0,0,635.46,132.99,11.58,0,2.74,12.19,5.35,4.92E-002,4,No,No
Surface Convection Parameters,W_GUESTROOM401_5_0_0_0_0,0,635.46,132.99,11.58,0,2.74,12.19,5.35,4.92E-002,1,No,No
Surface Convection Parameters,F_GUESTROOM401_10223_0_10127,0,0.00,0.00,0.00,0,2.74,12.19,5.35,4.92E-002,0,No,No
Surface Convection Parameters,R_GUESTROOM401_1_0_0,0,1003.40,146.31,0.00,0,2.74,12.19,5.35,4.92E-002,0,No,No
Surface Convection Parameters,GUESTROOM401 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,12.19,5.35,4.92E-002,0,No,No
Surface Convection Parameters,P_GUESTROOM402_405_10301_0_10163,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM402_405_10310_0_10169,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM402_405_2_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM402_405_5_0_0,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,4,No,No
Surface Convection Parameters,W_GUESTROOM402_405_5_0_0_0_0,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,2,No,No
Surface Convection Parameters,W_GUESTROOM402_405_5_0_0_0_1,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,2,No,No
Surface Convection Parameters,W_GUESTROOM402_405_5_0_0_0_2,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM402_405_5_0_0_0_3,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,F_GUESTROOM402_405_10227_0_10129,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,R_GUESTROOM402_405_1_0_0,0,1003.40,146.31,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,GUESTROOM402_405 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM406_408_10302_0_10164,0,0.00,0.00,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,P_GUESTROOM406_408_10313_0_10170,0,0.00,0.00,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,P_GUESTROOM406_408_2_0_0,0,0.00,0.00,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,W_GUESTROOM406_408_5_0_0,0,635.46,132.99,11.58,0,2.74,12.80,10.02,0.19,3,No,No
Surface Convection Parameters,W_GUESTROOM406_408_5_0_0_0_0,0,635.46,132.99,11.58,0,2.74,12.80,10.02,0.19,1,No,No
Surface Convection Parameters,W_GUESTROOM406_408_5_0_0_0_1,0,635.46,132.99,11.58,0,2.74,12.80,10.02,0.19,1,No,No
Surface Convection Parameters,W_GUESTROOM406_408_5_0_0_0_2,0,635.46,132.99,11.58,0,2.74,12.80,10.02,0.19,2,No,No
Surface Convection Parameters,F_GUESTROOM406_408_10232_0_10131,0,0.00,0.00,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,R_GUESTROOM406_408_1_0_0,0,1003.40,146.31,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,GUESTROOM406_408 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,12.80,10.02,0.19,0,No,No
Surface Convection Parameters,P_GUESTROOM409_412_10303_0_10165,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM409_412_10317_0_10171,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM409_412_2_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM409_412_5_0_0,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,4,No,No
Surface Convection Parameters,W_GUESTROOM409_412_5_0_0_0_0,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,2,No,No
Surface Convection Parameters,W_GUESTROOM409_412_5_0_0_0_1,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,2,No,No
Surface Convection Parameters,W_GUESTROOM409_412_5_0_0_0_2,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM409_412_5_0_0_0_3,0,635.46,132.99,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,F_GUESTROOM409_412_10237_0_10133,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,R_GUESTROOM409_412_1_0_0,0,1003.40,146.31,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,GUESTROOM409_412 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM413_10304_0_10166,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM413_10308_0_10168,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM413_10321_0_10172,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM413_5_0_0,0,635.46,132.99,11.58,0,2.74,3.96,5.35,0.15,4,No,No
Surface Convection Parameters,W_GUESTROOM413_5_0_0_0_0,0,635.46,132.99,11.58,0,2.74,3.96,5.35,0.15,1,No,No
Surface Convection Parameters,F_GUESTROOM413_10242_0_10135,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,R_GUESTROOM413_1_0_0,0,1003.40,146.31,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,GUESTROOM413 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM414_10286_0_10150,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM414_10290_0_10152,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM414_4_0_0,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM414_3_0_0,0,635.46,138.95,11.58,0,2.74,3.96,5.35,0.15,4,No,No
Surface Convection Parameters,W_GUESTROOM414_3_0_0_0_0,0,635.46,138.95,11.58,0,2.74,3.96,5.35,0.15,1,No,No
Surface Convection Parameters,F_GUESTROOM414_10247_0_10136,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,R_GUESTROOM414_1_0_0,0,1003.40,146.31,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,GUESTROOM414 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM415_418_10291_0_10153,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM415_418_10330_0_10173,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM415_418_4_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM415_418_3_0_0,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,3,No,No
Surface Convection Parameters,W_GUESTROOM415_418_3_0_0_0_0,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM415_418_3_0_0_0_1,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM415_418_3_0_0_0_2,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,2,No,No
Surface Convection Parameters,W_GUESTROOM415_418_3_0_0_0_3,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,2,No,No
Surface Convection Parameters,F_GUESTROOM415_418_10252_0_10138,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,R_GUESTROOM415_418_1_0_0,0,1003.40,146.31,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,GUESTROOM415_418 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM419_10292_0_10154,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM419_10334_0_10174,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM419_10337_0_10175,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM419_3_0_0,0,635.46,138.95,11.58,0,2.74,3.96,5.35,0.15,4,No,No
Surface Convection Parameters,W_GUESTROOM419_3_0_0_0_0,0,635.46,138.95,11.58,0,2.74,3.96,5.35,0.15,1,No,No
Surface Convection Parameters,F_GUESTROOM419_10262_0_10142,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,R_GUESTROOM419_1_0_0,0,1003.40,146.31,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,GUESTROOM419 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM420_423_10295_0_10157,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM420_423_10296_0_10158,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM420_423_4_0_0,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM420_423_3_0_0,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,3,No,No
Surface Convection Parameters,W_GUESTROOM420_423_3_0_0_0_0,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM420_423_3_0_0_0_1,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM420_423_3_0_0_0_2,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,1,No,No
Surface Convection Parameters,W_GUESTROOM420_423_3_0_0_0_3,0,635.46,138.95,11.58,0,2.74,15.85,10.83,0.15,2,No,No
Surface Convection Parameters,F_GUESTROOM420_423_10267_0_10143,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,R_GUESTROOM420_423_1_0_0,0,1003.40,146.31,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,GUESTROOM420_423 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,15.85,10.83,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM424_10297_0_10159,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM424_10346_0_10176,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_GUESTROOM424_4_0_0,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,W_GUESTROOM424_3_0_0,0,635.46,138.95,11.58,0,2.74,3.96,5.35,0.15,3,No,No
Surface Convection Parameters,W_GUESTROOM424_3_0_0_0_0,0,635.46,138.95,11.58,0,2.74,3.96,5.35,0.15,2,No,No
Surface Convection Parameters,F_GUESTROOM424_10272_0_10145,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,R_GUESTROOM424_1_0_0,0,1003.40,146.31,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,GUESTROOM424 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,3.96,5.35,0.15,0,No,No
Surface Convection Parameters,P_LAUNDRYROOMFLR1_10010_0_10008,0,0.00,0.00,0.00,0,3.35,11.89,9.73,0.12,0,No,No
Surface Convection Parameters,P_LAUNDRYROOMFLR1_10070_0_10047,0,0.00,0.00,0.00,0,3.35,11.89,9.73,0.12,0,No,No
Surface Convection Parameters,P_LAUNDRYROOMFLR1_4_0_0,0,0.00,0.00,0.00,0,3.35,11.89,9.73,0.12,0,No,No
Surface Convection Parameters,W_LAUNDRYROOMFLR1_3_0_0,0,635.46,138.95,11.58,0,3.35,11.89,9.73,0.12,3,No,No
Surface Convection Parameters,W_LAUNDRYROOMFLR1_3_0_0_0_0,0,635.46,138.95,11.58,0,3.35,11.89,9.73,0.12,2,No,No
Surface Convection Parameters,W_LAUNDRYROOMFLR1_3_0_0_0_1,0,635.46,138.95,11.58,0,3.35,11.89,9.73,0.12,1,No,No
Surface Convection Parameters,W_LAUNDRYROOMFLR1_3_0_0_0_2,0,635.46,138.95,11.58,0,3.35,11.89,9.73,0.12,2,No,No
Surface Convection Parameters,S_LAUNDRYROOMFLR1_0_0_0,0,0.00,0.00,0.00,0,3.35,11.89,9.73,0.12,0,No,No
Surface Convection Parameters,C_LAUNDRYROOMFLR1_1_0_0,0,0.00,0.00,0.00,0,3.35,11.89,9.73,0.12,0,No,No
Surface Convection Parameters,C_LAUNDRYROOMFLR1_1_1_0,0,0.00,0.00,0.00,0,3.35,11.89,9.73,0.12,0,No,No
Surface Convection Parameters,LAUNDRYROOMFLR1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.35,11.89,9.73,0.12,0,No,No
Surface Convection Parameters,P_MECHANICALROOMFLR1_10023_0_10021,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.00,0,No,No
Surface Convection Parameters,P_MECHANICALROOMFLR1_10041_0_10034,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.00,0,No,No
Surface Convection Parameters,P_MECHANICALROOMFLR1_2_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.00,0,No,No
Surface Convection Parameters,W_MECHANICALROOMFLR1_5_0_0,0,635.46,132.99,11.58,0,3.35,3.96,5.35,0.00,0,No,No
Surface Convection Parameters,S_MECHANICALROOMFLR1_0_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.00,0,No,No
Surface Convection Parameters,C_MECHANICALROOMFLR1_1_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.00,0,No,No
Surface Convection Parameters,MECHANICALROOMFLR1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.00,0,No,No
Surface Convection Parameters,P_MEETINGROOMFLR1_10021_0_10019,0,0.00,0.00,0.00,0,3.35,9.75,8.93,0.15,0,No,No
Surface Convection Parameters,P_MEETINGROOMFLR1_10022_0_10020,0,0.00,0.00,0.00,0,3.35,9.75,8.93,0.15,0,No,No
Surface Convection Parameters,P_MEETINGROOMFLR1_2_0_0,0,0.00,0.00,0.00,0,3.35,9.75,8.93,0.15,0,No,No
Surface Convection Parameters,W_MEETINGROOMFLR1_5_0_0,0,635.46,132.99,11.58,0,3.35,9.75,8.93,0.15,4,No,No
Surface Convection Parameters,W_MEETINGROOMFLR1_5_0_0_0_0,0,635.46,132.99,11.58,0,3.35,9.75,8.93,0.15,1,No,No
Surface Convection Parameters,W_MEETINGROOMFLR1_5_0_0_0_1,0,635.46,132.99,11.58,0,3.35,9.75,8.93,0.15,1,No,No
Surface Convection Parameters,W_MEETINGROOMFLR1_5_0_0_0_2,0,635.46,132.99,11.58,0,3.35,9.75,8.93,0.15,1,No,No
Surface Convection Parameters,S_MEETINGROOMFLR1_0_0_0,0,0.00,0.00,0.00,0,3.35,9.75,8.93,0.15,0,No,No
Surface Convection Parameters,C_MEETINGROOMFLR1_1_0_0,0,0.00,0.00,0.00,0,3.35,9.75,8.93,0.15,0,No,No
Surface Convection Parameters,C_MEETINGROOMFLR1_1_1_0,0,0.00,0.00,0.00,0,3.35,9.75,8.93,0.15,0,No,No
Surface Convection Parameters,MEETINGROOMFLR1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.35,9.75,8.93,0.15,0,No,No
Surface Convection Parameters,P_REARSTAIRSFLR1_4_0_0,0,0.00,0.00,0.00,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_REARSTAIRSFLR1_5_0_0,0,0.00,0.00,0.00,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_REARSTAIRSFLR1_2_0_0,0,211.83,138.95,11.58,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_REARSTAIRSFLR1_3_0_0,0,635.46,138.95,11.58,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,S_REARSTAIRSFLR1_0_0_0,0,0.00,0.00,0.00,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,C_REARSTAIRSFLR1_1_0_0,0,0.00,0.00,0.00,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,REARSTAIRSFLR1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_REARSTAIRSFLR2_4_0_0,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_REARSTAIRSFLR2_5_0_0,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_REARSTAIRSFLR2_2_0_0,0,211.83,138.95,11.58,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_REARSTAIRSFLR2_3_0_0,0,635.46,138.95,11.58,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,F_REARSTAIRSFLR2_10001_0_10000,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,C_REARSTAIRSFLR2_1_0_0,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,REARSTAIRSFLR2 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_REARSTAIRSFLR3_4_0_0,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_REARSTAIRSFLR3_5_0_0,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_REARSTAIRSFLR3_2_0_0,0,211.83,138.95,11.58,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_REARSTAIRSFLR3_3_0_0,0,635.46,138.95,11.58,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,F_REARSTAIRSFLR3_10098_0_10060,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,C_REARSTAIRSFLR3_1_0_0,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,REARSTAIRSFLR3 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_REARSTAIRSFLR4_4_0_0,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_REARSTAIRSFLR4_5_0_0,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_REARSTAIRSFLR4_2_0_0,0,211.83,138.95,11.58,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_REARSTAIRSFLR4_3_0_0,0,635.46,138.95,11.58,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,F_REARSTAIRSFLR4_10196_0_10105,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,R_REARSTAIRSFLR4_1_0_0,0,1003.40,146.31,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,REARSTAIRSFLR4 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_REARSTORAGEFLR1_10027_0_10025,0,0.00,0.00,0.00,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_REARSTORAGEFLR1_4_0_0,0,0.00,0.00,0.00,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_REARSTORAGEFLR1_2_0_0,0,211.83,138.95,11.58,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_REARSTORAGEFLR1_5_0_0,0,635.46,132.99,11.58,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,S_REARSTORAGEFLR1_0_0_0,0,0.00,0.00,0.00,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,C_REARSTORAGEFLR1_1_0_0,0,0.00,0.00,0.00,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,REARSTORAGEFLR1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.35,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_REARSTORAGEFLR2_10119_0_10079,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_REARSTORAGEFLR2_4_0_0,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_REARSTORAGEFLR2_2_0_0,0,211.83,138.95,11.58,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_REARSTORAGEFLR2_5_0_0,0,635.46,132.99,11.58,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,F_REARSTORAGEFLR2_10028_0_10026,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,C_REARSTORAGEFLR2_1_0_0,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,REARSTORAGEFLR2 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_REARSTORAGEFLR3_10217_0_10124,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_REARSTORAGEFLR3_4_0_0,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_REARSTORAGEFLR3_2_0_0,0,211.83,138.95,11.58,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_REARSTORAGEFLR3_5_0_0,0,635.46,132.99,11.58,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,F_REARSTORAGEFLR3_10121_0_10080,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,C_REARSTORAGEFLR3_1_0_0,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,REARSTORAGEFLR3 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_REARSTORAGEFLR4_10305_0_10167,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_REARSTORAGEFLR4_4_0_0,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_REARSTORAGEFLR4_2_0_0,0,211.83,138.95,11.58,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,W_REARSTORAGEFLR4_5_0_0,0,635.46,132.99,11.58,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,F_REARSTORAGEFLR4_10219_0_10125,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,R_REARSTORAGEFLR4_1_0_0,0,1003.40,146.31,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,REARSTORAGEFLR4 INTERNAL MASS,0,0.00,0.00,0.00,0,2.74,10.67,3.76,0.00,0,No,No
Surface Convection Parameters,P_RESTROOMFLR1_10019_0_10017,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.00,0,No,No
Surface Convection Parameters,P_RESTROOMFLR1_10020_0_10018,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.00,0,No,No
Surface Convection Parameters,P_RESTROOMFLR1_10033_0_10030,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.00,0,No,No
Surface Convection Parameters,W_RESTROOMFLR1_5_0_0,0,635.46,132.99,11.58,0,3.35,3.96,5.35,0.00,0,No,No
Surface Convection Parameters,S_RESTROOMFLR1_0_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.00,0,No,No
Surface Convection Parameters,C_RESTROOMFLR1_1_0_0,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.00,0,No,No
Surface Convection Parameters,RESTROOMFLR1 INTERNAL MASS,0,0.00,0.00,0.00,0,3.35,3.96,5.35,0.00,0,No,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Input Object, Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, CORRIDORFLR1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,CORRIDORFLR1,150.51,0.0,9.876E-003,6.562E-005,3.020E-004,7.046E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDORFLR2_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,CORRIDORFLR2,125.42,0.0,5.555E-003,4.429E-005,3.020E-004,5.813E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDORFLR3_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,CORRIDORFLR3,125.42,0.0,5.555E-003,4.429E-005,3.020E-004,5.813E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDORFLR4_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,CORRIDORFLR4,125.42,0.0,4.343E-002,3.463E-004,3.020E-004,0.454,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, ELEVATORCOREFLR1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,ELEVATORCOREFLR1,15.05,0.0,1.852E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, ELEVATORCOREFLR2_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,ELEVATORCOREFLR2,15.05,0.0,1.515E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, ELEVATORCOREFLR3_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,ELEVATORCOREFLR3,15.05,0.0,1.515E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, ELEVATORCOREFLR4_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,ELEVATORCOREFLR4,15.05,0.0,6.060E-003,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, EMPLOYEELOUNGEFLR1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,EMPLOYEELOUNGEFLR1,32.61,11.0,4.012E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, EXERCISECENTERFLR1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,EXERCISECENTERFLR1,32.61,11.0,4.012E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTLOUNGEFLR1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,FRONTLOUNGEFLR1,163.06,52.9,2.839E-002,1.741E-004,3.020E-004,0.187,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTOFFICEFLR1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,FRONTOFFICEFLR1,130.44,10.0,1.605E-002,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTSTAIRSFLR1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH,FRONTSTAIRSFLR1,20.07,0.0,1.080E-002,5.383E-004,3.020E-004,0.578,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTSTAIRSFLR2_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH,FRONTSTAIRSFLR2,20.07,0.0,8.838E-003,4.404E-004,3.020E-004,0.578,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTSTAIRSFLR3_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH,FRONTSTAIRSFLR3,20.07,0.0,8.838E-003,4.404E-004,3.020E-004,0.578,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTSTAIRSFLR4_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH,FRONTSTAIRSFLR4,20.07,0.0,1.490E-002,7.424E-004,3.020E-004,0.974,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTSTORAGEFLR1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,FRONTSTORAGEFLR1,12.54,0.0,1.543E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTSTORAGEFLR2_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,FRONTSTORAGEFLR2,12.54,0.0,1.263E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTSTORAGEFLR3_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,FRONTSTORAGEFLR3,12.54,0.0,1.263E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, FRONTSTORAGEFLR4_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,FRONTSTORAGEFLR4,12.54,0.0,5.050E-003,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM101_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM101,32.61,1.4,4.012E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM102_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM102,32.61,1.4,4.012E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM103_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM103,32.61,1.4,4.012E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM104_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM104,32.61,1.4,4.012E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM105_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM105,32.61,1.4,4.012E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM201_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM201,32.61,1.4,1.010E-002,3.097E-004,3.020E-004,0.406,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM202_205_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM202_205,130.45,5.6,1.313E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM206_208_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM206_208,105.36,4.8,1.061E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM209_212_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM209_212,130.45,5.6,1.313E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM213_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM213,32.61,1.4,3.283E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM214_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM214,32.61,1.4,3.283E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM215_218_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM215_218,130.44,5.6,1.313E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM219_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM219,32.61,1.4,3.283E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM220_223_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM220_223,130.44,5.6,1.313E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM224_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM224,32.61,1.4,3.283E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM301_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM301,32.61,1.4,1.010E-002,3.097E-004,3.020E-004,0.406,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM302_305_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM302_305,130.45,5.6,1.313E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM306_308_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM306_308,105.36,4.8,1.061E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM309_312_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM309_312,130.45,5.6,1.313E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM313_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM313,32.61,1.4,3.283E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM314_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM314,32.61,1.4,3.283E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM315_318_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM315_318,130.44,5.6,1.313E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM319_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM319,32.61,1.4,3.283E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM320_323_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM320_323,130.44,5.6,1.313E-002,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM324_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM324,32.61,1.4,3.283E-003,1.007E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM401_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM401,32.61,1.4,1.995E-002,6.117E-004,3.020E-004,0.803,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM402_405_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM402_405,130.45,5.6,5.253E-002,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM406_408_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM406_408,105.36,4.8,4.242E-002,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM409_412_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM409_412,130.45,5.6,5.253E-002,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM413_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM413,32.61,1.4,1.313E-002,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM414_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM414,32.61,1.4,1.313E-002,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM415_418_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM415_418,130.44,5.6,5.252E-002,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM419_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM419,32.61,1.4,1.313E-002,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM420_423_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM420_423,130.44,5.6,5.252E-002,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, GUESTROOM424_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,GUESTROOM424,32.61,1.4,1.313E-002,4.027E-004,3.020E-004,0.528,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LAUNDRYROOMFLR1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,LAUNDRYROOMFLR1,97.83,11.0,1.204E-002,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICALROOMFLR1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,MECHANICALROOMFLR1,32.61,0.0,4.012E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MEETINGROOMFLR1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,MEETINGROOMFLR1,80.27,42.9,9.876E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, REARSTAIRSFLR1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH,REARSTAIRSFLR1,20.07,0.0,1.080E-002,5.382E-004,3.020E-004,0.578,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, REARSTAIRSFLR2_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH,REARSTAIRSFLR2,20.07,0.0,8.838E-003,4.403E-004,3.020E-004,0.578,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, REARSTAIRSFLR3_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH,REARSTAIRSFLR3,20.07,0.0,8.838E-003,4.403E-004,3.020E-004,0.578,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, REARSTAIRSFLR4_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH,REARSTAIRSFLR4,20.07,0.0,1.490E-002,7.423E-004,3.020E-004,0.974,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, REARSTORAGEFLR1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,REARSTORAGEFLR1,20.07,0.0,1.080E-002,5.382E-004,3.020E-004,0.578,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, REARSTORAGEFLR2_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,REARSTORAGEFLR2,20.07,0.0,8.839E-003,4.403E-004,3.020E-004,0.578,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, REARSTORAGEFLR3_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,REARSTORAGEFLR3,20.07,0.0,8.839E-003,4.403E-004,3.020E-004,0.578,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, REARSTORAGEFLR4_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,REARSTORAGEFLR4,20.07,0.0,1.490E-002,7.423E-004,3.020E-004,0.974,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, RESTROOMFLR1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_HALF_ON_SCH,RESTROOMFLR1,32.61,1.0,4.012E-003,1.230E-004,3.020E-004,0.132,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,CORRIDORFLR1,Mixing/Well-Stirred
RoomAir Model,CORRIDORFLR2,Mixing/Well-Stirred
RoomAir Model,CORRIDORFLR3,Mixing/Well-Stirred
RoomAir Model,CORRIDORFLR4,Mixing/Well-Stirred
RoomAir Model,ELEVATORCOREFLR1,Mixing/Well-Stirred
RoomAir Model,ELEVATORCOREFLR2,Mixing/Well-Stirred
RoomAir Model,ELEVATORCOREFLR3,Mixing/Well-Stirred
RoomAir Model,ELEVATORCOREFLR4,Mixing/Well-Stirred
RoomAir Model,EMPLOYEELOUNGEFLR1,Mixing/Well-Stirred
RoomAir Model,EXERCISECENTERFLR1,Mixing/Well-Stirred
RoomAir Model,FRONTLOUNGEFLR1,Mixing/Well-Stirred
RoomAir Model,FRONTOFFICEFLR1,Mixing/Well-Stirred
RoomAir Model,FRONTSTAIRSFLR1,Mixing/Well-Stirred
RoomAir Model,FRONTSTAIRSFLR2,Mixing/Well-Stirred
RoomAir Model,FRONTSTAIRSFLR3,Mixing/Well-Stirred
RoomAir Model,FRONTSTAIRSFLR4,Mixing/Well-Stirred
RoomAir Model,FRONTSTORAGEFLR1,Mixing/Well-Stirred
RoomAir Model,FRONTSTORAGEFLR2,Mixing/Well-Stirred
RoomAir Model,FRONTSTORAGEFLR3,Mixing/Well-Stirred
RoomAir Model,FRONTSTORAGEFLR4,Mixing/Well-Stirred
RoomAir Model,GUESTROOM101,Mixing/Well-Stirred
RoomAir Model,GUESTROOM102,Mixing/Well-Stirred
RoomAir Model,GUESTROOM103,Mixing/Well-Stirred
RoomAir Model,GUESTROOM104,Mixing/Well-Stirred
RoomAir Model,GUESTROOM105,Mixing/Well-Stirred
RoomAir Model,GUESTROOM201,Mixing/Well-Stirred
RoomAir Model,GUESTROOM202_205,Mixing/Well-Stirred
RoomAir Model,GUESTROOM206_208,Mixing/Well-Stirred
RoomAir Model,GUESTROOM209_212,Mixing/Well-Stirred
RoomAir Model,GUESTROOM213,Mixing/Well-Stirred
RoomAir Model,GUESTROOM214,Mixing/Well-Stirred
RoomAir Model,GUESTROOM215_218,Mixing/Well-Stirred
RoomAir Model,GUESTROOM219,Mixing/Well-Stirred
RoomAir Model,GUESTROOM220_223,Mixing/Well-Stirred
RoomAir Model,GUESTROOM224,Mixing/Well-Stirred
RoomAir Model,GUESTROOM301,Mixing/Well-Stirred
RoomAir Model,GUESTROOM302_305,Mixing/Well-Stirred
RoomAir Model,GUESTROOM306_308,Mixing/Well-Stirred
RoomAir Model,GUESTROOM309_312,Mixing/Well-Stirred
RoomAir Model,GUESTROOM313,Mixing/Well-Stirred
RoomAir Model,GUESTROOM314,Mixing/Well-Stirred
RoomAir Model,GUESTROOM315_318,Mixing/Well-Stirred
RoomAir Model,GUESTROOM319,Mixing/Well-Stirred
RoomAir Model,GUESTROOM320_323,Mixing/Well-Stirred
RoomAir Model,GUESTROOM324,Mixing/Well-Stirred
RoomAir Model,GUESTROOM401,Mixing/Well-Stirred
RoomAir Model,GUESTROOM402_405,Mixing/Well-Stirred
RoomAir Model,GUESTROOM406_408,Mixing/Well-Stirred
RoomAir Model,GUESTROOM409_412,Mixing/Well-Stirred
RoomAir Model,GUESTROOM413,Mixing/Well-Stirred
RoomAir Model,GUESTROOM414,Mixing/Well-Stirred
RoomAir Model,GUESTROOM415_418,Mixing/Well-Stirred
RoomAir Model,GUESTROOM419,Mixing/Well-Stirred
RoomAir Model,GUESTROOM420_423,Mixing/Well-Stirred
RoomAir Model,GUESTROOM424,Mixing/Well-Stirred
RoomAir Model,LAUNDRYROOMFLR1,Mixing/Well-Stirred
RoomAir Model,MECHANICALROOMFLR1,Mixing/Well-Stirred
RoomAir Model,MEETINGROOMFLR1,Mixing/Well-Stirred
RoomAir Model,REARSTAIRSFLR1,Mixing/Well-Stirred
RoomAir Model,REARSTAIRSFLR2,Mixing/Well-Stirred
RoomAir Model,REARSTAIRSFLR3,Mixing/Well-Stirred
RoomAir Model,REARSTAIRSFLR4,Mixing/Well-Stirred
RoomAir Model,REARSTORAGEFLR1,Mixing/Well-Stirred
RoomAir Model,REARSTORAGEFLR2,Mixing/Well-Stirred
RoomAir Model,REARSTORAGEFLR3,Mixing/Well-Stirred
RoomAir Model,REARSTORAGEFLR4,Mixing/Well-Stirred
RoomAir Model,RESTROOMFLR1,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,          1.2
 Heating Sizing Factor Information, Zone CORRIDORFLR1,          1.2
 Heating Sizing Factor Information, Zone CORRIDORFLR2,          1.2
 Heating Sizing Factor Information, Zone CORRIDORFLR3,          1.2
 Heating Sizing Factor Information, Zone CORRIDORFLR4,          1.2
 Heating Sizing Factor Information, Zone EMPLOYEELOUNGEFLR1,          1.2
 Heating Sizing Factor Information, Zone EXERCISECENTERFLR1,          1.2
 Heating Sizing Factor Information, Zone FRONTLOUNGEFLR1,          1.2
 Heating Sizing Factor Information, Zone FRONTOFFICEFLR1,          1.2
 Heating Sizing Factor Information, Zone FRONTSTAIRSFLR1,          1.2
 Heating Sizing Factor Information, Zone FRONTSTAIRSFLR2,          1.2
 Heating Sizing Factor Information, Zone FRONTSTAIRSFLR3,          1.2
 Heating Sizing Factor Information, Zone FRONTSTAIRSFLR4,          1.2
 Heating Sizing Factor Information, Zone FRONTSTORAGEFLR1,          1.2
 Heating Sizing Factor Information, Zone FRONTSTORAGEFLR2,          1.2
 Heating Sizing Factor Information, Zone FRONTSTORAGEFLR3,          1.2
 Heating Sizing Factor Information, Zone FRONTSTORAGEFLR4,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM101,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM102,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM103,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM104,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM105,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM201,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM202_205,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM206_208,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM209_212,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM213,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM214,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM215_218,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM219,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM220_223,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM224,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM301,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM302_305,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM306_308,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM309_312,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM313,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM314,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM315_318,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM319,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM320_323,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM324,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM401,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM402_405,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM406_408,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM409_412,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM413,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM414,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM415_418,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM419,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM420_423,          1.2
 Heating Sizing Factor Information, Zone GUESTROOM424,          1.2
 Heating Sizing Factor Information, Zone LAUNDRYROOMFLR1,          1.2
 Heating Sizing Factor Information, Zone MECHANICALROOMFLR1,          1.2
 Heating Sizing Factor Information, Zone MEETINGROOMFLR1,          1.2
 Heating Sizing Factor Information, Zone REARSTAIRSFLR1,          1.2
 Heating Sizing Factor Information, Zone REARSTAIRSFLR2,          1.2
 Heating Sizing Factor Information, Zone REARSTAIRSFLR3,          1.2
 Heating Sizing Factor Information, Zone REARSTAIRSFLR4,          1.2
 Heating Sizing Factor Information, Zone REARSTORAGEFLR1,          1.2
 Heating Sizing Factor Information, Zone REARSTORAGEFLR2,          1.2
 Heating Sizing Factor Information, Zone REARSTORAGEFLR3,          1.2
 Heating Sizing Factor Information, Zone REARSTORAGEFLR4,          1.2
 Heating Sizing Factor Information, Zone RESTROOMFLR1,          1.2
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,          1.2
 Cooling Sizing Factor Information, Zone CORRIDORFLR1,          1.2
 Cooling Sizing Factor Information, Zone CORRIDORFLR2,          1.2
 Cooling Sizing Factor Information, Zone CORRIDORFLR3,          1.2
 Cooling Sizing Factor Information, Zone CORRIDORFLR4,          1.2
 Cooling Sizing Factor Information, Zone EMPLOYEELOUNGEFLR1,          1.2
 Cooling Sizing Factor Information, Zone EXERCISECENTERFLR1,          1.2
 Cooling Sizing Factor Information, Zone FRONTLOUNGEFLR1,          1.2
 Cooling Sizing Factor Information, Zone FRONTOFFICEFLR1,          1.2
 Cooling Sizing Factor Information, Zone FRONTSTAIRSFLR1,          1.2
 Cooling Sizing Factor Information, Zone FRONTSTAIRSFLR2,          1.2
 Cooling Sizing Factor Information, Zone FRONTSTAIRSFLR3,          1.2
 Cooling Sizing Factor Information, Zone FRONTSTAIRSFLR4,          1.2
 Cooling Sizing Factor Information, Zone FRONTSTORAGEFLR1,          1.2
 Cooling Sizing Factor Information, Zone FRONTSTORAGEFLR2,          1.2
 Cooling Sizing Factor Information, Zone FRONTSTORAGEFLR3,          1.2
 Cooling Sizing Factor Information, Zone FRONTSTORAGEFLR4,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM101,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM102,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM103,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM104,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM105,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM201,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM202_205,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM206_208,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM209_212,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM213,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM214,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM215_218,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM219,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM220_223,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM224,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM301,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM302_305,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM306_308,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM309_312,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM313,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM314,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM315_318,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM319,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM320_323,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM324,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM401,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM402_405,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM406_408,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM409_412,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM413,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM414,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM415_418,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM419,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM420_423,          1.2
 Cooling Sizing Factor Information, Zone GUESTROOM424,          1.2
 Cooling Sizing Factor Information, Zone LAUNDRYROOMFLR1,          1.2
 Cooling Sizing Factor Information, Zone MECHANICALROOMFLR1,          1.2
 Cooling Sizing Factor Information, Zone MEETINGROOMFLR1,          1.2
 Cooling Sizing Factor Information, Zone REARSTAIRSFLR1,          1.2
 Cooling Sizing Factor Information, Zone REARSTAIRSFLR2,          1.2
 Cooling Sizing Factor Information, Zone REARSTAIRSFLR3,          1.2
 Cooling Sizing Factor Information, Zone REARSTAIRSFLR4,          1.2
 Cooling Sizing Factor Information, Zone REARSTORAGEFLR1,          1.2
 Cooling Sizing Factor Information, Zone REARSTORAGEFLR2,          1.2
 Cooling Sizing Factor Information, Zone REARSTORAGEFLR3,          1.2
 Cooling Sizing Factor Information, Zone REARSTORAGEFLR4,          1.2
 Cooling Sizing Factor Information, Zone RESTROOMFLR1,          1.2
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, CORRIDORFLR1, Cooling, 4838.37287, 5806.04744, 0.40005, 0.48006, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 19:15:00, 26.73275, 1.87891E-002, 150.50585, 0.00000, 3.76265E-002, 0.00000
 Zone Sizing Information, CORRIDORFLR1, Heating, 347.41807, 416.90169, 1.51307E-002, 3.76265E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 04:45:00, -20.60000, 6.12575E-004, 150.50585, 0.00000, 3.76265E-002, 0.00000
 Zone Sizing Information, CORRIDORFLR2, Cooling, 2378.32399, 2853.98879, 0.19665, 0.23598, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:30:00, 30.13000, 1.87957E-002, 125.42020, 0.00000, 3.13551E-002, 0.00000
 Zone Sizing Information, CORRIDORFLR2, Heating, 453.99275, 544.79129, 1.97736E-002, 3.13551E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 08:15:00, -20.60000, 6.12575E-004, 125.42020, 0.00000, 3.13551E-002, 0.00000
 Zone Sizing Information, CORRIDORFLR3, Cooling, 2163.29704, 2595.95645, 0.17887, 0.21464, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87944E-002, 125.42020, 0.00000, 3.13551E-002, 0.00000
 Zone Sizing Information, CORRIDORFLR3, Heating, 866.01801, 1039.22161, 3.77190E-002, 4.52628E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 21:45:00, -20.60000, 6.12575E-004, 125.42020, 0.00000, 3.13551E-002, 0.00000
 Zone Sizing Information, CORRIDORFLR4, Cooling, 3209.12017, 3850.94421, 0.26537, 0.31844, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:15:00, 29.43450, 1.87944E-002, 125.42020, 0.00000, 3.13551E-002, 0.00000
 Zone Sizing Information, CORRIDORFLR4, Heating, 3694.90844, 4433.89013, 0.16091, 0.19310, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 125.42020, 0.00000, 3.13551E-002, 0.00000
 Zone Sizing Information, EMPLOYEELOUNGEFLR1, Cooling, 3151.28009, 3781.53610, 0.26070, 0.31284, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:45:00, 27.42825, 1.87904E-002, 32.60897, 11.00000, 8.80000E-002, 0.00000
 Zone Sizing Information, EMPLOYEELOUNGEFLR1, Heating, 413.77726, 496.53272, 1.80215E-002, 8.80000E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 32.60897, 11.00000, 8.80000E-002, 0.00000
 Zone Sizing Information, EXERCISECENTERFLR1, Cooling, 1230.67574, 1476.81088, 0.10183, 0.12219, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 20:00:00, 25.85000, 1.87874E-002, 32.60897, 11.00000, 0.11000, 0.00000
 Zone Sizing Information, EXERCISECENTERFLR1, Heating, 298.50795, 358.20955, 1.30014E-002, 0.11000, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 32.60897, 11.00000, 0.11000, 0.00000
 Zone Sizing Information, FRONTLOUNGEFLR1, Cooling, 8064.01291, 9676.81550, 0.66760, 0.80112, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 13:45:00, 31.06625, 1.87975E-002, 163.05672, 52.94049, 0.42352, 0.00000
 Zone Sizing Information, FRONTLOUNGEFLR1, Heating, 3283.76123, 3940.51348, 0.14302, 0.42352, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 163.05672, 52.94049, 0.42352, 0.00000
 Zone Sizing Information, FRONTOFFICEFLR1, Cooling, 3272.59294, 3927.11153, 0.27063, 0.32475, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:30:00, 27.82950, 1.87912E-002, 130.43587, 10.00000, 0.10000, 0.00000
 Zone Sizing Information, FRONTOFFICEFLR1, Heating, 1899.29579, 2279.15495, 8.27211E-002, 0.10000, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 130.43587, 10.00000, 0.10000, 0.00000
 Zone Sizing Information, FRONTSTAIRSFLR1, Heating, 512.13631, 614.56357, 1.73653E-002, 2.08384E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 20.06706, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, FRONTSTAIRSFLR2, Heating, 522.78999, 627.34798, 1.77268E-002, 2.12722E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 20.06706, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, FRONTSTAIRSFLR3, Heating, 563.09247, 675.71097, 1.90933E-002, 2.29120E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 20.06706, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, FRONTSTAIRSFLR4, Heating, 1109.88946, 1331.86735, 3.76285E-002, 4.51542E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 20.06706, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, FRONTSTORAGEFLR4, Heating, 154.14470, 184.97364, 5.22746E-003, 6.27296E-003, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 12.54191, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, GUESTROOM101, Cooling, 944.83383, 1133.80060, 7.81393E-002, 9.37672E-002, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 14:15:00, 31.20000, 1.87978E-002, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM101, Heating, 471.20194, 565.44233, 2.05226E-002, 2.46271E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM102, Cooling, 965.49842, 1158.59810, 7.98482E-002, 9.58178E-002, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 14:15:00, 31.20000, 1.87978E-002, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM102, Heating, 490.25422, 588.30506, 2.13524E-002, 2.56228E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM103, Cooling, 1028.37862, 1234.05435, 8.50481E-002, 0.10206, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 14:15:00, 31.20000, 1.87978E-002, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM103, Heating, 672.23727, 806.68472, 2.92784E-002, 3.51340E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM104, Cooling, 888.95981, 1066.75177, 7.35082E-002, 8.82098E-002, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:30:00, 27.82950, 1.87912E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM104, Heating, 655.78602, 786.94323, 2.85619E-002, 3.42743E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM105, Cooling, 928.95365, 1114.74438, 7.68164E-002, 9.21797E-002, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:45:00, 27.42825, 1.87904E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM105, Heating, 479.08512, 574.90215, 2.08659E-002, 2.50391E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM201, Cooling, 1281.24074, 1537.48888, 0.10596, 0.12715, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:45:00, 27.42825, 1.87904E-002, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM201, Heating, 892.64194, 1071.17033, 3.88756E-002, 4.66507E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -20.60000, 6.12575E-004, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM202_205, Cooling, 4565.51217, 5478.61461, 0.37758, 0.45310, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 14:00:00, 31.20000, 1.87978E-002, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM202_205, Heating, 1680.93521, 2017.12225, 7.32105E-002, 8.78525E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 09:15:00, -20.60000, 6.12575E-004, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM206_208, Cooling, 3750.09105, 4500.10926, 0.31015, 0.37218, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 14:00:00, 31.20000, 1.87978E-002, 105.35973, 4.84635, 4.24800E-002, 0.00000
 Zone Sizing Information, GUESTROOM206_208, Heating, 1362.89298, 1635.47158, 5.93590E-002, 7.12308E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 08:30:00, -20.60000, 6.12575E-004, 105.35973, 4.84635, 4.24800E-002, 0.00000
 Zone Sizing Information, GUESTROOM209_212, Cooling, 4420.97748, 5305.17298, 0.36563, 0.43875, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 14:00:00, 31.20000, 1.87978E-002, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM209_212, Heating, 1611.10396, 1933.32475, 7.01691E-002, 8.42029E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 09:15:00, -20.60000, 6.12575E-004, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM213, Cooling, 1265.72584, 1518.87100, 0.10468, 0.12561, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 14:15:00, 31.20000, 1.87978E-002, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM213, Heating, 607.66727, 729.20073, 2.64660E-002, 3.17593E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 09:15:00, -20.60000, 6.12575E-004, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM214, Cooling, 1119.99508, 1343.99410, 9.26145E-002, 0.11114, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:45:00, 27.42825, 1.87904E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM214, Heating, 583.05923, 699.67107, 2.53943E-002, 3.04731E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 09:15:00, -20.60000, 6.12575E-004, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM215_218, Cooling, 4322.17287, 5186.60745, 0.35741, 0.42889, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:30:00, 27.82950, 1.87912E-002, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM215_218, Heating, 1423.18204, 1707.81845, 6.19842E-002, 7.43810E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -20.60000, 6.12575E-004, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM219, Cooling, 1385.28409, 1662.34091, 0.11456, 0.13747, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 14:45:00, 31.20000, 1.87978E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM219, Heating, 177.73839, 213.28606, 7.74118E-003, 1.41600E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 08:15:00, -20.60000, 6.12575E-004, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM220_223, Cooling, 3895.81547, 4674.97857, 0.32215, 0.38658, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:30:00, 27.82950, 1.87912E-002, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM220_223, Heating, 1534.01147, 1840.81376, 6.68118E-002, 8.01742E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 08:30:00, -20.60000, 6.12575E-004, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM224, Cooling, 1110.36012, 1332.43215, 9.18163E-002, 0.11018, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:30:00, 27.82950, 1.87912E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM224, Heating, 527.75953, 633.31144, 2.29858E-002, 2.75829E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 09:15:00, -20.60000, 6.12575E-004, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM301, Cooling, 1267.49976, 1520.99971, 0.10482, 0.12579, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:45:00, 27.42825, 1.87904E-002, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM301, Heating, 936.89379, 1124.27255, 4.08025E-002, 4.89630E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM302_305, Cooling, 4559.74571, 5471.69485, 0.37710, 0.45252, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 14:00:00, 31.20000, 1.87978E-002, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM302_305, Heating, 1815.39684, 2178.47620, 7.90675E-002, 9.48810E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM306_308, Cooling, 3842.68366, 4611.22039, 0.31780, 0.38136, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 14:00:00, 31.20000, 1.87978E-002, 105.35973, 4.84635, 4.24800E-002, 0.00000
 Zone Sizing Information, GUESTROOM306_308, Heating, 1558.30317, 1869.96380, 6.78701E-002, 8.14441E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 105.35973, 4.84635, 4.24800E-002, 0.00000
 Zone Sizing Information, GUESTROOM309_312, Cooling, 4554.29679, 5465.15614, 0.37665, 0.45198, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 14:00:00, 31.20000, 1.87978E-002, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM309_312, Heating, 1801.40978, 2161.69174, 7.84583E-002, 9.41500E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM313, Cooling, 1307.50107, 1569.00129, 0.10813, 0.12976, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 14:15:00, 31.20000, 1.87978E-002, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM313, Heating, 651.91368, 782.29641, 2.83934E-002, 3.40721E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM314, Cooling, 1160.17878, 1392.21453, 9.59373E-002, 0.11512, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:45:00, 27.42825, 1.87904E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM314, Heating, 631.25268, 757.50322, 2.74935E-002, 3.29922E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM315_318, Cooling, 4112.44548, 4934.93458, 0.34006, 0.40808, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:30:00, 27.82950, 1.87912E-002, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM315_318, Heating, 1766.96116, 2120.35340, 7.69580E-002, 9.23496E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM319, Cooling, 1102.37698, 1322.85238, 9.11562E-002, 0.10939, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:30:00, 27.82950, 1.87912E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM319, Heating, 436.24171, 523.49005, 1.89997E-002, 2.27996E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 21:45:00, -20.60000, 6.12575E-004, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM320_323, Cooling, 4036.54222, 4843.85066, 0.33379, 0.40054, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:30:00, 27.82950, 1.87912E-002, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM320_323, Heating, 1759.81431, 2111.77717, 7.66467E-002, 9.19760E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM324, Cooling, 1154.51770, 1385.42124, 9.54677E-002, 0.11456, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:30:00, 27.82950, 1.87912E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM324, Heating, 586.07821, 703.29385, 2.55260E-002, 3.06312E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM401, Cooling, 1518.27376, 1821.92851, 0.12557, 0.15069, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:15:00, 28.23075, 1.87920E-002, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM401, Heating, 1630.26605, 1956.31926, 7.09926E-002, 8.51912E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM402_405, Cooling, 5463.37478, 6556.04974, 0.45196, 0.54235, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:15:00, 31.03950, 1.87975E-002, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM402_405, Heating, 4515.81860, 5418.98232, 0.19666, 0.23599, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM406_408, Cooling, 4572.03389, 5486.44067, 0.37823, 0.45387, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:00:00, 31.20000, 1.87978E-002, 105.35973, 4.84635, 4.24800E-002, 0.00000
 Zone Sizing Information, GUESTROOM406_408, Heating, 3757.54557, 4509.05469, 0.16364, 0.19637, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 105.35973, 4.84635, 4.24800E-002, 0.00000
 Zone Sizing Information, GUESTROOM409_412, Cooling, 5470.53084, 6564.63700, 0.45255, 0.54306, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:15:00, 31.03950, 1.87975E-002, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM409_412, Heating, 4508.90950, 5410.69140, 0.19636, 0.23563, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 130.44538, 5.57221, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM413, Cooling, 1563.70866, 1876.45039, 0.12935, 0.15522, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:30:00, 30.87900, 1.87972E-002, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM413, Heating, 1349.03314, 1618.83977, 5.87497E-002, 7.04996E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 32.61134, 1.39305, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM414, Cooling, 1444.57330, 1733.48796, 0.11947, 0.14336, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:15:00, 28.23075, 1.87920E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM414, Heating, 1331.00238, 1597.20285, 5.79645E-002, 6.95574E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM415_418, Cooling, 5075.29651, 6090.35581, 0.41973, 0.50367, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.63200, 1.87928E-002, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM415_418, Heating, 4500.90532, 5401.08638, 0.19601, 0.23521, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM419, Cooling, 1333.51178, 1600.21414, 0.11028, 0.13234, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.63200, 1.87928E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM419, Heating, 1252.45058, 1502.94070, 5.45436E-002, 6.54523E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM420_423, Cooling, 5033.02257, 6039.62709, 0.41623, 0.49948, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:00:00, 28.63200, 1.87928E-002, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM420_423, Heating, 4473.92212, 5368.70654, 0.19484, 0.23380, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 130.43587, 5.57180, 5.66400E-002, 0.00000
 Zone Sizing Information, GUESTROOM424, Cooling, 1436.52593, 1723.83112, 0.11880, 0.14256, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 18:15:00, 28.23075, 1.87920E-002, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, GUESTROOM424, Heating, 1307.62111, 1569.14534, 5.69462E-002, 6.83355E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 32.60897, 1.39295, 1.41600E-002, 0.00000
 Zone Sizing Information, LAUNDRYROOMFLR1, Cooling, 13365.29608, 16038.35529, 1.10529, 1.32635, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 19:30:00, 26.43850, 1.87885E-002, 97.82690, 11.00000, 0.14300, 0.00000
 Zone Sizing Information, LAUNDRYROOMFLR1, Heating, 76.30229, 91.56275, 3.32328E-003, 0.14300, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -20.60000, 6.12575E-004, 97.82690, 11.00000, 0.14300, 0.00000
 Zone Sizing Information, MECHANICALROOMFLR1, Cooling, 529.82933, 635.79519, 4.38118E-002, 5.25742E-002, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.55800, 1.87966E-002, 32.61134, 0.00000, 8.15284E-003, 0.00000
 Zone Sizing Information, MECHANICALROOMFLR1, Heating, 372.82500, 447.39000, 1.62379E-002, 1.94855E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 32.61134, 0.00000, 8.15284E-003, 0.00000
 Zone Sizing Information, MEETINGROOMFLR1, Cooling, 4264.13040, 5116.95648, 0.35328, 0.42927, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 14:15:00, 31.20000, 1.87978E-002, 80.27408, 42.92731, 0.42927, 0.00000
 Zone Sizing Information, MEETINGROOMFLR1, Heating, 1136.74506, 1364.09407, 4.95096E-002, 0.42927, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:30:00, -20.60000, 6.12575E-004, 80.27408, 42.92731, 0.42927, 0.00000
 Zone Sizing Information, REARSTAIRSFLR1, Heating, 417.87101, 501.44521, 1.41695E-002, 1.70033E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 20.07199, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, REARSTAIRSFLR2, Heating, 418.45872, 502.15047, 1.41895E-002, 1.70274E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 20.07199, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, REARSTAIRSFLR3, Heating, 446.12518, 535.35022, 1.51275E-002, 1.81530E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 20.07199, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, REARSTAIRSFLR4, Heating, 967.22992, 1160.67591, 3.27922E-002, 3.93506E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 20.07199, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, REARSTORAGEFLR1, Heating, 234.78660, 281.74392, 7.96210E-003, 9.55452E-003, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -20.60000, 6.12575E-004, 20.07346, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, REARSTORAGEFLR2, Heating, 289.73843, 347.68611, 9.82563E-003, 1.17908E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 20.07346, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, REARSTORAGEFLR3, Heating, 319.85439, 383.82527, 1.08469E-002, 1.30163E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 20.07346, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, REARSTORAGEFLR4, Heating, 694.24850, 833.09820, 2.35412E-002, 2.82495E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00, -20.60000, 6.12575E-004, 20.07346, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, RESTROOMFLR1, Cooling, 741.48550, 889.78260, 6.13202E-002, 7.35842E-002, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00, 30.55800, 1.87966E-002, 32.61134, 1.00000, 0.00000, 0.00000
 Zone Sizing Information, RESTROOMFLR1, Heating, 345.85418, 415.02501, 1.50632E-002, 1.80759E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00, -20.60000, 6.12575E-004, 32.61134, 1.00000, 0.00000, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity [W], Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, PSZ-HEATCOOL:1, Cooling, Sensible, 6524.70, 0.48006, 0.48006, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 19:15:00
 System Sizing Information, PSZ-HEATCOOL:1, Heating, Sensible, 2715.16, 3.76265E-002, 3.76265E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, PSZ-HEATCOOL:10, Cooling, Sensible, 3375.94, 0.23598, 0.23598, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:45:00
 System Sizing Information, PSZ-HEATCOOL:10, Heating, Sensible, 2262.61, 3.13551E-002, 3.13551E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, PSZ-HEATCOOL:11, Cooling, Sensible, 3065.43, 0.21464, 0.21464, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:15:00
 System Sizing Information, PSZ-HEATCOOL:11, Heating, Sensible, 2577.27, 4.52628E-002, 4.52628E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 21:45:00
 System Sizing Information, PSZ-HEATCOOL:12, Cooling, Sensible, 4449.39, 0.31844, 0.31844, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 17:00:00
 System Sizing Information, PSZ-HEATCOOL:12, Heating, Sensible, 5922.43, 0.19310, 0.19310, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:00:00
 System Sizing Information, PSZ-HEATCOOL:2, Cooling, Sensible, 14242.12, 0.80112, 0.80112, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 14:00:00
 System Sizing Information, PSZ-HEATCOOL:2, Heating, Sensible, 30561.87, 0.42352, 0.42352, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, PSZ-HEATCOOL:3, Cooling, Sensible, 981.17, 7.35842E-002, 7.35842E-002, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:00:00
 System Sizing Information, PSZ-HEATCOOL:3, Heating, Sensible, 408.98, 1.80759E-002, 1.80759E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00
 System Sizing Information, PSZ-HEATCOOL:4, Cooling, Sensible, 9405.48, 0.42927, 0.42927, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 14:00:00
 System Sizing Information, PSZ-HEATCOOL:4, Heating, Sensible, 30976.74, 0.42927, 0.42927, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, PSZ-HEATCOOL:5, Cooling, Sensible, 764.77, 5.25742E-002, 5.25742E-002, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:45:00
 System Sizing Information, PSZ-HEATCOOL:5, Heating, Sensible, 844.73, 1.94855E-002, 1.94855E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 06:15:00
 System Sizing Information, PSZ-HEATCOOL:6, Cooling, Sensible, 4529.95, 0.31284, 0.31284, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:00:00
 System Sizing Information, PSZ-HEATCOOL:6, Heating, Sensible, 6350.16, 8.80000E-002, 8.80000E-002, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, PSZ-HEATCOOL:7, Cooling, Sensible, 18101.21, 1.32635, 1.32635, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 10:15:00
 System Sizing Information, PSZ-HEATCOOL:7, Heating, Sensible, 10319.01, 0.14300, 0.14300, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, PSZ-HEATCOOL:8, Cooling, Sensible, 1871.83, 0.12219, 0.12219, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:00:00
 System Sizing Information, PSZ-HEATCOOL:8, Heating, Sensible, 7937.70, 0.11000, 0.11000, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, PSZ-HEATCOOL:9, Cooling, Sensible, 4786.65, 0.32475, 0.32475, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:00:00
 System Sizing Information, PSZ-HEATCOOL:9, Heating, Sensible, 7216.09, 0.10000, 0.10000, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, CORRIDORFLR1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.48006
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, CORRIDORFLR2 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.23598
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, CORRIDORFLR3 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.21464
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, CORRIDORFLR4 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.31844
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, EMPLOYEELOUNGEFLR1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.31284
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, EXERCISECENTERFLR1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.12219
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, FRONTLOUNGEFLR1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.80112
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, FRONTOFFICEFLR1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.32475
 Component Sizing Information, ZoneHVAC:UnitHeater, FRONTSTAIRSFLR1 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 2.08384E-002
 Component Sizing Information, Fan:ConstantVolume, FRONTSTAIRSFLR1 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 2.08384E-002
 Component Sizing Information, Fan:ConstantVolume, FRONTSTAIRSFLR1 UNIT HEATERFAN, Design Electric Power Consumption [W], 1.93520
 Component Sizing Information, Coil:Heating:Electric, FRONTSTAIRSFLR1 UNIT HEATER COIL, Design Size Nominal Capacity [W], 614.59475
 Component Sizing Information, ZoneHVAC:UnitHeater, FRONTSTAIRSFLR2 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 2.12722E-002
 Component Sizing Information, Fan:ConstantVolume, FRONTSTAIRSFLR2 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 2.12722E-002
 Component Sizing Information, Fan:ConstantVolume, FRONTSTAIRSFLR2 UNIT HEATERFAN, Design Electric Power Consumption [W], 1.97549
 Component Sizing Information, Coil:Heating:Electric, FRONTSTAIRSFLR2 UNIT HEATER COIL, Design Size Nominal Capacity [W], 627.37492
 Component Sizing Information, ZoneHVAC:UnitHeater, FRONTSTAIRSFLR3 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 2.29120E-002
 Component Sizing Information, Fan:ConstantVolume, FRONTSTAIRSFLR3 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 2.29120E-002
 Component Sizing Information, Fan:ConstantVolume, FRONTSTAIRSFLR3 UNIT HEATERFAN, Design Electric Power Consumption [W], 2.12777
 Component Sizing Information, Coil:Heating:Electric, FRONTSTAIRSFLR3 UNIT HEATER COIL, Design Size Nominal Capacity [W], 675.74003
 Component Sizing Information, ZoneHVAC:UnitHeater, FRONTSTAIRSFLR4 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 4.51542E-002
 Component Sizing Information, Fan:ConstantVolume, FRONTSTAIRSFLR4 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 4.51542E-002
 Component Sizing Information, Fan:ConstantVolume, FRONTSTAIRSFLR4 UNIT HEATERFAN, Design Electric Power Consumption [W], 4.19334
 Component Sizing Information, Coil:Heating:Electric, FRONTSTAIRSFLR4 UNIT HEATER COIL, Design Size Nominal Capacity [W], 1331.95122
 Component Sizing Information, ZoneHVAC:UnitHeater, FRONTSTORAGEFLR1 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FRONTSTORAGEFLR1 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FRONTSTORAGEFLR1 UNIT HEATERFAN, Design Electric Power Consumption [W], 0.00000
 Component Sizing Information, Coil:Heating:Electric, FRONTSTORAGEFLR1 UNIT HEATER COIL, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:UnitHeater, FRONTSTORAGEFLR2 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FRONTSTORAGEFLR2 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FRONTSTORAGEFLR2 UNIT HEATERFAN, Design Electric Power Consumption [W], 0.00000
 Component Sizing Information, Coil:Heating:Electric, FRONTSTORAGEFLR2 UNIT HEATER COIL, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:UnitHeater, FRONTSTORAGEFLR3 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FRONTSTORAGEFLR3 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FRONTSTORAGEFLR3 UNIT HEATERFAN, Design Electric Power Consumption [W], 0.00000
 Component Sizing Information, Coil:Heating:Electric, FRONTSTORAGEFLR3 UNIT HEATER COIL, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:UnitHeater, FRONTSTORAGEFLR4 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 6.27296E-003
 Component Sizing Information, Fan:ConstantVolume, FRONTSTORAGEFLR4 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 6.27296E-003
 Component Sizing Information, Fan:ConstantVolume, FRONTSTORAGEFLR4 UNIT HEATERFAN, Design Electric Power Consumption [W], 0.58255
 Component Sizing Information, Coil:Heating:Electric, FRONTSTORAGEFLR4 UNIT HEATER COIL, Design Size Nominal Capacity [W], 184.97710
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM101 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 9.37672E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM101 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 9.37672E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM101 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 9.37672E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM101 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM101 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM101 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM101 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 9.37672E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM101 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1885.92133
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM101 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.77396
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM101 PTAC DXCOIL, 1813.1, 3.19, 10.88, 11.54, 10.91, 11.0
! <DX Cooling Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP2 {W/W}, EER2 {Btu/W-h}, SEER2 User {Btu/W-h}, SEER2 Standard {Btu/W-h}, IEER 2022 {Btu/W-h}
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM101 PTAC DXCOIL, 1798.0, 3.08, 10.51, 11.13, 10.83, 10.5
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM101 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1277.22539
 Component Sizing Information, Fan:OnOff, GUESTROOM101 PTACFAN, Design Size Maximum Flow Rate [m3/s], 9.37672E-002
 Component Sizing Information, Fan:OnOff, GUESTROOM101 PTACFAN, Design Electric Power Consumption [W], 59.68643
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM102 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 9.58178E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM102 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 9.58178E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM102 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 9.58178E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM102 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM102 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM102 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM102 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 9.58178E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM102 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1915.19633
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM102 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.77641
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM102 PTAC DXCOIL, 1840.8, 3.19, 10.87, 11.52, 10.90, 11.0
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM102 PTAC DXCOIL, 1825.4, 3.08, 10.50, 11.12, 10.82, 10.4
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM102 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1300.08792
 Component Sizing Information, Fan:OnOff, GUESTROOM102 PTACFAN, Design Size Maximum Flow Rate [m3/s], 9.58178E-002
 Component Sizing Information, Fan:OnOff, GUESTROOM102 PTACFAN, Design Electric Power Consumption [W], 60.99174
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM103 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10206
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM103 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10206
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM103 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10206
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM103 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM103 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM103 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM103 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.10206
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM103 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2004.02826
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM103 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.78349
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM103 PTAC DXCOIL, 1924.8, 3.18, 10.84, 11.49, 10.87, 11.0
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM103 PTAC DXCOIL, 1908.3, 3.07, 10.46, 11.08, 10.78, 10.4
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM103 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1518.47451
 Component Sizing Information, Fan:OnOff, GUESTROOM103 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.10206
 Component Sizing Information, Fan:OnOff, GUESTROOM103 PTACFAN, Design Electric Power Consumption [W], 64.96370
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM104 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 8.82098E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM104 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 8.82098E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM104 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 8.82098E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM104 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM104 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM104 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM104 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 8.82098E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM104 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1696.84649
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM104 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.79189
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM104 PTAC DXCOIL, 1628.4, 3.17, 10.80, 11.45, 10.83, 10.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM104 PTAC DXCOIL, 1614.2, 3.05, 10.42, 11.03, 10.73, 10.3
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM104 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1498.72432
 Component Sizing Information, Fan:OnOff, GUESTROOM104 PTACFAN, Design Size Maximum Flow Rate [m3/s], 8.82098E-002
 Component Sizing Information, Fan:OnOff, GUESTROOM104 PTACFAN, Design Electric Power Consumption [W], 56.14893
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM105 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 9.21797E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM105 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 9.21797E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM105 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 9.21797E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM105 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM105 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM105 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM105 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 9.21797E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM105 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1738.44137
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM105 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80018
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM105 PTAC DXCOIL, 1666.9, 3.15, 10.76, 11.40, 10.79, 10.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM105 PTAC DXCOIL, 1652.0, 3.04, 10.38, 10.98, 10.69, 10.3
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM105 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1286.68511
 Component Sizing Information, Fan:OnOff, GUESTROOM105 PTACFAN, Design Size Maximum Flow Rate [m3/s], 9.21797E-002
 Component Sizing Information, Fan:OnOff, GUESTROOM105 PTACFAN, Design Electric Power Consumption [W], 58.67591
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM201 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.12715
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM201 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.12715
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM201 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.12715
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM201 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM201 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM201 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM201 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.12715
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM201 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2281.74973
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM201 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.82185
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM201 PTAC DXCOIL, 2183.1, 3.10, 10.59, 11.22, 10.61, 10.6
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM201 PTAC DXCOIL, 2162.6, 2.99, 10.19, 10.79, 10.50, 10.0
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM201 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1782.94706
 Component Sizing Information, Fan:OnOff, GUESTROOM201 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.12715
 Component Sizing Information, Fan:OnOff, GUESTROOM201 PTACFAN, Design Electric Power Consumption [W], 80.93658
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM202_205 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.45310
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM202_205 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.45310
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM202_205 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.45310
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM202_205 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM202_205 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM202_205 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM202_205 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.45310
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM202_205 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 8615.67683
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM202_205 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.79671
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM202_205 PTAC DXCOIL, 8263.9, 2.74, 9.35, 9.92, 9.39, 9.6
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM202_205 PTAC DXCOIL, 8190.9, 2.65, 9.05, 9.60, 9.34, 9.1
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM202_205 PTAC HEAT COIL, Design Size Nominal Capacity [W], 4864.24415
 Component Sizing Information, Fan:OnOff, GUESTROOM202_205 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.45310
 Component Sizing Information, Fan:OnOff, GUESTROOM202_205 PTACFAN, Design Electric Power Consumption [W], 288.41381
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM206_208 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.37218
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM206_208 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.37218
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM206_208 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.37218
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM206_208 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 4.24800E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM206_208 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 4.24800E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM206_208 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 4.24800E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM206_208 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.37218
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM206_208 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 6955.24199
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM206_208 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80406
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM206_208 PTAC DXCOIL, 6666.3, 2.73, 9.33, 9.90, 9.36, 9.5
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM206_208 PTAC DXCOIL, 6606.4, 2.64, 9.02, 9.56, 9.31, 9.1
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM206_208 PTAC HEAT COIL, Design Size Nominal Capacity [W], 3770.83464
 Component Sizing Information, Fan:OnOff, GUESTROOM206_208 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.37218
 Component Sizing Information, Fan:OnOff, GUESTROOM206_208 PTACFAN, Design Electric Power Consumption [W], 236.90387
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM209_212 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.43875
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM209_212 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.43875
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM209_212 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.43875
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM209_212 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM209_212 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM209_212 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM209_212 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.43875
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM209_212 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 8413.55167
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM209_212 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.79319
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM209_212 PTAC DXCOIL, 8072.9, 2.75, 9.37, 9.94, 9.40, 9.6
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM209_212 PTAC DXCOIL, 8002.2, 2.66, 9.07, 9.61, 9.35, 9.1
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM209_212 PTAC HEAT COIL, Design Size Nominal Capacity [W], 4780.44805
 Component Sizing Information, Fan:OnOff, GUESTROOM209_212 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.43875
 Component Sizing Information, Fan:OnOff, GUESTROOM209_212 PTACFAN, Design Electric Power Consumption [W], 279.28388
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM213 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.12561
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM213 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.12561
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM213 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.12561
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM213 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM213 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM213 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM213 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.12561
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM213 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2327.10933
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM213 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80780
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM213 PTAC DXCOIL, 2229.6, 3.14, 10.71, 11.35, 10.74, 10.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM213 PTAC DXCOIL, 2209.4, 3.02, 10.32, 10.92, 10.63, 10.2
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM213 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1440.97875
 Component Sizing Information, Fan:OnOff, GUESTROOM213 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.12561
 Component Sizing Information, Fan:OnOff, GUESTROOM213 PTACFAN, Design Electric Power Consumption [W], 79.95587
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM214 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11114
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM214 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.11114
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM214 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.11114
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM214 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM214 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM214 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM214 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.11114
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM214 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1986.65314
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM214 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.82359
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM214 PTAC DXCOIL, 1900.4, 3.12, 10.66, 11.29, 10.68, 10.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM214 PTAC DXCOIL, 1882.5, 3.01, 10.26, 10.85, 10.56, 10.1
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM214 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1411.44951
 Component Sizing Information, Fan:OnOff, GUESTROOM214 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.11114
 Component Sizing Information, Fan:OnOff, GUESTROOM214 PTACFAN, Design Electric Power Consumption [W], 70.74319
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM215_218 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42889
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM215_218 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.42889
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM215_218 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.42889
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM215_218 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM215_218 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM215_218 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM215_218 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.42889
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM215_218 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 7791.26498
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM215_218 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.81639
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM215_218 PTAC DXCOIL, 7458.4, 2.72, 9.29, 9.85, 9.32, 9.5
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM215_218 PTAC DXCOIL, 7389.3, 2.63, 8.97, 9.51, 9.25, 9.0
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM215_218 PTAC HEAT COIL, Design Size Nominal Capacity [W], 4554.94982
 Component Sizing Information, Fan:OnOff, GUESTROOM215_218 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.42889
 Component Sizing Information, Fan:OnOff, GUESTROOM215_218 PTACFAN, Design Electric Power Consumption [W], 273.00248
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM219 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.13747
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM219 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.13747
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM219 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.13747
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM219 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM219 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM219 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM219 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.13747
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM219 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2492.92797
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM219 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.81718
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM219 PTAC DXCOIL, 2386.2, 3.08, 10.50, 11.13, 10.53, 10.6
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM219 PTAC DXCOIL, 2364.1, 2.96, 10.12, 10.71, 10.42, 10.0
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM219 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1036.90177
 Component Sizing Information, Fan:OnOff, GUESTROOM219 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.13747
 Component Sizing Information, Fan:OnOff, GUESTROOM219 PTACFAN, Design Electric Power Consumption [W], 87.50777
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM220_223 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.38658
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM220_223 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.38658
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM220_223 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.38658
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM220_223 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM220_223 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM220_223 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM220_223 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.38658
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM220_223 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 7216.68813
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM220_223 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80452
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM220_223 PTAC DXCOIL, 6916.6, 2.73, 9.33, 9.89, 9.36, 9.5
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM220_223 PTAC DXCOIL, 6854.3, 2.64, 9.02, 9.56, 9.30, 9.1
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM220_223 PTAC HEAT COIL, Design Size Nominal Capacity [W], 4687.96133
 Component Sizing Information, Fan:OnOff, GUESTROOM220_223 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.38658
 Component Sizing Information, Fan:OnOff, GUESTROOM220_223 PTACFAN, Design Electric Power Consumption [W], 246.07266
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM224 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11018
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM224 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.11018
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM224 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.11018
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM224 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM224 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM224 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM224 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.11018
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM224 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1987.84168
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM224 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.81944
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM224 PTAC DXCOIL, 1902.3, 3.13, 10.68, 11.31, 10.70, 10.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM224 PTAC DXCOIL, 1884.6, 3.01, 10.28, 10.88, 10.58, 10.1
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM224 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1345.09084
 Component Sizing Information, Fan:OnOff, GUESTROOM224 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.11018
 Component Sizing Information, Fan:OnOff, GUESTROOM224 PTACFAN, Design Electric Power Consumption [W], 70.13356
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM301 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.12579
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM301 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.12579
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM301 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.12579
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM301 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM301 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM301 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM301 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.12579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM301 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2263.25733
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM301 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.82066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM301 PTAC DXCOIL, 2165.6, 3.11, 10.60, 11.23, 10.62, 10.6
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM301 PTAC DXCOIL, 2145.4, 2.99, 10.20, 10.80, 10.51, 10.0
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM301 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1836.05195
 Component Sizing Information, Fan:OnOff, GUESTROOM301 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.12579
 Component Sizing Information, Fan:OnOff, GUESTROOM301 PTACFAN, Design Electric Power Consumption [W], 80.06858
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM302_305 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.45252
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM302_305 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.45252
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM302_305 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.45252
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM302_305 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM302_305 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM302_305 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM302_305 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.45252
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM302_305 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 8607.63215
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM302_305 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.79657
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM302_305 PTAC DXCOIL, 8256.3, 2.74, 9.36, 9.92, 9.39, 9.6
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM302_305 PTAC DXCOIL, 8183.4, 2.65, 9.05, 9.60, 9.34, 9.1
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM302_305 PTAC HEAT COIL, Design Size Nominal Capacity [W], 5025.63117
 Component Sizing Information, Fan:OnOff, GUESTROOM302_305 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.45252
 Component Sizing Information, Fan:OnOff, GUESTROOM302_305 PTACFAN, Design Electric Power Consumption [W], 288.04953
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM306_308 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.38136
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM306_308 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.38136
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM306_308 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.38136
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM306_308 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 4.24800E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM306_308 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 4.24800E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM306_308 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 4.24800E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM306_308 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.38136
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM306_308 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 7084.16180
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM306_308 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80665
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM306_308 PTAC DXCOIL, 6788.1, 2.73, 9.32, 9.89, 9.35, 9.5
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM306_308 PTAC DXCOIL, 6726.7, 2.64, 9.01, 9.55, 9.29, 9.0
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM306_308 PTAC HEAT COIL, Design Size Nominal Capacity [W], 4005.33182
 Component Sizing Information, Fan:OnOff, GUESTROOM306_308 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.38136
 Component Sizing Information, Fan:OnOff, GUESTROOM306_308 PTACFAN, Design Electric Power Consumption [W], 242.75277
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM309_312 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.45198
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM309_312 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.45198
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM309_312 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.45198
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM309_312 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM309_312 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM309_312 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM309_312 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.45198
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM309_312 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 8600.01746
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM309_312 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.79644
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM309_312 PTAC DXCOIL, 8249.1, 2.74, 9.36, 9.92, 9.39, 9.6
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM309_312 PTAC DXCOIL, 8176.3, 2.65, 9.05, 9.60, 9.34, 9.1
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM309_312 PTAC HEAT COIL, Design Size Nominal Capacity [W], 5008.84657
 Component Sizing Information, Fan:OnOff, GUESTROOM309_312 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.45198
 Component Sizing Information, Fan:OnOff, GUESTROOM309_312 PTACFAN, Design Electric Power Consumption [W], 287.70533
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM313 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.12976
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM313 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.12976
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM313 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.12976
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM313 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM313 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM313 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM313 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.12976
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM313 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2385.11857
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM313 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.81121
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM313 PTAC DXCOIL, 2284.4, 3.12, 10.66, 11.30, 10.68, 10.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM313 PTAC DXCOIL, 2263.5, 3.01, 10.27, 10.87, 10.58, 10.1
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM313 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1494.08726
 Component Sizing Information, Fan:OnOff, GUESTROOM313 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.12976
 Component Sizing Information, Fan:OnOff, GUESTROOM313 PTACFAN, Design Electric Power Consumption [W], 82.59463
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM314 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11512
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM314 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.11512
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM314 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.11512
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM314 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM314 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM314 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM314 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.11512
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM314 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2040.22147
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM314 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.82751
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM314 PTAC DXCOIL, 1950.9, 3.12, 10.64, 11.27, 10.66, 10.6
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM314 PTAC DXCOIL, 1932.3, 3.00, 10.24, 10.83, 10.54, 10.1
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM314 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1469.29390
 Component Sizing Information, Fan:OnOff, GUESTROOM314 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.11512
 Component Sizing Information, Fan:OnOff, GUESTROOM314 PTACFAN, Design Electric Power Consumption [W], 73.28131
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM315_318 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.40808
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM315_318 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.40808
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM315_318 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.40808
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM315_318 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM315_318 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM315_318 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM315_318 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.40808
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM315_318 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 7509.08097
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM315_318 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.81074
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM315_318 PTAC DXCOIL, 7192.3, 2.73, 9.31, 9.87, 9.34, 9.5
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM315_318 PTAC DXCOIL, 7126.6, 2.64, 9.00, 9.54, 9.28, 9.0
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM315_318 PTAC HEAT COIL, Design Size Nominal Capacity [W], 4967.50790
 Component Sizing Information, Fan:OnOff, GUESTROOM315_318 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.40808
 Component Sizing Information, Fan:OnOff, GUESTROOM315_318 PTACFAN, Design Electric Power Consumption [W], 259.75558
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM319 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10939
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM319 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10939
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM319 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10939
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM319 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM319 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM319 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM319 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.10939
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM319 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1977.13170
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM319 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.81863
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM319 PTAC DXCOIL, 1892.2, 3.13, 10.68, 11.31, 10.70, 10.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM319 PTAC DXCOIL, 1874.6, 3.01, 10.28, 10.88, 10.59, 10.1
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM319 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1235.26964
 Component Sizing Information, Fan:OnOff, GUESTROOM319 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.10939
 Component Sizing Information, Fan:OnOff, GUESTROOM319 PTACFAN, Design Electric Power Consumption [W], 69.62932
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM320_323 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.40054
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM320_323 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.40054
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM320_323 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.40054
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM320_323 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM320_323 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM320_323 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM320_323 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.40054
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM320_323 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 7406.75012
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM320_323 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80861
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM320_323 PTAC DXCOIL, 7095.8, 2.73, 9.31, 9.88, 9.34, 9.5
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM320_323 PTAC DXCOIL, 7031.3, 2.64, 9.00, 9.54, 9.29, 9.0
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM320_323 PTAC HEAT COIL, Design Size Nominal Capacity [W], 4958.93161
 Component Sizing Information, Fan:OnOff, GUESTROOM320_323 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.40054
 Component Sizing Information, Fan:OnOff, GUESTROOM320_323 PTACFAN, Design Electric Power Consumption [W], 254.96133
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM324 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11456
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM324 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.11456
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM324 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.11456
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM324 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM324 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM324 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM324 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.11456
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM324 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2047.01501
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM324 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.82378
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM324 PTAC DXCOIL, 1958.1, 3.12, 10.66, 11.29, 10.68, 10.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM324 PTAC DXCOIL, 1939.6, 3.01, 10.26, 10.85, 10.56, 10.1
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM324 PTAC HEAT COIL, Design Size Nominal Capacity [W], 1415.08415
 Component Sizing Information, Fan:OnOff, GUESTROOM324 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.11456
 Component Sizing Information, Fan:OnOff, GUESTROOM324 PTACFAN, Design Electric Power Consumption [W], 72.92264
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM401 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.15069
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM401 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.15069
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM401 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.15069
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM401 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM401 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM401 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM401 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.15069
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM401 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2746.43033
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM401 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.81494
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM401 PTAC DXCOIL, 2629.5, 3.03, 10.33, 10.95, 10.36, 10.4
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM401 PTAC DXCOIL, 2605.2, 2.92, 9.96, 10.55, 10.26, 9.8
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM401 PTAC HEAT COIL, Design Size Nominal Capacity [W], 2668.10588
 Component Sizing Information, Fan:OnOff, GUESTROOM401 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.15069
 Component Sizing Information, Fan:OnOff, GUESTROOM401 PTACFAN, Design Electric Power Consumption [W], 95.91836
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM402_405 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.54235
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM402_405 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.54235
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM402_405 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.54235
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM402_405 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM402_405 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM402_405 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM402_405 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.54235
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM402_405 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 10311.97534
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM402_405 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.79675
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM402_405 PTAC DXCOIL, 9890.9, 2.74, 9.35, 9.92, 9.39, 9.6
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM402_405 PTAC DXCOIL, 9803.5, 2.65, 9.05, 9.60, 9.34, 9.1
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM402_405 PTAC HEAT COIL, Design Size Nominal Capacity [W], 8266.09611
 Component Sizing Information, Fan:OnOff, GUESTROOM402_405 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.54235
 Component Sizing Information, Fan:OnOff, GUESTROOM402_405 PTACFAN, Design Electric Power Consumption [W], 345.22952
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM406_408 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.45387
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM406_408 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.45387
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM406_408 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.45387
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM406_408 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 4.24800E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM406_408 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 4.24800E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM406_408 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 4.24800E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM406_408 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.45387
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM406_408 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 8487.22129
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM406_408 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80379
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM406_408 PTAC DXCOIL, 8134.9, 2.73, 9.33, 9.90, 9.36, 9.5
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM406_408 PTAC DXCOIL, 8061.8, 2.64, 9.02, 9.57, 9.31, 9.1
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM406_408 PTAC HEAT COIL, Design Size Nominal Capacity [W], 6644.40095
 Component Sizing Information, Fan:OnOff, GUESTROOM406_408 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.45387
 Component Sizing Information, Fan:OnOff, GUESTROOM406_408 PTACFAN, Design Electric Power Consumption [W], 288.90658
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM409_412 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.54306
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM409_412 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.54306
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM409_412 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.54306
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM409_412 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM409_412 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM409_412 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM409_412 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.54306
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM409_412 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 10322.05072
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM409_412 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.79689
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM409_412 PTAC DXCOIL, 9900.4, 2.74, 9.35, 9.92, 9.39, 9.6
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM409_412 PTAC DXCOIL, 9813.0, 2.65, 9.05, 9.60, 9.34, 9.1
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM409_412 PTAC HEAT COIL, Design Size Nominal Capacity [W], 8257.80500
 Component Sizing Information, Fan:OnOff, GUESTROOM409_412 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.54306
 Component Sizing Information, Fan:OnOff, GUESTROOM409_412 PTACFAN, Design Electric Power Consumption [W], 345.68164
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM413 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.15522
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM413 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.15522
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM413 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.15522
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM413 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM413 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM413 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM413 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.15522
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM413 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2847.97581
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM413 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.81200
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM413 PTAC DXCOIL, 2727.5, 3.04, 10.36, 10.98, 10.38, 10.4
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM413 PTAC DXCOIL, 2702.5, 2.93, 9.98, 10.57, 10.29, 9.9
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM413 PTAC HEAT COIL, Design Size Nominal Capacity [W], 2330.62397
 Component Sizing Information, Fan:OnOff, GUESTROOM413 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.15522
 Component Sizing Information, Fan:OnOff, GUESTROOM413 PTACFAN, Design Electric Power Consumption [W], 98.80276
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM414 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.14336
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM414 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.14336
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM414 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.14336
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM414 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM414 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM414 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM414 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.14336
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM414 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2569.03802
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM414 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.82248
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM414 PTAC DXCOIL, 2457.8, 3.04, 10.38, 11.00, 10.40, 10.4
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM414 PTAC DXCOIL, 2434.7, 2.93, 9.99, 10.58, 10.29, 9.9
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM414 PTAC HEAT COIL, Design Size Nominal Capacity [W], 2308.98662
 Component Sizing Information, Fan:OnOff, GUESTROOM414 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.14336
 Component Sizing Information, Fan:OnOff, GUESTROOM414 PTACFAN, Design Electric Power Consumption [W], 91.25463
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM415_418 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.50367
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM415_418 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.50367
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM415_418 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.50367
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM415_418 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM415_418 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM415_418 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM415_418 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.50367
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM415_418 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 9381.10308
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM415_418 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80550
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM415_418 PTAC DXCOIL, 8990.1, 2.73, 9.32, 9.89, 9.36, 9.5
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM415_418 PTAC DXCOIL, 8909.0, 2.64, 9.02, 9.56, 9.30, 9.0
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM415_418 PTAC HEAT COIL, Design Size Nominal Capacity [W], 8248.19976
 Component Sizing Information, Fan:OnOff, GUESTROOM415_418 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.50367
 Component Sizing Information, Fan:OnOff, GUESTROOM415_418 PTACFAN, Design Electric Power Consumption [W], 320.60777
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM419 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.13234
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM419 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.13234
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM419 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.13234
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM419 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM419 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM419 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM419 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.13234
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM419 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2434.00873
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM419 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.81095
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM419 PTAC DXCOIL, 2331.3, 3.08, 10.51, 11.13, 10.53, 10.6
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM419 PTAC DXCOIL, 2310.0, 2.97, 10.13, 10.72, 10.43, 10.0
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM419 PTAC HEAT COIL, Design Size Nominal Capacity [W], 2214.72255
 Component Sizing Information, Fan:OnOff, GUESTROOM419 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.13234
 Component Sizing Information, Fan:OnOff, GUESTROOM419 PTACFAN, Design Electric Power Consumption [W], 84.23743
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM420_423 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.49948
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM420_423 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.49948
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM420_423 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.49948
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM420_423 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM420_423 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 5.66400E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM420_423 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 5.66400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM420_423 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.49948
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM420_423 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 9322.99402
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM420_423 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80458
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM420_423 PTAC DXCOIL, 8935.2, 2.73, 9.33, 9.89, 9.36, 9.5
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM420_423 PTAC DXCOIL, 8854.8, 2.64, 9.02, 9.56, 9.30, 9.1
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM420_423 PTAC HEAT COIL, Design Size Nominal Capacity [W], 8215.81919
 Component Sizing Information, Fan:OnOff, GUESTROOM420_423 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.49948
 Component Sizing Information, Fan:OnOff, GUESTROOM420_423 PTACFAN, Design Electric Power Consumption [W], 317.93735
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM424 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.14256
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM424 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.14256
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM424 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.14256
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM424 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM424 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.41600E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, GUESTROOM424 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.41600E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM424 PTAC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.14256
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM424 PTAC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 2558.13258
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM424 PTAC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.82188
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM424 PTAC DXCOIL, 2447.5, 3.04, 10.38, 11.00, 10.41, 10.4
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, GUESTROOM424 PTAC DXCOIL, 2424.5, 2.93, 10.00, 10.59, 10.30, 9.9
 Component Sizing Information, Coil:Heating:Electric, GUESTROOM424 PTAC HEAT COIL, Design Size Nominal Capacity [W], 2280.92854
 Component Sizing Information, Fan:OnOff, GUESTROOM424 PTACFAN, Design Size Maximum Flow Rate [m3/s], 0.14256
 Component Sizing Information, Fan:OnOff, GUESTROOM424 PTACFAN, Design Electric Power Consumption [W], 90.74628
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, LAUNDRYROOMFLR1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.32635
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, MECHANICALROOMFLR1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 5.25742E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, MEETINGROOMFLR1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.42927
 Component Sizing Information, ZoneHVAC:UnitHeater, REARSTAIRSFLR1 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 1.70033E-002
 Component Sizing Information, Fan:ConstantVolume, REARSTAIRSFLR1 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 1.70033E-002
 Component Sizing Information, Fan:ConstantVolume, REARSTAIRSFLR1 UNIT HEATERFAN, Design Electric Power Consumption [W], 1.57905
 Component Sizing Information, Coil:Heating:Electric, REARSTAIRSFLR1 UNIT HEATER COIL, Design Size Nominal Capacity [W], 501.46696
 Component Sizing Information, ZoneHVAC:UnitHeater, REARSTAIRSFLR2 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 1.70274E-002
 Component Sizing Information, Fan:ConstantVolume, REARSTAIRSFLR2 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 1.70274E-002
 Component Sizing Information, Fan:ConstantVolume, REARSTAIRSFLR2 UNIT HEATERFAN, Design Electric Power Consumption [W], 1.58128
 Component Sizing Information, Coil:Heating:Electric, REARSTAIRSFLR2 UNIT HEATER COIL, Design Size Nominal Capacity [W], 502.17003
 Component Sizing Information, ZoneHVAC:UnitHeater, REARSTAIRSFLR3 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 1.81530E-002
 Component Sizing Information, Fan:ConstantVolume, REARSTAIRSFLR3 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 1.81530E-002
 Component Sizing Information, Fan:ConstantVolume, REARSTAIRSFLR3 UNIT HEATERFAN, Design Electric Power Consumption [W], 1.68581
 Component Sizing Information, Coil:Heating:Electric, REARSTAIRSFLR3 UNIT HEATER COIL, Design Size Nominal Capacity [W], 535.37203
 Component Sizing Information, ZoneHVAC:UnitHeater, REARSTAIRSFLR4 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 3.93506E-002
 Component Sizing Information, Fan:ConstantVolume, REARSTAIRSFLR4 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 3.93506E-002
 Component Sizing Information, Fan:ConstantVolume, REARSTAIRSFLR4 UNIT HEATERFAN, Design Electric Power Consumption [W], 3.65438
 Component Sizing Information, Coil:Heating:Electric, REARSTAIRSFLR4 UNIT HEATER COIL, Design Size Nominal Capacity [W], 1160.74971
 Component Sizing Information, ZoneHVAC:UnitHeater, REARSTORAGEFLR1 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 9.55452E-003
 Component Sizing Information, Fan:ConstantVolume, REARSTORAGEFLR1 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 9.55452E-003
 Component Sizing Information, Fan:ConstantVolume, REARSTORAGEFLR1 UNIT HEATERFAN, Design Electric Power Consumption [W], 0.88730
 Component Sizing Information, Coil:Heating:Electric, REARSTORAGEFLR1 UNIT HEATER COIL, Design Size Nominal Capacity [W], 281.75107
 Component Sizing Information, ZoneHVAC:UnitHeater, REARSTORAGEFLR2 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 1.17908E-002
 Component Sizing Information, Fan:ConstantVolume, REARSTORAGEFLR2 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 1.17908E-002
 Component Sizing Information, Fan:ConstantVolume, REARSTORAGEFLR2 UNIT HEATERFAN, Design Electric Power Consumption [W], 1.09497
 Component Sizing Information, Coil:Heating:Electric, REARSTORAGEFLR2 UNIT HEATER COIL, Design Size Nominal Capacity [W], 347.69393
 Component Sizing Information, ZoneHVAC:UnitHeater, REARSTORAGEFLR3 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 1.30163E-002
 Component Sizing Information, Fan:ConstantVolume, REARSTORAGEFLR3 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 1.30163E-002
 Component Sizing Information, Fan:ConstantVolume, REARSTORAGEFLR3 UNIT HEATERFAN, Design Electric Power Consumption [W], 1.20879
 Component Sizing Information, Coil:Heating:Electric, REARSTORAGEFLR3 UNIT HEATER COIL, Design Size Nominal Capacity [W], 383.83393
 Component Sizing Information, ZoneHVAC:UnitHeater, REARSTORAGEFLR4 UNIT HEATER, Design Size Maximum Supply Air Flow Rate [m3/s], 2.82495E-002
 Component Sizing Information, Fan:ConstantVolume, REARSTORAGEFLR4 UNIT HEATERFAN, Design Size Maximum Flow Rate [m3/s], 2.82495E-002
 Component Sizing Information, Fan:ConstantVolume, REARSTORAGEFLR4 UNIT HEATERFAN, Design Electric Power Consumption [W], 2.62345
 Component Sizing Information, Coil:Heating:Electric, REARSTORAGEFLR4 UNIT HEATER COIL, Design Size Nominal Capacity [W], 833.12857
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, RESTROOMFLR1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 7.35842E-002
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.48006
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.48006
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.48006
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:1, Adjusted Heating Design Air Flow Rate [m3/s], 0.48006
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.48006
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:1, Adjusted Main Design Air Flow Rate [m3/s], 0.48006
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:10, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.23598
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:10, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.23598
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:10, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.23598
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:10, Adjusted Heating Design Air Flow Rate [m3/s], 0.23598
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:10, Adjusted Cooling Design Air Flow Rate [m3/s], 0.23598
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:10, Adjusted Main Design Air Flow Rate [m3/s], 0.23598
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:10, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:10, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:11, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.21464
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:11, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.21464
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:11, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.21464
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:11, Adjusted Heating Design Air Flow Rate [m3/s], 0.21464
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:11, Adjusted Cooling Design Air Flow Rate [m3/s], 0.21464
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:11, Adjusted Main Design Air Flow Rate [m3/s], 0.21464
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:11, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:11, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:12, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.31844
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:12, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.31844
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:12, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.31844
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:12, Adjusted Heating Design Air Flow Rate [m3/s], 0.31844
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:12, Adjusted Cooling Design Air Flow Rate [m3/s], 0.31844
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:12, Adjusted Main Design Air Flow Rate [m3/s], 0.31844
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:12, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:12, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.80112
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.80112
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.80112
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:2, Adjusted Heating Design Air Flow Rate [m3/s], 0.80112
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.80112
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:2, Adjusted Main Design Air Flow Rate [m3/s], 0.80112
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 7.35842E-002
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 7.35842E-002
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:3, Sum of Air Terminal Maximum Flow Rates [m3/s], 7.35842E-002
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:3, Adjusted Heating Design Air Flow Rate [m3/s], 7.35842E-002
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:3, Adjusted Cooling Design Air Flow Rate [m3/s], 7.35842E-002
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:3, Adjusted Main Design Air Flow Rate [m3/s], 7.35842E-002
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:3, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:3, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:4, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.42927
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:4, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.42927
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:4, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.42927
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:4, Adjusted Heating Design Air Flow Rate [m3/s], 0.42927
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:4, Adjusted Cooling Design Air Flow Rate [m3/s], 0.42927
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:4, Adjusted Main Design Air Flow Rate [m3/s], 0.42927
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:4, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:4, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 5.25742E-002
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 5.25742E-002
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:5, Sum of Air Terminal Maximum Flow Rates [m3/s], 5.25742E-002
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:5, Adjusted Heating Design Air Flow Rate [m3/s], 5.25742E-002
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:5, Adjusted Cooling Design Air Flow Rate [m3/s], 5.25742E-002
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:5, Adjusted Main Design Air Flow Rate [m3/s], 5.25742E-002
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:5, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:5, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:6, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.31284
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:6, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.31284
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:6, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.31284
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:6, Adjusted Heating Design Air Flow Rate [m3/s], 0.31284
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:6, Adjusted Cooling Design Air Flow Rate [m3/s], 0.31284
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:6, Adjusted Main Design Air Flow Rate [m3/s], 0.31284
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:6, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:6, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:7, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.32635
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:7, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.32635
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:7, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.32635
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:7, Adjusted Heating Design Air Flow Rate [m3/s], 1.32635
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:7, Adjusted Cooling Design Air Flow Rate [m3/s], 1.32635
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:7, Adjusted Main Design Air Flow Rate [m3/s], 1.32635
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:7, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:7, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:8, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.12219
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:8, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.12219
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:8, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.12219
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:8, Adjusted Heating Design Air Flow Rate [m3/s], 0.12219
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:8, Adjusted Cooling Design Air Flow Rate [m3/s], 0.12219
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:8, Adjusted Main Design Air Flow Rate [m3/s], 0.12219
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:8, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:8, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:9, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.32475
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:9, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.32475
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:9, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.32475
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:9, Adjusted Heating Design Air Flow Rate [m3/s], 0.32475
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:9, Adjusted Cooling Design Air Flow Rate [m3/s], 0.32475
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:9, Adjusted Main Design Air Flow Rate [m3/s], 0.32475
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:9, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:9, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:1, Design Supply Air Flow Rate [m3/s], 0.48006
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:10, Design Supply Air Flow Rate [m3/s], 0.23598
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:11, Design Supply Air Flow Rate [m3/s], 0.21464
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:12, Design Supply Air Flow Rate [m3/s], 0.31844
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:2, Design Supply Air Flow Rate [m3/s], 0.80112
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:3, Design Supply Air Flow Rate [m3/s], 7.35842E-002
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:4, Design Supply Air Flow Rate [m3/s], 0.42927
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:5, Design Supply Air Flow Rate [m3/s], 5.25742E-002
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:6, Design Supply Air Flow Rate [m3/s], 0.31284
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:7, Design Supply Air Flow Rate [m3/s], 1.32635
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:8, Design Supply Air Flow Rate [m3/s], 0.12219
 Component Sizing Information, AirLoopHVAC, PSZ-HEATCOOL:9, Design Supply Air Flow Rate [m3/s], 0.32475
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.48006
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 3.76265E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:1_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.48006
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:1_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 8567.47014
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:1_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.82433
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:1_COOLC DXCOIL, 8217.8, 3.06, 10.43, 10.48, 10.36, 10.4
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:1_COOLC DXCOIL, 8140.5, 2.94, 10.04, 10.07, 10.24, 9.8
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:1_HEATC, Design Size Nominal Capacity [W], 12726.01571
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:1_FAN, Design Size Maximum Flow Rate [m3/s], 0.48006
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:1_FAN, Design Electric Power Consumption [W], 556.82693
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:10_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.23598
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:10_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 3.13551E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:10_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.23598
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:10_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 4795.26943
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:10_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.76995
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:10_COOLC DXCOIL, 4624.9, 3.12, 10.66, 10.73, 10.60, 10.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:10_COOLC DXCOIL, 4586.8, 3.02, 10.31, 10.36, 10.53, 10.2
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:10_HEATC, Design Size Nominal Capacity [W], 6892.19530
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:10_FAN, Design Size Maximum Flow Rate [m3/s], 0.23598
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:10_FAN, Design Electric Power Consumption [W], 273.71054
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:11_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.21464
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:11_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 3.13551E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:11_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.21464
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:11_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 4423.86855
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:11_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.76452
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:11_COOLC DXCOIL, 4269.0, 3.13, 10.69, 10.76, 10.63, 10.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:11_COOLC DXCOIL, 4234.5, 3.03, 10.34, 10.39, 10.56, 10.2
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:11_HEATC, Design Size Nominal Capacity [W], 6409.46551
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:11_FAN, Design Size Maximum Flow Rate [m3/s], 0.21464
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:11_FAN, Design Electric Power Consumption [W], 248.96113
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:12_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.31844
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:12_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 3.13551E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:12_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.31844
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:12_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 6512.11688
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:12_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.76751
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:12_COOLC DXCOIL, 6282.3, 3.13, 10.67, 10.74, 10.62, 10.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:12_COOLC DXCOIL, 6231.0, 3.03, 10.32, 10.37, 10.54, 10.2
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:12_HEATC, Design Size Nominal Capacity [W], 8758.64584
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:12_FAN, Design Size Maximum Flow Rate [m3/s], 0.31844
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:12_FAN, Design Electric Power Consumption [W], 369.36313
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.80112
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.42352
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:2_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.80112
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:2_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 19893.74358
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:2_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:2_COOLC DXCOIL, 19324.3, 3.22, 10.98, 11.08, 10.94, 11.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:2_COOLC DXCOIL, 19195.3, 3.13, 10.68, 10.75, 10.93, 10.8
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:2_HEATC, Design Size Nominal Capacity [W], 39105.47919
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:2_FAN, Design Size Maximum Flow Rate [m3/s], 0.80112
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:2_FAN, Design Electric Power Consumption [W], 912.63241
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:3_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 7.35842E-002
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:3_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:3_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 7.35842E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:3_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1241.68170
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:3_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.85049
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:3_COOLC DXCOIL, 1187.9, 3.02, 10.32, 10.36, 10.24, 10.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:3_COOLC DXCOIL, 1176.1, 2.91, 9.91, 9.94, 10.10, 9.6
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:3_HEATC, Design Size Nominal Capacity [W], 1664.89784
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:3_FAN, Design Size Maximum Flow Rate [m3/s], 7.35842E-002
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:3_FAN, Design Electric Power Consumption [W], 85.35082
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:4_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.42927
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:4_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.42927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:4_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.42927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:4_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 10659.87455
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:4_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:4_COOLC DXCOIL, 10354.8, 3.22, 10.98, 11.08, 10.94, 11.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:4_COOLC DXCOIL, 10285.6, 3.13, 10.68, 10.75, 10.93, 10.8
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:4_HEATC, Design Size Nominal Capacity [W], 30976.73741
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:4_FAN, Design Size Maximum Flow Rate [m3/s], 0.42927
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:4_FAN, Design Electric Power Consumption [W], 497.91683
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:5_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 5.25742E-002
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:5_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 8.15284E-003
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:5_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 5.25742E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:5_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 1147.39852
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:5_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.74354
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:5_COOLC DXCOIL, 1109.6, 3.16, 10.78, 10.86, 10.73, 10.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:5_COOLC DXCOIL, 1101.2, 3.06, 10.45, 10.50, 10.68, 10.4
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:5_HEATC, Design Size Nominal Capacity [W], 1593.38125
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:5_FAN, Design Size Maximum Flow Rate [m3/s], 5.25742E-002
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:5_FAN, Design Electric Power Consumption [W], 60.98112
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:6_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.31284
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:6_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 8.80000E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:6_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.31284
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:6_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 7768.65668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:6_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:6_COOLC DXCOIL, 7546.3, 3.22, 10.98, 11.08, 10.94, 11.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:6_COOLC DXCOIL, 7495.9, 3.13, 10.68, 10.75, 10.93, 10.8
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:6_HEATC, Design Size Nominal Capacity [W], 11437.42416
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:6_FAN, Design Size Maximum Flow Rate [m3/s], 0.31284
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:6_FAN, Design Electric Power Consumption [W], 362.86964
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:7_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.32635
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:7_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.14300
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:7_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 1.32635
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:7_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 24983.82300
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:7_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.80069
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:7_COOLC DXCOIL, 24021.1, 2.96, 10.11, 10.17, 10.05, 10.1
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:7_COOLC DXCOIL, 23807.4, 2.86, 9.76, 9.80, 9.97, 9.6
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:7_HEATC, Design Size Nominal Capacity [W], 37092.88115
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:7_FAN, Design Size Maximum Flow Rate [m3/s], 1.32635
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:7_FAN, Design Electric Power Consumption [W], 1450.52983
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:8_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.12219
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:8_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.11000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:8_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.12219
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:8_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 3034.27635
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:8_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:8_COOLC DXCOIL, 2947.4, 3.22, 10.98, 11.08, 10.94, 11.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:8_COOLC DXCOIL, 2927.7, 3.13, 10.68, 10.75, 10.93, 10.8
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:8_HEATC, Design Size Nominal Capacity [W], 8213.50711
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:8_FAN, Design Size Maximum Flow Rate [m3/s], 0.12219
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:8_FAN, Design Electric Power Consumption [W], 141.72936
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:9_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.32475
 Component Sizing Information, Controller:OutdoorAir, PSZ-HEATCOOL:9_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.10000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:9_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 0.32475
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:9_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 8064.37555
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:9_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:9_COOLC DXCOIL, 7833.6, 3.22, 10.98, 11.08, 10.94, 11.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-HEATCOOL:9_COOLC DXCOIL, 7781.2, 3.13, 10.68, 10.75, 10.93, 10.8
 Component Sizing Information, Coil:Heating:Fuel, PSZ-HEATCOOL:9_HEATC, Design Size Nominal Capacity [W], 12301.29277
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:9_FAN, Design Size Maximum Flow Rate [m3/s], 0.32475
 Component Sizing Information, Fan:ConstantVolume, PSZ-HEATCOOL:9_FAN, Design Electric Power Consumption [W], 376.68251
Water Heater Information,WaterHeater:Mixed,SWHSYS1 WATER HEATER,2.0000,845000.0,0.348,0.6803
 Component Sizing Information, PlantLoop, SWHSYS1, Maximum Loop Flow Rate [m3/s], 2.11910E-004
 Component Sizing Information, PlantLoop, SWHSYS1, Plant Loop Volume [m3], 2.54292E-002
 Component Sizing Information, PlantLoop, SWHSYS1, Design Supply Temperature [C], 60.00000
 Component Sizing Information, PlantLoop, SWHSYS1, Design Return Temperature [C], 55.00000
 Component Sizing Information, PlantLoop, SWHSYS1, Sizing Option, NonCoincident
 Component Sizing Information, PlantLoop, SWHSYS1, Minimum Loop Flow Rate [m3/s], 0.00000
 Component Sizing Information, PlantLoop, SWHSYS1, Design Capacity [W], 4447.46304
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Design Flow Rate [m3/s], 2.11910E-004
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Design Power Consumption [W], 54.14029
 Component Sizing Information, WaterHeater:Mixed, SWHSYS1 WATER HEATER, Use Side Design Flow Rate [m3/s], 2.11910E-004
! <Zone Surfaces>,Zone Name,# Surfaces
! <Shading Surfaces>,Number of Shading Surfaces,# Surfaces
! <HeatTransfer Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Shading Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Transmittance Schedule,Min Schedule Value,Max Schedule Value,Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Frame/Divider Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m}
Shading Surfaces,Number of Shading Surfaces,2
Shading Surface,ENTRY CANOPY,Shading,W_CORRIDORFLR1_2_0_0,None,,0.0,0.0, ,83.60,83.60,83.60,0.00,0.00,9.14,9.14,,,,,,,,,,,4
Shading Surface,Mir-ENTRY CANOPY,Shading,W_CORRIDORFLR1_2_0_0,None,,0.0,0.0, ,83.60,83.60,83.60,180.00,180.00,9.14,9.14,,,,,,,,,,,4
Zone Surfaces,CORRIDORFLR1,33
HeatTransfer Surface,P_CORRIDORFLR1_10003_0_10002,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,8.18,8.18,8.18,0.00,90.00,2.44,3.35,0.00,P_REARSTAIRSFLR1_5_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_11_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,P_EXERCISECENTERFLR1_10013_0_10011,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_12_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.29,13.29,13.29,0.00,90.00,3.96,3.35,0.00,P_EXERCISECENTERFLR1_10014_0_10012,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_13_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,53.14,53.14,53.14,0.00,90.00,15.85,3.35,0.00,P_FRONTOFFICEFLR1_10015_0_10013,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_14_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,5.11,5.11,5.11,0.00,90.00,1.52,3.35,0.00,P_FRONTSTORAGEFLR1_10016_0_10014,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_15_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,8.18,8.18,8.18,0.00,90.00,2.44,3.35,0.00,P_FRONTSTAIRSFLR1_10017_0_10015,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_17_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,66.43,66.43,66.43,180.00,90.00,19.81,3.35,0.00,P_FRONTLOUNGEFLR1_10018_0_10016,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_18_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.29,13.29,13.29,180.00,90.00,3.96,3.35,0.00,P_RESTROOMFLR1_10019_0_10017,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_19_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,P_RESTROOMFLR1_10020_0_10018,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_21_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,P_MEETINGROOMFLR1_10021_0_10019,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_22_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,32.70,32.70,32.70,180.00,90.00,9.75,3.35,0.00,P_MEETINGROOMFLR1_10022_0_10020,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_23_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.29,13.29,13.29,180.00,90.00,3.96,3.35,0.00,P_MECHANICALROOMFLR1_10023_0_10021,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_24_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.29,13.29,13.29,180.00,90.00,3.96,3.35,0.00,P_GUESTROOM101_10024_0_10022,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_25_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.29,13.29,13.29,180.00,90.00,3.96,3.35,0.00,P_GUESTROOM102_10025_0_10023,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_26_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.29,13.29,13.29,180.00,90.00,3.96,3.35,0.00,P_GUESTROOM103_10026_0_10024,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_27_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,8.18,8.18,8.18,180.00,90.00,2.44,3.35,0.00,P_REARSTORAGEFLR1_10027_0_10025,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.29,13.29,13.29,0.00,90.00,3.96,3.35,0.00,P_GUESTROOM104_10007_0_10005,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_5_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.29,13.29,13.29,0.00,90.00,3.96,3.35,0.00,P_GUESTROOM105_10008_0_10006,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_6_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.29,13.29,13.29,0.00,90.00,3.96,3.35,0.00,P_EMPLOYEELOUNGEFLR1_10009_0_10007,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_7_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.86,39.86,39.86,0.00,90.00,11.89,3.35,0.00,P_LAUNDRYROOMFLR1_10010_0_10008,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_8_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.13,6.13,6.13,0.00,90.00,1.83,3.35,0.00,P_ELEVATORCOREFLR1_10011_0_10009,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR1_9_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,P_ELEVATORCOREFLR1_10012_0_10010,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR1_10_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,10.22,10.22,10.22,0.00,90.00,3.05,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR1_16_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,1.69,6.13,1.69,270.00,90.00,1.83,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.96,3.65E-002,4
HeatTransfer Surface,D_CORRIDORFLR1_16_0_0_0_0,Window,W_CORRIDORFLR1_16_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,4.44,4.44,4.44,270.00,90.00,1.82,2.43,3.00E-004,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.83,0.17,4
HeatTransfer Surface,W_CORRIDORFLR1_20_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,7.53,10.22,7.53,180.00,90.00,3.05,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR1_20_0_0_0_0,Window,W_CORRIDORFLR1_20_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,2.69,2.69,2.69,180.00,90.00,1.14,2.36,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR1_2_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,3.44,6.13,3.44,90.00,90.00,1.83,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR1_2_0_0_0_0,Window,W_CORRIDORFLR1_2_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,2.69,2.69,2.69,90.00,90.00,1.14,2.36,3.00E-004,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,S_CORRIDORFLR1_0_0_0,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,150.51,150.51,150.51,270.00,180.00,12.27,12.27,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,12
HeatTransfer Surface,C_CORRIDORFLR1_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,125.42,125.42,125.42,90.00,0.00,11.20,11.20,0.00,F_CORRIDORFLR2_10004_0_10003,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,8
HeatTransfer Surface,C_CORRIDORFLR1_1_1_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,25.09,25.09,25.09,90.00,0.00,8.23,3.05,0.00,F_GUESTROOM206_208_10005_0_10004,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,CORRIDORFLR1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,301.01,301.01,301.01,0.00,90.00,301.01,1.00,0.00,CORRIDORFLR1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORRIDORFLR2,25
HeatTransfer Surface,P_CORRIDORFLR2_10100_0_10062,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.69,6.69,6.69,0.00,90.00,2.44,2.74,0.00,P_REARSTAIRSFLR2_5_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR2_10_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM220_223_10109_0_10069,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR2_11_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,0.00,90.00,15.85,2.74,0.00,P_GUESTROOM220_223_10110_0_10070,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR2_12_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,0.00,90.00,3.96,2.74,0.00,P_GUESTROOM224_10111_0_10071,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR2_13_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,4.18,4.18,4.18,0.00,90.00,1.52,2.74,0.00,P_FRONTSTORAGEFLR2_10112_0_10072,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR2_14_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.69,6.69,6.69,0.00,90.00,2.44,2.74,0.00,P_FRONTSTAIRSFLR2_10113_0_10073,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR2_16_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,180.00,90.00,3.96,2.74,0.00,P_GUESTROOM201_10114_0_10074,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR2_17_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,180.00,90.00,15.85,2.74,0.00,P_GUESTROOM202_205_10115_0_10075,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR2_18_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,35.12,35.12,35.12,180.00,90.00,12.80,2.74,0.00,P_GUESTROOM206_208_10116_0_10076,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR2_19_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,180.00,90.00,15.85,2.74,0.00,P_GUESTROOM209_212_10117_0_10077,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR2_20_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,180.00,90.00,3.96,2.74,0.00,P_GUESTROOM213_10118_0_10078,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR2_21_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.69,6.69,6.69,180.00,90.00,2.44,2.74,0.00,P_REARSTORAGEFLR2_10119_0_10079,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR2_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,0.00,90.00,3.96,2.74,0.00,P_GUESTROOM214_10104_0_10064,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR2_5_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,0.00,90.00,15.85,2.74,0.00,P_GUESTROOM215_218_10105_0_10065,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR2_6_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,0.00,90.00,3.96,2.74,0.00,P_GUESTROOM219_10106_0_10066,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR2_7_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,5.02,5.02,5.02,0.00,90.00,1.83,2.74,0.00,P_ELEVATORCOREFLR2_10107_0_10067,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR2_8_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_ELEVATORCOREFLR2_10108_0_10068,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR2_15_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,3.71,5.02,3.71,270.00,90.00,1.83,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR2_15_0_0_0_0,Window,W_CORRIDORFLR2_15_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,1.31,1.31,1.31,270.00,90.00,0.92,1.42,3.00E-004,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR2_2_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,3.71,5.02,3.71,90.00,90.00,1.83,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR2_2_0_0_0_0,Window,W_CORRIDORFLR2_2_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,1.31,1.31,1.31,90.00,90.00,0.92,1.42,3.00E-004,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR2_9_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,8.36,8.36,8.36,0.00,90.00,3.05,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_CORRIDORFLR2_10004_0_10003,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,125.42,125.42,125.42,90.00,180.00,11.20,11.20,0.00,C_CORRIDORFLR1_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,8
HeatTransfer Surface,C_CORRIDORFLR2_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,125.42,125.42,125.42,90.00,0.00,11.20,11.20,0.00,F_CORRIDORFLR3_10102_0_10063,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,8
HeatTransfer Surface,CORRIDORFLR2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,250.84,250.84,250.84,0.00,90.00,250.84,1.00,0.00,CORRIDORFLR2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORRIDORFLR3,25
HeatTransfer Surface,P_CORRIDORFLR3_10198_0_10107,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.69,6.69,6.69,0.00,90.00,2.44,2.74,0.00,P_REARSTAIRSFLR3_5_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR3_10_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM320_323_10207_0_10114,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR3_11_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,0.00,90.00,15.85,2.74,0.00,P_GUESTROOM320_323_10208_0_10115,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR3_12_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,0.00,90.00,3.96,2.74,0.00,P_GUESTROOM324_10209_0_10116,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR3_13_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,4.18,4.18,4.18,0.00,90.00,1.52,2.74,0.00,P_FRONTSTORAGEFLR3_10210_0_10117,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR3_14_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.69,6.69,6.69,0.00,90.00,2.44,2.74,0.00,P_FRONTSTAIRSFLR3_10211_0_10118,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR3_16_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,180.00,90.00,3.96,2.74,0.00,P_GUESTROOM301_10212_0_10119,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR3_17_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,180.00,90.00,15.85,2.74,0.00,P_GUESTROOM302_305_10213_0_10120,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR3_18_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,35.12,35.12,35.12,180.00,90.00,12.80,2.74,0.00,P_GUESTROOM306_308_10214_0_10121,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR3_19_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,180.00,90.00,15.85,2.74,0.00,P_GUESTROOM309_312_10215_0_10122,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR3_20_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,180.00,90.00,3.96,2.74,0.00,P_GUESTROOM313_10216_0_10123,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR3_21_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.69,6.69,6.69,180.00,90.00,2.44,2.74,0.00,P_REARSTORAGEFLR3_10217_0_10124,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR3_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,0.00,90.00,3.96,2.74,0.00,P_GUESTROOM314_10202_0_10109,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR3_5_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,0.00,90.00,15.85,2.74,0.00,P_GUESTROOM315_318_10203_0_10110,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR3_6_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,0.00,90.00,3.96,2.74,0.00,P_GUESTROOM319_10204_0_10111,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR3_7_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,5.02,5.02,5.02,0.00,90.00,1.83,2.74,0.00,P_ELEVATORCOREFLR3_10205_0_10112,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR3_8_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_ELEVATORCOREFLR3_10206_0_10113,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR3_15_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,3.71,5.02,3.71,270.00,90.00,1.83,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR3_15_0_0_0_0,Window,W_CORRIDORFLR3_15_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,1.31,1.31,1.31,270.00,90.00,0.92,1.42,3.00E-004,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR3_2_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,3.71,5.02,3.71,90.00,90.00,1.83,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR3_2_0_0_0_0,Window,W_CORRIDORFLR3_2_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,1.31,1.31,1.31,90.00,90.00,0.92,1.42,3.00E-004,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR3_9_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,8.36,8.36,8.36,0.00,90.00,3.05,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_CORRIDORFLR3_10102_0_10063,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,125.42,125.42,125.42,90.00,180.00,11.20,11.20,0.00,C_CORRIDORFLR2_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,8
HeatTransfer Surface,C_CORRIDORFLR3_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,125.42,125.42,125.42,90.00,0.00,11.20,11.20,0.00,F_CORRIDORFLR4_10200_0_10108,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,8
HeatTransfer Surface,CORRIDORFLR3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,250.84,250.84,250.84,0.00,90.00,250.84,1.00,0.00,CORRIDORFLR3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,CORRIDORFLR4,25
HeatTransfer Surface,P_CORRIDORFLR4_10287_0_10151,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.69,6.69,6.69,0.00,90.00,2.44,2.74,0.00,P_REARSTAIRSFLR4_5_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR4_10_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM420_423_10295_0_10157,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR4_11_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,0.00,90.00,15.85,2.74,0.00,P_GUESTROOM420_423_10296_0_10158,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR4_12_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,0.00,90.00,3.96,2.74,0.00,P_GUESTROOM424_10297_0_10159,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR4_13_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,4.18,4.18,4.18,0.00,90.00,1.52,2.74,0.00,P_FRONTSTORAGEFLR4_10298_0_10160,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR4_14_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.69,6.69,6.69,0.00,90.00,2.44,2.74,0.00,P_FRONTSTAIRSFLR4_10299_0_10161,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR4_16_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,180.00,90.00,3.96,2.74,0.00,P_GUESTROOM401_10300_0_10162,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR4_17_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,180.00,90.00,15.85,2.74,0.00,P_GUESTROOM402_405_10301_0_10163,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR4_18_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,35.12,35.12,35.12,180.00,90.00,12.80,2.74,0.00,P_GUESTROOM406_408_10302_0_10164,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR4_19_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,180.00,90.00,15.85,2.74,0.00,P_GUESTROOM409_412_10303_0_10165,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR4_20_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,180.00,90.00,3.96,2.74,0.00,P_GUESTROOM413_10304_0_10166,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR4_21_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.69,6.69,6.69,180.00,90.00,2.44,2.74,0.00,P_REARSTORAGEFLR4_10305_0_10167,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR4_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,0.00,90.00,3.96,2.74,0.00,P_GUESTROOM414_10290_0_10152,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR4_5_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,0.00,90.00,15.85,2.74,0.00,P_GUESTROOM415_418_10291_0_10153,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR4_6_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,0.00,90.00,3.96,2.74,0.00,P_GUESTROOM419_10292_0_10154,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR4_7_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,5.02,5.02,5.02,0.00,90.00,1.83,2.74,0.00,P_ELEVATORCOREFLR4_10293_0_10155,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_CORRIDORFLR4_8_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_ELEVATORCOREFLR4_10294_0_10156,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR4_15_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,3.71,5.02,3.71,270.00,90.00,1.83,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR4_15_0_0_0_0,Window,W_CORRIDORFLR4_15_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,1.31,1.31,1.31,270.00,90.00,0.92,1.42,3.00E-004,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR4_2_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,3.71,5.02,3.71,90.00,90.00,1.83,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR4_2_0_0_0_0,Window,W_CORRIDORFLR4_2_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,1.31,1.31,1.31,90.00,90.00,0.92,1.42,3.00E-004,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_CORRIDORFLR4_9_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,8.36,8.36,8.36,0.00,90.00,3.05,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_CORRIDORFLR4_10200_0_10108,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,125.42,125.42,125.42,90.00,180.00,11.20,11.20,0.00,C_CORRIDORFLR3_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,8
HeatTransfer Surface,R_CORRIDORFLR4_1_0_0,Roof,,CTF - ConductionTransferFunction,IEAD RES ROOF,0.376,0.351,,125.42,125.42,125.42,90.00,0.00,11.20,11.20,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,8
HeatTransfer Surface,CORRIDORFLR4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,250.84,250.84,250.84,0.00,90.00,250.84,1.00,0.00,CORRIDORFLR4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,ELEVATORCOREFLR1,7
HeatTransfer Surface,P_ELEVATORCOREFLR1_10011_0_10009,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.13,6.13,6.13,180.00,90.00,1.83,3.35,0.00,P_CORRIDORFLR1_8_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_ELEVATORCOREFLR1_10012_0_10010,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,P_CORRIDORFLR1_9_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_ELEVATORCOREFLR1_10075_0_10050,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,P_LAUNDRYROOMFLR1_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_ELEVATORCOREFLR1_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,6.13,6.13,6.13,0.00,90.00,1.83,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,S_ELEVATORCOREFLR1_0_0_0,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,15.05,15.05,15.05,90.00,180.00,8.23,1.83,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_ELEVATORCOREFLR1_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,15.05,15.05,15.05,90.00,0.00,8.23,1.83,0.00,F_ELEVATORCOREFLR2_10077_0_10051,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,ELEVATORCOREFLR1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,30.10,30.10,30.10,0.00,90.00,30.10,1.00,0.00,ELEVATORCOREFLR1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,ELEVATORCOREFLR2,6
HeatTransfer Surface,P_ELEVATORCOREFLR2_10107_0_10067,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,5.02,5.02,5.02,180.00,90.00,1.83,2.74,0.00,P_CORRIDORFLR2_7_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_ELEVATORCOREFLR2_10108_0_10068,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_CORRIDORFLR2_8_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_ELEVATORCOREFLR2_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM219_10167_0_10096,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_ELEVATORCOREFLR2_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,5.02,5.02,5.02,0.00,90.00,1.83,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_ELEVATORCOREFLR2_10077_0_10051,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,15.05,15.05,15.05,90.00,180.00,8.23,1.83,0.00,C_ELEVATORCOREFLR1_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_ELEVATORCOREFLR2_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,15.05,15.05,15.05,90.00,0.00,8.23,1.83,0.00,F_ELEVATORCOREFLR3_10166_0_10095,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,ELEVATORCOREFLR3,6
HeatTransfer Surface,P_ELEVATORCOREFLR3_10205_0_10112,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,5.02,5.02,5.02,180.00,90.00,1.83,2.74,0.00,P_CORRIDORFLR3_7_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_ELEVATORCOREFLR3_10206_0_10113,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_CORRIDORFLR3_8_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_ELEVATORCOREFLR3_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM319_10258_0_10141,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_ELEVATORCOREFLR3_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,5.02,5.02,5.02,0.00,90.00,1.83,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_ELEVATORCOREFLR3_10166_0_10095,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,15.05,15.05,15.05,90.00,180.00,8.23,1.83,0.00,C_ELEVATORCOREFLR2_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_ELEVATORCOREFLR3_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,15.05,15.05,15.05,90.00,0.00,8.23,1.83,0.00,F_ELEVATORCOREFLR4_10257_0_10140,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,ELEVATORCOREFLR4,6
HeatTransfer Surface,P_ELEVATORCOREFLR4_10293_0_10155,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,5.02,5.02,5.02,180.00,90.00,1.83,2.74,0.00,P_CORRIDORFLR4_7_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_ELEVATORCOREFLR4_10294_0_10156,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_CORRIDORFLR4_8_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_ELEVATORCOREFLR4_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM419_10337_0_10175,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_ELEVATORCOREFLR4_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,5.02,5.02,5.02,0.00,90.00,1.83,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_ELEVATORCOREFLR4_10257_0_10140,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,15.05,15.05,15.05,90.00,180.00,8.23,1.83,0.00,C_ELEVATORCOREFLR3_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,R_ELEVATORCOREFLR4_1_0_0,Roof,,CTF - ConductionTransferFunction,IEAD RES ROOF,0.376,0.351,,15.05,15.05,15.05,90.00,0.00,8.23,1.83,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
Zone Surfaces,EMPLOYEELOUNGEFLR1,8
HeatTransfer Surface,P_EMPLOYEELOUNGEFLR1_10009_0_10007,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.29,13.29,13.29,180.00,90.00,3.96,3.35,0.00,P_CORRIDORFLR1_6_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_EMPLOYEELOUNGEFLR1_10066_0_10045,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,P_GUESTROOM105_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_EMPLOYEELOUNGEFLR1_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,P_LAUNDRYROOMFLR1_10070_0_10047,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_EMPLOYEELOUNGEFLR1_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,11.64,13.29,11.64,0.00,90.00,3.96,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_EMPLOYEELOUNGEFLR1_3_0_0_0_0,Window,W_EMPLOYEELOUNGEFLR1_3_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,S_EMPLOYEELOUNGEFLR1_0_0_0,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_EMPLOYEELOUNGEFLR1_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM215_218_10068_0_10046,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,EMPLOYEELOUNGEFLR1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,EMPLOYEELOUNGEFLR1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,EXERCISECENTERFLR1,8
HeatTransfer Surface,P_EXERCISECENTERFLR1_10013_0_10011,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,P_CORRIDORFLR1_11_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_EXERCISECENTERFLR1_10014_0_10012,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.29,13.29,13.29,180.00,90.00,3.96,3.35,0.00,P_CORRIDORFLR1_12_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_EXERCISECENTERFLR1_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,P_FRONTOFFICEFLR1_10083_0_10053,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_EXERCISECENTERFLR1_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,11.64,13.29,11.64,0.00,90.00,3.96,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_EXERCISECENTERFLR1_3_0_0_0_0,Window,W_EXERCISECENTERFLR1_3_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,1.65,1.65,1.65,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,S_EXERCISECENTERFLR1_0_0_0,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_EXERCISECENTERFLR1_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM220_223_10081_0_10052,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,EXERCISECENTERFLR1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,EXERCISECENTERFLR1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FRONTLOUNGEFLR1,13
HeatTransfer Surface,P_FRONTLOUNGEFLR1_10018_0_10016,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,66.43,66.43,66.43,0.00,90.00,19.81,3.35,0.00,P_CORRIDORFLR1_17_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_FRONTLOUNGEFLR1_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,P_RESTROOMFLR1_10033_0_10030,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTLOUNGEFLR1_4_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.68,0.32,4
HeatTransfer Surface,W_FRONTLOUNGEFLR1_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,51.60,66.43,51.60,180.00,90.00,19.81,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTLOUNGEFLR1_5_0_0_0_0,Window,W_FRONTLOUNGEFLR1_5_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,2.97,2.97,2.97,180.00,90.00,2.05,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTLOUNGEFLR1_5_0_0_0_1,Window,W_FRONTLOUNGEFLR1_5_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,2.97,2.97,2.97,180.00,90.00,2.05,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTLOUNGEFLR1_5_0_0_0_2,Window,W_FRONTLOUNGEFLR1_5_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,2.97,2.97,2.97,180.00,90.00,2.05,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTLOUNGEFLR1_5_0_0_0_3,Window,W_FRONTLOUNGEFLR1_5_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,2.97,2.97,2.97,180.00,90.00,2.05,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTLOUNGEFLR1_5_0_0_0_4,Window,W_FRONTLOUNGEFLR1_5_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,2.96,2.96,2.96,180.00,90.00,2.05,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,S_FRONTLOUNGEFLR1_0_0_0,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,163.06,163.06,163.06,90.00,180.00,8.23,19.81,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_FRONTLOUNGEFLR1_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM201_10031_0_10028,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,C_FRONTLOUNGEFLR1_1_1_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,130.45,130.45,130.45,90.00,0.00,8.23,15.85,0.00,F_GUESTROOM202_205_10032_0_10029,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FRONTLOUNGEFLR1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,326.11,326.11,326.11,0.00,90.00,326.11,1.00,0.00,FRONTLOUNGEFLR1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FRONTOFFICEFLR1,12
HeatTransfer Surface,P_FRONTOFFICEFLR1_10015_0_10013,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,53.14,53.14,53.14,180.00,90.00,15.85,3.35,0.00,P_CORRIDORFLR1_13_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_FRONTOFFICEFLR1_10083_0_10053,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,P_EXERCISECENTERFLR1_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_FRONTOFFICEFLR1_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,P_FRONTSTORAGEFLR1_10088_0_10056,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTOFFICEFLR1_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,46.56,53.14,46.56,0.00,90.00,15.85,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTOFFICEFLR1_3_0_0_0_0,Window,W_FRONTOFFICEFLR1_3_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTOFFICEFLR1_3_0_0_0_1,Window,W_FRONTOFFICEFLR1_3_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTOFFICEFLR1_3_0_0_0_2,Window,W_FRONTOFFICEFLR1_3_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTOFFICEFLR1_3_0_0_0_3,Window,W_FRONTOFFICEFLR1_3_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,S_FRONTOFFICEFLR1_0_0_0,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,130.44,130.44,130.44,90.00,180.00,8.23,15.85,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_FRONTOFFICEFLR1_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,97.83,97.83,97.83,90.00,0.00,8.23,11.89,0.00,F_GUESTROOM220_223_10085_0_10054,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,C_FRONTOFFICEFLR1_1_1_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM224_10086_0_10055,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FRONTOFFICEFLR1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,260.87,260.87,260.87,0.00,90.00,260.87,1.00,0.00,FRONTOFFICEFLR1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FRONTSTAIRSFLR1,7
HeatTransfer Surface,P_FRONTSTAIRSFLR1_10017_0_10015,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,8.18,8.18,8.18,180.00,90.00,2.44,3.35,0.00,P_CORRIDORFLR1_15_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_FRONTSTAIRSFLR1_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,P_FRONTSTORAGEFLR1_10091_0_10058,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTSTAIRSFLR1_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,8.18,8.18,8.18,0.00,90.00,2.44,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTSTAIRSFLR1_4_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.68,0.32,4
HeatTransfer Surface,S_FRONTSTAIRSFLR1_0_0_0,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,20.07,20.07,20.07,90.00,180.00,8.23,2.44,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_FRONTSTAIRSFLR1_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,20.07,20.07,20.07,90.00,0.00,8.23,2.44,0.00,F_FRONTSTAIRSFLR2_10090_0_10057,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FRONTSTAIRSFLR1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.13,40.13,40.13,0.00,90.00,40.13,1.00,0.00,FRONTSTAIRSFLR1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FRONTSTAIRSFLR2,7
HeatTransfer Surface,P_FRONTSTAIRSFLR2_10113_0_10073,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.69,6.69,6.69,180.00,90.00,2.44,2.74,0.00,P_CORRIDORFLR2_14_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_FRONTSTAIRSFLR2_10189_0_10103,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_FRONTSTORAGEFLR2_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTSTAIRSFLR2_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,6.69,6.69,6.69,0.00,90.00,2.44,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTSTAIRSFLR2_4_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_FRONTSTAIRSFLR2_10090_0_10057,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,20.07,20.07,20.07,90.00,180.00,8.23,2.44,0.00,C_FRONTSTAIRSFLR1_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_FRONTSTAIRSFLR2_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,20.07,20.07,20.07,90.00,0.00,8.23,2.44,0.00,F_FRONTSTAIRSFLR3_10192_0_10104,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FRONTSTAIRSFLR2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.13,40.13,40.13,0.00,90.00,40.13,1.00,0.00,FRONTSTAIRSFLR2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FRONTSTAIRSFLR3,7
HeatTransfer Surface,P_FRONTSTAIRSFLR3_10211_0_10118,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.69,6.69,6.69,180.00,90.00,2.44,2.74,0.00,P_CORRIDORFLR3_14_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_FRONTSTAIRSFLR3_10279_0_10148,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_FRONTSTORAGEFLR3_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTSTAIRSFLR3_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,6.69,6.69,6.69,0.00,90.00,2.44,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTSTAIRSFLR3_4_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_FRONTSTAIRSFLR3_10192_0_10104,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,20.07,20.07,20.07,90.00,180.00,8.23,2.44,0.00,C_FRONTSTAIRSFLR2_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_FRONTSTAIRSFLR3_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,20.07,20.07,20.07,90.00,0.00,8.23,2.44,0.00,F_FRONTSTAIRSFLR4_10282_0_10149,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FRONTSTAIRSFLR3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.13,40.13,40.13,0.00,90.00,40.13,1.00,0.00,FRONTSTAIRSFLR3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FRONTSTAIRSFLR4,7
HeatTransfer Surface,P_FRONTSTAIRSFLR4_10299_0_10161,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.69,6.69,6.69,180.00,90.00,2.44,2.74,0.00,P_CORRIDORFLR4_14_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_FRONTSTAIRSFLR4_10354_0_10178,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_FRONTSTORAGEFLR4_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTSTAIRSFLR4_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,6.69,6.69,6.69,0.00,90.00,2.44,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTSTAIRSFLR4_4_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_FRONTSTAIRSFLR4_10282_0_10149,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,20.07,20.07,20.07,90.00,180.00,8.23,2.44,0.00,C_FRONTSTAIRSFLR3_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,R_FRONTSTAIRSFLR4_1_0_0,Roof,,CTF - ConductionTransferFunction,IEAD RES ROOF,0.376,0.351,,20.07,20.07,20.07,90.00,0.00,8.23,2.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FRONTSTAIRSFLR4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.13,40.13,40.13,0.00,90.00,40.13,1.00,0.00,FRONTSTAIRSFLR4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FRONTSTORAGEFLR1,7
HeatTransfer Surface,P_FRONTSTORAGEFLR1_10016_0_10014,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,5.11,5.11,5.11,180.00,90.00,1.52,3.35,0.00,P_CORRIDORFLR1_14_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_FRONTSTORAGEFLR1_10088_0_10056,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,P_FRONTOFFICEFLR1_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_FRONTSTORAGEFLR1_10091_0_10058,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,P_FRONTSTAIRSFLR1_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTSTORAGEFLR1_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,5.11,5.11,5.11,0.00,90.00,1.52,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,S_FRONTSTORAGEFLR1_0_0_0,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,12.54,12.54,12.54,90.00,180.00,8.23,1.52,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_FRONTSTORAGEFLR1_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,12.54,12.54,12.54,90.00,0.00,8.23,1.52,0.00,F_FRONTSTORAGEFLR2_10093_0_10059,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FRONTSTORAGEFLR1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,25.08,25.08,25.08,0.00,90.00,25.08,1.00,0.00,FRONTSTORAGEFLR1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FRONTSTORAGEFLR2,7
HeatTransfer Surface,P_FRONTSTORAGEFLR2_10112_0_10072,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,4.18,4.18,4.18,180.00,90.00,1.52,2.74,0.00,P_CORRIDORFLR2_13_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_FRONTSTORAGEFLR2_10184_0_10101,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM224_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_FRONTSTORAGEFLR2_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_FRONTSTAIRSFLR2_10189_0_10103,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTSTORAGEFLR2_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,4.18,4.18,4.18,0.00,90.00,1.52,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_FRONTSTORAGEFLR2_10093_0_10059,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,12.54,12.54,12.54,90.00,180.00,8.23,1.52,0.00,C_FRONTSTORAGEFLR1_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_FRONTSTORAGEFLR2_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,12.54,12.54,12.54,90.00,0.00,8.23,1.52,0.00,F_FRONTSTORAGEFLR3_10187_0_10102,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FRONTSTORAGEFLR2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,25.08,25.08,25.08,0.00,90.00,25.08,1.00,0.00,FRONTSTORAGEFLR2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FRONTSTORAGEFLR3,7
HeatTransfer Surface,P_FRONTSTORAGEFLR3_10210_0_10117,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,4.18,4.18,4.18,180.00,90.00,1.52,2.74,0.00,P_CORRIDORFLR3_13_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_FRONTSTORAGEFLR3_10274_0_10146,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM324_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_FRONTSTORAGEFLR3_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_FRONTSTAIRSFLR3_10279_0_10148,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTSTORAGEFLR3_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,4.18,4.18,4.18,0.00,90.00,1.52,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_FRONTSTORAGEFLR3_10187_0_10102,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,12.54,12.54,12.54,90.00,180.00,8.23,1.52,0.00,C_FRONTSTORAGEFLR2_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_FRONTSTORAGEFLR3_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,12.54,12.54,12.54,90.00,0.00,8.23,1.52,0.00,F_FRONTSTORAGEFLR4_10277_0_10147,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FRONTSTORAGEFLR3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,25.08,25.08,25.08,0.00,90.00,25.08,1.00,0.00,FRONTSTORAGEFLR3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,FRONTSTORAGEFLR4,7
HeatTransfer Surface,P_FRONTSTORAGEFLR4_10298_0_10160,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,4.18,4.18,4.18,180.00,90.00,1.52,2.74,0.00,P_CORRIDORFLR4_13_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_FRONTSTORAGEFLR4_10350_0_10177,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM424_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_FRONTSTORAGEFLR4_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_FRONTSTAIRSFLR4_10354_0_10178,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_FRONTSTORAGEFLR4_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,4.18,4.18,4.18,0.00,90.00,1.52,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_FRONTSTORAGEFLR4_10277_0_10147,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,12.54,12.54,12.54,90.00,180.00,8.23,1.52,0.00,C_FRONTSTORAGEFLR3_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,R_FRONTSTORAGEFLR4_1_0_0,Roof,,CTF - ConductionTransferFunction,IEAD RES ROOF,0.376,0.351,,12.54,12.54,12.54,90.00,0.00,8.23,1.52,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,FRONTSTORAGEFLR4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,25.08,25.08,25.08,0.00,90.00,25.08,1.00,0.00,FRONTSTORAGEFLR4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM101,8
HeatTransfer Surface,P_GUESTROOM101_10024_0_10022,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.29,13.29,13.29,0.00,90.00,3.96,3.35,0.00,P_CORRIDORFLR1_24_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM101_10045_0_10036,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,P_MECHANICALROOMFLR1_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM101_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,P_GUESTROOM102_10049_0_10038,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM101_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,11.64,13.29,11.64,180.00,90.00,3.96,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM101_5_0_0_0_0,Window,W_GUESTROOM101_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,S_GUESTROOM101_0_0_0,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM101_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM209_212_10048_0_10037,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM101 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM101 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM102,8
HeatTransfer Surface,P_GUESTROOM102_10025_0_10023,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.29,13.29,13.29,0.00,90.00,3.96,3.35,0.00,P_CORRIDORFLR1_25_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM102_10049_0_10038,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,P_GUESTROOM101_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM102_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,P_GUESTROOM103_10053_0_10040,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM102_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,11.64,13.29,11.64,180.00,90.00,3.96,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM102_5_0_0_0_0,Window,W_GUESTROOM102_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,S_GUESTROOM102_0_0_0,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM102_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM209_212_10052_0_10039,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM102 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM102 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM103,8
HeatTransfer Surface,P_GUESTROOM103_10026_0_10024,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.29,13.29,13.29,0.00,90.00,3.96,3.35,0.00,P_CORRIDORFLR1_26_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM103_10030_0_10027,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,P_REARSTORAGEFLR1_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM103_10053_0_10040,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,P_GUESTROOM102_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM103_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,11.64,13.29,11.64,180.00,90.00,3.96,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM103_5_0_0_0_0,Window,W_GUESTROOM103_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,S_GUESTROOM103_0_0_0,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM103_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM213_10056_0_10041,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM103 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM103 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM104,8
HeatTransfer Surface,P_GUESTROOM104_10002_0_10001,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,P_REARSTAIRSFLR1_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM104_10007_0_10005,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.29,13.29,13.29,180.00,90.00,3.96,3.35,0.00,P_CORRIDORFLR1_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM104_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,P_GUESTROOM105_10062_0_10043,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM104_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,11.64,13.29,11.64,0.00,90.00,3.96,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM104_3_0_0_0_0,Window,W_GUESTROOM104_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,S_GUESTROOM104_0_0_0,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM104_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM214_10060_0_10042,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM104 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM104 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM105,8
HeatTransfer Surface,P_GUESTROOM105_10008_0_10006,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.29,13.29,13.29,180.00,90.00,3.96,3.35,0.00,P_CORRIDORFLR1_5_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM105_10062_0_10043,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,P_GUESTROOM104_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM105_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,P_EMPLOYEELOUNGEFLR1_10066_0_10045,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM105_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,11.64,13.29,11.64,0.00,90.00,3.96,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM105_3_0_0_0_0,Window,W_GUESTROOM105_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,S_GUESTROOM105_0_0_0,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM105_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM215_218_10064_0_10044,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM105 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM105 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM201,8
HeatTransfer Surface,P_GUESTROOM201_10114_0_10074,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,0.00,90.00,3.96,2.74,0.00,P_CORRIDORFLR2_16_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM201_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM202_205_10126_0_10083,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM201_4_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM201_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,9.22,10.87,9.22,180.00,90.00,3.96,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM201_5_0_0_0_0,Window,W_GUESTROOM201_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM201_10031_0_10028,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_FRONTLOUNGEFLR1_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM201_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM301_10125_0_10082,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM201 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM201 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM202_205,11
HeatTransfer Surface,P_GUESTROOM202_205_10115_0_10075,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,0.00,90.00,15.85,2.74,0.00,P_CORRIDORFLR2_17_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM202_205_10126_0_10083,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM201_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM202_205_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM206_208_10130_0_10085,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM202_205_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,36.90,43.48,36.90,180.00,90.00,15.85,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM202_205_5_0_0_0_0,Window,W_GUESTROOM202_205_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM202_205_5_0_0_0_1,Window,W_GUESTROOM202_205_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM202_205_5_0_0_0_2,Window,W_GUESTROOM202_205_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM202_205_5_0_0_0_3,Window,W_GUESTROOM202_205_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM202_205_10032_0_10029,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,130.45,130.45,130.45,90.00,180.00,8.23,15.85,0.00,C_FRONTLOUNGEFLR1_1_1_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM202_205_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,130.45,130.45,130.45,90.00,0.00,8.23,15.85,0.00,F_GUESTROOM302_305_10129_0_10084,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM202_205 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,260.89,260.89,260.89,0.00,90.00,260.89,1.00,0.00,GUESTROOM202_205 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM206_208,12
HeatTransfer Surface,P_GUESTROOM206_208_10116_0_10076,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,35.12,35.12,35.12,0.00,90.00,12.80,2.74,0.00,P_CORRIDORFLR2_18_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM206_208_10130_0_10085,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM202_205_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM206_208_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM209_212_10137_0_10087,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM206_208_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,28.42,35.12,28.42,180.00,90.00,12.80,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM206_208_5_0_0_0_0,Window,W_GUESTROOM206_208_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM206_208_5_0_0_0_1,Window,W_GUESTROOM206_208_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,3.41,3.41,3.41,180.00,90.00,2.36,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM206_208_5_0_0_0_2,Window,W_GUESTROOM206_208_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM206_208_10005_0_10004,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,25.09,25.09,25.09,90.00,180.00,8.23,3.05,0.00,C_CORRIDORFLR1_1_1_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F_GUESTROOM206_208_10035_0_10031,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_RESTROOMFLR1_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F_GUESTROOM206_208_10039_0_10032,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,47.66,47.66,47.66,90.00,180.00,8.23,5.79,0.00,C_MEETINGROOMFLR1_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM206_208_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,105.36,105.36,105.36,90.00,0.00,8.23,12.80,0.00,F_GUESTROOM306_308_10136_0_10086,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM206_208 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,210.72,210.72,210.72,0.00,90.00,210.72,1.00,0.00,GUESTROOM206_208 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM209_212,14
HeatTransfer Surface,P_GUESTROOM209_212_10117_0_10077,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,0.00,90.00,15.85,2.74,0.00,P_CORRIDORFLR2_19_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM209_212_10137_0_10087,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM206_208_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM209_212_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM213_10145_0_10089,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM209_212_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,36.90,43.48,36.90,180.00,90.00,15.85,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM209_212_5_0_0_0_0,Window,W_GUESTROOM209_212_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM209_212_5_0_0_0_1,Window,W_GUESTROOM209_212_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM209_212_5_0_0_0_2,Window,W_GUESTROOM209_212_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM209_212_5_0_0_0_3,Window,W_GUESTROOM209_212_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM209_212_10040_0_10033,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_MEETINGROOMFLR1_1_1_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F_GUESTROOM209_212_10044_0_10035,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_MECHANICALROOMFLR1_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F_GUESTROOM209_212_10048_0_10037,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_GUESTROOM101_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F_GUESTROOM209_212_10052_0_10039,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_GUESTROOM102_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM209_212_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,130.45,130.45,130.45,90.00,0.00,8.23,15.85,0.00,F_GUESTROOM309_312_10144_0_10088,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM209_212 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,260.89,260.89,260.89,0.00,90.00,260.89,1.00,0.00,GUESTROOM209_212 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM213,8
HeatTransfer Surface,P_GUESTROOM213_10118_0_10078,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,0.00,90.00,3.96,2.74,0.00,P_CORRIDORFLR2_20_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM213_10123_0_10081,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_REARSTORAGEFLR2_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM213_10145_0_10089,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM209_212_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM213_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,9.22,10.87,9.22,180.00,90.00,3.96,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM213_5_0_0_0_0,Window,W_GUESTROOM213_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM213_10056_0_10041,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_GUESTROOM103_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM213_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM313_10149_0_10090,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM213 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM213 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM214,8
HeatTransfer Surface,P_GUESTROOM214_10099_0_10061,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_REARSTAIRSFLR2_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM214_10104_0_10064,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,180.00,90.00,3.96,2.74,0.00,P_CORRIDORFLR2_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM214_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM215_218_10156_0_10092,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM214_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,9.22,10.87,9.22,0.00,90.00,3.96,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM214_3_0_0_0_0,Window,W_GUESTROOM214_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM214_10060_0_10042,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_GUESTROOM104_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM214_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM314_10154_0_10091,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM214 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM214 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM215_218,13
HeatTransfer Surface,P_GUESTROOM215_218_10105_0_10065,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,180.00,90.00,15.85,2.74,0.00,P_CORRIDORFLR2_5_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM215_218_10156_0_10092,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM214_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM215_218_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM219_10163_0_10094,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM215_218_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,36.90,43.48,36.90,0.00,90.00,15.85,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM215_218_3_0_0_0_0,Window,W_GUESTROOM215_218_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM215_218_3_0_0_0_1,Window,W_GUESTROOM215_218_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM215_218_3_0_0_0_2,Window,W_GUESTROOM215_218_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM215_218_3_0_0_0_3,Window,W_GUESTROOM215_218_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM215_218_10064_0_10044,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_GUESTROOM105_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F_GUESTROOM215_218_10068_0_10046,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_EMPLOYEELOUNGEFLR1_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F_GUESTROOM215_218_10072_0_10048,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,65.22,65.22,65.22,90.00,180.00,8.23,7.92,0.00,C_LAUNDRYROOMFLR1_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM215_218_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,130.44,130.44,130.44,90.00,0.00,8.23,15.85,0.00,F_GUESTROOM315_318_10161_0_10093,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM215_218 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,260.87,260.87,260.87,0.00,90.00,260.87,1.00,0.00,GUESTROOM215_218 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM219,8
HeatTransfer Surface,P_GUESTROOM219_10106_0_10066,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,180.00,90.00,3.96,2.74,0.00,P_CORRIDORFLR2_6_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM219_10163_0_10094,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM215_218_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM219_10167_0_10096,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_ELEVATORCOREFLR2_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM219_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,9.22,10.87,9.22,0.00,90.00,3.96,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM219_3_0_0_0_0,Window,W_GUESTROOM219_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM219_10073_0_10049,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_LAUNDRYROOMFLR1_1_1_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM219_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM319_10171_0_10097,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM219 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM219 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM220_223,12
HeatTransfer Surface,P_GUESTROOM220_223_10109_0_10069,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_CORRIDORFLR2_10_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM220_223_10110_0_10070,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,180.00,90.00,15.85,2.74,0.00,P_CORRIDORFLR2_11_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM220_223_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM224_10179_0_10099,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM220_223_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,36.90,43.48,36.90,0.00,90.00,15.85,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM220_223_3_0_0_0_0,Window,W_GUESTROOM220_223_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM220_223_3_0_0_0_1,Window,W_GUESTROOM220_223_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM220_223_3_0_0_0_2,Window,W_GUESTROOM220_223_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM220_223_3_0_0_0_3,Window,W_GUESTROOM220_223_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM220_223_10081_0_10052,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_EXERCISECENTERFLR1_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,F_GUESTROOM220_223_10085_0_10054,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,97.83,97.83,97.83,90.00,180.00,8.23,11.89,0.00,C_FRONTOFFICEFLR1_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM220_223_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,130.44,130.44,130.44,90.00,0.00,8.23,15.85,0.00,F_GUESTROOM320_323_10177_0_10098,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM220_223 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,260.87,260.87,260.87,0.00,90.00,260.87,1.00,0.00,GUESTROOM220_223 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM224,8
HeatTransfer Surface,P_GUESTROOM224_10111_0_10071,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,180.00,90.00,3.96,2.74,0.00,P_CORRIDORFLR2_12_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM224_10179_0_10099,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM220_223_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM224_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_FRONTSTORAGEFLR2_10184_0_10101,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM224_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,9.22,10.87,9.22,0.00,90.00,3.96,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM224_3_0_0_0_0,Window,W_GUESTROOM224_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM224_10086_0_10055,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_FRONTOFFICEFLR1_1_1_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM224_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM324_10182_0_10100,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM224 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM224 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM301,8
HeatTransfer Surface,P_GUESTROOM301_10212_0_10119,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,0.00,90.00,3.96,2.74,0.00,P_CORRIDORFLR3_16_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM301_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM302_305_10224_0_10128,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM301_4_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM301_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,9.22,10.87,9.22,180.00,90.00,3.96,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM301_5_0_0_0_0,Window,W_GUESTROOM301_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM301_10125_0_10082,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_GUESTROOM201_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM301_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM401_10223_0_10127,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM301 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM301 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM302_305,11
HeatTransfer Surface,P_GUESTROOM302_305_10213_0_10120,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,0.00,90.00,15.85,2.74,0.00,P_CORRIDORFLR3_17_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM302_305_10224_0_10128,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM301_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM302_305_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM306_308_10228_0_10130,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM302_305_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,36.90,43.48,36.90,180.00,90.00,15.85,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM302_305_5_0_0_0_0,Window,W_GUESTROOM302_305_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM302_305_5_0_0_0_1,Window,W_GUESTROOM302_305_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM302_305_5_0_0_0_2,Window,W_GUESTROOM302_305_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM302_305_5_0_0_0_3,Window,W_GUESTROOM302_305_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM302_305_10129_0_10084,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,130.45,130.45,130.45,90.00,180.00,8.23,15.85,0.00,C_GUESTROOM202_205_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM302_305_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,130.45,130.45,130.45,90.00,0.00,8.23,15.85,0.00,F_GUESTROOM402_405_10227_0_10129,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM302_305 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,260.89,260.89,260.89,0.00,90.00,260.89,1.00,0.00,GUESTROOM302_305 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM306_308,10
HeatTransfer Surface,P_GUESTROOM306_308_10214_0_10121,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,35.12,35.12,35.12,0.00,90.00,12.80,2.74,0.00,P_CORRIDORFLR3_18_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM306_308_10228_0_10130,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM302_305_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM306_308_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM309_312_10233_0_10132,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM306_308_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,28.42,35.12,28.42,180.00,90.00,12.80,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM306_308_5_0_0_0_0,Window,W_GUESTROOM306_308_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM306_308_5_0_0_0_1,Window,W_GUESTROOM306_308_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,3.41,3.41,3.41,180.00,90.00,2.36,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM306_308_5_0_0_0_2,Window,W_GUESTROOM306_308_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM306_308_10136_0_10086,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,105.36,105.36,105.36,90.00,180.00,8.23,12.80,0.00,C_GUESTROOM206_208_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM306_308_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,105.36,105.36,105.36,90.00,0.00,8.23,12.80,0.00,F_GUESTROOM406_408_10232_0_10131,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM306_308 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,210.72,210.72,210.72,0.00,90.00,210.72,1.00,0.00,GUESTROOM306_308 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM309_312,11
HeatTransfer Surface,P_GUESTROOM309_312_10215_0_10122,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,0.00,90.00,15.85,2.74,0.00,P_CORRIDORFLR3_19_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM309_312_10233_0_10132,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM306_308_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM309_312_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM313_10238_0_10134,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM309_312_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,36.90,43.48,36.90,180.00,90.00,15.85,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM309_312_5_0_0_0_0,Window,W_GUESTROOM309_312_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM309_312_5_0_0_0_1,Window,W_GUESTROOM309_312_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM309_312_5_0_0_0_2,Window,W_GUESTROOM309_312_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM309_312_5_0_0_0_3,Window,W_GUESTROOM309_312_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM309_312_10144_0_10088,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,130.45,130.45,130.45,90.00,180.00,8.23,15.85,0.00,C_GUESTROOM209_212_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM309_312_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,130.45,130.45,130.45,90.00,0.00,8.23,15.85,0.00,F_GUESTROOM409_412_10237_0_10133,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM309_312 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,260.89,260.89,260.89,0.00,90.00,260.89,1.00,0.00,GUESTROOM309_312 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM313,8
HeatTransfer Surface,P_GUESTROOM313_10216_0_10123,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,0.00,90.00,3.96,2.74,0.00,P_CORRIDORFLR3_20_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM313_10221_0_10126,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_REARSTORAGEFLR3_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM313_10238_0_10134,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM309_312_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM313_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,9.22,10.87,9.22,180.00,90.00,3.96,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM313_5_0_0_0_0,Window,W_GUESTROOM313_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM313_10149_0_10090,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_GUESTROOM213_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM313_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM413_10242_0_10135,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM313 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM313 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM314,8
HeatTransfer Surface,P_GUESTROOM314_10197_0_10106,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_REARSTAIRSFLR3_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM314_10202_0_10109,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,180.00,90.00,3.96,2.74,0.00,P_CORRIDORFLR3_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM314_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM315_318_10249_0_10137,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM314_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,9.22,10.87,9.22,0.00,90.00,3.96,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM314_3_0_0_0_0,Window,W_GUESTROOM314_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM314_10154_0_10091,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_GUESTROOM214_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM314_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM414_10247_0_10136,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM314 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM314 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM315_318,11
HeatTransfer Surface,P_GUESTROOM315_318_10203_0_10110,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,180.00,90.00,15.85,2.74,0.00,P_CORRIDORFLR3_5_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM315_318_10249_0_10137,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM314_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM315_318_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM319_10254_0_10139,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM315_318_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,36.90,43.48,36.90,0.00,90.00,15.85,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM315_318_3_0_0_0_0,Window,W_GUESTROOM315_318_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM315_318_3_0_0_0_1,Window,W_GUESTROOM315_318_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM315_318_3_0_0_0_2,Window,W_GUESTROOM315_318_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM315_318_3_0_0_0_3,Window,W_GUESTROOM315_318_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM315_318_10161_0_10093,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,130.44,130.44,130.44,90.00,180.00,8.23,15.85,0.00,C_GUESTROOM215_218_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM315_318_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,130.44,130.44,130.44,90.00,0.00,8.23,15.85,0.00,F_GUESTROOM415_418_10252_0_10138,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM315_318 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,260.87,260.87,260.87,0.00,90.00,260.87,1.00,0.00,GUESTROOM315_318 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM319,8
HeatTransfer Surface,P_GUESTROOM319_10204_0_10111,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,180.00,90.00,3.96,2.74,0.00,P_CORRIDORFLR3_6_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM319_10254_0_10139,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM315_318_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM319_10258_0_10141,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_ELEVATORCOREFLR3_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM319_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,9.22,10.87,9.22,0.00,90.00,3.96,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM319_3_0_0_0_0,Window,W_GUESTROOM319_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM319_10171_0_10097,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_GUESTROOM219_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM319_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM419_10262_0_10142,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM319 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM319 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM320_323,11
HeatTransfer Surface,P_GUESTROOM320_323_10207_0_10114,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_CORRIDORFLR3_10_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM320_323_10208_0_10115,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,180.00,90.00,15.85,2.74,0.00,P_CORRIDORFLR3_11_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM320_323_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM324_10269_0_10144,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM320_323_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,36.90,43.48,36.90,0.00,90.00,15.85,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM320_323_3_0_0_0_0,Window,W_GUESTROOM320_323_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM320_323_3_0_0_0_1,Window,W_GUESTROOM320_323_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM320_323_3_0_0_0_2,Window,W_GUESTROOM320_323_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM320_323_3_0_0_0_3,Window,W_GUESTROOM320_323_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM320_323_10177_0_10098,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,130.44,130.44,130.44,90.00,180.00,8.23,15.85,0.00,C_GUESTROOM220_223_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM320_323_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,130.44,130.44,130.44,90.00,0.00,8.23,15.85,0.00,F_GUESTROOM420_423_10267_0_10143,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM320_323 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,260.87,260.87,260.87,0.00,90.00,260.87,1.00,0.00,GUESTROOM320_323 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM324,8
HeatTransfer Surface,P_GUESTROOM324_10209_0_10116,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,180.00,90.00,3.96,2.74,0.00,P_CORRIDORFLR3_12_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM324_10269_0_10144,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM320_323_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM324_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_FRONTSTORAGEFLR3_10274_0_10146,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM324_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,9.22,10.87,9.22,0.00,90.00,3.96,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM324_3_0_0_0_0,Window,W_GUESTROOM324_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM324_10182_0_10100,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_GUESTROOM224_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_GUESTROOM324_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM424_10272_0_10145,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM324 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM324 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM401,8
HeatTransfer Surface,P_GUESTROOM401_10300_0_10162,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,0.00,90.00,3.96,2.74,0.00,P_CORRIDORFLR4_16_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM401_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM402_405_10310_0_10169,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM401_4_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM401_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,9.22,10.87,9.22,180.00,90.00,3.96,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM401_5_0_0_0_0,Window,W_GUESTROOM401_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM401_10223_0_10127,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_GUESTROOM301_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,R_GUESTROOM401_1_0_0,Roof,,CTF - ConductionTransferFunction,IEAD RES ROOF,0.376,0.351,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM401 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM401 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM402_405,11
HeatTransfer Surface,P_GUESTROOM402_405_10301_0_10163,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,0.00,90.00,15.85,2.74,0.00,P_CORRIDORFLR4_17_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM402_405_10310_0_10169,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM401_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM402_405_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM406_408_10313_0_10170,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM402_405_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,36.90,43.48,36.90,180.00,90.00,15.85,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM402_405_5_0_0_0_0,Window,W_GUESTROOM402_405_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM402_405_5_0_0_0_1,Window,W_GUESTROOM402_405_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM402_405_5_0_0_0_2,Window,W_GUESTROOM402_405_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM402_405_5_0_0_0_3,Window,W_GUESTROOM402_405_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM402_405_10227_0_10129,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,130.45,130.45,130.45,90.00,180.00,8.23,15.85,0.00,C_GUESTROOM302_305_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,R_GUESTROOM402_405_1_0_0,Roof,,CTF - ConductionTransferFunction,IEAD RES ROOF,0.376,0.351,,130.45,130.45,130.45,90.00,0.00,8.23,15.85,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM402_405 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,260.89,260.89,260.89,0.00,90.00,260.89,1.00,0.00,GUESTROOM402_405 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM406_408,10
HeatTransfer Surface,P_GUESTROOM406_408_10302_0_10164,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,35.12,35.12,35.12,0.00,90.00,12.80,2.74,0.00,P_CORRIDORFLR4_18_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM406_408_10313_0_10170,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM402_405_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM406_408_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM409_412_10317_0_10171,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM406_408_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,28.42,35.12,28.42,180.00,90.00,12.80,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM406_408_5_0_0_0_0,Window,W_GUESTROOM406_408_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM406_408_5_0_0_0_1,Window,W_GUESTROOM406_408_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM406_408_5_0_0_0_2,Window,W_GUESTROOM406_408_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,3.41,3.41,3.41,180.00,90.00,2.36,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM406_408_10232_0_10131,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,105.36,105.36,105.36,90.00,180.00,8.23,12.80,0.00,C_GUESTROOM306_308_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,R_GUESTROOM406_408_1_0_0,Roof,,CTF - ConductionTransferFunction,IEAD RES ROOF,0.376,0.351,,105.36,105.36,105.36,90.00,0.00,8.23,12.80,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM406_408 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,210.72,210.72,210.72,0.00,90.00,210.72,1.00,0.00,GUESTROOM406_408 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM409_412,11
HeatTransfer Surface,P_GUESTROOM409_412_10303_0_10165,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,0.00,90.00,15.85,2.74,0.00,P_CORRIDORFLR4_19_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM409_412_10317_0_10171,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM406_408_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM409_412_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM413_10321_0_10172,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM409_412_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,36.90,43.48,36.90,180.00,90.00,15.85,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM409_412_5_0_0_0_0,Window,W_GUESTROOM409_412_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM409_412_5_0_0_0_1,Window,W_GUESTROOM409_412_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM409_412_5_0_0_0_2,Window,W_GUESTROOM409_412_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM409_412_5_0_0_0_3,Window,W_GUESTROOM409_412_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM409_412_10237_0_10133,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,130.45,130.45,130.45,90.00,180.00,8.23,15.85,0.00,C_GUESTROOM309_312_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,R_GUESTROOM409_412_1_0_0,Roof,,CTF - ConductionTransferFunction,IEAD RES ROOF,0.376,0.351,,130.45,130.45,130.45,90.00,0.00,8.23,15.85,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM409_412 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,260.89,260.89,260.89,0.00,90.00,260.89,1.00,0.00,GUESTROOM409_412 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM413,8
HeatTransfer Surface,P_GUESTROOM413_10304_0_10166,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,0.00,90.00,3.96,2.74,0.00,P_CORRIDORFLR4_20_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM413_10308_0_10168,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_REARSTORAGEFLR4_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM413_10321_0_10172,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM409_412_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM413_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,9.22,10.87,9.22,180.00,90.00,3.96,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM413_5_0_0_0_0,Window,W_GUESTROOM413_5_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM413_10242_0_10135,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_GUESTROOM313_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,R_GUESTROOM413_1_0_0,Roof,,CTF - ConductionTransferFunction,IEAD RES ROOF,0.376,0.351,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM413 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM413 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM414,8
HeatTransfer Surface,P_GUESTROOM414_10286_0_10150,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_REARSTAIRSFLR4_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM414_10290_0_10152,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,180.00,90.00,3.96,2.74,0.00,P_CORRIDORFLR4_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM414_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM415_418_10330_0_10173,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM414_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,9.22,10.87,9.22,0.00,90.00,3.96,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM414_3_0_0_0_0,Window,W_GUESTROOM414_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM414_10247_0_10136,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_GUESTROOM314_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,R_GUESTROOM414_1_0_0,Roof,,CTF - ConductionTransferFunction,IEAD RES ROOF,0.376,0.351,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM414 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM414 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM415_418,11
HeatTransfer Surface,P_GUESTROOM415_418_10291_0_10153,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,180.00,90.00,15.85,2.74,0.00,P_CORRIDORFLR4_5_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM415_418_10330_0_10173,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM414_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM415_418_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM419_10334_0_10174,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM415_418_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,36.90,43.48,36.90,0.00,90.00,15.85,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM415_418_3_0_0_0_0,Window,W_GUESTROOM415_418_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM415_418_3_0_0_0_1,Window,W_GUESTROOM415_418_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM415_418_3_0_0_0_2,Window,W_GUESTROOM415_418_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM415_418_3_0_0_0_3,Window,W_GUESTROOM415_418_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM415_418_10252_0_10138,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,130.44,130.44,130.44,90.00,180.00,8.23,15.85,0.00,C_GUESTROOM315_318_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,R_GUESTROOM415_418_1_0_0,Roof,,CTF - ConductionTransferFunction,IEAD RES ROOF,0.376,0.351,,130.44,130.44,130.44,90.00,0.00,8.23,15.85,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM415_418 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,260.87,260.87,260.87,0.00,90.00,260.87,1.00,0.00,GUESTROOM415_418 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM419,8
HeatTransfer Surface,P_GUESTROOM419_10292_0_10154,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,180.00,90.00,3.96,2.74,0.00,P_CORRIDORFLR4_6_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM419_10334_0_10174,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM415_418_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM419_10337_0_10175,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_ELEVATORCOREFLR4_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM419_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,9.22,10.87,9.22,0.00,90.00,3.96,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM419_3_0_0_0_0,Window,W_GUESTROOM419_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM419_10262_0_10142,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_GUESTROOM319_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,R_GUESTROOM419_1_0_0,Roof,,CTF - ConductionTransferFunction,IEAD RES ROOF,0.376,0.351,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM419 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM419 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM420_423,11
HeatTransfer Surface,P_GUESTROOM420_423_10295_0_10157,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_CORRIDORFLR4_10_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM420_423_10296_0_10158,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,43.48,43.48,43.48,180.00,90.00,15.85,2.74,0.00,P_CORRIDORFLR4_11_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM420_423_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM424_10346_0_10176,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM420_423_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,36.90,43.48,36.90,0.00,90.00,15.85,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM420_423_3_0_0_0_0,Window,W_GUESTROOM420_423_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.65,1.65,1.65,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM420_423_3_0_0_0_1,Window,W_GUESTROOM420_423_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM420_423_3_0_0_0_2,Window,W_GUESTROOM420_423_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM420_423_3_0_0_0_3,Window,W_GUESTROOM420_423_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM420_423_10267_0_10143,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,130.44,130.44,130.44,90.00,180.00,8.23,15.85,0.00,C_GUESTROOM320_323_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,R_GUESTROOM420_423_1_0_0,Roof,,CTF - ConductionTransferFunction,IEAD RES ROOF,0.376,0.351,,130.44,130.44,130.44,90.00,0.00,8.23,15.85,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM420_423 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,260.87,260.87,260.87,0.00,90.00,260.87,1.00,0.00,GUESTROOM420_423 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,GUESTROOM424,8
HeatTransfer Surface,P_GUESTROOM424_10297_0_10159,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,10.87,10.87,10.87,180.00,90.00,3.96,2.74,0.00,P_CORRIDORFLR4_12_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM424_10346_0_10176,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,P_GUESTROOM420_423_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_GUESTROOM424_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_FRONTSTORAGEFLR4_10350_0_10177,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM424_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,9.22,10.87,9.22,0.00,90.00,3.96,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_GUESTROOM424_3_0_0_0_0,Window,W_GUESTROOM424_3_0_0,Window5 Detailed Fenestration,WINDOW RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_GUESTROOM424_10272_0_10145,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,C_GUESTROOM324_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,R_GUESTROOM424_1_0_0,Roof,,CTF - ConductionTransferFunction,IEAD RES ROOF,0.376,0.351,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,GUESTROOM424 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,GUESTROOM424 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,LAUNDRYROOMFLR1,11
HeatTransfer Surface,P_LAUNDRYROOMFLR1_10010_0_10008,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,39.86,39.86,39.86,180.00,90.00,11.89,3.35,0.00,P_CORRIDORFLR1_7_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_LAUNDRYROOMFLR1_10070_0_10047,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,P_EMPLOYEELOUNGEFLR1_4_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_LAUNDRYROOMFLR1_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,P_ELEVATORCOREFLR1_10075_0_10050,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_LAUNDRYROOMFLR1_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,34.92,39.86,34.92,0.00,90.00,11.89,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_LAUNDRYROOMFLR1_3_0_0_0_0,Window,W_LAUNDRYROOMFLR1_3_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_LAUNDRYROOMFLR1_3_0_0_0_1,Window,W_LAUNDRYROOMFLR1_3_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,1.64,1.64,1.64,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_LAUNDRYROOMFLR1_3_0_0_0_2,Window,W_LAUNDRYROOMFLR1_3_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,1.65,1.65,1.65,0.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,S_LAUNDRYROOMFLR1_0_0_0,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,97.83,97.83,97.83,90.00,180.00,8.23,11.89,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_LAUNDRYROOMFLR1_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,65.22,65.22,65.22,90.00,0.00,8.23,7.92,0.00,F_GUESTROOM215_218_10072_0_10048,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,C_LAUNDRYROOMFLR1_1_1_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM219_10073_0_10049,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,LAUNDRYROOMFLR1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,195.65,195.65,195.65,0.00,90.00,195.65,1.00,0.00,LAUNDRYROOMFLR1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MECHANICALROOMFLR1,7
HeatTransfer Surface,P_MECHANICALROOMFLR1_10023_0_10021,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.29,13.29,13.29,0.00,90.00,3.96,3.35,0.00,P_CORRIDORFLR1_23_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_MECHANICALROOMFLR1_10041_0_10034,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,P_MEETINGROOMFLR1_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_MECHANICALROOMFLR1_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,P_GUESTROOM101_10045_0_10036,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_MECHANICALROOMFLR1_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,13.29,13.29,13.29,180.00,90.00,3.96,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,S_MECHANICALROOMFLR1_0_0_0,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_MECHANICALROOMFLR1_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM209_212_10044_0_10035,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MECHANICALROOMFLR1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,MECHANICALROOMFLR1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,MEETINGROOMFLR1,11
HeatTransfer Surface,P_MEETINGROOMFLR1_10021_0_10019,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,P_CORRIDORFLR1_21_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_MEETINGROOMFLR1_10022_0_10020,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,32.70,32.70,32.70,0.00,90.00,9.75,3.35,0.00,P_CORRIDORFLR1_22_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_MEETINGROOMFLR1_2_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,P_MECHANICALROOMFLR1_10041_0_10034,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_MEETINGROOMFLR1_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,27.77,32.70,27.77,180.00,90.00,9.75,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_MEETINGROOMFLR1_5_0_0_0_0,Window,W_MEETINGROOMFLR1_5_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_MEETINGROOMFLR1_5_0_0_0_1,Window,W_MEETINGROOMFLR1_5_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,1.64,1.64,1.64,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_MEETINGROOMFLR1_5_0_0_0_2,Window,W_MEETINGROOMFLR1_5_0_0,Window5 Detailed Fenestration,WINDOW NON-RES FIXED,N/A,3.241,No,1.65,1.65,1.65,180.00,90.00,1.14,1.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,S_MEETINGROOMFLR1_0_0_0,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,80.27,80.27,80.27,90.00,180.00,8.23,9.75,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_MEETINGROOMFLR1_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,47.66,47.66,47.66,90.00,0.00,8.23,5.79,0.00,F_GUESTROOM206_208_10039_0_10032,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,C_MEETINGROOMFLR1_1_1_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM209_212_10040_0_10033,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,MEETINGROOMFLR1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,160.55,160.55,160.55,0.00,90.00,160.55,1.00,0.00,MEETINGROOMFLR1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,REARSTAIRSFLR1,7
HeatTransfer Surface,P_REARSTAIRSFLR1_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,P_GUESTROOM104_10002_0_10001,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_REARSTAIRSFLR1_5_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,8.18,8.18,8.18,180.00,90.00,2.44,3.35,0.00,P_CORRIDORFLR1_10003_0_10002,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_REARSTAIRSFLR1_2_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_REARSTAIRSFLR1_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,8.18,8.18,8.18,0.00,90.00,2.44,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,S_REARSTAIRSFLR1_0_0_0,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,20.07,20.07,20.07,90.00,180.00,8.23,2.44,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_REARSTAIRSFLR1_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,20.07,20.07,20.07,90.00,0.00,8.23,2.44,0.00,F_REARSTAIRSFLR2_10001_0_10000,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,REARSTAIRSFLR1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.14,40.14,40.14,0.00,90.00,40.14,1.00,0.00,REARSTAIRSFLR1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,REARSTAIRSFLR2,7
HeatTransfer Surface,P_REARSTAIRSFLR2_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM214_10099_0_10061,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_REARSTAIRSFLR2_5_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.69,6.69,6.69,180.00,90.00,2.44,2.74,0.00,P_CORRIDORFLR2_10100_0_10062,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_REARSTAIRSFLR2_2_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_REARSTAIRSFLR2_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,6.69,6.69,6.69,0.00,90.00,2.44,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_REARSTAIRSFLR2_10001_0_10000,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,20.07,20.07,20.07,90.00,180.00,8.23,2.44,0.00,C_REARSTAIRSFLR1_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_REARSTAIRSFLR2_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,20.07,20.07,20.07,90.00,0.00,8.23,2.44,0.00,F_REARSTAIRSFLR3_10098_0_10060,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,REARSTAIRSFLR2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.14,40.14,40.14,0.00,90.00,40.14,1.00,0.00,REARSTAIRSFLR2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,REARSTAIRSFLR3,7
HeatTransfer Surface,P_REARSTAIRSFLR3_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM314_10197_0_10106,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_REARSTAIRSFLR3_5_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.69,6.69,6.69,180.00,90.00,2.44,2.74,0.00,P_CORRIDORFLR3_10198_0_10107,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_REARSTAIRSFLR3_2_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_REARSTAIRSFLR3_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,6.69,6.69,6.69,0.00,90.00,2.44,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_REARSTAIRSFLR3_10098_0_10060,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,20.07,20.07,20.07,90.00,180.00,8.23,2.44,0.00,C_REARSTAIRSFLR2_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_REARSTAIRSFLR3_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,20.07,20.07,20.07,90.00,0.00,8.23,2.44,0.00,F_REARSTAIRSFLR4_10196_0_10105,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,REARSTAIRSFLR3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.14,40.14,40.14,0.00,90.00,40.14,1.00,0.00,REARSTAIRSFLR3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,REARSTAIRSFLR4,7
HeatTransfer Surface,P_REARSTAIRSFLR4_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM414_10286_0_10150,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_REARSTAIRSFLR4_5_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.69,6.69,6.69,180.00,90.00,2.44,2.74,0.00,P_CORRIDORFLR4_10287_0_10151,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_REARSTAIRSFLR4_2_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_REARSTAIRSFLR4_3_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,6.69,6.69,6.69,0.00,90.00,2.44,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_REARSTAIRSFLR4_10196_0_10105,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,20.07,20.07,20.07,90.00,180.00,8.23,2.44,0.00,C_REARSTAIRSFLR3_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,R_REARSTAIRSFLR4_1_0_0,Roof,,CTF - ConductionTransferFunction,IEAD RES ROOF,0.376,0.351,,20.07,20.07,20.07,90.00,0.00,8.23,2.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,REARSTAIRSFLR4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.14,40.14,40.14,0.00,90.00,40.14,1.00,0.00,REARSTAIRSFLR4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,REARSTORAGEFLR1,7
HeatTransfer Surface,P_REARSTORAGEFLR1_10027_0_10025,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,8.18,8.18,8.18,0.00,90.00,2.44,3.35,0.00,P_CORRIDORFLR1_27_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_REARSTORAGEFLR1_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,P_GUESTROOM103_10030_0_10027,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_REARSTORAGEFLR1_2_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_REARSTORAGEFLR1_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,8.18,8.18,8.18,180.00,90.00,2.44,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,S_REARSTORAGEFLR1_0_0_0,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,20.07,20.07,20.07,90.00,180.00,8.23,2.44,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_REARSTORAGEFLR1_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,20.07,20.07,20.07,90.00,0.00,8.23,2.44,0.00,F_REARSTORAGEFLR2_10028_0_10026,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,REARSTORAGEFLR1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.15,40.15,40.15,0.00,90.00,40.15,1.00,0.00,REARSTORAGEFLR1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,REARSTORAGEFLR2,7
HeatTransfer Surface,P_REARSTORAGEFLR2_10119_0_10079,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.69,6.69,6.69,0.00,90.00,2.44,2.74,0.00,P_CORRIDORFLR2_21_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_REARSTORAGEFLR2_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM213_10123_0_10081,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_REARSTORAGEFLR2_2_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_REARSTORAGEFLR2_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,6.69,6.69,6.69,180.00,90.00,2.44,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_REARSTORAGEFLR2_10028_0_10026,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,20.07,20.07,20.07,90.00,180.00,8.23,2.44,0.00,C_REARSTORAGEFLR1_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_REARSTORAGEFLR2_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,20.07,20.07,20.07,90.00,0.00,8.23,2.44,0.00,F_REARSTORAGEFLR3_10121_0_10080,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,REARSTORAGEFLR2 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.15,40.15,40.15,0.00,90.00,40.15,1.00,0.00,REARSTORAGEFLR2 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,REARSTORAGEFLR3,7
HeatTransfer Surface,P_REARSTORAGEFLR3_10217_0_10124,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.69,6.69,6.69,0.00,90.00,2.44,2.74,0.00,P_CORRIDORFLR3_21_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_REARSTORAGEFLR3_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM313_10221_0_10126,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_REARSTORAGEFLR3_2_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_REARSTORAGEFLR3_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,6.69,6.69,6.69,180.00,90.00,2.44,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_REARSTORAGEFLR3_10121_0_10080,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,20.07,20.07,20.07,90.00,180.00,8.23,2.44,0.00,C_REARSTORAGEFLR2_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_REARSTORAGEFLR3_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,20.07,20.07,20.07,90.00,0.00,8.23,2.44,0.00,F_REARSTORAGEFLR4_10219_0_10125,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,REARSTORAGEFLR3 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.15,40.15,40.15,0.00,90.00,40.15,1.00,0.00,REARSTORAGEFLR3 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,REARSTORAGEFLR4,7
HeatTransfer Surface,P_REARSTORAGEFLR4_10305_0_10167,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,6.69,6.69,6.69,0.00,90.00,2.44,2.74,0.00,P_CORRIDORFLR4_21_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_REARSTORAGEFLR4_4_0_0,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,22.58,22.58,22.58,270.00,90.00,8.23,2.74,0.00,P_GUESTROOM413_10308_0_10168,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_REARSTORAGEFLR4_2_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,22.58,22.58,22.58,90.00,90.00,8.23,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_REARSTORAGEFLR4_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,6.69,6.69,6.69,180.00,90.00,2.44,2.74,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,F_REARSTORAGEFLR4_10219_0_10125,Floor,,CTF - ConductionTransferFunction,INT-FLOOR-TOPSIDE,3.401,1.862,,20.07,20.07,20.07,90.00,180.00,8.23,2.44,0.00,C_REARSTORAGEFLR3_1_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,R_REARSTORAGEFLR4_1_0_0,Roof,,CTF - ConductionTransferFunction,IEAD RES ROOF,0.376,0.351,,20.07,20.07,20.07,90.00,0.00,8.23,2.44,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,REARSTORAGEFLR4 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,40.15,40.15,40.15,0.00,90.00,40.15,1.00,0.00,REARSTORAGEFLR4 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,RESTROOMFLR1,7
HeatTransfer Surface,P_RESTROOMFLR1_10019_0_10017,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,13.29,13.29,13.29,0.00,90.00,3.96,3.35,0.00,P_CORRIDORFLR1_18_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_RESTROOMFLR1_10020_0_10018,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,90.00,90.00,8.23,3.35,0.00,P_CORRIDORFLR1_19_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,P_RESTROOMFLR1_10033_0_10030,Wall,,CTF - ConductionTransferFunction,INT-WALLS,6.299,3.242,,27.59,27.59,27.59,270.00,90.00,8.23,3.35,0.00,P_FRONTLOUNGEFLR1_2_0_0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,W_RESTROOMFLR1_5_0_0,Wall,,CTF - ConductionTransferFunction,STEEL FRAME RES EXT WALL,0.384,0.363,,13.29,13.29,13.29,180.00,90.00,3.96,3.35,0.00,ExternalEnvironment,DOE-2,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,S_RESTROOMFLR1_0_0_0,Floor,,CTF - ConductionTransferFunction,EXT-SLAB,3.401,1.862,,32.61,32.61,32.61,90.00,180.00,8.23,3.96,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,C_RESTROOMFLR1_1_0_0,Roof,,CTF - ConductionTransferFunction,INT-FLOOR-UNDERSIDE,3.401,2.073,,32.61,32.61,32.61,90.00,0.00,8.23,3.96,0.00,F_GUESTROOM206_208_10035_0_10031,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,RESTROOMFLR1 INTERNAL MASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,65.22,65.22,65.22,0.00,90.00,65.22,1.00,0.00,RESTROOMFLR1 INTERNAL MASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,CHICAGO ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Type, Hum Ind Value at Max Temp, Hum Ind Units, Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,-20.60,0.00,DefaultMultipliers,Wetbulb,-20.60,{C},99063,270,4.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion, Format Reals
Tabular Report,HTML,None,Yes
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,CORRIDORFLR1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.0362081563E-015,1.6942777762E-015,Pass,Pass,1.1261202037,8.1676992715,Pass,Pass
 Warmup Convergence Information,CORRIDORFLR2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.1842378929E-015,1.9638363767E-015,Pass,Pass,4.0603336244E-003,2.1714763747E-003,Pass,Pass
 Warmup Convergence Information,CORRIDORFLR3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.1842378929E-015,1.8250331625E-015,Pass,Pass,9.7660800399E-005,7.0066063110E-005,Pass,Pass
 Warmup Convergence Information,CORRIDORFLR4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.7763568394E-015,2.1755839288E-015,Pass,Pass,2.3405973778E-006,1.3586454540E-006,Pass,Pass
 Warmup Convergence Information,ELEVATORCOREFLR1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.4617408356,2.1847887824,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATORCOREFLR2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.0303182921E-002,3.2211660297E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATORCOREFLR3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.3868885183E-003,1.6134081768E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATORCOREFLR4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.3524318311E-004,8.4264705179E-005,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,EMPLOYEELOUNGEFLR1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.2944609176E-015,2.4040594358E-015,Pass,Pass,2.0817933708E-003,1.6232637226E-003,Pass,Pass
 Warmup Convergence Information,EXERCISECENTERFLR1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.2432627191E-004,8.3777420430E-004,Pass,Pass,0.1012043862,0.3882806704,Pass,Pass
 Warmup Convergence Information,FRONTLOUNGEFLR1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.8503717077E-015,2.4040594358E-015,Pass,Pass,4.1847329352E-004,2.5878462023E-004,Pass,Pass
 Warmup Convergence Information,FRONTOFFICEFLR1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.3322676296E-015,2.0025091597E-015,Pass,Pass,9.5682596813E-004,6.8540463025E-004,Pass,Pass
 Warmup Convergence Information,FRONTSTAIRSFLR1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.8873791419E-015,1.5343587468E-015,Pass,Pass,3.3513601514E-004,2.0258463315E-004,Pass,Pass
 Warmup Convergence Information,FRONTSTAIRSFLR2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.9984014443E-015,1.5005134122E-015,Pass,Pass,1.9674217442E-005,1.1523878850E-005,Pass,Pass
 Warmup Convergence Information,FRONTSTAIRSFLR3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.1279274639E-015,1.6933681510E-015,Pass,Pass,1.1914596825E-006,7.7554420445E-007,Pass,Pass
 Warmup Convergence Information,FRONTSTAIRSFLR4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.1464311809E-015,1.7561967462E-015,Pass,Pass,1.2786242947E-007,4.9757540517E-008,Pass,Pass
 Warmup Convergence Information,FRONTSTORAGEFLR1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,9.8927896792E-004,6.1293262671E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FRONTSTORAGEFLR2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,8.0684844239E-005,5.1252260045E-005,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FRONTSTORAGEFLR3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,6.0917229201E-006,4.5788433193E-006,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FRONTSTORAGEFLR4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.9984014443E-015,1.5222611172E-015,Pass,Pass,1.0691555922E-006,5.9997193002E-007,Pass,Pass
 Warmup Convergence Information,GUESTROOM101,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.0347996707E-005,2.7267126235E-005,Pass,Pass,2.2217254883E-003,4.3383568331E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM102,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.0644995475E-005,2.8046415404E-005,Pass,Pass,2.1346725182E-003,4.1656847738E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM103,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.3707700112E-005,3.6033532477E-005,Pass,Pass,1.5652536622E-003,3.0098774099E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM104,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.3841235268E-005,3.6258301941E-005,Pass,Pass,1.5608111769E-003,3.0799018740E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM105,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.0563213794E-005,2.7804472492E-005,Pass,Pass,2.1806761435E-003,4.2194089066E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM201,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.0236464914E-005,5.0846889021E-005,Pass,Pass,8.6753953783E-004,2.2345589922E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM202_205,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.2543751958E-005,3.2479671499E-005,Pass,Pass,1.8720264057E-003,4.8459402447E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM206_208,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.1748895215E-005,3.0605123989E-005,Pass,Pass,1.7780842831E-003,4.3999829946E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM209_212,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.2210975268E-005,3.1635713230E-005,Pass,Pass,1.9599595094E-003,5.0582390056E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM213,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.5642609768E-005,4.0390569240E-005,Pass,Pass,1.2824452000E-003,3.3089653025E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM214,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.5612574819E-005,4.0322785151E-005,Pass,Pass,1.3418464779E-003,3.4377626196E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM215_218,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.1291078240E-005,2.9213141404E-005,Pass,Pass,2.3682957742E-003,5.4219290554E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM219,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,5.8567997786E-006,1.6261696633E-005,Pass,Pass,1.1216843562E-002,1.0811827611E-002,Pass,Pass
 Warmup Convergence Information,GUESTROOM220_223,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.2159574983E-005,3.1479822307E-005,Pass,Pass,2.1766072932E-003,5.1681439022E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM224,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.4426130384E-005,3.7284511889E-005,Pass,Pass,1.4871256608E-003,3.8050341979E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM301,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.1055043041E-005,5.2891499315E-005,Pass,Pass,8.1255231859E-004,2.1410769878E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM302_305,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.3335725635E-005,3.4506400463E-005,Pass,Pass,1.7067237502E-003,4.5060896070E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM306_308,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.2966733271E-005,3.3748575667E-005,Pass,Pass,1.4841986385E-003,3.9131215909E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM309_312,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.3257231775E-005,3.4306010235E-005,Pass,Pass,1.7202890582E-003,4.5421923264E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM313,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.6391666698E-005,4.2308153983E-005,Pass,Pass,1.1752471089E-003,3.0998449685E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM314,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.6474974469E-005,4.2535597515E-005,Pass,Pass,1.2148053375E-003,3.2031547762E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM315_318,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.3374248817E-005,3.4616482929E-005,Pass,Pass,1.7529124968E-003,4.6085038713E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM319,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.2407600357E-005,3.2127945717E-005,Pass,Pass,1.8782468417E-003,4.5740475744E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM320_323,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.3369643586E-005,3.4616116488E-005,Pass,Pass,1.7617287447E-003,4.6394062700E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM324,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.5518505898E-005,4.0087907846E-005,Pass,Pass,1.3106606283E-003,3.4563852069E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM401,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.7838908877E-005,6.8084547910E-005,Pass,Pass,4.6385714156E-004,1.2213243159E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM402_405,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.4611150746E-005,6.1242406882E-005,Pass,Pass,6.7279495443E-004,1.7718717184E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM406_408,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.3513263556E-005,5.8624037992E-005,Pass,Pass,6.0566780136E-004,1.5944222682E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM409_412,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.4574265479E-005,6.1148257127E-005,Pass,Pass,6.7383541475E-004,1.7746021773E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM413,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.5718495309E-005,6.3865398528E-005,Pass,Pass,5.6149574172E-004,1.4788456021E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM414,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.6000288876E-005,6.4686282148E-005,Pass,Pass,5.6925539261E-004,1.4994127316E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM415_418,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.5016334062E-005,6.2274146905E-005,Pass,Pass,6.7509857281E-004,1.7773543665E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM419,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.5342499479E-005,6.3010298570E-005,Pass,Pass,6.0965066841E-004,1.5928823778E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM420_423,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.4955539069E-005,6.2112012742E-005,Pass,Pass,6.7923493981E-004,1.7884375766E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM424,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.5676994697E-005,6.3886571006E-005,Pass,Pass,5.7942771800E-004,1.5262813625E-003,Pass,Pass
 Warmup Convergence Information,LAUNDRYROOMFLR1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.5941234378E-004,3.5461451692E-004,Pass,Pass,0.2980732162,1.1909198845,Pass,Pass
 Warmup Convergence Information,MECHANICALROOMFLR1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.7763568394E-015,2.4592546852E-015,Pass,Pass,9.7315832077E-004,7.3644570867E-004,Pass,Pass
 Warmup Convergence Information,MEETINGROOMFLR1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.0780857688E-011,1.1485927970E-011,Pass,Pass,1.6299254603E-002,5.7105279871E-002,Pass,Pass
 Warmup Convergence Information,REARSTAIRSFLR1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.1834386151E-015,1.6312682198E-015,Pass,Pass,4.1715307813E-004,2.6022306130E-004,Pass,Pass
 Warmup Convergence Information,REARSTAIRSFLR2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.7393494052E-015,1.4038456870E-015,Pass,Pass,2.6540751498E-005,1.5350837215E-005,Pass,Pass
 Warmup Convergence Information,REARSTAIRSFLR3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.2574534834E-015,1.7479892613E-015,Pass,Pass,1.3544370598E-006,9.6512047965E-007,Pass,Pass
 Warmup Convergence Information,REARSTAIRSFLR4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.0724163126E-015,1.8429553584E-015,Pass,Pass,7.8834920262E-008,6.5680526687E-008,Pass,Pass
 Warmup Convergence Information,REARSTORAGEFLR1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.9613940102E-015,1.5696562613E-015,Pass,Pass,7.8189754456E-004,4.9327002466E-004,Pass,Pass
 Warmup Convergence Information,REARSTORAGEFLR2,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.0724163126E-015,1.6350418822E-015,Pass,Pass,3.7401533775E-005,2.1431303406E-005,Pass,Pass
 Warmup Convergence Information,REARSTORAGEFLR3,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.0354088785E-015,1.4724122857E-015,Pass,Pass,1.9281010922E-006,1.3588297663E-006,Pass,Pass
 Warmup Convergence Information,REARSTORAGEFLR4,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,2.1094237468E-015,1.6075886273E-015,Pass,Pass,1.0854431028E-007,9.6198568589E-008,Pass,Pass
 Warmup Convergence Information,RESTROOMFLR1,SizingPeriod: CHICAGO ANN HTG 99.6% CONDNS DB,1.4062824979E-015,2.1438774249E-015,Pass,Pass,2.0710789043E-003,1.2775116413E-003,Pass,Pass
Environment,CHICAGO ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,31.20,10.70,DefaultMultipliers,Wetbulb,25.50,{C},99063,230,5.3,1.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,CORRIDORFLR1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,6.6758666781E-005,7.1032247525E-005,Pass,Pass,2.1202622223E-002,1.5120228701E-002,Pass,Pass
 Warmup Convergence Information,CORRIDORFLR2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,5.5584445784E-005,5.1288983298E-005,Pass,Pass,4.3738268619E-003,2.2396962793E-003,Pass,Pass
 Warmup Convergence Information,CORRIDORFLR3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,5.5816951891E-005,5.1335493145E-005,Pass,Pass,4.5909393857E-003,2.8523447119E-003,Pass,Pass
 Warmup Convergence Information,CORRIDORFLR4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.5521206226E-004,2.6963832463E-004,Pass,Pass,1.5942426849E-002,5.7591726940E-003,Pass,Pass
 Warmup Convergence Information,ELEVATORCOREFLR1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.4537318656,2.1847114473,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATORCOREFLR2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,5.9103039269E-002,3.3496848859E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATORCOREFLR3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.9655729275E-003,3.0807614667E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ELEVATORCOREFLR4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.0356729434E-002,2.1492475141E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,EMPLOYEELOUNGEFLR1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.2835029533E-003,1.2659986509E-003,Pass,Pass,1.2354403727E-003,8.4475645311E-004,Pass,Pass
 Warmup Convergence Information,EXERCISECENTERFLR1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,6.3567479666E-002,0.1169977553,Pass,Pass,5.8069842284E-002,0.1687286376,Pass,Pass
 Warmup Convergence Information,FRONTLOUNGEFLR1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.5211392590E-002,2.2148384198E-002,Pass,Pass,5.2511093619E-003,3.3920497480E-003,Pass,Pass
 Warmup Convergence Information,FRONTOFFICEFLR1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,5.9690597959E-004,6.2678346428E-004,Pass,Pass,3.8765204193E-003,2.4340559822E-003,Pass,Pass
 Warmup Convergence Information,FRONTSTAIRSFLR1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.2785988550E-002,1.6955264016E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FRONTSTAIRSFLR2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.2971955261E-002,1.4222668796E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FRONTSTAIRSFLR3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.1283539577E-002,1.2287900680E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FRONTSTAIRSFLR4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,6.2515860856E-002,2.6864369411E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FRONTSTORAGEFLR1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,9.1962410071E-003,4.3281515861E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FRONTSTORAGEFLR2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,7.5921669086E-003,3.2773313630E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FRONTSTORAGEFLR3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,7.7043466112E-003,3.4736689642E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,FRONTSTORAGEFLR4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.4105462507E-002,1.6160007796E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,GUESTROOM101,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.4939606653E-005,2.9292976398E-005,Pass,Pass,6.1851230259E-003,3.9124945243E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM102,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.5045639294E-005,2.9298684648E-005,Pass,Pass,6.3250788665E-003,3.9490781094E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM103,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.5382011582E-005,2.9623063779E-005,Pass,Pass,6.5899828492E-003,3.9440208860E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM104,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.4066969539E-005,3.0100130638E-005,Pass,Pass,4.5619084871E-003,3.1096024636E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM105,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.4151543475E-005,3.1417399950E-005,Pass,Pass,3.7073447475E-003,2.8489765278E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM201,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.6670850031E-005,3.1421705355E-005,Pass,Pass,6.5419061199E-003,4.2772664008E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM202_205,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.8665609429E-005,3.7341024373E-005,Pass,Pass,4.6197576649E-003,3.0761229930E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM206_208,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.7736069352E-005,3.4317148349E-005,Pass,Pass,5.3339440877E-003,3.5787804393E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM209_212,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.8565020948E-005,3.7199923984E-005,Pass,Pass,4.6903828339E-003,3.1466968438E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM213,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.7740826598E-005,3.5721301362E-005,Pass,Pass,4.6874079085E-003,2.9869482280E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM214,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.6787462489E-005,3.6570496233E-005,Pass,Pass,3.1763922380E-003,2.2309060577E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM215_218,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.7811172019E-005,3.9016799999E-005,Pass,Pass,2.7710632422E-003,2.3140377998E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM219,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.8006450883E-005,3.8031190560E-005,Pass,Pass,2.5389819020E-003,1.9991917855E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM220_223,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.7389176572E-005,3.8390672544E-005,Pass,Pass,3.0144088485E-003,2.5079724522E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM224,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.6827091097E-005,3.7229504739E-005,Pass,Pass,2.7175013344E-003,2.2635260573E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM301,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.6656327854E-005,3.1509950260E-005,Pass,Pass,6.3330556347E-003,4.1549938287E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM302_305,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.8666319619E-005,3.7448152484E-005,Pass,Pass,4.4591514097E-003,3.0091674044E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM306_308,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.7845978424E-005,3.4518235164E-005,Pass,Pass,5.1384369333E-003,3.4438454604E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM309_312,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.8663261858E-005,3.7445403259E-005,Pass,Pass,4.4747862706E-003,3.0103384959E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM313,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.7813267714E-005,3.6036234038E-005,Pass,Pass,4.4096749482E-003,2.8045774940E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM314,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.6920980289E-005,3.6764337720E-005,Pass,Pass,3.0758297777E-003,2.0546254604E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM315_318,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.7657433700E-005,3.8789742995E-005,Pass,Pass,2.8586679367E-003,2.3664943499E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM319,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.6831725186E-005,3.7233271692E-005,Pass,Pass,2.7333892333E-003,2.2051324495E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM320_323,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.7577753870E-005,3.8672847937E-005,Pass,Pass,2.8874162073E-003,2.3890896896E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM324,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.6973356500E-005,3.7444503139E-005,Pass,Pass,2.6162053666E-003,2.0966498477E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM401,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.7258607264E-005,2.8165250003E-005,Pass,Pass,1.1600120111E-002,6.9923399118E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM402_405,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.8801674191E-005,3.1767700314E-005,Pass,Pass,9.4487536560E-003,5.6474513471E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM406_408,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.8140026965E-005,2.9411081264E-005,Pass,Pass,9.9487582172E-003,5.9670771629E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM409_412,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.8810097366E-005,3.1785271041E-005,Pass,Pass,9.4374694249E-003,5.6255956644E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM413,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.8068604170E-005,3.0671434142E-005,Pass,Pass,9.3079705751E-003,5.5375379758E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM414,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.7475398457E-005,3.0985903237E-005,Pass,Pass,8.6127783030E-003,4.4464396436E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM415_418,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.8017791231E-005,3.2558810209E-005,Pass,Pass,8.1835334774E-003,4.2738639093E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM419,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.7127163741E-005,3.0852825589E-005,Pass,Pass,8.8100192787E-003,4.3364685597E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM420_423,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.7968397407E-005,3.2470408876E-005,Pass,Pass,8.2232989210E-003,4.2995398401E-003,Pass,Pass
 Warmup Convergence Information,GUESTROOM424,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.7307891176E-005,3.1612718120E-005,Pass,Pass,7.8679139792E-003,3.7945921242E-003,Pass,Pass
 Warmup Convergence Information,LAUNDRYROOMFLR1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,9.0648799027E-004,1.1257152441E-003,Pass,Pass,7.9344132482E-003,2.1018434871E-002,Pass,Pass
 Warmup Convergence Information,MECHANICALROOMFLR1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,1.4433592926E-004,1.5250495327E-004,Pass,Pass,7.9518751394E-003,4.0018274895E-003,Pass,Pass
 Warmup Convergence Information,MEETINGROOMFLR1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.4628063912E-002,5.4748635782E-002,Pass,Pass,6.9998987954E-003,6.6663168232E-003,Pass,Pass
 Warmup Convergence Information,REARSTAIRSFLR1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,4.1622993485E-002,3.0041237427E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,REARSTAIRSFLR2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.5753715089E-002,2.5358117715E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,REARSTAIRSFLR3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.3787354653E-002,2.3335804655E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,REARSTAIRSFLR4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,6.4268761119E-002,3.6716730285E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,REARSTORAGEFLR1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.5428455942E-002,2.4997467732E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,REARSTORAGEFLR2,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.9953831042E-002,2.0719308175E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,REARSTORAGEFLR3,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,2.8081631824E-002,1.9176275409E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,REARSTORAGEFLR4,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,5.6451351555E-002,3.0695294227E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,RESTROOMFLR1,SizingPeriod: CHICAGO ANN CLG .4% CONDNS WB=>MDB,3.0420732567E-004,3.1715807119E-004,Pass,Pass,5.1048693781E-003,2.1063410521E-003,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control Information:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
