{
  "__preamble": {
    "comments": [
      "// In this 123-bus feeder,",
      "// One diesel generator Gen1 of isochronous mode is installed at the swing bus,",
      "// Another diesel generator Gen2 of constant_P and v/q droop mode is placed at bus 8",
      "// Test case:",
      "// At 2001-08-01 12:00:30.001 PST, microgrid_switch3 opens, and part of feeder is not supported by the power eneration",
      "// Gen 1 thereforely decreases its power to maintain the frequency,",
      "// Gen 2 tries to maintain its constant P values, and adjust its Q output based on the v/q droop",
      "// When comes to the steady state, the frequency is back to the norminal one, with Gen 2 PQ output the same as the conditions bwfore the switch opens",
      "//#set pauseatexit=1",
      "//Deltamode declarations - global values",
      "#set deltamode_timestep //100 ms",
      "#set deltamode_maximumtime //1 minute",
      "#set deltamode_iteration_limit //Iteration limit"
    ]
  },
  "_directives": {
    "#define": {
      "rotor_convergence": 1e-14
    },
    "#set": {
      "suppress_repeat_messages": 1,
      "relax_naming_rules": "1;",
      "profiler": 1,
      "double_format": "%+.12lg",
      "complex_format": "%+.12lg%+.12lg%c",
      "deltamode_timestep": 100000000,
      "deltamode_maximumtime": 60000000000,
      "deltamode_iteration_limit": 10
    }
  },
  "clock": {
    "timezone": "\"PST+8PDT\"",
    "starttime": "'2001-08-01 12:00:29 PST'",
    "stoptime": "'2001-08-01 12:00:31 PST'"
  },
  "modules": {
    "generators": {
      "enable_subsecond_models": true,
      "deltamode_timestep": "10 ms"
    },
    "powerflow": {
      "enable_subsecond_models": true,
      "deltamode_timestep": "10 ms",
      "solver_method": "NR",
      "all_powerflow_delta": true,
      "inside_comments": [
        "//enable_inrush TRUE;"
      ],
      "inline_comments": {
        "deltamode_timestep": "//10 ms"
      }
    },
    "reliability": {
      "enable_subsecond_models": true,
      "maximum_event_length": 1800000,
      "report_event_log": true,
      "inline_comments": {
        "maximum_event_length": "//Maximum length of events in seconds (manual events are excluded from this limit)"
      }
    },
    "tape": {},
    "assert": {}
  },
  "objects": {
    "fault_check": {
      "instances": [
        {
          "name": "base_fault_check_object",
          "check_mode": "ONCHANGE",
          "strictly_radial": false,
          "eventgen_object": "testgendev",
          "grid_association": true,
          "full_output_file": true,
          "outside_comments": [
            "//Fault check option"
          ],
          "inside_comments": [
            "// output_filename test_connect.txt;"
          ],
          "inline_comments": {
            "grid_association": "//Flag to ensure non-monolithic islands"
          }
        }
      ]
    },
    "eventgen": {
      "instances": [
        {
          "name": "testgendev",
          "flags": "DELTAMODE",
          "fault_type": "SW-ABC",
          "manual_outages": "microgrid_switch3,2001-08-01 12:00:30.001 PST,2001-08-01 12:01:15.001 PST",
          "outside_comments": [
            "//Manual object - needed to get fault_check to behave properly -- arbitrary item added",
            "// Open switch to reduce the loads"
          ],
          "inside_comments": [
            "// parent testmetrics;"
          ],
          "inline_comments": {
            "fault_type": "//Type of fault for the object to induce",
            "}": "// First time is when the switch will open, the second time is when it will close"
          }
        }
      ]
    },
    "overhead_line_conductor": {
      "instances": [
        {
          "object_declaration": "overhead_line_conductor:10001",
          "geometric_mean_radius": 0.0244,
          "resistance": 0.306,
          "outside_comments": [
            "// object metrics {",
            "// name testmetrics;",
            "// // report_file delete_me.txt;",
            "// module_metrics_object pwrmetrics;",
            "// metrics_of_interest \"SAIFI\";",
            "// customer_group \"class=meter\";",
            "// }",
            "// object power_metrics {",
            "// name pwrmetrics;",
            "// }",
            "///////////////////////////////////////////////////////////////////////////",
            "// Start of individual objects/////////////////////////////////////////////",
            "///////////////////////////////////////////////////////////////////////////",
            "//Phase Conductor for 1 thru 8: 336,400 26/7 ACSR"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:10009",
          "geometric_mean_radius": 0.00446,
          "resistance": 1.12,
          "outside_comments": [
            "//Phase Conductor for 9 thru 11: 1/0 ACSR"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:10002",
          "geometric_mean_radius": 0.00814,
          "resistance": 0.592,
          "outside_comments": [
            "//Phase Conductor for neutral: 4/0 6/1 ACSR"
          ]
        }
      ]
    },
    "underground_line_conductor": {
      "instances": [
        {
          "object_declaration": "underground_line_conductor:10003",
          "outer_diameter": 1.06,
          "conductor_gmr": 0.0111,
          "conductor_diameter": 0.368,
          "conductor_resistance": 0.97,
          "neutral_gmr": 0.0111,
          "neutral_resistance": 0.97,
          "neutral_diameter": 0.0640837,
          "neutral_strands": 6.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "outside_comments": [
            "// Phase Conductor for 12: 1/0 AA,TS"
          ]
        }
      ]
    },
    "line_spacing": {
      "instances": [
        {
          "object_declaration": "line_spacing:5001",
          "distance_AB": 2.5,
          "distance_AC": 7.0,
          "distance_BC": 4.5,
          "distance_AN": 5.656854,
          "distance_BN": 4.272002,
          "distance_CN": 5.0,
          "outside_comments": [
            "// Overhead line configurations",
            "// ABCN"
          ]
        },
        {
          "object_declaration": "line_spacing:5002",
          "distance_AB": 4.5,
          "distance_AC": 2.5,
          "distance_BC": 7.0,
          "distance_AN": 5.0,
          "distance_BN": 4.272002,
          "distance_CN": 5.656854,
          "outside_comments": [
            "// CABN"
          ]
        },
        {
          "object_declaration": "line_spacing:5003",
          "distance_AB": 7.0,
          "distance_AC": 4.5,
          "distance_BC": 2.5,
          "distance_AN": 5.0,
          "distance_BN": 5.656854,
          "distance_CN": 4.272002,
          "outside_comments": [
            "// BCAN"
          ]
        },
        {
          "object_declaration": "line_spacing:5004",
          "distance_AB": 4.5,
          "distance_AC": 7.0,
          "distance_BC": 2.5,
          "distance_AN": 5.0,
          "distance_BN": 4.272002,
          "distance_CN": 5.656854,
          "outside_comments": [
            "// CBAN"
          ]
        },
        {
          "object_declaration": "line_spacing:5005",
          "distance_AB": 2.5,
          "distance_AC": 4.5,
          "distance_BC": 7.0,
          "distance_BN": 5.656854,
          "distance_AN": 4.272002,
          "distance_CN": 5.0,
          "outside_comments": [
            "// BACN"
          ]
        },
        {
          "object_declaration": "line_spacing:5006",
          "distance_AB": 7.0,
          "distance_AC": 2.5,
          "distance_BC": 4.5,
          "distance_AN": 5.656854,
          "distance_CN": 4.272002,
          "distance_BN": 5.0,
          "outside_comments": [
            "// ACBN"
          ]
        },
        {
          "object_declaration": "line_spacing:5007",
          "distance_AB": 0.0,
          "distance_AC": 7.0,
          "distance_BC": 0.0,
          "distance_AN": 5.656854,
          "distance_BN": 0.0,
          "distance_CN": 5.0,
          "outside_comments": [
            "//ACN"
          ]
        },
        {
          "object_declaration": "line_spacing:5008",
          "distance_AB": 7.0,
          "distance_AC": 0.0,
          "distance_BC": 0.0,
          "distance_AN": 5.656854,
          "distance_BN": 5.0,
          "distance_CN": 0.0,
          "outside_comments": [
            "//ABN"
          ]
        },
        {
          "object_declaration": "line_spacing:5009",
          "distance_AB": 0.0,
          "distance_AC": 0.0,
          "distance_BC": 0.0,
          "distance_AN": 5.0,
          "distance_BN": 0.0,
          "distance_CN": 0.0,
          "outside_comments": [
            "//AN"
          ]
        },
        {
          "object_declaration": "line_spacing:50010",
          "distance_AB": 0.0,
          "distance_AC": 0.0,
          "distance_BC": 0.0,
          "distance_AN": 0.0,
          "distance_BN": 5.0,
          "distance_CN": 0.0,
          "outside_comments": [
            "//BN"
          ]
        },
        {
          "object_declaration": "line_spacing:50011",
          "distance_AB": 0.0,
          "distance_AC": 0.0,
          "distance_BC": 0.0,
          "distance_AN": 0.0,
          "distance_BN": 0.0,
          "distance_CN": 5.0,
          "outside_comments": [
            "//CN"
          ]
        },
        {
          "object_declaration": "line_spacing:50012",
          "distance_AB": 0.5,
          "distance_AC": 1.0,
          "distance_BC": 0.5,
          "distance_AN": 0.0,
          "distance_BN": 0.0,
          "distance_CN": 0.0,
          "outside_comments": [
            "//ABC"
          ]
        }
      ]
    },
    "line_configuration": {
      "instances": [
        {
          "object_declaration": "line_configuration:1001",
          "conductor_A": "overhead_line_conductor:10001",
          "conductor_B": "overhead_line_conductor:10001",
          "conductor_C": "overhead_line_conductor:10001",
          "conductor_N": "overhead_line_conductor:10002",
          "spacing": "line_spacing:5001"
        },
        {
          "object_declaration": "line_configuration:1002",
          "conductor_A": "overhead_line_conductor:10001",
          "conductor_B": "overhead_line_conductor:10001",
          "conductor_C": "overhead_line_conductor:10001",
          "conductor_N": "overhead_line_conductor:10002",
          "spacing": "line_spacing:5002"
        },
        {
          "object_declaration": "line_configuration:1003",
          "conductor_A": "overhead_line_conductor:10001",
          "conductor_B": "overhead_line_conductor:10001",
          "conductor_C": "overhead_line_conductor:10001",
          "conductor_N": "overhead_line_conductor:10002",
          "spacing": "line_spacing:5003"
        },
        {
          "object_declaration": "line_configuration:1004",
          "conductor_A": "overhead_line_conductor:10001",
          "conductor_B": "overhead_line_conductor:10001",
          "conductor_C": "overhead_line_conductor:10001",
          "conductor_N": "overhead_line_conductor:10002",
          "spacing": "line_spacing:5004"
        },
        {
          "object_declaration": "line_configuration:1005",
          "conductor_A": "overhead_line_conductor:10001",
          "conductor_B": "overhead_line_conductor:10001",
          "conductor_C": "overhead_line_conductor:10001",
          "conductor_N": "overhead_line_conductor:10002",
          "spacing": "line_spacing:5005"
        },
        {
          "object_declaration": "line_configuration:1006",
          "conductor_A": "overhead_line_conductor:10001",
          "conductor_B": "overhead_line_conductor:10001",
          "conductor_C": "overhead_line_conductor:10001",
          "conductor_N": "overhead_line_conductor:10002",
          "spacing": "line_spacing:5006"
        },
        {
          "object_declaration": "line_configuration:1007",
          "conductor_A": "overhead_line_conductor:10001",
          "conductor_C": "overhead_line_conductor:10001",
          "conductor_N": "overhead_line_conductor:10002",
          "spacing": "line_spacing:5007"
        },
        {
          "object_declaration": "line_configuration:1008",
          "conductor_A": "overhead_line_conductor:10001",
          "conductor_B": "overhead_line_conductor:10001",
          "conductor_N": "overhead_line_conductor:10002",
          "spacing": "line_spacing:5008"
        },
        {
          "object_declaration": "line_configuration:1009",
          "conductor_A": "overhead_line_conductor:10009",
          "conductor_N": "overhead_line_conductor:10009",
          "spacing": "line_spacing:5009"
        },
        {
          "object_declaration": "line_configuration:10010",
          "conductor_B": "overhead_line_conductor:10009",
          "conductor_N": "overhead_line_conductor:10009",
          "spacing": "line_spacing:50010"
        },
        {
          "object_declaration": "line_configuration:10011",
          "conductor_C": "overhead_line_conductor:10009",
          "conductor_N": "overhead_line_conductor:10009",
          "spacing": "line_spacing:50011"
        },
        {
          "object_declaration": "line_configuration:10012",
          "conductor_A": "underground_line_conductor:10003",
          "conductor_B": "underground_line_conductor:10003",
          "conductor_C": "underground_line_conductor:10003",
          "spacing": "line_spacing:50012"
        }
      ]
    },
    "overhead_line": {
      "instances": [
        {
          "name": "1-2",
          "phases": "BN",
          "from": "load:1",
          "to": "load:2",
          "length": 175,
          "configuration": "line_configuration:10010",
          "outside_comments": [
            "//Define line objects"
          ]
        },
        {
          "name": "1-3",
          "phases": "CN",
          "from": "load:1",
          "to": "node:3",
          "length": 250,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "1-7",
          "phases": "ABCN",
          "from": "load:1",
          "to": "load:7",
          "length": 300,
          "configuration": "line_configuration:1001"
        },
        {
          "name": "3-4",
          "phases": "CN",
          "from": "node:3",
          "to": "load:4",
          "length": 200,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "3-5",
          "phases": "CN",
          "from": "node:3",
          "to": "load:5",
          "length": 325,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "5-6",
          "phases": "CN",
          "from": "load:5",
          "to": "load:6",
          "length": 250,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "7-8",
          "phases": "ABCN",
          "from": "load:7",
          "to": "meter:8",
          "length": 200,
          "configuration": "line_configuration:1001"
        },
        {
          "name": "8-12",
          "phases": "BN",
          "from": "meter:8",
          "to": "load:12",
          "length": 225,
          "configuration": "line_configuration:10010"
        },
        {
          "name": "8-9",
          "phases": "AN",
          "from": "meter:8",
          "to": "load:9",
          "length": 225,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "8-13",
          "phases": "ABCN",
          "from": "meter:8",
          "to": "meter:13",
          "length": 300,
          "configuration": "line_configuration:1001"
        },
        {
          "name": "1401-14",
          "phases": "AN",
          "from": "node:1401",
          "to": "node:14",
          "length": 425,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "13-34",
          "phases": "CN",
          "from": "meter:13",
          "to": "load:34",
          "length": 150,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "13-18",
          "phases": "ABCN",
          "from": "meter:13",
          "to": "node:18",
          "length": 825,
          "configuration": "line_configuration:1002"
        },
        {
          "name": "14-11",
          "phases": "AN",
          "from": "node:14",
          "to": "load:11",
          "length": 250,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "14-10",
          "phases": "AN",
          "from": "node:14",
          "to": "load:10",
          "length": 250,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "15-16",
          "phases": "CN",
          "from": "node:15",
          "to": "load:16",
          "length": 375,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "15-17",
          "phases": "CN",
          "from": "node:15",
          "to": "load:17",
          "length": 350,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "18-19",
          "phases": "AN",
          "from": "node:18",
          "to": "load:19",
          "length": 250,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "18-21",
          "phases": "ABCN",
          "from": "node:18",
          "to": "node:21",
          "length": 300,
          "configuration": "line_configuration:1002"
        },
        {
          "name": "19-20",
          "phases": "AN",
          "from": "load:19",
          "to": "load:20",
          "length": 325,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "21-22",
          "phases": "BN",
          "from": "node:21",
          "to": "load:22",
          "length": 525,
          "configuration": "line_configuration:10010"
        },
        {
          "name": "21-23",
          "phases": "ABCN",
          "from": "node:21",
          "to": "node:23",
          "length": 250,
          "configuration": "line_configuration:1002"
        },
        {
          "name": "23-24",
          "phases": "CN",
          "from": "node:23",
          "to": "load:24",
          "length": 550,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "23-25",
          "phases": "ABCN",
          "from": "node:23",
          "to": "node:25",
          "length": 275,
          "configuration": "line_configuration:1002"
        },
        {
          "name": "2601-26",
          "phases": "ACN",
          "from": "node:2601",
          "to": "node:26",
          "length": 350,
          "configuration": "line_configuration:1007"
        },
        {
          "name": "25-28",
          "phases": "ABCN",
          "from": "node:25",
          "to": "load:28",
          "length": 200,
          "configuration": "line_configuration:1002"
        },
        {
          "name": "26-27",
          "phases": "ACN",
          "from": "node:26",
          "to": "node:27",
          "length": 275,
          "configuration": "line_configuration:1007"
        },
        {
          "name": "26-31",
          "phases": "CN",
          "from": "node:26",
          "to": "load:31",
          "length": 225,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "27-33",
          "phases": "AN",
          "from": "node:27",
          "to": "load:33",
          "length": 500,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "28-29",
          "phases": "ABCN",
          "from": "load:28",
          "to": "load:29",
          "length": 300,
          "configuration": "line_configuration:1002"
        },
        {
          "name": "29-30",
          "phases": "ABCN",
          "from": "load:29",
          "to": "load:30",
          "length": 350,
          "configuration": "line_configuration:1002"
        },
        {
          "name": "30-250",
          "phases": "ABCN",
          "from": "load:30",
          "to": "node:250",
          "length": 200,
          "configuration": "line_configuration:1002"
        },
        {
          "name": "31-32",
          "phases": "CN",
          "from": "load:31",
          "to": "load:32",
          "length": 300,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "34-15",
          "phases": "CN",
          "from": "load:34",
          "to": "node:15",
          "length": 100,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "35-36",
          "phases": "ABN",
          "from": "load:35",
          "to": "node:36",
          "length": 650,
          "configuration": "line_configuration:1008"
        },
        {
          "name": "35-40",
          "phases": "ABCN",
          "from": "load:35",
          "to": "node:40",
          "length": 250,
          "configuration": "line_configuration:1001"
        },
        {
          "name": "36-37",
          "phases": "AN",
          "from": "node:36",
          "to": "load:37",
          "length": 300,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "36-38",
          "phases": "BN",
          "from": "node:36",
          "to": "load:38",
          "length": 250,
          "configuration": "line_configuration:10010"
        },
        {
          "name": "38-39",
          "phases": "BN",
          "from": "load:38",
          "to": "load:39",
          "length": 325,
          "configuration": "line_configuration:10010"
        },
        {
          "name": "40-41",
          "phases": "CN",
          "from": "node:40",
          "to": "load:41",
          "length": 325,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "40-42",
          "phases": "ABCN",
          "from": "node:40",
          "to": "load:42",
          "length": 250,
          "configuration": "line_configuration:1001"
        },
        {
          "name": "42-43",
          "phases": "BN",
          "from": "load:42",
          "to": "load:43",
          "length": 500,
          "configuration": "line_configuration:10010"
        },
        {
          "name": "42-44",
          "phases": "ABCN",
          "from": "load:42",
          "to": "node:44",
          "length": 200,
          "configuration": "line_configuration:1001"
        },
        {
          "name": "44-45",
          "phases": "AN",
          "from": "node:44",
          "to": "load:45",
          "length": 200,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "44-47",
          "phases": "ABCN",
          "from": "node:44",
          "to": "load:47",
          "length": 250,
          "configuration": "line_configuration:1001"
        },
        {
          "name": "45-46",
          "phases": "AN",
          "from": "load:45",
          "to": "load:46",
          "length": 300,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "47-48",
          "phases": "ABCN",
          "from": "load:47",
          "to": "load:48",
          "length": 150,
          "configuration": "line_configuration:1004"
        },
        {
          "name": "47-49",
          "phases": "ABCN",
          "from": "load:47",
          "to": "load:49",
          "length": 250,
          "configuration": "line_configuration:1004"
        },
        {
          "name": "49-50",
          "phases": "ABCN",
          "from": "load:49",
          "to": "meter:50",
          "length": 250,
          "configuration": "line_configuration:1004"
        },
        {
          "name": "50-51",
          "phases": "ABCN",
          "from": "meter:50",
          "to": "load:51",
          "length": 250,
          "configuration": "line_configuration:1004"
        },
        {
          "name": "51-151",
          "phases": "ABCN",
          "from": "load:51",
          "to": "node:151",
          "length": 700,
          "configuration": "line_configuration:1004",
          "inline_comments": {
            "phases": "//undefined line segment"
          }
        },
        {
          "name": "52-53",
          "phases": "ABCN",
          "from": "load:52",
          "to": "load:53",
          "length": 200,
          "configuration": "line_configuration:1001"
        },
        {
          "name": "53-54",
          "phases": "ABCN",
          "from": "load:53",
          "to": "node:54",
          "length": 125,
          "configuration": "line_configuration:1001"
        },
        {
          "name": "54-55",
          "phases": "ABCN",
          "from": "node:54",
          "to": "load:55",
          "length": 275,
          "configuration": "line_configuration:1001"
        },
        {
          "name": "54-57",
          "phases": "ABCN",
          "from": "node:54",
          "to": "meter:57",
          "length": 350,
          "configuration": "line_configuration:1003"
        },
        {
          "name": "55-56",
          "phases": "ABCN",
          "from": "load:55",
          "to": "load:56",
          "length": 275,
          "configuration": "line_configuration:1001"
        },
        {
          "name": "57-58",
          "phases": "BN",
          "from": "meter:57",
          "to": "load:58",
          "length": 250,
          "configuration": "line_configuration:10010"
        },
        {
          "name": "57-60",
          "phases": "ABCN",
          "from": "meter:57",
          "to": "load:60",
          "length": 750,
          "configuration": "line_configuration:1003"
        },
        {
          "name": "58-59",
          "phases": "BN",
          "from": "load:58",
          "to": "load:59",
          "length": 250,
          "configuration": "line_configuration:10010"
        },
        {
          "name": "60-61",
          "phases": "ABCN",
          "from": "load:60",
          "to": "node:61",
          "length": 550,
          "configuration": "line_configuration:1005"
        },
        {
          "name": "67-68",
          "phases": "AN",
          "from": "meter:67",
          "to": "load:68",
          "length": 200,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "67-72",
          "phases": "ABCN",
          "from": "meter:67",
          "to": "load:72",
          "length": 275,
          "configuration": "line_configuration:1003"
        },
        {
          "name": "67-97",
          "phases": "ABCN",
          "from": "meter:67",
          "to": "node:97",
          "length": 250,
          "configuration": "line_configuration:1003"
        },
        {
          "name": "68-69",
          "phases": "AN",
          "from": "load:68",
          "to": "load:69",
          "length": 275,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "69-70",
          "phases": "AN",
          "from": "load:69",
          "to": "load:70",
          "length": 325,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "70-71",
          "phases": "AN",
          "from": "load:70",
          "to": "load:71",
          "length": 275,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "72-73",
          "phases": "CN",
          "from": "load:72",
          "to": "load:73",
          "length": 275,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "72-76",
          "phases": "ABCN",
          "from": "load:72",
          "to": "load:76",
          "length": 200,
          "configuration": "line_configuration:1003"
        },
        {
          "name": "73-74",
          "phases": "CN",
          "from": "load:73",
          "to": "load:74",
          "length": 350,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "74-75",
          "phases": "CN",
          "from": "load:74",
          "to": "load:75",
          "length": 400,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "76-77",
          "phases": "ABCN",
          "from": "load:76",
          "to": "load:77",
          "length": 400,
          "configuration": "line_configuration:1006"
        },
        {
          "name": "76-86",
          "phases": "ABCN",
          "from": "load:76",
          "to": "load:86",
          "length": 700,
          "configuration": "line_configuration:1003"
        },
        {
          "name": "77-78",
          "phases": "ABCN",
          "from": "load:77",
          "to": "node:78",
          "length": 100,
          "configuration": "line_configuration:1006"
        },
        {
          "name": "78-79",
          "phases": "ABCN",
          "from": "node:78",
          "to": "load:79",
          "length": 225,
          "configuration": "line_configuration:1006"
        },
        {
          "name": "78-80",
          "phases": "ABCN",
          "from": "node:78",
          "to": "load:80",
          "length": 475,
          "configuration": "line_configuration:1006"
        },
        {
          "name": "80-81",
          "phases": "ABCN",
          "from": "load:80",
          "to": "node:81",
          "length": 475,
          "configuration": "line_configuration:1006"
        },
        {
          "name": "81-82",
          "phases": "ABCN",
          "from": "node:81",
          "to": "load:82",
          "length": 250,
          "configuration": "line_configuration:1006"
        },
        {
          "name": "81-84",
          "phases": "CN",
          "from": "node:81",
          "to": "load:84",
          "length": 675,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "82-83",
          "phases": "ABCN",
          "from": "load:82",
          "to": "load:83",
          "length": 250,
          "configuration": "line_configuration:1006"
        },
        {
          "name": "84-85",
          "phases": "CN",
          "from": "load:84",
          "to": "load:85",
          "length": 475,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "86-87",
          "phases": "ABCN",
          "from": "load:86",
          "to": "load:87",
          "length": 450,
          "configuration": "line_configuration:1006"
        },
        {
          "name": "87-88",
          "phases": "AN",
          "from": "load:87",
          "to": "load:88",
          "length": 175,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "87-89",
          "phases": "ABCN",
          "from": "load:87",
          "to": "node:89",
          "length": 275,
          "configuration": "line_configuration:1006"
        },
        {
          "name": "89-90",
          "phases": "BN",
          "from": "node:89",
          "to": "load:90",
          "length": 225,
          "configuration": "line_configuration:10010"
        },
        {
          "name": "89-91",
          "phases": "ABCN",
          "from": "node:89",
          "to": "node:91",
          "length": 225,
          "configuration": "line_configuration:1006"
        },
        {
          "name": "91-92",
          "phases": "CN",
          "from": "node:91",
          "to": "load:92",
          "length": 300,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "91-93",
          "phases": "ABCN",
          "from": "node:91",
          "to": "node:93",
          "length": 225,
          "configuration": "line_configuration:1006"
        },
        {
          "name": "93-94",
          "phases": "AN",
          "from": "node:93",
          "to": "load:94",
          "length": 275,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "93-95",
          "phases": "ABCN",
          "from": "node:93",
          "to": "load:95",
          "length": 300,
          "configuration": "line_configuration:1006"
        },
        {
          "name": "95-96",
          "phases": "BN",
          "from": "load:95",
          "to": "load:96",
          "length": 200,
          "configuration": "line_configuration:10010"
        },
        {
          "name": "97-98",
          "phases": "ABCN",
          "from": "node:97",
          "to": "load:98",
          "length": 275,
          "configuration": "line_configuration:1003"
        },
        {
          "name": "98-99",
          "phases": "ABCN",
          "from": "load:98",
          "to": "load:99",
          "length": 550,
          "configuration": "line_configuration:1003"
        },
        {
          "name": "99-100",
          "phases": "ABCN",
          "from": "load:99",
          "to": "load:100",
          "length": 300,
          "configuration": "line_configuration:1003"
        },
        {
          "name": "100-450",
          "phases": "ABCN",
          "from": "load:100",
          "to": "node:450",
          "length": 800,
          "configuration": "line_configuration:1003"
        },
        {
          "name": "101-102",
          "phases": "CN",
          "from": "load:101",
          "to": "load:102",
          "length": 225,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "101-105",
          "phases": "ABCN",
          "from": "load:101",
          "to": "node:105",
          "length": 275,
          "configuration": "line_configuration:1003"
        },
        {
          "name": "102-103",
          "phases": "CN",
          "from": "load:102",
          "to": "load:103",
          "length": 325,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "103-104",
          "phases": "CN",
          "from": "load:103",
          "to": "load:104",
          "length": 700,
          "configuration": "line_configuration:10011"
        },
        {
          "name": "105-106",
          "phases": "BN",
          "from": "node:105",
          "to": "load:106",
          "length": 225,
          "configuration": "line_configuration:10010"
        },
        {
          "name": "105-108",
          "phases": "ABCN",
          "from": "node:105",
          "to": "node:108",
          "length": 325,
          "configuration": "line_configuration:1003"
        },
        {
          "name": "106-107",
          "phases": "BN",
          "from": "load:106",
          "to": "load:107",
          "length": 575,
          "configuration": "line_configuration:10010"
        },
        {
          "name": "108-109",
          "phases": "AN",
          "from": "node:108",
          "to": "load:109",
          "length": 450,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "108-300",
          "phases": "ABCN",
          "from": "node:108",
          "to": "meter:300",
          "length": 1000,
          "configuration": "line_configuration:1003"
        },
        {
          "name": "109-110",
          "phases": "AN",
          "from": "load:109",
          "to": "node:110",
          "length": 300,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "110-111",
          "phases": "AN",
          "from": "node:110",
          "to": "load:111",
          "length": 575,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "110-112",
          "phases": "AN",
          "from": "node:110",
          "to": "load:112",
          "length": 125,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "112-113",
          "phases": "AN",
          "from": "load:112",
          "to": "load:113",
          "length": 525,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "113-114",
          "phases": "AN",
          "from": "load:113",
          "to": "load:114",
          "length": 325,
          "configuration": "line_configuration:1009"
        },
        {
          "name": "135-35",
          "phases": "ABCN",
          "from": "node:135",
          "to": "load:35",
          "length": 375,
          "configuration": "line_configuration:1004"
        },
        {
          "name": "149-1",
          "phases": "ABCN",
          "from": "node:149",
          "to": "load:1",
          "length": 400,
          "configuration": "line_configuration:1001"
        },
        {
          "name": "152-52",
          "phases": "ABCN",
          "from": "node:152",
          "to": "load:52",
          "length": 400,
          "configuration": "line_configuration:1001"
        },
        {
          "name": "6701-67",
          "phases": "ABCN",
          "from": "node:6701",
          "to": "meter:67",
          "length": 350,
          "configuration": "line_configuration:1006"
        },
        {
          "name": "197-101",
          "phases": "ABCN",
          "from": "node:197",
          "to": "load:101",
          "length": 250,
          "configuration": "line_configuration:1003"
        }
      ]
    },
    "underground_line": {
      "instances": [
        {
          "name": "60-62",
          "phases": "ABC",
          "from": "load:60",
          "to": "load:62",
          "length": 250,
          "configuration": "line_configuration:10012"
        },
        {
          "name": "62-63",
          "phases": "ABC",
          "from": "load:62",
          "to": "load:63",
          "length": 175,
          "configuration": "line_configuration:10012"
        },
        {
          "name": "63-64",
          "phases": "ABC",
          "from": "load:63",
          "to": "load:64",
          "length": 350,
          "configuration": "line_configuration:10012"
        },
        {
          "name": "64-65",
          "phases": "ABC",
          "from": "load:64",
          "to": "load:65",
          "length": 425,
          "configuration": "line_configuration:10012"
        },
        {
          "name": "65-66",
          "phases": "ABC",
          "from": "load:65",
          "to": "meter:66",
          "length": 325,
          "configuration": "line_configuration:10012"
        }
      ]
    },
    "node": {
      "instances": [
        {
          "name": "3",
          "object_declaration": "node:3",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771,
          "outside_comments": [
            "//Create node only objects"
          ]
        },
        {
          "name": "14",
          "object_declaration": "node:14",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "1401",
          "object_declaration": "node:1401",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "15",
          "object_declaration": "node:15",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "18",
          "object_declaration": "node:18",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "21",
          "object_declaration": "node:21",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "23",
          "object_declaration": "node:23",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "25",
          "object_declaration": "node:25",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "26",
          "object_declaration": "node:26",
          "phases": "ACN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "2601",
          "object_declaration": "node:2601",
          "phases": "ACN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "27",
          "object_declaration": "node:27",
          "phases": "ACN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "36",
          "object_declaration": "node:36",
          "phases": "ABN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "40",
          "object_declaration": "node:40",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "44",
          "object_declaration": "node:44",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "54",
          "object_declaration": "node:54",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "61",
          "object_declaration": "node:61",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "6701",
          "object_declaration": "node:6701",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "78",
          "object_declaration": "node:78",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "81",
          "object_declaration": "node:81",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "89",
          "object_declaration": "node:89",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "91",
          "object_declaration": "node:91",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "93",
          "object_declaration": "node:93",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "97",
          "object_declaration": "node:97",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "105",
          "object_declaration": "node:105",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "108",
          "object_declaration": "node:108",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "110",
          "object_declaration": "node:110",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "135",
          "object_declaration": "node:135",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "149",
          "object_declaration": "node:149",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "1491",
          "object_declaration": "node:1491",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "151",
          "object_declaration": "node:151",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "152",
          "object_declaration": "node:152",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "160",
          "object_declaration": "node:160",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "195",
          "object_declaration": "node:195",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "197",
          "object_declaration": "node:197",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "250",
          "object_declaration": "node:250",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "251",
          "object_declaration": "node:251",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "350",
          "object_declaration": "node:350",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "450",
          "object_declaration": "node:450",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "451",
          "object_declaration": "node:451",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "610",
          "object_declaration": "node:610",
          "phases": "ABCN",
          "voltage_A": "480.000+0j",
          "voltage_B": "-240.000-415.6922j",
          "voltage_C": "-240.000+415.6922j",
          "nominal_voltage": 480.0
        },
        {
          "name": "611",
          "object_declaration": "node:611",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        }
      ]
    },
    "meter": {
      "instances": [
        {
          "name": "8",
          "object_declaration": "meter:8",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "bustype": "SWING_PQ",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "13",
          "object_declaration": "meter:13",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "57",
          "object_declaration": "meter:57",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "67",
          "object_declaration": "meter:67",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "150",
          "object_declaration": "meter:150",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771,
          "inside_comments": [
            "// bustype SWING;"
          ]
        },
        {
          "name": "300",
          "object_declaration": "meter:300",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "50",
          "object_declaration": "meter:50",
          "bustype": "SWING",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771,
          "inside_comments": [
            "//bustype SWING_PQ;",
            "//constant_power_C 40000+20000j;"
          ]
        },
        {
          "name": "66",
          "object_declaration": "meter:66",
          "phases": "ABC",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771,
          "inside_comments": [
            "//    constant_power_C 75000+35000j;"
          ]
        }
      ]
    },
    "load": {
      "instances": [
        {
          "name": "72",
          "object_declaration": "load:72",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771,
          "inside_comments": [
            "// constant_power_A 250000+90000j;",
            "// constant_power_B 250000+90000j;",
            "// constant_power_C 250000+90000j;"
          ]
        },
        {
          "name": "101",
          "object_declaration": "load:101",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771,
          "inside_comments": [
            "// constant_power_A 50000+30000j;",
            "// constant_power_B 50000+30000j;",
            "// constant_power_C 50000+30000j;"
          ]
        },
        {
          "name": "1",
          "object_declaration": "load:1",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "40000+20000j",
          "nominal_voltage": 2401.7771,
          "outside_comments": [
            "//Create load objects"
          ]
        },
        {
          "name": "2",
          "object_declaration": "load:2",
          "phases": "BN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_B": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "4",
          "object_declaration": "load:4",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_C": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "5",
          "object_declaration": "load:5",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_current_C": "-0.55781+9.2933j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "6",
          "object_declaration": "load:6",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_impedance_C": "115.3707+57.6853j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "7",
          "object_declaration": "load:7",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "9",
          "object_declaration": "load:9",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "10",
          "object_declaration": "load:10",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_current_A": "8.3272-4.1636j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "11",
          "object_declaration": "load:11",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_impedance_A": "115.3707+57.6853j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "12",
          "object_declaration": "load:12",
          "phases": "BN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_B": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "16",
          "object_declaration": "load:16",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_C": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "17",
          "object_declaration": "load:17",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_C": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "19",
          "object_declaration": "load:19",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "20",
          "object_declaration": "load:20",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_current_A": "16.6543-8.3272j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "22",
          "object_declaration": "load:22",
          "phases": "BN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_impedance_B": "115.3707+57.6853j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "24",
          "object_declaration": "load:24",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_C": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "28",
          "object_declaration": "load:28",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_current_A": "16.6543-8.3272j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "29",
          "object_declaration": "load:29",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_impedance_A": "115.3707+57.6853j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "30",
          "object_declaration": "load:30",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_C": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "31",
          "object_declaration": "load:31",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_C": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "32",
          "object_declaration": "load:32",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_C": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "33",
          "object_declaration": "load:33",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_current_A": "16.6543-8.3272j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "34",
          "object_declaration": "load:34",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_impedance_C": "115.3707+57.6853j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "35",
          "object_declaration": "load:35",
          "phases": "ABCD",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "37",
          "object_declaration": "load:37",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_impedance_A": "115.3707+57.6853j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "38",
          "object_declaration": "load:38",
          "phases": "BN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_current_B": "-7.7694-5.1297j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "39",
          "object_declaration": "load:39",
          "phases": "BN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_B": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "41",
          "object_declaration": "load:41",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_C": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "42",
          "object_declaration": "load:42",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "20000+10000j",
          "constant_power_B": "20000+10000j",
          "constant_power_C": "20000+10000j",
          "nominal_voltage": 2401.7771,
          "GFA_enable": true,
          "GFA_freq_low_trip": "59.8 Hz",
          "GFA_freq_high_trip": "60.5 Hz",
          "GFA_volt_low_trip": 0.8,
          "GFA_volt_high_trip": 1.2,
          "GFA_reconnect_time": "300 s",
          "GFA_freq_disconnect_time": "0.08 s",
          "GFA_volt_disconnect_time": "0.08 s",
          "outside_comments": [
            "///////////////////////////////////////////////////////////////////",
            "/////////////////////////// GFA #1 ////////////////////////////////",
            "///////////////////////////////////////////////////////////////////"
          ],
          "inside_comments": [
            "//frequency_measure_type PLL;"
          ]
        },
        {
          "name": "43",
          "object_declaration": "load:43",
          "phases": "BN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_impedance_B": "115.3707+57.6853j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "45",
          "object_declaration": "load:45",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_current_A": "8.3272-4.1636j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "46",
          "object_declaration": "load:46",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "47",
          "object_declaration": "load:47",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_current_A": "14.5725-10.409j",
          "constant_current_B": "-16.3007-7.4157j",
          "constant_current_C": "1.7282+17.8247j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "48",
          "object_declaration": "load:48",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_impedance_A": "54.5672+38.9766j",
          "constant_impedance_B": "54.5672+38.9766j",
          "constant_impedance_C": "54.5672+38.9766j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "49",
          "object_declaration": "load:49",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771,
          "inside_comments": [
            "//constant_power_A 35000+25000j;",
            "//constant_power_B 70000+50000j;",
            "//constant_power_C 35000+25000j;",
            "// object player {",
            "// file diesel_deltamode_load_player_A_1Gen.csv;",
            "// property constant_power_A;",
            "// flags DELTAMODE;",
            "//};",
            "//object player {",
            "// file diesel_deltamode_load_player_B_1Gen.csv;",
            "// property constant_power_B;",
            "// flags DELTAMODE;",
            "//};",
            "//object player {",
            "// file diesel_deltamode_load_player_C_1Gen.csv;",
            "// property constant_power_C;",
            "// flags DELTAMODE;",
            "//};"
          ]
        },
        {
          "name": "51",
          "object_declaration": "load:51",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "52",
          "object_declaration": "load:52",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "53",
          "object_declaration": "load:53",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "55",
          "object_declaration": "load:55",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_impedance_A": "230.7413+115.3707j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "56",
          "object_declaration": "load:56",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_B": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "58",
          "object_declaration": "load:58",
          "phases": "BN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_current_B": "-7.7694-5.1297j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "59",
          "object_declaration": "load:59",
          "phases": "BN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_B": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "60",
          "object_declaration": "load:60",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "62",
          "object_declaration": "load:62",
          "phases": "ABC",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_impedance_C": "115.3707+57.6853j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "63",
          "object_declaration": "load:63",
          "phases": "ABC",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "64",
          "object_declaration": "load:64",
          "phases": "ABC",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_current_B": "-28.2336-19.757j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "65",
          "object_declaration": "load:65",
          "phases": "ABCD",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_impedance_A": "327.4032+233.8595j",
          "constant_impedance_B": "327.4032+233.8595j",
          "constant_impedance_C": "163.7016+116.9297j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "68",
          "object_declaration": "load:68",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "69",
          "object_declaration": "load:69",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "70",
          "object_declaration": "load:70",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "71",
          "object_declaration": "load:71",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "73",
          "object_declaration": "load:73",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_C": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "74",
          "object_declaration": "load:74",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_impedance_C": "115.3707+57.6853j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "75",
          "object_declaration": "load:75",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_C": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "76",
          "object_declaration": "load:76",
          "phases": "ABCD",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_current_A": "31.4742-4.0341j",
          "constant_current_B": "-12.0192-16.8269j",
          "constant_current_C": "-8.5629+18.8224j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "77",
          "object_declaration": "load:77",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_B": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "79",
          "object_declaration": "load:79",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_impedance_A": "115.3707+57.6853j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "80",
          "object_declaration": "load:80",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_B": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "82",
          "object_declaration": "load:82",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "83",
          "object_declaration": "load:83",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_C": "20000+10000j",
          "nominal_voltage": 2401.7771,
          "inside_comments": [
            "//constant_impedance_A 0.00-28.8427j;          //Shunt Capacitors",
            "//constant_impedance_B 0.00-28.8427j;",
            "//constant_impedance_C 0.00-28.8427j;"
          ]
        },
        {
          "name": "84",
          "object_declaration": "load:84",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_C": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "85",
          "object_declaration": "load:85",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_C": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "86",
          "object_declaration": "load:86",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_B": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "87",
          "object_declaration": "load:87",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_B": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "88",
          "object_declaration": "load:88",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "40000+20000j",
          "nominal_voltage": 2401.7771,
          "inside_comments": [
            "//constant_impedance_A 0.00-115.7067j;         //Shunt Capacitor"
          ]
        },
        {
          "name": "90",
          "object_declaration": "load:90",
          "phases": "BN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_current_B": "-15.5387-10.2595j",
          "nominal_voltage": 2401.7771,
          "inside_comments": [
            "//constant_impedance_B 0.00-115.7067j;         //Shunt Capacitor"
          ]
        },
        {
          "name": "92",
          "object_declaration": "load:92",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_C": "40000+20000j",
          "nominal_voltage": 2401.7771,
          "inside_comments": [
            "//constant_impedance_C 0.00-115.7067j;         //Shunt Capacitor"
          ]
        },
        {
          "name": "94",
          "object_declaration": "load:94",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "95",
          "object_declaration": "load:95",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_B": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "96",
          "object_declaration": "load:96",
          "phases": "BN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_B": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "98",
          "object_declaration": "load:98",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "99",
          "object_declaration": "load:99",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "100",
          "object_declaration": "load:100",
          "phases": "ABCN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_impedance_C": "115.3707+57.6853j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "102",
          "object_declaration": "load:102",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_C": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "103",
          "object_declaration": "load:103",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_C": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "104",
          "object_declaration": "load:104",
          "phases": "CN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_C": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "106",
          "object_declaration": "load:106",
          "phases": "BN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_B": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "107",
          "object_declaration": "load:107",
          "phases": "BN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_B": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "109",
          "object_declaration": "load:109",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "40000+20000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "111",
          "object_declaration": "load:111",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "20000+10000j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "112",
          "object_declaration": "load:112",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_current_A": "8.3272-4.1636j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "113",
          "object_declaration": "load:113",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_impedance_A": "115.3707+57.6853j",
          "nominal_voltage": 2401.7771
        },
        {
          "name": "114",
          "object_declaration": "load:114",
          "phases": "AN",
          "flags": "DELTAMODE",
          "voltage_A": 2401.7771,
          "voltage_B": "-1200.8886-2080.000j",
          "voltage_C": "-1200.8886+2080.000j",
          "constant_power_A": "20000+10000j",
          "nominal_voltage": 2401.7771
        }
      ]
    },
    "switch": {
      "instances": [
        {
          "name": "13-152",
          "object_declaration": "switch:13152",
          "phases": "ABCN",
          "from": "meter:13",
          "to": "node:152",
          "status": "CLOSED",
          "outside_comments": [
            "// Switches"
          ]
        },
        {
          "name": "microgrid_switch1",
          "object_declaration": "switch:18135",
          "phases": "ABCN",
          "from": "node:18",
          "to": "node:135",
          "status": "CLOSED"
        },
        {
          "name": "microgrid_switch3",
          "object_declaration": "switch:60160",
          "phases": "ABCN",
          "from": "load:60",
          "to": "node:160",
          "status": "CLOSED"
        },
        {
          "name": "61-611",
          "object_declaration": "switch:61611",
          "phases": "ABCN",
          "from": "node:61",
          "to": "node:611",
          "status": "CLOSED"
        },
        {
          "name": "microgrid_switch2",
          "object_declaration": "switch:97197",
          "phases": "ABCN",
          "from": "node:97",
          "to": "node:197",
          "status": "CLOSED"
        },
        {
          "name": "1491-149",
          "object_declaration": "switch:1491149",
          "phases": "ABCN",
          "from": "node:1491",
          "to": "node:149",
          "status": "CLOSED"
        },
        {
          "name": "250-251",
          "object_declaration": "switch:250251",
          "phases": "ABCN",
          "from": "node:250",
          "to": "node:251",
          "status": "CLOSED"
        },
        {
          "name": "450-451",
          "object_declaration": "switch:450451",
          "phases": "ABCN",
          "from": "node:450",
          "to": "node:451",
          "status": "CLOSED"
        },
        {
          "name": "54-94",
          "object_declaration": "switch:5494",
          "phases": "AN",
          "from": "node:54",
          "to": "load:94",
          "status": "OPEN"
        },
        {
          "name": "microgrid_switch4",
          "object_declaration": "switch:151300",
          "phases": "ABCN",
          "from": "node:151",
          "to": "meter:300",
          "status": "OPEN"
        },
        {
          "name": "300-350",
          "object_declaration": "switch:300350",
          "phases": "ABCN",
          "from": "meter:300",
          "to": "node:350",
          "status": "CLOSED"
        },
        {
          "name": "95-195",
          "object_declaration": "switch:95195",
          "phases": "ABCN",
          "from": "load:95",
          "to": "node:195",
          "status": "CLOSED"
        }
      ]
    },
    "transformer_configuration": {
      "instances": [
        {
          "object_declaration": "transformer_configuration:400",
          "connect_type": "DELTA_DELTA",
          "install_type": "PADMOUNT",
          "power_rating": 150,
          "primary_voltage": 4160,
          "secondary_voltage": 480,
          "resistance": 0.0127,
          "reactance": 0.0272,
          "outside_comments": [
            "// Capacitors",
            "//object load:8398 {",
            "//       name 8398;",
            "//       parent 83;",
            "//       phases \"ABCN\";",
            "//       flags DELTAMODE;",
            "//      voltage_A 2401.7771;",
            "//       voltage_B -1200.8886-2080.000j;",
            "//       voltage_C -1200.8886+2080.000j;",
            "//       constant_impedance_A 0.00-28.8427j;",
            "//       constant_impedance_B 0.00-28.8427j;",
            "//       constant_impedance_C 0.00-28.8427j;",
            "//       nominal_voltage 2401.7771;",
            "//}",
            "//object load:8898 {",
            "//       name 8898;",
            "//       parent 88;",
            "//       phases \"AN\";",
            "//       flags DELTAMODE;",
            "//      voltage_A 2401.7771;",
            "//       voltage_B -1200.8886-2080.000j;",
            "//       voltage_C -1200.8886+2080.000j;",
            "//       constant_impedance_A 0.00-115.7067j;",
            "//       nominal_voltage 2401.7771;",
            "//}",
            "//object load:9098 {",
            "//       name 9098;",
            "//       parent 90;",
            "//       phases \"BN\";",
            "//       flags DELTAMODE;",
            "//       voltage_A 2401.7771;",
            "//       voltage_B -1200.8886-2080.000j;",
            "//       voltage_C -1200.8886+2080.000j;",
            "//       constant_impedance_B 0.00-115.7067j;",
            "//       nominal_voltage 2401.7771;",
            "//}",
            "//object load:9298 {",
            "//       name 9298;",
            "//       parent 92;",
            "//       phases \"CN\";",
            "//       flags DELTAMODE;",
            "//     voltage_A 2401.7771;",
            "//       voltage_B -1200.8886-2080.000j;",
            "//       voltage_C -1200.8886+2080.000j;",
            "//       constant_impedance_C 0.00-115.7067j;",
            "//       nominal_voltage 2401.7771;",
            "//}",
            "// Transformer"
          ]
        }
      ]
    },
    "transformer": {
      "instances": [
        {
          "name": "611-610",
          "object_declaration": "transformer:611610",
          "phases": "ABCN",
          "from": "node:611",
          "to": "node:610",
          "configuration": "transformer_configuration:400"
        }
      ]
    },
    "regulator_configuration": {
      "instances": [
        {
          "object_declaration": "regulator_configuration:1501490",
          "connect_type": 1,
          "band_center": 120.0,
          "band_width": 2.0,
          "time_delay": 30.0,
          "raise_taps": 16,
          "lower_taps": 16,
          "current_transducer_ratio": 700,
          "power_transducer_ratio": 20,
          "compensator_r_setting_A": 3.0,
          "compensator_x_setting_A": 7.5,
          "compensator_r_setting_B": 3.0,
          "compensator_x_setting_B": 7.5,
          "compensator_r_setting_C": 3.0,
          "compensator_x_setting_C": 7.5,
          "CT_phase": "ABC",
          "PT_phase": "ABC",
          "regulation": 0.1,
          "Control": "MANUAL",
          "Type": "A",
          "tap_pos_A": 7,
          "tap_pos_B": 7,
          "tap_pos_C": 7,
          "outside_comments": [
            "// Regulators"
          ]
        },
        {
          "object_declaration": "regulator_configuration:2526010",
          "connect_type": 1,
          "band_center": 120.0,
          "band_width": 1.0,
          "time_delay": 30.0,
          "raise_taps": 16,
          "lower_taps": 16,
          "current_transducer_ratio": 50,
          "power_transducer_ratio": 20,
          "compensator_r_setting_A": 0.4,
          "compensator_x_setting_A": 0.4,
          "compensator_r_setting_C": 0.4,
          "compensator_x_setting_C": 0.4,
          "CT_phase": "AC",
          "PT_phase": "AC",
          "regulation": 0.1,
          "Control": "MANUAL",
          "Type": "A",
          "tap_pos_A": 0,
          "tap_pos_C": -1
        },
        {
          "object_declaration": "regulator_configuration:914010",
          "connect_type": 1,
          "band_center": 120.0,
          "band_width": 2.0,
          "time_delay": 30.0,
          "raise_taps": 16,
          "lower_taps": 16,
          "current_transducer_ratio": 50,
          "power_transducer_ratio": 20,
          "compensator_r_setting_A": 0.4,
          "compensator_x_setting_A": 0.4,
          "CT_phase": "A",
          "PT_phase": "A",
          "regulation": 0.1,
          "Control": "MANUAL",
          "Type": "A",
          "tap_pos_A": -1
        },
        {
          "object_declaration": "regulator_configuration:16067010",
          "connect_type": 1,
          "band_center": 124.0,
          "band_width": 2.0,
          "time_delay": 30.0,
          "raise_taps": 16,
          "lower_taps": 16,
          "current_transducer_ratio": 300,
          "power_transducer_ratio": 20,
          "CT_phase": "ABC",
          "PT_phase": "ABC",
          "regulation": 0.1,
          "Control": "MANUAL",
          "Type": "A",
          "tap_pos_A": 8,
          "tap_pos_B": 1,
          "tap_pos_C": 5
        }
      ]
    },
    "regulator": {
      "instances": [
        {
          "object_declaration": "regulator:1501491",
          "phases": "ABC",
          "from": "meter:150",
          "to": "node:1491",
          "configuration": "regulator_configuration:1501490"
        },
        {
          "object_declaration": "regulator:252601",
          "phases": "AC",
          "from": "node:25",
          "to": "node:2601",
          "configuration": "regulator_configuration:2526010"
        },
        {
          "object_declaration": "regulator:91401",
          "phases": "A",
          "from": "load:9",
          "to": "node:1401",
          "configuration": "regulator_configuration:914010"
        },
        {
          "object_declaration": "regulator:1606701",
          "phases": "ABC",
          "from": "node:160",
          "to": "node:6701",
          "configuration": "regulator_configuration:16067010"
        }
      ]
    },
    "player": {
      "instances": [
        {
          "file": "../trigger.player",
          "property": "nominal_voltage",
          "parent": "50",
          "flags": "DELTAMODE",
          "outside_comments": [
            "// This player kicks the system into delta mode early so that all transition transients can settle before the scenario transients are triggered"
          ]
        },
        {
          "parent": "assert_308",
          "property": "value",
          "file": "../constantP_diesel_dg_speed.csv",
          "outside_comments": [
            "// DG #2"
          ]
        }
      ]
    },
    "diesel_dg": {
      "instances": [
        {
          "name": "Gen1",
          "flags": "DELTAMODE",
          "parent": "50",
          "Rated_V": 4156,
          "Rated_VA": 4000000,
          "Gen_type": "DYN_SYNCHRONOUS",
          "rotor_speed_convergence": "${rotor_convergence}",
          "power_out_A": "1+1j",
          "power_out_B": "1+1j",
          "power_out_C": "1+1j",
          "Exciter_type": "SEXS",
          "Governor_type": "GGOV1",
          "GGOV1_Load_Limit_enable": false,
          "GGOV1_Acceleration_Limit_enable": false,
          "GGOV1_PID_enable": true,
          "GGOV1_R": 0.04,
          "GGOV1_Rselect": 0,
          "GGOV1_Tpelec": 1.0,
          "GGOV1_maxerr": 0.05,
          "GGOV1_minerr": -0.05,
          "GGOV1_Kpgov": 5.0,
          "GGOV1_Kigov": 10.0,
          "GGOV1_Kdgov": 0.0,
          "GGOV1_Tdgov": 1.0,
          "GGOV1_vmax": 1.0,
          "GGOV1_vmin": 0.15,
          "GGOV1_Tact": 0.05,
          "GGOV1_Kturb": 1.5,
          "GGOV1_wfnl": 0.2,
          "GGOV1_Tb": 0.01,
          "GGOV1_Tc": 0.2,
          "GGOV1_Fuel_lag": 1,
          "GGOV1_Teng": 0.0,
          "GGOV1_Tfload": 3.0,
          "GGOV1_Kpload": 2.0,
          "GGOV1_Kiload": 0.67,
          "GGOV1_Ldref": 1.0,
          "GGOV1_Dm": 0.0,
          "GGOV1_ropen": 50,
          "GGOV1_rclose": -50,
          "GGOV1_Pmwset": 3000000,
          "GGOV1_aset": 0.01,
          "GGOV1_Ka": 10.0,
          "GGOV1_Ta": 0.1,
          "GGOV1_db": 0.0,
          "GGOV1_Tsa": 4.0,
          "GGOV1_Tsb": 5.0,
          "outside_comments": [
            "// DG #1"
          ],
          "inside_comments": [
            "//Toggle low-value-select items",
            "// //Default properties:",
            "// object recorder {",
            "// property rotor_speed,rotor_angle,flux1d,flux2q,EpRotated,VintRotated,Eint_A,Eint_B,Eint_C,Irotated,pwr_electric.real,pwr_electric.imag,pwr_mech,torque_mech,torque_elec;",
            "// flags DELTAMODE;",
            "// interval -1;",
            "// //interval 1;",
            "// file \"Gen_1_Speed.csv\";",
            "// };",
            "// object recorder {",
            "// property Pref;",
            "// flags DELTAMODE;",
            "// interval 1;",
            "// file \"Gen_1_Pref.csv\";",
            "// };"
          ],
          "inline_comments": {
            "Rated_V": "//Line-to-Line value",
            "Rated_VA": "// Defaults to 10 MVA",
            "GGOV1_R": "// Permanent droop, p.u.",
            "GGOV1_Rselect": "// Feedback signal for droop, = 1 selected electrical power, = 0 none (isochronous governor), = -1 fuel valve stroke ( true stroke),= -2 governor output ( requested stroke)",
            "GGOV1_Tpelec": "// Electrical power transducer time constant, sec. (>0.)",
            "GGOV1_maxerr": "//0.05; // Maximum value for speed error signal",
            "GGOV1_minerr": "//-0.05; // Minimum value for speed error signal",
            "GGOV1_Kpgov": "// 0.8; // Governor proportional gain",
            "GGOV1_Kigov": "// 0.2; // Governor integral gain",
            "GGOV1_Kdgov": "// Governor derivative gain",
            "GGOV1_Tdgov": "// Governor derivative controller time constant, sec.",
            "GGOV1_vmax": "//1.0; // Maximum valve position limit",
            "GGOV1_vmin": "// Minimum valve position limit",
            "GGOV1_Tact": "//0.5; // Actuator time constant",
            "GGOV1_Kturb": "// Turbine gain (>0.)",
            "GGOV1_wfnl": "//0.2; // No load fuel flow, p.u",
            "GGOV1_Tb": "//0.1; // Turbine lag time constant, sec. (>0.)",
            "GGOV1_Tc": "// Turbine lead time constant, sec.",
            "GGOV1_Fuel_lag": "// Switch for fuel source characteristic, = 0 for fuel flow independent of speed, = 1 fuel flow proportional to speed",
            "GGOV1_Teng": "// Transport lag time constant for diesel engine",
            "GGOV1_Tfload": "// Load Limiter time constant, sec. (>0.)",
            "GGOV1_Kpload": "// Load limiter proportional gain for PI controller",
            "GGOV1_Kiload": "// Load limiter integral gain for PI controller",
            "GGOV1_Ldref": "// Load limiter reference value p.u.",
            "GGOV1_Dm": "// Speed sensitivity coefficient, p.u.",
            "GGOV1_ropen": "// Maximum valve opening rate, p.u./sec.",
            "GGOV1_rclose": "// Minimum valve closing rate, p.u./sec.",
            "GGOV1_Pmwset": "// Power controller setpoint, MW",
            "GGOV1_aset": "// Acceleration limiter setpoint, p.u./sec.",
            "GGOV1_Ka": "// Acceleration limiter Gain",
            "GGOV1_Ta": "// Acceleration limiter time constant, sec. (>0.)",
            "GGOV1_db": "// Speed governor dead band",
            "GGOV1_Tsa": "// Temperature detection lead time constant, sec.",
            "GGOV1_Tsb": "// Temperature detection lag time constant, sec."
          }
        },
        {
          "name": "Gen2",
          "flags": "DELTAMODE",
          "parent": "8",
          "Rated_V": 4156,
          "Rated_VA": 1000000,
          "Gen_type": "DYN_SYNCHRONOUS",
          "rotor_speed_convergence": "${rotor_convergence}",
          "power_out_A": "300000+100000j",
          "power_out_B": "300000+100000j",
          "power_out_C": "300000+100000j",
          "Exciter_type": "SEXS",
          "Governor_type": "P_CONSTANT",
          "P_CONSTANT_Tpelec": 1.0,
          "P_CONSTANT_Tact": 0.05,
          "P_CONSTANT_Kturb": 1.5,
          "P_CONSTANT_wfnl": 0.2,
          "P_CONSTANT_Tb": 0.01,
          "P_CONSTANT_Tc": 0.2,
          "P_CONSTANT_Teng": 0.0,
          "P_CONSTANT_ropen": 50,
          "P_CONSTANT_rclose": -50,
          "inertia": 2.5,
          "P_CONSTANT_Pref": 0.9,
          "P_CONSTANT_kp": 0,
          "P_CONSTANT_ki": 0.05,
          "inside_comments": [
            "// Actuator and time delay parameters for P_CONSTANT mode",
            "// Actuator and time delay parameters for P_CONSTANT mode",
            "// P_CONSTANT_Fuel_lag 0; // Always 0 no matter how user defines it",
            "//Exciter_Q_constant_Qref 0.5; // Set Q reference, p.u.",
            "//Exciter_Q_constant_mode true; // Flag indicating whether the diesel generator exciter is operating based on Qref given",
            "//Exciter_Q_constant_kp 0.01;  // ki for the PI controller implemented in Q constant delta mode",
            "//Exciter_Q_constant_ki 0.05;  // kp for the PI controller implemented in Q constant delta mode",
            "// object recorder {",
            "// property rotor_speed,rotor_angle,flux1d,flux2q,EpRotated,VintRotated,Eint_A,Eint_B,Eint_C,Irotated,pwr_electric.real,pwr_electric.imag,pwr_mech,torque_mech,torque_elec;",
            "// flags DELTAMODE;",
            "// interval -1;",
            "// file \"Gen_2_Speed.csv\";",
            "// };"
          ],
          "inline_comments": {
            "Rated_V": "//Line-to-Line value",
            "Rated_VA": "// Defaults to 10 MVA",
            "P_CONSTANT_Tpelec": "// Electrical power transducer time constant, sec. (>0.)",
            "P_CONSTANT_Tact": "//0.5; // Actuator time constant",
            "P_CONSTANT_Kturb": "// Turbine gain (>0.)",
            "P_CONSTANT_wfnl": "//0.2; // No load fuel flow, p.u",
            "P_CONSTANT_Tb": "//0.1; // Turbine lag time constant, sec. (>0.)",
            "P_CONSTANT_Tc": "// Turbine lead time constant, sec.",
            "P_CONSTANT_Teng": "// Transport lag time constant for diesel engine",
            "P_CONSTANT_ropen": "// Maximum valve opening rate, p.u./sec.",
            "P_CONSTANT_rclose": "// Minimum valve closing rate, p.u./sec.",
            "P_CONSTANT_Pref": "// Set P reference, p.u.",
            "P_CONSTANT_kp": "// ki for the PI controller implemented in P constant delta mode",
            "P_CONSTANT_ki": "// kp for the PI controller implemented in P constant delta mode"
          }
        }
      ]
    },
    "assert": {
      "instances": [
        {
          "name": "assert_308",
          "parent": "Gen2",
          "target": "rotor_speed",
          "within": 0.1
        }
      ]
    }
  }
}