      parent R5-12-47-3_tm_101;
      power_1 7100+4000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3042 {
      name R5-12-47-3_tn_1298;
      phases CS;
      parent R5-12-47-3_tm_102;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3043 {
      name R5-12-47-3_tn_1299;
      phases BS;
      parent R5-12-47-3_tm_103;
      power_1 10000+5000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3044 {
      name R5-12-47-3_tn_1300;
      phases AS;
      parent R5-12-47-3_tm_104;
      power_1 2200+1250j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3045 {
      name R5-12-47-3_tn_1301;
      phases CS;
      parent R5-12-47-3_tm_105;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3046 {
      name R5-12-47-3_tn_1302;
      phases AS;
      parent R5-12-47-3_tm_106;
      power_1 2570+1410j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3047 {
      name R5-12-47-3_tn_1303;
      phases CS;
      parent R5-12-47-3_tm_107;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3048 {
      name R5-12-47-3_tn_1304;
      phases AS;
      parent R5-12-47-3_tm_108;
      power_1 1530+7800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3049 {
      name R5-12-47-3_tn_1305;
      phases BS;
      parent R5-12-47-3_tm_109;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3050 {
      name R5-12-47-3_tn_1306;
      phases CS;
      parent R5-12-47-3_tm_110;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3051 {
      name R5-12-47-3_tn_1307;
      phases CS;
      parent R5-12-47-3_tm_111;
      power_1 13340+6670j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3052 {
      name R5-12-47-3_tn_1308;
      phases AS;
      parent R5-12-47-3_tm_112;
      power_1 7700+3700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3053 {
      name R5-12-47-3_tn_1309;
      phases AS;
      parent R5-12-47-3_tm_113;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3054 {
      name R5-12-47-3_tn_1310;
      phases BS;
      parent R5-12-47-3_tm_114;
      power_1 5800+3300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3055 {
      name R5-12-47-3_tn_1311;
      phases CS;
      parent R5-12-47-3_tm_115;
      power_1 4000+2000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3056 {
      name R5-12-47-3_tn_1312;
      phases AS;
      parent R5-12-47-3_tm_116;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3057 {
      name R5-12-47-3_tn_1313;
      phases BS;
      parent R5-12-47-3_tm_117;
      power_1 1530+7400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3058 {
      name R5-12-47-3_tn_1314;
      phases CS;
      parent R5-12-47-3_tm_118;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3059 {
      name R5-12-47-3_tn_1315;
      phases AS;
      parent R5-12-47-3_tm_119;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3060 {
      name R5-12-47-3_tn_1316;
      phases BS;
      parent R5-12-47-3_tm_120;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3061 {
      name R5-12-47-3_tn_1317;
      phases CS;
      parent R5-12-47-3_tm_121;
      power_1 2000+1000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3062 {
      name R5-12-47-3_tn_1318;
      phases BS;
      parent R5-12-47-3_tm_122;
      power_1 1280+6200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3063 {
      name R5-12-47-3_tn_1319;
      phases BS;
      parent R5-12-47-3_tm_123;
      power_1 4100+2300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3064 {
      name R5-12-47-3_tn_1320;
      phases AS;
      parent R5-12-47-3_tm_124;
      power_1 7300+3500j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3065 {
      name R5-12-47-3_tn_1321;
      phases CS;
      parent R5-12-47-3_tm_125;
      power_1 3700+1800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3066 {
      name R5-12-47-3_tn_1322;
      phases CS;
      parent R5-12-47-3_tm_126;
      power_1 1270+7200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3067 {
      name R5-12-47-3_tn_1323;
      phases CS;
      parent R5-12-47-3_tm_127;
      power_1 7000+4000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3068 {
      name R5-12-47-3_tn_1324;
      phases AS;
      parent R5-12-47-3_tm_128;
      power_1 9100+5200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3069 {
      name R5-12-47-3_tn_1325;
      phases BS;
      parent R5-12-47-3_tm_129;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3070 {
      name R5-12-47-3_tn_1326;
      phases CS;
      parent R5-12-47-3_tm_130;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3071 {
      name R5-12-47-3_tn_1327;
      phases AS;
      parent R5-12-47-3_tm_131;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3072 {
      name R5-12-47-3_tn_1328;
      phases BS;
      parent R5-12-47-3_tm_132;
      power_1 4900+2800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3073 {
      name R5-12-47-3_tn_1329;
      phases CS;
      parent R5-12-47-3_tm_133;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3074 {
      name R5-12-47-3_tn_1330;
      phases CS;
      parent R5-12-47-3_tm_134;
      power_1 4400+2500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3075 {
      name R5-12-47-3_tn_1331;
      phases AS;
      parent R5-12-47-3_tm_135;
      power_1 10200+4900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3076 {
      name R5-12-47-3_tn_1332;
      phases BS;
      parent R5-12-47-3_tm_136;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3077 {
      name R5-12-47-3_tn_1333;
      phases CS;
      parent R5-12-47-3_tm_137;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3078 {
      name R5-12-47-3_tn_1334;
      phases BS;
      parent R5-12-47-3_tm_138;
      power_1 5500+2800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3079 {
      name R5-12-47-3_tn_1335;
      phases BS;
      parent R5-12-47-3_tm_139;
      power_1 6400+3600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3080 {
      name R5-12-47-3_tn_1336;
      phases BS;
      parent R5-12-47-3_tm_140;
      power_1 8300+4700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3081 {
      name R5-12-47-3_tn_1337;
      phases CS;
      parent R5-12-47-3_tm_141;
      power_1 7300+4200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3082 {
      name R5-12-47-3_tn_1338;
      phases AS;
      parent R5-12-47-3_tm_142;
      power_1 1100+600j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3083 {
      name R5-12-47-3_tn_1339;
      phases CS;
      parent R5-12-47-3_tm_143;
      power_1 3500+1700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3084 {
      name R5-12-47-3_tn_1340;
      phases BS;
      parent R5-12-47-3_tm_144;
      power_1 5760+3330j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3085 {
      name R5-12-47-3_tn_1341;
      phases AS;
      parent R5-12-47-3_tm_145;
      power_1 1260+6100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3086 {
      name R5-12-47-3_tn_1342;
      phases BS;
      parent R5-12-47-3_tm_146;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3087 {
      name R5-12-47-3_tn_1343;
      phases CS;
      parent R5-12-47-3_tm_147;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3088 {
      name R5-12-47-3_tn_1344;
      phases BS;
      parent R5-12-47-3_tm_148;
      power_1 1610+8200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3089 {
      name R5-12-47-3_tn_1345;
      phases AS;
      parent R5-12-47-3_tm_149;
      power_1 5400+3100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3090 {
      name R5-12-47-3_tn_1346;
      phases BS;
      parent R5-12-47-3_tm_150;
      power_1 3600+2000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3091 {
      name R5-12-47-3_tn_1347;
      phases BS;
      parent R5-12-47-3_tm_151;
      power_1 6670+3335j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3092 {
      name R5-12-47-3_tn_1348;
      phases BS;
      parent R5-12-47-3_tm_152;
      power_1 4500+2500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3093 {
      name R5-12-47-3_tn_1349;
      phases BS;
      parent R5-12-47-3_tm_153;
      power_1 8000+4500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3094 {
      name R5-12-47-3_tn_1350;
      phases BS;
      parent R5-12-47-3_tm_154;
      power_1 4700+2700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3095 {
      name R5-12-47-3_tn_1351;
      phases AS;
      parent R5-12-47-3_tm_155;
      power_1 10500+5900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3096 {
      name R5-12-47-3_tn_1352;
      phases BS;
      parent R5-12-47-3_tm_156;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3097 {
      name R5-12-47-3_tn_1353;
      phases CS;
      parent R5-12-47-3_tm_157;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3098 {
      name R5-12-47-3_tn_1354;
      phases CS;
      parent R5-12-47-3_tm_158;
      power_1 7900+4400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3099 {
      name R5-12-47-3_tn_1355;
      phases BS;
      parent R5-12-47-3_tm_159;
      power_1 2550+1440j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3100 {
      name R5-12-47-3_tn_1356;
      phases BS;
      parent R5-12-47-3_tm_160;
      power_1 13340+6670j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3101 {
      name R5-12-47-3_tn_1357;
      phases CS;
      parent R5-12-47-3_tm_161;
      power_1 4400+2500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3102 {
      name R5-12-47-3_tn_1358;
      phases AS;
      parent R5-12-47-3_tm_162;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3103 {
      name R5-12-47-3_tn_1359;
      phases BS;
      parent R5-12-47-3_tm_163;
      power_1 5500+2700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3104 {
      name R5-12-47-3_tn_1360;
      phases CS;
      parent R5-12-47-3_tm_164;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3105 {
      name R5-12-47-3_tn_1361;
      phases BS;
      parent R5-12-47-3_tm_165;
      power_1 11600+6100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3106 {
      name R5-12-47-3_tn_1362;
      phases BS;
      parent R5-12-47-3_tm_166;
      power_1 4750+2400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3107 {
      name R5-12-47-3_tn_1363;
      phases BS;
      parent R5-12-47-3_tm_167;
      power_1 4002+2001j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3108 {
      name R5-12-47-3_tn_1364;
      phases BS;
      parent R5-12-47-3_tm_168;
      power_1 1414.4+821.6j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3109 {
      name R5-12-47-3_tn_1365;
      phases BS;
      parent R5-12-47-3_tm_169;
      power_1 6600+3200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3110 {
      name R5-12-47-3_tn_1366;
      phases BS;
      parent R5-12-47-3_tm_170;
      power_1 4002+2001j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3111 {
      name R5-12-47-3_tn_1367;
      phases AS;
      parent R5-12-47-3_tm_171;
      power_1 7200+4100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3112 {
      name R5-12-47-3_tn_1368;
      phases BS;
      parent R5-12-47-3_tm_172;
      power_1 2200+11500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3113 {
      name R5-12-47-3_tn_1369;
      phases BS;
      parent R5-12-47-3_tm_173;
      power_1 8800+4300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3114 {
      name R5-12-47-3_tn_1370;
      phases BS;
      parent R5-12-47-3_tm_174;
      power_1 9504+4704j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3115 {
      name R5-12-47-3_tn_1371;
      phases CS;
      parent R5-12-47-3_tm_175;
      power_1 1450+7900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3116 {
      name R5-12-47-3_tn_1372;
      phases BS;
      parent R5-12-47-3_tm_176;
      power_1 5500+2700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3117 {
      name R5-12-47-3_tn_1373;
      phases CS;
      parent R5-12-47-3_tm_177;
      power_1 6300+3100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3118 {
      name R5-12-47-3_tn_1374;
      phases AS;
      parent R5-12-47-3_tm_178;
      power_1 7200+3500j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3119 {
      name R5-12-47-3_tn_1375;
      phases BS;
      parent R5-12-47-3_tm_179;
      power_1 6800+3300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3120 {
      name R5-12-47-3_tn_1376;
      phases BS;
      parent R5-12-47-3_tm_180;
      power_1 1260+7100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3121 {
      name R5-12-47-3_tn_1377;
      phases BS;
      parent R5-12-47-3_tm_181;
      power_1 1300+7100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3122 {
      name R5-12-47-3_tn_1378;
      phases BS;
      parent R5-12-47-3_tm_182;
      power_1 8300+4710j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3123 {
      name R5-12-47-3_tn_1379;
      phases CS;
      parent R5-12-47-3_tm_183;
      power_1 4500+2200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3124 {
      name R5-12-47-3_tn_1380;
      phases AS;
      parent R5-12-47-3_tm_184;
      power_1 9800+5000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3125 {
      name R5-12-47-3_tn_1381;
      phases AS;
      parent R5-12-47-3_tm_185;
      power_1 3300+1600j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3126 {
      name R5-12-47-3_tn_1382;
      phases BS;
      parent R5-12-47-3_tm_186;
      power_1 1780+10100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3127 {
      name R5-12-47-3_tn_1383;
      phases BS;
      parent R5-12-47-3_tm_187;
      power_1 1800+1000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3128 {
      name R5-12-47-3_tn_1384;
      phases BS;
      parent R5-12-47-3_tm_188;
      power_1 2880+1632j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3129 {
      name R5-12-47-3_tn_1385;
      phases CS;
      parent R5-12-47-3_tm_189;
      power_1 2200+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3130 {
      name R5-12-47-3_tn_1386;
      phases CS;
      parent R5-12-47-3_tm_190;
      power_1 1900+900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3131 {
      name R5-12-47-3_tn_1387;
      phases CS;
      parent R5-12-47-3_tm_191;
      power_1 4002+2001j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3132 {
      name R5-12-47-3_tn_1388;
      phases CS;
      parent R5-12-47-3_tm_192;
      power_1 8000+3900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3133 {
      name R5-12-47-3_tn_1389;
      phases AS;
      parent R5-12-47-3_tm_193;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3134 {
      name R5-12-47-3_tn_1390;
      phases BS;
      parent R5-12-47-3_tm_194;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3135 {
      name R5-12-47-3_tn_1391;
      phases CS;
      parent R5-12-47-3_tm_195;
      power_1 1334+667j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3136 {
      name R5-12-47-3_tn_1392;
      phases AS;
      parent R5-12-47-3_tm_196;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3137 {
      name R5-12-47-3_tn_1393;
      phases BS;
      parent R5-12-47-3_tm_197;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3138 {
      name R5-12-47-3_tn_1394;
      phases CS;
      parent R5-12-47-3_tm_198;
      power_1 4400+2552j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3139 {
      name R5-12-47-3_tn_1395;
      phases AS;
      parent R5-12-47-3_tm_199;
      power_1 7700+3700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3140 {
      name R5-12-47-3_tn_1396;
      phases BS;
      parent R5-12-47-3_tm_200;
      power_1 1280+7300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3141 {
      name R5-12-47-3_tn_1397;
      phases CS;
      parent R5-12-47-3_tm_201;
      power_1 3600+1800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3142 {
      name R5-12-47-3_tn_1398;
      phases CS;
      parent R5-12-47-3_tm_202;
      power_1 6670+3335j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3143 {
      name R5-12-47-3_tn_1399;
      phases AS;
      parent R5-12-47-3_tm_203;
      power_1 1360+7100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3144 {
      name R5-12-47-3_tn_1400;
      phases AS;
      parent R5-12-47-3_tm_204;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3145 {
      name R5-12-47-3_tn_1401;
      phases BS;
      parent R5-12-47-3_tm_205;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3146 {
      name R5-12-47-3_tn_1402;
      phases CS;
      parent R5-12-47-3_tm_206;
      power_1 1334+667j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3147 {
      name R5-12-47-3_tn_1403;
      phases AS;
      parent R5-12-47-3_tm_207;
      power_1 8600+4700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3148 {
      name R5-12-47-3_tn_1404;
      phases AS;
      parent R5-12-47-3_tm_208;
      power_1 1650+8300j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3149 {
      name R5-12-47-3_tn_1405;
      phases AS;
      parent R5-12-47-3_tm_209;
      power_1 8900+4300j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3150 {
      name R5-12-47-3_tn_1406;
      phases AS;
      parent R5-12-47-3_tm_210;
      power_1 2230+10800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3151 {
      name R5-12-47-3_tn_1407;
      phases AS;
      parent R5-12-47-3_tm_211;
      power_1 2114.6+10961j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3152 {
      name R5-12-47-3_tn_1408;
      phases AS;
      parent R5-12-47-3_tm_212;
      power_1 5820+2813j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3153 {
      name R5-12-47-3_tn_1409;
      phases AS;
      parent R5-12-47-3_tm_213;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3154 {
      name R5-12-47-3_tn_1410;
      phases BS;
      parent R5-12-47-3_tm_214;
      power_1 6670+3335j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3155 {
      name R5-12-47-3_tn_1411;
      phases CS;
      parent R5-12-47-3_tm_215;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3156 {
      name R5-12-47-3_tn_1412;
      phases CS;
      parent R5-12-47-3_tm_216;
      power_1 2900+1400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3157 {
      name R5-12-47-3_tn_1413;
      phases CS;
      parent R5-12-47-3_tm_217;
      power_1 1366.2+6633j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3158 {
      name R5-12-47-3_tn_1414;
      phases CS;
      parent R5-12-47-3_tm_218;
      power_1 1290+6200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3159 {
      name R5-12-47-3_tn_1415;
      phases CS;
      parent R5-12-47-3_tm_219;
      power_1 3600+1800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3160 {
      name R5-12-47-3_tn_1416;
      phases CS;
      parent R5-12-47-3_tm_220;
      power_1 1334+667j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3161 {
      name R5-12-47-3_tn_1417;
      phases CS;
      parent R5-12-47-3_tm_221;
      power_1 1800+9300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3162 {
      name R5-12-47-3_tn_1418;
      phases CS;
      parent R5-12-47-3_tm_222;
      power_1 6000+2900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3163 {
      name R5-12-47-3_tn_1419;
      phases CS;
      parent R5-12-47-3_tm_223;
      power_1 5500+2700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3164 {
      name R5-12-47-3_tn_1420;
      phases BS;
      parent R5-12-47-3_tm_224;
      power_1 9078+4895j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3165 {
      name R5-12-47-3_tn_1421;
      phases BS;
      parent R5-12-47-3_tm_225;
      power_1 8700+5000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3166 {
      name R5-12-47-3_tn_1422;
      phases BS;
      parent R5-12-47-3_tm_226;
      power_1 4800+2700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3167 {
      name R5-12-47-3_tn_1423;
      phases BS;
      parent R5-12-47-3_tm_227;
      power_1 9900+5600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3168 {
      name R5-12-47-3_tn_1424;
      phases AS;
      parent R5-12-47-3_tm_228;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3169 {
      name R5-12-47-3_tn_1425;
      phases BS;
      parent R5-12-47-3_tm_229;
      power_1 10700+6000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3170 {
      name R5-12-47-3_tn_1426;
      phases CS;
      parent R5-12-47-3_tm_230;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3171 {
      name R5-12-47-3_tn_1427;
      phases AS;
      parent R5-12-47-3_tm_231;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3172 {
      name R5-12-47-3_tn_1428;
      phases BS;
      parent R5-12-47-3_tm_232;
      power_1 900+500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3173 {
      name R5-12-47-3_tn_1429;
      phases CS;
      parent R5-12-47-3_tm_233;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3174 {
      name R5-12-47-3_tn_1430;
      phases BS;
      parent R5-12-47-3_tm_234;
      power_1 1400+700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3175 {
      name R5-12-47-3_tn_1431;
      phases AS;
      parent R5-12-47-3_tm_235;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3176 {
      name R5-12-47-3_tn_1432;
      phases BS;
      parent R5-12-47-3_tm_236;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3177 {
      name R5-12-47-3_tn_1433;
      phases CS;
      parent R5-12-47-3_tm_237;
      power_1 2800+1300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3178 {
      name R5-12-47-3_tn_1434;
      phases BS;
      parent R5-12-47-3_tm_238;
      power_1 4002+2001j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3179 {
      name R5-12-47-3_tn_1435;
      phases BS;
      parent R5-12-47-3_tm_239;
      power_1 3500+1700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3180 {
      name R5-12-47-3_tn_1436;
      phases BS;
      parent R5-12-47-3_tm_240;
      power_1 1470+7600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3181 {
      name R5-12-47-3_tn_1437;
      phases BS;
      parent R5-12-47-3_tm_241;
      power_1 5600+2900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3182 {
      name R5-12-47-3_tn_1438;
      phases BS;
      parent R5-12-47-3_tm_242;
      power_1 400+200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3183 {
      name R5-12-47-3_tn_1439;
      phases BS;
      parent R5-12-47-3_tm_243;
      power_1 5800+2800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3184 {
      name R5-12-47-3_tn_1440;
      phases BS;
      parent R5-12-47-3_tm_244;
      power_1 4002+2001j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3185 {
      name R5-12-47-3_tn_1441;
      phases BS;
      parent R5-12-47-3_tm_245;
      power_1 1100+600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3186 {
      name R5-12-47-3_tn_1442;
      phases BS;
      parent R5-12-47-3_tm_246;
      power_1 9500+4600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3187 {
      name R5-12-47-3_tn_1443;
      phases AS;
      parent R5-12-47-3_tm_247;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3188 {
      name R5-12-47-3_tn_1444;
      phases BS;
      parent R5-12-47-3_tm_248;
      power_1 8000+3900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3189 {
      name R5-12-47-3_tn_1445;
      phases CS;
      parent R5-12-47-3_tm_249;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3190 {
      name R5-12-47-3_tn_1446;
      phases BS;
      parent R5-12-47-3_tm_250;
      power_1 1350+7600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3191 {
      name R5-12-47-3_tn_1447;
      phases AS;
      parent R5-12-47-3_tm_251;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3192 {
      name R5-12-47-3_tn_1448;
      phases BS;
      parent R5-12-47-3_tm_252;
      power_1 4002+2001j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3193 {
      name R5-12-47-3_tn_1449;
      phases CS;
      parent R5-12-47-3_tm_253;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3194 {
      name R5-12-47-3_tn_1450;
      phases BS;
      parent R5-12-47-3_tm_254;
      power_1 4002+2001j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3195 {
      name R5-12-47-3_tn_1451;
      phases BS;
      parent R5-12-47-3_tm_255;
      power_1 900+500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3196 {
      name R5-12-47-3_tn_1452;
      phases BS;
      parent R5-12-47-3_tm_256;
      power_1 2370+1280j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3197 {
      name R5-12-47-3_tn_1453;
      phases CS;
      parent R5-12-47-3_tm_257;
      power_1 11600+5600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3198 {
      name R5-12-47-3_tn_1454;
      phases AS;
      parent R5-12-47-3_tm_258;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3199 {
      name R5-12-47-3_tn_1455;
      phases BS;
      parent R5-12-47-3_tm_259;
      power_1 1560+8400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3200 {
      name R5-12-47-3_tn_1456;
      phases CS;
      parent R5-12-47-3_tm_260;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3201 {
      name R5-12-47-3_tn_1457;
      phases BS;
      parent R5-12-47-3_tm_261;
      power_1 4600+2300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3202 {
      name R5-12-47-3_tn_1458;
      phases AS;
      parent R5-12-47-3_tm_262;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3203 {
      name R5-12-47-3_tn_1459;
      phases BS;
      parent R5-12-47-3_tm_263;
      power_1 6100+3500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3204 {
      name R5-12-47-3_tn_1460;
      phases CS;
      parent R5-12-47-3_tm_264;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3205 {
      name R5-12-47-3_tn_1461;
      phases CS;
      parent R5-12-47-3_tm_265;
      power_1 2560+1360j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3206 {
      name R5-12-47-3_tn_1462;
      phases AS;
      parent R5-12-47-3_tm_266;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3207 {
      name R5-12-47-3_tn_1463;
      phases BS;
      parent R5-12-47-3_tm_267;
      power_1 1093.5+7209j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3208 {
      name R5-12-47-3_tn_1464;
      phases CS;
      parent R5-12-47-3_tm_268;
      power_1 1620+81j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3209 {
      name R5-12-47-3_tn_1465;
      phases AS;
      parent R5-12-47-3_tm_269;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3210 {
      name R5-12-47-3_tn_1466;
      phases BS;
      parent R5-12-47-3_tm_270;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3211 {
      name R5-12-47-3_tn_1467;
      phases CS;
      parent R5-12-47-3_tm_271;
      power_1 4700+2600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3212 {
      name R5-12-47-3_tn_1468;
      phases AS;
      parent R5-12-47-3_tm_272;
      power_1 1450+8200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3213 {
      name R5-12-47-3_tn_1469;
      phases AS;
      parent R5-12-47-3_tm_273;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3214 {
      name R5-12-47-3_tn_1470;
      phases BS;
      parent R5-12-47-3_tm_274;
      power_1 5000+2800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3215 {
      name R5-12-47-3_tn_1471;
      phases CS;
      parent R5-12-47-3_tm_275;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3216 {
      name R5-12-47-3_tn_1472;
      phases CS;
      parent R5-12-47-3_tm_276;
      power_1 7900+4500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3217 {
      name R5-12-47-3_tn_1473;
      phases AS;
      parent R5-12-47-3_tm_277;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3218 {
      name R5-12-47-3_tn_1474;
      phases BS;
      parent R5-12-47-3_tm_278;
      power_1 100+100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3219 {
      name R5-12-47-3_tn_1475;
      phases CS;
      parent R5-12-47-3_tm_279;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3220 {
      name R5-12-47-3_tn_1476;
      phases CS;
      parent R5-12-47-3_tm_280;
      power_1 4600+2600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3221 {
      name R5-12-47-3_tn_1477;
      phases CS;
      parent R5-12-47-3_tm_281;
      power_1 9300+4900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3222 {
      name R5-12-47-3_tn_1478;
      phases CS;
      parent R5-12-47-3_tm_282;
      power_1 7000+4000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3223 {
      name R5-12-47-3_tn_1479;
      phases CS;
      parent R5-12-47-3_tm_283;
      power_1 10300+5000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3224 {
      name R5-12-47-3_tn_1480;
      phases CS;
      parent R5-12-47-3_tm_284;
      power_1 2112+1161.6j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3225 {
      name R5-12-47-3_tn_1481;
      phases CS;
      parent R5-12-47-3_tm_285;
      power_1 6800+3800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3226 {
      name R5-12-47-3_tn_1482;
      phases CS;
      parent R5-12-47-3_tm_286;
      power_1 1360+7700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3227 {
      name R5-12-47-3_tn_1483;
      phases BS;
      parent R5-12-47-3_tm_287;
      power_1 1260+6800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3228 {
      name R5-12-47-3_tn_1484;
      phases BS;
      parent R5-12-47-3_tm_288;
      power_1 3900+2200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3229 {
      name R5-12-47-3_tn_1485;
      phases BS;
      parent R5-12-47-3_tm_289;
      power_1 1280+7000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3230 {
      name R5-12-47-3_tn_1486;
      phases AS;
      parent R5-12-47-3_tm_290;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3231 {
      name R5-12-47-3_tn_1487;
      phases BS;
      parent R5-12-47-3_tm_291;
      power_1 7100+4000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3232 {
      name R5-12-47-3_tn_1488;
      phases CS;
      parent R5-12-47-3_tm_292;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3233 {
      name R5-12-47-3_tn_1489;
      phases AS;
      parent R5-12-47-3_tm_293;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3234 {
      name R5-12-47-3_tn_1490;
      phases BS;
      parent R5-12-47-3_tm_294;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3235 {
      name R5-12-47-3_tn_1491;
      phases CS;
      parent R5-12-47-3_tm_295;
      power_1 6600+3200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3236 {
      name R5-12-47-3_tn_1492;
      phases AS;
      parent R5-12-47-3_tm_296;
      power_1 8900+5000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3237 {
      name R5-12-47-3_tn_1493;
      phases BS;
      parent R5-12-47-3_tm_297;
      power_1 6670+3335j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3238 {
      name R5-12-47-3_tn_1494;
      phases BS;
      parent R5-12-47-3_tm_298;
      power_1 1300+600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3239 {
      name R5-12-47-3_tn_1495;
      phases AS;
      parent R5-12-47-3_tm_299;
      power_1 2130+10900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3240 {
      name R5-12-47-3_tn_1496;
      phases BS;
      parent R5-12-47-3_tm_300;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3241 {
      name R5-12-47-3_tn_1497;
      phases CS;
      parent R5-12-47-3_tm_301;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3242 {
      name R5-12-47-3_tn_1498;
      phases AS;
      parent R5-12-47-3_tm_302;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3243 {
      name R5-12-47-3_tn_1499;
      phases BS;
      parent R5-12-47-3_tm_303;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3244 {
      name R5-12-47-3_tn_1500;
      phases CS;
      parent R5-12-47-3_tm_304;
      power_1 1380+6700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3245 {
      name R5-12-47-3_tn_1501;
      phases AS;
      parent R5-12-47-3_tm_305;
      power_1 5100+2500j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3246 {
      name R5-12-47-3_tn_1502;
      phases AS;
      parent R5-12-47-3_tm_306;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3247 {
      name R5-12-47-3_tn_1503;
      phases BS;
      parent R5-12-47-3_tm_307;
      power_1 7300+4100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3248 {
      name R5-12-47-3_tn_1504;
      phases CS;
      parent R5-12-47-3_tm_308;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3249 {
      name R5-12-47-3_tn_1505;
      phases AS;
      parent R5-12-47-3_tm_309;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3250 {
      name R5-12-47-3_tn_1506;
      phases BS;
      parent R5-12-47-3_tm_310;
      power_1 9600+5400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3251 {
      name R5-12-47-3_tn_1507;
      phases CS;
      parent R5-12-47-3_tm_311;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3252 {
      name R5-12-47-3_tn_1508;
      phases AS;
      parent R5-12-47-3_tm_312;
      power_1 10100+4900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3253 {
      name R5-12-47-3_tn_1509;
      phases AS;
      parent R5-12-47-3_tm_313;
      power_1 1720+8800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3254 {
      name R5-12-47-3_tn_1510;
      phases AS;
      parent R5-12-47-3_tm_314;
      power_1 1203.3+6426j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3255 {
      name R5-12-47-3_tn_1511;
      phases CS;
      parent R5-12-47-3_tm_315;
      power_1 6670+3335j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3256 {
      name R5-12-47-3_tn_1512;
      phases CS;
      parent R5-12-47-3_tm_316;
      power_1 6000+2900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3257 {
      name R5-12-47-3_tn_1513;
      phases BS;
      parent R5-12-47-3_tm_317;
      power_1 11400+5500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3258 {
      name R5-12-47-3_tn_1514;
      phases CS;
      parent R5-12-47-3_tm_318;
      power_1 1380+6700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3259 {
      name R5-12-47-3_tn_1515;
      phases CS;
      parent R5-12-47-3_tm_319;
      power_1 9400+4500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3260 {
      name R5-12-47-3_tn_1516;
      phases CS;
      parent R5-12-47-3_tm_320;
      power_1 1490+7200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3261 {
      name R5-12-47-3_tn_1517;
      phases CS;
      parent R5-12-47-3_tm_321;
      power_1 1340+6500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3262 {
      name R5-12-47-3_tn_1518;
      phases CS;
      parent R5-12-47-3_tm_322;
      power_1 3700+2100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3263 {
      name R5-12-47-3_tn_1519;
      phases CS;
      parent R5-12-47-3_tm_323;
      power_1 1470+7100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3264 {
      name R5-12-47-3_tn_1520;
      phases CS;
      parent R5-12-47-3_tm_324;
      power_1 1930+10100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3265 {
      name R5-12-47-3_tn_1521;
      phases CS;
      parent R5-12-47-3_tm_325;
      power_1 4900+2800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3266 {
      name R5-12-47-3_tn_1522;
      phases CS;
      parent R5-12-47-3_tm_326;
      power_1 5500+3100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3267 {
      name R5-12-47-3_tn_1523;
      phases CS;
      parent R5-12-47-3_tm_327;
      power_1 1280+6200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3268 {
      name R5-12-47-3_tn_1524;
      phases CS;
      parent R5-12-47-3_tm_328;
      power_1 3700+2100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3269 {
      name R5-12-47-3_tn_1525;
      phases CS;
      parent R5-12-47-3_tm_329;
      power_1 1400+6800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3270 {
      name R5-12-47-3_tn_1526;
      phases BS;
      parent R5-12-47-3_tm_330;
      power_1 5700+2800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3271 {
      name R5-12-47-3_tn_1527;
      phases AS;
      parent R5-12-47-3_tm_331;
      power_1 5500+3100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3272 {
      name R5-12-47-3_tn_1528;
      phases AS;
      parent R5-12-47-3_tm_332;
      power_1 6700+3300j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3273 {
      name R5-12-47-3_tn_1529;
      phases AS;
      parent R5-12-47-3_tm_333;
      power_1 5100+2500j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3274 {
      name R5-12-47-3_tn_1530;
      phases BS;
      parent R5-12-47-3_tm_334;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3275 {
      name R5-12-47-3_tn_1531;
      phases CS;
      parent R5-12-47-3_tm_335;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3276 {
      name R5-12-47-3_tn_1532;
      phases AS;
      parent R5-12-47-3_tm_336;
      power_1 7700+3700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3277 {
      name R5-12-47-3_tn_1533;
      phases AS;
      parent R5-12-47-3_tm_337;
      power_1 3404+1776j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3278 {
      name R5-12-47-3_tn_1534;
      phases BS;
      parent R5-12-47-3_tm_338;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3279 {
      name R5-12-47-3_tn_1535;
      phases CS;
      parent R5-12-47-3_tm_339;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3280 {
      name R5-12-47-3_tn_1536;
      phases CS;
      parent R5-12-47-3_tm_340;
      power_1 8600+4800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3281 {
      name R5-12-47-3_tn_1537;
      phases CS;
      parent R5-12-47-3_tm_341;
      power_1 3500+2000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3282 {
      name R5-12-47-3_tn_1538;
      phases CS;
      parent R5-12-47-3_tm_342;
      power_1 6100+3500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3283 {
      name R5-12-47-3_tn_1539;
      phases CS;
      parent R5-12-47-3_tm_343;
      power_1 1320+7500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3284 {
      name R5-12-47-3_tn_1540;
      phases CS;
      parent R5-12-47-3_tm_344;
      power_1 2700+1500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3285 {
      name R5-12-47-3_tn_1541;
      phases CS;
      parent R5-12-47-3_tm_345;
      power_1 3200+1800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3286 {
      name R5-12-47-3_tn_1542;
      phases CS;
      parent R5-12-47-3_tm_346;
      power_1 9400+4600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3287 {
      name R5-12-47-3_tn_1543;
      phases BS;
      parent R5-12-47-3_tm_347;
      power_1 2300+1100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3288 {
      name R5-12-47-3_tn_1544;
      phases BS;
      parent R5-12-47-3_tm_348;
      power_1 1670+8700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3289 {
      name R5-12-47-3_tn_1545;
      phases BS;
      parent R5-12-47-3_tm_349;
      power_1 7300+4100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3290 {
      name R5-12-47-3_tn_1546;
      phases BS;
      parent R5-12-47-3_tm_350;
      power_1 10800+6100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3291 {
      name R5-12-47-3_tn_1547;
      phases CS;
      parent R5-12-47-3_tm_351;
      power_1 4002+2001j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3292 {
      name R5-12-47-3_tn_1548;
      phases CS;
      parent R5-12-47-3_tm_352;
      power_1 8613+4653j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3293 {
      name R5-12-47-3_tn_1549;
      phases CS;
      parent R5-12-47-3_tm_353;
      power_1 3100+1700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3294 {
      name R5-12-47-3_tn_1550;
      phases CS;
      parent R5-12-47-3_tm_354;
      power_1 1510+8100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3295 {
      name R5-12-47-3_tn_1551;
      phases AS;
      parent R5-12-47-3_tm_355;
      power_1 2080+10400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3296 {
      name R5-12-47-3_tn_1552;
      phases BS;
      parent R5-12-47-3_tm_356;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3297 {
      name R5-12-47-3_tn_1553;
      phases CS;
      parent R5-12-47-3_tm_357;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3298 {
      name R5-12-47-3_tn_1554;
      phases AS;
      parent R5-12-47-3_tm_358;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3299 {
      name R5-12-47-3_tn_1555;
      phases BS;
      parent R5-12-47-3_tm_359;
      power_1 2720+1320j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3300 {
      name R5-12-47-3_tn_1556;
      phases CS;
      parent R5-12-47-3_tm_360;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3301 {
      name R5-12-47-3_tn_1557;
      phases AS;
      parent R5-12-47-3_tm_361;
      power_1 1420+7000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3302 {
      name R5-12-47-3_tn_1558;
      phases BS;
      parent R5-12-47-3_tm_362;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3303 {
      name R5-12-47-3_tn_1559;
      phases CS;
      parent R5-12-47-3_tm_363;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3304 {
      name R5-12-47-3_tn_1560;
      phases AS;
      parent R5-12-47-3_tm_364;
      power_1 4900+2800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3305 {
      name R5-12-47-3_tn_1561;
      phases BS;
      parent R5-12-47-3_tm_365;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3306 {
      name R5-12-47-3_tn_1562;
      phases CS;
      parent R5-12-47-3_tm_366;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3307 {
      name R5-12-47-3_tn_1563;
      phases AS;
      parent R5-12-47-3_tm_367;
      power_1 5000+2400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3308 {
      name R5-12-47-3_tn_1564;
      phases AS;
      parent R5-12-47-3_tm_368;
      power_1 5500+3100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3309 {
      name R5-12-47-3_tn_1565;
      phases AS;
      parent R5-12-47-3_tm_369;
      power_1 1750+8700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3310 {
      name R5-12-47-3_tn_1566;
      phases AS;
      parent R5-12-47-3_tm_370;
      power_1 9500+5000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3311 {
      name R5-12-47-3_tn_1567;
      phases AS;
      parent R5-12-47-3_tm_371;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3312 {
      name R5-12-47-3_tn_1568;
      phases BS;
      parent R5-12-47-3_tm_372;
      power_1 4002+2001j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3313 {
      name R5-12-47-3_tn_1569;
      phases CS;
      parent R5-12-47-3_tm_373;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3314 {
      name R5-12-47-3_tn_1570;
      phases CS;
      parent R5-12-47-3_tm_374;
      power_1 4002+2001j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3315 {
      name R5-12-47-3_tn_1571;
      phases AS;
      parent R5-12-47-3_tm_375;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3316 {
      name R5-12-47-3_tn_1572;
      phases BS;
      parent R5-12-47-3_tm_376;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3317 {
      name R5-12-47-3_tn_1573;
      phases CS;
      parent R5-12-47-3_tm_377;
      power_1 11600+5600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3318 {
      name R5-12-47-3_tn_1574;
      phases CS;
      parent R5-12-47-3_tm_378;
      power_1 8400+4800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3319 {
      name R5-12-47-3_tn_1575;
      phases CS;
      parent R5-12-47-3_tm_379;
      power_1 10300+5800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3320 {
      name R5-12-47-3_tn_1576;
      phases CS;
      parent R5-12-47-3_tm_380;
      power_1 7500+4200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3321 {
      name R5-12-47-3_tn_1577;
      phases CS;
      parent R5-12-47-3_tm_381;
      power_1 1720+9000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3322 {
      name R5-12-47-3_tn_1578;
      phases CS;
      parent R5-12-47-3_tm_382;
      power_1 7600+4300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3323 {
      name R5-12-47-3_tn_1579;
      phases CS;
      parent R5-12-47-3_tm_383;
      power_1 6900+3400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3324 {
      name R5-12-47-3_tn_1580;
      phases CS;
      parent R5-12-47-3_tm_384;
      power_1 1820+9200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3325 {
      name R5-12-47-3_tn_1581;
      phases CS;
      parent R5-12-47-3_tm_385;
      power_1 4700+2300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3326 {
      name R5-12-47-3_tn_1582;
      phases CS;
      parent R5-12-47-3_tm_386;
      power_1 11000+5800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3327 {
      name R5-12-47-3_tn_1583;
      phases CS;
      parent R5-12-47-3_tm_387;
      power_1 8300+4700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3328 {
      name R5-12-47-3_tn_1584;
      phases CS;
      parent R5-12-47-3_tm_388;
      power_1 800+500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3329 {
      name R5-12-47-3_tn_1585;
      phases CS;
      parent R5-12-47-3_tm_389;
      power_1 1250+6100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3330 {
      name R5-12-47-3_tn_1586;
      phases CS;
      parent R5-12-47-3_tm_390;
      power_1 1340+6500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3331 {
      name R5-12-47-3_tn_1587;
      phases AS;
      parent R5-12-47-3_tm_391;
      power_1 5000+2800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3332 {
      name R5-12-47-3_tn_1588;
      phases AS;
      parent R5-12-47-3_tm_392;
      power_1 11200+6000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3333 {
      name R5-12-47-3_tn_1589;
      phases AS;
      parent R5-12-47-3_tm_393;
      power_1 5700+2800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3334 {
      name R5-12-47-3_tn_1590;
      phases AS;
      parent R5-12-47-3_tm_394;
      power_1 8200+4000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3335 {
      name R5-12-47-3_tn_1591;
      phases BS;
      parent R5-12-47-3_tm_395;
      power_1 4002+2001j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3336 {
      name R5-12-47-3_tn_1592;
      phases BS;
      parent R5-12-47-3_tm_396;
      power_1 1660+8000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3337 {
      name R5-12-47-3_tn_1593;
      phases BS;
      parent R5-12-47-3_tm_397;
      power_1 6200+3500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3338 {
      name R5-12-47-3_tn_1594;
      phases BS;
      parent R5-12-47-3_tm_398;
      power_1 1504.5+8160j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3339 {
      name R5-12-47-3_tn_1595;
      phases AS;
      parent R5-12-47-3_tm_399;
      power_1 3800+1900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3340 {
      name R5-12-47-3_tn_1596;
      phases BS;
      parent R5-12-47-3_tm_400;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3341 {
      name R5-12-47-3_tn_1597;
      phases BS;
      parent R5-12-47-3_tm_401;
      power_1 1210+5900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3342 {
      name R5-12-47-3_tn_1598;
      phases BS;
      parent R5-12-47-3_tm_402;
      power_1 1410+6800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3343 {
      name R5-12-47-3_tn_1599;
      phases BS;
      parent R5-12-47-3_tm_403;
      power_1 11100+5400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3344 {
      name R5-12-47-3_tn_1600;
      phases BS;
      parent R5-12-47-3_tm_404;
      power_1 8600+4200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3345 {
      name R5-12-47-3_tn_1601;
      phases BS;
      parent R5-12-47-3_tm_405;
      power_1 8000+3900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3346 {
      name R5-12-47-3_tn_1602;
      phases BS;
      parent R5-12-47-3_tm_406;
      power_1 9300+5200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3347 {
      name R5-12-47-3_tn_1603;
      phases BS;
      parent R5-12-47-3_tm_407;
      power_1 6400+3100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3348 {
      name R5-12-47-3_tn_1604;
      phases BS;
      parent R5-12-47-3_tm_408;
      power_1 4200+2400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3349 {
      name R5-12-47-3_tn_1605;
      phases CS;
      parent R5-12-47-3_tm_409;
      power_1 4002+2001j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3350 {
      name R5-12-47-3_tn_1606;
      phases AS;
      parent R5-12-47-3_tm_410;
      power_1 6400+3100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3351 {
      name R5-12-47-3_tn_1607;
      phases AS;
      parent R5-12-47-3_tm_411;
      power_1 4600+2600j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3352 {
      name R5-12-47-3_tn_1608;
      phases AS;
      parent R5-12-47-3_tm_412;
      power_1 1270+6100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3353 {
      name R5-12-47-3_tn_1609;
      phases AS;
      parent R5-12-47-3_tm_413;
      power_1 6300+3500j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3354 {
      name R5-12-47-3_tn_1610;
      phases CS;
      parent R5-12-47-3_tm_414;
      power_1 1320+6400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3355 {
      name R5-12-47-3_tn_1611;
      phases CS;
      parent R5-12-47-3_tm_415;
      power_1 7800+3800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3356 {
      name R5-12-47-3_tn_1612;
      phases CS;
      parent R5-12-47-3_tm_416;
      power_1 3600+2000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3357 {
      name R5-12-47-3_tn_1613;
      phases CS;
      parent R5-12-47-3_tm_417;
      power_1 8400+4800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3358 {
      name R5-12-47-3_tn_1614;
      phases CS;
      parent R5-12-47-3_tm_418;
      power_1 1210+6800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3359 {
      name R5-12-47-3_tn_1615;
      phases CS;
      parent R5-12-47-3_tm_419;
      power_1 5600+3200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3360 {
      name R5-12-47-3_tn_1616;
      phases CS;
      parent R5-12-47-3_tm_420;
      power_1 1280+6200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3361 {
      name R5-12-47-3_tn_1617;
      phases CS;
      parent R5-12-47-3_tm_421;
      power_1 5200+3000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3362 {
      name R5-12-47-3_tn_1618;
      phases AS;
      parent R5-12-47-3_tm_422;
      power_1 10800+5200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3363 {
      name R5-12-47-3_tn_1619;
      phases AS;
      parent R5-12-47-3_tm_423;
      power_1 1420+6900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3364 {
      name R5-12-47-3_tn_1620;
      phases AS;
      parent R5-12-47-3_tm_424;
      power_1 1240+6000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3365 {
      name R5-12-47-3_tn_1621;
      phases AS;
      parent R5-12-47-3_tm_425;
      power_1 6000+3000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3366 {
      name R5-12-47-3_tn_1622;
      phases AS;
      parent R5-12-47-3_tm_426;
      power_1 7700+3700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3367 {
      name R5-12-47-3_tn_1623;
      phases AS;
      parent R5-12-47-3_tm_427;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3368 {
      name R5-12-47-3_tn_1624;
      phases BS;
      parent R5-12-47-3_tm_428;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3369 {
      name R5-12-47-3_tn_1625;
      phases CS;
      parent R5-12-47-3_tm_429;
      power_1 5500+3100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3370 {
      name R5-12-47-3_tn_1626;
      phases BS;
      parent R5-12-47-3_tm_430;
      power_1 2560+1240j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3371 {
      name R5-12-47-3_tn_1627;
      phases BS;
      parent R5-12-47-3_tm_431;
      power_1 1510+8300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3372 {
      name R5-12-47-3_tn_1628;
      phases BS;
      parent R5-12-47-3_tm_432;
      power_1 1510+7400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3373 {
      name R5-12-47-3_tn_1629;
      phases AS;
      parent R5-12-47-3_tm_433;
      power_1 1853.5+1050.5j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3374 {
      name R5-12-47-3_tn_1630;
      phases AS;
      parent R5-12-47-3_tm_434;
      power_1 2300+1300j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3375 {
      name R5-12-47-3_tn_1631;
      phases AS;
      parent R5-12-47-3_tm_435;
      power_1 9100+4400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3376 {
      name R5-12-47-3_tn_1632;
      phases AS;
      parent R5-12-47-3_tm_436;
      power_1 10400+5100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3377 {
      name R5-12-47-3_tn_1633;
      phases AS;
      parent R5-12-47-3_tm_437;
      power_1 8900+4400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3378 {
      name R5-12-47-3_tn_1634;
      phases CS;
      parent R5-12-47-3_tm_438;
      power_1 8600+4900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3379 {
      name R5-12-47-3_tn_1635;
      phases AS;
      parent R5-12-47-3_tm_439;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3380 {
      name R5-12-47-3_tn_1636;
      phases BS;
      parent R5-12-47-3_tm_440;
      power_1 3800+2200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3381 {
      name R5-12-47-3_tn_1637;
      phases CS;
      parent R5-12-47-3_tm_441;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3382 {
      name R5-12-47-3_tn_1638;
      phases AS;
      parent R5-12-47-3_tm_442;
      power_1 1400+700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3383 {
      name R5-12-47-3_tn_1639;
      phases AS;
      parent R5-12-47-3_tm_443;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3384 {
      name R5-12-47-3_tn_1640;
      phases BS;
      parent R5-12-47-3_tm_444;
      power_1 5200+2900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3385 {
      name R5-12-47-3_tn_1641;
      phases AS;
      parent R5-12-47-3_tm_445;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3386 {
      name R5-12-47-3_tn_1642;
      phases BS;
      parent R5-12-47-3_tm_446;
      power_1 7350+4116j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3387 {
      name R5-12-47-3_tn_1643;
      phases CS;
      parent R5-12-47-3_tm_447;
      power_1 8100+4600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3388 {
      name R5-12-47-3_tn_1644;
      phases AS;
      parent R5-12-47-3_tm_448;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3389 {
      name R5-12-47-3_tn_1645;
      phases BS;
      parent R5-12-47-3_tm_449;
      power_1 2000+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3390 {
      name R5-12-47-3_tn_1646;
      phases CS;
      parent R5-12-47-3_tm_450;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3391 {
      name R5-12-47-3_tn_1647;
      phases CS;
      parent R5-12-47-3_tm_451;
      power_1 8900+4300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3392 {
      name R5-12-47-3_tn_1648;
      phases AS;
      parent R5-12-47-3_tm_452;
      power_1 7476+3738j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3393 {
      name R5-12-47-3_tn_1649;
      phases AS;
      parent R5-12-47-3_tm_453;
      power_1 6700+3800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3394 {
      name R5-12-47-3_tn_1650;
      phases BS;
      parent R5-12-47-3_tm_454;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3395 {
      name R5-12-47-3_tn_1651;
      phases CS;
      parent R5-12-47-3_tm_455;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3396 {
      name R5-12-47-3_tn_1652;
      phases AS;
      parent R5-12-47-3_tm_456;
      power_1 8700+4900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3397 {
      name R5-12-47-3_tn_1653;
      phases AS;
      parent R5-12-47-3_tm_457;
      power_1 1490+7900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3398 {
      name R5-12-47-3_tn_1654;
      phases AS;
      parent R5-12-47-3_tm_458;
      power_1 406+2465j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3399 {
      name R5-12-47-3_tn_1655;
      phases CS;
      parent R5-12-47-3_tm_459;
      power_1 8400+4700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3400 {
      name R5-12-47-3_tn_1656;
      phases CS;
      parent R5-12-47-3_tm_460;
      power_1 2650+1410j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3401 {
      name R5-12-47-3_tn_1657;
      phases CS;
      parent R5-12-47-3_tm_461;
      power_1 2610+1360j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3402 {
      name R5-12-47-3_tn_1658;
      phases CS;
      parent R5-12-47-3_tm_462;
      power_1 4002+2001j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3403 {
      name R5-12-47-3_tn_1659;
      phases BS;
      parent R5-12-47-3_tm_463;
      power_1 10100+5700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3404 {
      name R5-12-47-3_tn_1660;
      phases AS;
      parent R5-12-47-3_tm_464;
      power_1 7000+3400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3405 {
      name R5-12-47-3_tn_1661;
      phases BS;
      parent R5-12-47-3_tm_465;
      power_1 4900+2800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3406 {
      name R5-12-47-3_tn_1662;
      phases BS;
      parent R5-12-47-3_tm_466;
      power_1 3400+1700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3407 {
      name R5-12-47-3_tn_1663;
      phases BS;
      parent R5-12-47-3_tm_467;
      power_1 8600+4800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3408 {
      name R5-12-47-3_tn_1664;
      phases BS;
      parent R5-12-47-3_tm_468;
      power_1 4002+2001j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3409 {
      name R5-12-47-3_tn_1665;
      phases AS;
      parent R5-12-47-3_tm_469;
      power_1 6100+3000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3410 {
      name R5-12-47-3_tn_1666;
      phases BS;
      parent R5-12-47-3_tm_470;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3411 {
      name R5-12-47-3_tn_1667;
      phases AS;
      parent R5-12-47-3_tm_471;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3412 {
      name R5-12-47-3_tn_1668;
      phases BS;
      parent R5-12-47-3_tm_472;
      power_1 1680+8900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3413 {
      name R5-12-47-3_tn_1669;
      phases AS;
      parent R5-12-47-3_tm_473;
      power_1 6890+3900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3414 {
      name R5-12-47-3_tn_1670;
      phases AS;
      parent R5-12-47-3_tm_474;
      power_1 1390+7400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3415 {
      name R5-12-47-3_tn_1671;
      phases BS;
      parent R5-12-47-3_tm_475;
      power_1 3300+1600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3416 {
      name R5-12-47-3_tn_1672;
      phases BS;
      parent R5-12-47-3_tm_476;
      power_1 5900+3400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3417 {
      name R5-12-47-3_tn_1673;
      phases BS;
      parent R5-12-47-3_tm_477;
      power_1 6800+3900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3418 {
      name R5-12-47-3_tn_1674;
      phases AS;
      parent R5-12-47-3_tm_478;
      power_1 9100+4400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3419 {
      name R5-12-47-3_tn_1675;
      phases BS;
      parent R5-12-47-3_tm_479;
      power_1 6600+3700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3420 {
      name R5-12-47-3_tn_1676;
      phases AS;
      parent R5-12-47-3_tm_480;
      power_1 7900+4500j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3421 {
      name R5-12-47-3_tn_1677;
      phases BS;
      parent R5-12-47-3_tm_481;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3422 {
      name R5-12-47-3_tn_1678;
      phases CS;
      parent R5-12-47-3_tm_482;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3423 {
      name R5-12-47-3_tn_1679;
      phases AS;
      parent R5-12-47-3_tm_483;
      power_1 10500+5500j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3424 {
      name R5-12-47-3_tn_1680;
      phases BS;
      parent R5-12-47-3_tm_484;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3425 {
      name R5-12-47-3_tn_1681;
      phases CS;
      parent R5-12-47-3_tm_485;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3426 {
      name R5-12-47-3_tn_1682;
      phases BS;
      parent R5-12-47-3_tm_486;
      power_1 4600+2200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3427 {
      name R5-12-47-3_tn_1683;
      phases AS;
      parent R5-12-47-3_tm_487;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3428 {
      name R5-12-47-3_tn_1684;
      phases BS;
      parent R5-12-47-3_tm_488;
      power_1 2668+1334j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3429 {
      name R5-12-47-3_tn_1685;
      phases AS;
      parent R5-12-47-3_tm_489;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3430 {
      name R5-12-47-3_tn_1686;
      phases BS;
      parent R5-12-47-3_tm_490;
      power_1 1334+667j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3431 {
      name R5-12-47-3_tn_1687;
      phases BS;
      parent R5-12-47-3_tm_491;
      power_1 11600+5600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3432 {
      name R5-12-47-3_tn_1688;
      phases BS;
      parent R5-12-47-3_tm_492;
      power_1 7722+3762j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3433 {
      name R5-12-47-3_tn_1689;
      phases AS;
      parent R5-12-47-3_tm_493;
      power_1 6900+3300j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3434 {
      name R5-12-47-3_tn_1690;
      phases AS;
      parent R5-12-47-3_tm_494;
      power_1 4002+2001j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3435 {
      name R5-12-47-3_tn_1691;
      phases AS;
      parent R5-12-47-3_tm_495;
      power_1 7100+3400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3436 {
      name R5-12-47-3_tn_1692;
      phases BS;
      parent R5-12-47-3_tm_496;
      power_1 9600+4700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3437 {
      name R5-12-47-3_tn_1693;
      phases BS;
      parent R5-12-47-3_tm_497;
      power_1 7300+3600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3438 {
      name R5-12-47-3_tn_1694;
      phases BS;
      parent R5-12-47-3_tm_498;
      power_1 5600+3200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3439 {
      name R5-12-47-3_tn_1695;
      phases BS;
      parent R5-12-47-3_tm_499;
      power_1 11900+5700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3440 {
      name R5-12-47-3_tn_1696;
      phases BS;
      parent R5-12-47-3_tm_500;
      power_1 2100+1000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3441 {
      name R5-12-47-3_tn_1697;
      phases BS;
      parent R5-12-47-3_tm_501;
      power_1 11500+6100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3442 {
      name R5-12-47-3_tn_1698;
      phases BS;
      parent R5-12-47-3_tm_502;
      power_1 5400+3000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3443 {
      name R5-12-47-3_tn_1699;
      phases BS;
      parent R5-12-47-3_tm_503;
      power_1 7900+3800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3444 {
      name R5-12-47-3_tn_1700;
      phases BS;
      parent R5-12-47-3_tm_504;
      power_1 6100+2900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3445 {
      name R5-12-47-3_tn_1701;
      phases BS;
      parent R5-12-47-3_tm_505;
      power_1 5100+2500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3446 {
      name R5-12-47-3_tn_1702;
      phases BS;
      parent R5-12-47-3_tm_506;
      power_1 8200+4000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3447 {
      name R5-12-47-3_tn_1703;
      phases BS;
      parent R5-12-47-3_tm_507;
      power_1 9800+5300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3448 {
      name R5-12-47-3_tn_1704;
      phases BS;
      parent R5-12-47-3_tm_508;
      power_1 5700+2800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3449 {
      name R5-12-47-3_tn_1705;
      phases AS;
      parent R5-12-47-3_tm_509;
      power_1 8100+3900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3450 {
      name R5-12-47-3_tn_1706;
      phases AS;
      parent R5-12-47-3_tm_510;
      power_1 1250+6100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3451 {
      name R5-12-47-3_tn_1707;
      phases AS;
      parent R5-12-47-3_tm_511;
      power_1 10400+5100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3452 {
      name R5-12-47-3_tn_1708;
      phases AS;
      parent R5-12-47-3_tm_512;
      power_1 9300+4500j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3453 {
      name R5-12-47-3_tn_1709;
      phases AS;
      parent R5-12-47-3_tm_513;
      power_1 4002+2001j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3454 {
      name R5-12-47-3_tn_1710;
      phases AS;
      parent R5-12-47-3_tm_514;
      power_1 7400+3600j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3455 {
      name R5-12-47-3_tn_1711;
      phases AS;
      parent R5-12-47-3_tm_515;
      power_1 3700+2100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3456 {
      name R5-12-47-3_tn_1712;
      phases AS;
      parent R5-12-47-3_tm_516;
      power_1 10400+5000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3457 {
      name R5-12-47-3_tn_1713;
      phases AS;
      parent R5-12-47-3_tm_517;
      power_1 6700+3800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3458 {
      name R5-12-47-3_tn_1714;
      phases BS;
      parent R5-12-47-3_tm_518;
      power_1 4002+2001j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3459 {
      name R5-12-47-3_tn_1715;
      phases BS;
      parent R5-12-47-3_tm_519;
      power_1 8400+4700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3460 {
      name R5-12-47-3_tn_1716;
      phases BS;
      parent R5-12-47-3_tm_520;
      power_1 7400+3600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3461 {
      name R5-12-47-3_tn_1717;
      phases BS;
      parent R5-12-47-3_tm_521;
      power_1 3600+2100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3462 {
      name R5-12-47-3_tn_1718;
      phases BS;
      parent R5-12-47-3_tm_522;
      power_1 11200+5400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3463 {
      name R5-12-47-3_tn_1719;
      phases BS;
      parent R5-12-47-3_tm_523;
      power_1 9700+5000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3464 {
      name R5-12-47-3_tn_1720;
      phases BS;
      parent R5-12-47-3_tm_524;
      power_1 1270+6100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3465 {
      name R5-12-47-3_tn_1721;
      phases BS;
      parent R5-12-47-3_tm_525;
      power_1 2821+1638j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3466 {
      name R5-12-47-3_tn_1722;
      phases BS;
      parent R5-12-47-3_tm_526;
      power_1 1970+10500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3467 {
      name R5-12-47-3_tn_1723;
      phases BS;
      parent R5-12-47-3_tm_527;
      power_1 1510+7300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3468 {
      name R5-12-47-3_tn_1724;
      phases BS;
      parent R5-12-47-3_tm_528;
      power_1 1320+6400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3469 {
      name R5-12-47-3_tn_1725;
      phases BS;
      parent R5-12-47-3_tm_529;
      power_1 7300+3500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3470 {
      name R5-12-47-3_tn_1726;
      phases BS;
      parent R5-12-47-3_tm_530;
      power_1 10100+5700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3471 {
      name R5-12-47-3_tn_1727;
      phases BS;
      parent R5-12-47-3_tm_531;
      power_1 3200+1800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3472 {
      name R5-12-47-3_tn_1728;
      phases BS;
      parent R5-12-47-3_tm_532;
      power_1 7500+4300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3473 {
      name R5-12-47-3_tn_1729;
      phases BS;
      parent R5-12-47-3_tm_533;
      power_1 7600+3700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3474 {
      name R5-12-47-3_tn_1730;
      phases BS;
      parent R5-12-47-3_tm_534;
      power_1 1730+9300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3475 {
      name R5-12-47-3_tn_1731;
      phases BS;
      parent R5-12-47-3_tm_535;
      power_1 7300+4100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3476 {
      name R5-12-47-3_tn_1732;
      phases BS;
      parent R5-12-47-3_tm_536;
      power_1 2900+1400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3477 {
      name R5-12-47-3_tn_1733;
      phases BS;
      parent R5-12-47-3_tm_537;
      power_1 6100+3000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3478 {
      name R5-12-47-3_tn_1734;
      phases BS;
      parent R5-12-47-3_tm_538;
      power_1 1220+5900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3479 {
      name R5-12-47-3_tn_1735;
      phases AS;
      parent R5-12-47-3_tm_539;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3480 {
      name R5-12-47-3_tn_1736;
      phases BS;
      parent R5-12-47-3_tm_540;
      power_1 2000+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3481 {
      name R5-12-47-3_tn_1737;
      phases CS;
      parent R5-12-47-3_tm_541;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3482 {
      name R5-12-47-3_tn_1738;
      phases AS;
      parent R5-12-47-3_tm_542;
      power_1 4530+2370j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3483 {
      name R5-12-47-3_tn_1739;
      phases AS;
      parent R5-12-47-3_tm_543;
      power_1 2200+11800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3484 {
      name R5-12-47-3_tn_1740;
      phases AS;
      parent R5-12-47-3_tm_544;
      power_1 2410+1260j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3485 {
      name R5-12-47-3_tn_1741;
      phases AS;
      parent R5-12-47-3_tm_545;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3486 {
      name R5-12-47-3_tn_1742;
      phases BS;
      parent R5-12-47-3_tm_546;
      power_1 2668+1334j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3487 {
      name R5-12-47-3_tn_1743;
      phases CS;
      parent R5-12-47-3_tm_547;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3488 {
      name R5-12-47-3_tn_1744;
      phases BS;
      parent R5-12-47-3_tm_548;
      power_1 7300+3500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3489 {
      name R5-12-47-3_tn_1745;
      phases AS;
      parent R5-12-47-3_tm_549;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3490 {
      name R5-12-47-3_tn_1746;
      phases BS;
      parent R5-12-47-3_tm_550;
      power_1 1334+667j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3491 {
      name R5-12-47-3_tn_1747;
      phases CS;
      parent R5-12-47-3_tm_551;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3492 {
      name R5-12-47-3_tn_1748;
      phases AS;
      parent R5-12-47-3_tm_552;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3493 {
      name R5-12-47-3_tn_1749;
      phases BS;
      parent R5-12-47-3_tm_553;
      power_1 100+100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3494 {
      name R5-12-47-3_tn_1750;
      phases CS;
      parent R5-12-47-3_tm_554;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3495 {
      name R5-12-47-3_tn_1751;
      phases BS;
      parent R5-12-47-3_tm_555;
      power_1 9975+5225j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3496 {
      name R5-12-47-3_tn_1752;
      phases BS;
      parent R5-12-47-3_tm_556;
      power_1 2880+1580j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3497 {
      name R5-12-47-3_tn_1753;
      phases BS;
      parent R5-12-47-3_tm_557;
      power_1 3000+1630j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3498 {
      name R5-12-47-3_tn_1754;
      phases BS;
      parent R5-12-47-3_tm_558;
      power_1 4002+2001j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3499 {
      name R5-12-47-3_tn_1755;
      phases BS;
      parent R5-12-47-3_tm_559;
      power_1 1050+50j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3500 {
      name R5-12-47-3_tn_1756;
      phases AS;
      parent R5-12-47-3_tm_560;
      power_1 9300+5200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3501 {
      name R5-12-47-3_tn_1757;
      phases AS;
      parent R5-12-47-3_tm_561;
      power_1 1900+1100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3502 {
      name R5-12-47-3_tn_1758;
      phases CS;
      parent R5-12-47-3_tm_562;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3503 {
      name R5-12-47-3_tn_1759;
      phases AS;
      parent R5-12-47-3_tm_563;
      power_1 6700+3800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3504 {
      name R5-12-47-3_tn_1760;
      phases AS;
      parent R5-12-47-3_tm_564;
      power_1 1430+8100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3505 {
      name R5-12-47-3_tn_1761;
      phases AS;
      parent R5-12-47-3_tm_565;
      power_1 7900+3800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3506 {
      name R5-12-47-3_tn_1762;
      phases CS;
      parent R5-12-47-3_tm_566;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3507 {
      name R5-12-47-3_tn_1763;
      phases CS;
      parent R5-12-47-3_tm_567;
      power_1 10900+5300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3508 {
      name R5-12-47-3_tn_1764;
      phases CS;
      parent R5-12-47-3_tm_568;
      power_1 2030+11100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3509 {
      name R5-12-47-3_tn_1765;
      phases AS;
      parent R5-12-47-3_tm_569;
      power_1 6000+2900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3510 {
      name R5-12-47-3_tn_1766;
      phases CS;
      parent R5-12-47-3_tm_570;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3511 {
      name R5-12-47-3_tn_1767;
      phases AS;
      parent R5-12-47-3_tm_571;
      power_1 7200+4100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3512 {
      name R5-12-47-3_tn_1768;
      phases CS;
      parent R5-12-47-3_tm_572;
      power_1 6400+3100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3513 {
      name R5-12-47-3_tn_1769;
      phases CS;
      parent R5-12-47-3_tm_573;
      power_1 600+300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3514 {
      name R5-12-47-3_tn_1770;
      phases CS;
      parent R5-12-47-3_tm_574;
      power_1 3700+2100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3515 {
      name R5-12-47-3_tn_1771;
      phases AS;
      parent R5-12-47-3_tm_575;
      power_1 4200+2100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3516 {
      name R5-12-47-3_tn_1772;
      phases AS;
      parent R5-12-47-3_tm_576;
      power_1 600+300j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3517 {
      name R5-12-47-3_tn_1773;
      phases AS;
      parent R5-12-47-3_tm_577;
      power_1 7000+3900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3518 {
      name R5-12-47-3_tn_1774;
      phases AS;
      parent R5-12-47-3_tm_578;
      power_1 6670+3335j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3519 {
      name R5-12-47-3_tn_1775;
      phases AS;
      parent R5-12-47-3_tm_579;
      power_1 9000+4400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3520 {
      name R5-12-47-3_tn_1776;
      phases AS;
      parent R5-12-47-3_tm_580;
      power_1 9900+4800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3521 {
      name R5-12-47-3_tn_1777;
      phases AS;
      parent R5-12-47-3_tm_581;
      power_1 9900+4800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3522 {
      name R5-12-47-3_tn_1778;
      phases AS;
      parent R5-12-47-3_tm_582;
      power_1 1220+5900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3523 {
      name R5-12-47-3_tn_1779;
      phases AS;
      parent R5-12-47-3_tm_583;
      power_1 4002+2001j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3524 {
      name R5-12-47-3_tn_1780;
      phases AS;
      parent R5-12-47-3_tm_584;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3525 {
      name R5-12-47-3_tn_1781;
      phases BS;
      parent R5-12-47-3_tm_585;
      power_1 6800+3900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3526 {
      name R5-12-47-3_tn_1782;
      phases CS;
      parent R5-12-47-3_tm_586;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3527 {
      name R5-12-47-3_tn_1783;
      phases CS;
      parent R5-12-47-3_tm_587;
      power_1 1400+800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3528 {
      name R5-12-47-3_tn_1784;
      phases CS;
      parent R5-12-47-3_tm_588;
      power_1 6000+3400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3529 {
      name R5-12-47-3_tn_1785;
      phases CS;
      parent R5-12-47-3_tm_589;
      power_1 5700+2800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3530 {
      name R5-12-47-3_tn_1786;
      phases AS;
      parent R5-12-47-3_tm_590;
      power_1 4002+2001j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3531 {
      name R5-12-47-3_tn_1787;
      phases CS;
      parent R5-12-47-3_tm_591;
      power_1 600+300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3532 {
      name R5-12-47-3_tn_1788;
      phases AS;
      parent R5-12-47-3_tm_592;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3533 {
      name R5-12-47-3_tn_1789;
      phases BS;
      parent R5-12-47-3_tm_593;
      power_1 2700+1600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3534 {
      name R5-12-47-3_tn_1790;
      phases CS;
      parent R5-12-47-3_tm_594;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3535 {
      name R5-12-47-3_tn_1791;
      phases CS;
      parent R5-12-47-3_tm_595;
      power_1 5500+3100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3536 {
      name R5-12-47-3_tn_1792;
      phases CS;
      parent R5-12-47-3_tm_596;
      power_1 2762.1+1433.7j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3537 {
      name R5-12-47-3_tn_1793;
      phases CS;
      parent R5-12-47-3_tm_597;
      power_1 6900+3900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3538 {
      name R5-12-47-3_tn_1794;
      phases CS;
      parent R5-12-47-3_tm_598;
      power_1 2160+11200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3539 {
      name R5-12-47-3_tn_1795;
      phases CS;
      parent R5-12-47-3_tm_599;
      power_1 7200+4100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3540 {
      name R5-12-47-3_tn_1796;
      phases CS;
      parent R5-12-47-3_tm_600;
      power_1 4000+2200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3541 {
      name R5-12-47-3_tn_1797;
      phases CS;
      parent R5-12-47-3_tm_601;
      power_1 10486+5978j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3542 {
      name R5-12-47-3_tn_1798;
      phases CS;
      parent R5-12-47-3_tm_602;
      power_1 8500+4100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3543 {
      name R5-12-47-3_tn_1799;
      phases CS;
      parent R5-12-47-3_tm_603;
      power_1 1800+8700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3544 {
      name R5-12-47-3_tn_1800;
      phases CS;
      parent R5-12-47-3_tm_604;
      power_1 5800+3300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3545 {
      name R5-12-47-3_tn_1801;
      phases CS;
      parent R5-12-47-3_tm_605;
      power_1 4002+2001j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3546 {
      name R5-12-47-3_tn_1802;
      phases AS;
      parent R5-12-47-3_tm_606;
      power_1 4002+2001j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3547 {
      name R5-12-47-3_tn_1803;
      phases BS;
      parent R5-12-47-3_tm_607;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3548 {
      name R5-12-47-3_tn_1804;
      phases CS;
      parent R5-12-47-3_tm_608;
      power_1 4002+2001j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3549 {
      name R5-12-47-3_tn_1805;
      phases BS;
      parent R5-12-47-3_tm_609;
      power_1 7200+4000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3550 {
      name R5-12-47-3_tn_1806;
      phases BS;
      parent R5-12-47-3_tm_610;
      power_1 7400+3600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3551 {
      name R5-12-47-3_tn_1807;
      phases BS;
      parent R5-12-47-3_tm_611;
      power_1 2000+1100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3552 {
      name R5-12-47-3_tn_1808;
      phases BS;
      parent R5-12-47-3_tm_612;
      power_1 1580+9000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3553 {
      name R5-12-47-3_tn_1809;
      phases BS;
      parent R5-12-47-3_tm_613;
      power_1 6500+3700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3554 {
      name R5-12-47-3_tn_1810;
      phases AS;
      parent R5-12-47-3_tm_614;
      power_1 300+200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3555 {
      name R5-12-47-3_tn_1811;
      phases BS;
      parent R5-12-47-3_tm_615;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3556 {
      name R5-12-47-3_tn_1812;
      phases CS;
      parent R5-12-47-3_tm_616;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3557 {
      name R5-12-47-3_tn_1813;
      phases AS;
      parent R5-12-47-3_tm_617;
      power_1 10800+6100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3558 {
      name R5-12-47-3_tn_1814;
      phases BS;
      parent R5-12-47-3_tm_618;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3559 {
      name R5-12-47-3_tn_1815;
      phases CS;
      parent R5-12-47-3_tm_619;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3560 {
      name R5-12-47-3_tn_1816;
      phases AS;
      parent R5-12-47-3_tm_620;
      power_1 1540+8000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3561 {
      name R5-12-47-3_tn_1817;
      phases CS;
      parent R5-12-47-3_tm_621;
      power_1 11300+6400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3562 {
      name R5-12-47-3_tn_1818;
      phases AS;
      parent R5-12-47-3_tm_622;
      power_1 7788+4092j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3563 {
      name R5-12-47-3_tn_1819;
      phases CS;
      parent R5-12-47-3_tm_623;
      power_1 11300+6400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3564 {
      name R5-12-47-3_tn_1820;
      phases AS;
      parent R5-12-47-3_tm_624;
      power_1 1500+8100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3565 {
      name R5-12-47-3_tn_1821;
      phases BS;
      parent R5-12-47-3_tm_625;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3566 {
      name R5-12-47-3_tn_1822;
      phases CS;
      parent R5-12-47-3_tm_626;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3567 {
      name R5-12-47-3_tn_1823;
      phases CS;
      parent R5-12-47-3_tm_627;
      power_1 6300+3100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3568 {
      name R5-12-47-3_tn_1824;
      phases CS;
      parent R5-12-47-3_tm_628;
      power_1 2110+10200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3569 {
      name R5-12-47-3_tn_1825;
      phases CS;
      parent R5-12-47-3_tm_629;
      power_1 5600+2700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3570 {
      name R5-12-47-3_tn_1826;
      phases CS;
      parent R5-12-47-3_tm_630;
      power_1 10000+5100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3571 {
      name R5-12-47-3_tn_1827;
      phases CS;
      parent R5-12-47-3_tm_631;
      power_1 7100+3400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3572 {
      name R5-12-47-3_tn_1828;
      phases CS;
      parent R5-12-47-3_tm_632;
      power_1 1800+900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3573 {
      name R5-12-47-3_tn_1829;
      phases CS;
      parent R5-12-47-3_tm_633;
      power_1 11600+5600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3574 {
      name R5-12-47-3_tn_1830;
      phases AS;
      parent R5-12-47-3_tm_634;
      power_1 5300+2500j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3575 {
      name R5-12-47-3_tn_1831;
      phases BS;
      parent R5-12-47-3_tm_635;
      power_1 6200+3000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3576 {
      name R5-12-47-3_tn_1832;
      phases BS;
      parent R5-12-47-3_tm_636;
      power_1 1290+6300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3577 {
      name R5-12-47-3_tn_1833;
      phases CS;
      parent R5-12-47-3_tm_637;
      power_1 9900+4800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3578 {
      name R5-12-47-3_tn_1834;
      phases CS;
      parent R5-12-47-3_tm_638;
      power_1 10000+4800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3579 {
      name R5-12-47-3_tn_1835;
      phases CS;
      parent R5-12-47-3_tm_639;
      power_1 1920+9300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3580 {
      name R5-12-47-3_tn_1836;
      phases CS;
      parent R5-12-47-3_tm_640;
      power_1 1730+8400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3581 {
      name R5-12-47-3_tn_1837;
      phases CS;
      parent R5-12-47-3_tm_641;
      power_1 500+300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3582 {
      name R5-12-47-3_tn_1838;
      phases CS;
      parent R5-12-47-3_tm_642;
      power_1 1980+9600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3583 {
      name R5-12-47-3_tn_1839;
      phases CS;
      parent R5-12-47-3_tm_643;
      power_1 1460+7100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3584 {
      name R5-12-47-3_tn_1840;
      phases CS;
      parent R5-12-47-3_tm_644;
      power_1 1360+7100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3585 {
      name R5-12-47-3_tn_1841;
      phases CS;
      parent R5-12-47-3_tm_645;
      power_1 2110+10200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3586 {
      name R5-12-47-3_tn_1842;
      phases CS;
      parent R5-12-47-3_tm_646;
      power_1 1240+6000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3587 {
      name R5-12-47-3_tn_1843;
      phases CS;
      parent R5-12-47-3_tm_647;
      power_1 1350+6500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3588 {
      name R5-12-47-3_tn_1844;
      phases CS;
      parent R5-12-47-3_tm_648;
      power_1 1570+7600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3589 {
      name R5-12-47-3_tn_1845;
      phases CS;
      parent R5-12-47-3_tm_649;
      power_1 2120+10300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3590 {
      name R5-12-47-3_tn_1846;
      phases BS;
      parent R5-12-47-3_tm_650;
      power_1 10900+6200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3591 {
      name R5-12-47-3_tn_1847;
      phases BS;
      parent R5-12-47-3_tm_651;
      power_1 2600+1320j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3592 {
      name R5-12-47-3_tn_1848;
      phases AS;
      parent R5-12-47-3_tm_652;
      power_1 7500+3600j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3593 {
      name R5-12-47-3_tn_1849;
      phases BS;
      parent R5-12-47-3_tm_653;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3594 {
      name R5-12-47-3_tn_1850;
      phases CS;
      parent R5-12-47-3_tm_654;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3595 {
      name R5-12-47-3_tn_1851;
      phases CS;
      parent R5-12-47-3_tm_655;
      power_1 3000+1400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3596 {
      name R5-12-47-3_tn_1852;
      phases CS;
      parent R5-12-47-3_tm_656;
      power_1 1930+9400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3597 {
      name R5-12-47-3_tn_1853;
      phases CS;
      parent R5-12-47-3_tm_657;
      power_1 8800+4300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3598 {
      name R5-12-47-3_tn_1854;
      phases CS;
      parent R5-12-47-3_tm_658;
      power_1 4800+2300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3599 {
      name R5-12-47-3_tn_1855;
      phases CS;
      parent R5-12-47-3_tm_659;
      power_1 9700+4700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3600 {
      name R5-12-47-3_tn_1856;
      phases AS;
      parent R5-12-47-3_tm_660;
      power_1 1790+9300j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3601 {
      name R5-12-47-3_tn_1857;
      phases AS;
      parent R5-12-47-3_tm_661;
      power_1 1700+800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3602 {
      name R5-12-47-3_tn_1858;
      phases AS;
      parent R5-12-47-3_tm_662;
      power_1 832+448j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3603 {
      name R5-12-47-3_tn_1859;
      phases AS;
      parent R5-12-47-3_tm_663;
      power_1 10900+6200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3604 {
      name R5-12-47-3_tn_1860;
      phases AS;
      parent R5-12-47-3_tm_664;
      power_1 8700+4900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3605 {
      name R5-12-47-3_tn_1861;
      phases CS;
      parent R5-12-47-3_tm_665;
      power_1 5400+2600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3606 {
      name R5-12-47-3_tn_1862;
      phases AS;
      parent R5-12-47-3_tm_666;
      power_1 800+400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3607 {
      name R5-12-47-3_tn_1863;
      phases CS;
      parent R5-12-47-3_tm_667;
      power_1 8004+4002j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3608 {
      name R5-12-47-3_tn_1864;
      phases CS;
      parent R5-12-47-3_tm_668;
      power_1 3800+1800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3609 {
      name R5-12-47-3_tn_1865;
      phases CS;
      parent R5-12-47-3_tm_669;
      power_1 4002+2001j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3610 {
      name R5-12-47-3_tn_1866;
      phases CS;
      parent R5-12-47-3_tm_670;
      power_1 6300+3600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3611 {
      name R5-12-47-3_tn_1867;
      phases CS;
      parent R5-12-47-3_tm_671;
      power_1 6400+3100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3612 {
      name R5-12-47-3_tn_1868;
      phases AS;
      parent R5-12-47-3_tm_672;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3613 {
      name R5-12-47-3_tn_1869;
      phases BS;
      parent R5-12-47-3_tm_673;
      power_1 428+264j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3614 {
      name R5-12-47-3_tn_1870;
      phases CS;
      parent R5-12-47-3_tm_674;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3615 {
      name R5-12-47-3_tn_1871;
      phases AS;
      parent R5-12-47-3_tm_675;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3616 {
      name R5-12-47-3_tn_1872;
      phases BS;
      parent R5-12-47-3_tm_676;
      power_1 11400+6500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3617 {
      name R5-12-47-3_tn_1873;
      phases CS;
      parent R5-12-47-3_tm_677;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3618 {
      name R5-12-47-3_tn_1874;
      phases AS;
      parent R5-12-47-3_tm_678;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3619 {
      name R5-12-47-3_tn_1875;
      phases BS;
      parent R5-12-47-3_tm_679;
      power_1 2730+1645j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3620 {
      name R5-12-47-3_tn_1876;
      phases CS;
      parent R5-12-47-3_tm_680;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3621 {
      name R5-12-47-3_tn_1877;
      phases AS;
      parent R5-12-47-3_tm_681;
      power_1 7600+3700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3622 {
      name R5-12-47-3_tn_1878;
      phases AS;
      parent R5-12-47-3_tm_682;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3623 {
      name R5-12-47-3_tn_1879;
      phases BS;
      parent R5-12-47-3_tm_683;
      power_1 4002+2001j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3624 {
      name R5-12-47-3_tn_1880;
      phases CS;
      parent R5-12-47-3_tm_684;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3625 {
      name R5-12-47-3_tn_1881;
      phases AS;
      parent R5-12-47-3_tm_685;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3626 {
      name R5-12-47-3_tn_1882;
      phases BS;
      parent R5-12-47-3_tm_686;
      power_1 4171+2328j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3627 {
      name R5-12-47-3_tn_1883;
      phases CS;
      parent R5-12-47-3_tm_687;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3628 {
      name R5-12-47-3_tn_1884;
      phases AS;
      parent R5-12-47-3_tm_688;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3629 {
      name R5-12-47-3_tn_1885;
      phases BS;
      parent R5-12-47-3_tm_689;
      power_1 431.8+2448j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3630 {
      name R5-12-47-3_tn_1886;
      phases CS;
      parent R5-12-47-3_tm_690;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3631 {
      name R5-12-47-3_tn_1887;
      phases BS;
      parent R5-12-47-3_tm_691;
      power_1 7500+4300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3632 {
      name R5-12-47-3_tn_1888;
      phases AS;
      parent R5-12-47-3_tm_692;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3633 {
      name R5-12-47-3_tn_1889;
      phases BS;
      parent R5-12-47-3_tm_693;
      power_1 500+300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3634 {
      name R5-12-47-3_tn_1890;
      phases CS;
      parent R5-12-47-3_tm_694;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3635 {
      name R5-12-47-3_tn_1891;
      phases BS;
      parent R5-12-47-3_tm_695;
      power_1 10300+5800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3636 {
      name R5-12-47-3_tn_1892;
      phases BS;
      parent R5-12-47-3_tm_696;
      power_1 1500+8500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3637 {
      name R5-12-47-3_tn_1893;
      phases BS;
      parent R5-12-47-3_tm_697;
      power_1 6600+3200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3638 {
      name R5-12-47-3_tn_1894;
      phases BS;
      parent R5-12-47-3_tm_698;
      power_1 6900+3900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3639 {
      name R5-12-47-3_tn_1895;
      phases BS;
      parent R5-12-47-3_tm_699;
      power_1 5238+2522j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3640 {
      name R5-12-47-3_tn_1896;
      phases BS;
      parent R5-12-47-3_tm_700;
      power_1 10400+5900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3641 {
      name R5-12-47-3_tn_1897;
      phases BS;
      parent R5-12-47-3_tm_701;
      power_1 2000+1000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3642 {
      name R5-12-47-3_tn_1898;
      phases BS;
      parent R5-12-47-3_tm_702;
      power_1 6670+3335j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3643 {
      name R5-12-47-3_tn_1899;
      phases BS;
      parent R5-12-47-3_tm_703;
      power_1 10600+5400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3644 {
      name R5-12-47-3_tn_1900;
      phases BS;
      parent R5-12-47-3_tm_704;
      power_1 3800+2200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3645 {
      name R5-12-47-3_tn_1901;
      phases BS;
      parent R5-12-47-3_tm_705;
      power_1 7900+4500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3646 {
      name R5-12-47-3_tn_1902;
      phases BS;
      parent R5-12-47-3_tm_706;
      power_1 4002+2001j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3647 {
      name R5-12-47-3_tn_1903;
      phases BS;
      parent R5-12-47-3_tm_707;
      power_1 400+200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3648 {
      name R5-12-47-3_tn_1904;
      phases BS;
      parent R5-12-47-3_tm_708;
      power_1 9000+4300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3649 {
      name R5-12-47-3_tn_1905;
      phases CS;
      parent R5-12-47-3_tm_709;
      power_1 1930+10600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3650 {
      name R5-12-47-3_tn_1906;
      phases AS;
      parent R5-12-47-3_tm_710;
      power_1 1460+7900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3651 {
      name R5-12-47-3_tn_1907;
      phases BS;
      parent R5-12-47-3_tm_711;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3652 {
      name R5-12-47-3_tn_1908;
      phases CS;
      parent R5-12-47-3_tm_712;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3653 {
      name R5-12-47-3_tn_1909;
      phases AS;
      parent R5-12-47-3_tm_713;
      power_1 7000+3400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3654 {
      name R5-12-47-3_tn_1910;
      phases BS;
      parent R5-12-47-3_tm_714;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3655 {
      name R5-12-47-3_tn_1911;
      phases CS;
      parent R5-12-47-3_tm_715;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3656 {
      name R5-12-47-3_tn_1912;
      phases CS;
      parent R5-12-47-3_tm_716;
      power_1 11900+5800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3657 {
      name R5-12-47-3_tn_1913;
      phases AS;
      parent R5-12-47-3_tm_717;
      power_1 9700+4700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3658 {
      name R5-12-47-3_tn_1914;
      phases AS;
      parent R5-12-47-3_tm_718;
      power_1 3800+1800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3659 {
      name R5-12-47-3_tn_1915;
      phases AS;
      parent R5-12-47-3_tm_719;
      power_1 7600+4300j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3660 {
      name R5-12-47-3_tn_1916;
      phases CS;
      parent R5-12-47-3_tm_720;
      power_1 2230+10800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3661 {
      name R5-12-47-3_tn_1917;
      phases CS;
      parent R5-12-47-3_tm_721;
      power_1 10672+5336j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3662 {
      name R5-12-47-3_tn_1918;
      phases CS;
      parent R5-12-47-3_tm_722;
      power_1 2080+10100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3663 {
      name R5-12-47-3_tn_1919;
      phases AS;
      parent R5-12-47-3_tm_723;
      power_1 8500+4100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3664 {
      name R5-12-47-3_tn_1920;
      phases CS;
      parent R5-12-47-3_tm_724;
      power_1 2400+1400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3665 {
      name R5-12-47-3_tn_1921;
      phases CS;
      parent R5-12-47-3_tm_725;
      power_1 6670+3335j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3666 {
      name R5-12-47-3_tn_1922;
      phases CS;
      parent R5-12-47-3_tm_726;
      power_1 9100+4400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3667 {
      name R5-12-47-3_tn_1923;
      phases CS;
      parent R5-12-47-3_tm_727;
      power_1 8900+4300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3668 {
      name R5-12-47-3_tn_1924;
      phases CS;
      parent R5-12-47-3_tm_728;
      power_1 2730+1320j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3669 {
      name R5-12-47-3_tn_1925;
      phases CS;
      parent R5-12-47-3_tm_729;
      power_1 2660+1480j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3670 {
      name R5-12-47-3_tn_1926;
      phases CS;
      parent R5-12-47-3_tm_730;
      power_1 5800+3000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3671 {
      name R5-12-47-3_tn_1927;
      phases AS;
      parent R5-12-47-3_tm_731;
      power_1 5700+3200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3672 {
      name R5-12-47-3_tn_1928;
      phases AS;
      parent R5-12-47-3_tm_732;
      power_1 10600+5100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3673 {
      name R5-12-47-3_tn_1929;
      phases AS;
      parent R5-12-47-3_tm_733;
      power_1 16000+8000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3674 {
      name R5-12-47-3_tn_1930;
      phases AS;
      parent R5-12-47-3_tm_734;
      power_1 11424+5952j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3675 {
      name R5-12-47-3_tn_1931;
      phases AS;
      parent R5-12-47-3_tm_735;
      power_1 1280+6200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3676 {
      name R5-12-47-3_tn_1932;
      phases AS;
      parent R5-12-47-3_tm_736;
      power_1 2200+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3677 {
      name R5-12-47-3_tn_1933;
      phases AS;
      parent R5-12-47-3_tm_737;
      power_1 5800+3300j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3678 {
      name R5-12-47-3_tn_1934;
      phases AS;
      parent R5-12-47-3_tm_738;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3679 {
      name R5-12-47-3_tn_1935;
      phases BS;
      parent R5-12-47-3_tm_739;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3680 {
      name R5-12-47-3_tn_1936;
      phases CS;
      parent R5-12-47-3_tm_740;
      power_1 5100+2500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3681 {
      name R5-12-47-3_tn_1937;
      phases BS;
      parent R5-12-47-3_tm_741;
      power_1 1490+7200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3682 {
      name R5-12-47-3_tn_1938;
      phases BS;
      parent R5-12-47-3_tm_742;
      power_1 1650+8800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3683 {
      name R5-12-47-3_tn_1939;
      phases CS;
      parent R5-12-47-3_tm_743;
      power_1 11900+5700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3684 {
      name R5-12-47-3_tn_1940;
      phases BS;
      parent R5-12-47-3_tm_744;
      power_1 400+200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3685 {
      name R5-12-47-3_tn_1941;
      phases BS;
      parent R5-12-47-3_tm_745;
      power_1 6800+3300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3686 {
      name R5-12-47-3_tn_1942;
      phases BS;
      parent R5-12-47-3_tm_746;
      power_1 8800+5000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3687 {
      name R5-12-47-3_tn_1943;
      phases BS;
      parent R5-12-47-3_tm_747;
      power_1 6900+3300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3688 {
      name R5-12-47-3_tn_1944;
      phases BS;
      parent R5-12-47-3_tm_748;
      power_1 1690+8200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3689 {
      name R5-12-47-3_tn_1945;
      phases BS;
      parent R5-12-47-3_tm_749;
      power_1 6200+3000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3690 {
      name R5-12-47-3_tn_1946;
      phases BS;
      parent R5-12-47-3_tm_750;
      power_1 2848+1495.2j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3691 {
      name R5-12-47-3_tn_1947;
      phases BS;
      parent R5-12-47-3_tm_751;
      power_1 11400+5500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3692 {
      name R5-12-47-3_tn_1948;
      phases AS;
      parent R5-12-47-3_tm_752;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3693 {
      name R5-12-47-3_tn_1949;
      phases BS;
      parent R5-12-47-3_tm_753;
      power_1 1870+9800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3694 {
      name R5-12-47-3_tn_1950;
      phases CS;
      parent R5-12-47-3_tm_754;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3695 {
      name R5-12-47-3_tn_1951;
      phases AS;
      parent R5-12-47-3_tm_755;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3696 {
      name R5-12-47-3_tn_1952;
      phases BS;
      parent R5-12-47-3_tm_756;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3697 {
      name R5-12-47-3_tn_1953;
      phases CS;
      parent R5-12-47-3_tm_757;
      power_1 4002+2001j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3698 {
      name R5-12-47-3_tn_1954;
      phases CS;
      parent R5-12-47-3_tm_758;
      power_1 8900+4300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3699 {
      name R5-12-47-3_tn_1955;
      phases CS;
      parent R5-12-47-3_tm_759;
      power_1 8900+4600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3700 {
      name R5-12-47-3_tn_1956;
      phases CS;
      parent R5-12-47-3_tm_760;
      power_1 7900+3800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3701 {
      name R5-12-47-3_tn_1957;
      phases CS;
      parent R5-12-47-3_tm_761;
      power_1 7400+4200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3702 {
      name R5-12-47-3_tn_1958;
      phases CS;
      parent R5-12-47-3_tm_762;
      power_1 1590+7700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3703 {
      name R5-12-47-3_tn_1959;
      phases AS;
      parent R5-12-47-3_tm_763;
      power_1 8100+3900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3704 {
      name R5-12-47-3_tn_1960;
      phases BS;
      parent R5-12-47-3_tm_764;
      power_1 6900+3300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3705 {
      name R5-12-47-3_tn_1961;
      phases BS;
      parent R5-12-47-3_tm_765;
      power_1 9000+4300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3706 {
      name R5-12-47-3_tn_1962;
      phases BS;
      parent R5-12-47-3_tm_766;
      power_1 3000+1700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3707 {
      name R5-12-47-3_tn_1963;
      phases BS;
      parent R5-12-47-3_tm_767;
      power_1 8700+4200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3708 {
      name R5-12-47-3_tn_1964;
      phases BS;
      parent R5-12-47-3_tm_768;
      power_1 1430+6900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3709 {
      name R5-12-47-3_tn_1965;
      phases BS;
      parent R5-12-47-3_tm_769;
      power_1 8500+4500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3710 {
      name R5-12-47-3_tn_1966;
      phases BS;
      parent R5-12-47-3_tm_770;
      power_1 1560+8800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3711 {
      name R5-12-47-3_tn_1967;
      phases BS;
      parent R5-12-47-3_tm_771;
      power_1 2500+1400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3712 {
      name R5-12-47-3_tn_1968;
      phases BS;
      parent R5-12-47-3_tm_772;
      power_1 12000+6000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3713 {
      name R5-12-47-3_tn_1969;
      phases BS;
      parent R5-12-47-3_tm_773;
      power_1 3900+2200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3714 {
      name R5-12-47-3_tn_1970;
      phases BS;
      parent R5-12-47-3_tm_774;
      power_1 8600+4200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3715 {
      name R5-12-47-3_tn_1971;
      phases BS;
      parent R5-12-47-3_tm_775;
      power_1 4400+2500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3716 {
      name R5-12-47-3_tn_1972;
      phases BS;
      parent R5-12-47-3_tm_776;
      power_1 1470+7800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3717 {
      name R5-12-47-3_tn_1973;
      phases BS;
      parent R5-12-47-3_tm_777;
      power_1 8500+4200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3718 {
      name R5-12-47-3_tn_1974;
      phases BS;
      parent R5-12-47-3_tm_778;
      power_1 7700+3700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3719 {
      name R5-12-47-3_tn_1975;
      phases BS;
      parent R5-12-47-3_tm_779;
      power_1 6670+3335j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3720 {
      name R5-12-47-3_tn_1976;
      phases BS;
      parent R5-12-47-3_tm_780;
      power_1 8900+4300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3721 {
      name R5-12-47-3_tn_1977;
      phases BS;
      parent R5-12-47-3_tm_781;
      power_1 2770+1340j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3722 {
      name R5-12-47-3_tn_1978;
      phases BS;
      parent R5-12-47-3_tm_782;
      power_1 8900+4300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3723 {
      name R5-12-47-3_tn_1979;
      phases BS;
      parent R5-12-47-3_tm_783;
      power_1 2680+1340j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3724 {
      name R5-12-47-3_tn_1980;
      phases BS;
      parent R5-12-47-3_tm_784;
      power_1 1100+500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3725 {
      name R5-12-47-3_tn_1981;
      phases CS;
      parent R5-12-47-3_tm_785;
      power_1 6400+3100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3726 {
      name R5-12-47-3_tn_1982;
      phases CS;
      parent R5-12-47-3_tm_786;
      power_1 5900+3300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3727 {
      name R5-12-47-3_tn_1983;
      phases CS;
      parent R5-12-47-3_tm_787;
      power_1 4800+2700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3728 {
      name R5-12-47-3_tn_1984;
      phases AS;
      parent R5-12-47-3_tm_788;
      power_1 6200+3000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3729 {
      name R5-12-47-3_tn_1985;
      phases AS;
      parent R5-12-47-3_tm_789;
      power_1 10100+5700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3730 {
      name R5-12-47-3_tn_1986;
      phases AS;
      parent R5-12-47-3_tm_790;
      power_1 9400+5300j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3731 {
      name R5-12-47-3_tn_1987;
      phases AS;
      parent R5-12-47-3_tm_791;
      power_1 8000+4500j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3732 {
      name R5-12-47-3_tn_1988;
      phases BS;
      parent R5-12-47-3_tm_792;
      power_1 2600+1500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3733 {
      name R5-12-47-3_tn_1989;
      phases BS;
      parent R5-12-47-3_tm_793;
      power_1 1640+9300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3734 {
      name R5-12-47-3_tn_1990;
      phases BS;
      parent R5-12-47-3_tm_794;
      power_1 11100+5400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3735 {
      name R5-12-47-3_tn_1991;
      phases BS;
      parent R5-12-47-3_tm_795;
      power_1 4500+2200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3736 {
      name R5-12-47-3_tn_1992;
      phases CS;
      parent R5-12-47-3_tm_796;
      power_1 700+400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3737 {
      name R5-12-47-3_tn_1993;
      phases CS;
      parent R5-12-47-3_tm_797;
      power_1 1600+9000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3738 {
      name R5-12-47-3_tn_1994;
      phases CS;
      parent R5-12-47-3_tm_798;
      power_1 5000+2400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3739 {
      name R5-12-47-3_tn_1995;
      phases AS;
      parent R5-12-47-3_tm_799;
      power_1 4800+2300j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3740 {
      name R5-12-47-3_tn_1996;
      phases AS;
      parent R5-12-47-3_tm_800;
      power_1 7200+3500j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3741 {
      name R5-12-47-3_tn_1997;
      phases BS;
      parent R5-12-47-3_tm_801;
      power_1 8000+3900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3742 {
      name R5-12-47-3_tn_1998;
      phases BS;
      parent R5-12-47-3_tm_802;
      power_1 4700+2300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3743 {
      name R5-12-47-3_tn_1999;
      phases CS;
      parent R5-12-47-3_tm_803;
      power_1 7400+3600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3744 {
      name R5-12-47-3_tn_2000;
      phases CS;
      parent R5-12-47-3_tm_804;
      power_1 2668+1334j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3745 {
      name R5-12-47-3_tn_2001;
      phases AS;
      parent R5-12-47-3_tm_805;
      power_1 9500+4800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3746 {
      name R5-12-47-3_tn_2002;
      phases BS;
      parent R5-12-47-3_tm_806;
      power_1 7790+4182j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3747 {
      name R5-12-47-3_tn_2003;
      phases BS;
      parent R5-12-47-3_tm_807;
      power_1 6500+3700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3748 {
      name R5-12-47-3_tn_2004;
      phases BS;
      parent R5-12-47-3_tm_808;
      power_1 9600+5400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3749 {
      name R5-12-47-3_tn_2005;
      phases BS;
      parent R5-12-47-3_tm_809;
      power_1 10000+4800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3750 {
      name R5-12-47-3_tn_2006;
      phases BS;
      parent R5-12-47-3_tm_810;
      power_1 6880+3956j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3751 {
      name R5-12-47-3_tn_2007;
      phases AS;
      parent R5-12-47-3_tm_811;
      power_1 6100+3400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3752 {
      name R5-12-47-3_tn_2008;
      phases CS;
      parent R5-12-47-3_tm_812;
      power_1 1300+700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3753 {
      name R5-12-47-3_tn_2009;
      phases BS;
      parent R5-12-47-3_tm_813;
      power_1 400+300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3754 {
      name R5-12-47-3_tn_2010;
      phases CS;
      parent R5-12-47-3_tm_814;
      power_1 9600+5400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3755 {
      name R5-12-47-3_tn_2011;
      phases CS;
      parent R5-12-47-3_tm_815;
      power_1 5500+3100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3756 {
      name R5-12-47-3_tn_2012;
      phases CS;
      parent R5-12-47-3_tm_816;
      power_1 1690+8700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3757 {
      name R5-12-47-3_tn_2013;
      phases BS;
      parent R5-12-47-3_tm_817;
      power_1 1230+6000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3758 {
      name R5-12-47-3_tn_2014;
      phases AS;
      parent R5-12-47-3_tm_818;
      power_1 4002+2001j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3759 {
      name R5-12-47-3_tn_2015;
      phases BS;
      parent R5-12-47-3_tm_819;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3760 {
      name R5-12-47-3_tn_2016;
      phases CS;
      parent R5-12-47-3_tm_820;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3761 {
      name R5-12-47-3_tn_2017;
      phases AS;
      parent R5-12-47-3_tm_821;
      power_1 8800+4500j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3762 {
      name R5-12-47-3_tn_2018;
      phases CS;
      parent R5-12-47-3_tm_822;
      power_1 10900+5300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3763 {
      name R5-12-47-3_tn_2019;
      phases AS;
      parent R5-12-47-3_tm_823;
      power_1 10400+5000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3764 {
      name R5-12-47-3_tn_2020;
      phases AS;
      parent R5-12-47-3_tm_824;
      power_1 8700+4600j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3765 {
      name R5-12-47-3_tn_2021;
      phases BS;
      parent R5-12-47-3_tm_825;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3766 {
      name R5-12-47-3_tn_2022;
      phases CS;
      parent R5-12-47-3_tm_826;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3767 {
      name R5-12-47-3_tn_2023;
      phases BS;
      parent R5-12-47-3_tm_827;
      power_1 1790+8700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3768 {
      name R5-12-47-3_tn_2024;
      phases BS;
      parent R5-12-47-3_tm_828;
      power_1 8400+4800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3769 {
      name R5-12-47-3_tn_2025;
      phases AS;
      parent R5-12-47-3_tm_829;
      power_1 8400+4100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3770 {
      name R5-12-47-3_tn_2026;
      phases AS;
      parent R5-12-47-3_tm_830;
      power_1 6400+3700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3771 {
      name R5-12-47-3_tn_2027;
      phases AS;
      parent R5-12-47-3_tm_831;
      power_1 8900+5100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3772 {
      name R5-12-47-3_tn_2028;
      phases AS;
      parent R5-12-47-3_tm_832;
      power_1 5100+2900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3773 {
      name R5-12-47-3_tn_2029;
      phases CS;
      parent R5-12-47-3_tm_833;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3774 {
      name R5-12-47-3_tn_2030;
      phases AS;
      parent R5-12-47-3_tm_834;
      power_1 9600+5400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3775 {
      name R5-12-47-3_tn_2031;
      phases AS;
      parent R5-12-47-3_tm_835;
      power_1 7500+3600j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3776 {
      name R5-12-47-3_tn_2032;
      phases AS;
      parent R5-12-47-3_tm_836;
      power_1 10300+5800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3777 {
      name R5-12-47-3_tn_2033;
      phases AS;
      parent R5-12-47-3_tm_837;
      power_1 8200+4000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3778 {
      name R5-12-47-3_tn_2034;
      phases AS;
      parent R5-12-47-3_tm_838;
      power_1 1550+7600j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3779 {
      name R5-12-47-3_tn_2035;
      phases CS;
      parent R5-12-47-3_tm_839;
      power_1 4002+2001j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3780 {
      name R5-12-47-3_tn_2036;
      phases CS;
      parent R5-12-47-3_tm_840;
      power_1 5600+3200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3781 {
      name R5-12-47-3_tn_2037;
      phases AS;
      parent R5-12-47-3_tm_841;
      power_1 1490+8500j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3782 {
      name R5-12-47-3_tn_2038;
      phases AS;
      parent R5-12-47-3_tm_842;
      power_1 5300+3000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3783 {
      name R5-12-47-3_tn_2039;
      phases AS;
      parent R5-12-47-3_tm_843;
      power_1 10900+6200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3784 {
      name R5-12-47-3_tn_2040;
      phases AS;
      parent R5-12-47-3_tm_844;
      power_1 7300+3500j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3785 {
      name R5-12-47-3_tn_2041;
      phases AS;
      parent R5-12-47-3_tm_845;
      power_1 8800+5000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3786 {
      name R5-12-47-3_tn_2042;
      phases BS;
      parent R5-12-47-3_tm_846;
      power_1 8400+4100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3787 {
      name R5-12-47-3_tn_2043;
      phases CS;
      parent R5-12-47-3_tm_847;
      power_1 1640+8000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3788 {
      name R5-12-47-3_tn_2044;
      phases AS;
      parent R5-12-47-3_tm_848;
      power_1 7700+3700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3789 {
      name R5-12-47-3_tn_2045;
      phases AS;
      parent R5-12-47-3_tm_849;
      power_1 10000+5700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3790 {
      name R5-12-47-3_tn_2046;
      phases CS;
      parent R5-12-47-3_tm_850;
      power_1 2360+1220j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3791 {
      name R5-12-47-3_tn_2047;
      phases BS;
      parent R5-12-47-3_tm_851;
      power_1 2000+1100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3792 {
      name R5-12-47-3_tn_2048;
      phases AS;
      parent R5-12-47-3_tm_852;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3793 {
      name R5-12-47-3_tn_2049;
      phases BS;
      parent R5-12-47-3_tm_853;
      power_1 1176.6+6438j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3794 {
      name R5-12-47-3_tn_2050;
      phases CS;
      parent R5-12-47-3_tm_854;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3795 {
      name R5-12-47-3_tn_2051;
      phases AS;
      parent R5-12-47-3_tm_855;
      power_1 6000+3000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3796 {
      name R5-12-47-3_tn_2052;
      phases BS;
      parent R5-12-47-3_tm_856;
      power_1 6200+3500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3797 {
      name R5-12-47-3_tn_2053;
      phases CS;
      parent R5-12-47-3_tm_857;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3798 {
      name R5-12-47-3_tn_2054;
      phases AS;
      parent R5-12-47-3_tm_858;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3799 {
      name R5-12-47-3_tn_2055;
      phases BS;
      parent R5-12-47-3_tm_859;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3800 {
      name R5-12-47-3_tn_2056;
      phases CS;
      parent R5-12-47-3_tm_860;
      power_1 2600+1500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3801 {
      name R5-12-47-3_tn_2057;
      phases BS;
      parent R5-12-47-3_tm_861;
      power_1 7100+4000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3802 {
      name R5-12-47-3_tn_2058;
      phases CS;
      parent R5-12-47-3_tm_862;
      power_1 11100+6000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3803 {
      name R5-12-47-3_tn_2059;
      phases AS;
      parent R5-12-47-3_tm_863;
      power_1 8000+3900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3804 {
      name R5-12-47-3_tn_2060;
      phases AS;
      parent R5-12-47-3_tm_864;
      power_1 8900+4300j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3805 {
      name R5-12-47-3_tn_2061;
      phases CS;
      parent R5-12-47-3_tm_865;
      power_1 1370+6700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3806 {
      name R5-12-47-3_tn_2062;
      phases AS;
      parent R5-12-47-3_tm_866;
      power_1 6700+3800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3807 {
      name R5-12-47-3_tn_2063;
      phases AS;
      parent R5-12-47-3_tm_867;
      power_1 7200+4100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3808 {
      name R5-12-47-3_tn_2064;
      phases AS;
      parent R5-12-47-3_tm_868;
      power_1 1510+8500j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3809 {
      name R5-12-47-3_tn_2065;
      phases AS;
      parent R5-12-47-3_tm_869;
      power_1 1100+700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3810 {
      name R5-12-47-3_tn_2066;
      phases CS;
      parent R5-12-47-3_tm_870;
      power_1 8300+4700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3811 {
      name R5-12-47-3_tn_2067;
      phases CS;
      parent R5-12-47-3_tm_871;
      power_1 6300+3000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3812 {
      name R5-12-47-3_tn_2068;
      phases CS;
      parent R5-12-47-3_tm_872;
      power_1 100+100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3813 {
      name R5-12-47-3_tn_2069;
      phases CS;
      parent R5-12-47-3_tm_873;
      power_1 9600+4600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3814 {
      name R5-12-47-3_tn_2070;
      phases BS;
      parent R5-12-47-3_tm_874;
      power_1 1000+500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3815 {
      name R5-12-47-3_tn_2071;
      phases BS;
      parent R5-12-47-3_tm_875;
      power_1 3800+2200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3816 {
      name R5-12-47-3_tn_2072;
      phases BS;
      parent R5-12-47-3_tm_876;
      power_1 6670+3335j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3817 {
      name R5-12-47-3_tn_2073;
      phases AS;
      parent R5-12-47-3_tm_877;
      power_1 4800+2700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3818 {
      name R5-12-47-3_tn_2074;
      phases AS;
      parent R5-12-47-3_tm_878;
      power_1 1730+8400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3819 {
      name R5-12-47-3_tn_2075;
      phases BS;
      parent R5-12-47-3_tm_879;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3820 {
      name R5-12-47-3_tn_2076;
      phases CS;
      parent R5-12-47-3_tm_880;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3821 {
      name R5-12-47-3_tn_2077;
      phases CS;
      parent R5-12-47-3_tm_881;
      power_1 4900+2800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3822 {
      name R5-12-47-3_tn_2078;
      phases CS;
      parent R5-12-47-3_tm_882;
      power_1 8000+3900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3823 {
      name R5-12-47-3_tn_2079;
      phases BS;
      parent R5-12-47-3_tm_883;
      power_1 3700+2100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3824 {
      name R5-12-47-3_tn_2080;
      phases CS;
      parent R5-12-47-3_tm_884;
      power_1 200+100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3825 {
      name R5-12-47-3_tn_2081;
      phases AS;
      parent R5-12-47-3_tm_885;
      power_1 9500+4600j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3826 {
      name R5-12-47-3_tn_2082;
      phases CS;
      parent R5-12-47-3_tm_886;
      power_1 6000+2900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3827 {
      name R5-12-47-3_tn_2083;
      phases AS;
      parent R5-12-47-3_tm_887;
      power_1 11100+5400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3828 {
      name R5-12-47-3_tn_2084;
      phases CS;
      parent R5-12-47-3_tm_888;
      power_1 8700+4900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3829 {
      name R5-12-47-3_tn_2085;
      phases CS;
      parent R5-12-47-3_tm_889;
      power_1 7600+3700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3830 {
      name R5-12-47-3_tn_2086;
      phases BS;
      parent R5-12-47-3_tm_890;
      power_1 2668+1334j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3831 {
      name R5-12-47-3_tn_2087;
      phases CS;
      parent R5-12-47-3_tm_891;
      power_1 6670+3335j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3832 {
      name R5-12-47-3_tn_2088;
      phases AS;
      parent R5-12-47-3_tm_892;
      power_1 11300+6400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3833 {
      name R5-12-47-3_tn_2089;
      phases CS;
      parent R5-12-47-3_tm_893;
      power_1 6670+3335j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3834 {
      name R5-12-47-3_tn_2090;
      phases CS;
      parent R5-12-47-3_tm_894;
      power_1 10700+6100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3835 {
      name R5-12-47-3_tn_2091;
      phases CS;
      parent R5-12-47-3_tm_895;
      power_1 8200+4000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3836 {
      name R5-12-47-3_tn_2092;
      phases CS;
      parent R5-12-47-3_tm_896;
      power_1 1500+7200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3837 {
      name R5-12-47-3_tn_2093;
      phases CS;
      parent R5-12-47-3_tm_897;
      power_1 500+300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3838 {
      name R5-12-47-3_tn_2094;
      phases CS;
      parent R5-12-47-3_tm_898;
      power_1 8500+4100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3839 {
      name R5-12-47-3_tn_2095;
      phases CS;
      parent R5-12-47-3_tm_899;
      power_1 10700+5200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3840 {
      name R5-12-47-3_tn_2096;
      phases CS;
      parent R5-12-47-3_tm_900;
      power_1 11200+5400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3841 {
      name R5-12-47-3_tn_2097;
      phases CS;
      parent R5-12-47-3_tm_901;
      power_1 6900+3300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3842 {
      name R5-12-47-3_tn_2098;
      phases CS;
      parent R5-12-47-3_tm_902;
      power_1 7900+3800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3843 {
      name R5-12-47-3_tn_2099;
      phases BS;
      parent R5-12-47-3_tm_903;
      power_1 1370+7800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3844 {
      name R5-12-47-3_tn_2100;
      phases BS;
      parent R5-12-47-3_tm_904;
      power_1 1640+7900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3845 {
      name R5-12-47-3_tn_2101;
      phases BS;
      parent R5-12-47-3_tm_905;
      power_1 10800+5200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3846 {
      name R5-12-47-3_tn_2102;
      phases BS;
      parent R5-12-47-3_tm_906;
      power_1 5900+3400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3847 {
      name R5-12-47-3_tn_2103;
      phases CS;
      parent R5-12-47-3_tm_907;
      power_1 2668+1334j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3848 {
      name R5-12-47-3_tn_2104;
      phases AS;
      parent R5-12-47-3_tm_908;
      power_1 7200+4100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3849 {
      name R5-12-47-3_tn_2105;
      phases AS;
      parent R5-12-47-3_tm_909;
      power_1 9700+4700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3850 {
      name R5-12-47-3_tn_2106;
      phases BS;
      parent R5-12-47-3_tm_910;
      power_1 3200+1800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3851 {
      name R5-12-47-3_tn_2107;
      phases AS;
      parent R5-12-47-3_tm_911;
      power_1 1300+7400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3852 {
      name R5-12-47-3_tn_2108;
      phases CS;
      parent R5-12-47-3_tm_912;
      power_1 10672+5336j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3853 {
      name R5-12-47-3_tn_2109;
      phases BS;
      parent R5-12-47-3_tm_913;
      power_1 300+200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3854 {
      name R5-12-47-3_tn_2110;
      phases CS;
      parent R5-12-47-3_tm_914;
      power_1 5900+3300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3855 {
      name R5-12-47-3_tn_2111;
      phases CS;
      parent R5-12-47-3_tm_915;
      power_1 10800+6100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3856 {
      name R5-12-47-3_tn_2112;
      phases BS;
      parent R5-12-47-3_tm_916;
      power_1 7600+3700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3857 {
      name R5-12-47-3_tn_2113;
      phases BS;
      parent R5-12-47-3_tm_917;
      power_1 5000+2800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3858 {
      name R5-12-47-3_tn_2114;
      phases AS;
      parent R5-12-47-3_tm_918;
      power_1 1360+6600j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3859 {
      name R5-12-47-3_tn_2115;
      phases CS;
      parent R5-12-47-3_tm_919;
      power_1 3900+1900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3860 {
      name R5-12-47-3_tn_2116;
      phases BS;
      parent R5-12-47-3_tm_920;
      power_1 6600+3200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3861 {
      name R5-12-47-3_tn_2117;
      phases AS;
      parent R5-12-47-3_tm_921;
      power_1 3900+1900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3862 {
      name R5-12-47-3_tn_2118;
      phases CS;
      parent R5-12-47-3_tm_922;
      power_1 1280+7200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3863 {
      name R5-12-47-3_tn_2119;
      phases BS;
      parent R5-12-47-3_tm_923;
      power_1 1500+7300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3864 {
      name R5-12-47-3_tn_2120;
      phases CS;
      parent R5-12-47-3_tm_924;
      power_1 6700+3800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3865 {
      name R5-12-47-3_tn_2121;
      phases BS;
      parent R5-12-47-3_tm_925;
      power_1 2500+1400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3866 {
      name R5-12-47-3_tn_2122;
      phases AS;
      parent R5-12-47-3_tm_926;
      power_1 900+500j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3867 {
      name R5-12-47-3_tn_2123;
      phases CS;
      parent R5-12-47-3_tm_927;
      power_1 7500+3600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3868 {
      name R5-12-47-3_tn_2124;
      phases CS;
      parent R5-12-47-3_tm_928;
      power_1 8200+4600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3869 {
      name R5-12-47-3_tn_2125;
      phases CS;
      parent R5-12-47-3_tm_929;
      power_1 5100+2900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3870 {
      name R5-12-47-3_tn_2126;
      phases AS;
      parent R5-12-47-3_tm_930;
      power_1 4500+2500j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3871 {
      name R5-12-47-3_tn_2127;
      phases AS;
      parent R5-12-47-3_tm_931;
      power_1 6600+3200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3872 {
      name R5-12-47-3_tn_2128;
      phases AS;
      parent R5-12-47-3_tm_932;
      power_1 10600+5100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3873 {
      name R5-12-47-3_tn_2129;
      phases BS;
      parent R5-12-47-3_tm_933;
      power_1 6670+3335j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3874 {
      name R5-12-47-3_tn_2130;
      phases BS;
      parent R5-12-47-3_tm_934;
      power_1 9800+5100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3875 {
      name R5-12-47-3_tn_2131;
      phases BS;
      parent R5-12-47-3_tm_935;
      power_1 7300+4200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3876 {
      name R5-12-47-3_tn_2132;
      phases BS;
      parent R5-12-47-3_tm_936;
      power_1 1690+8200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3877 {
      name R5-12-47-3_tn_2133;
      phases CS;
      parent R5-12-47-3_tm_937;
      power_1 5700+2700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3878 {
      name R5-12-47-3_tn_2134;
      phases BS;
      parent R5-12-47-3_tm_938;
      power_1 4600+2600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3879 {
      name R5-12-47-3_tn_2135;
      phases BS;
      parent R5-12-47-3_tm_939;
      power_1 10700+6000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3880 {
      name R5-12-47-3_tn_2136;
      phases AS;
      parent R5-12-47-3_tm_940;
      power_1 9600+4700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3881 {
      name R5-12-47-3_tn_2137;
      phases CS;
      parent R5-12-47-3_tm_941;
      power_1 1400+6800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3882 {
      name R5-12-47-3_tn_2138;
      phases BS;
      parent R5-12-47-3_tm_942;
      power_1 11600+5600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3883 {
      name R5-12-47-3_tn_2139;
      phases BS;
      parent R5-12-47-3_tm_943;
      power_1 1489.6+7644j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3884 {
      name R5-12-47-3_tn_2140;
      phases BS;
      parent R5-12-47-3_tm_944;
      power_1 4200+2400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3885 {
      name R5-12-47-3_tn_2141;
      phases BS;
      parent R5-12-47-3_tm_945;
      power_1 4500+2200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3886 {
      name R5-12-47-3_tn_2142;
      phases BS;
      parent R5-12-47-3_tm_946;
      power_1 2200+1300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3887 {
      name R5-12-47-3_tn_2143;
      phases BS;
      parent R5-12-47-3_tm_947;
      power_1 5900+3300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3888 {
      name R5-12-47-3_tn_2144;
      phases BS;
      parent R5-12-47-3_tm_948;
      power_1 7200+3800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3889 {
      name R5-12-47-3_tn_2145;
      phases CS;
      parent R5-12-47-3_tm_949;
      power_1 3700+2100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3890 {
      name R5-12-47-3_tn_2146;
      phases CS;
      parent R5-12-47-3_tm_950;
      power_1 2240+1220j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3891 {
      name R5-12-47-3_tn_2147;
      phases AS;
      parent R5-12-47-3_tm_951;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3892 {
      name R5-12-47-3_tn_2148;
      phases BS;
      parent R5-12-47-3_tm_952;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3893 {
      name R5-12-47-3_tn_2149;
      phases CS;
      parent R5-12-47-3_tm_953;
      power_1 3500+2000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3894 {
      name R5-12-47-3_tn_2150;
      phases CS;
      parent R5-12-47-3_tm_954;
      power_1 4002+2001j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3895 {
      name R5-12-47-3_tn_2151;
      phases AS;
      parent R5-12-47-3_tm_955;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3896 {
      name R5-12-47-3_tn_2152;
      phases BS;
      parent R5-12-47-3_tm_956;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3897 {
      name R5-12-47-3_tn_2153;
      phases CS;
      parent R5-12-47-3_tm_957;
      power_1 7900+3800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3898 {
      name R5-12-47-3_tn_2154;
      phases BS;
      parent R5-12-47-3_tm_958;
      power_1 5900+3400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3899 {
      name R5-12-47-3_tn_2155;
      phases BS;
      parent R5-12-47-3_tm_959;
      power_1 1610+8000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3900 {
      name R5-12-47-3_tn_2156;
      phases BS;
      parent R5-12-47-3_tm_960;
      power_1 6300+3100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3901 {
      name R5-12-47-3_tn_2157;
      phases BS;
      parent R5-12-47-3_tm_961;
      power_1 3700+1800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3902 {
      name R5-12-47-3_tn_2158;
      phases AS;
      parent R5-12-47-3_tm_962;
      power_1 6300+3600j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3903 {
      name R5-12-47-3_tn_2159;
      phases BS;
      parent R5-12-47-3_tm_963;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3904 {
      name R5-12-47-3_tn_2160;
      phases CS;
      parent R5-12-47-3_tm_964;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3905 {
      name R5-12-47-3_tn_2161;
      phases AS;
      parent R5-12-47-3_tm_965;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3906 {
      name R5-12-47-3_tn_2162;
      phases BS;
      parent R5-12-47-3_tm_966;
      power_1 4700+2600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3907 {
      name R5-12-47-3_tn_2163;
      phases CS;
      parent R5-12-47-3_tm_967;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3908 {
      name R5-12-47-3_tn_2164;
      phases AS;
      parent R5-12-47-3_tm_968;
      power_1 10300+5000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3909 {
      name R5-12-47-3_tn_2165;
      phases BS;
      parent R5-12-47-3_tm_969;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3910 {
      name R5-12-47-3_tn_2166;
      phases CS;
      parent R5-12-47-3_tm_970;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3911 {
      name R5-12-47-3_tn_2167;
      phases AS;
      parent R5-12-47-3_tm_971;
      power_1 9100+4400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3912 {
      name R5-12-47-3_tn_2168;
      phases BS;
      parent R5-12-47-3_tm_972;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3913 {
      name R5-12-47-3_tn_2169;
      phases CS;
      parent R5-12-47-3_tm_973;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3914 {
      name R5-12-47-3_tn_2170;
      phases AS;
      parent R5-12-47-3_tm_974;
      power_1 4400+2100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3915 {
      name R5-12-47-3_tn_2171;
      phases BS;
      parent R5-12-47-3_tm_975;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3916 {
      name R5-12-47-3_tn_2172;
      phases CS;
      parent R5-12-47-3_tm_976;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3917 {
      name R5-12-47-3_tn_2173;
      phases AS;
      parent R5-12-47-3_tm_977;
      power_1 1560+7500j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3918 {
      name R5-12-47-3_tn_2174;
      phases BS;
      parent R5-12-47-3_tm_978;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3919 {
      name R5-12-47-3_tn_2175;
      phases CS;
      parent R5-12-47-3_tm_979;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3920 {
      name R5-12-47-3_tn_2176;
      phases AS;
      parent R5-12-47-3_tm_980;
      power_1 2830+1440j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3921 {
      name R5-12-47-3_tn_2177;
      phases AS;
      parent R5-12-47-3_tm_981;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3922 {
      name R5-12-47-3_tn_2178;
      phases BS;
      parent R5-12-47-3_tm_982;
      power_1 7300+3600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3923 {
      name R5-12-47-3_tn_2179;
      phases CS;
      parent R5-12-47-3_tm_983;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3924 {
      name R5-12-47-3_tn_2180;
      phases AS;
      parent R5-12-47-3_tm_984;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3925 {
      name R5-12-47-3_tn_2181;
      phases BS;
      parent R5-12-47-3_tm_985;
      power_1 5600+3200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3926 {
      name R5-12-47-3_tn_2182;
      phases CS;
      parent R5-12-47-3_tm_986;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3927 {
      name R5-12-47-3_tn_2183;
      phases AS;
      parent R5-12-47-3_tm_987;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3928 {
      name R5-12-47-3_tn_2184;
      phases BS;
      parent R5-12-47-3_tm_988;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3929 {
      name R5-12-47-3_tn_2185;
      phases CS;
      parent R5-12-47-3_tm_989;
      power_1 1590+7700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3930 {
      name R5-12-47-3_tn_2186;
      phases CS;
      parent R5-12-47-3_tm_990;
      power_1 2900+1400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3931 {
      name R5-12-47-3_tn_2187;
      phases CS;
      parent R5-12-47-3_tm_991;
      power_1 6670+3335j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3932 {
      name R5-12-47-3_tn_2188;
      phases CS;
      parent R5-12-47-3_tm_992;
      power_1 10200+4900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3933 {
      name R5-12-47-3_tn_2189;
      phases CS;
      parent R5-12-47-3_tm_993;
      power_1 4100+2000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3934 {
      name R5-12-47-3_tn_2190;
      phases CS;
      parent R5-12-47-3_tm_994;
      power_1 7900+3800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3935 {
      name R5-12-47-3_tn_2191;
      phases CS;
      parent R5-12-47-3_tm_995;
      power_1 1500+7900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3936 {
      name R5-12-47-3_tn_2192;
      phases AS;
      parent R5-12-47-3_tm_996;
      power_1 6500+3200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3937 {
      name R5-12-47-3_tn_2193;
      phases AS;
      parent R5-12-47-3_tm_997;
      power_1 1200+600j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3938 {
      name R5-12-47-3_tn_2194;
      phases CS;
      parent R5-12-47-3_tm_998;
      power_1 1220+6900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3939 {
      name R5-12-47-3_tn_2195;
      phases CS;
      parent R5-12-47-3_tm_999;
      power_1 1740+9900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3940 {
      name R5-12-47-3_tn_2196;
      phases CS;
      parent R5-12-47-3_tm_1000;
      power_1 3900+2200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3941 {
      name R5-12-47-3_tn_2197;
      phases CS;
      parent R5-12-47-3_tm_1001;
      power_1 400+200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3942 {
      name R5-12-47-3_tn_2198;
      phases BS;
      parent R5-12-47-3_tm_1002;
      power_1 4800+2700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3943 {
      name R5-12-47-3_tn_2199;
      phases BS;
      parent R5-12-47-3_tm_1003;
      power_1 10200+5800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3944 {
      name R5-12-47-3_tn_2200;
      phases BS;
      parent R5-12-47-3_tm_1004;
      power_1 4100+2000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3945 {
      name R5-12-47-3_tn_2201;
      phases CS;
      parent R5-12-47-3_tm_1005;
      power_1 4900+2400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3946 {
      name R5-12-47-3_tn_2202;
      phases CS;
      parent R5-12-47-3_tm_1006;
      power_1 5400+3100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3947 {
      name R5-12-47-3_tn_2203;
      phases CS;
      parent R5-12-47-3_tm_1007;
      power_1 6300+3600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3948 {
      name R5-12-47-3_tn_2204;
      phases CS;
      parent R5-12-47-3_tm_1008;
      power_1 9256+4628j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3949 {
      name R5-12-47-3_tn_2205;
      phases BS;
      parent R5-12-47-3_tm_1009;
      power_1 500+300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3950 {
      name R5-12-47-3_tn_2206;
      phases CS;
      parent R5-12-47-3_tm_1010;
      power_1 4002+2001j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3951 {
      name R5-12-47-3_tn_2207;
      phases CS;
      parent R5-12-47-3_tm_1011;
      power_1 1716.9+8924j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3952 {
      name R5-12-47-3_tn_2208;
      phases AS;
      parent R5-12-47-3_tm_1012;
      power_1 4600+2200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3953 {
      name R5-12-47-3_tn_2209;
      phases BS;
      parent R5-12-47-3_tm_1013;
      power_1 8300+4000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3954 {
      name R5-12-47-3_tn_2210;
      phases CS;
      parent R5-12-47-3_tm_1014;
      power_1 9300+4500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3955 {
      name R5-12-47-3_tn_2211;
      phases CS;
      parent R5-12-47-3_tm_1015;
      power_1 11700+6100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3956 {
      name R5-12-47-3_tn_2212;
      phases CS;
      parent R5-12-47-3_tm_1016;
      power_1 12000+6800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3957 {
      name R5-12-47-3_tn_2213;
      phases CS;
      parent R5-12-47-3_tm_1017;
      power_1 1420+7800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3958 {
      name R5-12-47-3_tn_2214;
      phases CS;
      parent R5-12-47-3_tm_1018;
      power_1 4329+2590j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3959 {
      name R5-12-47-3_tn_2215;
      phases AS;
      parent R5-12-47-3_tm_1019;
      power_1 6700+3300j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3960 {
      name R5-12-47-3_tn_2216;
      phases AS;
      parent R5-12-47-3_tm_1020;
      power_1 4000+2000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3961 {
      name R5-12-47-3_tn_2217;
      phases AS;
      parent R5-12-47-3_tm_1021;
      power_1 10100+5700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3962 {
      name R5-12-47-3_tn_2218;
      phases AS;
      parent R5-12-47-3_tm_1022;
      power_1 4002+2001j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3963 {
      name R5-12-47-3_tn_2219;
      phases AS;
      parent R5-12-47-3_tm_1023;
      power_1 11100+5400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3964 {
      name R5-12-47-3_tn_2220;
      phases AS;
      parent R5-12-47-3_tm_1024;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3965 {
      name R5-12-47-3_tn_2221;
      phases BS;
      parent R5-12-47-3_tm_1025;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3966 {
      name R5-12-47-3_tn_2222;
      phases CS;
      parent R5-12-47-3_tm_1026;
      power_1 4800+2300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3967 {
      name R5-12-47-3_tn_2223;
      phases AS;
      parent R5-12-47-3_tm_1027;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3968 {
      name R5-12-47-3_tn_2224;
      phases BS;
      parent R5-12-47-3_tm_1028;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3969 {
      name R5-12-47-3_tn_2225;
      phases CS;
      parent R5-12-47-3_tm_1029;
      power_1 4900+2800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3970 {
      name R5-12-47-3_tn_2226;
      phases CS;
      parent R5-12-47-3_tm_1030;
      power_1 4970+2870j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3971 {
      name R5-12-47-3_tn_2227;
      phases AS;
      parent R5-12-47-3_tm_1031;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3972 {
      name R5-12-47-3_tn_2228;
      phases BS;
      parent R5-12-47-3_tm_1032;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3973 {
      name R5-12-47-3_tn_2229;
      phases CS;
      parent R5-12-47-3_tm_1033;
      power_1 1660+8600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3974 {
      name R5-12-47-3_tn_2230;
      phases CS;
      parent R5-12-47-3_tm_1034;
      power_1 4002+2001j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3975 {
      name R5-12-47-3_tn_2231;
      phases CS;
      parent R5-12-47-3_tm_1035;
      power_1 4100+2000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3976 {
      name R5-12-47-3_tn_2232;
      phases CS;
      parent R5-12-47-3_tm_1036;
      power_1 10400+5300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3977 {
      name R5-12-47-3_tn_2233;
      phases CS;
      parent R5-12-47-3_tm_1037;
      power_1 8100+4100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3978 {
      name R5-12-47-3_tn_2234;
      phases AS;
      parent R5-12-47-3_tm_1038;
      power_1 500+300j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3979 {
      name R5-12-47-3_tn_2235;
      phases BS;
      parent R5-12-47-3_tm_1039;
      power_1 1480+7900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3980 {
      name R5-12-47-3_tn_2236;
      phases BS;
      parent R5-12-47-3_tm_1040;
      power_1 8004+4002j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3981 {
      name R5-12-47-3_tn_2237;
      phases BS;
      parent R5-12-47-3_tm_1041;
      power_1 8200+4000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3982 {
      name R5-12-47-3_tn_2238;
      phases BS;
      parent R5-12-47-3_tm_1042;
      power_1 4800+2700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3983 {
      name R5-12-47-3_tn_2239;
      phases BS;
      parent R5-12-47-3_tm_1043;
      power_1 1650+9300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3984 {
      name R5-12-47-3_tn_2240;
      phases BS;
      parent R5-12-47-3_tm_1044;
      power_1 5500+3100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3985 {
      name R5-12-47-3_tn_2241;
      phases BS;
      parent R5-12-47-3_tm_1045;
      power_1 9700+4700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3986 {
      name R5-12-47-3_tn_2242;
      phases BS;
      parent R5-12-47-3_tm_1046;
      power_1 11900+6500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3987 {
      name R5-12-47-3_tn_2243;
      phases BS;
      parent R5-12-47-3_tm_1047;
      power_1 8400+4100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3988 {
      name R5-12-47-3_tn_2244;
      phases BS;
      parent R5-12-47-3_tm_1048;
      power_1 1700+800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3989 {
      name R5-12-47-3_tn_2245;
      phases BS;
      parent R5-12-47-3_tm_1049;
      power_1 2050+10800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3990 {
      name R5-12-47-3_tn_2246;
      phases BS;
      parent R5-12-47-3_tm_1050;
      power_1 5500+2600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3991 {
      name R5-12-47-3_tn_2247;
      phases AS;
      parent R5-12-47-3_tm_1051;
      power_1 200+100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3992 {
      name R5-12-47-3_tn_2248;
      phases BS;
      parent R5-12-47-3_tm_1052;
      power_1 9700+4700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3993 {
      name R5-12-47-3_tn_2249;
      phases AS;
      parent R5-12-47-3_tm_1053;
      power_1 1230+6000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3994 {
      name R5-12-47-3_tn_2250;
      phases BS;
      parent R5-12-47-3_tm_1054;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3995 {
      name R5-12-47-3_tn_2251;
      phases BS;
      parent R5-12-47-3_tm_1055;
      power_1 7700+3700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3996 {
      name R5-12-47-3_tn_2252;
      phases BS;
      parent R5-12-47-3_tm_1056;
      power_1 8800+4300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3997 {
      name R5-12-47-3_tn_2253;
      phases BS;
      parent R5-12-47-3_tm_1057;
      power_1 3600+2000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3998 {
      name R5-12-47-3_tn_2254;
      phases BS;
      parent R5-12-47-3_tm_1058;
      power_1 9000+4400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:3999 {
      name R5-12-47-3_tn_2255;
      phases BS;
      parent R5-12-47-3_tm_1059;
      power_1 9400+4500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4000 {
      name R5-12-47-3_tn_2256;
      phases BS;
      parent R5-12-47-3_tm_1060;
      power_1 8700+4900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4001 {
      name R5-12-47-3_tn_2257;
      phases BS;
      parent R5-12-47-3_tm_1061;
      power_1 6400+3100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4002 {
      name R5-12-47-3_tn_2258;
      phases BS;
      parent R5-12-47-3_tm_1062;
      power_1 2050+9900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4003 {
      name R5-12-47-3_tn_2259;
      phases AS;
      parent R5-12-47-3_tm_1063;
      power_1 6670+3335j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4004 {
      name R5-12-47-3_tn_2260;
      phases AS;
      parent R5-12-47-3_tm_1064;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4005 {
      name R5-12-47-3_tn_2261;
      phases BS;
      parent R5-12-47-3_tm_1065;
      power_1 5300+3000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4006 {
      name R5-12-47-3_tn_2262;
      phases AS;
      parent R5-12-47-3_tm_1066;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4007 {
      name R5-12-47-3_tn_2263;
      phases BS;
      parent R5-12-47-3_tm_1067;
      power_1 5100+2900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4008 {
      name R5-12-47-3_tn_2264;
      phases AS;
      parent R5-12-47-3_tm_1068;
      power_1 9900+5600j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4009 {
      name R5-12-47-3_tn_2265;
      phases AS;
      parent R5-12-47-3_tm_1069;
      power_1 6300+3600j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4010 {
      name R5-12-47-3_tn_2266;
      phases AS;
      parent R5-12-47-3_tm_1070;
      power_1 7700+3700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4011 {
      name R5-12-47-3_tn_2267;
      phases BS;
      parent R5-12-47-3_tm_1071;
      power_1 8500+4800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4012 {
      name R5-12-47-3_tn_2268;
      phases AS;
      parent R5-12-47-3_tm_1072;
      power_1 9700+4700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4013 {
      name R5-12-47-3_tn_2269;
      phases AS;
      parent R5-12-47-3_tm_1073;
      power_1 4002+2001j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4014 {
      name R5-12-47-3_tn_2270;
      phases AS;
      parent R5-12-47-3_tm_1074;
      power_1 900+400j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4015 {
      name R5-12-47-3_tn_2271;
      phases CS;
      parent R5-12-47-3_tm_1075;
      power_1 9600+4700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4016 {
      name R5-12-47-3_tn_2272;
      phases CS;
      parent R5-12-47-3_tm_1076;
      power_1 300+200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4017 {
      name R5-12-47-3_tn_2273;
      phases AS;
      parent R5-12-47-3_tm_1077;
      power_1 10600+5100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4018 {
      name R5-12-47-3_tn_2274;
      phases CS;
      parent R5-12-47-3_tm_1078;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4019 {
      name R5-12-47-3_tn_2275;
      phases AS;
      parent R5-12-47-3_tm_1079;
      power_1 11900+6100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4020 {
      name R5-12-47-3_tn_2276;
      phases CS;
      parent R5-12-47-3_tm_1080;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4021 {
      name R5-12-47-3_tn_2277;
      phases AS;
      parent R5-12-47-3_tm_1081;
      power_1 5300+3000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4022 {
      name R5-12-47-3_tn_2278;
      phases CS;
      parent R5-12-47-3_tm_1082;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4023 {
      name R5-12-47-3_tn_2279;
      phases AS;
      parent R5-12-47-3_tm_1083;
      power_1 6400+3600j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4024 {
      name R5-12-47-3_tn_2280;
      phases CS;
      parent R5-12-47-3_tm_1084;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4025 {
      name R5-12-47-3_tn_2281;
      phases BS;
      parent R5-12-47-3_tm_1085;
      power_1 8500+4600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4026 {
      name R5-12-47-3_tn_2282;
      phases AS;
      parent R5-12-47-3_tm_1086;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4027 {
      name R5-12-47-3_tn_2283;
      phases BS;
      parent R5-12-47-3_tm_1087;
      power_1 5800+3000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4028 {
      name R5-12-47-3_tn_2284;
      phases CS;
      parent R5-12-47-3_tm_1088;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4029 {
      name R5-12-47-3_tn_2285;
      phases AS;
      parent R5-12-47-3_tm_1089;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4030 {
      name R5-12-47-3_tn_2286;
      phases BS;
      parent R5-12-47-3_tm_1090;
      power_1 4002+2001j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4031 {
      name R5-12-47-3_tn_2287;
      phases CS;
      parent R5-12-47-3_tm_1091;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4032 {
      name R5-12-47-3_tn_2288;
      phases CS;
      parent R5-12-47-3_tm_1092;
      power_1 7300+3500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4033 {
      name R5-12-47-3_tn_2289;
      phases CS;
      parent R5-12-47-3_tm_1093;
      power_1 5600+2700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4034 {
      name R5-12-47-3_tn_2290;
      phases CS;
      parent R5-12-47-3_tm_1094;
      power_1 6300+3500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4035 {
      name R5-12-47-3_tn_2291;
      phases CS;
      parent R5-12-47-3_tm_1095;
      power_1 1700+800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4036 {
      name R5-12-47-3_tn_2292;
      phases CS;
      parent R5-12-47-3_tm_1096;
      power_1 3400+1700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4037 {
      name R5-12-47-3_tn_2293;
      phases CS;
      parent R5-12-47-3_tm_1097;
      power_1 8700+4200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4038 {
      name R5-12-47-3_tn_2294;
      phases AS;
      parent R5-12-47-3_tm_1098;
      power_1 500+300j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4039 {
      name R5-12-47-3_tn_2295;
      phases CS;
      parent R5-12-47-3_tm_1099;
      power_1 1250+6000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4040 {
      name R5-12-47-3_tn_2296;
      phases CS;
      parent R5-12-47-3_tm_1100;
      power_1 1260+6100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4041 {
      name R5-12-47-3_tn_2297;
      phases CS;
      parent R5-12-47-3_tm_1101;
      power_1 3700+1800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4042 {
      name R5-12-47-3_tn_2298;
      phases CS;
      parent R5-12-47-3_tm_1102;
      power_1 6600+3700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4043 {
      name R5-12-47-3_tn_2299;
      phases CS;
      parent R5-12-47-3_tm_1103;
      power_1 9400+4600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4044 {
      name R5-12-47-3_tn_2300;
      phases CS;
      parent R5-12-47-3_tm_1104;
      power_1 1410+6900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4045 {
      name R5-12-47-3_tn_2301;
      phases CS;
      parent R5-12-47-3_tm_1105;
      power_1 3520+1920j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4046 {
      name R5-12-47-3_tn_2302;
      phases CS;
      parent R5-12-47-3_tm_1106;
      power_1 7200+3500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4047 {
      name R5-12-47-3_tn_2303;
      phases CS;
      parent R5-12-47-3_tm_1107;
      power_1 1860+9000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4048 {
      name R5-12-47-3_tn_2304;
      phases CS;
      parent R5-12-47-3_tm_1108;
      power_1 8600+4200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4049 {
      name R5-12-47-3_tn_2305;
      phases BS;
      parent R5-12-47-3_tm_1109;
      power_1 8500+4100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4050 {
      name R5-12-47-3_tn_2306;
      phases BS;
      parent R5-12-47-3_tm_1110;
      power_1 6500+3100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4051 {
      name R5-12-47-3_tn_2307;
      phases BS;
      parent R5-12-47-3_tm_1111;
      power_1 6700+3300j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4052 {
      name R5-12-47-3_tn_2308;
      phases BS;
      parent R5-12-47-3_tm_1112;
      power_1 11000+6200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4053 {
      name R5-12-47-3_tn_2309;
      phases BS;
      parent R5-12-47-3_tm_1113;
      power_1 1610+7800j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4054 {
      name R5-12-47-3_tn_2310;
      phases BS;
      parent R5-12-47-3_tm_1114;
      power_1 1800+8700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4055 {
      name R5-12-47-3_tn_2311;
      phases BS;
      parent R5-12-47-3_tm_1115;
      power_1 11500+5600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4056 {
      name R5-12-47-3_tn_2312;
      phases BS;
      parent R5-12-47-3_tm_1116;
      power_1 8500+4100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4057 {
      name R5-12-47-3_tn_2313;
      phases CS;
      parent R5-12-47-3_tm_1117;
      power_1 3520+1840j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4058 {
      name R5-12-47-3_tn_2314;
      phases CS;
      parent R5-12-47-3_tm_1118;
      power_1 8800+5000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4059 {
      name R5-12-47-3_tn_2315;
      phases CS;
      parent R5-12-47-3_tm_1119;
      power_1 4002+2001j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4060 {
      name R5-12-47-3_tn_2316;
      phases CS;
      parent R5-12-47-3_tm_1120;
      power_1 6000+3000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4061 {
      name R5-12-47-3_tn_2317;
      phases CS;
      parent R5-12-47-3_tm_1121;
      power_1 8100+3900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4062 {
      name R5-12-47-3_tn_2318;
      phases CS;
      parent R5-12-47-3_tm_1122;
      power_1 2370+11500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4063 {
      name R5-12-47-3_tn_2319;
      phases BS;
      parent R5-12-47-3_tm_1123;
      power_1 1360+7700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4064 {
      name R5-12-47-3_tn_2320;
      phases CS;
      parent R5-12-47-3_tm_1124;
      power_1 1460+7100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4065 {
      name R5-12-47-3_tn_2321;
      phases CS;
      parent R5-12-47-3_tm_1125;
      power_1 1370+6600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4066 {
      name R5-12-47-3_tn_2322;
      phases AS;
      parent R5-12-47-3_tm_1126;
      power_1 1463+7505j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4067 {
      name R5-12-47-3_tn_2323;
      phases BS;
      parent R5-12-47-3_tm_1127;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4068 {
      name R5-12-47-3_tn_2324;
      phases CS;
      parent R5-12-47-3_tm_1128;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4069 {
      name R5-12-47-3_tn_2325;
      phases AS;
      parent R5-12-47-3_tm_1129;
      power_1 1310+6300j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4070 {
      name R5-12-47-3_tn_2326;
      phases AS;
      parent R5-12-47-3_tm_1130;
      power_1 10800+5200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4071 {
      name R5-12-47-3_tn_2327;
      phases AS;
      parent R5-12-47-3_tm_1131;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4072 {
      name R5-12-47-3_tn_2328;
      phases BS;
      parent R5-12-47-3_tm_1132;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4073 {
      name R5-12-47-3_tn_2329;
      phases CS;
      parent R5-12-47-3_tm_1133;
      power_1 6500+3200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4074 {
      name R5-12-47-3_tn_2330;
      phases AS;
      parent R5-12-47-3_tm_1134;
      power_1 11500+5600j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4075 {
      name R5-12-47-3_tn_2331;
      phases BS;
      parent R5-12-47-3_tm_1135;
      power_1 4002+2001j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4076 {
      name R5-12-47-3_tn_2332;
      phases AS;
      parent R5-12-47-3_tm_1136;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4077 {
      name R5-12-47-3_tn_2333;
      phases BS;
      parent R5-12-47-3_tm_1137;
      power_1 7200+3500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4078 {
      name R5-12-47-3_tn_2334;
      phases CS;
      parent R5-12-47-3_tm_1138;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4079 {
      name R5-12-47-3_tn_2335;
      phases CS;
      parent R5-12-47-3_tm_1139;
      power_1 8800+4600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4080 {
      name R5-12-47-3_tn_2336;
      phases CS;
      parent R5-12-47-3_tm_1140;
      power_1 8100+4600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4081 {
      name R5-12-47-3_tn_2337;
      phases CS;
      parent R5-12-47-3_tm_1141;
      power_1 9300+5200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4082 {
      name R5-12-47-3_tn_2338;
      phases CS;
      parent R5-12-47-3_tm_1142;
      power_1 4002+2001j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4083 {
      name R5-12-47-3_tn_2339;
      phases CS;
      parent R5-12-47-3_tm_1143;
      power_1 5200+2500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4084 {
      name R5-12-47-3_tn_2340;
      phases CS;
      parent R5-12-47-3_tm_1144;
      power_1 3140+1680j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4085 {
      name R5-12-47-3_tn_2341;
      phases CS;
      parent R5-12-47-3_tm_1145;
      power_1 1340+7500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4086 {
      name R5-12-47-3_tn_2342;
      phases AS;
      parent R5-12-47-3_tm_1146;
      power_1 1660+8100j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4087 {
      name R5-12-47-3_tn_2343;
      phases CS;
      parent R5-12-47-3_tm_1147;
      power_1 2630+1270j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4088 {
      name R5-12-47-3_tn_2344;
      phases CS;
      parent R5-12-47-3_tm_1148;
      power_1 6500+3100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4089 {
      name R5-12-47-3_tn_2345;
      phases CS;
      parent R5-12-47-3_tm_1149;
      power_1 10700+6100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4090 {
      name R5-12-47-3_tn_2346;
      phases CS;
      parent R5-12-47-3_tm_1150;
      power_1 9000+4300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4091 {
      name R5-12-47-3_tn_2347;
      phases AS;
      parent R5-12-47-3_tm_1151;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4092 {
      name R5-12-47-3_tn_2348;
      phases BS;
      parent R5-12-47-3_tm_1152;
      power_1 56050+50j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4093 {
      name R5-12-47-3_tn_2349;
      phases CS;
      parent R5-12-47-3_tm_1153;
      power_1 2800+4800j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4094 {
      name R5-12-47-3_tn_2350;
      phases CS;
      parent R5-12-47-3_tm_1154;
      power_1 9400+4600j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4095 {
      name R5-12-47-3_tn_2351;
      phases CS;
      parent R5-12-47-3_tm_1155;
      power_1 1430+6900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4096 {
      name R5-12-47-3_tn_2352;
      phases CS;
      parent R5-12-47-3_tm_1156;
      power_1 9400+5300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4097 {
      name R5-12-47-3_tn_2353;
      phases BS;
      parent R5-12-47-3_tm_1157;
      power_1 7700+3700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4098 {
      name R5-12-47-3_tn_2354;
      phases AS;
      parent R5-12-47-3_tm_1158;
      power_1 6600+3200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4099 {
      name R5-12-47-3_tn_2355;
      phases AS;
      parent R5-12-47-3_tm_1159;
      power_1 1810+9800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4100 {
      name R5-12-47-3_tn_2356;
      phases AS;
      parent R5-12-47-3_tm_1160;
      power_1 5200+2700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4101 {
      name R5-12-47-3_tn_2357;
      phases AS;
      parent R5-12-47-3_tm_1161;
      power_1 3200+1800j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4102 {
      name R5-12-47-3_tn_2358;
      phases AS;
      parent R5-12-47-3_tm_1162;
      power_1 11400+6500j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4103 {
      name R5-12-47-3_tn_2359;
      phases AS;
      parent R5-12-47-3_tm_1163;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4104 {
      name R5-12-47-3_tn_2360;
      phases BS;
      parent R5-12-47-3_tm_1164;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4105 {
      name R5-12-47-3_tn_2361;
      phases CS;
      parent R5-12-47-3_tm_1165;
      power_1 9400+5300j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4106 {
      name R5-12-47-3_tn_2362;
      phases AS;
      parent R5-12-47-3_tm_1166;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4107 {
      name R5-12-47-3_tn_2363;
      phases BS;
      parent R5-12-47-3_tm_1167;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4108 {
      name R5-12-47-3_tn_2364;
      phases CS;
      parent R5-12-47-3_tm_1168;
      power_1 10100+5700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4109 {
      name R5-12-47-3_tn_2365;
      phases BS;
      parent R5-12-47-3_tm_1169;
      power_1 4002+2001j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4110 {
      name R5-12-47-3_tn_2366;
      phases CS;
      parent R5-12-47-3_tm_1170;
      power_1 8200+4000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4111 {
      name R5-12-47-3_tn_2367;
      phases CS;
      parent R5-12-47-3_tm_1171;
      power_1 12000+6500j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4112 {
      name R5-12-47-3_tn_2368;
      phases CS;
      parent R5-12-47-3_tm_1172;
      power_1 1187.5+5890j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4113 {
      name R5-12-47-3_tn_2369;
      phases CS;
      parent R5-12-47-3_tm_1173;
      power_1 1580+8900j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4114 {
      name R5-12-47-3_tn_2370;
      phases AS;
      parent R5-12-47-3_tm_1174;
      power_1 1610+8000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4115 {
      name R5-12-47-3_tn_2371;
      phases AS;
      parent R5-12-47-3_tm_1175;
      power_1 8600+4200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4116 {
      name R5-12-47-3_tn_2372;
      phases AS;
      parent R5-12-47-3_tm_1176;
      power_1 5900+2900j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4117 {
      name R5-12-47-3_tn_2373;
      phases AS;
      parent R5-12-47-3_tm_1177;
      power_1 11800+5700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4118 {
      name R5-12-47-3_tn_2374;
      phases AS;
      parent R5-12-47-3_tm_1178;
      power_1 10900+5300j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4119 {
      name R5-12-47-3_tn_2375;
      phases AS;
      parent R5-12-47-3_tm_1179;
      power_1 10900+5300j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4120 {
      name R5-12-47-3_tn_2376;
      phases AS;
      parent R5-12-47-3_tm_1180;
      power_1 11200+5700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4121 {
      name R5-12-47-3_tn_2377;
      phases CS;
      parent R5-12-47-3_tm_1181;
      power_1 10100+5700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4122 {
      name R5-12-47-3_tn_2378;
      phases BS;
      parent R5-12-47-3_tm_1182;
      power_1 10200+4900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4123 {
      name R5-12-47-3_tn_2379;
      phases BS;
      parent R5-12-47-3_tm_1183;
      power_1 1620+7900j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4124 {
      name R5-12-47-3_tn_2380;
      phases BS;
      parent R5-12-47-3_tm_1184;
      power_1 1770+8600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4125 {
      name R5-12-47-3_tn_2381;
      phases BS;
      parent R5-12-47-3_tm_1185;
      power_1 4002+2001j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4126 {
      name R5-12-47-3_tn_2382;
      phases BS;
      parent R5-12-47-3_tm_1186;
      power_1 1440+7000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4127 {
      name R5-12-47-3_tn_2383;
      phases BS;
      parent R5-12-47-3_tm_1187;
      power_1 9100+4400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4128 {
      name R5-12-47-3_tn_2384;
      phases BS;
      parent R5-12-47-3_tm_1188;
      power_1 5600+2700j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4129 {
      name R5-12-47-3_tn_2385;
      phases BS;
      parent R5-12-47-3_tm_1189;
      power_1 1350+6600j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4130 {
      name R5-12-47-3_tn_2386;
      phases BS;
      parent R5-12-47-3_tm_1190;
      power_1 5000+2400j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4131 {
      name R5-12-47-3_tn_2387;
      phases BS;
      parent R5-12-47-3_tm_1191;
      power_1 8600+4100j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4132 {
      name R5-12-47-3_tn_2388;
      phases BS;
      parent R5-12-47-3_tm_1192;
      power_1 830.8+4898j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4133 {
      name R5-12-47-3_tn_2389;
      phases AS;
      parent R5-12-47-3_tm_1193;
      power_1 9800+4700j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4134 {
      name R5-12-47-3_tn_2390;
      phases CS;
      parent R5-12-47-3_tm_1194;
      power_1 7800+4400j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4135 {
      name R5-12-47-3_tn_2391;
      phases CS;
      parent R5-12-47-3_tm_1195;
      power_1 1500+700j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:4136 {
      name R5-12-47-3_tn_2392;
      phases CS;
      parent R5-12-47-3_tm_1196;
      power_1 8900+5100j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object underground_line:8189 {
      name R5-12-47-3_ul_1;
      phases AN;
      from R5-12-47-3_node_43;
      to R5-12-47-3_node_6;
      length 656.000;
      configuration line_configuration:43;
 }

 object underground_line:8193 {
      name R5-12-47-3_ul_2;
      phases BN;
      from R5-12-47-3_node_109;
      to R5-12-47-3_node_10;
      length 551.000;
      configuration line_configuration:45;
 }

 object underground_line:8194 {
      name R5-12-47-3_ul_3;
      phases AN;
      from R5-12-47-3_node_87;
      to R5-12-47-3_node_12;
      length 283.000;
      configuration line_configuration:47;
 }

 object underground_line:8195 {
      name R5-12-47-3_ul_4;
      phases ACN;
      from R5-12-47-3_node_95;
      to R5-12-47-3_node_13;
      length 1025.000;
      configuration line_configuration:48;
 }

 object underground_line:8196 {
      name R5-12-47-3_ul_5;
      phases BN;
      from R5-12-47-3_node_96;
      to R5-12-47-3_node_14;
      length 1025.000;
      configuration line_configuration:49;
 }

 object underground_line:8198 {
      name R5-12-47-3_ul_6;
      phases BN;
      from R5-12-47-3_node_24;
      to R5-12-47-3_node_16;
      length 583.000;
      configuration line_configuration:49;
 }

 object underground_line:8199 {
      name R5-12-47-3_ul_7;
      phases ABCN;
      from R5-12-47-3_node_162;
      to R5-12-47-3_node_17;
      length 235.000;
      configuration line_configuration:50;
 }

 object underground_line:8200 {
      name R5-12-47-3_ul_8;
      phases ABCN;
      from R5-12-47-3_node_17;
      to R5-12-47-3_node_18;
      length 458.000;
      configuration line_configuration:50;
 }

 object underground_line:8201 {
      name R5-12-47-3_ul_9;
      phases ACN;
      from R5-12-47-3_node_97;
      to R5-12-47-3_node_19;
      length 91.000;
      configuration line_configuration:48;
 }

 object underground_line:8202 {
      name R5-12-47-3_ul_10;
      phases BN;
      from R5-12-47-3_node_98;
      to R5-12-47-3_node_20;
      length 91.000;
      configuration line_configuration:49;
 }

 object underground_line:8203 {
      name R5-12-47-3_ul_11;
      phases ACN;
      from R5-12-47-3_node_97;
      to R5-12-47-3_node_21;
      length 349.000;
      configuration line_configuration:48;
 }

 object underground_line:8204 {
      name R5-12-47-3_ul_12;
      phases AN;
      from R5-12-47-3_node_88;
      to R5-12-47-3_node_22;
      length 145.000;
      configuration line_configuration:47;
 }

 object underground_line:8205 {
      name R5-12-47-3_ul_13;
      phases ACN;
      from R5-12-47-3_node_88;
      to R5-12-47-3_node_23;
      length 376.000;
      configuration line_configuration:48;
 }

 object underground_line:8206 {
      name R5-12-47-3_ul_14;
      phases BN;
      from R5-12-47-3_node_113;
      to R5-12-47-3_node_24;
      length 261.000;
      configuration line_configuration:49;
 }

 object underground_line:8208 {
      name R5-12-47-3_ul_15;
      phases BN;
      from R5-12-47-3_node_110;
      to R5-12-47-3_node_26;
      length 490.000;
      configuration line_configuration:49;
 }

 object underground_line:8218 {
      name R5-12-47-3_ul_16;
      phases CN;
      from R5-12-47-3_node_112;
      to R5-12-47-3_node_36;
      length 1283.000;
      configuration line_configuration:52;
 }

 object underground_line:8219 {
      name R5-12-47-3_ul_17;
      phases AN;
      from R5-12-47-3_node_90;
      to R5-12-47-3_node_38;
      length 200.000;
      configuration line_configuration:43;
 }

 object underground_line:8220 {
      name R5-12-47-3_ul_18;
      phases CN;
      from R5-12-47-3_node_115;
      to R5-12-47-3_node_39;
      length 365.000;
      configuration line_configuration:52;
 }

 object underground_line:8221 {
      name R5-12-47-3_ul_19;
      phases BN;
      from R5-12-47-3_node_114;
      to R5-12-47-3_node_41;
      length 130.000;
      configuration line_configuration:45;
 }

 object underground_line:8223 {
      name R5-12-47-3_ul_20;
      phases AN;
      from R5-12-47-3_node_160;
      to R5-12-47-3_node_43;
      length 1453.000;
      configuration line_configuration:43;
 }

 object underground_line:8224 {
      name R5-12-47-3_ul_21;
      phases BN;
      from R5-12-47-3_node_123;
      to R5-12-47-3_node_44;
      length 2851.000;
      configuration line_configuration:45;
 }

 object underground_line:8226 {
      name R5-12-47-3_ul_22;
      phases CN;
      from R5-12-47-3_node_99;
      to R5-12-47-3_node_46;
      length 206.000;
      configuration line_configuration:53;
 }

 object underground_line:8230 {
      name R5-12-47-3_ul_23;
      phases BN;
      from R5-12-47-3_node_60;
      to R5-12-47-3_node_50;
      length 1126.000;
      configuration line_configuration:49;
 }

 object underground_line:8231 {
      name R5-12-47-3_ul_24;
      phases BN;
      from R5-12-47-3_node_50;
      to R5-12-47-3_node_51;
      length 600.000;
      configuration line_configuration:49;
 }

 object underground_line:8232 {
      name R5-12-47-3_ul_25;
      phases BN;
      from R5-12-47-3_node_225;
      to R5-12-47-3_node_52;
      length 796.000;
      configuration line_configuration:49;
 }

 object underground_line:8233 {
      name R5-12-47-3_ul_26;
      phases BN;
      from R5-12-47-3_node_230;
      to R5-12-47-3_node_53;
      length 771.000;
      configuration line_configuration:49;
 }

 object underground_line:8234 {
      name R5-12-47-3_ul_27;
      phases BN;
      from R5-12-47-3_node_52;
      to R5-12-47-3_node_54;
      length 926.000;
      configuration line_configuration:49;
 }

 object underground_line:8235 {
      name R5-12-47-3_ul_28;
      phases BN;
      from R5-12-47-3_node_54;
      to R5-12-47-3_node_55;
      length 438.000;
      configuration line_configuration:49;
 }

 object underground_line:8236 {
      name R5-12-47-3_ul_29;
      phases BN;
      from R5-12-47-3_node_242;
      to R5-12-47-3_node_56;
      length 391.000;
      configuration line_configuration:49;
 }

 object underground_line:8237 {
      name R5-12-47-3_ul_30;
      phases BN;
      from R5-12-47-3_node_228;
      to R5-12-47-3_node_57;
      length 474.000;
      configuration line_configuration:49;
 }

 object underground_line:8238 {
      name R5-12-47-3_ul_31;
      phases BN;
      from R5-12-47-3_node_57;
      to R5-12-47-3_node_58;
      length 443.000;
      configuration line_configuration:49;
 }

 object underground_line:8239 {
      name R5-12-47-3_ul_32;
      phases BN;
      from R5-12-47-3_node_58;
      to R5-12-47-3_node_59;
      length 933.000;
      configuration line_configuration:49;
 }

 object underground_line:8240 {
      name R5-12-47-3_ul_33;
      phases BN;
      from R5-12-47-3_node_227;
      to R5-12-47-3_node_60;
      length 1382.000;
      configuration line_configuration:49;
 }

 object underground_line:8241 {
      name R5-12-47-3_ul_34;
      phases BN;
      from R5-12-47-3_node_59;
      to R5-12-47-3_node_61;
      length 464.000;
      configuration line_configuration:49;
 }

 object underground_line:8246 {
      name R5-12-47-3_ul_35;
      phases BN;
      from R5-12-47-3_node_122;
      to R5-12-47-3_node_68;
      length 3024.000;
      configuration line_configuration:45;
 }

 object underground_line:8249 {
      name R5-12-47-3_ul_36;
      phases AN;
      from R5-12-47-3_node_117;
      to R5-12-47-3_node_72;
      length 307.000;
      configuration line_configuration:47;
 }

 object underground_line:8250 {
      name R5-12-47-3_ul_37;
      phases AN;
      from R5-12-47-3_node_118;
      to R5-12-47-3_node_73;
      length 153.000;
      configuration line_configuration:47;
 }

 object underground_line:8252 {
      name R5-12-47-3_ul_38;
      phases AN;
      from R5-12-47-3_node_119;
      to R5-12-47-3_node_75;
      length 707.000;
      configuration line_configuration:47;
 }

 object underground_line:8255 {
      name R5-12-47-3_ul_39;
      phases CN;
      from R5-12-47-3_node_121;
      to R5-12-47-3_node_78;
      length 1635.000;
      configuration line_configuration:52;
 }

 object underground_line:8259 {
      name R5-12-47-3_ul_40;
      phases ACN;
      from R5-12-47-3_node_95;
      to R5-12-47-3_node_85;
      length 215.000;
      configuration line_configuration:48;
 }

 object underground_line:8260 {
      name R5-12-47-3_ul_41;
      phases BN;
      from R5-12-47-3_node_96;
      to R5-12-47-3_node_86;
      length 215.000;
      configuration line_configuration:49;
 }

 object underground_line:8261 {
      name R5-12-47-3_ul_42;
      phases ACN;
      from R5-12-47-3_node_23;
      to R5-12-47-3_node_87;
      length 487.000;
      configuration line_configuration:48;
 }

 object underground_line:8262 {
      name R5-12-47-3_ul_43;
      phases ACN;
      from R5-12-47-3_node_21;
      to R5-12-47-3_node_88;
      length 878.000;
      configuration line_configuration:48;
 }

 object underground_line:8263 {
      name R5-12-47-3_ul_44;
      phases ABCN;
      from R5-12-47-3_node_18;
      to R5-12-47-3_node_89;
      length 495.000;
      configuration line_configuration:50;
 }

 object underground_line:8264 {
      name R5-12-47-3_ul_45;
      phases ABCN;
      from R5-12-47-3_node_89;
      to R5-12-47-3_node_90;
      length 6.000;
      configuration line_configuration:50;
 }

 object underground_line:8265 {
      name R5-12-47-3_ul_46;
      phases BN;
      from R5-12-47-3_node_98;
      to R5-12-47-3_node_91;
      length 970.000;
      configuration line_configuration:49;
 }

 object underground_line:8266 {
      name R5-12-47-3_ul_47;
      phases BN;
      from R5-12-47-3_node_91;
      to R5-12-47-3_node_92;
      length 675.000;
      configuration line_configuration:45;
 }

 object underground_line:8267 {
      name R5-12-47-3_ul_48;
      phases ABCN;
      from R5-12-47-3_node_89;
      to R5-12-47-3_node_93;
      length 121.000;
      configuration line_configuration:50;
 }

 object underground_line:8268 {
      name R5-12-47-3_ul_49;
      phases BN;
      from R5-12-47-3_node_93;
      to R5-12-47-3_node_94;
      length 4.000;
      configuration line_configuration:45;
 }

 object underground_line:8269 {
      name R5-12-47-3_ul_50;
      phases ACN;
      from R5-12-47-3_node_87;
      to R5-12-47-3_node_95;
      length 70.000;
      configuration line_configuration:48;
 }

 object underground_line:8270 {
      name R5-12-47-3_ul_51;
      phases BN;
      from R5-12-47-3_node_92;
      to R5-12-47-3_node_96;
      length 1097.000;
      configuration line_configuration:49;
 }

 object underground_line:8271 {
      name R5-12-47-3_ul_52;
      phases ACN;
      from R5-12-47-3_node_93;
      to R5-12-47-3_node_97;
      length 195.000;
      configuration line_configuration:48;
 }

 object underground_line:8272 {
      name R5-12-47-3_ul_53;
      phases BN;
      from R5-12-47-3_node_94;
      to R5-12-47-3_node_98;
      length 96.000;
      configuration line_configuration:49;
 }

 object underground_line:8273 {
      name R5-12-47-3_ul_54;
      phases CN;
      from R5-12-47-3_node_120;
      to R5-12-47-3_node_99;
      length 1939.000;
      configuration line_configuration:53;
 }

 object underground_line:8281 {
      name R5-12-47-3_ul_55;
      phases BN;
      from R5-12-47-3_node_106;
      to R5-12-47-3_node_128;
      length 651.000;
      configuration line_configuration:45;
 }

 object underground_line:8321 {
      name R5-12-47-3_ul_56;
      phases BN;
      from R5-12-47-3_node_181;
      to R5-12-47-3_node_182;
      length 580.000;
      configuration line_configuration:49;
 }

 object underground_line:8326 {
      name R5-12-47-3_ul_57;
      phases BN;
      from R5-12-47-3_node_188;
      to R5-12-47-3_node_189;
      length 678.000;
      configuration line_configuration:49;
 }

 object underground_line:8328 {
      name R5-12-47-3_ul_58;
      phases CN;
      from R5-12-47-3_node_192;
      to R5-12-47-3_node_191;
      length 204.000;
      configuration line_configuration:53;
 }

 object underground_line:8333 {
      name R5-12-47-3_ul_59;
      phases BN;
      from R5-12-47-3_node_198;
      to R5-12-47-3_node_200;
      length 243.000;
      configuration line_configuration:45;
 }

 object underground_line:8352 {
      name R5-12-47-3_ul_60;
      phases BN;
      from R5-12-47-3_node_224;
      to R5-12-47-3_node_223;
      length 9.000;
      configuration line_configuration:45;
 }

 object underground_line:8353 {
      name R5-12-47-3_ul_61;
      phases BN;
      from R5-12-47-3_node_166;
      to R5-12-47-3_node_224;
      length 498.000;
      configuration line_configuration:45;
 }

 object underground_line:8354 {
      name R5-12-47-3_ul_62;
      phases BN;
      from R5-12-47-3_node_224;
      to R5-12-47-3_node_225;
      length 6.000;
      configuration line_configuration:45;
 }

 object underground_line:8355 {
      name R5-12-47-3_ul_63;
      phases BN;
      from R5-12-47-3_node_163;
      to R5-12-47-3_node_226;
      length 499.000;
      configuration line_configuration:45;
 }

 object underground_line:8365 {
      name R5-12-47-3_ul_64;
      phases BN;
      from R5-12-47-3_node_226;
      to R5-12-47-3_node_227;
      length 6.000;
      configuration line_configuration:45;
 }

 object underground_line:8366 {
      name R5-12-47-3_ul_65;
      phases BN;
      from R5-12-47-3_node_226;
      to R5-12-47-3_node_228;
      length 9.000;
      configuration line_configuration:45;
 }

 object underground_line:8367 {
      name R5-12-47-3_ul_66;
      phases BN;
      from R5-12-47-3_node_223;
      to R5-12-47-3_node_230;
      length 359.000;
      configuration line_configuration:49;
 }

 object underground_line:8377 {
      name R5-12-47-3_ul_67;
      phases BN;
      from R5-12-47-3_node_53;
      to R5-12-47-3_node_242;
      length 500.000;
      configuration line_configuration:49;
 }

 object underground_line:8378 {
      name R5-12-47-3_ul_68;
      phases BN;
      from R5-12-47-3_node_244;
      to R5-12-47-3_node_245;
      length 597.000;
      configuration line_configuration:49;
 }

 object underground_line:8519 {
      name R5-12-47-3_ul_69;
      phases AN;
      from R5-12-47-3_node_116;
      to R5-12-47-3_node_412;
      length 161.000;
      configuration line_configuration:47;
 }

 object underground_line:8579 {
      name R5-12-47-3_ul_70;
      phases CN;
      from R5-12-47-3_node_100;
      to R5-12-47-3_node_1283;
      length 1026.000;
      configuration line_configuration:52;
 }

 object underground_line:8821 {
      name R5-12-47-3_ul_71;
      phases AN;
      from R5-12-47-3_node_102;
      to R5-12-47-3_node_693;
      length 883.000;
      configuration line_configuration:43;
 }

 object underground_line:9204 {
      name R5-12-47-3_ul_72;
      phases CN;
      from R5-12-47-3_node_111;
      to R5-12-47-3_node_1134;
      length 493.000;
      configuration line_configuration:52;
 }

 object underground_line:9257 {
      name R5-12-47-3_ul_73;
      phases CN;
      from R5-12-47-3_node_99;
      to R5-12-47-3_node_1191;
      length 333.000;
      configuration line_configuration:53;
 }

 object underground_line:9333 {
      name R5-12-47-3_ul_74;
      phases BN;
      from R5-12-47-3_node_101;
      to R5-12-47-3_node_1340;
      length 746.000;
      configuration line_configuration:45;
 }

 object underground_line:9382 {
      name R5-12-47-3_ul_75;
      phases ABCN;
      from R5-12-47-3_node_103;
      to R5-12-47-3_node_1398;
      length 153.000;
      configuration line_configuration:94;
 }

 object underground_line:9383 {
      name R5-12-47-3_ul_76;
      phases CN;
      from R5-12-47-3_node_1400;
      to R5-12-47-3_node_1399;
      length 326.000;
      configuration line_configuration:52;
 }

 object underground_line:9384 {
      name R5-12-47-3_ul_77;
      phases CN;
      from R5-12-47-3_node_146;
      to R5-12-47-3_node_1400;
      length 140.000;
      configuration line_configuration:52;
 }

 object underground_line:9394 {
      name R5-12-47-3_ul_78;
      phases AN;
      from R5-12-47-3_node_107;
      to R5-12-47-3_node_1412;
      length 576.000;
      configuration line_configuration:43;
 }

 object underground_line:9404 {
      name R5-12-47-3_ul_79;
      phases AN;
      from R5-12-47-3_node_104;
      to R5-12-47-3_node_1423;
      length 188.000;
      configuration line_configuration:43;
 }

 object underground_line:9409 {
      name R5-12-47-3_ul_80;
      phases CN;
      from R5-12-47-3_node_108;
      to R5-12-47-3_node_1429;
      length 845.000;
      configuration line_configuration:52;
 }

 object underground_line:9420 {
      name R5-12-47-3_ul_81;
      phases CN;
      from R5-12-47-3_node_105;
      to R5-12-47-3_node_1444;
      length 306.000;
      configuration line_configuration:52;
 }

 object underground_line_conductor:4 {
      //name 1/0 AAC (Conc);
      rating.summer.continuous 142.0;
      outer_diameter 1.27;
      conductor_gmr 0.01142 ft;
      conductor_diameter 0.362;
      conductor_resistance 0.88704;
      neutral_gmr 0.0489686771417213 ft;
      neutral_resistance 13.86528;
      neutral_diameter 0.0641;
      neutral_strands 16.0;
      shield_gmr 0.00;
      shield_resistance 0.00;
 }

 object underground_line_conductor:5 {
      //name 2 AL (Conc);
      rating.summer.continuous 112.0;
      outer_diameter 1.09;
      conductor_gmr 0.0088 ft;
      conductor_diameter 0.292;
      conductor_resistance 1.38336;
      neutral_gmr 0.0348162687755351 ft;
      neutral_resistance 13.5696;
      neutral_diameter 0.0641;
      neutral_strands 6.0;
      shield_gmr 0.00;
      shield_resistance 0.00;
 }

