 // $Id: R5-12.47-4.glm
 // 12.47 kV feeder
 //*********************************************
  // validates voltages with NR at selected load, node, meter, triplex_node, and
// triplex_meter objects
//
// additionally, validates power_in/out/losses on several triplex_lines
//
// uses newer taxonomy feeders (shunt impedance has been added to
// transformers)
//
// written by alek332

 clock{
      timestamp '2000-01-01 0:00:00';
      stoptime '2000-01-01 1:00:00';
      timezone EST+8EDT;
 }

 // #set profiler=1
 //*********************************************
 // modules
 
 module assert;
 module tape;
 module powerflow{
      solver_method NR;
      default_maximum_voltage_error 1e-6;
 };

 //*********************************************
 object regulator:2421 {
      name R5-12-47-4_reg_1;
      from R5-12-47-4_node_675;
      to R5-12-47-4_meter_33;
      phases ABCN;
      configuration regulator_configuration:2422;
      // object recorder {
           // property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag;
           // limit 1440;
           // interval 60;
           // file "R5-12.27-4_reg_output.csv";
      // };
 }

 object regulator_configuration:2422 {
      name feeder_reg_cfg;
      Control OUTPUT_VOLTAGE;
      band_center 7200.0;
      band_width 60.0;
      connect_type WYE_WYE;
      time_delay 30;
      raise_taps 16;
      lower_taps 16;
      regulation 0.10;
      tap_pos_A 0;
      tap_pos_B 0;
      tap_pos_C 0;
 }

 object capacitor:2417 {
      name R5-12-47-4_cap_1;
      phases ABCN;
      pt_phase B;
      parent R5-12-47-4_node_589;
      phases_connected ABC;
      control VOLT;
      voltage_set_high 7300;
      voltage_set_low 7100;
      capacitor_A 0.2 MVAr;
      capacitor_B 0.2 MVAr;
      capacitor_C 0.2 MVAr;
      control_level INDIVIDUAL;
      time_delay 30.0;
      dwell_time 30.0;
      cap_nominal_voltage 7200;
      nominal_voltage 7200;
      // object recorder {
           // property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag";
           // file R5-12.47-4_capacitor1.csv;
           // interval 60;
           // limit 1440;
      // };
 }

 object capacitor:2418 {
      name R5-12-47-4_cap_2;
      phases ABCN;
      pt_phase B;
      parent R5-12-47-4_node_538;
      phases_connected ABC;
      control VOLT;
      voltage_set_high 7300;
      voltage_set_low 7100;
      capacitor_A 0.3 MVAr;
      capacitor_B 0.3 MVAr;
      capacitor_C 0.3 MVAr;
      control_level INDIVIDUAL;
      time_delay 30.0;
      dwell_time 30.0;
      cap_nominal_voltage 7200;
      nominal_voltage 7200;
      // object recorder {
           // property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag";
           // file R5-12.47-4_capacitor2.csv;
           // interval 60;
           // limit 1440;
      // };
 }

 object capacitor:2419 {
      name R5-12-47-4_cap_3;
      phases ABCN;
      pt_phase B;
      parent R5-12-47-4_node_352;
      phases_connected ABC;
      control VOLT;
      voltage_set_high 7300;
      voltage_set_low 7100;
      capacitor_A 0.3 MVAr;
      capacitor_B 0.3 MVAr;
      capacitor_C 0.3 MVAr;
      control_level INDIVIDUAL;
      time_delay 30.0;
      dwell_time 30.0;
      cap_nominal_voltage 7200;
      nominal_voltage 7200;
      object recorder {
           property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag";
           file R5-12.47-4_capacitor3.csv;
           interval 60;
           limit 144;
      };
 }

 object fuse:2278 {
      name R5-12-47-4_fuse_1;
      phases AN;
      from R5-12-47-4_node_534;
      to R5-12-47-4_node_533;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2279 {
      name R5-12-47-4_fuse_2;
      phases ABCN;
      from R5-12-47-4_node_228;
      to R5-12-47-4_node_227;
      current_limit 8;
      status CLOSED;
 }

 object fuse:2280 {
      name R5-12-47-4_fuse_3;
      phases ABCN;
      from R5-12-47-4_node_280;
      to R5-12-47-4_node_281;
      current_limit 25;
      status CLOSED;
 }

 object fuse:2281 {
      name R5-12-47-4_fuse_4;
      phases ABCN;
      from R5-12-47-4_node_288;
      to R5-12-47-4_node_289;
      current_limit 50;
      status CLOSED;
 }

 object fuse:2282 {
      name R5-12-47-4_fuse_5;
      phases ABCN;
      from R5-12-47-4_node_258;
      to R5-12-47-4_node_257;
      current_limit 15;
      status CLOSED;
 }

 object fuse:2283 {
      name R5-12-47-4_fuse_6;
      phases ABCN;
      from R5-12-47-4_node_261;
      to R5-12-47-4_node_260;
      current_limit 7;
      status CLOSED;
 }

 object fuse:2284 {
      name R5-12-47-4_fuse_7;
      phases ABCN;
      from R5-12-47-4_node_582;
      to R5-12-47-4_node_584;
      current_limit 160;
      status CLOSED;
 }

 object fuse:2285 {
      name R5-12-47-4_fuse_8;
      phases AN;
      from R5-12-47-4_node_530;
      to R5-12-47-4_node_534;
      current_limit 100;
      status CLOSED;
 }

 object fuse:2286 {
      name R5-12-47-4_fuse_9;
      phases CN;
      from R5-12-47-4_node_346;
      to R5-12-47-4_node_344;
      current_limit 100;
      status CLOSED;
 }

 object fuse:2287 {
      name R5-12-47-4_fuse_10;
      phases ABCN;
      from R5-12-47-4_node_374;
      to R5-12-47-4_node_372;
      current_limit 100;
      status CLOSED;
 }

 object fuse:2288 {
      name R5-12-47-4_fuse_11;
      phases ABCN;
      from R5-12-47-4_node_222;
      to R5-12-47-4_node_221;
      current_limit 100;
      status CLOSED;
 }

 object fuse:2289 {
      name R5-12-47-4_fuse_12;
      phases ABCN;
      from R5-12-47-4_node_211;
      to R5-12-47-4_node_210;
      current_limit 100;
      status CLOSED;
 }

 object fuse:2290 {
      name R5-12-47-4_fuse_13;
      phases ABCN;
      from R5-12-47-4_node_176;
      to R5-12-47-4_node_7;
      current_limit 12;
      status CLOSED;
 }

 object fuse:2291 {
      name R5-12-47-4_fuse_14;
      phases ABCN;
      from R5-12-47-4_node_487;
      to R5-12-47-4_node_471;
      current_limit 100;
      status CLOSED;
 }

 object fuse:2292 {
      name R5-12-47-4_fuse_15;
      phases ABCN;
      from R5-12-47-4_node_326;
      to R5-12-47-4_node_324;
      current_limit 50;
      status CLOSED;
 }

 object fuse:2293 {
      name R5-12-47-4_fuse_16;
      phases ABCN;
      from R5-12-47-4_node_313;
      to R5-12-47-4_node_314;
      current_limit 12;
      status CLOSED;
 }

 object fuse:2294 {
      name R5-12-47-4_fuse_17;
      phases ABCN;
      from R5-12-47-4_node_238;
      to R5-12-47-4_node_239;
      current_limit 5;
      status CLOSED;
 }

 object fuse:2295 {
      name R5-12-47-4_fuse_18;
      phases ABCN;
      from R5-12-47-4_node_8;
      to R5-12-47-4_node_579;
      current_limit 150;
      status CLOSED;
 }

 object fuse:2296 {
      name R5-12-47-4_fuse_19;
      phases CN;
      from R5-12-47-4_node_137;
      to R5-12-47-4_node_133;
      current_limit 50;
      status CLOSED;
 }

 object fuse:2297 {
      name R5-12-47-4_fuse_20;
      phases AN;
      from R5-12-47-4_node_137;
      to R5-12-47-4_node_136;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2298 {
      name R5-12-47-4_fuse_21;
      phases BN;
      from R5-12-47-4_node_137;
      to R5-12-47-4_node_135;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2299 {
      name R5-12-47-4_fuse_22;
      phases ABCN;
      from R5-12-47-4_node_251;
      to R5-12-47-4_node_252;
      current_limit 30;
      status CLOSED;
 }

 object fuse:2300 {
      name R5-12-47-4_fuse_23;
      phases ABCN;
      from R5-12-47-4_node_247;
      to R5-12-47-4_node_248;
      current_limit 15;
      status CLOSED;
 }

 object fuse:2301 {
      name R5-12-47-4_fuse_24;
      phases AN;
      from R5-12-47-4_node_132;
      to R5-12-47-4_node_129;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2302 {
      name R5-12-47-4_fuse_25;
      phases BN;
      from R5-12-47-4_node_132;
      to R5-12-47-4_node_130;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2303 {
      name R5-12-47-4_fuse_26;
      phases CN;
      from R5-12-47-4_node_132;
      to R5-12-47-4_node_131;
      current_limit 50;
      status CLOSED;
 }

 object fuse:2304 {
      name R5-12-47-4_fuse_27;
      phases AN;
      from R5-12-47-4_node_114;
      to R5-12-47-4_node_115;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2305 {
      name R5-12-47-4_fuse_28;
      phases BN;
      from R5-12-47-4_node_114;
      to R5-12-47-4_node_116;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2306 {
      name R5-12-47-4_fuse_29;
      phases CN;
      from R5-12-47-4_node_114;
      to R5-12-47-4_node_118;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2307 {
      name R5-12-47-4_fuse_30;
      phases AN;
      from R5-12-47-4_node_99;
      to R5-12-47-4_node_98;
      current_limit 13;
      status CLOSED;
 }

 object fuse:2308 {
      name R5-12-47-4_fuse_31;
      phases BN;
      from R5-12-47-4_node_99;
      to R5-12-47-4_node_97;
      current_limit 50;
      status CLOSED;
 }

 object fuse:2309 {
      name R5-12-47-4_fuse_32;
      phases CN;
      from R5-12-47-4_node_99;
      to R5-12-47-4_node_95;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2310 {
      name R5-12-47-4_fuse_33;
      phases ABCN;
      from R5-12-47-4_node_94;
      to R5-12-47-4_node_93;
      current_limit 100;
      status CLOSED;
 }

 object fuse:2311 {
      name R5-12-47-4_fuse_34;
      phases AN;
      from R5-12-47-4_node_58;
      to R5-12-47-4_node_57;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2312 {
      name R5-12-47-4_fuse_35;
      phases BN;
      from R5-12-47-4_node_58;
      to R5-12-47-4_node_56;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2313 {
      name R5-12-47-4_fuse_36;
      phases CN;
      from R5-12-47-4_node_58;
      to R5-12-47-4_node_54;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2314 {
      name R5-12-47-4_fuse_37;
      phases AN;
      from R5-12-47-4_node_53;
      to R5-12-47-4_node_50;
      current_limit 50;
      status CLOSED;
 }

 object fuse:2315 {
      name R5-12-47-4_fuse_38;
      phases BN;
      from R5-12-47-4_node_53;
      to R5-12-47-4_node_51;
      current_limit 50;
      status CLOSED;
 }

 object fuse:2316 {
      name R5-12-47-4_fuse_39;
      phases CN;
      from R5-12-47-4_node_53;
      to R5-12-47-4_node_52;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2317 {
      name R5-12-47-4_fuse_40;
      phases AN;
      from R5-12-47-4_node_19;
      to R5-12-47-4_node_18;
      current_limit 50;
      status CLOSED;
 }

 object fuse:2318 {
      name R5-12-47-4_fuse_41;
      phases BN;
      from R5-12-47-4_node_19;
      to R5-12-47-4_node_17;
      current_limit 20;
      status CLOSED;
 }

 object fuse:2319 {
      name R5-12-47-4_fuse_42;
      phases CN;
      from R5-12-47-4_node_19;
      to R5-12-47-4_node_15;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2320 {
      name R5-12-47-4_fuse_43;
      phases ABCN;
      from R5-12-47-4_node_14;
      to R5-12-47-4_node_13;
      current_limit 20;
      status CLOSED;
 }

 object fuse:2321 {
      name R5-12-47-4_fuse_44;
      phases ABCN;
      from R5-12-47-4_node_203;
      to R5-12-47-4_node_202;
      current_limit 15;
      status CLOSED;
 }

 object fuse:2322 {
      name R5-12-47-4_fuse_45;
      phases AN;
      from R5-12-47-4_node_621;
      to R5-12-47-4_node_622;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2323 {
      name R5-12-47-4_fuse_46;
      phases CN;
      from R5-12-47-4_node_620;
      to R5-12-47-4_node_619;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2324 {
      name R5-12-47-4_fuse_47;
      phases CN;
      from R5-12-47-4_node_634;
      to R5-12-47-4_node_636;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2325 {
      name R5-12-47-4_fuse_48;
      phases BN;
      from R5-12-47-4_node_634;
      to R5-12-47-4_node_635;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2326 {
      name R5-12-47-4_fuse_49;
      phases AN;
      from R5-12-47-4_node_634;
      to R5-12-47-4_node_633;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2327 {
      name R5-12-47-4_fuse_50;
      phases CN;
      from R5-12-47-4_node_578;
      to R5-12-47-4_node_580;
      current_limit 15;
      status CLOSED;
 }

 object fuse:2328 {
      name R5-12-47-4_fuse_51;
      phases ABCN;
      from R5-12-47-4_node_578;
      to R5-12-47-4_node_571;
      current_limit 30;
      status CLOSED;
 }

 object fuse:2329 {
      name R5-12-47-4_fuse_52;
      phases ABCN;
      from R5-12-47-4_node_579;
      to R5-12-47-4_node_570;
      current_limit 50;
      status CLOSED;
 }

 object fuse:2330 {
      name R5-12-47-4_fuse_53;
      phases ABCN;
      from R5-12-47-4_node_562;
      to R5-12-47-4_node_558;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2331 {
      name R5-12-47-4_fuse_54;
      phases ABCN;
      from R5-12-47-4_node_560;
      to R5-12-47-4_node_557;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2332 {
      name R5-12-47-4_fuse_55;
      phases ABCN;
      from R5-12-47-4_node_562;
      to R5-12-47-4_node_564;
      current_limit 50;
      status CLOSED;
 }

 object fuse:2333 {
      name R5-12-47-4_fuse_56;
      phases CN;
      from R5-12-47-4_node_562;
      to R5-12-47-4_node_563;
      current_limit 10;
      status CLOSED;
 }

 object fuse:2334 {
      name R5-12-47-4_fuse_57;
      phases CN;
      from R5-12-47-4_node_593;
      to R5-12-47-4_node_597;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2335 {
      name R5-12-47-4_fuse_58;
      phases BN;
      from R5-12-47-4_node_594;
      to R5-12-47-4_node_598;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2336 {
      name R5-12-47-4_fuse_59;
      phases AN;
      from R5-12-47-4_node_595;
      to R5-12-47-4_node_601;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2337 {
      name R5-12-47-4_fuse_60;
      phases ABCN;
      from R5-12-47-4_node_27;
      to R5-12-47-4_node_78;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2338 {
      name R5-12-47-4_fuse_61;
      phases AN;
      from R5-12-47-4_node_78;
      to R5-12-47-4_node_77;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2339 {
      name R5-12-47-4_fuse_62;
      phases AN;
      from R5-12-47-4_node_68;
      to R5-12-47-4_node_67;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2340 {
      name R5-12-47-4_fuse_63;
      phases BN;
      from R5-12-47-4_node_162;
      to R5-12-47-4_node_159;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2341 {
      name R5-12-47-4_fuse_64;
      phases CN;
      from R5-12-47-4_node_162;
      to R5-12-47-4_node_161;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2342 {
      name R5-12-47-4_fuse_65;
      phases CN;
      from R5-12-47-4_node_162;
      to R5-12-47-4_node_160;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2343 {
      name R5-12-47-4_fuse_66;
      phases CN;
      from R5-12-47-4_node_72;
      to R5-12-47-4_node_70;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2344 {
      name R5-12-47-4_fuse_67;
      phases CN;
      from R5-12-47-4_node_72;
      to R5-12-47-4_node_71;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2345 {
      name R5-12-47-4_fuse_68;
      phases BN;
      from R5-12-47-4_node_72;
      to R5-12-47-4_node_69;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2346 {
      name R5-12-47-4_fuse_69;
      phases AN;
      from R5-12-47-4_node_121;
      to R5-12-47-4_node_123;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2347 {
      name R5-12-47-4_fuse_70;
      phases CN;
      from R5-12-47-4_node_211;
      to R5-12-47-4_node_212;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2348 {
      name R5-12-47-4_fuse_71;
      phases CN;
      from R5-12-47-4_node_303;
      to R5-12-47-4_node_304;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2349 {
      name R5-12-47-4_fuse_72;
      phases CN;
      from R5-12-47-4_node_295;
      to R5-12-47-4_node_296;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2350 {
      name R5-12-47-4_fuse_73;
      phases CN;
      from R5-12-47-4_node_360;
      to R5-12-47-4_node_359;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2351 {
      name R5-12-47-4_fuse_74;
      phases CN;
      from R5-12-47-4_node_360;
      to R5-12-47-4_node_358;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2352 {
      name R5-12-47-4_fuse_75;
      phases BN;
      from R5-12-47-4_node_363;
      to R5-12-47-4_node_361;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2353 {
      name R5-12-47-4_fuse_76;
      phases BN;
      from R5-12-47-4_node_364;
      to R5-12-47-4_node_362;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2354 {
      name R5-12-47-4_fuse_77;
      phases BN;
      from R5-12-47-4_node_121;
      to R5-12-47-4_node_122;
      current_limit 50;
      status CLOSED;
 }

 object fuse:2355 {
      name R5-12-47-4_fuse_78;
      phases CN;
      from R5-12-47-4_node_121;
      to R5-12-47-4_node_120;
      current_limit 50;
      status CLOSED;
 }

 object fuse:2356 {
      name R5-12-47-4_fuse_79;
      phases ABCN;
      from R5-12-47-4_node_171;
      to R5-12-47-4_node_172;
      current_limit 15;
      status CLOSED;
 }

 object fuse:2357 {
      name R5-12-47-4_fuse_80;
      phases CN;
      from R5-12-47-4_node_179;
      to R5-12-47-4_node_178;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2358 {
      name R5-12-47-4_fuse_81;
      phases BN;
      from R5-12-47-4_node_89;
      to R5-12-47-4_node_671;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2359 {
      name R5-12-47-4_fuse_82;
      phases ABCN;
      from R5-12-47-4_node_196;
      to R5-12-47-4_node_195;
      current_limit 4;
      status CLOSED;
 }

 object fuse:2360 {
      name R5-12-47-4_fuse_83;
      phases AN;
      from R5-12-47-4_node_509;
      to R5-12-47-4_node_507;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2361 {
      name R5-12-47-4_fuse_84;
      phases BN;
      from R5-12-47-4_node_509;
      to R5-12-47-4_node_505;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2362 {
      name R5-12-47-4_fuse_85;
      phases CN;
      from R5-12-47-4_node_501;
      to R5-12-47-4_node_500;
      current_limit 40;
      status CLOSED;
 }

 object fuse:2363 {
      name R5-12-47-4_fuse_86;
      phases CN;
      from R5-12-47-4_node_509;
      to R5-12-47-4_node_508;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2364 {
      name R5-12-47-4_fuse_87;
      phases CN;
      from R5-12-47-4_node_514;
      to R5-12-47-4_node_513;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2365 {
      name R5-12-47-4_fuse_88;
      phases BN;
      from R5-12-47-4_node_514;
      to R5-12-47-4_node_511;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2366 {
      name R5-12-47-4_fuse_89;
      phases AN;
      from R5-12-47-4_node_514;
      to R5-12-47-4_node_512;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2367 {
      name R5-12-47-4_fuse_90;
      phases AN;
      from R5-12-47-4_node_455;
      to R5-12-47-4_node_454;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2368 {
      name R5-12-47-4_fuse_91;
      phases AN;
      from R5-12-47-4_node_457;
      to R5-12-47-4_node_458;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2369 {
      name R5-12-47-4_fuse_92;
      phases BN;
      from R5-12-47-4_node_455;
      to R5-12-47-4_node_672;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2370 {
      name R5-12-47-4_fuse_93;
      phases CN;
      from R5-12-47-4_node_420;
      to R5-12-47-4_node_419;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2371 {
      name R5-12-47-4_fuse_94;
      phases CN;
      from R5-12-47-4_node_420;
      to R5-12-47-4_node_417;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2372 {
      name R5-12-47-4_fuse_95;
      phases BN;
      from R5-12-47-4_node_413;
      to R5-12-47-4_node_412;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2373 {
      name R5-12-47-4_fuse_96;
      phases BN;
      from R5-12-47-4_node_413;
      to R5-12-47-4_node_414;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2374 {
      name R5-12-47-4_fuse_97;
      phases AN;
      from R5-12-47-4_node_245;
      to R5-12-47-4_node_243;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2375 {
      name R5-12-47-4_fuse_98;
      phases AN;
      from R5-12-47-4_node_264;
      to R5-12-47-4_node_265;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2376 {
      name R5-12-47-4_fuse_99;
      phases CN;
      from R5-12-47-4_node_450;
      to R5-12-47-4_node_452;
      current_limit 40;
      status CLOSED;
 }

 object fuse:2377 {
      name R5-12-47-4_fuse_100;
      phases BN;
      from R5-12-47-4_node_427;
      to R5-12-47-4_node_426;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2378 {
      name R5-12-47-4_fuse_101;
      phases BN;
      from R5-12-47-4_node_427;
      to R5-12-47-4_node_423;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2379 {
      name R5-12-47-4_fuse_102;
      phases BN;
      from R5-12-47-4_node_418;
      to R5-12-47-4_node_416;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2380 {
      name R5-12-47-4_fuse_103;
      phases AN;
      from R5-12-47-4_node_418;
      to R5-12-47-4_node_415;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2381 {
      name R5-12-47-4_fuse_104;
      phases AN;
      from R5-12-47-4_node_401;
      to R5-12-47-4_node_399;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2382 {
      name R5-12-47-4_fuse_105;
      phases BN;
      from R5-12-47-4_node_398;
      to R5-12-47-4_node_393;
      current_limit 40;
      status CLOSED;
 }

 object fuse:2383 {
      name R5-12-47-4_fuse_106;
      phases BN;
      from R5-12-47-4_node_490;
      to R5-12-47-4_node_492;
      current_limit 15;
      status CLOSED;
 }

 object fuse:2384 {
      name R5-12-47-4_fuse_107;
      phases BN;
      from R5-12-47-4_node_480;
      to R5-12-47-4_node_477;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2385 {
      name R5-12-47-4_fuse_108;
      phases CN;
      from R5-12-47-4_node_587;
      to R5-12-47-4_node_590;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2386 {
      name R5-12-47-4_fuse_109;
      phases AN;
      from R5-12-47-4_node_588;
      to R5-12-47-4_node_591;
      current_limit 65;
      status CLOSED;
 }

 object fuse:2387 {
      name R5-12-47-4_fuse_110;
      phases ABCN;
      from R5-12-47-4_node_220;
      to R5-12-47-4_node_217;
      current_limit 140;
      status CLOSED;
 }

 object line_configuration:18 {
      conductor_A underground_line_conductor:2;
      conductor_B underground_line_conductor:2;
      conductor_C underground_line_conductor:2;
      conductor_N underground_line_conductor:2;
      spacing line_spacing:13;
 }

 object line_configuration:19 {
      conductor_C underground_line_conductor:3;
      conductor_N underground_line_conductor:3;
      spacing line_spacing:14;
 }

 object line_configuration:20 {
      conductor_B underground_line_conductor:3;
      conductor_N underground_line_conductor:3;
      spacing line_spacing:15;
 }

 object line_configuration:21 {
      conductor_A overhead_line_conductor:4;
      conductor_B overhead_line_conductor:4;
      conductor_C overhead_line_conductor:4;
      conductor_N overhead_line_conductor:4;
      spacing line_spacing:13;
 }

 object line_configuration:22 {
      conductor_A underground_line_conductor:3;
      conductor_N underground_line_conductor:3;
      spacing line_spacing:16;
 }

 object line_configuration:23 {
      conductor_A overhead_line_conductor:5;
      conductor_N overhead_line_conductor:5;
      spacing line_spacing:16;
 }

 object line_configuration:24 {
      conductor_A underground_line_conductor:6;
      conductor_B underground_line_conductor:6;
      conductor_C underground_line_conductor:6;
      conductor_N underground_line_conductor:6;
      spacing line_spacing:13;
 }

 object line_configuration:25 {
      conductor_A underground_line_conductor:3;
      conductor_B underground_line_conductor:3;
      conductor_C underground_line_conductor:3;
      conductor_N underground_line_conductor:3;
      spacing line_spacing:13;
 }

 object line_configuration:26 {
      conductor_A overhead_line_conductor:7;
      conductor_B overhead_line_conductor:7;
      conductor_C overhead_line_conductor:7;
      conductor_N overhead_line_conductor:7;
      spacing line_spacing:13;
 }

 object line_configuration:27 {
      conductor_A overhead_line_conductor:4;
      conductor_N overhead_line_conductor:4;
      spacing line_spacing:16;
 }

 object line_configuration:28 {
      conductor_A overhead_line_conductor:4;
      conductor_N overhead_line_conductor:4;
      spacing line_spacing:16;
 }

 object line_configuration:29 {
      conductor_A overhead_line_conductor:5;
      conductor_B overhead_line_conductor:5;
      conductor_C overhead_line_conductor:5;
      conductor_N overhead_line_conductor:5;
      spacing line_spacing:13;
 }

 object line_configuration:30 {
      conductor_C overhead_line_conductor:4;
      conductor_N overhead_line_conductor:4;
      spacing line_spacing:14;
 }

 object line_configuration:31 {
      conductor_A overhead_line_conductor:8;
      conductor_B overhead_line_conductor:8;
      conductor_C overhead_line_conductor:8;
      conductor_N overhead_line_conductor:8;
      spacing line_spacing:13;
 }

 object line_configuration:32 {
      conductor_A overhead_line_conductor:9;
      conductor_B overhead_line_conductor:9;
      conductor_C overhead_line_conductor:9;
      conductor_N overhead_line_conductor:9;
      spacing line_spacing:13;
 }

 object line_configuration:33 {
      conductor_A overhead_line_conductor:4;
      conductor_B overhead_line_conductor:4;
      conductor_C overhead_line_conductor:4;
      conductor_N overhead_line_conductor:4;
      spacing line_spacing:13;
 }

 object line_configuration:34 {
      conductor_C overhead_line_conductor:9;
      conductor_N overhead_line_conductor:9;
      spacing line_spacing:14;
 }

 object line_configuration:35 {
      conductor_B overhead_line_conductor:4;
      conductor_C overhead_line_conductor:4;
      conductor_N overhead_line_conductor:4;
      spacing line_spacing:17;
 }

 object line_configuration:36 {
      conductor_A overhead_line_conductor:10;
      conductor_B overhead_line_conductor:10;
      conductor_C overhead_line_conductor:10;
      conductor_N overhead_line_conductor:10;
      spacing line_spacing:13;
 }

 object line_configuration:37 {
      conductor_A overhead_line_conductor:11;
      conductor_B overhead_line_conductor:11;
      conductor_C overhead_line_conductor:11;
      conductor_N overhead_line_conductor:11;
      spacing line_spacing:13;
 }

 object line_configuration:38 {
      conductor_A overhead_line_conductor:8;
      conductor_N overhead_line_conductor:8;
      spacing line_spacing:16;
 }

 object line_configuration:39 {
      conductor_B overhead_line_conductor:8;
      conductor_N overhead_line_conductor:8;
      spacing line_spacing:15;
 }

 object line_configuration:40 {
      conductor_C overhead_line_conductor:8;
      conductor_N overhead_line_conductor:8;
      spacing line_spacing:14;
 }

 object line_configuration:41 {
      conductor_C overhead_line_conductor:12;
      conductor_N overhead_line_conductor:12;
      spacing line_spacing:14;
 }

 object line_configuration:42 {
      conductor_A overhead_line_conductor:4;
      conductor_N overhead_line_conductor:4;
      spacing line_spacing:16;
 }

 object line_configuration:43 {
      conductor_B overhead_line_conductor:4;
      conductor_N overhead_line_conductor:4;
      spacing line_spacing:15;
 }

 object line_spacing:13 {
      distance_AB 48.0 in;
      distance_BC 48.0 in;
      distance_AC 48.0 in;
      distance_AN 36.0 in;
      distance_BN 36.0 in;
      distance_CN 36.0 in;
 }

 object line_spacing:14 {
      distance_CN 36.0 in;
 }

 object line_spacing:15 {
      distance_BN 36.0 in;
 }

 object line_spacing:16 {
      distance_AN 36.0 in;
 }

 object line_spacing:17 {
      distance_BC 48.0 in;
      distance_BN 36.0 in;
      distance_CN 36.0 in;
 }

 object load:718 {
      name R5-12-47-4_load_1;
      parent R5-12-47-4_meter_1;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 13428.2072+8185.1193j;
      constant_power_B 13903.9747+8434.2545j;
      constant_power_C 13362.894+8138.4445j;
      nominal_voltage 7200;
      load_class C;
	  	 // object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "718.csv";
	// };
	object complex_assert{
		target voltage_A;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value +270.202-2.16073j;
		within 1;
	};
	object complex_assert{
		target voltage_B;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value -138.723-232.982j;
		within 1;
	};
	object complex_assert{
		target voltage_C;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value -133.063+234.909j;
		within 1;
	};
 }

 object load:719 {
      name R5-12-47-4_load_2;
      parent R5-12-47-4_meter_2;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 17234.9204+10505.4888j;
      constant_power_B 17845.5615+10825.2504j;
      constant_power_C 17151.0919+10445.5823j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:720 {
      name R5-12-47-4_load_3;
      parent R5-12-47-4_meter_3;
      phases CN;
      voltage_C -3600+6235j;
      constant_power_C 30000+15000j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:721 {
      name R5-12-47-4_load_4;
      parent R5-12-47-4_meter_4;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 70000+35000j;
      constant_power_B 70000+35000j;
      constant_power_C 70000+35000j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:722 {
      name R5-12-47-4_load_5;
      parent R5-12-47-4_meter_5;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 100000+50000j;
      constant_power_B 100000+50000j;
      constant_power_C 100000+50000j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:723 {
      name R5-12-47-4_load_6;
      parent R5-12-47-4_meter_6;
      phases CN;
      voltage_C -3600+6235j;
      constant_power_C 20000+10000j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:724 {
      name R5-12-47-4_load_7;
      parent R5-12-47-4_meter_7;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 135000+67500j;
      constant_power_B 135000+67500j;
      constant_power_C 135000+67500j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:725 {
      name R5-12-47-4_load_8;
      parent R5-12-47-4_meter_8;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 135000+67500j;
      constant_power_B 135000+67500j;
      constant_power_C 135000+67500j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:726 {
      name R5-12-47-4_load_9;
      parent R5-12-47-4_meter_9;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 5595.0863+3410.4664j;
      constant_power_B 5793.3228+3514.2727j;
      constant_power_C 5567.8725+3391.0185j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:727 {
      name R5-12-47-4_load_10;
      parent R5-12-47-4_meter_10;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 39766.2023+24239.3573j;
      constant_power_B 41175.1371+24977.1445j;
      constant_power_C 39572.7844+24101.1348j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:728 {
      name R5-12-47-4_load_11;
      parent R5-12-47-4_meter_11;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 8392.6295+5115.6996j;
      constant_power_B 8689.9842+5271.4091j;
      constant_power_C 8351.8088+5086.5278j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:729 {
      name R5-12-47-4_load_12;
      parent R5-12-47-4_meter_12;
      phases CN;
      voltage_C -3600+6235j;
      constant_power_C 30000+15000j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:730 {
      name R5-12-47-4_load_13;
      parent R5-12-47-4_meter_13;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 10000+5000j;
      constant_power_B 10000+5000j;
      constant_power_C 10000+5000j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:731 {
      name R5-12-47-4_load_14;
      parent R5-12-47-4_meter_14;
      phases CN;
      voltage_C -3600+6235j;
      constant_power_C 20000+10000j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:732 {
      name R5-12-47-4_load_15;
      parent R5-12-47-4_meter_15;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 20000+10000j;
      constant_power_B 20000+10000j;
      constant_power_C 20000+10000j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:733 {
      name R5-12-47-4_load_16;
      parent R5-12-47-4_meter_16;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 40000+20000j;
      constant_power_B 40000+20000j;
      constant_power_C 40000+20000j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:734 {
      name R5-12-47-4_load_17;
      parent R5-12-47-4_meter_17;
      phases BCN;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_B 105900+64200j;
      constant_power_C 33900+20700j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:735 {
      name R5-12-47-4_load_18;
      parent R5-12-47-4_meter_18;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 41256.0939+25147.5158j;
      constant_power_B 42717.8162+25912.9451j;
      constant_power_C 41055.4294+25004.1146j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:736 {
      name R5-12-47-4_load_19;
      parent R5-12-47-4_meter_19;
      phases CN;
      voltage_C -3600+6235j;
      constant_power_C 2227.149+1356.4074j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:737 {
      name R5-12-47-4_load_20;
      parent R5-12-47-4_meter_20;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 37375.1766+22781.9155j;
      constant_power_B 38699.3963+23475.3417j;
      constant_power_C 37193.3884+22652.0039j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:738 {
      name R5-12-47-4_load_21;
      parent R5-12-47-4_meter_21;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 43011.3376+26217.4188j;
      constant_power_B 44535.249+27015.4133j;
      constant_power_C 42802.1358+26067.9166j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:739 {
      name R5-12-47-4_load_22;
      parent R5-12-47-4_meter_22;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 17078.2287+10409.9779j;
      constant_power_B 17683.3181+10726.8323j;
      constant_power_C 16995.1623+10350.616j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:740 {
      name R5-12-47-4_load_23;
      parent R5-12-47-4_meter_23;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 16785.259+10231.3992j;
      constant_power_B 17379.9684+10542.8181j;
      constant_power_C 16703.6175+10173.0556j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:741 {
      name R5-12-47-4_load_24;
      parent R5-12-47-4_meter_24;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 56355.2488+34351.1558j;
      constant_power_B 58351.9411+35396.7215j;
      constant_power_C 56081.1438+34155.2717j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:742 {
      name R5-12-47-4_load_25;
      parent R5-12-47-4_meter_25;
      phases CN;
      voltage_C -3600+6235j;
      constant_power_C 51107.7668+31126.3206j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:743 {
      name R5-12-47-4_load_26;
      parent R5-12-47-4_meter_26;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 18366.0333+11194.955j;
      constant_power_B 19016.7503+11535.7022j;
      constant_power_C 18276.7032+11131.1168j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:744 {
      name R5-12-47-4_load_27;
      parent R5-12-47-4_meter_27;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 8253.8177+5031.0874j;
      constant_power_B 8546.2543+5184.2214j;
      constant_power_C 8213.6722+5002.3981j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:745 {
      name R5-12-47-4_load_28;
      parent R5-12-47-4_meter_28;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 47346.1753+28859.7048j;
      constant_power_B 49023.672+29738.1241j;
      constant_power_C 47115.8893+28695.1352j;
      nominal_voltage 7200;
      load_class C;
	  	  	 // object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "745.csv";
	// };
	object complex_assert{
		target voltage_A;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value +270.043-2.29404j;
		within 1;
	};
	object complex_assert{
		target voltage_B;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value -138.759-232.77j;
		within 1;
	};
	object complex_assert{
		target voltage_C;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value -132.868+234.838j;
		within 1;
	};
 }

 object load:746 {
      name R5-12-47-4_load_29;
      parent R5-12-47-4_meter_29;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 31573.8231+19245.7196j;
      constant_power_B 32692.4981+19831.5126j;
      constant_power_C 31420.2519+19135.9728j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:747 {
      name R5-12-47-4_load_30;
      parent R5-12-47-4_meter_30;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 69118.5582+42130.989j;
      constant_power_B 71567.4605+43413.3539j;
      constant_power_C 68782.3741+41890.7411j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:748 {
      name R5-12-47-4_load_31;
      parent R5-12-47-4_meter_31;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 5444.1374+3318.456j;
      constant_power_B 5637.0257+3419.4617j;
      constant_power_C 5417.6578+3299.5328j;
      nominal_voltage 7200;
      load_class C;
 }

 object load:749 {
      name R5-12-47-4_load_32;
      parent R5-12-47-4_meter_32;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      constant_power_A 428670+50j;
      constant_power_B 428670+50j;
      constant_power_C 428670+50j;
      nominal_voltage 7200;
      load_class R;
 }

 object meter:1275 {
      name R5-12-47-4_meter_1;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1276 {
      name R5-12-47-4_meter_2;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1277 {
      name R5-12-47-4_meter_3;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1278 {
      name R5-12-47-4_meter_4;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1279 {
      name R5-12-47-4_meter_5;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1280 {
      name R5-12-47-4_meter_6;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1281 {
      name R5-12-47-4_meter_7;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1282 {
      name R5-12-47-4_meter_8;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1283 {
      name R5-12-47-4_meter_9;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "1283.csv";
	// };
	object complex_assert{
		target voltage_A;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value +270.337-2.04519j;
		within 1;
	};
	object complex_assert{
		target voltage_B;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value -138.61-233.078j;
		within 1;
	};
	object complex_assert{
		target voltage_C;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value -133.209+234.984j;
		within 1;
	};
 }

 object meter:1284 {
      name R5-12-47-4_meter_10;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1285 {
      name R5-12-47-4_meter_11;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1286 {
      name R5-12-47-4_meter_12;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1287 {
      name R5-12-47-4_meter_13;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1288 {
      name R5-12-47-4_meter_14;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1289 {
      name R5-12-47-4_meter_15;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1290 {
      name R5-12-47-4_meter_16;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1291 {
      name R5-12-47-4_meter_17;
      phases BCN;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1292 {
      name R5-12-47-4_meter_18;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1293 {
      name R5-12-47-4_meter_19;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1294 {
      name R5-12-47-4_meter_20;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1295 {
      name R5-12-47-4_meter_21;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1296 {
      name R5-12-47-4_meter_22;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1297 {
      name R5-12-47-4_meter_23;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1298 {
      name R5-12-47-4_meter_24;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1299 {
      name R5-12-47-4_meter_25;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1300 {
      name R5-12-47-4_meter_26;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1301 {
      name R5-12-47-4_meter_27;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1302 {
      name R5-12-47-4_meter_28;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1303 {
      name R5-12-47-4_meter_29;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1304 {
      name R5-12-47-4_meter_30;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object meter:1305 {
      name R5-12-47-4_meter_31;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
	  // object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "1305.csv";
	// };
	object complex_assert{
		target voltage_A;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value +269.976-2.51763j;
		within 1;
	};
	object complex_assert{
		target voltage_B;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value -139.027-232.693j;
		within 1;
	};
	object complex_assert{
		target voltage_C;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value -132.669+234.873j;
		within 1;
	};
 }

 object meter:1306 {
      name R5-12-47-4_meter_32;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 // Meter at feeder
 object meter:2420 {
      name R5-12-47-4_meter_33;
      phases ABCN;
      nominal_voltage 7200;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
 }

 object node:44 {
      name R5-12-47-4_node_1;
      parent R5-12-47-4_meter_33;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:45 {
      name R5-12-47-4_node_2;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:46 {
      name R5-12-47-4_node_3;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:47 {
      name R5-12-47-4_node_4;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:48 {
      name R5-12-47-4_node_5;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:49 {
      name R5-12-47-4_node_6;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:50 {
      name R5-12-47-4_node_7;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:51 {
      name R5-12-47-4_node_8;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:52 {
      name R5-12-47-4_node_9;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:53 {
      name R5-12-47-4_node_10;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:54 {
      name R5-12-47-4_node_11;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:55 {
      name R5-12-47-4_node_12;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:56 {
      name R5-12-47-4_node_13;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:57 {
      name R5-12-47-4_node_14;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:58 {
      name R5-12-47-4_node_15;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:59 {
      name R5-12-47-4_node_16;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:60 {
      name R5-12-47-4_node_17;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:61 {
      name R5-12-47-4_node_18;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:62 {
      name R5-12-47-4_node_19;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:63 {
      name R5-12-47-4_node_20;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:64 {
      name R5-12-47-4_node_21;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:65 {
      name R5-12-47-4_node_22;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:66 {
      name R5-12-47-4_node_23;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:67 {
      name R5-12-47-4_node_24;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:68 {
      name R5-12-47-4_node_25;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:69 {
      name R5-12-47-4_node_26;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:70 {
      name R5-12-47-4_node_27;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:71 {
      name R5-12-47-4_node_28;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:72 {
      name R5-12-47-4_node_29;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:73 {
      name R5-12-47-4_node_30;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:74 {
      name R5-12-47-4_node_31;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:75 {
      name R5-12-47-4_node_32;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:76 {
      name R5-12-47-4_node_33;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:77 {
      name R5-12-47-4_node_34;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:78 {
      name R5-12-47-4_node_35;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:79 {
      name R5-12-47-4_node_36;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:80 {
      name R5-12-47-4_node_37;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:81 {
      name R5-12-47-4_node_38;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:82 {
      name R5-12-47-4_node_39;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:83 {
      name R5-12-47-4_node_40;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:84 {
      name R5-12-47-4_node_41;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:85 {
      name R5-12-47-4_node_42;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:86 {
      name R5-12-47-4_node_43;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:87 {
      name R5-12-47-4_node_44;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:88 {
      name R5-12-47-4_node_45;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:89 {
      name R5-12-47-4_node_46;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:90 {
      name R5-12-47-4_node_47;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:91 {
      name R5-12-47-4_node_48;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:92 {
      name R5-12-47-4_node_49;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:93 {
      name R5-12-47-4_node_50;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:94 {
      name R5-12-47-4_node_51;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:95 {
      name R5-12-47-4_node_52;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:96 {
      name R5-12-47-4_node_53;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:97 {
      name R5-12-47-4_node_54;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:98 {
      name R5-12-47-4_node_55;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:99 {
      name R5-12-47-4_node_56;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:100 {
      name R5-12-47-4_node_57;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:101 {
      name R5-12-47-4_node_58;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:102 {
      name R5-12-47-4_node_59;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:103 {
      name R5-12-47-4_node_60;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:104 {
      name R5-12-47-4_node_61;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:105 {
      name R5-12-47-4_node_62;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:106 {
      name R5-12-47-4_node_63;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:107 {
      name R5-12-47-4_node_64;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:108 {
      name R5-12-47-4_node_65;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:109 {
      name R5-12-47-4_node_66;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:110 {
      name R5-12-47-4_node_67;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:111 {
      name R5-12-47-4_node_68;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:112 {
      name R5-12-47-4_node_69;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:113 {
      name R5-12-47-4_node_70;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:114 {
      name R5-12-47-4_node_71;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:115 {
      name R5-12-47-4_node_72;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:116 {
      name R5-12-47-4_node_73;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:117 {
      name R5-12-47-4_node_74;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:118 {
      name R5-12-47-4_node_75;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:119 {
      name R5-12-47-4_node_76;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:120 {
      name R5-12-47-4_node_77;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:121 {
      name R5-12-47-4_node_78;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:122 {
      name R5-12-47-4_node_79;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:123 {
      name R5-12-47-4_node_80;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:124 {
      name R5-12-47-4_node_81;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:125 {
      name R5-12-47-4_node_82;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:126 {
      name R5-12-47-4_node_83;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:127 {
      name R5-12-47-4_node_84;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:128 {
      name R5-12-47-4_node_85;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:129 {
      name R5-12-47-4_node_86;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:130 {
      name R5-12-47-4_node_87;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:131 {
      name R5-12-47-4_node_88;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:132 {
      name R5-12-47-4_node_89;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:133 {
      name R5-12-47-4_node_90;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:134 {
      name R5-12-47-4_node_91;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:135 {
      name R5-12-47-4_node_92;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:136 {
      name R5-12-47-4_node_93;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:137 {
      name R5-12-47-4_node_94;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:138 {
      name R5-12-47-4_node_95;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:139 {
      name R5-12-47-4_node_96;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
	  // object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "139.csv";
	// };
	object complex_assert{
		target voltage_A;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value +7122.89-11.3891j;
		within 1;
	};
	object complex_assert{
		target voltage_B;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value -3589.75-6161.35j;
		within 1;
	};
	object complex_assert{
		target voltage_C;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value -3549.12+6174.19j;
		within 1;
	};

 }

 object node:140 {
      name R5-12-47-4_node_97;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:141 {
      name R5-12-47-4_node_98;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:142 {
      name R5-12-47-4_node_99;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:143 {
      name R5-12-47-4_node_100;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:144 {
      name R5-12-47-4_node_101;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:145 {
      name R5-12-47-4_node_102;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:146 {
      name R5-12-47-4_node_103;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:147 {
      name R5-12-47-4_node_104;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:148 {
      name R5-12-47-4_node_105;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:149 {
      name R5-12-47-4_node_106;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:150 {
      name R5-12-47-4_node_107;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:151 {
      name R5-12-47-4_node_108;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:152 {
      name R5-12-47-4_node_109;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:153 {
      name R5-12-47-4_node_110;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:154 {
      name R5-12-47-4_node_111;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:155 {
      name R5-12-47-4_node_112;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:156 {
      name R5-12-47-4_node_113;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:157 {
      name R5-12-47-4_node_114;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:158 {
      name R5-12-47-4_node_115;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:159 {
      name R5-12-47-4_node_116;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:160 {
      name R5-12-47-4_node_117;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:161 {
      name R5-12-47-4_node_118;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:162 {
      name R5-12-47-4_node_119;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:163 {
      name R5-12-47-4_node_120;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:164 {
      name R5-12-47-4_node_121;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:165 {
      name R5-12-47-4_node_122;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:166 {
      name R5-12-47-4_node_123;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:167 {
      name R5-12-47-4_node_124;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:168 {
      name R5-12-47-4_node_125;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:169 {
      name R5-12-47-4_node_126;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:170 {
      name R5-12-47-4_node_127;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:171 {
      name R5-12-47-4_node_128;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:172 {
      name R5-12-47-4_node_129;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:173 {
      name R5-12-47-4_node_130;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:174 {
      name R5-12-47-4_node_131;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:175 {
      name R5-12-47-4_node_132;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:176 {
      name R5-12-47-4_node_133;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:177 {
      name R5-12-47-4_node_134;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:178 {
      name R5-12-47-4_node_135;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:179 {
      name R5-12-47-4_node_136;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:180 {
      name R5-12-47-4_node_137;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:181 {
      name R5-12-47-4_node_138;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:182 {
      name R5-12-47-4_node_139;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:183 {
      name R5-12-47-4_node_140;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:184 {
      name R5-12-47-4_node_141;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:185 {
      name R5-12-47-4_node_142;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:186 {
      name R5-12-47-4_node_143;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:187 {
      name R5-12-47-4_node_144;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:188 {
      name R5-12-47-4_node_145;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:189 {
      name R5-12-47-4_node_146;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:190 {
      name R5-12-47-4_node_147;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:191 {
      name R5-12-47-4_node_148;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:192 {
      name R5-12-47-4_node_149;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:193 {
      name R5-12-47-4_node_150;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:194 {
      name R5-12-47-4_node_151;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:195 {
      name R5-12-47-4_node_152;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:196 {
      name R5-12-47-4_node_153;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:197 {
      name R5-12-47-4_node_154;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:198 {
      name R5-12-47-4_node_155;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:199 {
      name R5-12-47-4_node_156;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:200 {
      name R5-12-47-4_node_157;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:201 {
      name R5-12-47-4_node_158;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:202 {
      name R5-12-47-4_node_159;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:203 {
      name R5-12-47-4_node_160;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:204 {
      name R5-12-47-4_node_161;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:205 {
      name R5-12-47-4_node_162;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
	  // object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "205.csv";
	// };
	object complex_assert{
		target voltage_A;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value +7173.5-2.57263j;
		within 1;
	};
	object complex_assert{
		target voltage_B;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value -3590.73-6204.72j;
		within 1;
	};
	object complex_assert{
		target voltage_C;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value -3579.77+6209.79j;
		within 1;
	};

 }

 object node:206 {
      name R5-12-47-4_node_163;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:207 {
      name R5-12-47-4_node_164;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:208 {
      name R5-12-47-4_node_165;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:209 {
      name R5-12-47-4_node_166;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:210 {
      name R5-12-47-4_node_167;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:211 {
      name R5-12-47-4_node_168;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:212 {
      name R5-12-47-4_node_169;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:213 {
      name R5-12-47-4_node_170;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:214 {
      name R5-12-47-4_node_171;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:215 {
      name R5-12-47-4_node_172;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:216 {
      name R5-12-47-4_node_173;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:217 {
      name R5-12-47-4_node_174;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:218 {
      name R5-12-47-4_node_175;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:219 {
      name R5-12-47-4_node_176;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:220 {
      name R5-12-47-4_node_177;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:221 {
      name R5-12-47-4_node_178;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:222 {
      name R5-12-47-4_node_179;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:223 {
      name R5-12-47-4_node_180;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:224 {
      name R5-12-47-4_node_181;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:225 {
      name R5-12-47-4_node_182;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:226 {
      name R5-12-47-4_node_183;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:227 {
      name R5-12-47-4_node_184;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:228 {
      name R5-12-47-4_node_185;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:229 {
      name R5-12-47-4_node_186;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:230 {
      name R5-12-47-4_node_187;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:231 {
      name R5-12-47-4_node_188;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:232 {
      name R5-12-47-4_node_189;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:233 {
      name R5-12-47-4_node_190;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:234 {
      name R5-12-47-4_node_191;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:235 {
      name R5-12-47-4_node_192;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:236 {
      name R5-12-47-4_node_193;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:237 {
      name R5-12-47-4_node_194;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:238 {
      name R5-12-47-4_node_195;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:239 {
      name R5-12-47-4_node_196;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:240 {
      name R5-12-47-4_node_197;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:241 {
      name R5-12-47-4_node_198;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:242 {
      name R5-12-47-4_node_199;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:243 {
      name R5-12-47-4_node_200;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:244 {
      name R5-12-47-4_node_201;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:245 {
      name R5-12-47-4_node_202;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:246 {
      name R5-12-47-4_node_203;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:247 {
      name R5-12-47-4_node_204;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:248 {
      name R5-12-47-4_node_205;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:249 {
      name R5-12-47-4_node_206;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:250 {
      name R5-12-47-4_node_207;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:251 {
      name R5-12-47-4_node_208;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:252 {
      name R5-12-47-4_node_209;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:253 {
      name R5-12-47-4_node_210;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:254 {
      name R5-12-47-4_node_211;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:255 {
      name R5-12-47-4_node_212;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:256 {
      name R5-12-47-4_node_213;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:257 {
      name R5-12-47-4_node_214;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:258 {
      name R5-12-47-4_node_215;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:259 {
      name R5-12-47-4_node_216;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:260 {
      name R5-12-47-4_node_217;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:261 {
      name R5-12-47-4_node_218;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:262 {
      name R5-12-47-4_node_219;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:263 {
      name R5-12-47-4_node_220;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:264 {
      name R5-12-47-4_node_221;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:265 {
      name R5-12-47-4_node_222;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:266 {
      name R5-12-47-4_node_223;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:267 {
      name R5-12-47-4_node_224;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:268 {
      name R5-12-47-4_node_225;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:269 {
      name R5-12-47-4_node_226;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:270 {
      name R5-12-47-4_node_227;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:271 {
      name R5-12-47-4_node_228;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:272 {
      name R5-12-47-4_node_229;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:273 {
      name R5-12-47-4_node_230;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:274 {
      name R5-12-47-4_node_231;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:275 {
      name R5-12-47-4_node_232;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:276 {
      name R5-12-47-4_node_233;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:277 {
      name R5-12-47-4_node_234;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:278 {
      name R5-12-47-4_node_235;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:279 {
      name R5-12-47-4_node_236;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:280 {
      name R5-12-47-4_node_237;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:281 {
      name R5-12-47-4_node_238;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:282 {
      name R5-12-47-4_node_239;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:283 {
      name R5-12-47-4_node_240;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:284 {
      name R5-12-47-4_node_241;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:285 {
      name R5-12-47-4_node_242;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:286 {
      name R5-12-47-4_node_243;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:287 {
      name R5-12-47-4_node_244;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:288 {
      name R5-12-47-4_node_245;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:289 {
      name R5-12-47-4_node_246;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:290 {
      name R5-12-47-4_node_247;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:291 {
      name R5-12-47-4_node_248;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:292 {
      name R5-12-47-4_node_249;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:293 {
      name R5-12-47-4_node_250;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:294 {
      name R5-12-47-4_node_251;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:295 {
      name R5-12-47-4_node_252;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:296 {
      name R5-12-47-4_node_253;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:297 {
      name R5-12-47-4_node_254;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:298 {
      name R5-12-47-4_node_255;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:299 {
      name R5-12-47-4_node_256;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:300 {
      name R5-12-47-4_node_257;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:301 {
      name R5-12-47-4_node_258;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:302 {
      name R5-12-47-4_node_259;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:303 {
      name R5-12-47-4_node_260;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:304 {
      name R5-12-47-4_node_261;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:305 {
      name R5-12-47-4_node_262;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:306 {
      name R5-12-47-4_node_263;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:307 {
      name R5-12-47-4_node_264;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:308 {
      name R5-12-47-4_node_265;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:309 {
      name R5-12-47-4_node_266;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:310 {
      name R5-12-47-4_node_267;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:311 {
      name R5-12-47-4_node_268;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:312 {
      name R5-12-47-4_node_269;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:313 {
      name R5-12-47-4_node_270;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:314 {
      name R5-12-47-4_node_271;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:315 {
      name R5-12-47-4_node_272;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:316 {
      name R5-12-47-4_node_273;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:317 {
      name R5-12-47-4_node_274;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:318 {
      name R5-12-47-4_node_275;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:319 {
      name R5-12-47-4_node_276;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:320 {
      name R5-12-47-4_node_277;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:321 {
      name R5-12-47-4_node_278;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:322 {
      name R5-12-47-4_node_279;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:323 {
      name R5-12-47-4_node_280;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:324 {
      name R5-12-47-4_node_281;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:325 {
      name R5-12-47-4_node_282;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:326 {
      name R5-12-47-4_node_283;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:327 {
      name R5-12-47-4_node_284;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:328 {
      name R5-12-47-4_node_285;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:329 {
      name R5-12-47-4_node_286;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:330 {
      name R5-12-47-4_node_287;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:331 {
      name R5-12-47-4_node_288;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:332 {
      name R5-12-47-4_node_289;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
	  // object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "332.csv";
	// };
	object complex_assert{
		target voltage_A;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value +7022.95-50.8608j;
		within 1;
	};
	object complex_assert{
		target voltage_B;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value -3600.9-6058.33j;
		within 1;
	};
	object complex_assert{
		target voltage_C;
		once ONCE_TRUE;
		in '2000-01-01 00:07:00 EST';
		value -3463.02+6102.98j;
		within 1;
	};

 }

 object node:333 {
      name R5-12-47-4_node_290;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:334 {
      name R5-12-47-4_node_291;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:335 {
      name R5-12-47-4_node_292;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:336 {
      name R5-12-47-4_node_293;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:337 {
      name R5-12-47-4_node_294;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:338 {
      name R5-12-47-4_node_295;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:339 {
      name R5-12-47-4_node_296;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:340 {
      name R5-12-47-4_node_297;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:341 {
      name R5-12-47-4_node_298;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:342 {
      name R5-12-47-4_node_299;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:343 {
      name R5-12-47-4_node_300;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:344 {
      name R5-12-47-4_node_301;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:345 {
      name R5-12-47-4_node_302;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:346 {
      name R5-12-47-4_node_303;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:347 {
      name R5-12-47-4_node_304;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:348 {
      name R5-12-47-4_node_305;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:349 {
      name R5-12-47-4_node_306;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:350 {
      name R5-12-47-4_node_307;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:351 {
      name R5-12-47-4_node_308;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:352 {
      name R5-12-47-4_node_309;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:353 {
      name R5-12-47-4_node_310;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:354 {
      name R5-12-47-4_node_311;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:355 {
      name R5-12-47-4_node_312;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:356 {
      name R5-12-47-4_node_313;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:357 {
      name R5-12-47-4_node_314;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:358 {
      name R5-12-47-4_node_315;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:359 {
      name R5-12-47-4_node_316;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:360 {
      name R5-12-47-4_node_317;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:361 {
      name R5-12-47-4_node_318;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:362 {
      name R5-12-47-4_node_319;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:363 {
      name R5-12-47-4_node_320;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:364 {
      name R5-12-47-4_node_321;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:365 {
      name R5-12-47-4_node_322;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:366 {
      name R5-12-47-4_node_323;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:367 {
      name R5-12-47-4_node_324;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:368 {
      name R5-12-47-4_node_325;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:369 {
      name R5-12-47-4_node_326;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:370 {
      name R5-12-47-4_node_327;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:371 {
      name R5-12-47-4_node_328;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:372 {
      name R5-12-47-4_node_329;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:373 {
      name R5-12-47-4_node_330;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:374 {
      name R5-12-47-4_node_331;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:375 {
      name R5-12-47-4_node_332;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:376 {
      name R5-12-47-4_node_333;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:377 {
      name R5-12-47-4_node_334;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:378 {
      name R5-12-47-4_node_335;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:379 {
      name R5-12-47-4_node_336;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:380 {
      name R5-12-47-4_node_337;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:381 {
      name R5-12-47-4_node_338;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:382 {
      name R5-12-47-4_node_339;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:383 {
      name R5-12-47-4_node_340;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:384 {
      name R5-12-47-4_node_341;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:385 {
      name R5-12-47-4_node_342;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:386 {
      name R5-12-47-4_node_343;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:387 {
      name R5-12-47-4_node_344;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:388 {
      name R5-12-47-4_node_345;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:389 {
      name R5-12-47-4_node_346;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:390 {
      name R5-12-47-4_node_347;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:391 {
      name R5-12-47-4_node_348;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:392 {
      name R5-12-47-4_node_349;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:393 {
      name R5-12-47-4_node_350;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:394 {
      name R5-12-47-4_node_351;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:395 {
      name R5-12-47-4_node_352;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:396 {
      name R5-12-47-4_node_353;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:397 {
      name R5-12-47-4_node_354;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:398 {
      name R5-12-47-4_node_355;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:399 {
      name R5-12-47-4_node_356;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:400 {
      name R5-12-47-4_node_357;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:401 {
      name R5-12-47-4_node_358;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:402 {
      name R5-12-47-4_node_359;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:403 {
      name R5-12-47-4_node_360;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:404 {
      name R5-12-47-4_node_361;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:405 {
      name R5-12-47-4_node_362;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:406 {
      name R5-12-47-4_node_363;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:407 {
      name R5-12-47-4_node_364;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:408 {
      name R5-12-47-4_node_365;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:409 {
      name R5-12-47-4_node_366;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:410 {
      name R5-12-47-4_node_367;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:411 {
      name R5-12-47-4_node_368;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:412 {
      name R5-12-47-4_node_369;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:413 {
      name R5-12-47-4_node_370;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:414 {
      name R5-12-47-4_node_371;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:415 {
      name R5-12-47-4_node_372;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:416 {
      name R5-12-47-4_node_373;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:417 {
      name R5-12-47-4_node_374;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:418 {
      name R5-12-47-4_node_375;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:419 {
      name R5-12-47-4_node_376;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:420 {
      name R5-12-47-4_node_377;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:421 {
      name R5-12-47-4_node_378;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:422 {
      name R5-12-47-4_node_379;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:423 {
      name R5-12-47-4_node_380;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:424 {
      name R5-12-47-4_node_381;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:425 {
      name R5-12-47-4_node_382;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:426 {
      name R5-12-47-4_node_383;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:427 {
      name R5-12-47-4_node_384;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:428 {
      name R5-12-47-4_node_385;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:429 {
      name R5-12-47-4_node_386;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:430 {
      name R5-12-47-4_node_387;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:431 {
      name R5-12-47-4_node_388;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:432 {
      name R5-12-47-4_node_389;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:433 {
      name R5-12-47-4_node_390;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:434 {
      name R5-12-47-4_node_391;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:435 {
      name R5-12-47-4_node_392;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:436 {
      name R5-12-47-4_node_393;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:437 {
      name R5-12-47-4_node_394;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:438 {
      name R5-12-47-4_node_395;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:439 {
      name R5-12-47-4_node_396;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:440 {
      name R5-12-47-4_node_397;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:441 {
      name R5-12-47-4_node_398;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:442 {
      name R5-12-47-4_node_399;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:443 {
      name R5-12-47-4_node_400;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:444 {
      name R5-12-47-4_node_401;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:445 {
      name R5-12-47-4_node_402;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:446 {
      name R5-12-47-4_node_403;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:447 {
      name R5-12-47-4_node_404;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:448 {
      name R5-12-47-4_node_405;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:449 {
      name R5-12-47-4_node_406;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:450 {
      name R5-12-47-4_node_407;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:451 {
      name R5-12-47-4_node_408;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:452 {
      name R5-12-47-4_node_409;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:453 {
      name R5-12-47-4_node_410;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:454 {
      name R5-12-47-4_node_411;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:455 {
      name R5-12-47-4_node_412;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:456 {
      name R5-12-47-4_node_413;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:457 {
      name R5-12-47-4_node_414;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:458 {
      name R5-12-47-4_node_415;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:459 {
      name R5-12-47-4_node_416;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:460 {
      name R5-12-47-4_node_417;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:461 {
      name R5-12-47-4_node_418;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:462 {
      name R5-12-47-4_node_419;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:463 {
      name R5-12-47-4_node_420;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:464 {
      name R5-12-47-4_node_421;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:465 {
      name R5-12-47-4_node_422;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:466 {
      name R5-12-47-4_node_423;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:467 {
      name R5-12-47-4_node_424;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:468 {
      name R5-12-47-4_node_425;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:469 {
      name R5-12-47-4_node_426;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:470 {
      name R5-12-47-4_node_427;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:471 {
      name R5-12-47-4_node_428;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:472 {
      name R5-12-47-4_node_429;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:473 {
      name R5-12-47-4_node_430;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:474 {
      name R5-12-47-4_node_431;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:475 {
      name R5-12-47-4_node_432;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:476 {
      name R5-12-47-4_node_433;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:477 {
      name R5-12-47-4_node_434;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:478 {
      name R5-12-47-4_node_435;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:479 {
      name R5-12-47-4_node_436;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:480 {
      name R5-12-47-4_node_437;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:481 {
      name R5-12-47-4_node_438;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:482 {
      name R5-12-47-4_node_439;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:483 {
      name R5-12-47-4_node_440;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:484 {
      name R5-12-47-4_node_441;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:485 {
      name R5-12-47-4_node_442;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:486 {
      name R5-12-47-4_node_443;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:487 {
      name R5-12-47-4_node_444;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:488 {
      name R5-12-47-4_node_445;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:489 {
      name R5-12-47-4_node_446;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:490 {
      name R5-12-47-4_node_447;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:491 {
      name R5-12-47-4_node_448;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:492 {
      name R5-12-47-4_node_449;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:493 {
      name R5-12-47-4_node_450;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:494 {
      name R5-12-47-4_node_451;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:495 {
      name R5-12-47-4_node_452;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:496 {
      name R5-12-47-4_node_453;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:497 {
      name R5-12-47-4_node_454;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:498 {
      name R5-12-47-4_node_455;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:499 {
      name R5-12-47-4_node_456;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:500 {
      name R5-12-47-4_node_457;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:501 {
      name R5-12-47-4_node_458;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:502 {
      name R5-12-47-4_node_459;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:503 {
      name R5-12-47-4_node_460;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:504 {
      name R5-12-47-4_node_461;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:505 {
      name R5-12-47-4_node_462;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:506 {
      name R5-12-47-4_node_463;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:507 {
      name R5-12-47-4_node_464;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:508 {
      name R5-12-47-4_node_465;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:509 {
      name R5-12-47-4_node_466;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:510 {
      name R5-12-47-4_node_467;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:511 {
      name R5-12-47-4_node_468;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:512 {
      name R5-12-47-4_node_469;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:513 {
      name R5-12-47-4_node_470;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:514 {
      name R5-12-47-4_node_471;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:515 {
      name R5-12-47-4_node_472;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:516 {
      name R5-12-47-4_node_473;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:517 {
      name R5-12-47-4_node_474;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:518 {
      name R5-12-47-4_node_475;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:519 {
      name R5-12-47-4_node_476;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:520 {
      name R5-12-47-4_node_477;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:521 {
      name R5-12-47-4_node_478;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:522 {
      name R5-12-47-4_node_479;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:523 {
      name R5-12-47-4_node_480;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:524 {
      name R5-12-47-4_node_481;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:525 {
      name R5-12-47-4_node_482;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:526 {
      name R5-12-47-4_node_483;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:527 {
      name R5-12-47-4_node_484;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:528 {
      name R5-12-47-4_node_485;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:529 {
      name R5-12-47-4_node_486;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:530 {
      name R5-12-47-4_node_487;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:531 {
      name R5-12-47-4_node_488;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:532 {
      name R5-12-47-4_node_489;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:533 {
      name R5-12-47-4_node_490;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:534 {
      name R5-12-47-4_node_491;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:535 {
      name R5-12-47-4_node_492;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:536 {
      name R5-12-47-4_node_493;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:537 {
      name R5-12-47-4_node_494;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:538 {
      name R5-12-47-4_node_495;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:539 {
      name R5-12-47-4_node_496;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:540 {
      name R5-12-47-4_node_497;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:541 {
      name R5-12-47-4_node_498;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:542 {
      name R5-12-47-4_node_499;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:543 {
      name R5-12-47-4_node_500;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:544 {
      name R5-12-47-4_node_501;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:545 {
      name R5-12-47-4_node_502;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:546 {
      name R5-12-47-4_node_503;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:547 {
      name R5-12-47-4_node_504;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:548 {
      name R5-12-47-4_node_505;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:549 {
      name R5-12-47-4_node_506;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:550 {
      name R5-12-47-4_node_507;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:551 {
      name R5-12-47-4_node_508;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:552 {
      name R5-12-47-4_node_509;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:553 {
      name R5-12-47-4_node_510;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:554 {
      name R5-12-47-4_node_511;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:555 {
      name R5-12-47-4_node_512;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:556 {
      name R5-12-47-4_node_513;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:557 {
      name R5-12-47-4_node_514;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:558 {
      name R5-12-47-4_node_515;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:559 {
      name R5-12-47-4_node_516;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:560 {
      name R5-12-47-4_node_517;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:561 {
      name R5-12-47-4_node_518;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:562 {
      name R5-12-47-4_node_519;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:563 {
      name R5-12-47-4_node_520;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:564 {
      name R5-12-47-4_node_521;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:565 {
      name R5-12-47-4_node_522;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:566 {
      name R5-12-47-4_node_523;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:567 {
      name R5-12-47-4_node_524;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:568 {
      name R5-12-47-4_node_525;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:569 {
      name R5-12-47-4_node_526;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:570 {
      name R5-12-47-4_node_527;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:571 {
      name R5-12-47-4_node_528;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:572 {
      name R5-12-47-4_node_529;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:573 {
      name R5-12-47-4_node_530;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:574 {
      name R5-12-47-4_node_531;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:575 {
      name R5-12-47-4_node_532;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:576 {
      name R5-12-47-4_node_533;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:577 {
      name R5-12-47-4_node_534;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:578 {
      name R5-12-47-4_node_535;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:579 {
      name R5-12-47-4_node_536;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:580 {
      name R5-12-47-4_node_537;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:581 {
      name R5-12-47-4_node_538;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:582 {
      name R5-12-47-4_node_539;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:583 {
      name R5-12-47-4_node_540;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:584 {
      name R5-12-47-4_node_541;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:585 {
      name R5-12-47-4_node_542;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:586 {
      name R5-12-47-4_node_543;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:587 {
      name R5-12-47-4_node_544;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:588 {
      name R5-12-47-4_node_545;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:589 {
      name R5-12-47-4_node_546;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:590 {
      name R5-12-47-4_node_547;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:591 {
      name R5-12-47-4_node_548;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:592 {
      name R5-12-47-4_node_549;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:593 {
      name R5-12-47-4_node_550;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:594 {
      name R5-12-47-4_node_551;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:595 {
      name R5-12-47-4_node_552;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:596 {
      name R5-12-47-4_node_553;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:597 {
      name R5-12-47-4_node_554;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:598 {
      name R5-12-47-4_node_555;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:599 {
      name R5-12-47-4_node_556;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:600 {
      name R5-12-47-4_node_557;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:601 {
      name R5-12-47-4_node_558;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:602 {
      name R5-12-47-4_node_559;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:603 {
      name R5-12-47-4_node_560;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:604 {
      name R5-12-47-4_node_561;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:605 {
      name R5-12-47-4_node_562;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:606 {
      name R5-12-47-4_node_563;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:607 {
      name R5-12-47-4_node_564;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:608 {
      name R5-12-47-4_node_565;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:609 {
      name R5-12-47-4_node_566;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:610 {
      name R5-12-47-4_node_567;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:611 {
      name R5-12-47-4_node_568;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:612 {
      name R5-12-47-4_node_569;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:613 {
      name R5-12-47-4_node_570;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:614 {
      name R5-12-47-4_node_571;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:615 {
      name R5-12-47-4_node_572;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:616 {
      name R5-12-47-4_node_573;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:617 {
      name R5-12-47-4_node_574;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:618 {
      name R5-12-47-4_node_575;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:619 {
      name R5-12-47-4_node_576;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:620 {
      name R5-12-47-4_node_577;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:621 {
      name R5-12-47-4_node_578;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:622 {
      name R5-12-47-4_node_579;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:623 {
      name R5-12-47-4_node_580;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:624 {
      name R5-12-47-4_node_581;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:625 {
      name R5-12-47-4_node_582;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:626 {
      name R5-12-47-4_node_583;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:627 {
      name R5-12-47-4_node_584;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:628 {
      name R5-12-47-4_node_585;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:629 {
      name R5-12-47-4_node_586;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:630 {
      name R5-12-47-4_node_587;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:631 {
      name R5-12-47-4_node_588;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:632 {
      name R5-12-47-4_node_589;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:633 {
      name R5-12-47-4_node_590;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:634 {
      name R5-12-47-4_node_591;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:635 {
      name R5-12-47-4_node_592;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:636 {
      name R5-12-47-4_node_593;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:637 {
      name R5-12-47-4_node_594;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:638 {
      name R5-12-47-4_node_595;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:639 {
      name R5-12-47-4_node_596;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:640 {
      name R5-12-47-4_node_597;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:641 {
      name R5-12-47-4_node_598;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:642 {
      name R5-12-47-4_node_599;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:643 {
      name R5-12-47-4_node_600;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:644 {
      name R5-12-47-4_node_601;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:645 {
      name R5-12-47-4_node_602;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:646 {
      name R5-12-47-4_node_603;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:647 {
      name R5-12-47-4_node_604;
      phases BCN;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:648 {
      name R5-12-47-4_node_605;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:649 {
      name R5-12-47-4_node_606;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:650 {
      name R5-12-47-4_node_607;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:651 {
      name R5-12-47-4_node_608;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:652 {
      name R5-12-47-4_node_609;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:653 {
      name R5-12-47-4_node_610;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:654 {
      name R5-12-47-4_node_611;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:655 {
      name R5-12-47-4_node_612;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:656 {
      name R5-12-47-4_node_613;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:657 {
      name R5-12-47-4_node_614;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:658 {
      name R5-12-47-4_node_615;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:659 {
      name R5-12-47-4_node_616;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:660 {
      name R5-12-47-4_node_617;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:661 {
      name R5-12-47-4_node_618;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:662 {
      name R5-12-47-4_node_619;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:663 {
      name R5-12-47-4_node_620;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:664 {
      name R5-12-47-4_node_621;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:665 {
      name R5-12-47-4_node_622;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:666 {
      name R5-12-47-4_node_623;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:667 {
      name R5-12-47-4_node_624;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:668 {
      name R5-12-47-4_node_625;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:669 {
      name R5-12-47-4_node_626;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:670 {
      name R5-12-47-4_node_627;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:671 {
      name R5-12-47-4_node_628;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:672 {
      name R5-12-47-4_node_629;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:673 {
      name R5-12-47-4_node_630;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:674 {
      name R5-12-47-4_node_631;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:675 {
      name R5-12-47-4_node_632;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:676 {
      name R5-12-47-4_node_633;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:677 {
      name R5-12-47-4_node_634;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:678 {
      name R5-12-47-4_node_635;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:679 {
      name R5-12-47-4_node_636;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:680 {
      name R5-12-47-4_node_637;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:681 {
      name R5-12-47-4_node_638;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:682 {
      name R5-12-47-4_node_639;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:683 {
      name R5-12-47-4_node_640;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:684 {
      name R5-12-47-4_node_641;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:685 {
      name R5-12-47-4_node_642;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:686 {
      name R5-12-47-4_node_643;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:687 {
      name R5-12-47-4_node_644;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:688 {
      name R5-12-47-4_node_645;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:689 {
      name R5-12-47-4_node_646;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:690 {
      name R5-12-47-4_node_647;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:691 {
      name R5-12-47-4_node_648;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:692 {
      name R5-12-47-4_node_649;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:693 {
      name R5-12-47-4_node_650;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:694 {
      name R5-12-47-4_node_651;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:695 {
      name R5-12-47-4_node_652;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:696 {
      name R5-12-47-4_node_653;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:697 {
      name R5-12-47-4_node_654;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:698 {
      name R5-12-47-4_node_655;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:699 {
      name R5-12-47-4_node_656;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:700 {
      name R5-12-47-4_node_657;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:701 {
      name R5-12-47-4_node_658;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:702 {
      name R5-12-47-4_node_659;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:703 {
      name R5-12-47-4_node_660;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:704 {
      name R5-12-47-4_node_661;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:705 {
      name R5-12-47-4_node_662;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:706 {
      name R5-12-47-4_node_663;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:707 {
      name R5-12-47-4_node_664;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:708 {
      name R5-12-47-4_node_665;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:709 {
      name R5-12-47-4_node_666;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:710 {
      name R5-12-47-4_node_667;
      phases AN;
      voltage_A 7200+0.0j;
      nominal_voltage 7200;
 }

 object node:711 {
      name R5-12-47-4_node_668;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:712 {
      name R5-12-47-4_node_669;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:713 {
      name R5-12-47-4_node_670;
      phases CN;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:714 {
      name R5-12-47-4_node_671;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:715 {
      name R5-12-47-4_node_672;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:716 {
      name R5-12-47-4_node_673;
      phases BN;
      voltage_B -3600-6235j;
      nominal_voltage 7200;
 }

 object node:717 {
      name R5-12-47-4_node_674;
      phases ABCN;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
      nominal_voltage 7200;
 }

 object node:2423 {
      name R5-12-47-4_node_675;
      phases ABCN;
      bustype SWING;
      nominal_voltage 7200;
      voltage_A 7200+0.0j;
      voltage_B -3600-6235j;
      voltage_C -3600+6235j;
 }

 object overhead_line:1750 {
      name R5-12-47-4_ol_1;
      phases ABCN;
      from R5-12-47-4_node_584;
      to R5-12-47-4_node_585;
      length 87.193;
      configuration line_configuration:21;
 }

 object overhead_line:1761 {
      name R5-12-47-4_ol_2;
      phases AN;
      from R5-12-47-4_node_533;
      to R5-12-47-4_node_532;
      length 75.899;
      configuration line_configuration:23;
 }

 object overhead_line:1785 {
      name R5-12-47-4_ol_3;
      phases ABCN;
      from R5-12-47-4_node_398;
      to R5-12-47-4_node_374;
      length 500.594;
      configuration line_configuration:26;
 }

 object overhead_line:1786 {
      name R5-12-47-4_ol_4;
      phases ABCN;
      from R5-12-47-4_node_418;
      to R5-12-47-4_node_401;
      length 239.055;
      configuration line_configuration:26;
 }

 object overhead_line:1789 {
      name R5-12-47-4_ol_5;
      phases AN;
      from R5-12-47-4_node_366;
      to R5-12-47-4_node_367;
      length 11.853;
      configuration line_configuration:27;
	  	// object recorder {
		// property power_in_A,power_in_B,power_in_C,power_out_A,power_out_B,power_out_C,power_losses_A,power_losses_B,power_losses_C,current_in_A,current_in_B,current_in_C,current_out_A,current_out_B,current_out_C;
		// interval 60;
		// limit 1440;
		// file "OL1789.csv";
	// };
	 object complex_assert{
		target power_in_A;
		value +6726.09+31.7864d;
		within 2;
	};
	object complex_assert{
		target power_in_B;
		value +0+0j;
		within 2;
	};
	object complex_assert{
		target power_in_C;
		value +0+0j;
		within 2;
	};
	object complex_assert{
		target power_out_A;
		value +6726.09+31.7863d;
		within 2;
	};
	object complex_assert{
		target power_out_B;
		value +0+0j;
		within 2;
	};
	object complex_assert{
		target power_out_C;
		value +0+0j;
		within 2;
	};
 }

 object overhead_line:1790 {
      name R5-12-47-4_ol_6;
      phases AN;
      from R5-12-47-4_node_366;
      to R5-12-47-4_node_276;
      length 528.080;
      configuration line_configuration:28;
 }

 object overhead_line:1824 {
      name R5-12-47-4_ol_7;
      phases ABCN;
      from R5-12-47-4_node_73;
      to R5-12-47-4_node_162;
      length 422.500;
      configuration line_configuration:29;
 }

 object overhead_line:1846 {
      name R5-12-47-4_ol_8;
      phases AN;
      from R5-12-47-4_node_368;
      to R5-12-47-4_node_366;
      length 304.703;
      configuration line_configuration:28;
 }

 object overhead_line:1912 {
      name R5-12-47-4_ol_9;
      phases CN;
      from R5-12-47-4_node_582;
      to R5-12-47-4_node_583;
      length 22.717;
      configuration line_configuration:30;
 }

 object overhead_line:1946 {
      name R5-12-47-4_ol_10;
      phases ABCN;
      from R5-12-47-4_node_228;
      to R5-12-47-4_node_232;
      length 11.989;
      configuration line_configuration:31;
 }

 object overhead_line:1947 {
      name R5-12-47-4_ol_11;
      phases ABCN;
      from R5-12-47-4_node_229;
      to R5-12-47-4_node_228;
      length 4.497;
      configuration line_configuration:31;
 }

 object overhead_line:1948 {
      name R5-12-47-4_ol_12;
      phases ABCN;
      from R5-12-47-4_node_232;
      to R5-12-47-4_node_233;
      length 4.497;
      configuration line_configuration:31;
 }

 object overhead_line:1949 {
      name R5-12-47-4_ol_13;
      phases ABCN;
      from R5-12-47-4_node_232;
      to R5-12-47-4_node_231;
      length 2.514;
      configuration line_configuration:31;
 }

 object overhead_line:1950 {
      name R5-12-47-4_ol_14;
      phases ABCN;
      from R5-12-47-4_node_271;
      to R5-12-47-4_node_273;
      length 11.987;
      configuration line_configuration:31;
 }

 object overhead_line:1951 {
      name R5-12-47-4_ol_15;
      phases ABCN;
      from R5-12-47-4_node_270;
      to R5-12-47-4_node_271;
      length 4.502;
      configuration line_configuration:31;
 }

 object overhead_line:1952 {
      name R5-12-47-4_ol_16;
      phases ABCN;
      from R5-12-47-4_node_273;
      to R5-12-47-4_node_272;
      length 4.502;
      configuration line_configuration:31;
 }

 object overhead_line:1953 {
      name R5-12-47-4_ol_17;
      phases ABCN;
      from R5-12-47-4_node_271;
      to R5-12-47-4_node_658;
      length 2.499;
      configuration line_configuration:31;
 }

 object overhead_line:1954 {
      name R5-12-47-4_ol_18;
      phases ABCN;
      from R5-12-47-4_node_273;
      to R5-12-47-4_node_274;
      length 2.499;
      configuration line_configuration:31;
 }

 object overhead_line:1955 {
      name R5-12-47-4_ol_19;
      phases ABCN;
      from R5-12-47-4_node_280;
      to R5-12-47-4_node_288;
      length 11.985;
      configuration line_configuration:31;
 }

 object overhead_line:1956 {
      name R5-12-47-4_ol_20;
      phases ABCN;
      from R5-12-47-4_node_258;
      to R5-12-47-4_node_261;
      length 11.999;
      configuration line_configuration:31;
 }

 object overhead_line:1957 {
      name R5-12-47-4_ol_21;
      phases ABCN;
      from R5-12-47-4_node_162;
      to R5-12-47-4_node_163;
      length 488.812;
      configuration line_configuration:29;
 }

 object overhead_line:1960 {
      name R5-12-47-4_ol_22;
      phases ABCN;
      from R5-12-47-4_node_579;
      to R5-12-47-4_node_578;
      length 56.346;
      configuration line_configuration:32;
 }

 object overhead_line:1961 {
      name R5-12-47-4_ol_23;
      phases ABCN;
      from R5-12-47-4_node_578;
      to R5-12-47-4_node_576;
      length 161.826;
      configuration line_configuration:32;
 }

 object overhead_line:1962 {
      name R5-12-47-4_ol_24;
      phases ABCN;
      from R5-12-47-4_node_576;
      to R5-12-47-4_node_574;
      length 9.721;
      configuration line_configuration:32;
 }

 object overhead_line:1963 {
      name R5-12-47-4_ol_25;
      phases CN;
      from R5-12-47-4_node_574;
      to R5-12-47-4_node_577;
      length 15.957;
      configuration line_configuration:30;
 }

 object overhead_line:1964 {
      name R5-12-47-4_ol_26;
      phases ABCN;
      from R5-12-47-4_node_574;
      to R5-12-47-4_node_573;
      length 14.036;
      configuration line_configuration:32;
 }

 object overhead_line:1965 {
      name R5-12-47-4_ol_27;
      phases ABCN;
      from R5-12-47-4_node_573;
      to R5-12-47-4_node_569;
      length 127.232;
      configuration line_configuration:32;
	  	  	// object recorder {
		// property power_in_A,power_in_B,power_in_C,power_out_A,power_out_B,power_out_C,power_losses_A,power_losses_B,power_losses_C,current_in_A,current_in_B,current_in_C,current_out_A,current_out_B,current_out_C;
		// interval 60;
		// limit 1440;
		// file "OL1965.csv";
	// };
	 object complex_assert{
		target power_in_A;
		value +10007.3+5036.64j;
		within 2;
	};
	object complex_assert{
		target power_in_B;
		value +10007.3+5035.74j;
		within 2;
	};
	object complex_assert{
		target power_in_C;
		value +30076.1+15373.6j;
		within 2;
	};
	object complex_assert{
		target power_out_A;
		value +10007.3+5036.6j;
		within 2;
	};
	object complex_assert{
		target power_out_B;
		value +10007.1+5035.75j;
		within 2;
	};
	object complex_assert{
		target power_out_C;
		value +30075.1+15372.9j;
		within 2;
	};
 }

 object overhead_line:1966 {
      name R5-12-47-4_ol_28;
      phases ABCN;
      from R5-12-47-4_node_569;
      to R5-12-47-4_node_572;
      length 14.207;
      configuration line_configuration:33;
 }

 object overhead_line:1967 {
      name R5-12-47-4_ol_29;
      phases CN;
      from R5-12-47-4_node_569;
      to R5-12-47-4_node_567;
      length 184.852;
      configuration line_configuration:34;
 }

 object overhead_line:1968 {
      name R5-12-47-4_ol_30;
      phases CN;
      from R5-12-47-4_node_567;
      to R5-12-47-4_node_568;
      length 13.435;
      configuration line_configuration:30;
 }

 object overhead_line:1969 {
      name R5-12-47-4_ol_31;
      phases ABCN;
      from R5-12-47-4_node_574;
      to R5-12-47-4_node_561;
      length 332.644;
      configuration line_configuration:32;
 }

 object overhead_line:1970 {
      name R5-12-47-4_ol_32;
      phases ABCN;
      from R5-12-47-4_node_561;
      to R5-12-47-4_node_565;
      length 15.248;
      configuration line_configuration:33;
 }

 object overhead_line:1971 {
      name R5-12-47-4_ol_33;
      phases ABCN;
      from R5-12-47-4_node_561;
      to R5-12-47-4_node_560;
      length 73.932;
      configuration line_configuration:32;
 }

 object overhead_line:1972 {
      name R5-12-47-4_ol_34;
      phases ABCN;
      from R5-12-47-4_node_560;
      to R5-12-47-4_node_562;
      length 45.001;
      configuration line_configuration:32;
 }

 object overhead_line:1973 {
      name R5-12-47-4_ol_35;
      phases ABCN;
      from R5-12-47-4_node_634;
      to R5-12-47-4_node_632;
      length 75.227;
      configuration line_configuration:32;
 }

 object overhead_line:1974 {
      name R5-12-47-4_ol_36;
      phases ABCN;
      from R5-12-47-4_node_561;
      to R5-12-47-4_node_554;
      length 119.908;
      configuration line_configuration:32;
 }

 object overhead_line:1975 {
      name R5-12-47-4_ol_37;
      phases ABCN;
      from R5-12-47-4_node_554;
      to R5-12-47-4_node_552;
      length 110.423;
      configuration line_configuration:32;
 }

 object overhead_line:1976 {
      name R5-12-47-4_ol_38;
      phases ABCN;
      from R5-12-47-4_node_552;
      to R5-12-47-4_node_553;
      length 11.668;
      configuration line_configuration:33;
 }

 object overhead_line:1977 {
      name R5-12-47-4_ol_39;
      phases BCN;
      from R5-12-47-4_node_605;
      to R5-12-47-4_node_604;
      length 13.600;
      configuration line_configuration:35;
 }

 object overhead_line:1978 {
      name R5-12-47-4_ol_40;
      phases ABCN;
      from R5-12-47-4_node_605;
      to R5-12-47-4_node_606;
      length 10.527;
      configuration line_configuration:36;
 }

 object overhead_line:1979 {
      name R5-12-47-4_ol_41;
      phases ABCN;
      from R5-12-47-4_node_587;
      to R5-12-47-4_node_588;
      length 9.749;
      configuration line_configuration:36;
 }

 object overhead_line:1980 {
      name R5-12-47-4_ol_42;
      phases ABCN;
      from R5-12-47-4_node_586;
      to R5-12-47-4_node_615;
      length 418.256;
      configuration line_configuration:21;
 }

 object overhead_line:1981 {
      name R5-12-47-4_ol_43;
      phases ABCN;
      from R5-12-47-4_node_585;
      to R5-12-47-4_node_586;
      length 10.231;
      configuration line_configuration:33;
 }

 object overhead_line:1982 {
      name R5-12-47-4_ol_44;
      phases ABCN;
      from R5-12-47-4_node_586;
      to R5-12-47-4_node_589;
      length 13.090;
      configuration line_configuration:33;
 }

 object overhead_line:1983 {
      name R5-12-47-4_ol_45;
      phases ABCN;
      from R5-12-47-4_node_582;
      to R5-12-47-4_node_587;
      length 248.255;
      configuration line_configuration:36;
 }

 object overhead_line:1984 {
      name R5-12-47-4_ol_46;
      phases ABCN;
      from R5-12-47-4_node_551;
      to R5-12-47-4_node_582;
      length 192.701;
      configuration line_configuration:36;
 }

 object overhead_line:1985 {
      name R5-12-47-4_ol_47;
      phases AN;
      from R5-12-47-4_node_547;
      to R5-12-47-4_node_550;
      length 9.483;
      configuration line_configuration:27;
 }

 object overhead_line:1986 {
      name R5-12-47-4_ol_48;
      phases AN;
      from R5-12-47-4_node_544;
      to R5-12-47-4_node_547;
      length 8.565;
      configuration line_configuration:23;
 }

 object overhead_line:1987 {
      name R5-12-47-4_ol_49;
      phases AN;
      from R5-12-47-4_node_547;
      to R5-12-47-4_node_546;
      length 117.842;
      configuration line_configuration:23;
 }

 object overhead_line:1988 {
      name R5-12-47-4_ol_50;
      phases AN;
      from R5-12-47-4_node_546;
      to R5-12-47-4_node_549;
      length 17.168;
      configuration line_configuration:27;
 }

 object overhead_line:1989 {
      name R5-12-47-4_ol_51;
      phases AN;
      from R5-12-47-4_node_546;
      to R5-12-47-4_node_545;
      length 158.936;
      configuration line_configuration:23;
 }

 object overhead_line:1990 {
      name R5-12-47-4_ol_52;
      phases AN;
      from R5-12-47-4_node_545;
      to R5-12-47-4_node_548;
      length 17.186;
      configuration line_configuration:27;
 }

 object overhead_line:1991 {
      name R5-12-47-4_ol_53;
      phases AN;
      from R5-12-47-4_node_543;
      to R5-12-47-4_node_544;
      length 88.764;
      configuration line_configuration:23;
 }

 object overhead_line:1992 {
      name R5-12-47-4_ol_54;
      phases AN;
      from R5-12-47-4_node_545;
      to R5-12-47-4_node_541;
      length 166.714;
      configuration line_configuration:23;
 }

 object overhead_line:1993 {
      name R5-12-47-4_ol_55;
      phases AN;
      from R5-12-47-4_node_541;
      to R5-12-47-4_node_542;
      length 16.734;
      configuration line_configuration:27;
 }

 object overhead_line:1994 {
      name R5-12-47-4_ol_56;
      phases ABCN;
      from R5-12-47-4_node_540;
      to R5-12-47-4_node_538;
      length 11.847;
      configuration line_configuration:33;
 }

 object overhead_line:1995 {
      name R5-12-47-4_ol_57;
      phases AN;
      from R5-12-47-4_node_539;
      to R5-12-47-4_node_543;
      length 96.293;
      configuration line_configuration:23;
 }

 object overhead_line:1996 {
      name R5-12-47-4_ol_58;
      phases AN;
      from R5-12-47-4_node_539;
      to R5-12-47-4_node_537;
      length 15.428;
      configuration line_configuration:27;
 }

 object overhead_line:1997 {
      name R5-12-47-4_ol_59;
      phases AN;
      from R5-12-47-4_node_541;
      to R5-12-47-4_node_536;
      length 140.140;
      configuration line_configuration:23;
 }

 object overhead_line:1998 {
      name R5-12-47-4_ol_60;
      phases AN;
      from R5-12-47-4_node_536;
      to R5-12-47-4_node_535;
      length 21.266;
      configuration line_configuration:27;
 }

 object overhead_line:1999 {
      name R5-12-47-4_ol_61;
      phases AN;
      from R5-12-47-4_node_534;
      to R5-12-47-4_node_539;
      length 138.837;
      configuration line_configuration:23;
 }

 object overhead_line:2000 {
      name R5-12-47-4_ol_62;
      phases AN;
      from R5-12-47-4_node_532;
      to R5-12-47-4_node_531;
      length 14.456;
      configuration line_configuration:27;
 }

 object overhead_line:2004 {
      name R5-12-47-4_ol_63;
      phases AN;
      from R5-12-47-4_node_529;
      to R5-12-47-4_node_530;
      length 9.243;
      configuration line_configuration:23;
 }

 object overhead_line:2005 {
      name R5-12-47-4_ol_64;
      phases AN;
      from R5-12-47-4_node_536;
      to R5-12-47-4_node_528;
      length 182.219;
      configuration line_configuration:23;
 }

 object overhead_line:2006 {
      name R5-12-47-4_ol_65;
      phases AN;
      from R5-12-47-4_node_528;
      to R5-12-47-4_node_527;
      length 14.157;
      configuration line_configuration:27;
 }

 object overhead_line:2007 {
      name R5-12-47-4_ol_66;
      phases ABCN;
      from R5-12-47-4_node_526;
      to R5-12-47-4_node_529;
      length 211.426;
      configuration line_configuration:36;
 }

 object overhead_line:2008 {
      name R5-12-47-4_ol_67;
      phases AN;
      from R5-12-47-4_node_528;
      to R5-12-47-4_node_525;
      length 32.794;
      configuration line_configuration:23;
 }

 object overhead_line:2009 {
      name R5-12-47-4_ol_68;
      phases CN;
      from R5-12-47-4_node_521;
      to R5-12-47-4_node_520;
      length 23.809;
      configuration line_configuration:30;
 }

 object overhead_line:2010 {
      name R5-12-47-4_ol_69;
      phases ABCN;
      from R5-12-47-4_node_526;
      to R5-12-47-4_node_518;
      length 208.865;
      configuration line_configuration:36;
 }

 object overhead_line:2011 {
      name R5-12-47-4_ol_70;
      phases ABCN;
      from R5-12-47-4_node_518;
      to R5-12-47-4_node_515;
      length 197.538;
      configuration line_configuration:36;
 }

 object overhead_line:2012 {
      name R5-12-47-4_ol_71;
      phases CN;
      from R5-12-47-4_node_518;
      to R5-12-47-4_node_519;
      length 11.104;
      configuration line_configuration:30;
 }

 object overhead_line:2013 {
      name R5-12-47-4_ol_72;
      phases ABCN;
      from R5-12-47-4_node_516;
      to R5-12-47-4_node_521;
      length 194.256;
      configuration line_configuration:37;
 }

 object overhead_line:2014 {
      name R5-12-47-4_ol_73;
      phases ABCN;
      from R5-12-47-4_node_514;
      to R5-12-47-4_node_516;
      length 219.519;
      configuration line_configuration:37;
 }

 object overhead_line:2015 {
      name R5-12-47-4_ol_74;
      phases ABCN;
      from R5-12-47-4_node_509;
      to R5-12-47-4_node_514;
      length 227.462;
      configuration line_configuration:37;
 }

 object overhead_line:2016 {
      name R5-12-47-4_ol_75;
      phases CN;
      from R5-12-47-4_node_509;
      to R5-12-47-4_node_510;
      length 13.656;
      configuration line_configuration:30;
 }

 object overhead_line:2017 {
      name R5-12-47-4_ol_76;
      phases ABCN;
      from R5-12-47-4_node_501;
      to R5-12-47-4_node_509;
      length 162.266;
      configuration line_configuration:37;
 }

 object overhead_line:2018 {
      name R5-12-47-4_ol_77;
      phases ABCN;
      from R5-12-47-4_node_496;
      to R5-12-47-4_node_493;
      length 13.102;
      configuration line_configuration:33;
 }

 object overhead_line:2019 {
      name R5-12-47-4_ol_78;
      phases ABCN;
      from R5-12-47-4_node_494;
      to R5-12-47-4_node_490;
      length 84.356;
      configuration line_configuration:26;
 }

 object overhead_line:2020 {
      name R5-12-47-4_ol_79;
      phases ABCN;
      from R5-12-47-4_node_488;
      to R5-12-47-4_node_496;
      length 243.384;
      configuration line_configuration:37;
 }

 object overhead_line:2021 {
      name R5-12-47-4_ol_80;
      phases ABCN;
      from R5-12-47-4_node_488;
      to R5-12-47-4_node_487;
      length 7.288;
      configuration line_configuration:29;
 }

 object overhead_line:2022 {
      name R5-12-47-4_ol_81;
      phases ABCN;
      from R5-12-47-4_node_486;
      to R5-12-47-4_node_488;
      length 6.610;
      configuration line_configuration:37;
 }

 object overhead_line:2023 {
      name R5-12-47-4_ol_82;
      phases ABCN;
      from R5-12-47-4_node_486;
      to R5-12-47-4_node_484;
      length 11.953;
      configuration line_configuration:33;
 }

 object overhead_line:2024 {
      name R5-12-47-4_ol_83;
      phases ABCN;
      from R5-12-47-4_node_480;
      to R5-12-47-4_node_486;
      length 126.019;
      configuration line_configuration:37;
 }

 object overhead_line:2025 {
      name R5-12-47-4_ol_84;
      phases ABCN;
      from R5-12-47-4_node_479;
      to R5-12-47-4_node_480;
      length 16.103;
      configuration line_configuration:37;
 }

 object overhead_line:2026 {
      name R5-12-47-4_ol_85;
      phases ABCN;
      from R5-12-47-4_node_365;
      to R5-12-47-4_node_479;
      length 176.280;
      configuration line_configuration:37;
 }

 object overhead_line:2027 {
      name R5-12-47-4_ol_86;
      phases ABCN;
      from R5-12-47-4_node_490;
      to R5-12-47-4_node_473;
      length 209.033;
      configuration line_configuration:26;
 }

 object overhead_line:2028 {
      name R5-12-47-4_ol_87;
      phases ABCN;
      from R5-12-47-4_node_471;
      to R5-12-47-4_node_457;
      length 228.016;
      configuration line_configuration:29;
 }

 object overhead_line:2029 {
      name R5-12-47-4_ol_88;
      phases ABCN;
      from R5-12-47-4_node_356;
      to R5-12-47-4_node_360;
      length 280.668;
      configuration line_configuration:37;
 }

 object overhead_line:2030 {
      name R5-12-47-4_ol_89;
      phases CN;
      from R5-12-47-4_node_356;
      to R5-12-47-4_node_354;
      length 16.260;
      configuration line_configuration:30;
 }

 object overhead_line:2031 {
      name R5-12-47-4_ol_90;
      phases ABCN;
      from R5-12-47-4_node_457;
      to R5-12-47-4_node_455;
      length 7.820;
      configuration line_configuration:29;
 }

 object overhead_line:2032 {
      name R5-12-47-4_ol_91;
      phases ABCN;
      from R5-12-47-4_node_450;
      to R5-12-47-4_node_428;
      length 284.911;
      configuration line_configuration:26;
 }

 object overhead_line:2033 {
      name R5-12-47-4_ol_92;
      phases ABCN;
      from R5-12-47-4_node_351;
      to R5-12-47-4_node_356;
      length 215.607;
      configuration line_configuration:37;
 }

 object overhead_line:2034 {
      name R5-12-47-4_ol_93;
      phases ABCN;
      from R5-12-47-4_node_351;
      to R5-12-47-4_node_352;
      length 16.831;
      configuration line_configuration:33;
 }

 object overhead_line:2035 {
      name R5-12-47-4_ol_94;
      phases ABCN;
      from R5-12-47-4_node_29;
      to R5-12-47-4_node_28;
      length 4.468;
      configuration line_configuration:31;
 }

 object overhead_line:2036 {
      name R5-12-47-4_ol_95;
      phases ABCN;
      from R5-12-47-4_node_26;
      to R5-12-47-4_node_27;
      length 4.531;
      configuration line_configuration:31;
 }

 object overhead_line:2037 {
      name R5-12-47-4_ol_96;
      phases ABCN;
      from R5-12-47-4_node_26;
      to R5-12-47-4_node_29;
      length 9.997;
      configuration line_configuration:31;
 }

 object overhead_line:2038 {
      name R5-12-47-4_ol_97;
      phases ABCN;
      from R5-12-47-4_node_25;
      to R5-12-47-4_node_26;
      length 4.468;
      configuration line_configuration:31;
 }

 object overhead_line:2039 {
      name R5-12-47-4_ol_98;
      phases ABCN;
      from R5-12-47-4_node_14;
      to R5-12-47-4_node_19;
      length 11.239;
      configuration line_configuration:31;
 }

 object overhead_line:2040 {
      name R5-12-47-4_ol_99;
      phases ABCN;
      from R5-12-47-4_node_5;
      to R5-12-47-4_node_119;
      length 9.003;
      configuration line_configuration:31;
 }

 object overhead_line:2041 {
      name R5-12-47-4_ol_100;
      phases ABCN;
      from R5-12-47-4_node_5;
      to R5-12-47-4_node_114;
      length 2.606;
      configuration line_configuration:31;
 }

 object overhead_line:2046 {
      name R5-12-47-4_ol_101;
      phases ABCN;
      from R5-12-47-4_node_455;
      to R5-12-47-4_node_440;
      length 199.275;
      configuration line_configuration:29;
 }

 object overhead_line:2047 {
      name R5-12-47-4_ol_102;
      phases ABCN;
      from R5-12-47-4_node_440;
      to R5-12-47-4_node_422;
      length 156.380;
      configuration line_configuration:29;
 }

 object overhead_line:2048 {
      name R5-12-47-4_ol_103;
      phases CN;
      from R5-12-47-4_node_440;
      to R5-12-47-4_node_438;
      length 8.504;
      configuration line_configuration:30;
 }

 object overhead_line:2049 {
      name R5-12-47-4_ol_104;
      phases ABCN;
      from R5-12-47-4_node_346;
      to R5-12-47-4_node_351;
      length 229.466;
      configuration line_configuration:37;
 }

 object overhead_line:2050 {
      name R5-12-47-4_ol_105;
      phases CN;
      from R5-12-47-4_node_346;
      to R5-12-47-4_node_348;
      length 22.560;
      configuration line_configuration:30;
 }

 object overhead_line:2051 {
      name R5-12-47-4_ol_106;
      phases ABCN;
      from R5-12-47-4_node_332;
      to R5-12-47-4_node_346;
      length 146.590;
      configuration line_configuration:37;
 }

 object overhead_line:2052 {
      name R5-12-47-4_ol_107;
      phases ABCN;
      from R5-12-47-4_node_428;
      to R5-12-47-4_node_427;
      length 11.680;
      configuration line_configuration:26;
 }

 object overhead_line:2053 {
      name R5-12-47-4_ol_108;
      phases ABCN;
      from R5-12-47-4_node_332;
      to R5-12-47-4_node_331;
      length 50.176;
      configuration line_configuration:37;
 }

 object overhead_line:2054 {
      name R5-12-47-4_ol_109;
      phases CN;
      from R5-12-47-4_node_330;
      to R5-12-47-4_node_329;
      length 18.582;
      configuration line_configuration:30;
 }

 object overhead_line:2055 {
      name R5-12-47-4_ol_110;
      phases CN;
      from R5-12-47-4_node_344;
      to R5-12-47-4_node_330;
      length 101.949;
      configuration line_configuration:34;
 }

 object overhead_line:2056 {
      name R5-12-47-4_ol_111;
      phases ABCN;
      from R5-12-47-4_node_422;
      to R5-12-47-4_node_420;
      length 9.074;
      configuration line_configuration:29;
 }

 object overhead_line:2057 {
      name R5-12-47-4_ol_112;
      phases ABCN;
      from R5-12-47-4_node_427;
      to R5-12-47-4_node_418;
      length 122.214;
      configuration line_configuration:26;
 }

 object overhead_line:2058 {
      name R5-12-47-4_ol_113;
      phases ABCN;
      from R5-12-47-4_node_420;
      to R5-12-47-4_node_413;
      length 36.408;
      configuration line_configuration:29;
 }

 object overhead_line:2059 {
      name R5-12-47-4_ol_114;
      phases CN;
      from R5-12-47-4_node_330;
      to R5-12-47-4_node_322;
      length 150.263;
      configuration line_configuration:34;
 }

 object overhead_line:2060 {
      name R5-12-47-4_ol_115;
      phases CN;
      from R5-12-47-4_node_322;
      to R5-12-47-4_node_319;
      length 14.439;
      configuration line_configuration:30;
 }

 object overhead_line:2061 {
      name R5-12-47-4_ol_116;
      phases CN;
      from R5-12-47-4_node_322;
      to R5-12-47-4_node_315;
      length 187.729;
      configuration line_configuration:34;
 }

 object overhead_line:2062 {
      name R5-12-47-4_ol_117;
      phases ABCN;
      from R5-12-47-4_node_401;
      to R5-12-47-4_node_398;
      length 8.440;
      configuration line_configuration:26;
 }

 object overhead_line:2063 {
      name R5-12-47-4_ol_118;
      phases CN;
      from R5-12-47-4_node_303;
      to R5-12-47-4_node_295;
      length 235.038;
      configuration line_configuration:41;
 }

 object overhead_line:2064 {
      name R5-12-47-4_ol_119;
      phases CN;
      from R5-12-47-4_node_295;
      to R5-12-47-4_node_297;
      length 11.538;
      configuration line_configuration:30;
 }

 object overhead_line:2065 {
      name R5-12-47-4_ol_120;
      phases AN;
      from R5-12-47-4_node_372;
      to R5-12-47-4_node_368;
      length 97.930;
      configuration line_configuration:42;
 }

 object overhead_line:2066 {
      name R5-12-47-4_ol_121;
      phases AN;
      from R5-12-47-4_node_276;
      to R5-12-47-4_node_277;
      length 13.589;
      configuration line_configuration:27;
 }

 object overhead_line:2067 {
      name R5-12-47-4_ol_122;
      phases AN;
      from R5-12-47-4_node_276;
      to R5-12-47-4_node_275;
      length 176.001;
      configuration line_configuration:28;
 }

 object overhead_line:2068 {
      name R5-12-47-4_ol_123;
      phases AN;
      from R5-12-47-4_node_275;
      to R5-12-47-4_node_269;
      length 74.697;
      configuration line_configuration:28;
 }

 object overhead_line:2069 {
      name R5-12-47-4_ol_124;
      phases AN;
      from R5-12-47-4_node_269;
      to R5-12-47-4_node_267;
      length 58.971;
      configuration line_configuration:28;
 }

 object overhead_line:2070 {
      name R5-12-47-4_ol_125;
      phases AN;
      from R5-12-47-4_node_267;
      to R5-12-47-4_node_268;
      length 17.056;
      configuration line_configuration:27;
 }

 object overhead_line:2071 {
      name R5-12-47-4_ol_126;
      phases AN;
      from R5-12-47-4_node_267;
      to R5-12-47-4_node_264;
      length 120.652;
      configuration line_configuration:28;
 }

 object overhead_line:2072 {
      name R5-12-47-4_ol_127;
      phases AN;
      from R5-12-47-4_node_264;
      to R5-12-47-4_node_245;
      length 186.829;
      configuration line_configuration:28;
 }

 object overhead_line:2073 {
      name R5-12-47-4_ol_128;
      phases AN;
      from R5-12-47-4_node_245;
      to R5-12-47-4_node_240;
      length 15.564;
      configuration line_configuration:27;
 }

 object overhead_line:2074 {
      name R5-12-47-4_ol_129;
      phases ABCN;
      from R5-12-47-4_node_244;
      to R5-12-47-4_node_266;
      length 196.294;
      configuration line_configuration:37;
 }

 object overhead_line:2075 {
      name R5-12-47-4_ol_130;
      phases AN;
      from R5-12-47-4_node_245;
      to R5-12-47-4_node_223;
      length 171.996;
      configuration line_configuration:28;
 }

 object overhead_line:2076 {
      name R5-12-47-4_ol_131;
      phases ABCN;
      from R5-12-47-4_node_222;
      to R5-12-47-4_node_244;
      length 194.551;
      configuration line_configuration:37;
 }

 object overhead_line:2077 {
      name R5-12-47-4_ol_132;
      phases ABCN;
      from R5-12-47-4_node_221;
      to R5-12-47-4_node_219;
      length 98.432;
      configuration line_configuration:29;
 }

 object overhead_line:2078 {
      name R5-12-47-4_ol_133;
      phases ABCN;
      from R5-12-47-4_node_219;
      to R5-12-47-4_node_216;
      length 12.629;
      configuration line_configuration:33;
 }

 object overhead_line:2079 {
      name R5-12-47-4_ol_134;
      phases ABCN;
      from R5-12-47-4_node_209;
      to R5-12-47-4_node_208;
      length 11.150;
      configuration line_configuration:29;
 }

 object overhead_line:2080 {
      name R5-12-47-4_ol_135;
      phases ABCN;
      from R5-12-47-4_node_210;
      to R5-12-47-4_node_209;
      length 81.307;
      configuration line_configuration:29;
 }

 object overhead_line:2081 {
      name R5-12-47-4_ol_136;
      phases ABCN;
      from R5-12-47-4_node_208;
      to R5-12-47-4_node_207;
      length 120.480;
      configuration line_configuration:29;
 }

 object overhead_line:2082 {
      name R5-12-47-4_ol_137;
      phases ABCN;
      from R5-12-47-4_node_207;
      to R5-12-47-4_node_206;
      length 13.569;
      configuration line_configuration:33;
 }

 object overhead_line:2083 {
      name R5-12-47-4_ol_138;
      phases ABCN;
      from R5-12-47-4_node_205;
      to R5-12-47-4_node_204;
      length 16.619;
      configuration line_configuration:33;
 }

 object overhead_line:2084 {
      name R5-12-47-4_ol_139;
      phases ABCN;
      from R5-12-47-4_node_203;
      to R5-12-47-4_node_211;
      length 208.925;
      configuration line_configuration:37;
 }

 object overhead_line:2085 {
      name R5-12-47-4_ol_140;
      phases ABCN;
      from R5-12-47-4_node_209;
      to R5-12-47-4_node_197;
      length 316.479;
      configuration line_configuration:29;
 }

 object overhead_line:2086 {
      name R5-12-47-4_ol_141;
      phases ABCN;
      from R5-12-47-4_node_197;
      to R5-12-47-4_node_9;
      length 5.894;
      configuration line_configuration:29;
 }

 object overhead_line:2087 {
      name R5-12-47-4_ol_142;
      phases ABCN;
      from R5-12-47-4_node_197;
      to R5-12-47-4_node_196;
      length 12.111;
      configuration line_configuration:29;
	  	// object recorder {
		// property power_in_A,power_in_B,power_in_C,power_out_A,power_out_B,power_out_C,power_losses_A,power_losses_B,power_losses_C,current_in_A,current_in_B,current_in_C,current_out_A,current_out_B,current_out_C;
		// interval 60;
		// limit 1440;
		// file "OL2087.csv";
	// };
	 object complex_assert{
		target power_in_A;
		value +22698.5+13945.3j;
		within 2;
	};
	object complex_assert{
		target power_in_B;
		value +23503.5+14373.9j;
		within 2;
	};
	object complex_assert{
		target power_in_C;
		value +22588.1+13865.5j;
		within 2;
	};
	object complex_assert{
		target power_out_A;
		value +22698.5+13945.4j;
		within 2;
	};
	object complex_assert{
		target power_out_B;
		value +23503.4+14373.9j;
		within 2;
	};
	object complex_assert{
		target power_out_C;
		value +22588+13865.5j;
		within 2;
	};
 }

 object overhead_line:2088 {
      name R5-12-47-4_ol_143;
      phases ABCN;
      from R5-12-47-4_node_196;
      to R5-12-47-4_node_193;
      length 114.480;
      configuration line_configuration:29;
 }

 object overhead_line:2089 {
      name R5-12-47-4_ol_144;
      phases ABCN;
      from R5-12-47-4_node_193;
      to R5-12-47-4_node_194;
      length 13.815;
      configuration line_configuration:33;
 }

 object overhead_line:2090 {
      name R5-12-47-4_ol_145;
      phases ABCN;
      from R5-12-47-4_node_191;
      to R5-12-47-4_node_203;
      length 202.480;
      configuration line_configuration:37;
 }

 object overhead_line:2091 {
      name R5-12-47-4_ol_146;
      phases ABCN;
      from R5-12-47-4_node_179;
      to R5-12-47-4_node_191;
      length 196.232;
      configuration line_configuration:37;
 }

 object overhead_line:2092 {
      name R5-12-47-4_ol_147;
      phases ABCN;
      from R5-12-47-4_node_179;
      to R5-12-47-4_node_176;
      length 208.904;
      configuration line_configuration:37;
 }

 object overhead_line:2093 {
      name R5-12-47-4_ol_148;
      phases CN;
      from R5-12-47-4_node_176;
      to R5-12-47-4_node_177;
      length 12.822;
      configuration line_configuration:30;
 }

 object overhead_line:2094 {
      name R5-12-47-4_ol_149;
      phases ABCN;
      from R5-12-47-4_node_176;
      to R5-12-47-4_node_171;
      length 200.339;
      configuration line_configuration:37;
 }

 object overhead_line:2095 {
      name R5-12-47-4_ol_150;
      phases ABCN;
      from R5-12-47-4_node_171;
      to R5-12-47-4_node_169;
      length 181.151;
      configuration line_configuration:37;
 }

 object overhead_line:2096 {
      name R5-12-47-4_ol_151;
      phases ABCN;
      from R5-12-47-4_node_163;
      to R5-12-47-4_node_164;
      length 219.312;
      configuration line_configuration:29;
 }

 object overhead_line:2097 {
      name R5-12-47-4_ol_152;
      phases ABCN;
      from R5-12-47-4_node_78;
      to R5-12-47-4_node_89;
      length 248.006;
      configuration line_configuration:29;
 }

 object overhead_line:2098 {
      name R5-12-47-4_ol_153;
      phases ABCN;
      from R5-12-47-4_node_72;
      to R5-12-47-4_node_73;
      length 13.607;
      configuration line_configuration:29;
 }

 object overhead_line:2099 {
      name R5-12-47-4_ol_154;
      phases ABCN;
      from R5-12-47-4_node_68;
      to R5-12-47-4_node_72;
      length 228.350;
      configuration line_configuration:29;
 }

 object overhead_line:2105 {
      name R5-12-47-4_ol_155;
      phases ABCN;
      from R5-12-47-4_node_540;
      to R5-12-47-4_node_551;
      length 497.796;
      configuration line_configuration:36;
 }

 object overhead_line:2108 {
      name R5-12-47-4_ol_156;
      phases ABCN;
      from R5-12-47-4_node_496;
      to R5-12-47-4_node_498;
      length 174.968;
      configuration line_configuration:37;
 }

 object overhead_line:2109 {
      name R5-12-47-4_ol_157;
      phases ABCN;
      from R5-12-47-4_node_498;
      to R5-12-47-4_node_501;
      length 260.384;
      configuration line_configuration:37;
 }

 object overhead_line:2114 {
      name R5-12-47-4_ol_158;
      phases ABCN;
      from R5-12-47-4_node_596;
      to R5-12-47-4_node_605;
      length 302.286;
      configuration line_configuration:36;
 }

 object overhead_line:2136 {
      name R5-12-47-4_ol_159;
      phases ABCN;
      from R5-12-47-4_node_473;
      to R5-12-47-4_node_450;
      length 296.204;
      configuration line_configuration:26;
	  	  	// object recorder {
		// property power_in_A,power_in_B,power_in_C,power_out_A,power_out_B,power_out_C,power_losses_A,power_losses_B,power_losses_C,current_in_A,current_in_B,current_in_C,current_out_A,current_out_B,current_out_C;
		// interval 60;
		// limit 1440;
		// file "OL2136.csv";
	// };
	 object complex_assert{
		target power_in_A;
		once ONCE_TRUE;
		in '2000-01-01 00:05:00 EST';
		value +239591+156357j;
		within 2;
	};
	object complex_assert{
		target power_in_B;
		once ONCE_TRUE;
		in '2000-01-01 00:05:00 EST';
		value +405548+257618j;
		within 2;
	};
	object complex_assert{
		target power_in_C;
		once ONCE_TRUE;
		in '2000-01-01 00:05:00 EST';
		value +0+0j;
		within 2;
	};
	object complex_assert{
		target power_out_A;
		once ONCE_TRUE;
		in '2000-01-01 00:05:00 EST';
		value +239535+156294j;
		within 2;
	};
	object complex_assert{
		target power_out_B;
		once ONCE_TRUE;
		in '2000-01-01 00:05:00 EST';
		value +405556+257371j;
		within 2;
	};
	object complex_assert{
		target power_out_C;
		value +0+0j;
		within 2;
	};
 }

 object overhead_line:2144 {
      name R5-12-47-4_ol_160;
      phases ABCN;
      from R5-12-47-4_node_340;
      to R5-12-47-4_node_341;
      length 3.500;
      configuration line_configuration:31;
 }

 object overhead_line:2145 {
      name R5-12-47-4_ol_161;
      phases ABCN;
      from R5-12-47-4_node_339;
      to R5-12-47-4_node_340;
      length 2.002;
      configuration line_configuration:31;
 }

 object overhead_line:2146 {
      name R5-12-47-4_ol_162;
      phases ABCN;
      from R5-12-47-4_node_339;
      to R5-12-47-4_node_337;
      length 3.500;
      configuration line_configuration:31;
 }

 object overhead_line:2147 {
      name R5-12-47-4_ol_163;
      phases ABCN;
      from R5-12-47-4_node_336;
      to R5-12-47-4_node_338;
      length 3.500;
      configuration line_configuration:31;
 }

 object overhead_line:2148 {
      name R5-12-47-4_ol_164;
      phases ABCN;
      from R5-12-47-4_node_335;
      to R5-12-47-4_node_336;
      length 2.002;
      configuration line_configuration:31;
 }

 object overhead_line:2149 {
      name R5-12-47-4_ol_165;
      phases ABCN;
      from R5-12-47-4_node_335;
      to R5-12-47-4_node_339;
      length 12.007;
      configuration line_configuration:31;
 }

 object overhead_line:2150 {
      name R5-12-47-4_ol_166;
      phases ABCN;
      from R5-12-47-4_node_334;
      to R5-12-47-4_node_335;
      length 3.500;
      configuration line_configuration:31;
 }

 object overhead_line:2178 {
      name R5-12-47-4_ol_167;
      phases ABCN;
      from R5-12-47-4_node_321;
      to R5-12-47-4_node_326;
      length 10.126;
      configuration line_configuration:31;
 }

 object overhead_line:2185 {
      name R5-12-47-4_ol_168;
      phases ABCN;
      from R5-12-47-4_node_312;
      to R5-12-47-4_node_313;
      length 2.004;
      configuration line_configuration:31;
 }

 object overhead_line:2186 {
      name R5-12-47-4_ol_169;
      phases ABCN;
      from R5-12-47-4_node_312;
      to R5-12-47-4_node_311;
      length 3.494;
      configuration line_configuration:31;
 }

 object overhead_line:2187 {
      name R5-12-47-4_ol_170;
      phases ABCN;
      from R5-12-47-4_node_309;
      to R5-12-47-4_node_310;
      length 3.494;
      configuration line_configuration:31;
 }

 object overhead_line:2188 {
      name R5-12-47-4_ol_171;
      phases ABCN;
      from R5-12-47-4_node_308;
      to R5-12-47-4_node_309;
      length 2.004;
      configuration line_configuration:31;
 }

 object overhead_line:2189 {
      name R5-12-47-4_ol_172;
      phases ABCN;
      from R5-12-47-4_node_308;
      to R5-12-47-4_node_312;
      length 11.995;
      configuration line_configuration:31;
 }

 object overhead_line:2190 {
      name R5-12-47-4_ol_173;
      phases ABCN;
      from R5-12-47-4_node_307;
      to R5-12-47-4_node_308;
      length 3.500;
      configuration line_configuration:31;
 }

 object overhead_line:2191 {
      name R5-12-47-4_ol_174;
      phases ABCN;
      from R5-12-47-4_node_292;
      to R5-12-47-4_node_293;
      length 3.499;
      configuration line_configuration:31;
 }

 object overhead_line:2192 {
      name R5-12-47-4_ol_175;
      phases ABCN;
      from R5-12-47-4_node_291;
      to R5-12-47-4_node_292;
      length 1.998;
      configuration line_configuration:31;
 }

 object overhead_line:2193 {
      name R5-12-47-4_ol_176;
      phases ABCN;
      from R5-12-47-4_node_291;
      to R5-12-47-4_node_290;
      length 3.499;
      configuration line_configuration:31;
 }

 object overhead_line:2194 {
      name R5-12-47-4_ol_177;
      phases ABCN;
      from R5-12-47-4_node_284;
      to R5-12-47-4_node_285;
      length 3.504;
      configuration line_configuration:31;
 }

 object overhead_line:2195 {
      name R5-12-47-4_ol_178;
      phases ABCN;
      from R5-12-47-4_node_283;
      to R5-12-47-4_node_284;
      length 2.007;
      configuration line_configuration:31;
 }

 object overhead_line:2196 {
      name R5-12-47-4_ol_179;
      phases ABCN;
      from R5-12-47-4_node_283;
      to R5-12-47-4_node_291;
      length 12.003;
      configuration line_configuration:31;
 }

 object overhead_line:2197 {
      name R5-12-47-4_ol_180;
      phases ABCN;
      from R5-12-47-4_node_282;
      to R5-12-47-4_node_283;
      length 3.499;
      configuration line_configuration:31;
 }

 object overhead_line:2201 {
      name R5-12-47-4_ol_181;
      phases ABCN;
      from R5-12-47-4_node_237;
      to R5-12-47-4_node_238;
      length 4.366;
      configuration line_configuration:31;
 }

 object overhead_line:2202 {
      name R5-12-47-4_ol_182;
      phases ABCN;
      from R5-12-47-4_node_235;
      to R5-12-47-4_node_236;
      length 4.639;
      configuration line_configuration:31;
 }

 object overhead_line:2203 {
      name R5-12-47-4_ol_183;
      phases ABCN;
      from R5-12-47-4_node_529;
      to R5-12-47-4_node_540;
      length 482.686;
      configuration line_configuration:36;
 }

 object overhead_line:2204 {
      name R5-12-47-4_ol_184;
      phases ABCN;
      from R5-12-47-4_node_238;
      to R5-12-47-4_node_235;
      length 10.006;
      configuration line_configuration:31;
 }

 object overhead_line:2205 {
      name R5-12-47-4_ol_185;
      phases ABCN;
      from R5-12-47-4_node_235;
      to R5-12-47-4_node_234;
      length 4.366;
      configuration line_configuration:31;
 }

 object overhead_line:2206 {
      name R5-12-47-4_ol_186;
      phases ABCN;
      from R5-12-47-4_node_632;
      to R5-12-47-4_node_8;
      length 7.391;
      configuration line_configuration:32;
 }

 object overhead_line:2207 {
      name R5-12-47-4_ol_187;
      phases ABCN;
      from R5-12-47-4_node_186;
      to R5-12-47-4_node_187;
      length 3.500;
      configuration line_configuration:31;
 }

 object overhead_line:2208 {
      name R5-12-47-4_ol_188;
      phases ABCN;
      from R5-12-47-4_node_187;
      to R5-12-47-4_node_188;
      length 2.000;
      configuration line_configuration:31;
 }

 object overhead_line:2209 {
      name R5-12-47-4_ol_189;
      phases ABCN;
      from R5-12-47-4_node_188;
      to R5-12-47-4_node_189;
      length 3.500;
      configuration line_configuration:31;
 }

 object overhead_line:2210 {
      name R5-12-47-4_ol_190;
      phases ABCN;
      from R5-12-47-4_node_183;
      to R5-12-47-4_node_182;
      length 3.500;
      configuration line_configuration:31;
 }

 object overhead_line:2211 {
      name R5-12-47-4_ol_191;
      phases ABCN;
      from R5-12-47-4_node_187;
      to R5-12-47-4_node_183;
      length 12.000;
      configuration line_configuration:31;
 }

 object overhead_line:2212 {
      name R5-12-47-4_ol_192;
      phases ABCN;
      from R5-12-47-4_node_183;
      to R5-12-47-4_node_184;
      length 2.000;
      configuration line_configuration:31;
 }

 object overhead_line:2213 {
      name R5-12-47-4_ol_193;
      phases ABCN;
      from R5-12-47-4_node_184;
      to R5-12-47-4_node_185;
      length 3.500;
      configuration line_configuration:31;
 }

 object overhead_line:2214 {
      name R5-12-47-4_ol_194;
      phases ABCN;
      from R5-12-47-4_node_145;
      to R5-12-47-4_node_147;
      length 5.500;
      configuration line_configuration:31;
 }

 object overhead_line:2215 {
      name R5-12-47-4_ol_195;
      phases ABCN;
      from R5-12-47-4_node_146;
      to R5-12-47-4_node_148;
      length 5.500;
      configuration line_configuration:31;
 }

 object overhead_line:2216 {
      name R5-12-47-4_ol_196;
      phases ABCN;
      from R5-12-47-4_node_146;
      to R5-12-47-4_node_145;
      length 10.000;
      configuration line_configuration:31;
 }

 object overhead_line:2217 {
      name R5-12-47-4_ol_197;
      phases ABCN;
      from R5-12-47-4_node_145;
      to R5-12-47-4_node_143;
      length 3.500;
      configuration line_configuration:31;
 }

 object overhead_line:2218 {
      name R5-12-47-4_ol_198;
      phases ABCN;
      from R5-12-47-4_node_144;
      to R5-12-47-4_node_146;
      length 3.500;
      configuration line_configuration:31;
 }

 object overhead_line:2219 {
      name R5-12-47-4_ol_199;
      phases ABCN;
      from R5-12-47-4_node_251;
      to R5-12-47-4_node_247;
      length 11.985;
      configuration line_configuration:31;
 }

 object overhead_line:2220 {
      name R5-12-47-4_ol_200;
      phases ABCN;
      from R5-12-47-4_node_137;
      to R5-12-47-4_node_132;
      length 11.228;
      configuration line_configuration:31;
 }

 object overhead_line:2222 {
      name R5-12-47-4_ol_201;
      phases ABCN;
      from R5-12-47-4_node_94;
      to R5-12-47-4_node_99;
      length 11.239;
      configuration line_configuration:31;
 }

 object overhead_line:2223 {
      name R5-12-47-4_ol_202;
      phases ABCN;
      from R5-12-47-4_node_85;
      to R5-12-47-4_node_86;
      length 3.496;
      configuration line_configuration:31;
 }

 object overhead_line:2224 {
      name R5-12-47-4_ol_203;
      phases ABCN;
      from R5-12-47-4_node_84;
      to R5-12-47-4_node_85;
      length 2.006;
      configuration line_configuration:31;
 }

 object overhead_line:2225 {
      name R5-12-47-4_ol_204;
      phases ABCN;
      from R5-12-47-4_node_84;
      to R5-12-47-4_node_83;
      length 3.496;
      configuration line_configuration:31;
 }

 object overhead_line:2226 {
      name R5-12-47-4_ol_205;
      phases ABCN;
      from R5-12-47-4_node_81;
      to R5-12-47-4_node_82;
      length 3.504;
      configuration line_configuration:31;
 }

 object overhead_line:2227 {
      name R5-12-47-4_ol_206;
      phases ABCN;
      from R5-12-47-4_node_80;
      to R5-12-47-4_node_81;
      length 2.004;
      configuration line_configuration:31;
 }

 object overhead_line:2228 {
      name R5-12-47-4_ol_207;
      phases ABCN;
      from R5-12-47-4_node_80;
      to R5-12-47-4_node_84;
      length 12.016;
      configuration line_configuration:31;
 }

 object overhead_line:2229 {
      name R5-12-47-4_ol_208;
      phases ABCN;
      from R5-12-47-4_node_79;
      to R5-12-47-4_node_80;
      length 3.496;
      configuration line_configuration:31;
 }

 object overhead_line:2230 {
      name R5-12-47-4_ol_209;
      phases ABCN;
      from R5-12-47-4_node_53;
      to R5-12-47-4_node_58;
      length 11.227;
      configuration line_configuration:31;
 }

 object overhead_line:2231 {
      name R5-12-47-4_ol_210;
      phases ABCN;
      from R5-12-47-4_node_29;
      to R5-12-47-4_node_30;
      length 4.531;
      configuration line_configuration:31;
 }

 object overhead_line:2232 {
      name R5-12-47-4_ol_211;
      phases ABCN;
      from R5-12-47-4_node_615;
      to R5-12-47-4_node_620;
      length 102.664;
      configuration line_configuration:21;
 }

 object overhead_line:2233 {
      name R5-12-47-4_ol_212;
      phases ABCN;
      from R5-12-47-4_node_620;
      to R5-12-47-4_node_621;
      length 4.682;
      configuration line_configuration:21;
 }

 object overhead_line:2234 {
      name R5-12-47-4_ol_213;
      phases ABCN;
      from R5-12-47-4_node_621;
      to R5-12-47-4_node_634;
      length 323.915;
      configuration line_configuration:21;
 }

 object overhead_line:2235 {
      name R5-12-47-4_ol_214;
      phases ABCN;
      from R5-12-47-4_node_588;
      to R5-12-47-4_node_593;
      length 197.248;
      configuration line_configuration:36;
 }

 object overhead_line:2236 {
      name R5-12-47-4_ol_215;
      phases ABCN;
      from R5-12-47-4_node_593;
      to R5-12-47-4_node_594;
      length 9.936;
      configuration line_configuration:36;
 }

 object overhead_line:2237 {
      name R5-12-47-4_ol_216;
      phases ABCN;
      from R5-12-47-4_node_594;
      to R5-12-47-4_node_595;
      length 9.340;
      configuration line_configuration:36;
 }

 object overhead_line:2238 {
      name R5-12-47-4_ol_217;
      phases ABCN;
      from R5-12-47-4_node_595;
      to R5-12-47-4_node_596;
      length 12.776;
      configuration line_configuration:36;
 }

 object overhead_line:2240 {
      name R5-12-47-4_ol_218;
      phases ABCN;
      from R5-12-47-4_node_78;
      to R5-12-47-4_node_68;
      length 247.642;
      configuration line_configuration:29;
 }

 object overhead_line:2241 {
      name R5-12-47-4_ol_219;
      phases ABCN;
      from R5-12-47-4_node_119;
      to R5-12-47-4_node_121;
      length 3.317;
      configuration line_configuration:31;
 }

 object overhead_line:2242 {
      name R5-12-47-4_ol_220;
      phases CN;
      from R5-12-47-4_node_315;
      to R5-12-47-4_node_303;
      length 77.333;
      configuration line_configuration:34;
 }

 object overhead_line:2243 {
      name R5-12-47-4_ol_221;
      phases ABCN;
      from R5-12-47-4_node_360;
      to R5-12-47-4_node_363;
      length 116.951;
      configuration line_configuration:37;
 }

 object overhead_line:2244 {
      name R5-12-47-4_ol_222;
      phases ABCN;
      from R5-12-47-4_node_363;
      to R5-12-47-4_node_364;
      length 8.627;
      configuration line_configuration:37;
 }

 object overhead_line:2258 {
      name R5-12-47-4_ol_223;
      phases ABCN;
      from R5-12-47-4_node_498;
      to R5-12-47-4_node_499;
      length 8.285;
      configuration line_configuration:33;
	  	  	// object recorder {
		// property power_in_A,power_in_B,power_in_C,power_out_A,power_out_B,power_out_C,power_losses_A,power_losses_B,power_losses_C,current_in_A,current_in_B,current_in_C,current_out_A,current_out_B,current_out_C;
		// interval 60;
		// limit 1440;
		// file "OL2258.csv";
	// };
	 object complex_assert{
		target power_in_A;
		once ONCE_TRUE;
		in '2000-01-01 00:06:00 EST';
		value +239706+156419j;
		within 4;
	};
	object complex_assert{
		target power_in_B;
		once ONCE_TRUE;
		in '2000-01-01 00:06:00 EST';
		value +470709+297317j;
		within 4;
	};
	object complex_assert{
		target power_in_C;
		once ONCE_TRUE;
		in '2000-01-01 00:06:00 EST';
		value +0+0j;
		within 4;
	};
	object complex_assert{
		target power_out_A;
		once ONCE_TRUE;
		in '2000-01-01 00:06:00 EST';
		value +239704+156417j;
		within 4;
	};
	object complex_assert{
		target power_out_B;
		once ONCE_TRUE;
		in '2000-01-01 00:06:00 EST';
		value +470708+297307j;
		within 20;
	};
	object complex_assert{
		target power_out_C;
		value +0+0j;
		within 4;
	};
 }

 object overhead_line:2271 {
      name R5-12-47-4_ol_224;
      phases ABCN;
      from R5-12-47-4_node_220;
      to R5-12-47-4_node_222;
      length 11.934;
      configuration line_configuration:37;
 }

 object overhead_line:2272 {
      name R5-12-47-4_ol_225;
      phases ABCN;
      from R5-12-47-4_node_211;
      to R5-12-47-4_node_220;
      length 184.771;
      configuration line_configuration:37;
 }

 object overhead_line_conductor:4 {
      //name 123.3 AAAC;
      rating.summer.continuous 256.0;
      geometric_mean_radius 0.01200 ft;
      resistance 0.16600;
 }

 object overhead_line_conductor:5 {
      //name 2 AAAC;
      rating.summer.continuous 197.0;
      geometric_mean_radius 0.00883 ft;
      resistance 1.51970;
 }

 object overhead_line_conductor:7 {
      //name 3/0 AAAC;
      rating.summer.continuous 354.0;
      geometric_mean_radius 0.01520 ft;
      resistance 0.10500;
 }

 object overhead_line_conductor:8 {
      //name 715 ACSR;
      rating.summer.continuous 891.0;
      geometric_mean_radius 0.03550 ft;
      resistance 0.14420;
 }

 object overhead_line_conductor:9 {
      //name 4 CU;
      rating.summer.continuous 149.0;
      geometric_mean_radius 0.00663 ft;
      resistance 1.50000;
 }

 object overhead_line_conductor:10 {
      //name 394 AAAC;
      rating.summer.continuous 533.0;
      geometric_mean_radius 0.02280 ft;
      resistance 0.25800;
 }

 object overhead_line_conductor:11 {
      //name 795 AAC;
      rating.summer.continuous 878.0;
      geometric_mean_radius 0.03280 ft;
      resistance 0.13100;
 }

 object overhead_line_conductor:12 {
      //name 2 ACSR;
      rating.summer.continuous 180.0;
      geometric_mean_radius 0.00418 ft;
      resistance 1.62570;
 }

 object switch:2388 {
      name R5-12-47-4_switch_1;
      phases ABCN;
      from R5-12-47-4_node_279;
      to R5-12-47-4_node_280;
      status CLOSED;
 }

 object switch:2389 {
      name R5-12-47-4_switch_2;
      phases ABCN;
      from R5-12-47-4_node_288;
      to R5-12-47-4_node_286;
      status CLOSED;
 }

 object switch:2390 {
      name R5-12-47-4_switch_3;
      phases ABCN;
      from R5-12-47-4_node_259;
      to R5-12-47-4_node_258;
      status CLOSED;
 }

 object switch:2391 {
      name R5-12-47-4_switch_4;
      phases ABCN;
      from R5-12-47-4_node_261;
      to R5-12-47-4_node_262;
      status CLOSED;
 }

 object switch:2392 {
      name R5-12-47-4_switch_5;
      phases CN;
      from R5-12-47-4_node_213;
      to R5-12-47-4_node_214;
      status CLOSED;
 }

 object switch:2393 {
      name R5-12-47-4_switch_6;
      phases ABCN;
      from R5-12-47-4_node_326;
      to R5-12-47-4_node_327;
      status CLOSED;
 }

 object switch:2394 {
      name R5-12-47-4_switch_7;
      phases ABCN;
      from R5-12-47-4_node_323;
      to R5-12-47-4_node_321;
      status CLOSED;
 }

 object switch:2395 {
      name R5-12-47-4_switch_8;
      phases ABCN;
      from R5-12-47-4_node_321;
      to R5-12-47-4_node_320;
      status CLOSED;
 }

 object switch:2396 {
      name R5-12-47-4_switch_9;
      phases ABCN;
      from R5-12-47-4_node_9;
      to R5-12-47-4_node_205;
      status CLOSED;
 }

 object switch:2397 {
      name R5-12-47-4_switch_10;
      phases ABCN;
      from R5-12-47-4_node_138;
      to R5-12-47-4_node_137;
      status CLOSED;
 }

 object switch:2398 {
      name R5-12-47-4_switch_11;
      phases ABCN;
      from R5-12-47-4_node_132;
      to R5-12-47-4_node_134;
      status CLOSED;
 }

 object switch:2399 {
      name R5-12-47-4_switch_12;
      phases ABCN;
      from R5-12-47-4_node_250;
      to R5-12-47-4_node_251;
      status CLOSED;
 }

 object switch:2400 {
      name R5-12-47-4_switch_13;
      phases ABCN;
      from R5-12-47-4_node_247;
      to R5-12-47-4_node_246;
      status CLOSED;
 }

 object switch:2401 {
      name R5-12-47-4_switch_14;
      phases ABCN;
      from R5-12-47-4_node_119;
      to R5-12-47-4_node_117;
      status CLOSED;
 }

 object switch:2402 {
      name R5-12-47-4_switch_15;
      phases ABCN;
      from R5-12-47-4_node_113;
      to R5-12-47-4_node_5;
      status CLOSED;
 }

 object switch:2403 {
      name R5-12-47-4_switch_16;
      phases ABCN;
      from R5-12-47-4_node_99;
      to R5-12-47-4_node_100;
      status CLOSED;
 }

 object switch:2404 {
      name R5-12-47-4_switch_17;
      phases ABCN;
      from R5-12-47-4_node_96;
      to R5-12-47-4_node_94;
      status CLOSED;
 }

 object switch:2405 {
      name R5-12-47-4_switch_18;
      phases ABCN;
      from R5-12-47-4_node_58;
      to R5-12-47-4_node_59;
      status CLOSED;
 }

 object switch:2406 {
      name R5-12-47-4_switch_19;
      phases ABCN;
      from R5-12-47-4_node_55;
      to R5-12-47-4_node_53;
      status CLOSED;
 }

 object switch:2407 {
      name R5-12-47-4_switch_20;
      phases ABCN;
      from R5-12-47-4_node_19;
      to R5-12-47-4_node_20;
      status CLOSED;
 }

 object switch:2408 {
      name R5-12-47-4_switch_21;
      phases ABCN;
      from R5-12-47-4_node_16;
      to R5-12-47-4_node_14;
      status CLOSED;
 }

 object switch:2409 {
      name R5-12-47-4_switch_22;
      phases ABCN;
      from R5-12-47-4_node_364;
      to R5-12-47-4_node_365;
      status CLOSED;
 }

 object switch:2410 {
      name R5-12-47-4_switch_23;
      phases ABCN;
      from R5-12-47-4_node_180;
      to R5-12-47-4_node_179;
      status CLOSED;
 }

 object switch:2411 {
      name R5-12-47-4_switch_24;
      phases ABCN;
      from R5-12-47-4_node_495;
      to R5-12-47-4_node_494;
      status CLOSED;
 }

 object switch:2412 {
      name R5-12-47-4_switch_25;
      phases ABCN;
      from R5-12-47-4_node_333;
      to R5-12-47-4_node_332;
      status CLOSED;
 }

 object switch:2413 {
      name R5-12-47-4_switch_26;
      phases ABCN;
      from R5-12-47-4_node_244;
      to R5-12-47-4_node_241;
      status CLOSED;
 }

 object switch:2414 {
      name R5-12-47-4_switch_27;
      phases ABCN;
      from R5-12-47-4_node_516;
      to R5-12-47-4_node_517;
      status CLOSED;
 }

 object switch:2415 {
      name R5-12-47-4_switch_28;
      phases ABCN;
      from R5-12-47-4_node_524;
      to R5-12-47-4_node_526;
      status CLOSED;
 }

 object switch:2416 {
      name R5-12-47-4_switch_29;
      phases ABCN;
      from R5-12-47-4_node_521;
      to R5-12-47-4_node_522;
      status CLOSED;
 }

 object transformer:1523 {
      name R5-12-47-4_xfmr_1;
      phases BS;
      from R5-12-47-4_node_376;
      to R5-12-47-4_tn_1;
      configuration transformer_configuration:1496;
 }

 object transformer:1524 {
      name R5-12-47-4_xfmr_2;
      phases AS;
      from R5-12-47-4_node_390;
      to R5-12-47-4_tn_2;
      configuration transformer_configuration:1482;
 }

 object transformer:1525 {
      name R5-12-47-4_xfmr_3;
      phases AS;
      from R5-12-47-4_node_378;
      to R5-12-47-4_tn_3;
      configuration transformer_configuration:1483;
 }

 object transformer:1526 {
      name R5-12-47-4_xfmr_4;
      phases CS;
      from R5-12-47-4_node_370;
      to R5-12-47-4_tn_4;
      configuration transformer_configuration:1509;
 }

 object transformer:1527 {
      name R5-12-47-4_xfmr_5;
      phases BS;
      from R5-12-47-4_node_369;
      to R5-12-47-4_tn_5;
      configuration transformer_configuration:1497;
 }

 object transformer:1528 {
      name R5-12-47-4_xfmr_6;
      phases BS;
      from R5-12-47-4_node_373;
      to R5-12-47-4_tn_6;
      configuration transformer_configuration:1498;
 }

 object transformer:1529 {
      name R5-12-47-4_xfmr_7;
      phases AS;
      from R5-12-47-4_node_225;
      to R5-12-47-4_tn_7;
      configuration transformer_configuration:1484;
 }

 object transformer:1530 {
      name R5-12-47-4_xfmr_8;
      phases BS;
      from R5-12-47-4_node_31;
      to R5-12-47-4_tn_8;
      configuration transformer_configuration:1496;
 }

 object transformer:1531 {
      name R5-12-47-4_xfmr_9;
      phases BS;
      from R5-12-47-4_node_151;
      to R5-12-47-4_tn_9;
      configuration transformer_configuration:1497;
 }

 object transformer:1532 {
      name R5-12-47-4_xfmr_10;
      phases BS;
      from R5-12-47-4_node_153;
      to R5-12-47-4_tn_10;
      configuration transformer_configuration:1499;
 }

 object transformer:1533 {
      name R5-12-47-4_xfmr_11;
      phases CS;
      from R5-12-47-4_node_154;
      to R5-12-47-4_tn_11;
      configuration transformer_configuration:1510;
 }

 object transformer:1534 {
      name R5-12-47-4_xfmr_12;
      phases CS;
      from R5-12-47-4_node_156;
      to R5-12-47-4_tn_12;
      configuration transformer_configuration:1511;
 }

 object transformer:1535 {
      name R5-12-47-4_xfmr_13;
      phases CS;
      from R5-12-47-4_node_40;
      to R5-12-47-4_tn_13;
      configuration transformer_configuration:1511;
 }

 object transformer:1536 {
      name R5-12-47-4_xfmr_14;
      phases AS;
      from R5-12-47-4_node_87;
      to R5-12-47-4_tn_14;
      configuration transformer_configuration:1482;
 }

 object transformer:1537 {
      name R5-12-47-4_xfmr_15;
      phases BS;
      from R5-12-47-4_node_442;
      to R5-12-47-4_tn_15;
      configuration transformer_configuration:1500;
 }

 object transformer:1538 {
      name R5-12-47-4_xfmr_16;
      phases AS;
      from R5-12-47-4_node_367;
      to R5-12-47-4_tn_16;
      configuration transformer_configuration:1485;
 }

 object transformer:1539 {
      name R5-12-47-4_xfmr_17;
      phases CS;
      from R5-12-47-4_node_642;
      to R5-12-47-4_tn_17;
      configuration transformer_configuration:1512;
 }

 object transformer:1540 {
      name R5-12-47-4_xfmr_18;
      phases CS;
      from R5-12-47-4_node_640;
      to R5-12-47-4_tn_18;
      configuration transformer_configuration:1513;
 }

 object transformer:1541 {
      name R5-12-47-4_xfmr_19;
      phases CS;
      from R5-12-47-4_node_641;
      to R5-12-47-4_tn_19;
      configuration transformer_configuration:1513;
 }

 object transformer:1542 {
      name R5-12-47-4_xfmr_20;
      phases CS;
      from R5-12-47-4_node_643;
      to R5-12-47-4_tn_20;
      configuration transformer_configuration:1513;
 }

 object transformer:1543 {
      name R5-12-47-4_xfmr_21;
      phases BS;
      from R5-12-47-4_node_637;
      to R5-12-47-4_tn_21;
      configuration transformer_configuration:1501;
 }

 object transformer:1544 {
      name R5-12-47-4_xfmr_22;
      phases BS;
      from R5-12-47-4_node_631;
      to R5-12-47-4_tn_22;
      configuration transformer_configuration:1497;
 }

 object transformer:1545 {
      name R5-12-47-4_xfmr_23;
      phases AS;
      from R5-12-47-4_node_628;
      to R5-12-47-4_tn_23;
      configuration transformer_configuration:1484;
 }

 object transformer:1546 {
      name R5-12-47-4_xfmr_24;
      phases AS;
      from R5-12-47-4_node_650;
      to R5-12-47-4_tn_24;
      configuration transformer_configuration:1484;
 }

 object transformer:1547 {
      name R5-12-47-4_xfmr_25;
      phases CS;
      from R5-12-47-4_node_638;
      to R5-12-47-4_tn_25;
      configuration transformer_configuration:1513;
 }

 object transformer:1548 {
      name R5-12-47-4_xfmr_26;
      phases AS;
      from R5-12-47-4_node_617;
      to R5-12-47-4_tn_26;
      configuration transformer_configuration:1486;
 }

 object transformer:1549 {
      name R5-12-47-4_xfmr_27;
      phases AS;
      from R5-12-47-4_node_614;
      to R5-12-47-4_tn_27;
      configuration transformer_configuration:1484;
 }

 object transformer:1550 {
      name R5-12-47-4_xfmr_28;
      phases CS;
      from R5-12-47-4_node_616;
      to R5-12-47-4_tn_28;
      configuration transformer_configuration:1511;
 }

 object transformer:1551 {
      name R5-12-47-4_xfmr_29;
      phases BS;
      from R5-12-47-4_node_630;
      to R5-12-47-4_tn_29;
      configuration transformer_configuration:1497;
 }

 object transformer:1552 {
      name R5-12-47-4_xfmr_30;
      phases CS;
      from R5-12-47-4_node_612;
      to R5-12-47-4_tn_30;
      configuration transformer_configuration:1513;
 }

 object transformer:1553 {
      name R5-12-47-4_xfmr_31;
      phases AS;
      from R5-12-47-4_node_626;
      to R5-12-47-4_tn_31;
      configuration transformer_configuration:1486;
 }

 object transformer:1554 {
      name R5-12-47-4_xfmr_32;
      phases AS;
      from R5-12-47-4_node_602;
      to R5-12-47-4_tn_32;
      configuration transformer_configuration:1483;
 }

 object transformer:1555 {
      name R5-12-47-4_xfmr_33;
      phases CS;
      from R5-12-47-4_node_301;
      to R5-12-47-4_tn_33;
      configuration transformer_configuration:1514;
 }

 object transformer:1556 {
      name R5-12-47-4_xfmr_34;
      phases AS;
      from R5-12-47-4_node_504;
      to R5-12-47-4_tn_34;
      configuration transformer_configuration:1483;
 }

 object transformer:1557 {
      name R5-12-47-4_xfmr_35;
      phases BS;
      from R5-12-47-4_node_459;
      to R5-12-47-4_tn_35;
      configuration transformer_configuration:1502;
 }

 object transformer:1558 {
      name R5-12-47-4_xfmr_36;
      phases CS;
      from R5-12-47-4_node_497;
      to R5-12-47-4_tn_36;
      configuration transformer_configuration:1512;
 }

 object transformer:1559 {
      name R5-12-47-4_xfmr_37;
      phases BS;
      from R5-12-47-4_node_491;
      to R5-12-47-4_tn_37;
      configuration transformer_configuration:1496;
 }

 object transformer:1560 {
      name R5-12-47-4_xfmr_38;
      phases BS;
      from R5-12-47-4_node_468;
      to R5-12-47-4_tn_38;
      configuration transformer_configuration:1503;
 }

 object transformer:1561 {
      name R5-12-47-4_xfmr_39;
      phases AS;
      from R5-12-47-4_node_472;
      to R5-12-47-4_tn_39;
      configuration transformer_configuration:1487;
 }

 object transformer:1562 {
      name R5-12-47-4_xfmr_40;
      phases BS;
      from R5-12-47-4_node_463;
      to R5-12-47-4_tn_40;
      configuration transformer_configuration:1504;
 }

 object transformer:1563 {
      name R5-12-47-4_xfmr_41;
      phases CS;
      from R5-12-47-4_node_481;
      to R5-12-47-4_tn_41;
      configuration transformer_configuration:1515;
 }

 object transformer:1564 {
      name R5-12-47-4_xfmr_42;
      phases AS;
      from R5-12-47-4_node_462;
      to R5-12-47-4_tn_42;
      configuration transformer_configuration:1482;
 }

 object transformer:1565 {
      name R5-12-47-4_xfmr_43;
      phases AS;
      from R5-12-47-4_node_470;
      to R5-12-47-4_tn_43;
      configuration transformer_configuration:1488;
 }

 object transformer:1566 {
      name R5-12-47-4_xfmr_44;
      phases BS;
      from R5-12-47-4_node_451;
      to R5-12-47-4_tn_44;
      configuration transformer_configuration:1496;
 }

 object transformer:1567 {
      name R5-12-47-4_xfmr_45;
      phases AS;
      from R5-12-47-4_node_449;
      to R5-12-47-4_tn_45;
      configuration transformer_configuration:1482;
 }

 object transformer:1568 {
      name R5-12-47-4_xfmr_46;
      phases BS;
      from R5-12-47-4_node_447;
      to R5-12-47-4_tn_46;
      configuration transformer_configuration:1497;
 }

 object transformer:1569 {
      name R5-12-47-4_xfmr_47;
      phases BS;
      from R5-12-47-4_node_453;
      to R5-12-47-4_tn_47;
      configuration transformer_configuration:1498;
 }

 object transformer:1570 {
      name R5-12-47-4_xfmr_48;
      phases BS;
      from R5-12-47-4_node_439;
      to R5-12-47-4_tn_48;
      configuration transformer_configuration:1496;
 }

 object transformer:1571 {
      name R5-12-47-4_xfmr_49;
      phases CS;
      from R5-12-47-4_node_466;
      to R5-12-47-4_tn_49;
      configuration transformer_configuration:1516;
 }

 object transformer:1572 {
      name R5-12-47-4_xfmr_50;
      phases CS;
      from R5-12-47-4_node_345;
      to R5-12-47-4_tn_50;
      configuration transformer_configuration:1517;
 }

 object transformer:1573 {
      name R5-12-47-4_xfmr_51;
      phases CS;
      from R5-12-47-4_node_435;
      to R5-12-47-4_tn_51;
      configuration transformer_configuration:1511;
 }

 object transformer:1574 {
      name R5-12-47-4_xfmr_52;
      phases CS;
      from R5-12-47-4_node_342;
      to R5-12-47-4_tn_52;
      configuration transformer_configuration:1516;
 }

 object transformer:1575 {
      name R5-12-47-4_xfmr_53;
      phases BS;
      from R5-12-47-4_node_425;
      to R5-12-47-4_tn_53;
      configuration transformer_configuration:1498;
 }

 object transformer:1576 {
      name R5-12-47-4_xfmr_54;
      phases BS;
      from R5-12-47-4_node_325;
      to R5-12-47-4_tn_54;
      configuration transformer_configuration:1497;
 }

 object transformer:1577 {
      name R5-12-47-4_xfmr_55;
      phases CS;
      from R5-12-47-4_node_407;
      to R5-12-47-4_tn_55;
      configuration transformer_configuration:1518;
 }

 object transformer:1578 {
      name R5-12-47-4_xfmr_56;
      phases BS;
      from R5-12-47-4_node_402;
      to R5-12-47-4_tn_56;
      configuration transformer_configuration:1496;
 }

 object transformer:1579 {
      name R5-12-47-4_xfmr_57;
      phases BS;
      from R5-12-47-4_node_318;
      to R5-12-47-4_tn_57;
      configuration transformer_configuration:1496;
 }

 object transformer:1580 {
      name R5-12-47-4_xfmr_58;
      phases CS;
      from R5-12-47-4_node_652;
      to R5-12-47-4_tn_58;
      configuration transformer_configuration:1513;
 }

 object transformer:1581 {
      name R5-12-47-4_xfmr_59;
      phases CS;
      from R5-12-47-4_node_396;
      to R5-12-47-4_tn_59;
      configuration transformer_configuration:1514;
 }

 object transformer:1582 {
      name R5-12-47-4_xfmr_60;
      phases CS;
      from R5-12-47-4_node_400;
      to R5-12-47-4_tn_60;
      configuration transformer_configuration:1517;
 }

 object transformer:1583 {
      name R5-12-47-4_xfmr_61;
      phases CS;
      from R5-12-47-4_node_305;
      to R5-12-47-4_tn_61;
      configuration transformer_configuration:1513;
 }

 object transformer:1584 {
      name R5-12-47-4_xfmr_62;
      phases BS;
      from R5-12-47-4_node_394;
      to R5-12-47-4_tn_62;
      configuration transformer_configuration:1496;
 }

 object transformer:1585 {
      name R5-12-47-4_xfmr_63;
      phases BS;
      from R5-12-47-4_node_306;
      to R5-12-47-4_tn_63;
      configuration transformer_configuration:1496;
 }

 object transformer:1586 {
      name R5-12-47-4_xfmr_64;
      phases CS;
      from R5-12-47-4_node_388;
      to R5-12-47-4_tn_64;
      configuration transformer_configuration:1518;
 }

 object transformer:1587 {
      name R5-12-47-4_xfmr_65;
      phases AS;
      from R5-12-47-4_node_397;
      to R5-12-47-4_tn_65;
      configuration transformer_configuration:1482;
 }

 object transformer:1588 {
      name R5-12-47-4_xfmr_66;
      phases CS;
      from R5-12-47-4_node_387;
      to R5-12-47-4_tn_66;
      configuration transformer_configuration:1518;
 }

 object transformer:1589 {
      name R5-12-47-4_xfmr_67;
      phases CS;
      from R5-12-47-4_node_386;
      to R5-12-47-4_tn_67;
      configuration transformer_configuration:1514;
 }

 object transformer:1590 {
      name R5-12-47-4_xfmr_68;
      phases CS;
      from R5-12-47-4_node_382;
      to R5-12-47-4_tn_68;
      configuration transformer_configuration:1518;
 }

 object transformer:1591 {
      name R5-12-47-4_xfmr_69;
      phases BS;
      from R5-12-47-4_node_383;
      to R5-12-47-4_tn_69;
      configuration transformer_configuration:1498;
 }

 object transformer:1592 {
      name R5-12-47-4_xfmr_70;
      phases BS;
      from R5-12-47-4_node_300;
      to R5-12-47-4_tn_70;
      configuration transformer_configuration:1498;
 }

 object transformer:1593 {
      name R5-12-47-4_xfmr_71;
      phases BS;
      from R5-12-47-4_node_381;
      to R5-12-47-4_tn_71;
      configuration transformer_configuration:1496;
 }

 object transformer:1594 {
      name R5-12-47-4_xfmr_72;
      phases CS;
      from R5-12-47-4_node_299;
      to R5-12-47-4_tn_72;
      configuration transformer_configuration:1518;
 }

 object transformer:1595 {
      name R5-12-47-4_xfmr_73;
      phases BS;
      from R5-12-47-4_node_377;
      to R5-12-47-4_tn_73;
      configuration transformer_configuration:1496;
 }

 object transformer:1596 {
      name R5-12-47-4_xfmr_74;
      phases BS;
      from R5-12-47-4_node_294;
      to R5-12-47-4_tn_74;
      configuration transformer_configuration:1505;
 }

 object transformer:1597 {
      name R5-12-47-4_xfmr_75;
      phases AS;
      from R5-12-47-4_node_249;
      to R5-12-47-4_tn_75;
      configuration transformer_configuration:1488;
 }

 object transformer:1598 {
      name R5-12-47-4_xfmr_76;
      phases BS;
      from R5-12-47-4_node_149;
      to R5-12-47-4_tn_76;
      configuration transformer_configuration:1496;
 }

 object transformer:1599 {
      name R5-12-47-4_xfmr_77;
      phases CS;
      from R5-12-47-4_node_181;
      to R5-12-47-4_tn_77;
      configuration transformer_configuration:1518;
 }

 object transformer:1600 {
      name R5-12-47-4_xfmr_78;
      phases AS;
      from R5-12-47-4_node_142;
      to R5-12-47-4_tn_78;
      configuration transformer_configuration:1489;
 }

 object transformer:1601 {
      name R5-12-47-4_xfmr_79;
      phases AS;
      from R5-12-47-4_node_140;
      to R5-12-47-4_tn_79;
      configuration transformer_configuration:1482;
 }

 object transformer:1602 {
      name R5-12-47-4_xfmr_80;
      phases AS;
      from R5-12-47-4_node_126;
      to R5-12-47-4_tn_80;
      configuration transformer_configuration:1482;
 }

 object transformer:1603 {
      name R5-12-47-4_xfmr_81;
      phases AS;
      from R5-12-47-4_node_128;
      to R5-12-47-4_tn_81;
      configuration transformer_configuration:1482;
 }

 object transformer:1604 {
      name R5-12-47-4_xfmr_82;
      phases BS;
      from R5-12-47-4_node_168;
      to R5-12-47-4_tn_82;
      configuration transformer_configuration:1497;
 }

 object transformer:1605 {
      name R5-12-47-4_xfmr_83;
      phases BS;
      from R5-12-47-4_node_125;
      to R5-12-47-4_tn_83;
      configuration transformer_configuration:1497;
 }

 object transformer:1606 {
      name R5-12-47-4_xfmr_84;
      phases BS;
      from R5-12-47-4_node_106;
      to R5-12-47-4_tn_84;
      configuration transformer_configuration:1498;
 }

 object transformer:1607 {
      name R5-12-47-4_xfmr_85;
      phases CS;
      from R5-12-47-4_node_110;
      to R5-12-47-4_tn_85;
      configuration transformer_configuration:1513;
 }

 object transformer:1608 {
      name R5-12-47-4_xfmr_86;
      phases BS;
      from R5-12-47-4_node_88;
      to R5-12-47-4_tn_86;
      configuration transformer_configuration:1496;
 }

 object transformer:1609 {
      name R5-12-47-4_xfmr_87;
      phases CS;
      from R5-12-47-4_node_653;
      to R5-12-47-4_tn_87;
      configuration transformer_configuration:1519;
 }

 object transformer:1610 {
      name R5-12-47-4_xfmr_88;
      phases AS;
      from R5-12-47-4_node_66;
      to R5-12-47-4_tn_88;
      configuration transformer_configuration:1482;
 }

 object transformer:1611 {
      name R5-12-47-4_xfmr_89;
      phases AS;
      from R5-12-47-4_node_63;
      to R5-12-47-4_tn_89;
      configuration transformer_configuration:1483;
 }

 object transformer:1612 {
      name R5-12-47-4_xfmr_90;
      phases BS;
      from R5-12-47-4_node_65;
      to R5-12-47-4_tn_90;
      configuration transformer_configuration:1496;
 }

 object transformer:1613 {
      name R5-12-47-4_xfmr_91;
      phases AS;
      from R5-12-47-4_node_76;
      to R5-12-47-4_tn_91;
      configuration transformer_configuration:1482;
 }

 object transformer:1614 {
      name R5-12-47-4_xfmr_92;
      phases CS;
      from R5-12-47-4_node_75;
      to R5-12-47-4_tn_92;
      configuration transformer_configuration:1514;
 }

 object transformer:1615 {
      name R5-12-47-4_xfmr_93;
      phases CS;
      from R5-12-47-4_node_583;
      to R5-12-47-4_tn_93;
      configuration transformer_configuration:1520;
 }

 object transformer:1616 {
      name R5-12-47-4_xfmr_94;
      phases AS;
      from R5-12-47-4_node_48;
      to R5-12-47-4_tn_94;
      configuration transformer_configuration:1490;
 }

 object transformer:1617 {
      name R5-12-47-4_xfmr_95;
      phases BS;
      from R5-12-47-4_node_46;
      to R5-12-47-4_tn_95;
      configuration transformer_configuration:1496;
 }

 object transformer:1618 {
      name R5-12-47-4_xfmr_96;
      phases BS;
      from R5-12-47-4_node_49;
      to R5-12-47-4_tn_96;
      configuration transformer_configuration:1496;
 }

 object transformer:1619 {
      name R5-12-47-4_xfmr_97;
      phases AS;
      from R5-12-47-4_node_45;
      to R5-12-47-4_tn_97;
      configuration transformer_configuration:1482;
 }

 object transformer:1620 {
      name R5-12-47-4_xfmr_98;
      phases AS;
      from R5-12-47-4_node_39;
      to R5-12-47-4_tn_98;
      configuration transformer_configuration:1484;
 }

 object transformer:1621 {
      name R5-12-47-4_xfmr_99;
      phases AS;
      from R5-12-47-4_node_44;
      to R5-12-47-4_tn_99;
      configuration transformer_configuration:1491;
 }

 object transformer:1622 {
      name R5-12-47-4_xfmr_100;
      phases AS;
      from R5-12-47-4_node_35;
      to R5-12-47-4_tn_100;
      configuration transformer_configuration:1482;
 }

 object transformer:1623 {
      name R5-12-47-4_xfmr_101;
      phases BS;
      from R5-12-47-4_node_47;
      to R5-12-47-4_tn_101;
      configuration transformer_configuration:1496;
 }

 object transformer:1624 {
      name R5-12-47-4_xfmr_102;
      phases AS;
      from R5-12-47-4_node_33;
      to R5-12-47-4_tn_102;
      configuration transformer_configuration:1482;
 }

 object transformer:1625 {
      name R5-12-47-4_xfmr_103;
      phases CS;
      from R5-12-47-4_node_37;
      to R5-12-47-4_tn_103;
      configuration transformer_configuration:1509;
 }

 object transformer:1626 {
      name R5-12-47-4_xfmr_104;
      phases CS;
      from R5-12-47-4_node_32;
      to R5-12-47-4_tn_104;
      configuration transformer_configuration:1518;
 }

 object transformer:1627 {
      name R5-12-47-4_xfmr_105;
      phases AS;
      from R5-12-47-4_node_21;
      to R5-12-47-4_tn_105;
      configuration transformer_configuration:1484;
 }

 object transformer:1628 {
      name R5-12-47-4_xfmr_106;
      phases BS;
      from R5-12-47-4_node_21;
      to R5-12-47-4_tn_106;
      configuration transformer_configuration:1497;
 }

 object transformer:1629 {
      name R5-12-47-4_xfmr_107;
      phases CS;
      from R5-12-47-4_node_21;
      to R5-12-47-4_tn_107;
      configuration transformer_configuration:1513;
 }

 object transformer:1630 {
      name R5-12-47-4_xfmr_108;
      phases CS;
      from R5-12-47-4_node_12;
      to R5-12-47-4_tn_108;
      configuration transformer_configuration:1509;
 }

 object transformer:1631 {
      name R5-12-47-4_xfmr_109;
      phases AS;
      from R5-12-47-4_node_506;
      to R5-12-47-4_tn_109;
      configuration transformer_configuration:1483;
 }

 object transformer:1632 {
      name R5-12-47-4_xfmr_110;
      phases BS;
      from R5-12-47-4_node_432;
      to R5-12-47-4_tn_110;
      configuration transformer_configuration:1496;
 }

 object transformer:1633 {
      name R5-12-47-4_xfmr_111;
      phases AS;
      from R5-12-47-4_node_550;
      to R5-12-47-4_tn_111;
      configuration transformer_configuration:1492;
 }

 object transformer:1634 {
      name R5-12-47-4_xfmr_112;
      phases AS;
      from R5-12-47-4_node_549;
      to R5-12-47-4_tn_112;
      configuration transformer_configuration:1493;
 }

 object transformer:1635 {
      name R5-12-47-4_xfmr_113;
      phases AS;
      from R5-12-47-4_node_548;
      to R5-12-47-4_tn_113;
      configuration transformer_configuration:1494;
 }

 object transformer:1636 {
      name R5-12-47-4_xfmr_114;
      phases AS;
      from R5-12-47-4_node_542;
      to R5-12-47-4_tn_114;
      configuration transformer_configuration:1493;
 }

 object transformer:1637 {
      name R5-12-47-4_xfmr_115;
      phases AS;
      from R5-12-47-4_node_537;
      to R5-12-47-4_tn_115;
      configuration transformer_configuration:1482;
 }

 object transformer:1638 {
      name R5-12-47-4_xfmr_116;
      phases AS;
      from R5-12-47-4_node_535;
      to R5-12-47-4_tn_116;
      configuration transformer_configuration:1493;
 }

 object transformer:1639 {
      name R5-12-47-4_xfmr_117;
      phases AS;
      from R5-12-47-4_node_531;
      to R5-12-47-4_tn_117;
      configuration transformer_configuration:1493;
 }

 object transformer:1640 {
      name R5-12-47-4_xfmr_118;
      phases AS;
      from R5-12-47-4_node_527;
      to R5-12-47-4_tn_118;
      configuration transformer_configuration:1495;
 }

 object transformer:1641 {
      name R5-12-47-4_xfmr_119;
      phases CS;
      from R5-12-47-4_node_520;
      to R5-12-47-4_tn_119;
      configuration transformer_configuration:1520;
 }

 object transformer:1642 {
      name R5-12-47-4_xfmr_120;
      phases CS;
      from R5-12-47-4_node_519;
      to R5-12-47-4_tn_120;
      configuration transformer_configuration:1521;
 }

 object transformer:1643 {
      name R5-12-47-4_xfmr_121;
      phases CS;
      from R5-12-47-4_node_510;
      to R5-12-47-4_tn_121;
      configuration transformer_configuration:1518;
 }

 object transformer:1644 {
      name R5-12-47-4_xfmr_122;
      phases AS;
      from R5-12-47-4_node_493;
      to R5-12-47-4_tn_122;
      configuration transformer_configuration:1494;
 }

 object transformer:1645 {
      name R5-12-47-4_xfmr_123;
      phases BS;
      from R5-12-47-4_node_493;
      to R5-12-47-4_tn_123;
      configuration transformer_configuration:1506;
 }

 object transformer:1646 {
      name R5-12-47-4_xfmr_124;
      phases CS;
      from R5-12-47-4_node_493;
      to R5-12-47-4_tn_124;
      configuration transformer_configuration:1520;
 }

 object transformer:1647 {
      name R5-12-47-4_xfmr_125;
      phases AS;
      from R5-12-47-4_node_484;
      to R5-12-47-4_tn_125;
      configuration transformer_configuration:1494;
 }

 object transformer:1648 {
      name R5-12-47-4_xfmr_126;
      phases BS;
      from R5-12-47-4_node_484;
      to R5-12-47-4_tn_126;
      configuration transformer_configuration:1506;
 }

 object transformer:1649 {
      name R5-12-47-4_xfmr_127;
      phases CS;
      from R5-12-47-4_node_484;
      to R5-12-47-4_tn_127;
      configuration transformer_configuration:1520;
 }

 object transformer:1650 {
      name R5-12-47-4_xfmr_128;
      phases CS;
      from R5-12-47-4_node_354;
      to R5-12-47-4_tn_128;
      configuration transformer_configuration:1514;
 }

 object transformer:1651 {
      name R5-12-47-4_xfmr_129;
      phases CS;
      from R5-12-47-4_node_438;
      to R5-12-47-4_tn_129;
      configuration transformer_configuration:1521;
 }

 object transformer:1652 {
      name R5-12-47-4_xfmr_130;
      phases CS;
      from R5-12-47-4_node_348;
      to R5-12-47-4_tn_130;
      configuration transformer_configuration:1520;
 }

 object transformer:1653 {
      name R5-12-47-4_xfmr_131;
      phases CS;
      from R5-12-47-4_node_329;
      to R5-12-47-4_tn_131;
      configuration transformer_configuration:1520;
 }

 object transformer:1654 {
      name R5-12-47-4_xfmr_132;
      phases CS;
      from R5-12-47-4_node_319;
      to R5-12-47-4_tn_132;
      configuration transformer_configuration:1520;
 }

 object transformer:1655 {
      name R5-12-47-4_xfmr_133;
      phases CS;
      from R5-12-47-4_node_297;
      to R5-12-47-4_tn_133;
      configuration transformer_configuration:1520;
 }

 object transformer:1656 {
      name R5-12-47-4_xfmr_134;
      phases AS;
      from R5-12-47-4_node_277;
      to R5-12-47-4_tn_134;
      configuration transformer_configuration:1494;
 }

 object transformer:1657 {
      name R5-12-47-4_xfmr_135;
      phases AS;
      from R5-12-47-4_node_268;
      to R5-12-47-4_tn_135;
      configuration transformer_configuration:1494;
 }

 object transformer:1658 {
      name R5-12-47-4_xfmr_136;
      phases AS;
      from R5-12-47-4_node_240;
      to R5-12-47-4_tn_136;
      configuration transformer_configuration:1494;
 }

 object transformer:1659 {
      name R5-12-47-4_xfmr_137;
      phases CS;
      from R5-12-47-4_node_177;
      to R5-12-47-4_tn_137;
      configuration transformer_configuration:1521;
 }

 object transformer:1660 {
      name R5-12-47-4_xfmr_138;
      phases AS;
      from R5-12-47-4_node_489;
      to R5-12-47-4_tn_138;
      configuration transformer_configuration:1483;
 }

 object transformer:1661 {
      name R5-12-47-4_xfmr_139;
      phases AS;
      from R5-12-47-4_node_165;
      to R5-12-47-4_tn_139;
      configuration transformer_configuration:1483;
 }

 object transformer:1662 {
      name R5-12-47-4_xfmr_140;
      phases BS;
      from R5-12-47-4_node_357;
      to R5-12-47-4_tn_140;
      configuration transformer_configuration:1496;
 }

 object transformer:1663 {
      name R5-12-47-4_xfmr_141;
      phases AS;
      from R5-12-47-4_node_661;
      to R5-12-47-4_tn_141;
      configuration transformer_configuration:1493;
 }

 object transformer:1664 {
      name R5-12-47-4_xfmr_142;
      phases AS;
      from R5-12-47-4_node_469;
      to R5-12-47-4_tn_142;
      configuration transformer_configuration:1493;
 }

 object transformer:1665 {
      name R5-12-47-4_xfmr_143;
      phases AS;
      from R5-12-47-4_node_478;
      to R5-12-47-4_tn_143;
      configuration transformer_configuration:1493;
 }

 object transformer:1666 {
      name R5-12-47-4_xfmr_144;
      phases AS;
      from R5-12-47-4_node_483;
      to R5-12-47-4_tn_144;
      configuration transformer_configuration:1493;
 }

 object transformer:1667 {
      name R5-12-47-4_xfmr_145;
      phases CS;
      from R5-12-47-4_node_467;
      to R5-12-47-4_tn_145;
      configuration transformer_configuration:1518;
 }

 object transformer:1668 {
      name R5-12-47-4_xfmr_146;
      phases CS;
      from R5-12-47-4_node_474;
      to R5-12-47-4_tn_146;
      configuration transformer_configuration:1517;
 }

 object transformer:1669 {
      name R5-12-47-4_xfmr_147;
      phases CS;
      from R5-12-47-4_node_600;
      to R5-12-47-4_tn_147;
      configuration transformer_configuration:1516;
 }

 object transformer:1670 {
      name R5-12-47-4_xfmr_148;
      phases CS;
      from R5-12-47-4_node_603;
      to R5-12-47-4_tn_148;
      configuration transformer_configuration:1513;
 }

 object transformer:1671 {
      name R5-12-47-4_xfmr_149;
      phases AS;
      from R5-12-47-4_node_610;
      to R5-12-47-4_tn_149;
      configuration transformer_configuration:1484;
 }

 object transformer:1672 {
      name R5-12-47-4_xfmr_150;
      phases CS;
      from R5-12-47-4_node_663;
      to R5-12-47-4_tn_150;
      configuration transformer_configuration:1513;
 }

 object transformer:1673 {
      name R5-12-47-4_xfmr_151;
      phases AS;
      from R5-12-47-4_node_623;
      to R5-12-47-4_tn_151;
      configuration transformer_configuration:1482;
 }

 object transformer:1674 {
      name R5-12-47-4_xfmr_152;
      phases CS;
      from R5-12-47-4_node_103;
      to R5-12-47-4_tn_152;
      configuration transformer_configuration:1522;
 }

 object transformer:1675 {
      name R5-12-47-4_xfmr_153;
      phases CS;
      from R5-12-47-4_node_104;
      to R5-12-47-4_tn_153;
      configuration transformer_configuration:1518;
 }

 object transformer:1676 {
      name R5-12-47-4_xfmr_154;
      phases CS;
      from R5-12-47-4_node_109;
      to R5-12-47-4_tn_154;
      configuration transformer_configuration:1518;
 }

 object transformer:1677 {
      name R5-12-47-4_xfmr_155;
      phases BS;
      from R5-12-47-4_node_92;
      to R5-12-47-4_tn_155;
      configuration transformer_configuration:1507;
 }

 object transformer:1678 {
      name R5-12-47-4_xfmr_156;
      phases AS;
      from R5-12-47-4_node_166;
      to R5-12-47-4_tn_156;
      configuration transformer_configuration:1483;
 }

 object transformer:1679 {
      name R5-12-47-4_xfmr_157;
      phases BS;
      from R5-12-47-4_node_380;
      to R5-12-47-4_tn_157;
      configuration transformer_configuration:1496;
 }

 object transformer:1680 {
      name R5-12-47-4_xfmr_158;
      phases AS;
      from R5-12-47-4_node_411;
      to R5-12-47-4_tn_158;
      configuration transformer_configuration:1482;
 }

 object transformer:1681 {
      name R5-12-47-4_xfmr_159;
      phases AS;
      from R5-12-47-4_node_403;
      to R5-12-47-4_tn_159;
      configuration transformer_configuration:1483;
 }

 object transformer:1682 {
      name R5-12-47-4_xfmr_160;
      phases BS;
      from R5-12-47-4_node_395;
      to R5-12-47-4_tn_160;
      configuration transformer_configuration:1496;
 }

 object transformer:1683 {
      name R5-12-47-4_xfmr_161;
      phases BS;
      from R5-12-47-4_node_409;
      to R5-12-47-4_tn_161;
      configuration transformer_configuration:1497;
 }

 object transformer:1684 {
      name R5-12-47-4_xfmr_162;
      phases BS;
      from R5-12-47-4_node_404;
      to R5-12-47-4_tn_162;
      configuration transformer_configuration:1497;
 }

 object transformer:1685 {
      name R5-12-47-4_xfmr_163;
      phases BS;
      from R5-12-47-4_node_430;
      to R5-12-47-4_tn_163;
      configuration transformer_configuration:1497;
 }

 object transformer:1686 {
      name R5-12-47-4_xfmr_164;
      phases BS;
      from R5-12-47-4_node_437;
      to R5-12-47-4_tn_164;
      configuration transformer_configuration:1496;
 }

 object transformer:1687 {
      name R5-12-47-4_xfmr_165;
      phases BS;
      from R5-12-47-4_node_445;
      to R5-12-47-4_tn_165;
      configuration transformer_configuration:1496;
 }

 object transformer:1688 {
      name R5-12-47-4_xfmr_166;
      phases BS;
      from R5-12-47-4_node_431;
      to R5-12-47-4_tn_166;
      configuration transformer_configuration:1497;
 }

 object transformer:1689 {
      name R5-12-47-4_xfmr_167;
      phases AS;
      from R5-12-47-4_node_434;
      to R5-12-47-4_tn_167;
      configuration transformer_configuration:1489;
 }

 object transformer:1690 {
      name R5-12-47-4_xfmr_168;
      phases AS;
      from R5-12-47-4_node_444;
      to R5-12-47-4_tn_168;
      configuration transformer_configuration:1482;
 }

 object transformer:1691 {
      name R5-12-47-4_xfmr_169;
      phases AS;
      from R5-12-47-4_node_448;
      to R5-12-47-4_tn_169;
      configuration transformer_configuration:1493;
 }

 object transformer:1692 {
      name R5-12-47-4_xfmr_170;
      phases CS;
      from R5-12-47-4_node_112;
      to R5-12-47-4_tn_170;
      configuration transformer_configuration:1518;
 }

 object transformer:1693 {
      name R5-12-47-4_xfmr_171;
      phases CS;
      from R5-12-47-4_node_670;
      to R5-12-47-4_tn_171;
      configuration transformer_configuration:1518;
 }

 object transformer:1694 {
      name R5-12-47-4_xfmr_172;
      phases BS;
      from R5-12-47-4_node_406;
      to R5-12-47-4_tn_172;
      configuration transformer_configuration:1497;
 }

 object transformer:1695 {
      name R5-12-47-4_xfmr_173;
      phases CS;
      from R5-12-47-4_node_101;
      to R5-12-47-4_tn_173;
      configuration transformer_configuration:1514;
 }

 object transformer:1696 {
      name R5-12-47-4_xfmr_174;
      phases BS;
      from R5-12-47-4_node_347;
      to R5-12-47-4_tn_174;
      configuration transformer_configuration:1508;
 }

 object transformer:1697 {
      name R5-12-47-4_xfmr_175;
      phases CS;
      from R5-12-47-4_node_421;
      to R5-12-47-4_tn_175;
      configuration transformer_configuration:1518;
 }

 object transformer:1712 {
      name R5-12-47-4_xfmr_176;
      phases ABCN;
      from R5-12-47-4_node_263;
      to R5-12-47-4_meter_1;
      configuration transformer_configuration:1698;
 }

 object transformer:1713 {
      name R5-12-47-4_xfmr_177;
      phases ABCN;
      from R5-12-47-4_node_230;
      to R5-12-47-4_meter_2;
      configuration transformer_configuration:1699;
 }

 object transformer:1714 {
      name R5-12-47-4_xfmr_178;
      phases CN;
      from R5-12-47-4_node_581;
      to R5-12-47-4_meter_3;
      configuration transformer_configuration:1700;
 }

 object transformer:1715 {
      name R5-12-47-4_xfmr_179;
      phases ABCN;
      from R5-12-47-4_node_575;
      to R5-12-47-4_meter_4;
      configuration transformer_configuration:1701;
 }

 object transformer:1716 {
      name R5-12-47-4_xfmr_180;
      phases ABCN;
      from R5-12-47-4_node_566;
      to R5-12-47-4_meter_5;
      configuration transformer_configuration:1702;
 }

 object transformer:1717 {
      name R5-12-47-4_xfmr_181;
      phases CN;
      from R5-12-47-4_node_559;
      to R5-12-47-4_meter_6;
      configuration transformer_configuration:1703;
 }

 object transformer:1718 {
      name R5-12-47-4_xfmr_182;
      phases ABCN;
      from R5-12-47-4_node_556;
      to R5-12-47-4_meter_7;
      configuration transformer_configuration:1704;
 }

 object transformer:1719 {
      name R5-12-47-4_xfmr_183;
      phases ABCN;
      from R5-12-47-4_node_555;
      to R5-12-47-4_meter_8;
      configuration transformer_configuration:1704;
 }

 object transformer:1720 {
      name R5-12-47-4_xfmr_184;
      phases ABCN;
      from R5-12-47-4_node_198;
      to R5-12-47-4_meter_9;
      configuration transformer_configuration:1705;
 }

 object transformer:1721 {
      name R5-12-47-4_xfmr_185;
      phases ABCN;
      from R5-12-47-4_node_174;
      to R5-12-47-4_meter_10;
      configuration transformer_configuration:1699;
 }

 object transformer:1722 {
      name R5-12-47-4_xfmr_186;
      phases ABCN;
      from R5-12-47-4_node_2;
      to R5-12-47-4_meter_11;
      configuration transformer_configuration:1706;
 }

 object transformer:1723 {
      name R5-12-47-4_xfmr_187;
      phases CN;
      from R5-12-47-4_node_577;
      to R5-12-47-4_meter_12;
      configuration transformer_configuration:1700;
 }

 object transformer:1724 {
      name R5-12-47-4_xfmr_188;
      phases ABCN;
      from R5-12-47-4_node_572;
      to R5-12-47-4_meter_13;
      configuration transformer_configuration:1705;
 }

 object transformer:1725 {
      name R5-12-47-4_xfmr_189;
      phases CN;
      from R5-12-47-4_node_568;
      to R5-12-47-4_meter_14;
      configuration transformer_configuration:1703;
 }

 object transformer:1726 {
      name R5-12-47-4_xfmr_190;
      phases ABCN;
      from R5-12-47-4_node_565;
      to R5-12-47-4_meter_15;
      configuration transformer_configuration:1707;
 }

 object transformer:1727 {
      name R5-12-47-4_xfmr_191;
      phases ABCN;
      from R5-12-47-4_node_553;
      to R5-12-47-4_meter_16;
      configuration transformer_configuration:1699;
 }

 object transformer:1728 {
      name R5-12-47-4_xfmr_192;
      phases BCN;
      from R5-12-47-4_node_604;
      to R5-12-47-4_meter_17;
      configuration transformer_configuration:1708;
 }

 object transformer:1729 {
      name R5-12-47-4_xfmr_193;
      phases ABCN;
      from R5-12-47-4_node_216;
      to R5-12-47-4_meter_18;
      configuration transformer_configuration:1709;
 }

 object transformer:1730 {
      name R5-12-47-4_xfmr_194;
      phases CN;
      from R5-12-47-4_node_214;
      to R5-12-47-4_meter_19;
      configuration transformer_configuration:1710;
 }

 object transformer:1731 {
      name R5-12-47-4_xfmr_195;
      phases ABCN;
      from R5-12-47-4_node_206;
      to R5-12-47-4_meter_20;
      configuration transformer_configuration:1701;
 }

 object transformer:1732 {
      name R5-12-47-4_xfmr_196;
      phases ABCN;
      from R5-12-47-4_node_204;
      to R5-12-47-4_meter_21;
      configuration transformer_configuration:1707;
 }

 object transformer:1733 {
      name R5-12-47-4_xfmr_197;
      phases ABCN;
      from R5-12-47-4_node_194;
      to R5-12-47-4_meter_22;
      configuration transformer_configuration:1705;
 }

 object transformer:1734 {
      name R5-12-47-4_xfmr_198;
      phases ABCN;
      from R5-12-47-4_node_6;
      to R5-12-47-4_meter_23;
      configuration transformer_configuration:1709;
 }

 object transformer:1735 {
      name R5-12-47-4_xfmr_199;
      phases ABCN;
      from R5-12-47-4_node_192;
      to R5-12-47-4_meter_24;
      configuration transformer_configuration:1706;
 }

 object transformer:1736 {
      name R5-12-47-4_xfmr_200;
      phases CN;
      from R5-12-47-4_node_175;
      to R5-12-47-4_meter_25;
      configuration transformer_configuration:1703;
 }

 object transformer:1737 {
      name R5-12-47-4_xfmr_201;
      phases ABCN;
      from R5-12-47-4_node_316;
      to R5-12-47-4_meter_26;
      configuration transformer_configuration:1707;
 }

 object transformer:1738 {
      name R5-12-47-4_xfmr_202;
      phases ABCN;
      from R5-12-47-4_node_218;
      to R5-12-47-4_meter_27;
      configuration transformer_configuration:1706;
 }

 object transformer:1739 {
      name R5-12-47-4_xfmr_203;
      phases ABCN;
      from R5-12-47-4_node_254;
      to R5-12-47-4_meter_28;
      configuration transformer_configuration:1709;
 }

 object transformer:1740 {
      name R5-12-47-4_xfmr_204;
      phases ABCN;
      from R5-12-47-4_node_256;
      to R5-12-47-4_meter_29;
      configuration transformer_configuration:1706;
 }

 object transformer:1741 {
      name R5-12-47-4_xfmr_205;
      phases ABCN;
      from R5-12-47-4_node_287;
      to R5-12-47-4_meter_30;
      configuration transformer_configuration:1709;
 }

 object transformer:1742 {
      name R5-12-47-4_xfmr_206;
      phases ABCN;
      from R5-12-47-4_node_242;
      to R5-12-47-4_meter_31;
      configuration transformer_configuration:1705;
 }

 object transformer:1743 {
      name R5-12-47-4_xfmr_207;
      phases ABCN;
      from R5-12-47-4_node_632;
      to R5-12-47-4_meter_32;
      configuration transformer_configuration:1711;
 }

 object transformer_configuration:1482 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 75.0;
      powerA_rating 75.0;
      resistance 0.00200;
      reactance 0.00133;
      shunt_impedance 100.783+66.345j;
 }

 object transformer_configuration:1483 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 175.0;
      powerA_rating 175.0;
      resistance 0.00086;
      reactance 0.00057;
      shunt_impedance 43.693+29.109j;
 }

 object transformer_configuration:1484 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 100.0;
      powerA_rating 100.0;
      resistance 0.00150;
      reactance 0.00100;
      shunt_impedance 72.531+50.794j;
 }

 object transformer_configuration:1485 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 25.0;
      powerA_rating 25.0;
      resistance 0.00600;
      reactance 0.00400;
      shunt_impedance 301.182+206.505j;
 }

 object transformer_configuration:1486 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 200.0;
      powerA_rating 200.0;
      resistance 0.00075;
      reactance 0.00050;
      shunt_impedance 37.677+24.538j;
 }

 object transformer_configuration:1487 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 50.0;
      powerA_rating 50.0;
      resistance 0.00300;
      reactance 0.00200;
      shunt_impedance 142.326+97.453j;
 }

 object transformer_configuration:1488 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 125.0;
      powerA_rating 125.0;
      resistance 0.00120;
      reactance 0.00080;
      shunt_impedance 58.188+40.155j;
 }

 object transformer_configuration:1489 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 250.0;
      powerA_rating 250.0;
      resistance 0.00060;
      reactance 0.00040;
      shunt_impedance 28.990+19.301j;
 }

 object transformer_configuration:1490 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 75.0;
      powerA_rating 75.0;
      resistance 0.00200;
      reactance 0.00133;
      shunt_impedance 100.355+69.669j;
 }

 object transformer_configuration:1491 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 150.0;
      powerA_rating 150.0;
      resistance 0.00100;
      reactance 0.00067;
      shunt_impedance 48.915+32.163j;
 }

 object transformer_configuration:1492 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 10.0;
      powerA_rating 10.0;
      resistance 0.015;
      reactance 0.01;
      shunt_impedance 706.496+488.929j;
 }

 object transformer_configuration:1493 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 50.0;
      powerA_rating 50.0;
      resistance 0.00300;
      reactance 0.00200;
      shunt_impedance 152.029+99.567j;
 }

 object transformer_configuration:1494 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 25.0;
      powerA_rating 25.0;
      resistance 0.00600;
      reactance 0.00400;
      shunt_impedance 300.163+203.390j;
 }

 object transformer_configuration:1495 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 37.5;
      powerA_rating 37.5;
      resistance 0.00400;
      reactance 0.00267;
      shunt_impedance 207.321+127.066j;
 }

 object transformer_configuration:1496 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 75.0;
      powerB_rating 75.0;
      resistance 0.00200;
      reactance 0.00133;
      shunt_impedance 98.923+65.286j;
 }

 object transformer_configuration:1497 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 100.0;
      powerB_rating 100.0;
      resistance 0.00150;
      reactance 0.00100;
      shunt_impedance 73.725+46.783j;
 }

 object transformer_configuration:1498 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 50.0;
      powerB_rating 50.0;
      resistance 0.00300;
      reactance 0.00200;
      shunt_impedance 145.103+103.003j;
 }

 object transformer_configuration:1499 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 300.0;
      powerB_rating 300.0;
      resistance 0.00050;
      reactance 0.00033;
      shunt_impedance 25.429+16.538j;
 }

 object transformer_configuration:1500 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 175.0;
      powerB_rating 175.0;
      resistance 0.00086;
      reactance 0.00057;
      shunt_impedance 43.767+27.522j;
 }

 object transformer_configuration:1501 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 200.0;
      powerB_rating 200.0;
      resistance 0.00075;
      reactance 0.00050;
      shunt_impedance 37.354+24.767j;
 }

 object transformer_configuration:1502 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 175.0;
      powerB_rating 175.0;
      resistance 0.00086;
      reactance 0.00057;
      shunt_impedance 43.806+29.556j;
 }

 object transformer_configuration:1503 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 337.5;
      powerB_rating 337.5;
      resistance 0.00044;
      reactance 0.00030;
      shunt_impedance 21.519+15.407j;
 }

 object transformer_configuration:1504 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 50.0;
      powerB_rating 50.0;
      resistance 0.00300;
      reactance 0.00200;
      shunt_impedance 150.211+103.198j;
 }

 object transformer_configuration:1505 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 75.0;
      powerB_rating 75.0;
      resistance 0.00200;
      reactance 0.00133;
      shunt_impedance 102.463+64.949j;
 }

 object transformer_configuration:1506 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 25.0;
      powerB_rating 25.0;
      resistance 0.00600;
      reactance 0.00400;
      shunt_impedance 314.363+192.804j;
 }

 object transformer_configuration:1507 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 150.0;
      powerB_rating 150.0;
      resistance 0.00100;
      reactance 0.00067;
      shunt_impedance 50.269+34.825j;
 }

 object transformer_configuration:1508 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 125.0;
      powerB_rating 125.0;
      resistance 0.00120;
      reactance 0.00080;
      shunt_impedance 57.743+39.666j;
 }

 object transformer_configuration:1509 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 150.0;
      powerC_rating 150.0;
      resistance 0.00100;
      reactance 0.00067;
      shunt_impedance 49.516+33.634j;
 }

 object transformer_configuration:1510 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 300.0;
      powerC_rating 300.0;
      resistance 0.00050;
      reactance 0.00033;
      shunt_impedance 25.365+16.383j;
 }

 object transformer_configuration:1511 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 175.0;
      powerC_rating 175.0;
      resistance 0.00086;
      reactance 0.00057;
      shunt_impedance 43.471+30.050j;
 }

 object transformer_configuration:1512 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 175.0;
      powerC_rating 175.0;
      resistance 0.00086;
      reactance 0.00057;
      shunt_impedance 44.671+29.733j;
 }

 object transformer_configuration:1513 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 100.0;
      powerC_rating 100.0;
      resistance 0.00150;
      reactance 0.00100;
      shunt_impedance 76.026+49.138j;
 }

 object transformer_configuration:1514 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 50.0;
      powerC_rating 50.0;
      resistance 0.00300;
      reactance 0.00200;
      shunt_impedance 151.392+101.698j;
 }

 object transformer_configuration:1515 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 337.5;
      powerC_rating 337.5;
      resistance 0.00044;
      reactance 0.00030;
      shunt_impedance 22.569+15.284j;
 }

 object transformer_configuration:1516 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 200.0;
      powerC_rating 200.0;
      resistance 0.00075;
      reactance 0.00050;
      shunt_impedance 36.936+24.193j;
 }

 object transformer_configuration:1517 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 125.0;
      powerC_rating 125.0;
      resistance 0.00120;
      reactance 0.00080;
      shunt_impedance 57.959+39.452j;
 }

 object transformer_configuration:1518 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 75.0;
      powerC_rating 75.0;
      resistance 0.00200;
      reactance 0.00133;
      shunt_impedance 101.267+69.073j;
 }

 object transformer_configuration:1519 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 250.0;
      powerC_rating 250.0;
      resistance 0.00060;
      reactance 0.00040;
      shunt_impedance 29.929+20.462j;
 }

 object transformer_configuration:1520 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 25.0;
      powerC_rating 25.0;
      resistance 0.00600;
      reactance 0.00400;
      shunt_impedance 290.812+206.693j;
 }

 object transformer_configuration:1521 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 10.0;
      powerC_rating 10.0;
      resistance 0.015;
      reactance 0.01;
      shunt_impedance 751.443+515.537j;
 }

 object transformer_configuration:1522 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7200 V;
      secondary_voltage 120 V;
      power_rating 50.0;
      powerC_rating 50.0;
      resistance 0.00300;
      reactance 0.00200;
      shunt_impedance 152.389+98.385j;
 }

 object transformer_configuration:1698 {
      connect_type WYE_WYE;
      install_type POLETOP;
      primary_voltage 12470.000 V;
      secondary_voltage 480 V;
      power_rating 150.0;
      powerA_rating 50.0;
      powerB_rating 50.0;
      powerC_rating 50.0;
      resistance 0.00067;
      reactance 0.00333;
      shunt_impedance 32.685+156.893j;
 }

 object transformer_configuration:1699 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12470.000 V;
      secondary_voltage 480 V;
      power_rating 300.0;
      powerA_rating 100.0;
      powerB_rating 100.0;
      powerC_rating 100.0;
      resistance 0.00033;
      reactance 0.00167;
      shunt_impedance 16.453+83.189j;
 }

 object transformer_configuration:1700 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12470.000 V;
      secondary_voltage 480 V;
      power_rating 75.0;
      powerC_rating 75.0;
      resistance 0.00133;
      reactance 0.00667;
      shunt_impedance 65.843+341.126j;
 }

 object transformer_configuration:1701 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12470.000 V;
      secondary_voltage 480 V;
      power_rating 525.0;
      powerA_rating 175.0;
      powerB_rating 175.0;
      powerC_rating 175.0;
      resistance 0.00019;
      reactance 0.00095;
      shunt_impedance 9.497+48.318j;
 }

 object transformer_configuration:1702 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12470.000 V;
      secondary_voltage 480 V;
      power_rating 750.0;
      powerA_rating 250.0;
      powerB_rating 250.0;
      powerC_rating 250.0;
      resistance 0.00013;
      reactance 0.00067;
      shunt_impedance 6.624+33.727j;
 }

 object transformer_configuration:1703 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12470.000 V;
      secondary_voltage 480 V;
      power_rating 50.0;
      powerC_rating 50.0;
      resistance 0.00200;
      reactance 0.01000;
      shunt_impedance 97.786+507.175j;
 }

 object transformer_configuration:1704 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12470.000 V;
      secondary_voltage 480 V;
      power_rating 1012.5;
      powerA_rating 337.5;
      powerB_rating 337.5;
      powerC_rating 337.5;
      resistance 0.00010;
      reactance 0.00049;
      shunt_impedance 4.947+23.612j;
 }

 object transformer_configuration:1705 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12470.000 V;
      secondary_voltage 480 V;
      power_rating 75.0;
      powerA_rating 25.0;
      powerB_rating 25.0;
      powerC_rating 25.0;
      resistance 0.00133;
      reactance 0.00667;
      shunt_impedance 68.119+353.894j;
 }

 object transformer_configuration:1706 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12470.000 V;
      secondary_voltage 480 V;
      power_rating 112.5;
      powerA_rating 37.5;
      powerB_rating 37.5;
      powerC_rating 37.5;
      resistance 0.00089;
      reactance 0.00444;
      shunt_impedance 43.611+222.090j;
 }

 object transformer_configuration:1707 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12470.000 V;
      secondary_voltage 480 V;
      power_rating 150.0;
      powerA_rating 50.0;
      powerB_rating 50.0;
      powerC_rating 50.0;
      resistance 0.00067;
      reactance 0.00333;
      shunt_impedance 34.532+157.627j;
 }

 object transformer_configuration:1708 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12470.000 V;
      secondary_voltage 480 V;
      power_rating 100.0;
      powerB_rating 75.0;
      powerC_rating 25.0;
      resistance 0.00100;
      reactance 0.00500;
      shunt_impedance 47.595+248.459j;
 }

 object transformer_configuration:1709 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12470.000 V;
      secondary_voltage 480 V;
      power_rating 225.0;
      powerA_rating 75.0;
      powerB_rating 75.0;
      powerC_rating 75.0;
      resistance 0.00044;
      reactance 0.00222;
      shunt_impedance 22.576+120.401j;
 }

 object transformer_configuration:1710 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12470.000 V;
      secondary_voltage 480 V;
      power_rating 25.0;
      powerC_rating 25.0;
      resistance 0.00400;
      reactance 0.02000;
      shunt_impedance 216.062+1025.414j;
 }

 object transformer_configuration:1711 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12470.000 V;
      secondary_voltage 480 V;
      power_rating 3000.0;
      powerA_rating 1000.0;
      powerB_rating 1000.0;
      powerC_rating 1000.0;
      resistance 0.00003;
      reactance 0.00017;
      shunt_impedance 1.524+8.378j;
 }

 object triplex_line:1307 {
      name R5-12-47-4_tl_1;
      phases BS;
      from R5-12-47-4_tn_1;
      to R5-12-47-4_tm_1;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1308 {
      name R5-12-47-4_tl_2;
      phases AS;
      from R5-12-47-4_tn_2;
      to R5-12-47-4_tm_2;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1309 {
      name R5-12-47-4_tl_3;
      phases AS;
      from R5-12-47-4_tn_3;
      to R5-12-47-4_tm_3;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1310 {
      name R5-12-47-4_tl_4;
      phases CS;
      from R5-12-47-4_tn_4;
      to R5-12-47-4_tm_4;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1311 {
      name R5-12-47-4_tl_5;
      phases BS;
      from R5-12-47-4_tn_5;
      to R5-12-47-4_tm_5;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1312 {
      name R5-12-47-4_tl_6;
      phases BS;
      from R5-12-47-4_tn_6;
      to R5-12-47-4_tm_6;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1313 {
      name R5-12-47-4_tl_7;
      phases AS;
      from R5-12-47-4_tn_7;
      to R5-12-47-4_tm_7;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1314 {
      name R5-12-47-4_tl_8;
      phases BS;
      from R5-12-47-4_tn_8;
      to R5-12-47-4_tm_8;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1315 {
      name R5-12-47-4_tl_9;
      phases BS;
      from R5-12-47-4_tn_9;
      to R5-12-47-4_tm_9;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1316 {
      name R5-12-47-4_tl_10;
      phases BS;
      from R5-12-47-4_tn_10;
      to R5-12-47-4_tm_10;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1317 {
      name R5-12-47-4_tl_11;
      phases CS;
      from R5-12-47-4_tn_11;
      to R5-12-47-4_tm_11;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1318 {
      name R5-12-47-4_tl_12;
      phases CS;
      from R5-12-47-4_tn_12;
      to R5-12-47-4_tm_12;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1319 {
      name R5-12-47-4_tl_13;
      phases CS;
      from R5-12-47-4_tn_13;
      to R5-12-47-4_tm_13;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1320 {
      name R5-12-47-4_tl_14;
      phases AS;
      from R5-12-47-4_tn_14;
      to R5-12-47-4_tm_14;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1321 {
      name R5-12-47-4_tl_15;
      phases BS;
      from R5-12-47-4_tn_15;
      to R5-12-47-4_tm_15;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1322 {
      name R5-12-47-4_tl_16;
      phases AS;
      from R5-12-47-4_tn_16;
      to R5-12-47-4_tm_16;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1323 {
      name R5-12-47-4_tl_17;
      phases CS;
      from R5-12-47-4_tn_17;
      to R5-12-47-4_tm_17;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1324 {
      name R5-12-47-4_tl_18;
      phases CS;
      from R5-12-47-4_tn_18;
      to R5-12-47-4_tm_18;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1325 {
      name R5-12-47-4_tl_19;
      phases CS;
      from R5-12-47-4_tn_19;
      to R5-12-47-4_tm_19;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1326 {
      name R5-12-47-4_tl_20;
      phases CS;
      from R5-12-47-4_tn_20;
      to R5-12-47-4_tm_20;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1327 {
      name R5-12-47-4_tl_21;
      phases BS;
      from R5-12-47-4_tn_21;
      to R5-12-47-4_tm_21;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1328 {
      name R5-12-47-4_tl_22;
      phases BS;
      from R5-12-47-4_tn_22;
      to R5-12-47-4_tm_22;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1329 {
      name R5-12-47-4_tl_23;
      phases AS;
      from R5-12-47-4_tn_23;
      to R5-12-47-4_tm_23;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1330 {
      name R5-12-47-4_tl_24;
      phases AS;
      from R5-12-47-4_tn_24;
      to R5-12-47-4_tm_24;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1331 {
      name R5-12-47-4_tl_25;
      phases CS;
      from R5-12-47-4_tn_25;
      to R5-12-47-4_tm_25;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1332 {
      name R5-12-47-4_tl_26;
      phases AS;
      from R5-12-47-4_tn_26;
      to R5-12-47-4_tm_26;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1333 {
      name R5-12-47-4_tl_27;
      phases AS;
      from R5-12-47-4_tn_27;
      to R5-12-47-4_tm_27;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1334 {
      name R5-12-47-4_tl_28;
      phases CS;
      from R5-12-47-4_tn_28;
      to R5-12-47-4_tm_28;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1335 {
      name R5-12-47-4_tl_29;
      phases BS;
      from R5-12-47-4_tn_29;
      to R5-12-47-4_tm_29;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1336 {
      name R5-12-47-4_tl_30;
      phases CS;
      from R5-12-47-4_tn_30;
      to R5-12-47-4_tm_30;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1337 {
      name R5-12-47-4_tl_31;
      phases AS;
      from R5-12-47-4_tn_31;
      to R5-12-47-4_tm_31;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1338 {
      name R5-12-47-4_tl_32;
      phases AS;
      from R5-12-47-4_tn_32;
      to R5-12-47-4_tm_32;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1339 {
      name R5-12-47-4_tl_33;
      phases CS;
      from R5-12-47-4_tn_33;
      to R5-12-47-4_tm_33;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1340 {
      name R5-12-47-4_tl_34;
      phases AS;
      from R5-12-47-4_tn_34;
      to R5-12-47-4_tm_34;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1341 {
      name R5-12-47-4_tl_35;
      phases BS;
      from R5-12-47-4_tn_35;
      to R5-12-47-4_tm_35;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1342 {
      name R5-12-47-4_tl_36;
      phases CS;
      from R5-12-47-4_tn_36;
      to R5-12-47-4_tm_36;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1343 {
      name R5-12-47-4_tl_37;
      phases BS;
      from R5-12-47-4_tn_37;
      to R5-12-47-4_tm_37;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1344 {
      name R5-12-47-4_tl_38;
      phases BS;
      from R5-12-47-4_tn_38;
      to R5-12-47-4_tm_38;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1345 {
      name R5-12-47-4_tl_39;
      phases AS;
      from R5-12-47-4_tn_39;
      to R5-12-47-4_tm_39;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1346 {
      name R5-12-47-4_tl_40;
      phases BS;
      from R5-12-47-4_tn_40;
      to R5-12-47-4_tm_40;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1347 {
      name R5-12-47-4_tl_41;
      phases CS;
      from R5-12-47-4_tn_41;
      to R5-12-47-4_tm_41;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1348 {
      name R5-12-47-4_tl_42;
      phases AS;
      from R5-12-47-4_tn_42;
      to R5-12-47-4_tm_42;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1349 {
      name R5-12-47-4_tl_43;
      phases AS;
      from R5-12-47-4_tn_43;
      to R5-12-47-4_tm_43;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1350 {
      name R5-12-47-4_tl_44;
      phases BS;
      from R5-12-47-4_tn_44;
      to R5-12-47-4_tm_44;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1351 {
      name R5-12-47-4_tl_45;
      phases AS;
      from R5-12-47-4_tn_45;
      to R5-12-47-4_tm_45;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1352 {
      name R5-12-47-4_tl_46;
      phases BS;
      from R5-12-47-4_tn_46;
      to R5-12-47-4_tm_46;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1353 {
      name R5-12-47-4_tl_47;
      phases BS;
      from R5-12-47-4_tn_47;
      to R5-12-47-4_tm_47;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1354 {
      name R5-12-47-4_tl_48;
      phases BS;
      from R5-12-47-4_tn_48;
      to R5-12-47-4_tm_48;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1355 {
      name R5-12-47-4_tl_49;
      phases CS;
      from R5-12-47-4_tn_49;
      to R5-12-47-4_tm_49;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1356 {
      name R5-12-47-4_tl_50;
      phases CS;
      from R5-12-47-4_tn_50;
      to R5-12-47-4_tm_50;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1357 {
      name R5-12-47-4_tl_51;
      phases CS;
      from R5-12-47-4_tn_51;
      to R5-12-47-4_tm_51;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1358 {
      name R5-12-47-4_tl_52;
      phases CS;
      from R5-12-47-4_tn_52;
      to R5-12-47-4_tm_52;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1359 {
      name R5-12-47-4_tl_53;
      phases BS;
      from R5-12-47-4_tn_53;
      to R5-12-47-4_tm_53;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1360 {
      name R5-12-47-4_tl_54;
      phases BS;
      from R5-12-47-4_tn_54;
      to R5-12-47-4_tm_54;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1361 {
      name R5-12-47-4_tl_55;
      phases CS;
      from R5-12-47-4_tn_55;
      to R5-12-47-4_tm_55;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1362 {
      name R5-12-47-4_tl_56;
      phases BS;
      from R5-12-47-4_tn_56;
      to R5-12-47-4_tm_56;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1363 {
      name R5-12-47-4_tl_57;
      phases BS;
      from R5-12-47-4_tn_57;
      to R5-12-47-4_tm_57;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1364 {
      name R5-12-47-4_tl_58;
      phases CS;
      from R5-12-47-4_tn_58;
      to R5-12-47-4_tm_58;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1365 {
      name R5-12-47-4_tl_59;
      phases CS;
      from R5-12-47-4_tn_59;
      to R5-12-47-4_tm_59;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1366 {
      name R5-12-47-4_tl_60;
      phases CS;
      from R5-12-47-4_tn_60;
      to R5-12-47-4_tm_60;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1367 {
      name R5-12-47-4_tl_61;
      phases CS;
      from R5-12-47-4_tn_61;
      to R5-12-47-4_tm_61;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1368 {
      name R5-12-47-4_tl_62;
      phases BS;
      from R5-12-47-4_tn_62;
      to R5-12-47-4_tm_62;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1369 {
      name R5-12-47-4_tl_63;
      phases BS;
      from R5-12-47-4_tn_63;
      to R5-12-47-4_tm_63;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1370 {
      name R5-12-47-4_tl_64;
      phases CS;
      from R5-12-47-4_tn_64;
      to R5-12-47-4_tm_64;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1371 {
      name R5-12-47-4_tl_65;
      phases AS;
      from R5-12-47-4_tn_65;
      to R5-12-47-4_tm_65;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1372 {
      name R5-12-47-4_tl_66;
      phases CS;
      from R5-12-47-4_tn_66;
      to R5-12-47-4_tm_66;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1373 {
      name R5-12-47-4_tl_67;
      phases CS;
      from R5-12-47-4_tn_67;
      to R5-12-47-4_tm_67;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1374 {
      name R5-12-47-4_tl_68;
      phases CS;
      from R5-12-47-4_tn_68;
      to R5-12-47-4_tm_68;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1375 {
      name R5-12-47-4_tl_69;
      phases BS;
      from R5-12-47-4_tn_69;
      to R5-12-47-4_tm_69;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1376 {
      name R5-12-47-4_tl_70;
      phases BS;
      from R5-12-47-4_tn_70;
      to R5-12-47-4_tm_70;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1377 {
      name R5-12-47-4_tl_71;
      phases BS;
      from R5-12-47-4_tn_71;
      to R5-12-47-4_tm_71;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1378 {
      name R5-12-47-4_tl_72;
      phases CS;
      from R5-12-47-4_tn_72;
      to R5-12-47-4_tm_72;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1379 {
      name R5-12-47-4_tl_73;
      phases BS;
      from R5-12-47-4_tn_73;
      to R5-12-47-4_tm_73;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1380 {
      name R5-12-47-4_tl_74;
      phases BS;
      from R5-12-47-4_tn_74;
      to R5-12-47-4_tm_74;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1381 {
      name R5-12-47-4_tl_75;
      phases AS;
      from R5-12-47-4_tn_75;
      to R5-12-47-4_tm_75;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1382 {
      name R5-12-47-4_tl_76;
      phases BS;
      from R5-12-47-4_tn_76;
      to R5-12-47-4_tm_76;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1383 {
      name R5-12-47-4_tl_77;
      phases CS;
      from R5-12-47-4_tn_77;
      to R5-12-47-4_tm_77;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1384 {
      name R5-12-47-4_tl_78;
      phases AS;
      from R5-12-47-4_tn_78;
      to R5-12-47-4_tm_78;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1385 {
      name R5-12-47-4_tl_79;
      phases AS;
      from R5-12-47-4_tn_79;
      to R5-12-47-4_tm_79;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1386 {
      name R5-12-47-4_tl_80;
      phases AS;
      from R5-12-47-4_tn_80;
      to R5-12-47-4_tm_80;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1387 {
      name R5-12-47-4_tl_81;
      phases AS;
      from R5-12-47-4_tn_81;
      to R5-12-47-4_tm_81;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1388 {
      name R5-12-47-4_tl_82;
      phases BS;
      from R5-12-47-4_tn_82;
      to R5-12-47-4_tm_82;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1389 {
      name R5-12-47-4_tl_83;
      phases BS;
      from R5-12-47-4_tn_83;
      to R5-12-47-4_tm_83;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1390 {
      name R5-12-47-4_tl_84;
      phases BS;
      from R5-12-47-4_tn_84;
      to R5-12-47-4_tm_84;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1391 {
      name R5-12-47-4_tl_85;
      phases CS;
      from R5-12-47-4_tn_85;
      to R5-12-47-4_tm_85;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1392 {
      name R5-12-47-4_tl_86;
      phases BS;
      from R5-12-47-4_tn_86;
      to R5-12-47-4_tm_86;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1393 {
      name R5-12-47-4_tl_87;
      phases CS;
      from R5-12-47-4_tn_87;
      to R5-12-47-4_tm_87;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1394 {
      name R5-12-47-4_tl_88;
      phases AS;
      from R5-12-47-4_tn_88;
      to R5-12-47-4_tm_88;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1395 {
      name R5-12-47-4_tl_89;
      phases AS;
      from R5-12-47-4_tn_89;
      to R5-12-47-4_tm_89;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1396 {
      name R5-12-47-4_tl_90;
      phases BS;
      from R5-12-47-4_tn_90;
      to R5-12-47-4_tm_90;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1397 {
      name R5-12-47-4_tl_91;
      phases AS;
      from R5-12-47-4_tn_91;
      to R5-12-47-4_tm_91;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1398 {
      name R5-12-47-4_tl_92;
      phases CS;
      from R5-12-47-4_tn_92;
      to R5-12-47-4_tm_92;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1399 {
      name R5-12-47-4_tl_93;
      phases CS;
      from R5-12-47-4_tn_93;
      to R5-12-47-4_tm_93;
      length 30;
      configuration triplex_line_configuration:1;
	  
 }

 object triplex_line:1400 {
      name R5-12-47-4_tl_94;
      phases AS;
      from R5-12-47-4_tn_94;
      to R5-12-47-4_tm_94;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1401 {
      name R5-12-47-4_tl_95;
      phases BS;
      from R5-12-47-4_tn_95;
      to R5-12-47-4_tm_95;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1402 {
      name R5-12-47-4_tl_96;
      phases BS;
      from R5-12-47-4_tn_96;
      to R5-12-47-4_tm_96;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1403 {
      name R5-12-47-4_tl_97;
      phases AS;
      from R5-12-47-4_tn_97;
      to R5-12-47-4_tm_97;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1404 {
      name R5-12-47-4_tl_98;
      phases AS;
      from R5-12-47-4_tn_98;
      to R5-12-47-4_tm_98;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1405 {
      name R5-12-47-4_tl_99;
      phases AS;
      from R5-12-47-4_tn_99;
      to R5-12-47-4_tm_99;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1406 {
      name R5-12-47-4_tl_100;
      phases AS;
      from R5-12-47-4_tn_100;
      to R5-12-47-4_tm_100;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1407 {
      name R5-12-47-4_tl_101;
      phases BS;
      from R5-12-47-4_tn_101;
      to R5-12-47-4_tm_101;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1408 {
      name R5-12-47-4_tl_102;
      phases AS;
      from R5-12-47-4_tn_102;
      to R5-12-47-4_tm_102;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1409 {
      name R5-12-47-4_tl_103;
      phases CS;
      from R5-12-47-4_tn_103;
      to R5-12-47-4_tm_103;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1410 {
      name R5-12-47-4_tl_104;
      phases CS;
      from R5-12-47-4_tn_104;
      to R5-12-47-4_tm_104;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1411 {
      name R5-12-47-4_tl_105;
      phases AS;
      from R5-12-47-4_tn_105;
      to R5-12-47-4_tm_105;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1412 {
      name R5-12-47-4_tl_106;
      phases BS;
      from R5-12-47-4_tn_106;
      to R5-12-47-4_tm_106;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1413 {
      name R5-12-47-4_tl_107;
      phases CS;
      from R5-12-47-4_tn_107;
      to R5-12-47-4_tm_107;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1414 {
      name R5-12-47-4_tl_108;
      phases CS;
      from R5-12-47-4_tn_108;
      to R5-12-47-4_tm_108;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1415 {
      name R5-12-47-4_tl_109;
      phases AS;
      from R5-12-47-4_tn_109;
      to R5-12-47-4_tm_109;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1416 {
      name R5-12-47-4_tl_110;
      phases BS;
      from R5-12-47-4_tn_110;
      to R5-12-47-4_tm_110;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1417 {
      name R5-12-47-4_tl_111;
      phases AS;
      from R5-12-47-4_tn_111;
      to R5-12-47-4_tm_111;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1418 {
      name R5-12-47-4_tl_112;
      phases AS;
      from R5-12-47-4_tn_112;
      to R5-12-47-4_tm_112;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1419 {
      name R5-12-47-4_tl_113;
      phases AS;
      from R5-12-47-4_tn_113;
      to R5-12-47-4_tm_113;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1420 {
      name R5-12-47-4_tl_114;
      phases AS;
      from R5-12-47-4_tn_114;
      to R5-12-47-4_tm_114;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1421 {
      name R5-12-47-4_tl_115;
      phases AS;
      from R5-12-47-4_tn_115;
      to R5-12-47-4_tm_115;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1422 {
      name R5-12-47-4_tl_116;
      phases AS;
      from R5-12-47-4_tn_116;
      to R5-12-47-4_tm_116;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1423 {
      name R5-12-47-4_tl_117;
      phases AS;
      from R5-12-47-4_tn_117;
      to R5-12-47-4_tm_117;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1424 {
      name R5-12-47-4_tl_118;
      phases AS;
      from R5-12-47-4_tn_118;
      to R5-12-47-4_tm_118;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1425 {
      name R5-12-47-4_tl_119;
      phases CS;
      from R5-12-47-4_tn_119;
      to R5-12-47-4_tm_119;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1426 {
      name R5-12-47-4_tl_120;
      phases CS;
      from R5-12-47-4_tn_120;
      to R5-12-47-4_tm_120;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1427 {
      name R5-12-47-4_tl_121;
      phases CS;
      from R5-12-47-4_tn_121;
      to R5-12-47-4_tm_121;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1428 {
      name R5-12-47-4_tl_122;
      phases AS;
      from R5-12-47-4_tn_122;
      to R5-12-47-4_tm_122;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1429 {
      name R5-12-47-4_tl_123;
      phases BS;
      from R5-12-47-4_tn_123;
      to R5-12-47-4_tm_123;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1430 {
      name R5-12-47-4_tl_124;
      phases CS;
      from R5-12-47-4_tn_124;
      to R5-12-47-4_tm_124;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1431 {
      name R5-12-47-4_tl_125;
      phases AS;
      from R5-12-47-4_tn_125;
      to R5-12-47-4_tm_125;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1432 {
      name R5-12-47-4_tl_126;
      phases BS;
      from R5-12-47-4_tn_126;
      to R5-12-47-4_tm_126;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1433 {
      name R5-12-47-4_tl_127;
      phases CS;
      from R5-12-47-4_tn_127;
      to R5-12-47-4_tm_127;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1434 {
      name R5-12-47-4_tl_128;
      phases CS;
      from R5-12-47-4_tn_128;
      to R5-12-47-4_tm_128;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1435 {
      name R5-12-47-4_tl_129;
      phases CS;
      from R5-12-47-4_tn_129;
      to R5-12-47-4_tm_129;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1436 {
      name R5-12-47-4_tl_130;
      phases CS;
      from R5-12-47-4_tn_130;
      to R5-12-47-4_tm_130;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1437 {
      name R5-12-47-4_tl_131;
      phases CS;
      from R5-12-47-4_tn_131;
      to R5-12-47-4_tm_131;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1438 {
      name R5-12-47-4_tl_132;
      phases CS;
      from R5-12-47-4_tn_132;
      to R5-12-47-4_tm_132;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1439 {
      name R5-12-47-4_tl_133;
      phases CS;
      from R5-12-47-4_tn_133;
      to R5-12-47-4_tm_133;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1440 {
      name R5-12-47-4_tl_134;
      phases AS;
      from R5-12-47-4_tn_134;
      to R5-12-47-4_tm_134;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1441 {
      name R5-12-47-4_tl_135;
      phases AS;
      from R5-12-47-4_tn_135;
      to R5-12-47-4_tm_135;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1442 {
      name R5-12-47-4_tl_136;
      phases AS;
      from R5-12-47-4_tn_136;
      to R5-12-47-4_tm_136;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1443 {
      name R5-12-47-4_tl_137;
      phases CS;
      from R5-12-47-4_tn_137;
      to R5-12-47-4_tm_137;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1444 {
      name R5-12-47-4_tl_138;
      phases AS;
      from R5-12-47-4_tn_138;
      to R5-12-47-4_tm_138;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1445 {
      name R5-12-47-4_tl_139;
      phases AS;
      from R5-12-47-4_tn_139;
      to R5-12-47-4_tm_139;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1446 {
      name R5-12-47-4_tl_140;
      phases BS;
      from R5-12-47-4_tn_140;
      to R5-12-47-4_tm_140;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1447 {
      name R5-12-47-4_tl_141;
      phases AS;
      from R5-12-47-4_tn_141;
      to R5-12-47-4_tm_141;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1448 {
      name R5-12-47-4_tl_142;
      phases AS;
      from R5-12-47-4_tn_142;
      to R5-12-47-4_tm_142;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1449 {
      name R5-12-47-4_tl_143;
      phases AS;
      from R5-12-47-4_tn_143;
      to R5-12-47-4_tm_143;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1450 {
      name R5-12-47-4_tl_144;
      phases AS;
      from R5-12-47-4_tn_144;
      to R5-12-47-4_tm_144;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1451 {
      name R5-12-47-4_tl_145;
      phases CS;
      from R5-12-47-4_tn_145;
      to R5-12-47-4_tm_145;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1452 {
      name R5-12-47-4_tl_146;
      phases CS;
      from R5-12-47-4_tn_146;
      to R5-12-47-4_tm_146;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1453 {
      name R5-12-47-4_tl_147;
      phases CS;
      from R5-12-47-4_tn_147;
      to R5-12-47-4_tm_147;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1454 {
      name R5-12-47-4_tl_148;
      phases CS;
      from R5-12-47-4_tn_148;
      to R5-12-47-4_tm_148;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1455 {
      name R5-12-47-4_tl_149;
      phases AS;
      from R5-12-47-4_tn_149;
      to R5-12-47-4_tm_149;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1456 {
      name R5-12-47-4_tl_150;
      phases CS;
      from R5-12-47-4_tn_150;
      to R5-12-47-4_tm_150;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1457 {
      name R5-12-47-4_tl_151;
      phases AS;
      from R5-12-47-4_tn_151;
      to R5-12-47-4_tm_151;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1458 {
      name R5-12-47-4_tl_152;
      phases CS;
      from R5-12-47-4_tn_152;
      to R5-12-47-4_tm_152;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1459 {
      name R5-12-47-4_tl_153;
      phases CS;
      from R5-12-47-4_tn_153;
      to R5-12-47-4_tm_153;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1460 {
      name R5-12-47-4_tl_154;
      phases CS;
      from R5-12-47-4_tn_154;
      to R5-12-47-4_tm_154;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1461 {
      name R5-12-47-4_tl_155;
      phases BS;
      from R5-12-47-4_tn_155;
      to R5-12-47-4_tm_155;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1462 {
      name R5-12-47-4_tl_156;
      phases AS;
      from R5-12-47-4_tn_156;
      to R5-12-47-4_tm_156;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1463 {
      name R5-12-47-4_tl_157;
      phases BS;
      from R5-12-47-4_tn_157;
      to R5-12-47-4_tm_157;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1464 {
      name R5-12-47-4_tl_158;
      phases AS;
      from R5-12-47-4_tn_158;
      to R5-12-47-4_tm_158;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1465 {
      name R5-12-47-4_tl_159;
      phases AS;
      from R5-12-47-4_tn_159;
      to R5-12-47-4_tm_159;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1466 {
      name R5-12-47-4_tl_160;
      phases BS;
      from R5-12-47-4_tn_160;
      to R5-12-47-4_tm_160;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1467 {
      name R5-12-47-4_tl_161;
      phases BS;
      from R5-12-47-4_tn_161;
      to R5-12-47-4_tm_161;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1468 {
      name R5-12-47-4_tl_162;
      phases BS;
      from R5-12-47-4_tn_162;
      to R5-12-47-4_tm_162;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1469 {
      name R5-12-47-4_tl_163;
      phases BS;
      from R5-12-47-4_tn_163;
      to R5-12-47-4_tm_163;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1470 {
      name R5-12-47-4_tl_164;
      phases BS;
      from R5-12-47-4_tn_164;
      to R5-12-47-4_tm_164;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1471 {
      name R5-12-47-4_tl_165;
      phases BS;
      from R5-12-47-4_tn_165;
      to R5-12-47-4_tm_165;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1472 {
      name R5-12-47-4_tl_166;
      phases BS;
      from R5-12-47-4_tn_166;
      to R5-12-47-4_tm_166;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1473 {
      name R5-12-47-4_tl_167;
      phases AS;
      from R5-12-47-4_tn_167;
      to R5-12-47-4_tm_167;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1474 {
      name R5-12-47-4_tl_168;
      phases AS;
      from R5-12-47-4_tn_168;
      to R5-12-47-4_tm_168;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1475 {
      name R5-12-47-4_tl_169;
      phases AS;
      from R5-12-47-4_tn_169;
      to R5-12-47-4_tm_169;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1476 {
      name R5-12-47-4_tl_170;
      phases CS;
      from R5-12-47-4_tn_170;
      to R5-12-47-4_tm_170;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1477 {
      name R5-12-47-4_tl_171;
      phases CS;
      from R5-12-47-4_tn_171;
      to R5-12-47-4_tm_171;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1478 {
      name R5-12-47-4_tl_172;
      phases BS;
      from R5-12-47-4_tn_172;
      to R5-12-47-4_tm_172;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1479 {
      name R5-12-47-4_tl_173;
      phases CS;
      from R5-12-47-4_tn_173;
      to R5-12-47-4_tm_173;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1480 {
      name R5-12-47-4_tl_174;
      phases BS;
      from R5-12-47-4_tn_174;
      to R5-12-47-4_tm_174;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1481 {
      name R5-12-47-4_tl_175;
      phases CS;
      from R5-12-47-4_tn_175;
      to R5-12-47-4_tm_175;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line_conductor: {
      name TLC 1/0 AA triplex;
      resistance 0.97;
      geometric_mean_radius 0.0111;
 }

 object triplex_line_configuration:1 {
      conductor_1 TLC 1/0 AA triplex;
      conductor_2 TLC 1/0 AA triplex;
      conductor_N TLC 1/0 AA triplex;
      insulation_thickness 0.08;
      diameter 0.368;
 }

 object triplex_meter:1100 {
      name R5-12-47-4_tm_1;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
	// object recorder {
		// property voltage_1,voltage_2;
		// interval 60;
		// limit 1440;
		// file "1100.csv";
	// };
	object complex_assert{
		target voltage_1;
		once ONCE_TRUE;
		in '2000-01-01 00:03:00 EST';
		value -58.6576-96.6539j;
		within 1;
	};
	object complex_assert{
		target voltage_2;
		once ONCE_TRUE;
		in '2000-01-01 00:03:00 EST';
		value -61.2948-100.29j;
		within 1;
	};
 }

 object triplex_meter:1101 {
      name R5-12-47-4_tm_2;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1102 {
      name R5-12-47-4_tm_3;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1103 {
      name R5-12-47-4_tm_4;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1104 {
      name R5-12-47-4_tm_5;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1105 {
      name R5-12-47-4_tm_6;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1106 {
      name R5-12-47-4_tm_7;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1107 {
      name R5-12-47-4_tm_8;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1108 {
      name R5-12-47-4_tm_9;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1109 {
      name R5-12-47-4_tm_10;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1110 {
      name R5-12-47-4_tm_11;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1111 {
      name R5-12-47-4_tm_12;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1112 {
      name R5-12-47-4_tm_13;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1113 {
      name R5-12-47-4_tm_14;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1114 {
      name R5-12-47-4_tm_15;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1115 {
      name R5-12-47-4_tm_16;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1116 {
      name R5-12-47-4_tm_17;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1117 {
      name R5-12-47-4_tm_18;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1118 {
      name R5-12-47-4_tm_19;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1119 {
      name R5-12-47-4_tm_20;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1120 {
      name R5-12-47-4_tm_21;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1121 {
      name R5-12-47-4_tm_22;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1122 {
      name R5-12-47-4_tm_23;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1123 {
      name R5-12-47-4_tm_24;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1124 {
      name R5-12-47-4_tm_25;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1125 {
      name R5-12-47-4_tm_26;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1126 {
      name R5-12-47-4_tm_27;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1127 {
      name R5-12-47-4_tm_28;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1128 {
      name R5-12-47-4_tm_29;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1129 {
      name R5-12-47-4_tm_30;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1130 {
      name R5-12-47-4_tm_31;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1131 {
      name R5-12-47-4_tm_32;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1132 {
      name R5-12-47-4_tm_33;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1133 {
      name R5-12-47-4_tm_34;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1134 {
      name R5-12-47-4_tm_35;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1135 {
      name R5-12-47-4_tm_36;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1136 {
      name R5-12-47-4_tm_37;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1137 {
      name R5-12-47-4_tm_38;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1138 {
      name R5-12-47-4_tm_39;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1139 {
      name R5-12-47-4_tm_40;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1140 {
      name R5-12-47-4_tm_41;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1141 {
      name R5-12-47-4_tm_42;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1142 {
      name R5-12-47-4_tm_43;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1143 {
      name R5-12-47-4_tm_44;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1144 {
      name R5-12-47-4_tm_45;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1145 {
      name R5-12-47-4_tm_46;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1146 {
      name R5-12-47-4_tm_47;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1147 {
      name R5-12-47-4_tm_48;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1148 {
      name R5-12-47-4_tm_49;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1149 {
      name R5-12-47-4_tm_50;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1150 {
      name R5-12-47-4_tm_51;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1151 {
      name R5-12-47-4_tm_52;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1152 {
      name R5-12-47-4_tm_53;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1153 {
      name R5-12-47-4_tm_54;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1154 {
      name R5-12-47-4_tm_55;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1155 {
      name R5-12-47-4_tm_56;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1156 {
      name R5-12-47-4_tm_57;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1157 {
      name R5-12-47-4_tm_58;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1158 {
      name R5-12-47-4_tm_59;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1159 {
      name R5-12-47-4_tm_60;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1160 {
      name R5-12-47-4_tm_61;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1161 {
      name R5-12-47-4_tm_62;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1162 {
      name R5-12-47-4_tm_63;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1163 {
      name R5-12-47-4_tm_64;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1164 {
      name R5-12-47-4_tm_65;
      phases AS;
      voltage_1 120;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
	  	// object recorder {
		// property voltage_1,voltage_2;
		// interval 60;
		// limit 1440;
		// file "1164.csv";
	// };
	object complex_assert{
		target voltage_1;
		value +113.352-1.52101i;
		within 1;
	};
	object complex_assert{
		target voltage_2;
		value +116.255-1.80517i;
		within 1;
	};
 }

 object triplex_meter:1165 {
      name R5-12-47-4_tm_66;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1166 {
      name R5-12-47-4_tm_67;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1167 {
      name R5-12-47-4_tm_68;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1168 {
      name R5-12-47-4_tm_69;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1169 {
      name R5-12-47-4_tm_70;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1170 {
      name R5-12-47-4_tm_71;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1171 {
      name R5-12-47-4_tm_72;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1172 {
      name R5-12-47-4_tm_73;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1173 {
      name R5-12-47-4_tm_74;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1174 {
      name R5-12-47-4_tm_75;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1175 {
      name R5-12-47-4_tm_76;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1176 {
      name R5-12-47-4_tm_77;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1177 {
      name R5-12-47-4_tm_78;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1178 {
      name R5-12-47-4_tm_79;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1179 {
      name R5-12-47-4_tm_80;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1180 {
      name R5-12-47-4_tm_81;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1181 {
      name R5-12-47-4_tm_82;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1182 {
      name R5-12-47-4_tm_83;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1183 {
      name R5-12-47-4_tm_84;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1184 {
      name R5-12-47-4_tm_85;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1185 {
      name R5-12-47-4_tm_86;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1186 {
      name R5-12-47-4_tm_87;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1187 {
      name R5-12-47-4_tm_88;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1188 {
      name R5-12-47-4_tm_89;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1189 {
      name R5-12-47-4_tm_90;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1190 {
      name R5-12-47-4_tm_91;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1191 {
      name R5-12-47-4_tm_92;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1192 {
      name R5-12-47-4_tm_93;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1193 {
      name R5-12-47-4_tm_94;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1194 {
      name R5-12-47-4_tm_95;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1195 {
      name R5-12-47-4_tm_96;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1196 {
      name R5-12-47-4_tm_97;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1197 {
      name R5-12-47-4_tm_98;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1198 {
      name R5-12-47-4_tm_99;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1199 {
      name R5-12-47-4_tm_100;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1200 {
      name R5-12-47-4_tm_101;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1201 {
      name R5-12-47-4_tm_102;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1202 {
      name R5-12-47-4_tm_103;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1203 {
      name R5-12-47-4_tm_104;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1204 {
      name R5-12-47-4_tm_105;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1205 {
      name R5-12-47-4_tm_106;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1206 {
      name R5-12-47-4_tm_107;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1207 {
      name R5-12-47-4_tm_108;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1208 {
      name R5-12-47-4_tm_109;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1209 {
      name R5-12-47-4_tm_110;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1210 {
      name R5-12-47-4_tm_111;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1211 {
      name R5-12-47-4_tm_112;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1212 {
      name R5-12-47-4_tm_113;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1213 {
      name R5-12-47-4_tm_114;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1214 {
      name R5-12-47-4_tm_115;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1215 {
      name R5-12-47-4_tm_116;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1216 {
      name R5-12-47-4_tm_117;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1217 {
      name R5-12-47-4_tm_118;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1218 {
      name R5-12-47-4_tm_119;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1219 {
      name R5-12-47-4_tm_120;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1220 {
      name R5-12-47-4_tm_121;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1221 {
      name R5-12-47-4_tm_122;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1222 {
      name R5-12-47-4_tm_123;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1223 {
      name R5-12-47-4_tm_124;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1224 {
      name R5-12-47-4_tm_125;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1225 {
      name R5-12-47-4_tm_126;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1226 {
      name R5-12-47-4_tm_127;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1227 {
      name R5-12-47-4_tm_128;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1228 {
      name R5-12-47-4_tm_129;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1229 {
      name R5-12-47-4_tm_130;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1230 {
      name R5-12-47-4_tm_131;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1231 {
      name R5-12-47-4_tm_132;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1232 {
      name R5-12-47-4_tm_133;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1233 {
      name R5-12-47-4_tm_134;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1234 {
      name R5-12-47-4_tm_135;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1235 {
      name R5-12-47-4_tm_136;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1236 {
      name R5-12-47-4_tm_137;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1237 {
      name R5-12-47-4_tm_138;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1238 {
      name R5-12-47-4_tm_139;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1239 {
      name R5-12-47-4_tm_140;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1240 {
      name R5-12-47-4_tm_141;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1241 {
      name R5-12-47-4_tm_142;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1242 {
      name R5-12-47-4_tm_143;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1243 {
      name R5-12-47-4_tm_144;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1244 {
      name R5-12-47-4_tm_145;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1245 {
      name R5-12-47-4_tm_146;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1246 {
      name R5-12-47-4_tm_147;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1247 {
      name R5-12-47-4_tm_148;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1248 {
      name R5-12-47-4_tm_149;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1249 {
      name R5-12-47-4_tm_150;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1250 {
      name R5-12-47-4_tm_151;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1251 {
      name R5-12-47-4_tm_152;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1252 {
      name R5-12-47-4_tm_153;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1253 {
      name R5-12-47-4_tm_154;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1254 {
      name R5-12-47-4_tm_155;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1255 {
      name R5-12-47-4_tm_156;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1256 {
      name R5-12-47-4_tm_157;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1257 {
      name R5-12-47-4_tm_158;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1258 {
      name R5-12-47-4_tm_159;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1259 {
      name R5-12-47-4_tm_160;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1260 {
      name R5-12-47-4_tm_161;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1261 {
      name R5-12-47-4_tm_162;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1262 {
      name R5-12-47-4_tm_163;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1263 {
      name R5-12-47-4_tm_164;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1264 {
      name R5-12-47-4_tm_165;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1265 {
      name R5-12-47-4_tm_166;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1266 {
      name R5-12-47-4_tm_167;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1267 {
      name R5-12-47-4_tm_168;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1268 {
      name R5-12-47-4_tm_169;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1269 {
      name R5-12-47-4_tm_170;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1270 {
      name R5-12-47-4_tm_171;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1271 {
      name R5-12-47-4_tm_172;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
	  	// object recorder {
		// property voltage_1,voltage_2;
		// interval 60;
		// limit 1440;
		// file "1271.csv";
	// };
	object complex_assert{
		target voltage_1;
		value -59.5629-98.3613j;
		within 1;
		once ONCE_TRUE;
		in '2000-01-01 00:03:00 EST';
	};
	object complex_assert{
		target voltage_2;
		value -60.7751-100.045j;
		within 1;
		once ONCE_TRUE;
		in '2000-01-01 00:03:00 EST';
	};
 }

 object triplex_meter:1272 {
      name R5-12-47-4_tm_173;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1273 {
      name R5-12-47-4_tm_174;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:1274 {
      name R5-12-47-4_tm_175;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:750 {
      name R5-12-47-4_tn_1;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:751 {
      name R5-12-47-4_tn_2;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:752 {
      name R5-12-47-4_tn_3;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:753 {
      name R5-12-47-4_tn_4;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:754 {
      name R5-12-47-4_tn_5;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:755 {
      name R5-12-47-4_tn_6;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:756 {
      name R5-12-47-4_tn_7;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:757 {
      name R5-12-47-4_tn_8;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:758 {
      name R5-12-47-4_tn_9;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:759 {
      name R5-12-47-4_tn_10;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:760 {
      name R5-12-47-4_tn_11;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:761 {
      name R5-12-47-4_tn_12;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:762 {
      name R5-12-47-4_tn_13;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:763 {
      name R5-12-47-4_tn_14;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:764 {
      name R5-12-47-4_tn_15;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:765 {
      name R5-12-47-4_tn_16;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:766 {
      name R5-12-47-4_tn_17;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:767 {
      name R5-12-47-4_tn_18;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:768 {
      name R5-12-47-4_tn_19;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:769 {
      name R5-12-47-4_tn_20;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:770 {
      name R5-12-47-4_tn_21;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:771 {
      name R5-12-47-4_tn_22;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:772 {
      name R5-12-47-4_tn_23;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:773 {
      name R5-12-47-4_tn_24;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:774 {
      name R5-12-47-4_tn_25;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:775 {
      name R5-12-47-4_tn_26;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:776 {
      name R5-12-47-4_tn_27;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:777 {
      name R5-12-47-4_tn_28;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:778 {
      name R5-12-47-4_tn_29;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:779 {
      name R5-12-47-4_tn_30;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:780 {
      name R5-12-47-4_tn_31;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:781 {
      name R5-12-47-4_tn_32;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:782 {
      name R5-12-47-4_tn_33;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:783 {
      name R5-12-47-4_tn_34;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:784 {
      name R5-12-47-4_tn_35;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:785 {
      name R5-12-47-4_tn_36;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:786 {
      name R5-12-47-4_tn_37;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:787 {
      name R5-12-47-4_tn_38;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:788 {
      name R5-12-47-4_tn_39;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:789 {
      name R5-12-47-4_tn_40;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:790 {
      name R5-12-47-4_tn_41;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:791 {
      name R5-12-47-4_tn_42;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:792 {
      name R5-12-47-4_tn_43;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:793 {
      name R5-12-47-4_tn_44;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:794 {
      name R5-12-47-4_tn_45;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:795 {
      name R5-12-47-4_tn_46;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:796 {
      name R5-12-47-4_tn_47;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:797 {
      name R5-12-47-4_tn_48;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:798 {
      name R5-12-47-4_tn_49;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:799 {
      name R5-12-47-4_tn_50;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:800 {
      name R5-12-47-4_tn_51;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:801 {
      name R5-12-47-4_tn_52;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:802 {
      name R5-12-47-4_tn_53;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:803 {
      name R5-12-47-4_tn_54;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:804 {
      name R5-12-47-4_tn_55;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:805 {
      name R5-12-47-4_tn_56;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
	  	// object recorder {
		// property voltage_1,voltage_2;
		// interval 60;
		// limit 1440;
		// file "805.csv";
	// };
	object complex_assert{
		target voltage_1;
		once ONCE_TRUE;
		in '2000-01-01 00:03:00 EST';
		value -60.5183-99.459j;
		within 1;
	};
	object complex_assert{
		once ONCE_TRUE;
		in '2000-01-01 00:03:00 EST';
		target voltage_2;
		value -60.4762-99.4205j;
		within 1;
	};
 }

 object triplex_node:806 {
      name R5-12-47-4_tn_57;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:807 {
      name R5-12-47-4_tn_58;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:808 {
      name R5-12-47-4_tn_59;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:809 {
      name R5-12-47-4_tn_60;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:810 {
      name R5-12-47-4_tn_61;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:811 {
      name R5-12-47-4_tn_62;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:812 {
      name R5-12-47-4_tn_63;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:813 {
      name R5-12-47-4_tn_64;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:814 {
      name R5-12-47-4_tn_65;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:815 {
      name R5-12-47-4_tn_66;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:816 {
      name R5-12-47-4_tn_67;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:817 {
      name R5-12-47-4_tn_68;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:818 {
      name R5-12-47-4_tn_69;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:819 {
      name R5-12-47-4_tn_70;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:820 {
      name R5-12-47-4_tn_71;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:821 {
      name R5-12-47-4_tn_72;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:822 {
      name R5-12-47-4_tn_73;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:823 {
      name R5-12-47-4_tn_74;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:824 {
      name R5-12-47-4_tn_75;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:825 {
      name R5-12-47-4_tn_76;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:826 {
      name R5-12-47-4_tn_77;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:827 {
      name R5-12-47-4_tn_78;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:828 {
      name R5-12-47-4_tn_79;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:829 {
      name R5-12-47-4_tn_80;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:830 {
      name R5-12-47-4_tn_81;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:831 {
      name R5-12-47-4_tn_82;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:832 {
      name R5-12-47-4_tn_83;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:833 {
      name R5-12-47-4_tn_84;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:834 {
      name R5-12-47-4_tn_85;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:835 {
      name R5-12-47-4_tn_86;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:836 {
      name R5-12-47-4_tn_87;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:837 {
      name R5-12-47-4_tn_88;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:838 {
      name R5-12-47-4_tn_89;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:839 {
      name R5-12-47-4_tn_90;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:840 {
      name R5-12-47-4_tn_91;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:841 {
      name R5-12-47-4_tn_92;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:842 {
      name R5-12-47-4_tn_93;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:843 {
      name R5-12-47-4_tn_94;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:844 {
      name R5-12-47-4_tn_95;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:845 {
      name R5-12-47-4_tn_96;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:846 {
      name R5-12-47-4_tn_97;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:847 {
      name R5-12-47-4_tn_98;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:848 {
      name R5-12-47-4_tn_99;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:849 {
      name R5-12-47-4_tn_100;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:850 {
      name R5-12-47-4_tn_101;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:851 {
      name R5-12-47-4_tn_102;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:852 {
      name R5-12-47-4_tn_103;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:853 {
      name R5-12-47-4_tn_104;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:854 {
      name R5-12-47-4_tn_105;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:855 {
      name R5-12-47-4_tn_106;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:856 {
      name R5-12-47-4_tn_107;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:857 {
      name R5-12-47-4_tn_108;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:858 {
      name R5-12-47-4_tn_109;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:859 {
      name R5-12-47-4_tn_110;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:860 {
      name R5-12-47-4_tn_111;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:861 {
      name R5-12-47-4_tn_112;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:862 {
      name R5-12-47-4_tn_113;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:863 {
      name R5-12-47-4_tn_114;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:864 {
      name R5-12-47-4_tn_115;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:865 {
      name R5-12-47-4_tn_116;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:866 {
      name R5-12-47-4_tn_117;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:867 {
      name R5-12-47-4_tn_118;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:868 {
      name R5-12-47-4_tn_119;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:869 {
      name R5-12-47-4_tn_120;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:870 {
      name R5-12-47-4_tn_121;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:871 {
      name R5-12-47-4_tn_122;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:872 {
      name R5-12-47-4_tn_123;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:873 {
      name R5-12-47-4_tn_124;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:874 {
      name R5-12-47-4_tn_125;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:875 {
      name R5-12-47-4_tn_126;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:876 {
      name R5-12-47-4_tn_127;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:877 {
      name R5-12-47-4_tn_128;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:878 {
      name R5-12-47-4_tn_129;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:879 {
      name R5-12-47-4_tn_130;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:880 {
      name R5-12-47-4_tn_131;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:881 {
      name R5-12-47-4_tn_132;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:882 {
      name R5-12-47-4_tn_133;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:883 {
      name R5-12-47-4_tn_134;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:884 {
      name R5-12-47-4_tn_135;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:885 {
      name R5-12-47-4_tn_136;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:886 {
      name R5-12-47-4_tn_137;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:887 {
      name R5-12-47-4_tn_138;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:888 {
      name R5-12-47-4_tn_139;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:889 {
      name R5-12-47-4_tn_140;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:890 {
      name R5-12-47-4_tn_141;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:891 {
      name R5-12-47-4_tn_142;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:892 {
      name R5-12-47-4_tn_143;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:893 {
      name R5-12-47-4_tn_144;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:894 {
      name R5-12-47-4_tn_145;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:895 {
      name R5-12-47-4_tn_146;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:896 {
      name R5-12-47-4_tn_147;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:897 {
      name R5-12-47-4_tn_148;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:898 {
      name R5-12-47-4_tn_149;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:899 {
      name R5-12-47-4_tn_150;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:900 {
      name R5-12-47-4_tn_151;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:901 {
      name R5-12-47-4_tn_152;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:902 {
      name R5-12-47-4_tn_153;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:903 {
      name R5-12-47-4_tn_154;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:904 {
      name R5-12-47-4_tn_155;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:905 {
      name R5-12-47-4_tn_156;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:906 {
      name R5-12-47-4_tn_157;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:907 {
      name R5-12-47-4_tn_158;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:908 {
      name R5-12-47-4_tn_159;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:909 {
      name R5-12-47-4_tn_160;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:910 {
      name R5-12-47-4_tn_161;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:911 {
      name R5-12-47-4_tn_162;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:912 {
      name R5-12-47-4_tn_163;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:913 {
      name R5-12-47-4_tn_164;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:914 {
      name R5-12-47-4_tn_165;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:915 {
      name R5-12-47-4_tn_166;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:916 {
      name R5-12-47-4_tn_167;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:917 {
      name R5-12-47-4_tn_168;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:918 {
      name R5-12-47-4_tn_169;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:919 {
      name R5-12-47-4_tn_170;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:920 {
      name R5-12-47-4_tn_171;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:921 {
      name R5-12-47-4_tn_172;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:922 {
      name R5-12-47-4_tn_173;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:923 {
      name R5-12-47-4_tn_174;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:924 {
      name R5-12-47-4_tn_175;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:925 {
      name R5-12-47-4_tn_176;
      phases BS;
      parent R5-12-47-4_tm_1;
      power_1 31784.7101+19280.8416j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:926 {
      name R5-12-47-4_tn_177;
      phases AS;
      parent R5-12-47-4_tm_2;
      power_1 22761.88+13874.4288j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:927 {
      name R5-12-47-4_tn_178;
      phases AS;
      parent R5-12-47-4_tm_3;
      power_1 33375.9729+20344.2141j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:928 {
      name R5-12-47-4_tn_179;
      phases CS;
      parent R5-12-47-4_tm_4;
      power_1 29619.2996+18039.1333j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:929 {
      name R5-12-47-4_tn_180;
      phases BS;
      parent R5-12-47-4_tm_5;
      power_1 21962.1002+13322.3733j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:930 {
      name R5-12-47-4_tn_181;
      phases BS;
      parent R5-12-47-4_tm_6;
      power_1 8072.5661+4896.8787j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:931 {
      name R5-12-47-4_tn_182;
      phases AS;
      parent R5-12-47-4_tm_7;
      power_1 22352.8005+13625.0757j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:932 {
      name R5-12-47-4_tn_183;
      phases BS;
      parent R5-12-47-4_tm_8;
      power_1 16096.6691+9764.3592j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:933 {
      name R5-12-47-4_tn_184;
      phases BS;
      parent R5-12-47-4_tm_9;
      power_1 47028.5121+28527.8453j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:934 {
      name R5-12-47-4_tn_185;
      phases BS;
      parent R5-12-47-4_tm_10;
      power_1 72668.9195+44081.5071j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:935 {
      name R5-12-47-4_tn_186;
      phases CS;
      parent R5-12-47-4_tm_11;
      power_1 68945.4996+41990.0899j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:936 {
      name R5-12-47-4_tn_187;
      phases CS;
      parent R5-12-47-4_tm_12;
      power_1 38570.612+23490.7786j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:937 {
      name R5-12-47-4_tn_188;
      phases CS;
      parent R5-12-47-4_tm_13;
      power_1 30632.6681+18656.3082j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:938 {
      name R5-12-47-4_tn_189;
      phases AS;
      parent R5-12-47-4_tm_14;
      power_1 34600.7239+21090.757j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:939 {
      name R5-12-47-4_tn_190;
      phases BS;
      parent R5-12-47-4_tm_15;
      power_1 67206.3412+40767.8665j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:940 {
      name R5-12-47-4_tn_191;
      phases AS;
      parent R5-12-47-4_tm_16;
      power_1 5595.0863+3410.4664j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:941 {
      name R5-12-47-4_tn_192;
      phases CS;
      parent R5-12-47-4_tm_17;
      power_1 19326.4091+11770.4225j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:942 {
      name R5-12-47-4_tn_193;
      phases CS;
      parent R5-12-47-4_tm_18;
      power_1 16945.4209+10320.3219j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:943 {
      name R5-12-47-4_tn_194;
      phases CS;
      parent R5-12-47-4_tm_19;
      power_1 12526.0276+7628.7652j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:944 {
      name R5-12-47-4_tn_195;
      phases CS;
      parent R5-12-47-4_tm_20;
      power_1 17436.5375+10619.4281j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:945 {
      name R5-12-47-4_tn_196;
      phases BS;
      parent R5-12-47-4_tm_21;
      power_1 36410.0271+22086.5933j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:946 {
      name R5-12-47-4_tn_197;
      phases BS;
      parent R5-12-47-4_tm_22;
      power_1 15221.9631+9233.756j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:947 {
      name R5-12-47-4_tn_198;
      phases AS;
      parent R5-12-47-4_tm_23;
      power_1 36474.9093+22233.1606j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:948 {
      name R5-12-47-4_tn_199;
      phases AS;
      parent R5-12-47-4_tm_24;
      power_1 12658.2347+7715.7852j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:949 {
      name R5-12-47-4_tn_200;
      phases CS;
      parent R5-12-47-4_tm_25;
      power_1 15539.9999+9464.374j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:950 {
      name R5-12-47-4_tn_201;
      phases AS;
      parent R5-12-47-4_tm_26;
      power_1 24136.0261+14712.035j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:951 {
      name R5-12-47-4_tn_202;
      phases AS;
      parent R5-12-47-4_tm_27;
      power_1 14302.7415+8718.1889j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:952 {
      name R5-12-47-4_tn_203;
      phases CS;
      parent R5-12-47-4_tm_28;
      power_1 25284.3075+15398.9797j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:953 {
      name R5-12-47-4_tn_204;
      phases BS;
      parent R5-12-47-4_tm_29;
      power_1 17443.2194+10581.1867j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:954 {
      name R5-12-47-4_tn_205;
      phases CS;
      parent R5-12-47-4_tm_30;
      power_1 15061.1522+9172.7399j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:955 {
      name R5-12-47-4_tn_206;
      phases AS;
      parent R5-12-47-4_tm_31;
      power_1 27294.1202+16637.0408j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:956 {
      name R5-12-47-4_tn_207;
      phases AS;
      parent R5-12-47-4_tm_32;
      power_1 25656.5445+15638.862j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:957 {
      name R5-12-47-4_tn_208;
      phases CS;
      parent R5-12-47-4_tm_33;
      power_1 12377.0091+7538.008j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:958 {
      name R5-12-47-4_tn_209;
      phases AS;
      parent R5-12-47-4_tm_34;
      power_1 38566.0514+23507.8093j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:959 {
      name R5-12-47-4_tn_210;
      phases BS;
      parent R5-12-47-4_tm_35;
      power_1 30941.6596+18769.4409j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:960 {
      name R5-12-47-4_tn_211;
      phases CS;
      parent R5-12-47-4_tm_36;
      power_1 29206.5724+17787.7687j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:961 {
      name R5-12-47-4_tn_212;
      phases BS;
      parent R5-12-47-4_tm_37;
      power_1 60434.4715+36659.9999j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:962 {
      name R5-12-47-4_tn_213;
      phases BS;
      parent R5-12-47-4_tm_38;
      power_1 110155.8594+66821.3637j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:963 {
      name R5-12-47-4_tn_214;
      phases AS;
      parent R5-12-47-4_tm_39;
      power_1 7396.2247+4508.3444j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:964 {
      name R5-12-47-4_tn_215;
      phases BS;
      parent R5-12-47-4_tm_40;
      power_1 16933.2953+10271.8629j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:965 {
      name R5-12-47-4_tn_216;
      phases CS;
      parent R5-12-47-4_tm_41;
      power_1 104264.8862+63500.7647j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:966 {
      name R5-12-47-4_tn_217;
      phases AS;
      parent R5-12-47-4_tm_42;
      power_1 15594.6241+9505.6517j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:967 {
      name R5-12-47-4_tn_218;
      phases AS;
      parent R5-12-47-4_tm_43;
      power_1 27390.7496+16695.941j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:968 {
      name R5-12-47-4_tn_219;
      phases BS;
      parent R5-12-47-4_tm_44;
      power_1 21615.3784+13112.0493j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:969 {
      name R5-12-47-4_tn_220;
      phases AS;
      parent R5-12-47-4_tm_45;
      power_1 14733.2926+8980.6299j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:970 {
      name R5-12-47-4_tn_221;
      phases BS;
      parent R5-12-47-4_tm_46;
      power_1 27017.2322+16388.854j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:971 {
      name R5-12-47-4_tn_222;
      phases BS;
      parent R5-12-47-4_tm_47;
      power_1 21017.7371+12749.5157j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:972 {
      name R5-12-47-4_tn_223;
      phases BS;
      parent R5-12-47-4_tm_48;
      power_1 18054.3626+10951.9107j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:973 {
      name R5-12-47-4_tn_224;
      phases CS;
      parent R5-12-47-4_tm_49;
      power_1 61892.9644+37694.8627j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:974 {
      name R5-12-47-4_tn_225;
      phases CS;
      parent R5-12-47-4_tm_50;
      power_1 13554.1939+8254.9524j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:975 {
      name R5-12-47-4_tn_226;
      phases CS;
      parent R5-12-47-4_tm_51;
      power_1 45367.3213+27630.1994j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:976 {
      name R5-12-47-4_tn_227;
      phases CS;
      parent R5-12-47-4_tm_52;
      power_1 45801.9286+27894.8896j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:977 {
      name R5-12-47-4_tn_228;
      phases BS;
      parent R5-12-47-4_tm_53;
      power_1 14077.9125+8539.7664j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:978 {
      name R5-12-47-4_tn_229;
      phases BS;
      parent R5-12-47-4_tm_54;
      power_1 18543.4354+11248.5858j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:979 {
      name R5-12-47-4_tn_230;
      phases CS;
      parent R5-12-47-4_tm_55;
      power_1 15458.3622+9414.6539j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:980 {
      name R5-12-47-4_tn_231;
      phases BS;
      parent R5-12-47-4_tm_56;
      power_1 14113.4284+8561.3106j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:981 {
      name R5-12-47-4_tn_232;
      phases BS;
      parent R5-12-47-4_tm_57;
      power_1 14060.9999+8529.5072j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:982 {
      name R5-12-47-4_tn_233;
      phases CS;
      parent R5-12-47-4_tm_58;
      power_1 28674.6512+17463.8111j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:983 {
      name R5-12-47-4_tn_234;
      phases CS;
      parent R5-12-47-4_tm_59;
      power_1 10985.7051+6690.6578j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:984 {
      name R5-12-47-4_tn_235;
      phases CS;
      parent R5-12-47-4_tm_60;
      power_1 27876.8722+16977.9373j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:985 {
      name R5-12-47-4_tn_236;
      phases CS;
      parent R5-12-47-4_tm_61;
      power_1 26259.0534+15992.6321j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:986 {
      name R5-12-47-4_tn_237;
      phases BS;
      parent R5-12-47-4_tm_62;
      power_1 19412.6586+11775.8631j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:987 {
      name R5-12-47-4_tn_238;
      phases BS;
      parent R5-12-47-4_tm_63;
      power_1 12883.3305+7815.1241j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:988 {
      name R5-12-47-4_tn_239;
      phases CS;
      parent R5-12-47-4_tm_64;
      power_1 16351.2641+9958.4607j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:989 {
      name R5-12-47-4_tn_240;
      phases AS;
      parent R5-12-47-4_tm_65;
      power_1 20667.3456+12597.7123j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:990 {
      name R5-12-47-4_tn_241;
      phases CS;
      parent R5-12-47-4_tm_66;
      power_1 15455.6529+9413.0039j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:991 {
      name R5-12-47-4_tn_242;
      phases CS;
      parent R5-12-47-4_tm_67;
      power_1 12635.3584+7695.3512j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:992 {
      name R5-12-47-4_tn_243;
      phases CS;
      parent R5-12-47-4_tm_68;
      power_1 9563.0803+5824.2322j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:993 {
      name R5-12-47-4_tn_244;
      phases BS;
      parent R5-12-47-4_tm_69;
      power_1 10961.8937+6649.5662j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:994 {
      name R5-12-47-4_tn_245;
      phases BS;
      parent R5-12-47-4_tm_70;
      power_1 11158.4032+6768.7704j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:995 {
      name R5-12-47-4_tn_246;
      phases BS;
      parent R5-12-47-4_tm_71;
      power_1 32007.4893+19415.9811j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:996 {
      name R5-12-47-4_tn_247;
      phases CS;
      parent R5-12-47-4_tm_72;
      power_1 20282.1531+12352.5022j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:997 {
      name R5-12-47-4_tn_248;
      phases BS;
      parent R5-12-47-4_tm_73;
      power_1 13237.3639+8029.8834j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:998 {
      name R5-12-47-4_tn_249;
      phases BS;
      parent R5-12-47-4_tm_74;
      power_1 11093.9946+6729.6997j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:999 {
      name R5-12-47-4_tn_250;
      phases AS;
      parent R5-12-47-4_tm_75;
      power_1 21997.5351+13408.5249j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1000 {
      name R5-12-47-4_tn_251;
      phases BS;
      parent R5-12-47-4_tm_76;
      power_1 28259.839+17142.6286j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1001 {
      name R5-12-47-4_tn_252;
      phases CS;
      parent R5-12-47-4_tm_77;
      power_1 52309.0133+31857.9194j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1002 {
      name R5-12-47-4_tn_253;
      phases AS;
      parent R5-12-47-4_tm_78;
      power_1 60935.3558+37142.945j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1003 {
      name R5-12-47-4_tn_254;
      phases AS;
      parent R5-12-47-4_tm_79;
      power_1 30396.4631+18528.0637j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1004 {
      name R5-12-47-4_tn_255;
      phases AS;
      parent R5-12-47-4_tm_80;
      power_1 23205.5561+14144.8701j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1005 {
      name R5-12-47-4_tn_256;
      phases AS;
      parent R5-12-47-4_tm_81;
      power_1 25700.6512+15665.7471j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1006 {
      name R5-12-47-4_tn_257;
      phases BS;
      parent R5-12-47-4_tm_82;
      power_1 22878.462+13878.2453j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1007 {
      name R5-12-47-4_tn_258;
      phases BS;
      parent R5-12-47-4_tm_83;
      power_1 23641.35+14341.0187j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1008 {
      name R5-12-47-4_tn_259;
      phases BS;
      parent R5-12-47-4_tm_84;
      power_1 15140.5771+9184.3867j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1009 {
      name R5-12-47-4_tn_260;
      phases CS;
      parent R5-12-47-4_tm_85;
      power_1 32604.7657+19857.3808j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1010 {
      name R5-12-47-4_tn_261;
      phases BS;
      parent R5-12-47-4_tm_86;
      power_1 36688.8276+22255.7157j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1011 {
      name R5-12-47-4_tn_262;
      phases CS;
      parent R5-12-47-4_tm_87;
      power_1 37437.5804+22800.7249j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1012 {
      name R5-12-47-4_tn_263;
      phases AS;
      parent R5-12-47-4_tm_88;
      power_1 34745.5028+21179.0065j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1013 {
      name R5-12-47-4_tn_264;
      phases AS;
      parent R5-12-47-4_tm_89;
      power_1 111001.2831+67660.4656j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1014 {
      name R5-12-47-4_tn_265;
      phases BS;
      parent R5-12-47-4_tm_90;
      power_1 30140.7527+18283.6048j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1015 {
      name R5-12-47-4_tn_266;
      phases AS;
      parent R5-12-47-4_tm_91;
      power_1 34813.9874+21220.7511j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1016 {
      name R5-12-47-4_tn_267;
      phases CS;
      parent R5-12-47-4_tm_92;
      power_1 17451.3766+10628.4656j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1017 {
      name R5-12-47-4_tn_268;
      phases CS;
      parent R5-12-47-4_tm_93;
      power_1 5567.8725+3391.0185j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1018 {
      name R5-12-47-4_tn_269;
      phases AS;
      parent R5-12-47-4_tm_94;
      power_1 35120.2908+21407.4573j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1019 {
      name R5-12-47-4_tn_270;
      phases BS;
      parent R5-12-47-4_tm_95;
      power_1 32203.2225+19534.7143j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1020 {
      name R5-12-47-4_tn_271;
      phases BS;
      parent R5-12-47-4_tm_96;
      power_1 33418.4201+20271.8622j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1021 {
      name R5-12-47-4_tn_272;
      phases AS;
      parent R5-12-47-4_tm_97;
      power_1 28892.434+17611.2878j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1022 {
      name R5-12-47-4_tn_273;
      phases AS;
      parent R5-12-47-4_tm_98;
      power_1 51715.1089+31522.7739j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1023 {
      name R5-12-47-4_tn_274;
      phases AS;
      parent R5-12-47-4_tm_99;
      power_1 69098.8631+42118.9839j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1024 {
      name R5-12-47-4_tn_275;
      phases AS;
      parent R5-12-47-4_tm_100;
      power_1 41215.2319+25122.6085j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1025 {
      name R5-12-47-4_tn_276;
      phases BS;
      parent R5-12-47-4_tm_101;
      power_1 31734.5313+19250.4027j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1026 {
      name R5-12-47-4_tn_277;
      phases AS;
      parent R5-12-47-4_tm_102;
      power_1 25163.1282+15338.1017j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1027 {
      name R5-12-47-4_tn_278;
      phases CS;
      parent R5-12-47-4_tm_103;
      power_1 57096.7692+34773.8212j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1028 {
      name R5-12-47-4_tn_279;
      phases CS;
      parent R5-12-47-4_tm_104;
      power_1 24824.5997+15119.0024j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1029 {
      name R5-12-47-4_tn_280;
      phases AS;
      parent R5-12-47-4_tm_105;
      power_1 100829.9682+61460.5742j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1030 {
      name R5-12-47-4_tn_281;
      phases BS;
      parent R5-12-47-4_tm_106;
      power_1 104402.4202+63331.2847j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1031 {
      name R5-12-47-4_tn_282;
      phases CS;
      parent R5-12-47-4_tm_107;
      power_1 100339.5437+61110.1013j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1032 {
      name R5-12-47-4_tn_283;
      phases CS;
      parent R5-12-47-4_tm_108;
      power_1 67526.7151+41126.0032j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1033 {
      name R5-12-47-4_tn_284;
      phases AS;
      parent R5-12-47-4_tm_109;
      power_1 30623.9505+18666.7279j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1034 {
      name R5-12-47-4_tn_285;
      phases BS;
      parent R5-12-47-4_tm_110;
      power_1 22512.8709+13656.475j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1035 {
      name R5-12-47-4_tn_286;
      phases AS;
      parent R5-12-47-4_tm_111;
      power_1 2238.0345+1364.1866j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1036 {
      name R5-12-47-4_tn_287;
      phases AS;
      parent R5-12-47-4_tm_112;
      power_1 15687.0563+9561.9934j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1037 {
      name R5-12-47-4_tn_288;
      phases AS;
      parent R5-12-47-4_tm_113;
      power_1 11986.7766+7306.5001j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1038 {
      name R5-12-47-4_tn_289;
      phases AS;
      parent R5-12-47-4_tm_114;
      power_1 10841.8306+6608.6021j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1039 {
      name R5-12-47-4_tn_290;
      phases AS;
      parent R5-12-47-4_tm_115;
      power_1 27025.46+16473.2799j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1040 {
      name R5-12-47-4_tn_291;
      phases AS;
      parent R5-12-47-4_tm_116;
      power_1 17422.004+10619.525j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
	  	// object recorder {
		// property voltage_1,voltage_2;
		// interval 60;
		// limit 1440;
		// file "1040.csv";
	// };
	object complex_assert{
		target voltage_1;
		value +113.351-1.96835i;
		within 1;
	};
	object complex_assert{
		target voltage_2;
		value +115.882-2.24427i;
		within 1;
	};
 }

 object triplex_node:1041 {
      name R5-12-47-4_tn_292;
      phases AS;
      parent R5-12-47-4_tm_117;
      power_1 13631.0805+8308.7801j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1042 {
      name R5-12-47-4_tn_293;
      phases AS;
      parent R5-12-47-4_tm_118;
      power_1 12619.9808+7692.4677j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1043 {
      name R5-12-47-4_tn_294;
      phases CS;
      parent R5-12-47-4_tm_119;
      power_1 5567.8725+3391.0185j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1044 {
      name R5-12-47-4_tn_295;
      phases CS;
      parent R5-12-47-4_tm_120;
      power_1 5726.0707+3487.3665j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1045 {
      name R5-12-47-4_tn_296;
      phases CS;
      parent R5-12-47-4_tm_121;
      power_1 19231.2544+11712.4701j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1046 {
      name R5-12-47-4_tn_297;
      phases AS;
      parent R5-12-47-4_tm_122;
      power_1 7305.895+4453.2842j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1047 {
      name R5-12-47-4_tn_298;
      phases BS;
      parent R5-12-47-4_tm_123;
      power_1 7564.7462+4588.8313j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1048 {
      name R5-12-47-4_tn_299;
      phases CS;
      parent R5-12-47-4_tm_124;
      power_1 7270.36+4427.8897j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1049 {
      name R5-12-47-4_tn_300;
      phases AS;
      parent R5-12-47-4_tm_125;
      power_1 2768.4731+1687.5136j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1050 {
      name R5-12-47-4_tn_301;
      phases BS;
      parent R5-12-47-4_tm_126;
      power_1 2866.5614+1738.8775j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1051 {
      name R5-12-47-4_tn_302;
      phases CS;
      parent R5-12-47-4_tm_127;
      power_1 2755.0076+1677.8908j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1052 {
      name R5-12-47-4_tn_303;
      phases CS;
      parent R5-12-47-4_tm_128;
      power_1 5245.131+3194.4583j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1053 {
      name R5-12-47-4_tn_304;
      phases CS;
      parent R5-12-47-4_tm_129;
      power_1 2227.149+1356.4074j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1054 {
      name R5-12-47-4_tn_305;
      phases CS;
      parent R5-12-47-4_tm_130;
      power_1 11466.4361+6983.4389j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1055 {
      name R5-12-47-4_tn_306;
      phases CS;
      parent R5-12-47-4_tm_131;
      power_1 14359.0051+8745.1091j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1056 {
      name R5-12-47-4_tn_307;
      phases CS;
      parent R5-12-47-4_tm_132;
      power_1 13385.9417+8152.4813j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1057 {
      name R5-12-47-4_tn_308;
      phases CS;
      parent R5-12-47-4_tm_133;
      power_1 8587.7614+5230.2308j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1058 {
      name R5-12-47-4_tn_309;
      phases AS;
      parent R5-12-47-4_tm_134;
      power_1 3615.4913+2203.8108j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1059 {
      name R5-12-47-4_tn_310;
      phases AS;
      parent R5-12-47-4_tm_135;
      power_1 5595.0863+3410.4664j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1060 {
      name R5-12-47-4_tn_311;
      phases AS;
      parent R5-12-47-4_tm_136;
      power_1 5595.0863+3410.4664j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1061 {
      name R5-12-47-4_tn_312;
      phases CS;
      parent R5-12-47-4_tm_137;
      power_1 1809.1166+1101.8119j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1062 {
      name R5-12-47-4_tn_313;
      phases AS;
      parent R5-12-47-4_tm_138;
      power_1 68601.2561+41815.6692j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1063 {
      name R5-12-47-4_tn_314;
      phases AS;
      parent R5-12-47-4_tm_139;
      power_1 40194.2173+24500.2524j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1064 {
      name R5-12-47-4_tn_315;
      phases BS;
      parent R5-12-47-4_tm_140;
      power_1 14394.4624+8731.788j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1065 {
      name R5-12-47-4_tn_316;
      phases AS;
      parent R5-12-47-4_tm_141;
      power_1 10605.8961+6464.789j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1066 {
      name R5-12-47-4_tn_317;
      phases AS;
      parent R5-12-47-4_tm_142;
      power_1 10329.0083+6296.0129j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1067 {
      name R5-12-47-4_tn_318;
      phases AS;
      parent R5-12-47-4_tm_143;
      power_1 14806.2393+9025.0943j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1068 {
      name R5-12-47-4_tn_319;
      phases AS;
      parent R5-12-47-4_tm_144;
      power_1 10358.2205+6313.8191j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1069 {
      name R5-12-47-4_tn_320;
      phases CS;
      parent R5-12-47-4_tm_145;
      power_1 25923.4077+15788.2129j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1070 {
      name R5-12-47-4_tn_321;
      phases CS;
      parent R5-12-47-4_tm_146;
      power_1 53549.8123+32613.6071j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1071 {
      name R5-12-47-4_tn_322;
      phases CS;
      parent R5-12-47-4_tm_147;
      power_1 24652.9947+15014.4893j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1072 {
      name R5-12-47-4_tn_323;
      phases CS;
      parent R5-12-47-4_tm_148;
      power_1 9524.4767+5800.7214j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1073 {
      name R5-12-47-4_tn_324;
      phases AS;
      parent R5-12-47-4_tm_149;
      power_1 32594.9139+19868.1222j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1074 {
      name R5-12-47-4_tn_325;
      phases CS;
      parent R5-12-47-4_tm_150;
      power_1 9372.4363+5708.1238j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1075 {
      name R5-12-47-4_tn_326;
      phases AS;
      parent R5-12-47-4_tm_151;
      power_1 6731.7603+4103.3223j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1076 {
      name R5-12-47-4_tn_327;
      phases CS;
      parent R5-12-47-4_tm_152;
      power_1 32935.0635+20058.5431j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1077 {
      name R5-12-47-4_tn_328;
      phases CS;
      parent R5-12-47-4_tm_153;
      power_1 22744.1354+13851.9308j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1078 {
      name R5-12-47-4_tn_329;
      phases CS;
      parent R5-12-47-4_tm_154;
      power_1 19807.8078+12063.6102j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1079 {
      name R5-12-47-4_tn_330;
      phases BS;
      parent R5-12-47-4_tm_155;
      power_1 46959.8431+28486.1902j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1080 {
      name R5-12-47-4_tn_331;
      phases AS;
      parent R5-12-47-4_tm_156;
      power_1 53473.9659+32594.8793j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1081 {
      name R5-12-47-4_tn_332;
      phases BS;
      parent R5-12-47-4_tm_157;
      power_1 30007.5221+18202.7861j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1082 {
      name R5-12-47-4_tn_333;
      phases AS;
      parent R5-12-47-4_tm_158;
      power_1 28267.2207+17230.1911j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1083 {
      name R5-12-47-4_tn_334;
      phases AS;
      parent R5-12-47-4_tm_159;
      power_1 50108.3447+30543.3761j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1084 {
      name R5-12-47-4_tn_335;
      phases BS;
      parent R5-12-47-4_tm_160;
      power_1 22616.7093+13719.4641j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1085 {
      name R5-12-47-4_tn_336;
      phases BS;
      parent R5-12-47-4_tm_161;
      power_1 31687.3271+19221.7683j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1086 {
      name R5-12-47-4_tn_337;
      phases BS;
      parent R5-12-47-4_tm_162;
      power_1 30436.7276+18463.1454j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1087 {
      name R5-12-47-4_tn_338;
      phases BS;
      parent R5-12-47-4_tm_163;
      power_1 29997.4593+18196.682j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1088 {
      name R5-12-47-4_tn_339;
      phases BS;
      parent R5-12-47-4_tm_164;
      power_1 20725.4531+12572.214j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1089 {
      name R5-12-47-4_tn_340;
      phases BS;
      parent R5-12-47-4_tm_165;
      power_1 25266.3029+15326.7273j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1090 {
      name R5-12-47-4_tn_341;
      phases BS;
      parent R5-12-47-4_tm_166;
      power_1 28770.0072+17452.1003j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1091 {
      name R5-12-47-4_tn_342;
      phases AS;
      parent R5-12-47-4_tm_167;
      power_1 57651.4353+35141.242j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1092 {
      name R5-12-47-4_tn_343;
      phases AS;
      parent R5-12-47-4_tm_168;
      power_1 16988.1632+10355.0788j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1093 {
      name R5-12-47-4_tn_344;
      phases AS;
      parent R5-12-47-4_tm_169;
      power_1 14556.1766+8872.6694j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1094 {
      name R5-12-47-4_tn_345;
      phases CS;
      parent R5-12-47-4_tm_170;
      power_1 26932.796+16402.9637j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1095 {
      name R5-12-47-4_tn_346;
      phases CS;
      parent R5-12-47-4_tm_171;
      power_1 23586.5777+14365.006j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1096 {
      name R5-12-47-4_tn_347;
      phases BS;
      parent R5-12-47-4_tm_172;
      power_1 15122.0426+9173.1435j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1097 {
      name R5-12-47-4_tn_348;
      phases CS;
      parent R5-12-47-4_tm_173;
      power_1 30817.749+18769.0286j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1098 {
      name R5-12-47-4_tn_349;
      phases BS;
      parent R5-12-47-4_tm_174;
      power_1 40971.5804+24853.6654j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:1099 {
      name R5-12-47-4_tn_350;
      phases CS;
      parent R5-12-47-4_tm_175;
      power_1 17224.6608+10490.3882j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
	  	// object recorder {
		// property voltage_1,voltage_2;
		// interval 60;
		// limit 1440;
		// file "1099.csv";
	// };
	object complex_assert{
		target voltage_1;
		value -55.7615+99.2399j;
		within 1;
	};
	object complex_assert{
		target voltage_2;
		value -56.7663+101.442j;
		within 1;
	};
 }

 object underground_line:1744 {
      name R5-12-47-4_ul_1;
      phases ABCN;
      from R5-12-47-4_node_59;
      to R5-12-47-4_node_79;
      length 539.693;
      configuration line_configuration:18;
 }

 object underground_line:1745 {
      name R5-12-47-4_ul_2;
      phases CN;
      from R5-12-47-4_node_52;
      to R5-12-47-4_node_43;
      length 269.221;
      configuration line_configuration:19;
 }

 object underground_line:1746 {
      name R5-12-47-4_ul_3;
      phases ABCN;
      from R5-12-47-4_node_20;
      to R5-12-47-4_node_25;
      length 262.970;
      configuration line_configuration:18;
 }

 object underground_line:1747 {
      name R5-12-47-4_ul_4;
      phases BN;
      from R5-12-47-4_node_17;
      to R5-12-47-4_node_11;
      length 320.057;
      configuration line_configuration:20;
 }

 object underground_line:1748 {
      name R5-12-47-4_ul_5;
      phases ABCN;
      from R5-12-47-4_node_10;
      to R5-12-47-4_node_16;
      length 325.945;
      configuration line_configuration:18;
 }

 object underground_line:1749 {
      name R5-12-47-4_ul_6;
      phases ABCN;
      from R5-12-47-4_node_1;
      to R5-12-47-4_node_10;
      length 103.549;
      configuration line_configuration:18;
 }

 object underground_line:1751 {
      name R5-12-47-4_ul_7;
      phases BN;
      from R5-12-47-4_node_393;
      to R5-12-47-4_node_376;
      length 821.002;
      configuration line_configuration:20;
 }

 object underground_line:1752 {
      name R5-12-47-4_ul_8;
      phases AN;
      from R5-12-47-4_node_378;
      to R5-12-47-4_node_390;
      length 133.605;
      configuration line_configuration:22;
 }

 object underground_line:1753 {
      name R5-12-47-4_ul_9;
      phases AN;
      from R5-12-47-4_node_379;
      to R5-12-47-4_node_378;
      length 276.233;
      configuration line_configuration:22;
 }

 object underground_line:1754 {
      name R5-12-47-4_ul_10;
      phases AN;
      from R5-12-47-4_node_399;
      to R5-12-47-4_node_379;
      length 294.409;
      configuration line_configuration:22;
 }

 object underground_line:1755 {
      name R5-12-47-4_ul_11;
      phases CN;
      from R5-12-47-4_node_386;
      to R5-12-47-4_node_371;
      length 283.013;
      configuration line_configuration:19;
 }

 object underground_line:1756 {
      name R5-12-47-4_ul_12;
      phases CN;
      from R5-12-47-4_node_371;
      to R5-12-47-4_node_370;
      length 91.192;
      configuration line_configuration:19;
 }

 object underground_line:1757 {
      name R5-12-47-4_ul_13;
      phases BN;
      from R5-12-47-4_node_278;
      to R5-12-47-4_node_369;
      length 315.055;
      configuration line_configuration:20;
 }

 object underground_line:1758 {
      name R5-12-47-4_ul_14;
      phases BN;
      from R5-12-47-4_node_375;
      to R5-12-47-4_node_373;
      length 94.632;
      configuration line_configuration:20;
 }

 object underground_line:1759 {
      name R5-12-47-4_ul_15;
      phases BN;
      from R5-12-47-4_node_373;
      to R5-12-47-4_node_644;
      length 36.035;
      configuration line_configuration:20;
 }

 object underground_line:1760 {
      name R5-12-47-4_ul_16;
      phases CN;
      from R5-12-47-4_node_382;
      to R5-12-47-4_node_645;
      length 223.682;
      configuration line_configuration:19;
 }

 object underground_line:1762 {
      name R5-12-47-4_ul_17;
      phases ABCN;
      from R5-12-47-4_node_231;
      to R5-12-47-4_node_250;
      length 271.892;
      configuration line_configuration:24;
 }

 object underground_line:1763 {
      name R5-12-47-4_ul_18;
      phases ABCN;
      from R5-12-47-4_node_252;
      to R5-12-47-4_node_263;
      length 149.514;
      configuration line_configuration:25;
 }

 object underground_line:1764 {
      name R5-12-47-4_ul_19;
      phases ABCN;
      from R5-12-47-4_node_248;
      to R5-12-47-4_node_230;
      length 140.003;
      configuration line_configuration:25;
 }

 object underground_line:1765 {
      name R5-12-47-4_ul_20;
      phases AN;
      from R5-12-47-4_node_226;
      to R5-12-47-4_node_225;
      length 249.903;
      configuration line_configuration:22;
 }

 object underground_line:1766 {
      name R5-12-47-4_ul_21;
      phases AN;
      from R5-12-47-4_node_225;
      to R5-12-47-4_node_224;
      length 6.541;
      configuration line_configuration:22;
 }

 object underground_line:1767 {
      name R5-12-47-4_ul_22;
      phases AN;
      from R5-12-47-4_node_243;
      to R5-12-47-4_node_215;
      length 700.371;
      configuration line_configuration:22;
 }

 object underground_line:1768 {
      name R5-12-47-4_ul_23;
      phases AN;
      from R5-12-47-4_node_265;
      to R5-12-47-4_node_253;
      length 264.074;
      configuration line_configuration:22;
 }

 object underground_line:1769 {
      name R5-12-47-4_ul_24;
      phases CN;
      from R5-12-47-4_node_70;
      to R5-12-47-4_node_62;
      length 415.762;
      configuration line_configuration:19;
 }

 object underground_line:1770 {
      name R5-12-47-4_ul_25;
      phases CN;
      from R5-12-47-4_node_71;
      to R5-12-47-4_node_60;
      length 363.390;
      configuration line_configuration:19;
 }

 object underground_line:1771 {
      name R5-12-47-4_ul_26;
      phases CN;
      from R5-12-47-4_node_161;
      to R5-12-47-4_node_158;
      length 212.779;
      configuration line_configuration:19;
 }

 object underground_line:1772 {
      name R5-12-47-4_ul_27;
      phases BN;
      from R5-12-47-4_node_69;
      to R5-12-47-4_node_31;
      length 788.783;
      configuration line_configuration:20;
 }

 object underground_line:1773 {
      name R5-12-47-4_ul_28;
      phases BN;
      from R5-12-47-4_node_31;
      to R5-12-47-4_node_151;
      length 325.375;
      configuration line_configuration:20;
 }

 object underground_line:1774 {
      name R5-12-47-4_ul_29;
      phases BN;
      from R5-12-47-4_node_151;
      to R5-12-47-4_node_152;
      length 192.902;
      configuration line_configuration:20;
 }

 object underground_line:1775 {
      name R5-12-47-4_ul_30;
      phases BN;
      from R5-12-47-4_node_155;
      to R5-12-47-4_node_153;
      length 427.331;
      configuration line_configuration:20;
 }

 object underground_line:1776 {
      name R5-12-47-4_ul_31;
      phases CN;
      from R5-12-47-4_node_42;
      to R5-12-47-4_node_154;
      length 691.178;
      configuration line_configuration:19;
 }

 object underground_line:1777 {
      name R5-12-47-4_ul_32;
      phases BN;
      from R5-12-47-4_node_153;
      to R5-12-47-4_node_646;
      length 11.254;
      configuration line_configuration:20;
 }

 object underground_line:1778 {
      name R5-12-47-4_ul_33;
      phases CN;
      from R5-12-47-4_node_62;
      to R5-12-47-4_node_156;
      length 289.410;
      configuration line_configuration:19;
 }

 object underground_line:1779 {
      name R5-12-47-4_ul_34;
      phases CN;
      from R5-12-47-4_node_156;
      to R5-12-47-4_node_157;
      length 14.314;
      configuration line_configuration:19;
 }

 object underground_line:1780 {
      name R5-12-47-4_ul_35;
      phases CN;
      from R5-12-47-4_node_160;
      to R5-12-47-4_node_647;
      length 602.098;
      configuration line_configuration:19;
 }

 object underground_line:1781 {
      name R5-12-47-4_ul_36;
      phases BN;
      from R5-12-47-4_node_159;
      to R5-12-47-4_node_155;
      length 521.517;
      configuration line_configuration:20;
 }

 object underground_line:1782 {
      name R5-12-47-4_ul_37;
      phases CN;
      from R5-12-47-4_node_40;
      to R5-12-47-4_node_42;
      length 13.171;
      configuration line_configuration:19;
 }

 object underground_line:1783 {
      name R5-12-47-4_ul_38;
      phases CN;
      from R5-12-47-4_node_60;
      to R5-12-47-4_node_40;
      length 259.874;
      configuration line_configuration:19;
 }

 object underground_line:1784 {
      name R5-12-47-4_ul_39;
      phases CN;
      from R5-12-47-4_node_15;
      to R5-12-47-4_node_24;
      length 429.882;
      configuration line_configuration:19;
 }

 object underground_line:1787 {
      name R5-12-47-4_ul_40;
      phases AN;
      from R5-12-47-4_node_98;
      to R5-12-47-4_node_87;
      length 237.550;
      configuration line_configuration:22;
 }

 object underground_line:1788 {
      name R5-12-47-4_ul_41;
      phases BN;
      from R5-12-47-4_node_430;
      to R5-12-47-4_node_442;
      length 120.302;
      configuration line_configuration:20;
 }

 object underground_line:1791 {
      name R5-12-47-4_ul_42;
      phases CN;
      from R5-12-47-4_node_643;
      to R5-12-47-4_node_642;
      length 120.717;
      configuration line_configuration:19;
 }

 object underground_line:1792 {
      name R5-12-47-4_ul_43;
      phases CN;
      from R5-12-47-4_node_642;
      to R5-12-47-4_node_640;
      length 19.842;
      configuration line_configuration:19;
 }

 object underground_line:1793 {
      name R5-12-47-4_ul_44;
      phases CN;
      from R5-12-47-4_node_640;
      to R5-12-47-4_node_641;
      length 241.658;
      configuration line_configuration:19;
 }

 object underground_line:1794 {
      name R5-12-47-4_ul_45;
      phases CN;
      from R5-12-47-4_node_636;
      to R5-12-47-4_node_648;
      length 123.525;
      configuration line_configuration:19;
 }

 object underground_line:1795 {
      name R5-12-47-4_ul_46;
      phases CN;
      from R5-12-47-4_node_580;
      to R5-12-47-4_node_581;
      length 57.337;
      configuration line_configuration:19;
 }

 object underground_line:1796 {
      name R5-12-47-4_ul_47;
      phases CN;
      from R5-12-47-4_node_638;
      to R5-12-47-4_node_643;
      length 228.706;
      configuration line_configuration:19;
 }

 object underground_line:1797 {
      name R5-12-47-4_ul_48;
      phases BN;
      from R5-12-47-4_node_631;
      to R5-12-47-4_node_639;
      length 261.639;
      configuration line_configuration:20;
 }

 object underground_line:1798 {
      name R5-12-47-4_ul_49;
      phases BN;
      from R5-12-47-4_node_639;
      to R5-12-47-4_node_637;
      length 393.476;
      configuration line_configuration:20;
 }

 object underground_line:1799 {
      name R5-12-47-4_ul_50;
      phases BN;
      from R5-12-47-4_node_635;
      to R5-12-47-4_node_649;
      length 192.578;
      configuration line_configuration:20;
 }

 object underground_line:1800 {
      name R5-12-47-4_ul_51;
      phases ABCN;
      from R5-12-47-4_node_571;
      to R5-12-47-4_node_575;
      length 41.896;
      configuration line_configuration:25;
 }

 object underground_line:1801 {
      name R5-12-47-4_ul_52;
      phases ABCN;
      from R5-12-47-4_node_570;
      to R5-12-47-4_node_566;
      length 66.869;
      configuration line_configuration:25;
 }

 object underground_line:1802 {
      name R5-12-47-4_ul_53;
      phases BN;
      from R5-12-47-4_node_630;
      to R5-12-47-4_node_631;
      length 24.648;
      configuration line_configuration:20;
 }

 object underground_line:1803 {
      name R5-12-47-4_ul_54;
      phases AN;
      from R5-12-47-4_node_629;
      to R5-12-47-4_node_628;
      length 34.763;
      configuration line_configuration:22;
 }

 object underground_line:1804 {
      name R5-12-47-4_ul_55;
      phases AN;
      from R5-12-47-4_node_628;
      to R5-12-47-4_node_627;
      length 213.917;
      configuration line_configuration:22;
 }

 object underground_line:1805 {
      name R5-12-47-4_ul_56;
      phases AN;
      from R5-12-47-4_node_633;
      to R5-12-47-4_node_650;
      length 142.335;
      configuration line_configuration:22;
 }

 object underground_line:1806 {
      name R5-12-47-4_ul_57;
      phases AN;
      from R5-12-47-4_node_626;
      to R5-12-47-4_node_629;
      length 199.101;
      configuration line_configuration:22;
 }

 object underground_line:1807 {
      name R5-12-47-4_ul_58;
      phases CN;
      from R5-12-47-4_node_618;
      to R5-12-47-4_node_638;
      length 417.893;
      configuration line_configuration:19;
 }

 object underground_line:1808 {
      name R5-12-47-4_ul_59;
      phases CN;
      from R5-12-47-4_node_597;
      to R5-12-47-4_node_618;
      length 434.006;
      configuration line_configuration:19;
 }

 object underground_line:1809 {
      name R5-12-47-4_ul_60;
      phases AN;
      from R5-12-47-4_node_624;
      to R5-12-47-4_node_617;
      length 32.973;
      configuration line_configuration:22;
 }

 object underground_line:1810 {
      name R5-12-47-4_ul_61;
      phases CN;
      from R5-12-47-4_node_563;
      to R5-12-47-4_node_559;
      length 122.503;
      configuration line_configuration:19;
 }

 object underground_line:1811 {
      name R5-12-47-4_ul_62;
      phases ABCN;
      from R5-12-47-4_node_557;
      to R5-12-47-4_node_556;
      length 33.517;
      configuration line_configuration:25;
 }

 object underground_line:1812 {
      name R5-12-47-4_ul_63;
      phases AN;
      from R5-12-47-4_node_613;
      to R5-12-47-4_node_614;
      length 8.538;
      configuration line_configuration:22;
 }

 object underground_line:1813 {
      name R5-12-47-4_ul_64;
      phases ABCN;
      from R5-12-47-4_node_558;
      to R5-12-47-4_node_555;
      length 86.009;
      configuration line_configuration:25;
 }

 object underground_line:1814 {
      name R5-12-47-4_ul_65;
      phases CN;
      from R5-12-47-4_node_612;
      to R5-12-47-4_node_616;
      length 44.179;
      configuration line_configuration:19;
 }

 object underground_line:1815 {
      name R5-12-47-4_ul_66;
      phases BN;
      from R5-12-47-4_node_611;
      to R5-12-47-4_node_630;
      length 376.559;
      configuration line_configuration:20;
 }

 object underground_line:1816 {
      name R5-12-47-4_ul_67;
      phases BN;
      from R5-12-47-4_node_598;
      to R5-12-47-4_node_611;
      length 294.596;
      configuration line_configuration:20;
 }

 object underground_line:1817 {
      name R5-12-47-4_ul_68;
      phases CN;
      from R5-12-47-4_node_609;
      to R5-12-47-4_node_612;
      length 101.545;
      configuration line_configuration:19;
 }

 object underground_line:1818 {
      name R5-12-47-4_ul_69;
      phases CN;
      from R5-12-47-4_node_608;
      to R5-12-47-4_node_609;
      length 7.852;
      configuration line_configuration:19;
 }

 object underground_line:1819 {
      name R5-12-47-4_ul_70;
      phases AN;
      from R5-12-47-4_node_607;
      to R5-12-47-4_node_626;
      length 371.125;
      configuration line_configuration:22;
 }

 object underground_line:1820 {
      name R5-12-47-4_ul_71;
      phases AN;
      from R5-12-47-4_node_601;
      to R5-12-47-4_node_607;
      length 158.912;
      configuration line_configuration:22;
 }

 object underground_line:1821 {
      name R5-12-47-4_ul_72;
      phases AN;
      from R5-12-47-4_node_599;
      to R5-12-47-4_node_602;
      length 57.071;
      configuration line_configuration:22;
 }

 object underground_line:1822 {
      name R5-12-47-4_ul_73;
      phases AN;
      from R5-12-47-4_node_591;
      to R5-12-47-4_node_599;
      length 100.281;
      configuration line_configuration:22;
 }

 object underground_line:1823 {
      name R5-12-47-4_ul_74;
      phases CN;
      from R5-12-47-4_node_590;
      to R5-12-47-4_node_592;
      length 90.694;
      configuration line_configuration:19;
 }

 object underground_line:1825 {
      name R5-12-47-4_ul_75;
      phases CN;
      from R5-12-47-4_node_359;
      to R5-12-47-4_node_353;
      length 219.739;
      configuration line_configuration:19;
 }

 object underground_line:1826 {
      name R5-12-47-4_ul_76;
      phases CN;
      from R5-12-47-4_node_358;
      to R5-12-47-4_node_350;
      length 356.514;
      configuration line_configuration:19;
 }

 object underground_line:1827 {
      name R5-12-47-4_ul_77;
      phases CN;
      from R5-12-47-4_node_345;
      to R5-12-47-4_node_343;
      length 397.733;
      configuration line_configuration:19;
 }

 object underground_line:1828 {
      name R5-12-47-4_ul_78;
      phases CN;
      from R5-12-47-4_node_298;
      to R5-12-47-4_node_301;
      length 158.762;
      configuration line_configuration:19;
 }

 object underground_line:1829 {
      name R5-12-47-4_ul_79;
      phases CN;
      from R5-12-47-4_node_301;
      to R5-12-47-4_node_302;
      length 8.194;
      configuration line_configuration:19;
 }

 object underground_line:1830 {
      name R5-12-47-4_ul_80;
      phases CN;
      from R5-12-47-4_node_299;
      to R5-12-47-4_node_298;
      length 220.903;
      configuration line_configuration:19;
 }

 object underground_line:1831 {
      name R5-12-47-4_ul_81;
      phases AN;
      from R5-12-47-4_node_506;
      to R5-12-47-4_node_504;
      length 290.772;
      configuration line_configuration:22;
 }

 object underground_line:1832 {
      name R5-12-47-4_ul_82;
      phases BN;
      from R5-12-47-4_node_502;
      to R5-12-47-4_node_459;
      length 759.587;
      configuration line_configuration:20;
 }

 object underground_line:1833 {
      name R5-12-47-4_ul_83;
      phases BN;
      from R5-12-47-4_node_505;
      to R5-12-47-4_node_502;
      length 81.715;
      configuration line_configuration:20;
 }

 object underground_line:1834 {
      name R5-12-47-4_ul_84;
      phases CN;
      from R5-12-47-4_node_508;
      to R5-12-47-4_node_497;
      length 275.004;
      configuration line_configuration:19;
 }

 object underground_line:1835 {
      name R5-12-47-4_ul_85;
      phases BN;
      from R5-12-47-4_node_492;
      to R5-12-47-4_node_491;
      length 78.156;
      configuration line_configuration:20;
 }

 object underground_line:1836 {
      name R5-12-47-4_ul_86;
      phases BN;
      from R5-12-47-4_node_475;
      to R5-12-47-4_node_468;
      length 353.719;
      configuration line_configuration:20;
 }

 object underground_line:1837 {
      name R5-12-47-4_ul_87;
      phases AN;
      from R5-12-47-4_node_470;
      to R5-12-47-4_node_472;
      length 85.302;
      configuration line_configuration:22;
 }

 object underground_line:1838 {
      name R5-12-47-4_ul_88;
      phases BN;
      from R5-12-47-4_node_477;
      to R5-12-47-4_node_463;
      length 228.839;
      configuration line_configuration:20;
 }

 object underground_line:1839 {
      name R5-12-47-4_ul_89;
      phases CN;
      from R5-12-47-4_node_465;
      to R5-12-47-4_node_481;
      length 289.315;
      configuration line_configuration:19;
 }

 object underground_line:1840 {
      name R5-12-47-4_ul_90;
      phases AN;
      from R5-12-47-4_node_461;
      to R5-12-47-4_node_462;
      length 10.658;
      configuration line_configuration:22;
 }

 object underground_line:1841 {
      name R5-12-47-4_ul_91;
      phases AN;
      from R5-12-47-4_node_458;
      to R5-12-47-4_node_460;
      length 46.532;
      configuration line_configuration:22;
 }

 object underground_line:1842 {
      name R5-12-47-4_ul_92;
      phases AN;
      from R5-12-47-4_node_460;
      to R5-12-47-4_node_470;
      length 125.273;
      configuration line_configuration:22;
 }

 object underground_line:1843 {
      name R5-12-47-4_ul_93;
      phases BN;
      from R5-12-47-4_node_463;
      to R5-12-47-4_node_451;
      length 141.465;
      configuration line_configuration:20;
 }

 object underground_line:1844 {
      name R5-12-47-4_ul_94;
      phases AN;
      from R5-12-47-4_node_454;
      to R5-12-47-4_node_449;
      length 79.368;
      configuration line_configuration:22;
 }

 object underground_line:1845 {
      name R5-12-47-4_ul_95;
      phases BN;
      from R5-12-47-4_node_445;
      to R5-12-47-4_node_447;
      length 12.522;
      configuration line_configuration:20;
 }

 object underground_line:1847 {
      name R5-12-47-4_ul_96;
      phases BN;
      from R5-12-47-4_node_446;
      to R5-12-47-4_node_453;
      length 132.464;
      configuration line_configuration:20;
 }

 object underground_line:1848 {
      name R5-12-47-4_ul_97;
      phases BN;
      from R5-12-47-4_node_349;
      to R5-12-47-4_node_439;
      length 49.697;
      configuration line_configuration:20;
 }

 object underground_line:1849 {
      name R5-12-47-4_ul_98;
      phases CN;
      from R5-12-47-4_node_441;
      to R5-12-47-4_node_466;
      length 316.075;
      configuration line_configuration:19;
 }

 object underground_line:1850 {
      name R5-12-47-4_ul_99;
      phases BN;
      from R5-12-47-4_node_347;
      to R5-12-47-4_node_349;
      length 9.943;
      configuration line_configuration:20;
 }

 object underground_line:1851 {
      name R5-12-47-4_ul_100;
      phases CN;
      from R5-12-47-4_node_350;
      to R5-12-47-4_node_345;
      length 136.840;
      configuration line_configuration:19;
 }

 object underground_line:1852 {
      name R5-12-47-4_ul_101;
      phases CN;
      from R5-12-47-4_node_436;
      to R5-12-47-4_node_435;
      length 10.946;
      configuration line_configuration:19;
 }

 object underground_line:1853 {
      name R5-12-47-4_ul_102;
      phases CN;
      from R5-12-47-4_node_353;
      to R5-12-47-4_node_342;
      length 236.931;
      configuration line_configuration:19;
 }

 object underground_line:1854 {
      name R5-12-47-4_ul_103;
      phases CN;
      from R5-12-47-4_node_342;
      to R5-12-47-4_node_651;
      length 14.128;
      configuration line_configuration:19;
 }

 object underground_line:1855 {
      name R5-12-47-4_ul_104;
      phases BN;
      from R5-12-47-4_node_432;
      to R5-12-47-4_node_425;
      length 134.086;
      configuration line_configuration:20;
 }

 object underground_line:1856 {
      name R5-12-47-4_ul_105;
      phases BN;
      from R5-12-47-4_node_425;
      to R5-12-47-4_node_446;
      length 232.908;
      configuration line_configuration:20;
 }

 object underground_line:1857 {
      name R5-12-47-4_ul_106;
      phases BN;
      from R5-12-47-4_node_328;
      to R5-12-47-4_node_325;
      length 66.280;
      configuration line_configuration:20;
 }

 object underground_line:1858 {
      name R5-12-47-4_ul_107;
      phases CN;
      from R5-12-47-4_node_408;
      to R5-12-47-4_node_407;
      length 26.662;
      configuration line_configuration:19;
 }

 object underground_line:1859 {
      name R5-12-47-4_ul_108;
      phases BN;
      from R5-12-47-4_node_406;
      to R5-12-47-4_node_402;
      length 22.709;
      configuration line_configuration:20;
 }

 object underground_line:1860 {
      name R5-12-47-4_ul_109;
      phases BN;
      from R5-12-47-4_node_325;
      to R5-12-47-4_node_318;
      length 116.476;
      configuration line_configuration:20;
 }

 object underground_line:1861 {
      name R5-12-47-4_ul_110;
      phases CN;
      from R5-12-47-4_node_317;
      to R5-12-47-4_node_652;
      length 121.402;
      configuration line_configuration:19;
 }

 object underground_line:1862 {
      name R5-12-47-4_ul_111;
      phases CN;
      from R5-12-47-4_node_407;
      to R5-12-47-4_node_396;
      length 117.477;
      configuration line_configuration:19;
 }

 object underground_line:1863 {
      name R5-12-47-4_ul_112;
      phases CN;
      from R5-12-47-4_node_405;
      to R5-12-47-4_node_400;
      length 37.991;
      configuration line_configuration:19;
 }

 object underground_line:1864 {
      name R5-12-47-4_ul_113;
      phases CN;
      from R5-12-47-4_node_400;
      to R5-12-47-4_node_392;
      length 131.483;
      configuration line_configuration:19;
 }

 object underground_line:1865 {
      name R5-12-47-4_ul_114;
      phases CN;
      from R5-12-47-4_node_305;
      to R5-12-47-4_node_317;
      length 207.118;
      configuration line_configuration:19;
 }

 object underground_line:1866 {
      name R5-12-47-4_ul_115;
      phases CN;
      from R5-12-47-4_node_304;
      to R5-12-47-4_node_305;
      length 130.150;
      configuration line_configuration:19;
 }

 object underground_line:1867 {
      name R5-12-47-4_ul_116;
      phases BN;
      from R5-12-47-4_node_402;
      to R5-12-47-4_node_394;
      length 72.457;
      configuration line_configuration:20;
 }

 object underground_line:1868 {
      name R5-12-47-4_ul_117;
      phases BN;
      from R5-12-47-4_node_318;
      to R5-12-47-4_node_306;
      length 91.070;
      configuration line_configuration:20;
 }

 object underground_line:1869 {
      name R5-12-47-4_ul_118;
      phases CN;
      from R5-12-47-4_node_389;
      to R5-12-47-4_node_388;
      length 14.057;
      configuration line_configuration:19;
 }

 object underground_line:1870 {
      name R5-12-47-4_ul_119;
      phases CN;
      from R5-12-47-4_node_396;
      to R5-12-47-4_node_389;
      length 25.586;
      configuration line_configuration:19;
 }

 object underground_line:1871 {
      name R5-12-47-4_ul_120;
      phases AN;
      from R5-12-47-4_node_390;
      to R5-12-47-4_node_397;
      length 11.358;
      configuration line_configuration:22;
 }

 object underground_line:1872 {
      name R5-12-47-4_ul_121;
      phases CN;
      from R5-12-47-4_node_391;
      to R5-12-47-4_node_387;
      length 50.858;
      configuration line_configuration:19;
 }

 object underground_line:1873 {
      name R5-12-47-4_ul_122;
      phases CN;
      from R5-12-47-4_node_392;
      to R5-12-47-4_node_391;
      length 25.055;
      configuration line_configuration:19;
 }

 object underground_line:1874 {
      name R5-12-47-4_ul_123;
      phases CN;
      from R5-12-47-4_node_388;
      to R5-12-47-4_node_386;
      length 127.061;
      configuration line_configuration:19;
 }

 object underground_line:1875 {
      name R5-12-47-4_ul_124;
      phases CN;
      from R5-12-47-4_node_385;
      to R5-12-47-4_node_382;
      length 31.057;
      configuration line_configuration:19;
 }

 object underground_line:1876 {
      name R5-12-47-4_ul_125;
      phases CN;
      from R5-12-47-4_node_387;
      to R5-12-47-4_node_385;
      length 34.040;
      configuration line_configuration:19;
 }

 object underground_line:1877 {
      name R5-12-47-4_ul_126;
      phases BN;
      from R5-12-47-4_node_394;
      to R5-12-47-4_node_383;
      length 98.799;
      configuration line_configuration:20;
 }

 object underground_line:1878 {
      name R5-12-47-4_ul_127;
      phases BN;
      from R5-12-47-4_node_306;
      to R5-12-47-4_node_300;
      length 119.232;
      configuration line_configuration:20;
 }

 object underground_line:1879 {
      name R5-12-47-4_ul_128;
      phases BN;
      from R5-12-47-4_node_380;
      to R5-12-47-4_node_381;
      length 9.295;
      configuration line_configuration:20;
 }

 object underground_line:1880 {
      name R5-12-47-4_ul_129;
      phases CN;
      from R5-12-47-4_node_296;
      to R5-12-47-4_node_299;
      length 68.101;
      configuration line_configuration:19;
 }

 object underground_line:1881 {
      name R5-12-47-4_ul_130;
      phases BN;
      from R5-12-47-4_node_383;
      to R5-12-47-4_node_377;
      length 96.775;
      configuration line_configuration:20;
 }

 object underground_line:1882 {
      name R5-12-47-4_ul_131;
      phases BN;
      from R5-12-47-4_node_377;
      to R5-12-47-4_node_375;
      length 13.658;
      configuration line_configuration:20;
 }

 object underground_line:1883 {
      name R5-12-47-4_ul_132;
      phases BN;
      from R5-12-47-4_node_300;
      to R5-12-47-4_node_294;
      length 87.451;
      configuration line_configuration:20;
 }

 object underground_line:1884 {
      name R5-12-47-4_ul_133;
      phases BN;
      from R5-12-47-4_node_294;
      to R5-12-47-4_node_278;
      length 139.927;
      configuration line_configuration:20;
 }

 object underground_line:1885 {
      name R5-12-47-4_ul_134;
      phases AN;
      from R5-12-47-4_node_253;
      to R5-12-47-4_node_249;
      length 99.267;
      configuration line_configuration:22;
 }

 object underground_line:1886 {
      name R5-12-47-4_ul_135;
      phases AN;
      from R5-12-47-4_node_249;
      to R5-12-47-4_node_226;
      length 162.928;
      configuration line_configuration:22;
 }

 object underground_line:1887 {
      name R5-12-47-4_ul_136;
      phases ABCN;
      from R5-12-47-4_node_195;
      to R5-12-47-4_node_198;
      length 137.348;
      configuration line_configuration:25;
 }

 object underground_line:1888 {
      name R5-12-47-4_ul_137;
      phases BN;
      from R5-12-47-4_node_150;
      to R5-12-47-4_node_149;
      length 177.613;
      configuration line_configuration:20;
 }

 object underground_line:1889 {
      name R5-12-47-4_ul_138;
      phases CN;
      from R5-12-47-4_node_178;
      to R5-12-47-4_node_181;
      length 262.733;
      configuration line_configuration:19;
 }

 object underground_line:1890 {
      name R5-12-47-4_ul_139;
      phases AN;
      from R5-12-47-4_node_141;
      to R5-12-47-4_node_142;
      length 94.579;
      configuration line_configuration:22;
 }

 object underground_line:1891 {
      name R5-12-47-4_ul_140;
      phases AN;
      from R5-12-47-4_node_136;
      to R5-12-47-4_node_141;
      length 156.717;
      configuration line_configuration:22;
 }

 object underground_line:1892 {
      name R5-12-47-4_ul_141;
      phases AN;
      from R5-12-47-4_node_139;
      to R5-12-47-4_node_140;
      length 8.239;
      configuration line_configuration:22;
 }

 object underground_line:1893 {
      name R5-12-47-4_ul_142;
      phases ABCN;
      from R5-12-47-4_node_173;
      to R5-12-47-4_node_174;
      length 160.417;
      configuration line_configuration:25;
 }

 object underground_line:1894 {
      name R5-12-47-4_ul_143;
      phases AN;
      from R5-12-47-4_node_115;
      to R5-12-47-4_node_126;
      length 209.176;
      configuration line_configuration:22;
 }

 object underground_line:1895 {
      name R5-12-47-4_ul_144;
      phases AN;
      from R5-12-47-4_node_126;
      to R5-12-47-4_node_139;
      length 250.792;
      configuration line_configuration:22;
 }

 object underground_line:1896 {
      name R5-12-47-4_ul_145;
      phases AN;
      from R5-12-47-4_node_129;
      to R5-12-47-4_node_170;
      length 358.421;
      configuration line_configuration:22;
 }

 object underground_line:1897 {
      name R5-12-47-4_ul_146;
      phases AN;
      from R5-12-47-4_node_127;
      to R5-12-47-4_node_128;
      length 14.916;
      configuration line_configuration:22;
 }

 object underground_line:1898 {
      name R5-12-47-4_ul_147;
      phases BN;
      from R5-12-47-4_node_130;
      to R5-12-47-4_node_168;
      length 387.253;
      configuration line_configuration:20;
 }

 object underground_line:1899 {
      name R5-12-47-4_ul_148;
      phases BN;
      from R5-12-47-4_node_106;
      to R5-12-47-4_node_125;
      length 409.390;
      configuration line_configuration:20;
 }

 object underground_line:1900 {
      name R5-12-47-4_ul_149;
      phases CN;
      from R5-12-47-4_node_110;
      to R5-12-47-4_node_108;
      length 28.194;
      configuration line_configuration:19;
 }

 object underground_line:1901 {
      name R5-12-47-4_ul_150;
      phases BN;
      from R5-12-47-4_node_107;
      to R5-12-47-4_node_106;
      length 8.557;
      configuration line_configuration:20;
 }

 object underground_line:1902 {
      name R5-12-47-4_ul_151;
      phases CN;
      from R5-12-47-4_node_75;
      to R5-12-47-4_node_110;
      length 605.115;
      configuration line_configuration:19;
 }

 object underground_line:1903 {
      name R5-12-47-4_ul_152;
      phases BN;
      from R5-12-47-4_node_74;
      to R5-12-47-4_node_88;
      length 217.999;
      configuration line_configuration:20;
 }

 object underground_line:1904 {
      name R5-12-47-4_ul_153;
      phases CN;
      from R5-12-47-4_node_157;
      to R5-12-47-4_node_653;
      length 116.905;
      configuration line_configuration:19;
 }

 object underground_line:1905 {
      name R5-12-47-4_ul_154;
      phases AN;
      from R5-12-47-4_node_67;
      to R5-12-47-4_node_66;
      length 144.866;
      configuration line_configuration:22;
 }

 object underground_line:1906 {
      name R5-12-47-4_ul_155;
      phases AN;
      from R5-12-47-4_node_77;
      to R5-12-47-4_node_63;
      length 255.768;
      configuration line_configuration:22;
 }

 object underground_line:1907 {
      name R5-12-47-4_ul_156;
      phases BN;
      from R5-12-47-4_node_49;
      to R5-12-47-4_node_65;
      length 191.349;
      configuration line_configuration:20;
 }

 object underground_line:1908 {
      name R5-12-47-4_ul_157;
      phases BN;
      from R5-12-47-4_node_65;
      to R5-12-47-4_node_74;
      length 251.048;
      configuration line_configuration:20;
 }

 object underground_line:1909 {
      name R5-12-47-4_ul_158;
      phases AN;
      from R5-12-47-4_node_64;
      to R5-12-47-4_node_76;
      length 241.554;
      configuration line_configuration:22;
 }

 object underground_line:1910 {
      name R5-12-47-4_ul_159;
      phases CN;
      from R5-12-47-4_node_61;
      to R5-12-47-4_node_75;
      length 266.419;
      configuration line_configuration:19;
 }

 object underground_line:1911 {
      name R5-12-47-4_ul_160;
      phases CN;
      from R5-12-47-4_node_54;
      to R5-12-47-4_node_61;
      length 107.772;
      configuration line_configuration:19;
 }

 object underground_line:1913 {
      name R5-12-47-4_ul_161;
      phases AN;
      from R5-12-47-4_node_63;
      to R5-12-47-4_node_48;
      length 208.691;
      configuration line_configuration:22;
 }

 object underground_line:1914 {
      name R5-12-47-4_ul_162;
      phases BN;
      from R5-12-47-4_node_56;
      to R5-12-47-4_node_46;
      length 110.571;
      configuration line_configuration:20;
 }

 object underground_line:1915 {
      name R5-12-47-4_ul_163;
      phases BN;
      from R5-12-47-4_node_47;
      to R5-12-47-4_node_49;
      length 16.531;
      configuration line_configuration:20;
 }

 object underground_line:1916 {
      name R5-12-47-4_ul_164;
      phases AN;
      from R5-12-47-4_node_66;
      to R5-12-47-4_node_45;
      length 221.951;
      configuration line_configuration:22;
 }

 object underground_line:1917 {
      name R5-12-47-4_ul_165;
      phases AN;
      from R5-12-47-4_node_44;
      to R5-12-47-4_node_64;
      length 205.018;
      configuration line_configuration:22;
 }

 object underground_line:1918 {
      name R5-12-47-4_ul_166;
      phases AN;
      from R5-12-47-4_node_41;
      to R5-12-47-4_node_39;
      length 181.319;
      configuration line_configuration:22;
 }

 object underground_line:1919 {
      name R5-12-47-4_ul_167;
      phases AN;
      from R5-12-47-4_node_57;
      to R5-12-47-4_node_41;
      length 611.397;
      configuration line_configuration:22;
 }

 object underground_line:1920 {
      name R5-12-47-4_ul_168;
      phases AN;
      from R5-12-47-4_node_38;
      to R5-12-47-4_node_44;
      length 184.708;
      configuration line_configuration:22;
 }

 object underground_line:1921 {
      name R5-12-47-4_ul_169;
      phases AN;
      from R5-12-47-4_node_39;
      to R5-12-47-4_node_38;
      length 9.040;
      configuration line_configuration:22;
 }

 object underground_line:1922 {
      name R5-12-47-4_ul_170;
      phases CN;
      from R5-12-47-4_node_37;
      to R5-12-47-4_node_654;
      length 85.504;
      configuration line_configuration:19;
 }

 object underground_line:1923 {
      name R5-12-47-4_ul_171;
      phases AN;
      from R5-12-47-4_node_48;
      to R5-12-47-4_node_36;
      length 307.066;
      configuration line_configuration:22;
 }

 object underground_line:1924 {
      name R5-12-47-4_ul_172;
      phases AN;
      from R5-12-47-4_node_36;
      to R5-12-47-4_node_35;
      length 7.347;
      configuration line_configuration:22;
 }

 object underground_line:1925 {
      name R5-12-47-4_ul_173;
      phases BN;
      from R5-12-47-4_node_34;
      to R5-12-47-4_node_47;
      length 355.455;
      configuration line_configuration:20;
 }

 object underground_line:1926 {
      name R5-12-47-4_ul_174;
      phases BN;
      from R5-12-47-4_node_46;
      to R5-12-47-4_node_34;
      length 257.605;
      configuration line_configuration:20;
 }

 object underground_line:1927 {
      name R5-12-47-4_ul_175;
      phases AN;
      from R5-12-47-4_node_45;
      to R5-12-47-4_node_33;
      length 258.609;
      configuration line_configuration:22;
 }

 object underground_line:1928 {
      name R5-12-47-4_ul_176;
      phases AN;
      from R5-12-47-4_node_35;
      to R5-12-47-4_node_655;
      length 153.470;
      configuration line_configuration:22;
 }

 object underground_line:1929 {
      name R5-12-47-4_ul_177;
      phases CN;
      from R5-12-47-4_node_32;
      to R5-12-47-4_node_37;
      length 141.715;
      configuration line_configuration:19;
 }

 object underground_line:1930 {
      name R5-12-47-4_ul_178;
      phases CN;
      from R5-12-47-4_node_23;
      to R5-12-47-4_node_32;
      length 235.554;
      configuration line_configuration:19;
 }

 object underground_line:1931 {
      name R5-12-47-4_ul_179;
      phases CN;
      from R5-12-47-4_node_22;
      to R5-12-47-4_node_23;
      length 10.929;
      configuration line_configuration:19;
 }

 object underground_line:1932 {
      name R5-12-47-4_ul_180;
      phases ABCN;
      from R5-12-47-4_node_13;
      to R5-12-47-4_node_21;
      length 108.750;
      configuration line_configuration:25;
 }

 object underground_line:1933 {
      name R5-12-47-4_ul_181;
      phases CN;
      from R5-12-47-4_node_12;
      to R5-12-47-4_node_22;
      length 271.981;
      configuration line_configuration:19;
 }

 object underground_line:1934 {
      name R5-12-47-4_ul_182;
      phases CN;
      from R5-12-47-4_node_24;
      to R5-12-47-4_node_12;
      length 307.634;
      configuration line_configuration:19;
 }

 object underground_line:1935 {
      name R5-12-47-4_ul_183;
      phases AN;
      from R5-12-47-4_node_512;
      to R5-12-47-4_node_506;
      length 162.995;
      configuration line_configuration:22;
 }

 object underground_line:1936 {
      name R5-12-47-4_ul_184;
      phases ABCN;
      from R5-12-47-4_node_263;
      to R5-12-47-4_node_2;
      length 89.090;
      configuration line_configuration:25;
 }

 object underground_line:1937 {
      name R5-12-47-4_ul_185;
      phases ABCN;
      from R5-12-47-4_node_2;
      to R5-12-47-4_node_4;
      length 184.622;
      configuration line_configuration:25;
 }

 object underground_line:1938 {
      name R5-12-47-4_ul_186;
      phases ABCN;
      from R5-12-47-4_node_4;
      to R5-12-47-4_node_3;
      length 111.056;
      configuration line_configuration:25;
 }

 object underground_line:1939 {
      name R5-12-47-4_ul_187;
      phases AN;
      from R5-12-47-4_node_140;
      to R5-12-47-4_node_656;
      length 233.352;
      configuration line_configuration:22;
 }

 object underground_line:1940 {
      name R5-12-47-4_ul_188;
      phases BN;
      from R5-12-47-4_node_135;
      to R5-12-47-4_node_150;
      length 569.525;
      configuration line_configuration:20;
 }

 object underground_line:1941 {
      name R5-12-47-4_ul_189;
      phases AN;
      from R5-12-47-4_node_123;
      to R5-12-47-4_node_127;
      length 421.428;
      configuration line_configuration:22;
 }

 object underground_line:1942 {
      name R5-12-47-4_ul_190;
      phases CN;
      from R5-12-47-4_node_118;
      to R5-12-47-4_node_124;
      length 181.638;
      configuration line_configuration:19;
 }

 object underground_line:1943 {
      name R5-12-47-4_ul_191;
      phases BN;
      from R5-12-47-4_node_116;
      to R5-12-47-4_node_102;
      length 315.897;
      configuration line_configuration:20;
 }

 object underground_line:1944 {
      name R5-12-47-4_ul_192;
      phases ABCN;
      from R5-12-47-4_node_100;
      to R5-12-47-4_node_111;
      length 500.763;
      configuration line_configuration:18;
 }

 object underground_line:1945 {
      name R5-12-47-4_ul_193;
      phases BN;
      from R5-12-47-4_node_168;
      to R5-12-47-4_node_657;
      length 327.447;
      configuration line_configuration:20;
 }

 object underground_line:1958 {
      name R5-12-47-4_ul_194;
      phases BN;
      from R5-12-47-4_node_451;
      to R5-12-47-4_node_433;
      length 260.215;
      configuration line_configuration:20;
 }

 object underground_line:1959 {
      name R5-12-47-4_ul_195;
      phases BN;
      from R5-12-47-4_node_433;
      to R5-12-47-4_node_432;
      length 10.769;
      configuration line_configuration:20;
 }

 object underground_line:2001 {
      name R5-12-47-4_ul_196;
      phases CN;
      from R5-12-47-4_node_497;
      to R5-12-47-4_node_482;
      length 192.461;
      configuration line_configuration:19;
 }

 object underground_line:2002 {
      name R5-12-47-4_ul_197;
      phases CN;
      from R5-12-47-4_node_482;
      to R5-12-47-4_node_659;
      length 9.711;
      configuration line_configuration:19;
 }

 object underground_line:2003 {
      name R5-12-47-4_ul_198;
      phases AN;
      from R5-12-47-4_node_503;
      to R5-12-47-4_node_660;
      length 7.170;
      configuration line_configuration:22;
 }

 object underground_line:2042 {
      name R5-12-47-4_ul_199;
      phases ABCN;
      from R5-12-47-4_node_337;
      to R5-12-47-4_node_333;
      length 57.066;
      configuration line_configuration:18;
 }

 object underground_line:2043 {
      name R5-12-47-4_ul_200;
      phases ABCN;
      from R5-12-47-4_node_241;
      to R5-12-47-4_node_237;
      length 37.247;
      configuration line_configuration:18;
 }

 object underground_line:2044 {
      name R5-12-47-4_ul_201;
      phases ABCN;
      from R5-12-47-4_node_311;
      to R5-12-47-4_node_323;
      length 250.185;
      configuration line_configuration:18;
 }

 object underground_line:2045 {
      name R5-12-47-4_ul_202;
      phases ABCN;
      from R5-12-47-4_node_314;
      to R5-12-47-4_node_316;
      length 47.511;
      configuration line_configuration:25;
 }

 object underground_line:2100 {
      name R5-12-47-4_ul_203;
      phases AN;
      from R5-12-47-4_node_489;
      to R5-12-47-4_node_503;
      length 367.131;
      configuration line_configuration:22;
 }

 object underground_line:2101 {
      name R5-12-47-4_ul_204;
      phases BN;
      from R5-12-47-4_node_511;
      to R5-12-47-4_node_475;
      length 1194.762;
      configuration line_configuration:20;
 }

 object underground_line:2102 {
      name R5-12-47-4_ul_205;
      phases CN;
      from R5-12-47-4_node_513;
      to R5-12-47-4_node_465;
      length 1998.578;
      configuration line_configuration:19;
 }

 object underground_line:2103 {
      name R5-12-47-4_ul_206;
      phases AN;
      from R5-12-47-4_node_456;
      to R5-12-47-4_node_489;
      length 1080.665;
      configuration line_configuration:22;
 }

 object underground_line:2104 {
      name R5-12-47-4_ul_207;
      phases ABCN;
      from R5-12-47-4_node_7;
      to R5-12-47-4_node_6;
      length 250.430;
      configuration line_configuration:25;
 }

 object underground_line:2106 {
      name R5-12-47-4_ul_208;
      phases BN;
      from R5-12-47-4_node_431;
      to R5-12-47-4_node_443;
      length 218.982;
      configuration line_configuration:20;
 }

 object underground_line:2107 {
      name R5-12-47-4_ul_209;
      phases ABCN;
      from R5-12-47-4_node_255;
      to R5-12-47-4_node_282;
      length 632.474;
      configuration line_configuration:18;
 }

 object underground_line:2110 {
      name R5-12-47-4_ul_210;
      phases ABCN;
      from R5-12-47-4_node_202;
      to R5-12-47-4_node_201;
      length 83.972;
      configuration line_configuration:25;
 }

 object underground_line:2111 {
      name R5-12-47-4_ul_211;
      phases ABCN;
      from R5-12-47-4_node_201;
      to R5-12-47-4_node_199;
      length 12.150;
      configuration line_configuration:25;
 }

 object underground_line:2112 {
      name R5-12-47-4_ul_212;
      phases ABCN;
      from R5-12-47-4_node_199;
      to R5-12-47-4_node_200;
      length 17.450;
      configuration line_configuration:25;
 }

 object underground_line:2113 {
      name R5-12-47-4_ul_213;
      phases ABCN;
      from R5-12-47-4_node_200;
      to R5-12-47-4_node_192;
      length 163.180;
      configuration line_configuration:25;
 }

 object underground_line:2115 {
      name R5-12-47-4_ul_214;
      phases AN;
      from R5-12-47-4_node_167;
      to R5-12-47-4_node_165;
      length 151.258;
      configuration line_configuration:22;
 }

 object underground_line:2116 {
      name R5-12-47-4_ul_215;
      phases BN;
      from R5-12-47-4_node_362;
      to R5-12-47-4_node_357;
      length 258.976;
      configuration line_configuration:20;
 }

 object underground_line:2117 {
      name R5-12-47-4_ul_216;
      phases AN;
      from R5-12-47-4_node_472;
      to R5-12-47-4_node_476;
      length 48.415;
      configuration line_configuration:22;
 }

 object underground_line:2118 {
      name R5-12-47-4_ul_217;
      phases AN;
      from R5-12-47-4_node_469;
      to R5-12-47-4_node_661;
      length 99.635;
      configuration line_configuration:22;
 }

 object underground_line:2119 {
      name R5-12-47-4_ul_218;
      phases AN;
      from R5-12-47-4_node_478;
      to R5-12-47-4_node_469;
      length 195.372;
      configuration line_configuration:22;
 }

 object underground_line:2120 {
      name R5-12-47-4_ul_219;
      phases AN;
      from R5-12-47-4_node_483;
      to R5-12-47-4_node_478;
      length 87.607;
      configuration line_configuration:22;
 }

 object underground_line:2121 {
      name R5-12-47-4_ul_220;
      phases AN;
      from R5-12-47-4_node_476;
      to R5-12-47-4_node_483;
      length 262.459;
      configuration line_configuration:22;
 }

 object underground_line:2122 {
      name R5-12-47-4_ul_221;
      phases CN;
      from R5-12-47-4_node_474;
      to R5-12-47-4_node_467;
      length 227.844;
      configuration line_configuration:19;
 }

 object underground_line:2123 {
      name R5-12-47-4_ul_222;
      phases CN;
      from R5-12-47-4_node_485;
      to R5-12-47-4_node_474;
      length 169.362;
      configuration line_configuration:19;
 }

 object underground_line:2124 {
      name R5-12-47-4_ul_223;
      phases CN;
      from R5-12-47-4_node_452;
      to R5-12-47-4_node_662;
      length 224.435;
      configuration line_configuration:19;
 }

 object underground_line:2125 {
      name R5-12-47-4_ul_224;
      phases CN;
      from R5-12-47-4_node_500;
      to R5-12-47-4_node_485;
      length 344.030;
      configuration line_configuration:19;
 }

 object underground_line:2126 {
      name R5-12-47-4_ul_225;
      phases CN;
      from R5-12-47-4_node_592;
      to R5-12-47-4_node_600;
      length 52.676;
      configuration line_configuration:19;
 }

 object underground_line:2127 {
      name R5-12-47-4_ul_226;
      phases CN;
      from R5-12-47-4_node_600;
      to R5-12-47-4_node_603;
      length 170.432;
      configuration line_configuration:19;
 }

 object underground_line:2128 {
      name R5-12-47-4_ul_227;
      phases CN;
      from R5-12-47-4_node_603;
      to R5-12-47-4_node_608;
      length 64.118;
      configuration line_configuration:19;
 }

 object underground_line:2129 {
      name R5-12-47-4_ul_228;
      phases AN;
      from R5-12-47-4_node_602;
      to R5-12-47-4_node_610;
      length 197.369;
      configuration line_configuration:22;
 }

 object underground_line:2130 {
      name R5-12-47-4_ul_229;
      phases AN;
      from R5-12-47-4_node_610;
      to R5-12-47-4_node_613;
      length 124.774;
      configuration line_configuration:22;
 }

 object underground_line:2131 {
      name R5-12-47-4_ul_230;
      phases CN;
      from R5-12-47-4_node_625;
      to R5-12-47-4_node_663;
      length 149.927;
      configuration line_configuration:19;
 }

 object underground_line:2132 {
      name R5-12-47-4_ul_231;
      phases CN;
      from R5-12-47-4_node_619;
      to R5-12-47-4_node_625;
      length 64.808;
      configuration line_configuration:19;
 }

 object underground_line:2133 {
      name R5-12-47-4_ul_232;
      phases AN;
      from R5-12-47-4_node_622;
      to R5-12-47-4_node_624;
      length 266.087;
      configuration line_configuration:22;
 }

 object underground_line:2134 {
      name R5-12-47-4_ul_233;
      phases AN;
      from R5-12-47-4_node_617;
      to R5-12-47-4_node_623;
      length 23.894;
      configuration line_configuration:22;
 }

 object underground_line:2135 {
      name R5-12-47-4_ul_234;
      phases AN;
      from R5-12-47-4_node_614;
      to R5-12-47-4_node_664;
      length 177.412;
      configuration line_configuration:22;
 }

 object underground_line:2137 {
      name R5-12-47-4_ul_235;
      phases CN;
      from R5-12-47-4_node_91;
      to R5-12-47-4_node_103;
      length 272.248;
      configuration line_configuration:19;
 }

 object underground_line:2138 {
      name R5-12-47-4_ul_236;
      phases CN;
      from R5-12-47-4_node_103;
      to R5-12-47-4_node_104;
      length 10.831;
      configuration line_configuration:19;
 }

 object underground_line:2139 {
      name R5-12-47-4_ul_237;
      phases CN;
      from R5-12-47-4_node_104;
      to R5-12-47-4_node_109;
      length 134.682;
      configuration line_configuration:19;
 }

 object underground_line:2140 {
      name R5-12-47-4_ul_238;
      phases BN;
      from R5-12-47-4_node_90;
      to R5-12-47-4_node_92;
      length 190.661;
      configuration line_configuration:20;
 }

 object underground_line:2141 {
      name R5-12-47-4_ul_239;
      phases ABCN;
      from R5-12-47-4_node_499;
      to R5-12-47-4_node_495;
      length 96.410;
      configuration line_configuration:25;
 }

 object underground_line:2142 {
      name R5-12-47-4_ul_240;
      phases AN;
      from R5-12-47-4_node_170;
      to R5-12-47-4_node_166;
      length 411.851;
      configuration line_configuration:22;
 }

 object underground_line:2143 {
      name R5-12-47-4_ul_241;
      phases AN;
      from R5-12-47-4_node_166;
      to R5-12-47-4_node_665;
      length 12.737;
      configuration line_configuration:22;
 }

 object underground_line:2151 {
      name R5-12-47-4_ul_242;
      phases BN;
      from R5-12-47-4_node_384;
      to R5-12-47-4_node_380;
      length 86.760;
      configuration line_configuration:20;
 }

 object underground_line:2152 {
      name R5-12-47-4_ul_243;
      phases BN;
      from R5-12-47-4_node_376;
      to R5-12-47-4_node_384;
      length 396.222;
      configuration line_configuration:20;
 }

 object underground_line:2153 {
      name R5-12-47-4_ul_244;
      phases AN;
      from R5-12-47-4_node_415;
      to R5-12-47-4_node_411;
      length 141.906;
      configuration line_configuration:22;
 }

 object underground_line:2154 {
      name R5-12-47-4_ul_245;
      phases AN;
      from R5-12-47-4_node_411;
      to R5-12-47-4_node_403;
      length 244.481;
      configuration line_configuration:22;
 }

 object underground_line:2155 {
      name R5-12-47-4_ul_246;
      phases BN;
      from R5-12-47-4_node_416;
      to R5-12-47-4_node_395;
      length 991.881;
      configuration line_configuration:20;
 }

 object underground_line:2156 {
      name R5-12-47-4_ul_247;
      phases BN;
      from R5-12-47-4_node_395;
      to R5-12-47-4_node_409;
      length 315.223;
      configuration line_configuration:20;
 }

 object underground_line:2157 {
      name R5-12-47-4_ul_248;
      phases BN;
      from R5-12-47-4_node_409;
      to R5-12-47-4_node_404;
      length 289.756;
      configuration line_configuration:20;
 }

 object underground_line:2158 {
      name R5-12-47-4_ul_249;
      phases BN;
      from R5-12-47-4_node_404;
      to R5-12-47-4_node_666;
      length 234.043;
      configuration line_configuration:20;
 }

 object underground_line:2159 {
      name R5-12-47-4_ul_250;
      phases AN;
      from R5-12-47-4_node_403;
      to R5-12-47-4_node_667;
      length 381.396;
      configuration line_configuration:22;
 }

 object underground_line:2160 {
      name R5-12-47-4_ul_251;
      phases BN;
      from R5-12-47-4_node_437;
      to R5-12-47-4_node_430;
      length 230.250;
      configuration line_configuration:20;
 }

 object underground_line:2161 {
      name R5-12-47-4_ul_252;
      phases BN;
      from R5-12-47-4_node_447;
      to R5-12-47-4_node_668;
      length 318.346;
      configuration line_configuration:20;
 }

 object underground_line:2162 {
      name R5-12-47-4_ul_253;
      phases BN;
      from R5-12-47-4_node_424;
      to R5-12-47-4_node_437;
      length 538.617;
      configuration line_configuration:20;
 }

 object underground_line:2163 {
      name R5-12-47-4_ul_254;
      phases BN;
      from R5-12-47-4_node_443;
      to R5-12-47-4_node_445;
      length 205.421;
      configuration line_configuration:20;
 }

 object underground_line:2164 {
      name R5-12-47-4_ul_255;
      phases CN;
      from R5-12-47-4_node_467;
      to R5-12-47-4_node_436;
      length 434.127;
      configuration line_configuration:19;
 }

 object underground_line:2165 {
      name R5-12-47-4_ul_256;
      phases CN;
      from R5-12-47-4_node_435;
      to R5-12-47-4_node_441;
      length 150.317;
      configuration line_configuration:19;
 }

 object underground_line:2166 {
      name R5-12-47-4_ul_257;
      phases BN;
      from R5-12-47-4_node_423;
      to R5-12-47-4_node_424;
      length 376.117;
      configuration line_configuration:20;
 }

 object underground_line:2167 {
      name R5-12-47-4_ul_258;
      phases BN;
      from R5-12-47-4_node_426;
      to R5-12-47-4_node_431;
      length 548.633;
      configuration line_configuration:20;
 }

 object underground_line:2168 {
      name R5-12-47-4_ul_259;
      phases AN;
      from R5-12-47-4_node_429;
      to R5-12-47-4_node_434;
      length 281.073;
      configuration line_configuration:22;
 }

 object underground_line:2169 {
      name R5-12-47-4_ul_260;
      phases AN;
      from R5-12-47-4_node_434;
      to R5-12-47-4_node_444;
      length 92.347;
      configuration line_configuration:22;
 }

 object underground_line:2170 {
      name R5-12-47-4_ul_261;
      phases AN;
      from R5-12-47-4_node_444;
      to R5-12-47-4_node_461;
      length 241.204;
      configuration line_configuration:22;
 }

 object underground_line:2171 {
      name R5-12-47-4_ul_262;
      phases AN;
      from R5-12-47-4_node_449;
      to R5-12-47-4_node_448;
      length 48.651;
      configuration line_configuration:22;
 }

 object underground_line:2172 {
      name R5-12-47-4_ul_263;
      phases AN;
      from R5-12-47-4_node_448;
      to R5-12-47-4_node_429;
      length 267.034;
      configuration line_configuration:22;
 }

 object underground_line:2173 {
      name R5-12-47-4_ul_264;
      phases CN;
      from R5-12-47-4_node_421;
      to R5-12-47-4_node_408;
      length 185.077;
      configuration line_configuration:19;
 }

 object underground_line:2174 {
      name R5-12-47-4_ul_265;
      phases BN;
      from R5-12-47-4_node_357;
      to R5-12-47-4_node_669;
      length 204.121;
      configuration line_configuration:20;
 }

 object underground_line:2175 {
      name R5-12-47-4_ul_266;
      phases BN;
      from R5-12-47-4_node_412;
      to R5-12-47-4_node_410;
      length 109.991;
      configuration line_configuration:20;
 }

 object underground_line:2176 {
      name R5-12-47-4_ul_267;
      phases BN;
      from R5-12-47-4_node_414;
      to R5-12-47-4_node_328;
      length 410.486;
      configuration line_configuration:20;
 }

 object underground_line:2177 {
      name R5-12-47-4_ul_268;
      phases CN;
      from R5-12-47-4_node_417;
      to R5-12-47-4_node_405;
      length 286.654;
      configuration line_configuration:19;
 }

 object underground_line:2179 {
      name R5-12-47-4_ul_269;
      phases BN;
      from R5-12-47-4_node_102;
      to R5-12-47-4_node_90;
      length 263.586;
      configuration line_configuration:20;
 }

 object underground_line:2180 {
      name R5-12-47-4_ul_270;
      phases BN;
      from R5-12-47-4_node_92;
      to R5-12-47-4_node_107;
      length 347.899;
      configuration line_configuration:20;
 }

 object underground_line:2181 {
      name R5-12-47-4_ul_271;
      phases CN;
      from R5-12-47-4_node_181;
      to R5-12-47-4_node_175;
      length 245.025;
      configuration line_configuration:19;
 }

 object underground_line:2182 {
      name R5-12-47-4_ul_272;
      phases AN;
      from R5-12-47-4_node_128;
      to R5-12-47-4_node_167;
      length 471.757;
      configuration line_configuration:22;
 }

 object underground_line:2183 {
      name R5-12-47-4_ul_273;
      phases CN;
      from R5-12-47-4_node_109;
      to R5-12-47-4_node_112;
      length 158.125;
      configuration line_configuration:19;
 }

 object underground_line:2184 {
      name R5-12-47-4_ul_274;
      phases CN;
      from R5-12-47-4_node_112;
      to R5-12-47-4_node_670;
      length 226.529;
      configuration line_configuration:19;
 }

 object underground_line:2198 {
      name R5-12-47-4_ul_275;
      phases BN;
      from R5-12-47-4_node_410;
      to R5-12-47-4_node_406;
      length 142.773;
      configuration line_configuration:20;
 }

 object underground_line:2199 {
      name R5-12-47-4_ul_276;
      phases CN;
      from R5-12-47-4_node_95;
      to R5-12-47-4_node_105;
      length 359.057;
      configuration line_configuration:19;
 }

 object underground_line:2200 {
      name R5-12-47-4_ul_277;
      phases CN;
      from R5-12-47-4_node_105;
      to R5-12-47-4_node_101;
      length 173.063;
      configuration line_configuration:19;
 }

 object underground_line:2221 {
      name R5-12-47-4_ul_278;
      phases CN;
      from R5-12-47-4_node_101;
      to R5-12-47-4_node_91;
      length 172.177;
      configuration line_configuration:19;
 }

 object underground_line:2239 {
      name R5-12-47-4_ul_279;
      phases ABCN;
      from R5-12-47-4_node_28;
      to R5-12-47-4_node_55;
      length 742.708;
      configuration line_configuration:18;
 }

 object underground_line:2245 {
      name R5-12-47-4_ul_280;
      phases ABCN;
      from R5-12-47-4_node_148;
      to R5-12-47-4_node_186;
      length 746.641;
      configuration line_configuration:18;
 }

 object underground_line:2246 {
      name R5-12-47-4_ul_281;
      phases ABCN;
      from R5-12-47-4_node_185;
      to R5-12-47-4_node_180;
      length 19.374;
      configuration line_configuration:18;
 }

 object underground_line:2247 {
      name R5-12-47-4_ul_282;
      phases ABCN;
      from R5-12-47-4_node_189;
      to R5-12-47-4_node_190;
      length 446.801;
      configuration line_configuration:18;
 }

 object underground_line:2248 {
      name R5-12-47-4_ul_283;
      phases ABCN;
      from R5-12-47-4_node_83;
      to R5-12-47-4_node_96;
      length 251.807;
      configuration line_configuration:18;
 }

 object underground_line:2249 {
      name R5-12-47-4_ul_284;
      phases ABCN;
      from R5-12-47-4_node_290;
      to R5-12-47-4_node_307;
      length 349.109;
      configuration line_configuration:18;
 }

 object underground_line:2250 {
      name R5-12-47-4_ul_285;
      phases ABCN;
      from R5-12-47-4_node_272;
      to R5-12-47-4_node_279;
      length 324.874;
      configuration line_configuration:24;
 }

 object underground_line:2251 {
      name R5-12-47-4_ul_286;
      phases ABCN;
      from R5-12-47-4_node_262;
      to R5-12-47-4_node_270;
      length 344.125;
      configuration line_configuration:24;
 }

 object underground_line:2252 {
      name R5-12-47-4_ul_287;
      phases ABCN;
      from R5-12-47-4_node_233;
      to R5-12-47-4_node_259;
      length 327.390;
      configuration line_configuration:24;
 }

 object underground_line:2253 {
      name R5-12-47-4_ul_288;
      phases ABCN;
      from R5-12-47-4_node_217;
      to R5-12-47-4_node_229;
      length 596.421;
      configuration line_configuration:24;
 }

 object underground_line:2254 {
      name R5-12-47-4_ul_289;
      phases ABCN;
      from R5-12-47-4_node_227;
      to R5-12-47-4_node_218;
      length 183.201;
      configuration line_configuration:25;
 }

 object underground_line:2255 {
      name R5-12-47-4_ul_290;
      phases ABCN;
      from R5-12-47-4_node_257;
      to R5-12-47-4_node_254;
      length 107.006;
      configuration line_configuration:25;
 }

 object underground_line:2256 {
      name R5-12-47-4_ul_291;
      phases ABCN;
      from R5-12-47-4_node_260;
      to R5-12-47-4_node_256;
      length 31.036;
      configuration line_configuration:25;
 }

 object underground_line:2257 {
      name R5-12-47-4_ul_292;
      phases ABCN;
      from R5-12-47-4_node_281;
      to R5-12-47-4_node_287;
      length 26.875;
      configuration line_configuration:25;
 }

 object underground_line:2259 {
      name R5-12-47-4_ul_293;
      phases ABCN;
      from R5-12-47-4_node_522;
      to R5-12-47-4_node_523;
      length 170.185;
      configuration line_configuration:18;
 }

 object underground_line:2260 {
      name R5-12-47-4_ul_294;
      phases ABCN;
      from R5-12-47-4_node_517;
      to R5-12-47-4_node_524;
      length 176.170;
      configuration line_configuration:18;
 }

 object underground_line:2261 {
      name R5-12-47-4_ul_295;
      phases BN;
      from R5-12-47-4_node_361;
      to R5-12-47-4_node_355;
      length 225.582;
      configuration line_configuration:20;
 }

 object underground_line:2262 {
      name R5-12-47-4_ul_296;
      phases BN;
      from R5-12-47-4_node_355;
      to R5-12-47-4_node_347;
      length 207.567;
      configuration line_configuration:20;
 }

 object underground_line:2263 {
      name R5-12-47-4_ul_297;
      phases BN;
      from R5-12-47-4_node_464;
      to R5-12-47-4_node_673;
      length 7.115;
      configuration line_configuration:20;
 }

 object underground_line:2264 {
      name R5-12-47-4_ul_298;
      phases BN;
      from R5-12-47-4_node_459;
      to R5-12-47-4_node_464;
      length 376.395;
      configuration line_configuration:20;
 }

 object underground_line:2265 {
      name R5-12-47-4_ul_299;
      phases AN;
      from R5-12-47-4_node_507;
      to R5-12-47-4_node_456;
      length 842.158;
      configuration line_configuration:22;
 }

 object underground_line:2266 {
      name R5-12-47-4_ul_300;
      phases ABCN;
      from R5-12-47-4_node_327;
      to R5-12-47-4_node_334;
      length 340.196;
      configuration line_configuration:18;
 }

 object underground_line:2267 {
      name R5-12-47-4_ul_301;
      phases CN;
      from R5-12-47-4_node_419;
      to R5-12-47-4_node_421;
      length 478.505;
      configuration line_configuration:19;
 }

 object underground_line:2268 {
      name R5-12-47-4_ul_302;
      phases ABCN;
      from R5-12-47-4_node_234;
      to R5-12-47-4_node_255;
      length 178.046;
      configuration line_configuration:18;
 }

 object underground_line:2269 {
      name R5-12-47-4_ul_303;
      phases ABCN;
      from R5-12-47-4_node_239;
      to R5-12-47-4_node_242;
      length 33.804;
      configuration line_configuration:25;
 }

 object underground_line:2270 {
      name R5-12-47-4_ul_304;
      phases CN;
      from R5-12-47-4_node_212;
      to R5-12-47-4_node_213;
      length 96.753;
      configuration line_configuration:19;
 }

 object underground_line:2273 {
      name R5-12-47-4_ul_305;
      phases ABCN;
      from R5-12-47-4_node_172;
      to R5-12-47-4_node_173;
      length 115.314;
      configuration line_configuration:25;
 }

 object underground_line:2274 {
      name R5-12-47-4_ul_306;
      phases ABCN;
      from R5-12-47-4_node_134;
      to R5-12-47-4_node_144;
      length 395.751;
      configuration line_configuration:18;
 }

 object underground_line:2275 {
      name R5-12-47-4_ul_307;
      phases ABCN;
      from R5-12-47-4_node_117;
      to R5-12-47-4_node_138;
      length 618.069;
      configuration line_configuration:18;
 }

 object underground_line:2276 {
      name R5-12-47-4_ul_308;
      phases ABCN;
      from R5-12-47-4_node_111;
      to R5-12-47-4_node_113;
      length 145.185;
      configuration line_configuration:18;
 }

 object underground_line:2277 {
      name R5-12-47-4_ul_309;
      phases ABCN;
      from R5-12-47-4_node_93;
      to R5-12-47-4_node_674;
      length 112.556;
      configuration line_configuration:25;
 }

 object underground_line_conductor:2 {
      //name 1000 AAC 25kV (Conc);
      rating.summer.continuous 564.0;
      outer_diameter 2.291;
      conductor_gmr 0.03592 ft;
      conductor_diameter 1.117;
      conductor_resistance 0.093456;
      neutral_gmr 0.0897578842950715 ft;
      neutral_resistance 5.48592;
      neutral_diameter 0.1019;
      neutral_strands 20.0;
      shield_gmr 0.00;
      shield_resistance 0.00;
 }

 object underground_line_conductor:3 {
      //name 2 AL (Conc);
      rating.summer.continuous 112.0;
      outer_diameter 1.09;
      conductor_gmr 0.0088 ft;
      conductor_diameter 0.292;
      conductor_resistance 1.38336;
      neutral_gmr 0.0348162687755351 ft;
      neutral_resistance 13.5696;
      neutral_diameter 0.0641;
      neutral_strands 6.0;
      shield_gmr 0.00;
      shield_resistance 0.00;
 }

 object underground_line_conductor:6 {
      //name 4/0 AAC (Conc);
      rating.summer.continuous 214.0;
      outer_diameter 1.32;
      conductor_gmr 0.0177 ft;
      conductor_diameter 0.528;
      conductor_resistance 0.433488;
      neutral_gmr 0.0485380344339232 ft;
      neutral_resistance 13.5696;
      neutral_diameter 0.0641;
      neutral_strands 11.0;
      shield_gmr 0.00;
      shield_resistance 0.00;
 }

