{
  "__preamble": {
    "comments": [
      "// $id$",
      "// Copyright (C) 2008 Battelle Memorial Institute",
      "// 4 Node Feeder: Unbalanced step-up grY-grY",
      "//#define stylesheet=\"C:\\Users\\Jason\\Documents\\GridLAB-D\\trunk\\VS2005\\gridlabd-2_0\";"
    ]
  },
  "_directives": {
    "#set": {
      "relax_naming_rules": 1
    }
  },
  "clock": {
    "timezone": "EST+5EDT",
    "starttime": "'2000-01-01 0:00:00'",
    "stoptime": "'2000-01-01 0:00:01'"
  },
  "modules": {
    "powerflow": {
      "solver_method": "NR"
    },
    "assert": {}
  },
  "objects": {
    "overhead_line_conductor": {
      "instances": [
        {
          "name": "overhead_line_conductor_100",
          "id": 100,
          "geometric_mean_radius": 0.0244,
          "resistance": 0.306
        },
        {
          "name": "overhead_line_conductor_101",
          "id": 101,
          "geometric_mean_radius": 0.00814,
          "resistance": 0.592
        }
      ]
    },
    "line_spacing": {
      "instances": [
        {
          "name": "line_spacing_200",
          "id": 200,
          "distance_AB": 2.5,
          "distance_BC": 4.5,
          "distance_AC": 7.0,
          "distance_AN": 5.656854,
          "distance_BN": 4.272002,
          "distance_CN": 5.0
        }
      ]
    },
    "line_configuration": {
      "instances": [
        {
          "name": "line_configuration_300",
          "id": 300,
          "conductor_A": "overhead_line_conductor_100",
          "conductor_B": "overhead_line_conductor_100",
          "conductor_C": "overhead_line_conductor_100",
          "conductor_N": "overhead_line_conductor_101",
          "spacing": "line_spacing_200"
        }
      ]
    },
    "transformer_configuration": {
      "instances": [
        {
          "name": "transformer_configuration_400",
          "id": 400,
          "connect_type": "WYE_WYE",
          "power_rating": 6000,
          "primary_voltage": 12470,
          "secondary_voltage": 24900,
          "resistance": 0.01,
          "reactance": 0.06
        }
      ]
    },
    "node": {
      "instances": [
        {
          "name": "node_1",
          "id": 1,
          "phases": "ABCN",
          "voltage_A": "+7199.558+0.000j",
          "voltage_B": "-3599.779-6235.000j",
          "voltage_C": "-3599.779+6235.000j",
          "bustype": "SWING",
          "nominal_voltage": 7199.558
        },
        {
          "name": "node_2",
          "id": 2,
          "phases": "ABCN",
          "voltage_A": "+7199.558+0.000j",
          "voltage_B": "-3599.779-6235.000j",
          "voltage_C": "-3599.779+6235.000j",
          "nominal_voltage": 7199.558
        },
        {
          "name": "node_3",
          "id": 3,
          "phases": "ABCN",
          "voltage_A": "+14376.022+0.000j",
          "voltage_B": "-7188.011-12450.000j",
          "voltage_C": "-7188.011+12450.000j",
          "nominal_voltage": 14376.022
        }
      ]
    },
    "complex_assert": {
      "instances": [
        {
          "name": "complex_assert_8",
          "parent": "overhead_line_12",
          "target": "current_in_A",
          "within": 10,
          "value": "216.8-34.0d"
        },
        {
          "name": "complex_assert_9",
          "parent": "overhead_line_12",
          "target": "current_in_B",
          "within": 10,
          "value": "293.3-149.2d"
        },
        {
          "name": "complex_assert_10",
          "parent": "overhead_line_12",
          "target": "current_in_C",
          "within": 10,
          "value": "366.7+96.7d"
        },
        {
          "name": "complex_assert_12",
          "parent": "node_2",
          "target": "voltage_A",
          "within": 6,
          "value": "7161-.1d"
        },
        {
          "name": "complex_assert_13",
          "parent": "node_2",
          "target": "voltage_B",
          "within": 6,
          "value": "7120-120.3d"
        },
        {
          "name": "complex_assert_14",
          "parent": "node_2",
          "target": "voltage_C",
          "within": 6,
          "value": "7128+119.3d"
        },
        {
          "name": "complex_assert_17",
          "parent": "node_3",
          "target": "voltage_A",
          "within": 10,
          "value": "13839-2.1d"
        },
        {
          "name": "complex_assert_18",
          "parent": "node_3",
          "target": "voltage_B",
          "within": 10,
          "value": "13663-123.3d"
        },
        {
          "name": "complex_assert_19",
          "parent": "node_3",
          "target": "voltage_C",
          "within": 10,
          "value": "13655+115.1d"
        },
        {
          "name": "complex_assert_21",
          "parent": "overhead_line_34",
          "target": "current_in_A",
          "within": 10,
          "value": "108.6-34.0d"
        },
        {
          "name": "complex_assert_22",
          "parent": "overhead_line_34",
          "target": "current_in_B",
          "within": 10,
          "value": "147.0-149.2d"
        },
        {
          "name": "complex_assert_23",
          "parent": "overhead_line_34",
          "target": "current_in_C",
          "within": 10,
          "value": "183.6+96.7d"
        },
        {
          "name": "complex_assert_25",
          "parent": "load_4",
          "target": "voltage_A",
          "within": 10,
          "value": "13815-2.2d"
        },
        {
          "name": "complex_assert_26",
          "parent": "load_4",
          "target": "voltage_B",
          "within": 10,
          "value": "13614-123.4d"
        },
        {
          "name": "complex_assert_27",
          "parent": "load_4",
          "target": "voltage_C",
          "within": 10,
          "value": "13615+114.9d"
        }
      ]
    },
    "overhead_line": {
      "instances": [
        {
          "name": "overhead_line_12",
          "id": 12,
          "phases": "ABCN",
          "from": "node_1",
          "to": "node_2",
          "length": 2000,
          "configuration": "line_configuration_300"
        },
        {
          "name": "overhead_line_34",
          "id": 34,
          "phases": "ABCN",
          "from": "node_3",
          "to": "load_4",
          "length": 2500,
          "configuration": "line_configuration_300"
        }
      ]
    },
    "transformer": {
      "instances": [
        {
          "name": "transformer_23",
          "id": 23,
          "phases": "ABCN",
          "from": "node_2",
          "to": "node_3",
          "configuration": "transformer_configuration_400"
        }
      ]
    },
    "load": {
      "instances": [
        {
          "name": "load_4",
          "id": 4,
          "phases": "ABCN",
          "voltage_A": "+14376.022+0.000j",
          "voltage_B": "-7188.011-12450.000j",
          "voltage_C": "-7188.011+12450.000j",
          "constant_power_A": "+1275000.000+790174.031j",
          "constant_power_B": "+1800000.000+871779.789j",
          "constant_power_C": "+2375000.000+780624.750j",
          "nominal_voltage": 14376.022
        }
      ]
    }
  }
}