<?xml version="1.0" encoding="UTF-8" ?>
<?xml-stylesheet href="http://gridlabd.pnl.gov/source/VS2005/gridlabd-2_0.xsl" type="text/xsl"?>
<gridlabd>
	<version.major>2</version.major>
	<version.minor>0</version.minor>
	<command_line>"c:\Documents and Settings\d3x289\Desktop\GridLAB-D\trunk\VS2005\Win32\Debug\gridlabd.exe IEEE-123.glm --output IEEE-123.xml"</command_line>
	<environment>batch</environment>
	<quiet>0</quiet>
	<warn>1</warn>
	<debugger>0</debugger>
	<gdb>0</gdb>
	<debug>0</debug>
	<test>0</test>
	<verbose>0</verbose>
	<iteration_limit>100000</iteration_limit>
	<workdir>"C:\Documents and Settings\d3x289\Desktop\GridLAB-D\trunk\powerflow\tests\123node"</workdir>
	<dumpfile>gridlabd.xml</dumpfile>
	<savefile>IEEE-123.xml</savefile>
	<dumpall>0</dumpall>
	<runchecks>0</runchecks>
	<threadcount>1</threadcount>
	<profiler>1</profiler>
	<pauseatexit>1</pauseatexit>
	<testoutputfile>test.txt</testoutputfile>
	<xml_encoding>8</xml_encoding>
	<clock>2000-01-01 03:00:00 EST</clock>
	<starttime>2009-04-02 16:28:47 EDT</starttime>
	<stoptime>NEVER</stoptime>
	<double_format>%+lg</double_format>
	<complex_format>%+lg%+lg%c</complex_format>
	<object_format>%s:%d</object_format>
	<object_scan>%[^:]:%d</object_scan>
	<object_tree_balance>FALSE</object_tree_balance>
	<kmlfile>""</kmlfile>
	<modelname>IEEE-123.glm</modelname>
	<execdir>"c:\Documents and Settings\d3x289\Desktop\GridLAB-D\trunk\VS2005\Win32\Debug"</execdir>
	<strictnames>TRUE</strictnames>
	<website>http://gridlabd.pnl.gov/source/VS2005/</website>
	<urlbase>http://gridlabd.pnl.gov/source/VS2005/</urlbase>
	<randomseed>0</randomseed>
	<include>""</include>
	<trace>""</trace>
	<gdb_window>0</gdb_window>
	<tmp>c:/temp</tmp>
	<force_compile>0</force_compile>
	<nolocks>0</nolocks>
	<skipsafe>0</skipsafe>
	<timezone>EST5EDT</timezone>
	<sync-order>
		<pass>
			<name>pretopdown</name>
			<rank>
				<ordinal>50</ordinal>
				<object>
					<name>150</name>
					<id>181</id>
				</object>
			</rank>
			<rank>
				<ordinal>49</ordinal>
				<object>
					<name>(regulator:295)</name>
					<id>295</id>
				</object>
			</rank>
			<rank>
				<ordinal>48</ordinal>
				<object>
					<name>1491</name>
					<id>180</id>
				</object>
			</rank>
			<rank>
				<ordinal>47</ordinal>
				<object>
					<name>1491-149</name>
					<id>285</id>
				</object>
			</rank>
			<rank>
				<ordinal>46</ordinal>
				<object>
					<name>149</name>
					<id>179</id>
				</object>
			</rank>
			<rank>
				<ordinal>45</ordinal>
				<object>
					<name>149-1</name>
					<id>142</id>
				</object>
			</rank>
			<rank>
				<ordinal>44</ordinal>
				<object>
					<name>1</name>
					<id>195</id>
				</object>
			</rank>
			<rank>
				<ordinal>43</ordinal>
				<object>
					<name>1-7</name>
					<id>30</id>
				</object>
			</rank>
			<rank>
				<ordinal>42</ordinal>
				<object>
					<name>7</name>
					<id>200</id>
				</object>
			</rank>
			<rank>
				<ordinal>41</ordinal>
				<object>
					<name>7-8</name>
					<id>34</id>
				</object>
			</rank>
			<rank>
				<ordinal>40</ordinal>
				<object>
					<name>8</name>
					<id>147</id>
				</object>
			</rank>
			<rank>
				<ordinal>39</ordinal>
				<object>
					<name>8-13</name>
					<id>37</id>
				</object>
			</rank>
			<rank>
				<ordinal>38</ordinal>
				<object>
					<name>13</name>
					<id>148</id>
				</object>
			</rank>
			<rank>
				<ordinal>37</ordinal>
				<object>
					<name>13-152</name>
					<id>280</id>
				</object>
			</rank>
			<rank>
				<ordinal>36</ordinal>
				<object>
					<name>152</name>
					<id>183</id>
				</object>
			</rank>
			<rank>
				<ordinal>35</ordinal>
				<object>
					<name>152-52</name>
					<id>143</id>
				</object>
			</rank>
			<rank>
				<ordinal>34</ordinal>
				<object>
					<name>52</name>
					<id>232</id>
				</object>
			</rank>
			<rank>
				<ordinal>33</ordinal>
				<object>
					<name>52-53</name>
					<id>79</id>
				</object>
			</rank>
			<rank>
				<ordinal>32</ordinal>
				<object>
					<name>53</name>
					<id>233</id>
				</object>
			</rank>
			<rank>
				<ordinal>31</ordinal>
				<object>
					<name>53-54</name>
					<id>80</id>
				</object>
			</rank>
			<rank>
				<ordinal>30</ordinal>
				<object>
					<name>54</name>
					<id>162</id>
				</object>
			</rank>
			<rank>
				<ordinal>29</ordinal>
				<object>
					<name>54-57</name>
					<id>82</id>
				</object>
			</rank>
			<rank>
				<ordinal>28</ordinal>
				<object>
					<name>57</name>
					<id>163</id>
				</object>
			</rank>
			<rank>
				<ordinal>27</ordinal>
				<object>
					<name>57-60</name>
					<id>85</id>
				</object>
			</rank>
			<rank>
				<ordinal>26</ordinal>
				<object>
					<name>60</name>
					<id>238</id>
				</object>
			</rank>
			<rank>
				<ordinal>25</ordinal>
				<object>
					<name>60-160</name>
					<id>282</id>
				</object>
			</rank>
			<rank>
				<ordinal>24</ordinal>
				<object>
					<name>13-18</name>
					<id>40</id>
				</object>
				<object>
					<name>160</name>
					<id>184</id>
				</object>
			</rank>
			<rank>
				<ordinal>23</ordinal>
				<object>
					<name>18</name>
					<id>152</id>
				</object>
				<object>
					<name>(regulator:301)</name>
					<id>301</id>
				</object>
			</rank>
			<rank>
				<ordinal>22</ordinal>
				<object>
					<name>6701</name>
					<id>166</id>
				</object>
				<object>
					<name>18-135</name>
					<id>281</id>
				</object>
			</rank>
			<rank>
				<ordinal>21</ordinal>
				<object>
					<name>135</name>
					<id>178</id>
				</object>
				<object>
					<name>6701-67</name>
					<id>144</id>
				</object>
			</rank>
			<rank>
				<ordinal>20</ordinal>
				<object>
					<name>135-35</name>
					<id>141</id>
				</object>
				<object>
					<name>67</name>
					<id>165</id>
				</object>
			</rank>
			<rank>
				<ordinal>19</ordinal>
				<object>
					<name>67-97</name>
					<id>95</id>
				</object>
				<object>
					<name>35</name>
					<id>218</id>
				</object>
			</rank>
			<rank>
				<ordinal>18</ordinal>
				<object>
					<name>97</name>
					<id>173</id>
				</object>
				<object>
					<name>35-40</name>
					<id>63</id>
				</object>
			</rank>
			<rank>
				<ordinal>17</ordinal>
				<object>
					<name>97-197</name>
					<id>284</id>
				</object>
				<object>
					<name>67-72</name>
					<id>94</id>
				</object>
				<object>
					<name>40</name>
					<id>160</id>
				</object>
			</rank>
			<rank>
				<ordinal>16</ordinal>
				<object>
					<name>72</name>
					<id>167</id>
				</object>
				<object>
					<name>40-42</name>
					<id>68</id>
				</object>
				<object>
					<name>197</name>
					<id>186</id>
				</object>
			</rank>
			<rank>
				<ordinal>15</ordinal>
				<object>
					<name>18-21</name>
					<id>46</id>
				</object>
				<object>
					<name>197-101</name>
					<id>145</id>
				</object>
				<object>
					<name>42</name>
					<id>223</id>
				</object>
				<object>
					<name>72-76</name>
					<id>100</id>
				</object>
			</rank>
			<rank>
				<ordinal>14</ordinal>
				<object>
					<name>76</name>
					<id>251</id>
				</object>
				<object>
					<name>101</name>
					<id>174</id>
				</object>
				<object>
					<name>21</name>
					<id>153</id>
				</object>
				<object>
					<name>42-44</name>
					<id>70</id>
				</object>
			</rank>
			<rank>
				<ordinal>13</ordinal>
				<object>
					<name>21-23</name>
					<id>49</id>
				</object>
				<object>
					<name>101-105</name>
					<id>128</id>
				</object>
				<object>
					<name>76-86</name>
					<id>104</id>
				</object>
				<object>
					<name>44</name>
					<id>161</id>
				</object>
			</rank>
			<rank>
				<ordinal>12</ordinal>
				<object>
					<name>23</name>
					<id>154</id>
				</object>
				<object>
					<name>44-47</name>
					<id>72</id>
				</object>
				<object>
					<name>86</name>
					<id>259</id>
				</object>
				<object>
					<name>105</name>
					<id>175</id>
				</object>
			</rank>
			<rank>
				<ordinal>11</ordinal>
				<object>
					<name>86-87</name>
					<id>113</id>
				</object>
				<object>
					<name>76-77</name>
					<id>103</id>
				</object>
				<object>
					<name>47</name>
					<id>227</id>
				</object>
				<object>
					<name>23-25</name>
					<id>51</id>
				</object>
				<object>
					<name>105-108</name>
					<id>132</id>
				</object>
			</rank>
			<rank>
				<ordinal>10</ordinal>
				<object>
					<name>87</name>
					<id>260</id>
				</object>
				<object>
					<name>77</name>
					<id>252</id>
				</object>
				<object>
					<name>25</name>
					<id>155</id>
				</object>
				<object>
					<name>108</name>
					<id>176</id>
				</object>
				<object>
					<name>47-49</name>
					<id>75</id>
				</object>
			</rank>
			<rank>
				<ordinal>9</ordinal>
				<object>
					<name>87-89</name>
					<id>115</id>
				</object>
				<object>
					<name>60-62</name>
					<id>88</id>
				</object>
				<object>
					<name>49</name>
					<id>229</id>
				</object>
				<object>
					<name>108-109</name>
					<id>134</id>
				</object>
				<object>
					<name>97-98</name>
					<id>123</id>
				</object>
				<object>
					<name>77-78</name>
					<id>105</id>
				</object>
				<object>
					<name>25-28</name>
					<id>53</id>
				</object>
			</rank>
			<rank>
				<ordinal>8</ordinal>
				<object>
					<name>78</name>
					<id>168</id>
				</object>
				<object>
					<name>89</name>
					<id>170</id>
				</object>
				<object>
					<name>28</name>
					<id>211</id>
				</object>
				<object>
					<name>62</name>
					<id>239</id>
				</object>
				<object>
					<name>98</name>
					<id>267</id>
				</object>
				<object>
					<name>49-50</name>
					<id>76</id>
				</object>
				<object>
					<name>109</name>
					<id>275</id>
				</object>
			</rank>
			<rank>
				<ordinal>7</ordinal>
				<object>
					<name>109-110</name>
					<id>136</id>
				</object>
				<object>
					<name>78-80</name>
					<id>107</id>
				</object>
				<object>
					<name>67-68</name>
					<id>93</id>
				</object>
				<object>
					<name>62-63</name>
					<id>89</id>
				</object>
				<object>
					<name>89-91</name>
					<id>117</id>
				</object>
				<object>
					<name>98-99</name>
					<id>124</id>
				</object>
				<object>
					<name>8-9</name>
					<id>36</id>
				</object>
				<object>
					<name>50</name>
					<id>230</id>
				</object>
				<object>
					<name>28-29</name>
					<id>57</id>
				</object>
				<object>
					<name>(regulator:297)</name>
					<id>297</id>
				</object>
			</rank>
			<rank>
				<ordinal>6</ordinal>
				<object>
					<name>63</name>
					<id>240</id>
				</object>
				<object>
					<name>91</name>
					<id>171</id>
				</object>
				<object>
					<name>68</name>
					<id>244</id>
				</object>
				<object>
					<name>110</name>
					<id>177</id>
				</object>
				<object>
					<name>2601</name>
					<id>157</id>
				</object>
				<object>
					<name>29</name>
					<id>212</id>
				</object>
				<object>
					<name>80</name>
					<id>254</id>
				</object>
				<object>
					<name>99</name>
					<id>268</id>
				</object>
				<object>
					<name>9</name>
					<id>201</id>
				</object>
				<object>
					<name>50-51</name>
					<id>77</id>
				</object>
			</rank>
			<rank>
				<ordinal>5</ordinal>
				<object>
					<name>91-93</name>
					<id>119</id>
				</object>
				<object>
					<name>72-73</name>
					<id>99</id>
				</object>
				<object>
					<name>29-30</name>
					<id>58</id>
				</object>
				<object>
					<name>60-61</name>
					<id>87</id>
				</object>
				<object>
					<name>68-69</name>
					<id>96</id>
				</object>
				<object>
					<name>101-102</name>
					<id>127</id>
				</object>
				<object>
					<name>13-34</name>
					<id>39</id>
				</object>
				<object>
					<name>2601-26</name>
					<id>52</id>
				</object>
				<object>
					<name>1-3</name>
					<id>29</id>
				</object>
				<object>
					<name>(regulator:299)</name>
					<id>299</id>
				</object>
				<object>
					<name>35-36</name>
					<id>62</id>
				</object>
				<object>
					<name>110-112</name>
					<id>138</id>
				</object>
				<object>
					<name>51</name>
					<id>231</id>
				</object>
				<object>
					<name>99-100</name>
					<id>125</id>
				</object>
				<object>
					<name>80-81</name>
					<id>108</id>
				</object>
				<object>
					<name>63-64</name>
					<id>90</id>
				</object>
			</rank>
			<rank>
				<ordinal>4</ordinal>
				<object>
					<name>81</name>
					<id>169</id>
				</object>
				<object>
					<name>51-151</name>
					<id>78</id>
				</object>
				<object>
					<name>69</name>
					<id>245</id>
				</object>
				<object>
					<name>100</name>
					<id>269</id>
				</object>
				<object>
					<name>93</name>
					<id>172</id>
				</object>
				<object>
					<name>36</name>
					<id>159</id>
				</object>
				<object>
					<name>61</name>
					<id>164</id>
				</object>
				<object>
					<name>73</name>
					<id>248</id>
				</object>
				<object>
					<name>34</name>
					<id>217</id>
				</object>
				<object>
					<name>3</name>
					<id>146</id>
				</object>
				<object>
					<name>26</name>
					<id>156</id>
				</object>
				<object>
					<name>1401</name>
					<id>150</id>
				</object>
				<object>
					<name>102</name>
					<id>270</id>
				</object>
				<object>
					<name>30</name>
					<id>213</id>
				</object>
				<object>
					<name>112</name>
					<id>277</id>
				</object>
				<object>
					<name>64</name>
					<id>241</id>
				</object>
			</rank>
			<rank>
				<ordinal>3</ordinal>
				<object>
					<name>151</name>
					<id>182</id>
				</object>
				<object>
					<name>3-5</name>
					<id>32</id>
				</object>
				<object>
					<name>81-82</name>
					<id>109</id>
				</object>
				<object>
					<name>73-74</name>
					<id>101</id>
				</object>
				<object>
					<name>1401-14</name>
					<id>38</id>
				</object>
				<object>
					<name>61-611</name>
					<id>283</id>
				</object>
				<object>
					<name>36-38</name>
					<id>65</id>
				</object>
				<object>
					<name>100-450</name>
					<id>126</id>
				</object>
				<object>
					<name>26-31</name>
					<id>55</id>
				</object>
				<object>
					<name>18-19</name>
					<id>45</id>
				</object>
				<object>
					<name>69-70</name>
					<id>97</id>
				</object>
				<object>
					<name>44-45</name>
					<id>71</id>
				</object>
				<object>
					<name>102-103</name>
					<id>129</id>
				</object>
				<object>
					<name>64-65</name>
					<id>91</id>
				</object>
				<object>
					<name>93-95</name>
					<id>121</id>
				</object>
				<object>
					<name>112-113</name>
					<id>139</id>
				</object>
				<object>
					<name>105-106</name>
					<id>131</id>
				</object>
				<object>
					<name>26-27</name>
					<id>54</id>
				</object>
				<object>
					<name>108-300</name>
					<id>135</id>
				</object>
				<object>
					<name>81-84</name>
					<id>110</id>
				</object>
				<object>
					<name>34-15</name>
					<id>61</id>
				</object>
				<object>
					<name>30-250</name>
					<id>59</id>
				</object>
				<object>
					<name>54-55</name>
					<id>81</id>
				</object>
				<object>
					<name>57-58</name>
					<id>84</id>
				</object>
			</rank>
			<rank>
				<ordinal>2</ordinal>
				<object>
					<name>113</name>
					<id>278</id>
				</object>
				<object>
					<name>27</name>
					<id>158</id>
				</object>
				<object>
					<name>14</name>
					<id>149</id>
				</object>
				<object>
					<name>45</name>
					<id>225</id>
				</object>
				<object>
					<name>450</name>
					<id>191</id>
				</object>
				<object>
					<name>82</name>
					<id>255</id>
				</object>
				<object>
					<name>84</name>
					<id>257</id>
				</object>
				<object>
					<name>300</name>
					<id>189</id>
				</object>
				<object>
					<name>58</name>
					<id>236</id>
				</object>
				<object>
					<name>31</name>
					<id>214</id>
				</object>
				<object>
					<name>54-94</name>
					<id>288</id>
				</object>
				<object>
					<name>106</name>
					<id>273</id>
				</object>
				<object>
					<name>38</name>
					<id>220</id>
				</object>
				<object>
					<name>65</name>
					<id>242</id>
				</object>
				<object>
					<name>15</name>
					<id>151</id>
				</object>
				<object>
					<name>611</name>
					<id>194</id>
				</object>
				<object>
					<name>70</name>
					<id>246</id>
				</object>
				<object>
					<name>19</name>
					<id>207</id>
				</object>
				<object>
					<name>95</name>
					<id>265</id>
				</object>
				<object>
					<name>250</name>
					<id>187</id>
				</object>
				<object>
					<name>55</name>
					<id>234</id>
				</object>
				<object>
					<name>151-300</name>
					<id>289</id>
				</object>
				<object>
					<name>5</name>
					<id>198</id>
				</object>
				<object>
					<name>74</name>
					<id>249</id>
				</object>
				<object>
					<name>103</name>
					<id>271</id>
				</object>
			</rank>
			<rank>
				<ordinal>1</ordinal>
				<object>
					<name>82-83</name>
					<id>111</id>
				</object>
				<object>
					<name>89-90</name>
					<id>116</id>
				</object>
				<object>
					<name>15-17</name>
					<id>44</id>
				</object>
				<object>
					<name>38-39</name>
					<id>66</id>
				</object>
				<object>
					<name>21-22</name>
					<id>48</id>
				</object>
				<object>
					<name>14-10</name>
					<id>42</id>
				</object>
				<object>
					<name>47-48</name>
					<id>74</id>
				</object>
				<object>
					<name>23-24</name>
					<id>50</id>
				</object>
				<object>
					<name>40-41</name>
					<id>67</id>
				</object>
				<object>
					<name>250-251</name>
					<id>286</id>
				</object>
				<object>
					<name>70-71</name>
					<id>98</id>
				</object>
				<object>
					<name>5-6</name>
					<id>33</id>
				</object>
				<object>
					<name>87-88</name>
					<id>114</id>
				</object>
				<object>
					<name>84-85</name>
					<id>112</id>
				</object>
				<object>
					<name>27-33</name>
					<id>56</id>
				</object>
				<object>
					<name>14-11</name>
					<id>41</id>
				</object>
				<object>
					<name>15-16</name>
					<id>43</id>
				</object>
				<object>
					<name>55-56</name>
					<id>83</id>
				</object>
				<object>
					<name>58-59</name>
					<id>86</id>
				</object>
				<object>
					<name>106-107</name>
					<id>133</id>
				</object>
				<object>
					<name>110-111</name>
					<id>137</id>
				</object>
				<object>
					<name>611-610</name>
					<id>293</id>
				</object>
				<object>
					<name>8-12</name>
					<id>35</id>
				</object>
				<object>
					<name>42-43</name>
					<id>69</id>
				</object>
				<object>
					<name>1-2</name>
					<id>28</id>
				</object>
				<object>
					<name>45-46</name>
					<id>73</id>
				</object>
				<object>
					<name>95-96</name>
					<id>122</id>
				</object>
				<object>
					<name>450-451</name>
					<id>287</id>
				</object>
				<object>
					<name>300-350</name>
					<id>290</id>
				</object>
				<object>
					<name>103-104</name>
					<id>130</id>
				</object>
				<object>
					<name>31-32</name>
					<id>60</id>
				</object>
				<object>
					<name>93-94</name>
					<id>120</id>
				</object>
				<object>
					<name>74-75</name>
					<id>102</id>
				</object>
				<object>
					<name>36-37</name>
					<id>64</id>
				</object>
				<object>
					<name>113-114</name>
					<id>140</id>
				</object>
				<object>
					<name>3-4</name>
					<id>31</id>
				</object>
				<object>
					<name>78-79</name>
					<id>106</id>
				</object>
				<object>
					<name>65-66</name>
					<id>92</id>
				</object>
				<object>
					<name>95-195</name>
					<id>291</id>
				</object>
				<object>
					<name>19-20</name>
					<id>47</id>
				</object>
				<object>
					<name>91-92</name>
					<id>118</id>
				</object>
			</rank>
			<rank>
				<ordinal>0</ordinal>
				<object>
					<name>11</name>
					<id>203</id>
				</object>
				<object>
					<name>6</name>
					<id>199</id>
				</object>
				<object>
					<name>12</name>
					<id>204</id>
				</object>
				<object>
					<name>10</name>
					<id>202</id>
				</object>
				<object>
					<name>17</name>
					<id>206</id>
				</object>
				<object>
					<name>90</name>
					<id>262</id>
				</object>
				<object>
					<name>41</name>
					<id>222</id>
				</object>
				<object>
					<name>610</name>
					<id>193</id>
				</object>
				<object>
					<name>251</name>
					<id>188</id>
				</object>
				<object>
					<name>114</name>
					<id>279</id>
				</object>
				<object>
					<name>43</name>
					<id>224</id>
				</object>
				<object>
					<name>2</name>
					<id>196</id>
				</object>
				<object>
					<name>22</name>
					<id>209</id>
				</object>
				<object>
					<name>79</name>
					<id>253</id>
				</object>
				<object>
					<name>75</name>
					<id>250</id>
				</object>
				<object>
					<name>24</name>
					<id>210</id>
				</object>
				<object>
					<name>104</name>
					<id>272</id>
				</object>
				<object>
					<name>66</name>
					<id>243</id>
				</object>
				<object>
					<name>83</name>
					<id>256</id>
				</object>
				<object>
					<name>96</name>
					<id>266</id>
				</object>
				<object>
					<name>85</name>
					<id>258</id>
				</object>
				<object>
					<name>39</name>
					<id>221</id>
				</object>
				<object>
					<name>350</name>
					<id>190</id>
				</object>
				<object>
					<name>33</name>
					<id>216</id>
				</object>
				<object>
					<name>16</name>
					<id>205</id>
				</object>
				<object>
					<name>56</name>
					<id>235</id>
				</object>
				<object>
					<name>94</name>
					<id>264</id>
				</object>
				<object>
					<name>4</name>
					<id>197</id>
				</object>
				<object>
					<name>20</name>
					<id>208</id>
				</object>
				<object>
					<name>37</name>
					<id>219</id>
				</object>
				<object>
					<name>88</name>
					<id>261</id>
				</object>
				<object>
					<name>59</name>
					<id>237</id>
				</object>
				<object>
					<name>111</name>
					<id>276</id>
				</object>
				<object>
					<name>92</name>
					<id>263</id>
				</object>
				<object>
					<name>195</name>
					<id>185</id>
				</object>
				<object>
					<name>46</name>
					<id>226</id>
				</object>
				<object>
					<name>32</name>
					<id>215</id>
				</object>
				<object>
					<name>71</name>
					<id>247</id>
				</object>
				<object>
					<name>451</name>
					<id>192</id>
				</object>
				<object>
					<name>48</name>
					<id>228</id>
				</object>
				<object>
					<name>107</name>
					<id>274</id>
				</object>
			</rank>
		</pass>
		<pass>
			<name>bottomup</name>
			<rank>
				<ordinal>0</ordinal>
				<object>
					<name>350</name>
					<id>190</id>
				</object>
				<object>
					<name>92</name>
					<id>263</id>
				</object>
				<object>
					<name>(transformer_configuration:292)</name>
					<id>292</id>
				</object>
				<object>
					<name>107</name>
					<id>274</id>
				</object>
				<object>
					<name>24</name>
					<id>210</id>
				</object>
				<object>
					<name>4</name>
					<id>197</id>
				</object>
				<object>
					<name>66</name>
					<id>243</id>
				</object>
				<object>
					<name>251</name>
					<id>188</id>
				</object>
				<object>
					<name>37</name>
					<id>219</id>
				</object>
				<object>
					<name>610</name>
					<id>193</id>
				</object>
				<object>
					<name>41</name>
					<id>222</id>
				</object>
				<object>
					<name>79</name>
					<id>253</id>
				</object>
				<object>
					<name>195</name>
					<id>185</id>
				</object>
				<object>
					<name>32</name>
					<id>215</id>
				</object>
				<object>
					<name>39</name>
					<id>221</id>
				</object>
				<object>
					<name>90</name>
					<id>262</id>
				</object>
				<object>
					<name>96</name>
					<id>266</id>
				</object>
				<object>
					<name>85</name>
					<id>258</id>
				</object>
				<object>
					<name>16</name>
					<id>205</id>
				</object>
				<object>
					<name>83</name>
					<id>256</id>
				</object>
				<object>
					<name>10</name>
					<id>202</id>
				</object>
				<object>
					<name>33</name>
					<id>216</id>
				</object>
				<object>
					<name>451</name>
					<id>192</id>
				</object>
				<object>
					<name>114</name>
					<id>279</id>
				</object>
				<object>
					<name>6</name>
					<id>199</id>
				</object>
				<object>
					<name>22</name>
					<id>209</id>
				</object>
				<object>
					<name>20</name>
					<id>208</id>
				</object>
				<object>
					<name>88</name>
					<id>261</id>
				</object>
				<object>
					<name>111</name>
					<id>276</id>
				</object>
				<object>
					<name>94</name>
					<id>264</id>
				</object>
				<object>
					<name>11</name>
					<id>203</id>
				</object>
				<object>
					<name>71</name>
					<id>247</id>
				</object>
				<object>
					<name>104</name>
					<id>272</id>
				</object>
				<object>
					<name>48</name>
					<id>228</id>
				</object>
				<object>
					<name>12</name>
					<id>204</id>
				</object>
				<object>
					<name>43</name>
					<id>224</id>
				</object>
				<object>
					<name>46</name>
					<id>226</id>
				</object>
				<object>
					<name>75</name>
					<id>250</id>
				</object>
				<object>
					<name>56</name>
					<id>235</id>
				</object>
				<object>
					<name>59</name>
					<id>237</id>
				</object>
				<object>
					<name>2</name>
					<id>196</id>
				</object>
				<object>
					<name>17</name>
					<id>206</id>
				</object>
			</rank>
			<rank>
				<ordinal>1</ordinal>
				<object>
					<name>42-43</name>
					<id>69</id>
				</object>
				<object>
					<name>103-104</name>
					<id>130</id>
				</object>
				<object>
					<name>106-107</name>
					<id>133</id>
				</object>
				<object>
					<name>70-71</name>
					<id>98</id>
				</object>
				<object>
					<name>300-350</name>
					<id>290</id>
				</object>
				<object>
					<name>38-39</name>
					<id>66</id>
				</object>
				<object>
					<name>31-32</name>
					<id>60</id>
				</object>
				<object>
					<name>45-46</name>
					<id>73</id>
				</object>
				<object>
					<name>58-59</name>
					<id>86</id>
				</object>
				<object>
					<name>87-88</name>
					<id>114</id>
				</object>
				<object>
					<name>65-66</name>
					<id>92</id>
				</object>
				<object>
					<name>95-195</name>
					<id>291</id>
				</object>
				<object>
					<name>40-41</name>
					<id>67</id>
				</object>
				<object>
					<name>55-56</name>
					<id>83</id>
				</object>
				<object>
					<name>47-48</name>
					<id>74</id>
				</object>
				<object>
					<name>19-20</name>
					<id>47</id>
				</object>
				<object>
					<name>74-75</name>
					<id>102</id>
				</object>
				<object>
					<name>36-37</name>
					<id>64</id>
				</object>
				<object>
					<name>15-17</name>
					<id>44</id>
				</object>
				<object>
					<name>14-11</name>
					<id>41</id>
				</object>
				<object>
					<name>78-79</name>
					<id>106</id>
				</object>
				<object>
					<name>611-610</name>
					<id>293</id>
				</object>
				<object>
					<name>8-12</name>
					<id>35</id>
				</object>
				<object>
					<name>27-33</name>
					<id>56</id>
				</object>
				<object>
					<name>450-451</name>
					<id>287</id>
				</object>
				<object>
					<name>95-96</name>
					<id>122</id>
				</object>
				<object>
					<name>250-251</name>
					<id>286</id>
				</object>
				<object>
					<name>3-4</name>
					<id>31</id>
				</object>
				<object>
					<name>15-16</name>
					<id>43</id>
				</object>
				<object>
					<name>1-2</name>
					<id>28</id>
				</object>
				<object>
					<name>82-83</name>
					<id>111</id>
				</object>
				<object>
					<name>91-92</name>
					<id>118</id>
				</object>
				<object>
					<name>93-94</name>
					<id>120</id>
				</object>
				<object>
					<name>110-111</name>
					<id>137</id>
				</object>
				<object>
					<name>113-114</name>
					<id>140</id>
				</object>
				<object>
					<name>14-10</name>
					<id>42</id>
				</object>
				<object>
					<name>5-6</name>
					<id>33</id>
				</object>
				<object>
					<name>21-22</name>
					<id>48</id>
				</object>
				<object>
					<name>89-90</name>
					<id>116</id>
				</object>
				<object>
					<name>84-85</name>
					<id>112</id>
				</object>
				<object>
					<name>23-24</name>
					<id>50</id>
				</object>
			</rank>
			<rank>
				<ordinal>2</ordinal>
				<object>
					<name>58</name>
					<id>236</id>
				</object>
				<object>
					<name>300</name>
					<id>189</id>
				</object>
				<object>
					<name>38</name>
					<id>220</id>
				</object>
				<object>
					<name>611</name>
					<id>194</id>
				</object>
				<object>
					<name>74</name>
					<id>249</id>
				</object>
				<object>
					<name>95</name>
					<id>265</id>
				</object>
				<object>
					<name>84</name>
					<id>257</id>
				</object>
				<object>
					<name>82</name>
					<id>255</id>
				</object>
				<object>
					<name>151-300</name>
					<id>289</id>
				</object>
				<object>
					<name>113</name>
					<id>278</id>
				</object>
				<object>
					<name>55</name>
					<id>234</id>
				</object>
				<object>
					<name>5</name>
					<id>198</id>
				</object>
				<object>
					<name>14</name>
					<id>149</id>
				</object>
				<object>
					<name>19</name>
					<id>207</id>
				</object>
				<object>
					<name>70</name>
					<id>246</id>
				</object>
				<object>
					<name>45</name>
					<id>225</id>
				</object>
				<object>
					<name>65</name>
					<id>242</id>
				</object>
				<object>
					<name>103</name>
					<id>271</id>
				</object>
				<object>
					<name>31</name>
					<id>214</id>
				</object>
				<object>
					<name>450</name>
					<id>191</id>
				</object>
				<object>
					<name>15</name>
					<id>151</id>
				</object>
				<object>
					<name>250</name>
					<id>187</id>
				</object>
				<object>
					<name>54-94</name>
					<id>288</id>
				</object>
				<object>
					<name>27</name>
					<id>158</id>
				</object>
				<object>
					<name>106</name>
					<id>273</id>
				</object>
			</rank>
			<rank>
				<ordinal>3</ordinal>
				<object>
					<name>105-106</name>
					<id>131</id>
				</object>
				<object>
					<name>108-300</name>
					<id>135</id>
				</object>
				<object>
					<name>30-250</name>
					<id>59</id>
				</object>
				<object>
					<name>73-74</name>
					<id>101</id>
				</object>
				<object>
					<name>61-611</name>
					<id>283</id>
				</object>
				<object>
					<name>81-82</name>
					<id>109</id>
				</object>
				<object>
					<name>36-38</name>
					<id>65</id>
				</object>
				<object>
					<name>112-113</name>
					<id>139</id>
				</object>
				<object>
					<name>102-103</name>
					<id>129</id>
				</object>
				<object>
					<name>81-84</name>
					<id>110</id>
				</object>
				<object>
					<name>1401-14</name>
					<id>38</id>
				</object>
				<object>
					<name>54-55</name>
					<id>81</id>
				</object>
				<object>
					<name>64-65</name>
					<id>91</id>
				</object>
				<object>
					<name>26-31</name>
					<id>55</id>
				</object>
				<object>
					<name>18-19</name>
					<id>45</id>
				</object>
				<object>
					<name>44-45</name>
					<id>71</id>
				</object>
				<object>
					<name>100-450</name>
					<id>126</id>
				</object>
				<object>
					<name>26-27</name>
					<id>54</id>
				</object>
				<object>
					<name>151</name>
					<id>182</id>
				</object>
				<object>
					<name>69-70</name>
					<id>97</id>
				</object>
				<object>
					<name>93-95</name>
					<id>121</id>
				</object>
				<object>
					<name>57-58</name>
					<id>84</id>
				</object>
				<object>
					<name>34-15</name>
					<id>61</id>
				</object>
				<object>
					<name>3-5</name>
					<id>32</id>
				</object>
			</rank>
			<rank>
				<ordinal>4</ordinal>
				<object>
					<name>64</name>
					<id>241</id>
				</object>
				<object>
					<name>102</name>
					<id>270</id>
				</object>
				<object>
					<name>51-151</name>
					<id>78</id>
				</object>
				<object>
					<name>36</name>
					<id>159</id>
				</object>
				<object>
					<name>1401</name>
					<id>150</id>
				</object>
				<object>
					<name>73</name>
					<id>248</id>
				</object>
				<object>
					<name>30</name>
					<id>213</id>
				</object>
				<object>
					<name>69</name>
					<id>245</id>
				</object>
				<object>
					<name>34</name>
					<id>217</id>
				</object>
				<object>
					<name>100</name>
					<id>269</id>
				</object>
				<object>
					<name>93</name>
					<id>172</id>
				</object>
				<object>
					<name>61</name>
					<id>164</id>
				</object>
				<object>
					<name>112</name>
					<id>277</id>
				</object>
				<object>
					<name>3</name>
					<id>146</id>
				</object>
				<object>
					<name>26</name>
					<id>156</id>
				</object>
				<object>
					<name>81</name>
					<id>169</id>
				</object>
			</rank>
			<rank>
				<ordinal>5</ordinal>
				<object>
					<name>80-81</name>
					<id>108</id>
				</object>
				<object>
					<name>99-100</name>
					<id>125</id>
				</object>
				<object>
					<name>63-64</name>
					<id>90</id>
				</object>
				<object>
					<name>2601-26</name>
					<id>52</id>
				</object>
				<object>
					<name>35-36</name>
					<id>62</id>
				</object>
				<object>
					<name>72-73</name>
					<id>99</id>
				</object>
				<object>
					<name>13-34</name>
					<id>39</id>
				</object>
				<object>
					<name>101-102</name>
					<id>127</id>
				</object>
				<object>
					<name>68-69</name>
					<id>96</id>
				</object>
				<object>
					<name>60-61</name>
					<id>87</id>
				</object>
				<object>
					<name>110-112</name>
					<id>138</id>
				</object>
				<object>
					<name>91-93</name>
					<id>119</id>
				</object>
				<object>
					<name>(regulator:299)</name>
					<id>299</id>
				</object>
				<object>
					<name>1-3</name>
					<id>29</id>
				</object>
				<object>
					<name>51</name>
					<id>231</id>
				</object>
				<object>
					<name>29-30</name>
					<id>58</id>
				</object>
			</rank>
			<rank>
				<ordinal>6</ordinal>
				<object>
					<name>68</name>
					<id>244</id>
				</object>
				<object>
					<name>50-51</name>
					<id>77</id>
				</object>
				<object>
					<name>2601</name>
					<id>157</id>
				</object>
				<object>
					<name>99</name>
					<id>268</id>
				</object>
				<object>
					<name>110</name>
					<id>177</id>
				</object>
				<object>
					<name>91</name>
					<id>171</id>
				</object>
				<object>
					<name>63</name>
					<id>240</id>
				</object>
				<object>
					<name>29</name>
					<id>212</id>
				</object>
				<object>
					<name>9</name>
					<id>201</id>
				</object>
				<object>
					<name>80</name>
					<id>254</id>
				</object>
			</rank>
			<rank>
				<ordinal>7</ordinal>
				<object>
					<name>8-9</name>
					<id>36</id>
				</object>
				<object>
					<name>78-80</name>
					<id>107</id>
				</object>
				<object>
					<name>62-63</name>
					<id>89</id>
				</object>
				<object>
					<name>28-29</name>
					<id>57</id>
				</object>
				<object>
					<name>50</name>
					<id>230</id>
				</object>
				<object>
					<name>67-68</name>
					<id>93</id>
				</object>
				<object>
					<name>109-110</name>
					<id>136</id>
				</object>
				<object>
					<name>98-99</name>
					<id>124</id>
				</object>
				<object>
					<name>(regulator:297)</name>
					<id>297</id>
				</object>
				<object>
					<name>89-91</name>
					<id>117</id>
				</object>
			</rank>
			<rank>
				<ordinal>8</ordinal>
				<object>
					<name>109</name>
					<id>275</id>
				</object>
				<object>
					<name>98</name>
					<id>267</id>
				</object>
				<object>
					<name>89</name>
					<id>170</id>
				</object>
				<object>
					<name>28</name>
					<id>211</id>
				</object>
				<object>
					<name>49-50</name>
					<id>76</id>
				</object>
				<object>
					<name>62</name>
					<id>239</id>
				</object>
				<object>
					<name>78</name>
					<id>168</id>
				</object>
			</rank>
			<rank>
				<ordinal>9</ordinal>
				<object>
					<name>87-89</name>
					<id>115</id>
				</object>
				<object>
					<name>60-62</name>
					<id>88</id>
				</object>
				<object>
					<name>97-98</name>
					<id>123</id>
				</object>
				<object>
					<name>25-28</name>
					<id>53</id>
				</object>
				<object>
					<name>49</name>
					<id>229</id>
				</object>
				<object>
					<name>108-109</name>
					<id>134</id>
				</object>
				<object>
					<name>77-78</name>
					<id>105</id>
				</object>
			</rank>
			<rank>
				<ordinal>10</ordinal>
				<object>
					<name>25</name>
					<id>155</id>
				</object>
				<object>
					<name>108</name>
					<id>176</id>
				</object>
				<object>
					<name>77</name>
					<id>252</id>
				</object>
				<object>
					<name>87</name>
					<id>260</id>
				</object>
				<object>
					<name>47-49</name>
					<id>75</id>
				</object>
			</rank>
			<rank>
				<ordinal>11</ordinal>
				<object>
					<name>86-87</name>
					<id>113</id>
				</object>
				<object>
					<name>105-108</name>
					<id>132</id>
				</object>
				<object>
					<name>76-77</name>
					<id>103</id>
				</object>
				<object>
					<name>47</name>
					<id>227</id>
				</object>
				<object>
					<name>23-25</name>
					<id>51</id>
				</object>
			</rank>
			<rank>
				<ordinal>12</ordinal>
				<object>
					<name>23</name>
					<id>154</id>
				</object>
				<object>
					<name>105</name>
					<id>175</id>
				</object>
				<object>
					<name>86</name>
					<id>259</id>
				</object>
				<object>
					<name>44-47</name>
					<id>72</id>
				</object>
			</rank>
			<rank>
				<ordinal>13</ordinal>
				<object>
					<name>76-86</name>
					<id>104</id>
				</object>
				<object>
					<name>101-105</name>
					<id>128</id>
				</object>
				<object>
					<name>44</name>
					<id>161</id>
				</object>
				<object>
					<name>21-23</name>
					<id>49</id>
				</object>
			</rank>
			<rank>
				<ordinal>14</ordinal>
				<object>
					<name>76</name>
					<id>251</id>
				</object>
				<object>
					<name>42-44</name>
					<id>70</id>
				</object>
				<object>
					<name>21</name>
					<id>153</id>
				</object>
				<object>
					<name>101</name>
					<id>174</id>
				</object>
			</rank>
			<rank>
				<ordinal>15</ordinal>
				<object>
					<name>197-101</name>
					<id>145</id>
				</object>
				<object>
					<name>18-21</name>
					<id>46</id>
				</object>
				<object>
					<name>42</name>
					<id>223</id>
				</object>
				<object>
					<name>72-76</name>
					<id>100</id>
				</object>
			</rank>
			<rank>
				<ordinal>16</ordinal>
				<object>
					<name>72</name>
					<id>167</id>
				</object>
				<object>
					<name>40-42</name>
					<id>68</id>
				</object>
				<object>
					<name>197</name>
					<id>186</id>
				</object>
			</rank>
			<rank>
				<ordinal>17</ordinal>
				<object>
					<name>40</name>
					<id>160</id>
				</object>
				<object>
					<name>97-197</name>
					<id>284</id>
				</object>
				<object>
					<name>67-72</name>
					<id>94</id>
				</object>
			</rank>
			<rank>
				<ordinal>18</ordinal>
				<object>
					<name>97</name>
					<id>173</id>
				</object>
				<object>
					<name>35-40</name>
					<id>63</id>
				</object>
			</rank>
			<rank>
				<ordinal>19</ordinal>
				<object>
					<name>35</name>
					<id>218</id>
				</object>
				<object>
					<name>67-97</name>
					<id>95</id>
				</object>
			</rank>
			<rank>
				<ordinal>20</ordinal>
				<object>
					<name>67</name>
					<id>165</id>
				</object>
				<object>
					<name>135-35</name>
					<id>141</id>
				</object>
			</rank>
			<rank>
				<ordinal>21</ordinal>
				<object>
					<name>6701-67</name>
					<id>144</id>
				</object>
				<object>
					<name>135</name>
					<id>178</id>
				</object>
			</rank>
			<rank>
				<ordinal>22</ordinal>
				<object>
					<name>18-135</name>
					<id>281</id>
				</object>
				<object>
					<name>6701</name>
					<id>166</id>
				</object>
			</rank>
			<rank>
				<ordinal>23</ordinal>
				<object>
					<name>18</name>
					<id>152</id>
				</object>
				<object>
					<name>(regulator:301)</name>
					<id>301</id>
				</object>
			</rank>
			<rank>
				<ordinal>24</ordinal>
				<object>
					<name>13-18</name>
					<id>40</id>
				</object>
				<object>
					<name>160</name>
					<id>184</id>
				</object>
			</rank>
			<rank>
				<ordinal>25</ordinal>
				<object>
					<name>60-160</name>
					<id>282</id>
				</object>
			</rank>
			<rank>
				<ordinal>26</ordinal>
				<object>
					<name>60</name>
					<id>238</id>
				</object>
			</rank>
			<rank>
				<ordinal>27</ordinal>
				<object>
					<name>57-60</name>
					<id>85</id>
				</object>
			</rank>
			<rank>
				<ordinal>28</ordinal>
				<object>
					<name>57</name>
					<id>163</id>
				</object>
			</rank>
			<rank>
				<ordinal>29</ordinal>
				<object>
					<name>54-57</name>
					<id>82</id>
				</object>
			</rank>
			<rank>
				<ordinal>30</ordinal>
				<object>
					<name>54</name>
					<id>162</id>
				</object>
			</rank>
			<rank>
				<ordinal>31</ordinal>
				<object>
					<name>53-54</name>
					<id>80</id>
				</object>
			</rank>
			<rank>
				<ordinal>32</ordinal>
				<object>
					<name>53</name>
					<id>233</id>
				</object>
			</rank>
			<rank>
				<ordinal>33</ordinal>
				<object>
					<name>52-53</name>
					<id>79</id>
				</object>
			</rank>
			<rank>
				<ordinal>34</ordinal>
				<object>
					<name>52</name>
					<id>232</id>
				</object>
			</rank>
			<rank>
				<ordinal>35</ordinal>
				<object>
					<name>152-52</name>
					<id>143</id>
				</object>
			</rank>
			<rank>
				<ordinal>36</ordinal>
				<object>
					<name>152</name>
					<id>183</id>
				</object>
			</rank>
			<rank>
				<ordinal>37</ordinal>
				<object>
					<name>13-152</name>
					<id>280</id>
				</object>
			</rank>
			<rank>
				<ordinal>38</ordinal>
				<object>
					<name>13</name>
					<id>148</id>
				</object>
			</rank>
			<rank>
				<ordinal>39</ordinal>
				<object>
					<name>8-13</name>
					<id>37</id>
				</object>
			</rank>
			<rank>
				<ordinal>40</ordinal>
				<object>
					<name>8</name>
					<id>147</id>
				</object>
			</rank>
			<rank>
				<ordinal>41</ordinal>
				<object>
					<name>7-8</name>
					<id>34</id>
				</object>
			</rank>
			<rank>
				<ordinal>42</ordinal>
				<object>
					<name>7</name>
					<id>200</id>
				</object>
			</rank>
			<rank>
				<ordinal>43</ordinal>
				<object>
					<name>1-7</name>
					<id>30</id>
				</object>
			</rank>
			<rank>
				<ordinal>44</ordinal>
				<object>
					<name>1</name>
					<id>195</id>
				</object>
			</rank>
			<rank>
				<ordinal>45</ordinal>
				<object>
					<name>149-1</name>
					<id>142</id>
				</object>
			</rank>
			<rank>
				<ordinal>46</ordinal>
				<object>
					<name>149</name>
					<id>179</id>
				</object>
			</rank>
			<rank>
				<ordinal>47</ordinal>
				<object>
					<name>1491-149</name>
					<id>285</id>
				</object>
			</rank>
			<rank>
				<ordinal>48</ordinal>
				<object>
					<name>1491</name>
					<id>180</id>
				</object>
			</rank>
			<rank>
				<ordinal>49</ordinal>
				<object>
					<name>(regulator:295)</name>
					<id>295</id>
				</object>
			</rank>
			<rank>
				<ordinal>50</ordinal>
				<object>
					<name>150</name>
					<id>181</id>
				</object>
			</rank>
		</pass>
		<pass>
			<name>posttopdown</name>
			<rank>
				<ordinal>50</ordinal>
				<object>
					<name>150</name>
					<id>181</id>
				</object>
			</rank>
			<rank>
				<ordinal>49</ordinal>
				<object>
					<name>(regulator:295)</name>
					<id>295</id>
				</object>
			</rank>
			<rank>
				<ordinal>48</ordinal>
				<object>
					<name>1491</name>
					<id>180</id>
				</object>
			</rank>
			<rank>
				<ordinal>47</ordinal>
				<object>
					<name>1491-149</name>
					<id>285</id>
				</object>
			</rank>
			<rank>
				<ordinal>46</ordinal>
				<object>
					<name>149</name>
					<id>179</id>
				</object>
			</rank>
			<rank>
				<ordinal>45</ordinal>
				<object>
					<name>149-1</name>
					<id>142</id>
				</object>
			</rank>
			<rank>
				<ordinal>44</ordinal>
				<object>
					<name>1</name>
					<id>195</id>
				</object>
			</rank>
			<rank>
				<ordinal>43</ordinal>
				<object>
					<name>1-7</name>
					<id>30</id>
				</object>
			</rank>
			<rank>
				<ordinal>42</ordinal>
				<object>
					<name>7</name>
					<id>200</id>
				</object>
			</rank>
			<rank>
				<ordinal>41</ordinal>
				<object>
					<name>7-8</name>
					<id>34</id>
				</object>
			</rank>
			<rank>
				<ordinal>40</ordinal>
				<object>
					<name>8</name>
					<id>147</id>
				</object>
			</rank>
			<rank>
				<ordinal>39</ordinal>
				<object>
					<name>8-13</name>
					<id>37</id>
				</object>
			</rank>
			<rank>
				<ordinal>38</ordinal>
				<object>
					<name>13</name>
					<id>148</id>
				</object>
			</rank>
			<rank>
				<ordinal>37</ordinal>
				<object>
					<name>13-152</name>
					<id>280</id>
				</object>
			</rank>
			<rank>
				<ordinal>36</ordinal>
				<object>
					<name>152</name>
					<id>183</id>
				</object>
			</rank>
			<rank>
				<ordinal>35</ordinal>
				<object>
					<name>152-52</name>
					<id>143</id>
				</object>
			</rank>
			<rank>
				<ordinal>34</ordinal>
				<object>
					<name>52</name>
					<id>232</id>
				</object>
			</rank>
			<rank>
				<ordinal>33</ordinal>
				<object>
					<name>52-53</name>
					<id>79</id>
				</object>
			</rank>
			<rank>
				<ordinal>32</ordinal>
				<object>
					<name>53</name>
					<id>233</id>
				</object>
			</rank>
			<rank>
				<ordinal>31</ordinal>
				<object>
					<name>53-54</name>
					<id>80</id>
				</object>
			</rank>
			<rank>
				<ordinal>30</ordinal>
				<object>
					<name>54</name>
					<id>162</id>
				</object>
			</rank>
			<rank>
				<ordinal>29</ordinal>
				<object>
					<name>54-57</name>
					<id>82</id>
				</object>
			</rank>
			<rank>
				<ordinal>28</ordinal>
				<object>
					<name>57</name>
					<id>163</id>
				</object>
			</rank>
			<rank>
				<ordinal>27</ordinal>
				<object>
					<name>57-60</name>
					<id>85</id>
				</object>
			</rank>
			<rank>
				<ordinal>26</ordinal>
				<object>
					<name>60</name>
					<id>238</id>
				</object>
			</rank>
			<rank>
				<ordinal>25</ordinal>
				<object>
					<name>60-160</name>
					<id>282</id>
				</object>
			</rank>
			<rank>
				<ordinal>24</ordinal>
				<object>
					<name>160</name>
					<id>184</id>
				</object>
				<object>
					<name>13-18</name>
					<id>40</id>
				</object>
			</rank>
			<rank>
				<ordinal>23</ordinal>
				<object>
					<name>18</name>
					<id>152</id>
				</object>
				<object>
					<name>(regulator:301)</name>
					<id>301</id>
				</object>
			</rank>
			<rank>
				<ordinal>22</ordinal>
				<object>
					<name>18-135</name>
					<id>281</id>
				</object>
				<object>
					<name>6701</name>
					<id>166</id>
				</object>
			</rank>
			<rank>
				<ordinal>21</ordinal>
				<object>
					<name>135</name>
					<id>178</id>
				</object>
				<object>
					<name>6701-67</name>
					<id>144</id>
				</object>
			</rank>
			<rank>
				<ordinal>20</ordinal>
				<object>
					<name>67</name>
					<id>165</id>
				</object>
				<object>
					<name>135-35</name>
					<id>141</id>
				</object>
			</rank>
			<rank>
				<ordinal>19</ordinal>
				<object>
					<name>35</name>
					<id>218</id>
				</object>
				<object>
					<name>67-97</name>
					<id>95</id>
				</object>
			</rank>
			<rank>
				<ordinal>18</ordinal>
				<object>
					<name>35-40</name>
					<id>63</id>
				</object>
				<object>
					<name>97</name>
					<id>173</id>
				</object>
			</rank>
			<rank>
				<ordinal>17</ordinal>
				<object>
					<name>40</name>
					<id>160</id>
				</object>
				<object>
					<name>97-197</name>
					<id>284</id>
				</object>
				<object>
					<name>67-72</name>
					<id>94</id>
				</object>
			</rank>
			<rank>
				<ordinal>16</ordinal>
				<object>
					<name>40-42</name>
					<id>68</id>
				</object>
				<object>
					<name>197</name>
					<id>186</id>
				</object>
				<object>
					<name>72</name>
					<id>167</id>
				</object>
			</rank>
			<rank>
				<ordinal>15</ordinal>
				<object>
					<name>72-76</name>
					<id>100</id>
				</object>
				<object>
					<name>197-101</name>
					<id>145</id>
				</object>
				<object>
					<name>18-21</name>
					<id>46</id>
				</object>
				<object>
					<name>42</name>
					<id>223</id>
				</object>
			</rank>
			<rank>
				<ordinal>14</ordinal>
				<object>
					<name>21</name>
					<id>153</id>
				</object>
				<object>
					<name>42-44</name>
					<id>70</id>
				</object>
				<object>
					<name>76</name>
					<id>251</id>
				</object>
				<object>
					<name>101</name>
					<id>174</id>
				</object>
			</rank>
			<rank>
				<ordinal>13</ordinal>
				<object>
					<name>101-105</name>
					<id>128</id>
				</object>
				<object>
					<name>76-86</name>
					<id>104</id>
				</object>
				<object>
					<name>21-23</name>
					<id>49</id>
				</object>
				<object>
					<name>44</name>
					<id>161</id>
				</object>
			</rank>
			<rank>
				<ordinal>12</ordinal>
				<object>
					<name>105</name>
					<id>175</id>
				</object>
				<object>
					<name>44-47</name>
					<id>72</id>
				</object>
				<object>
					<name>86</name>
					<id>259</id>
				</object>
				<object>
					<name>23</name>
					<id>154</id>
				</object>
			</rank>
			<rank>
				<ordinal>11</ordinal>
				<object>
					<name>105-108</name>
					<id>132</id>
				</object>
				<object>
					<name>76-77</name>
					<id>103</id>
				</object>
				<object>
					<name>47</name>
					<id>227</id>
				</object>
				<object>
					<name>86-87</name>
					<id>113</id>
				</object>
				<object>
					<name>23-25</name>
					<id>51</id>
				</object>
			</rank>
			<rank>
				<ordinal>10</ordinal>
				<object>
					<name>77</name>
					<id>252</id>
				</object>
				<object>
					<name>108</name>
					<id>176</id>
				</object>
				<object>
					<name>87</name>
					<id>260</id>
				</object>
				<object>
					<name>25</name>
					<id>155</id>
				</object>
				<object>
					<name>47-49</name>
					<id>75</id>
				</object>
			</rank>
			<rank>
				<ordinal>9</ordinal>
				<object>
					<name>87-89</name>
					<id>115</id>
				</object>
				<object>
					<name>49</name>
					<id>229</id>
				</object>
				<object>
					<name>25-28</name>
					<id>53</id>
				</object>
				<object>
					<name>108-109</name>
					<id>134</id>
				</object>
				<object>
					<name>77-78</name>
					<id>105</id>
				</object>
				<object>
					<name>60-62</name>
					<id>88</id>
				</object>
				<object>
					<name>97-98</name>
					<id>123</id>
				</object>
			</rank>
			<rank>
				<ordinal>8</ordinal>
				<object>
					<name>98</name>
					<id>267</id>
				</object>
				<object>
					<name>109</name>
					<id>275</id>
				</object>
				<object>
					<name>78</name>
					<id>168</id>
				</object>
				<object>
					<name>89</name>
					<id>170</id>
				</object>
				<object>
					<name>62</name>
					<id>239</id>
				</object>
				<object>
					<name>28</name>
					<id>211</id>
				</object>
				<object>
					<name>49-50</name>
					<id>76</id>
				</object>
			</rank>
			<rank>
				<ordinal>7</ordinal>
				<object>
					<name>62-63</name>
					<id>89</id>
				</object>
				<object>
					<name>78-80</name>
					<id>107</id>
				</object>
				<object>
					<name>98-99</name>
					<id>124</id>
				</object>
				<object>
					<name>50</name>
					<id>230</id>
				</object>
				<object>
					<name>89-91</name>
					<id>117</id>
				</object>
				<object>
					<name>(regulator:297)</name>
					<id>297</id>
				</object>
				<object>
					<name>67-68</name>
					<id>93</id>
				</object>
				<object>
					<name>8-9</name>
					<id>36</id>
				</object>
				<object>
					<name>109-110</name>
					<id>136</id>
				</object>
				<object>
					<name>28-29</name>
					<id>57</id>
				</object>
			</rank>
			<rank>
				<ordinal>6</ordinal>
				<object>
					<name>29</name>
					<id>212</id>
				</object>
				<object>
					<name>2601</name>
					<id>157</id>
				</object>
				<object>
					<name>91</name>
					<id>171</id>
				</object>
				<object>
					<name>68</name>
					<id>244</id>
				</object>
				<object>
					<name>80</name>
					<id>254</id>
				</object>
				<object>
					<name>99</name>
					<id>268</id>
				</object>
				<object>
					<name>63</name>
					<id>240</id>
				</object>
				<object>
					<name>110</name>
					<id>177</id>
				</object>
				<object>
					<name>50-51</name>
					<id>77</id>
				</object>
				<object>
					<name>9</name>
					<id>201</id>
				</object>
			</rank>
			<rank>
				<ordinal>5</ordinal>
				<object>
					<name>63-64</name>
					<id>90</id>
				</object>
				<object>
					<name>68-69</name>
					<id>96</id>
				</object>
				<object>
					<name>1-3</name>
					<id>29</id>
				</object>
				<object>
					<name>13-34</name>
					<id>39</id>
				</object>
				<object>
					<name>101-102</name>
					<id>127</id>
				</object>
				<object>
					<name>110-112</name>
					<id>138</id>
				</object>
				<object>
					<name>2601-26</name>
					<id>52</id>
				</object>
				<object>
					<name>51</name>
					<id>231</id>
				</object>
				<object>
					<name>29-30</name>
					<id>58</id>
				</object>
				<object>
					<name>80-81</name>
					<id>108</id>
				</object>
				<object>
					<name>72-73</name>
					<id>99</id>
				</object>
				<object>
					<name>91-93</name>
					<id>119</id>
				</object>
				<object>
					<name>99-100</name>
					<id>125</id>
				</object>
				<object>
					<name>35-36</name>
					<id>62</id>
				</object>
				<object>
					<name>60-61</name>
					<id>87</id>
				</object>
				<object>
					<name>(regulator:299)</name>
					<id>299</id>
				</object>
			</rank>
			<rank>
				<ordinal>4</ordinal>
				<object>
					<name>81</name>
					<id>169</id>
				</object>
				<object>
					<name>34</name>
					<id>217</id>
				</object>
				<object>
					<name>36</name>
					<id>159</id>
				</object>
				<object>
					<name>93</name>
					<id>172</id>
				</object>
				<object>
					<name>26</name>
					<id>156</id>
				</object>
				<object>
					<name>100</name>
					<id>269</id>
				</object>
				<object>
					<name>64</name>
					<id>241</id>
				</object>
				<object>
					<name>51-151</name>
					<id>78</id>
				</object>
				<object>
					<name>112</name>
					<id>277</id>
				</object>
				<object>
					<name>1401</name>
					<id>150</id>
				</object>
				<object>
					<name>69</name>
					<id>245</id>
				</object>
				<object>
					<name>102</name>
					<id>270</id>
				</object>
				<object>
					<name>3</name>
					<id>146</id>
				</object>
				<object>
					<name>30</name>
					<id>213</id>
				</object>
				<object>
					<name>73</name>
					<id>248</id>
				</object>
				<object>
					<name>61</name>
					<id>164</id>
				</object>
			</rank>
			<rank>
				<ordinal>3</ordinal>
				<object>
					<name>34-15</name>
					<id>61</id>
				</object>
				<object>
					<name>61-611</name>
					<id>283</id>
				</object>
				<object>
					<name>54-55</name>
					<id>81</id>
				</object>
				<object>
					<name>30-250</name>
					<id>59</id>
				</object>
				<object>
					<name>151</name>
					<id>182</id>
				</object>
				<object>
					<name>102-103</name>
					<id>129</id>
				</object>
				<object>
					<name>18-19</name>
					<id>45</id>
				</object>
				<object>
					<name>3-5</name>
					<id>32</id>
				</object>
				<object>
					<name>44-45</name>
					<id>71</id>
				</object>
				<object>
					<name>73-74</name>
					<id>101</id>
				</object>
				<object>
					<name>93-95</name>
					<id>121</id>
				</object>
				<object>
					<name>64-65</name>
					<id>91</id>
				</object>
				<object>
					<name>105-106</name>
					<id>131</id>
				</object>
				<object>
					<name>81-82</name>
					<id>109</id>
				</object>
				<object>
					<name>112-113</name>
					<id>139</id>
				</object>
				<object>
					<name>36-38</name>
					<id>65</id>
				</object>
				<object>
					<name>100-450</name>
					<id>126</id>
				</object>
				<object>
					<name>108-300</name>
					<id>135</id>
				</object>
				<object>
					<name>1401-14</name>
					<id>38</id>
				</object>
				<object>
					<name>26-27</name>
					<id>54</id>
				</object>
				<object>
					<name>81-84</name>
					<id>110</id>
				</object>
				<object>
					<name>57-58</name>
					<id>84</id>
				</object>
				<object>
					<name>26-31</name>
					<id>55</id>
				</object>
				<object>
					<name>69-70</name>
					<id>97</id>
				</object>
			</rank>
			<rank>
				<ordinal>2</ordinal>
				<object>
					<name>54-94</name>
					<id>288</id>
				</object>
				<object>
					<name>27</name>
					<id>158</id>
				</object>
				<object>
					<name>15</name>
					<id>151</id>
				</object>
				<object>
					<name>450</name>
					<id>191</id>
				</object>
				<object>
					<name>151-300</name>
					<id>289</id>
				</object>
				<object>
					<name>82</name>
					<id>255</id>
				</object>
				<object>
					<name>45</name>
					<id>225</id>
				</object>
				<object>
					<name>95</name>
					<id>265</id>
				</object>
				<object>
					<name>113</name>
					<id>278</id>
				</object>
				<object>
					<name>55</name>
					<id>234</id>
				</object>
				<object>
					<name>38</name>
					<id>220</id>
				</object>
				<object>
					<name>31</name>
					<id>214</id>
				</object>
				<object>
					<name>58</name>
					<id>236</id>
				</object>
				<object>
					<name>106</name>
					<id>273</id>
				</object>
				<object>
					<name>70</name>
					<id>246</id>
				</object>
				<object>
					<name>103</name>
					<id>271</id>
				</object>
				<object>
					<name>74</name>
					<id>249</id>
				</object>
				<object>
					<name>611</name>
					<id>194</id>
				</object>
				<object>
					<name>19</name>
					<id>207</id>
				</object>
				<object>
					<name>84</name>
					<id>257</id>
				</object>
				<object>
					<name>14</name>
					<id>149</id>
				</object>
				<object>
					<name>250</name>
					<id>187</id>
				</object>
				<object>
					<name>5</name>
					<id>198</id>
				</object>
				<object>
					<name>300</name>
					<id>189</id>
				</object>
				<object>
					<name>65</name>
					<id>242</id>
				</object>
			</rank>
			<rank>
				<ordinal>1</ordinal>
				<object>
					<name>74-75</name>
					<id>102</id>
				</object>
				<object>
					<name>8-12</name>
					<id>35</id>
				</object>
				<object>
					<name>15-16</name>
					<id>43</id>
				</object>
				<object>
					<name>89-90</name>
					<id>116</id>
				</object>
				<object>
					<name>300-350</name>
					<id>290</id>
				</object>
				<object>
					<name>91-92</name>
					<id>118</id>
				</object>
				<object>
					<name>5-6</name>
					<id>33</id>
				</object>
				<object>
					<name>23-24</name>
					<id>50</id>
				</object>
				<object>
					<name>19-20</name>
					<id>47</id>
				</object>
				<object>
					<name>38-39</name>
					<id>66</id>
				</object>
				<object>
					<name>65-66</name>
					<id>92</id>
				</object>
				<object>
					<name>47-48</name>
					<id>74</id>
				</object>
				<object>
					<name>95-195</name>
					<id>291</id>
				</object>
				<object>
					<name>106-107</name>
					<id>133</id>
				</object>
				<object>
					<name>14-11</name>
					<id>41</id>
				</object>
				<object>
					<name>42-43</name>
					<id>69</id>
				</object>
				<object>
					<name>78-79</name>
					<id>106</id>
				</object>
				<object>
					<name>450-451</name>
					<id>287</id>
				</object>
				<object>
					<name>15-17</name>
					<id>44</id>
				</object>
				<object>
					<name>21-22</name>
					<id>48</id>
				</object>
				<object>
					<name>82-83</name>
					<id>111</id>
				</object>
				<object>
					<name>27-33</name>
					<id>56</id>
				</object>
				<object>
					<name>1-2</name>
					<id>28</id>
				</object>
				<object>
					<name>14-10</name>
					<id>42</id>
				</object>
				<object>
					<name>31-32</name>
					<id>60</id>
				</object>
				<object>
					<name>40-41</name>
					<id>67</id>
				</object>
				<object>
					<name>3-4</name>
					<id>31</id>
				</object>
				<object>
					<name>36-37</name>
					<id>64</id>
				</object>
				<object>
					<name>110-111</name>
					<id>137</id>
				</object>
				<object>
					<name>95-96</name>
					<id>122</id>
				</object>
				<object>
					<name>58-59</name>
					<id>86</id>
				</object>
				<object>
					<name>93-94</name>
					<id>120</id>
				</object>
				<object>
					<name>103-104</name>
					<id>130</id>
				</object>
				<object>
					<name>113-114</name>
					<id>140</id>
				</object>
				<object>
					<name>55-56</name>
					<id>83</id>
				</object>
				<object>
					<name>70-71</name>
					<id>98</id>
				</object>
				<object>
					<name>611-610</name>
					<id>293</id>
				</object>
				<object>
					<name>87-88</name>
					<id>114</id>
				</object>
				<object>
					<name>250-251</name>
					<id>286</id>
				</object>
				<object>
					<name>45-46</name>
					<id>73</id>
				</object>
				<object>
					<name>84-85</name>
					<id>112</id>
				</object>
			</rank>
			<rank>
				<ordinal>0</ordinal>
				<object>
					<name>33</name>
					<id>216</id>
				</object>
				<object>
					<name>83</name>
					<id>256</id>
				</object>
				<object>
					<name>610</name>
					<id>193</id>
				</object>
				<object>
					<name>16</name>
					<id>205</id>
				</object>
				<object>
					<name>10</name>
					<id>202</id>
				</object>
				<object>
					<name>111</name>
					<id>276</id>
				</object>
				<object>
					<name>451</name>
					<id>192</id>
				</object>
				<object>
					<name>6</name>
					<id>199</id>
				</object>
				<object>
					<name>2</name>
					<id>196</id>
				</object>
				<object>
					<name>92</name>
					<id>263</id>
				</object>
				<object>
					<name>66</name>
					<id>243</id>
				</object>
				<object>
					<name>114</name>
					<id>279</id>
				</object>
				<object>
					<name>37</name>
					<id>219</id>
				</object>
				<object>
					<name>71</name>
					<id>247</id>
				</object>
				<object>
					<name>88</name>
					<id>261</id>
				</object>
				<object>
					<name>56</name>
					<id>235</id>
				</object>
				<object>
					<name>17</name>
					<id>206</id>
				</object>
				<object>
					<name>11</name>
					<id>203</id>
				</object>
				<object>
					<name>48</name>
					<id>228</id>
				</object>
				<object>
					<name>12</name>
					<id>204</id>
				</object>
				<object>
					<name>94</name>
					<id>264</id>
				</object>
				<object>
					<name>46</name>
					<id>226</id>
				</object>
				<object>
					<name>22</name>
					<id>209</id>
				</object>
				<object>
					<name>107</name>
					<id>274</id>
				</object>
				<object>
					<name>(transformer_configuration:292)</name>
					<id>292</id>
				</object>
				<object>
					<name>43</name>
					<id>224</id>
				</object>
				<object>
					<name>104</name>
					<id>272</id>
				</object>
				<object>
					<name>59</name>
					<id>237</id>
				</object>
				<object>
					<name>75</name>
					<id>250</id>
				</object>
				<object>
					<name>4</name>
					<id>197</id>
				</object>
				<object>
					<name>90</name>
					<id>262</id>
				</object>
				<object>
					<name>79</name>
					<id>253</id>
				</object>
				<object>
					<name>24</name>
					<id>210</id>
				</object>
				<object>
					<name>41</name>
					<id>222</id>
				</object>
				<object>
					<name>350</name>
					<id>190</id>
				</object>
				<object>
					<name>39</name>
					<id>221</id>
				</object>
				<object>
					<name>32</name>
					<id>215</id>
				</object>
				<object>
					<name>20</name>
					<id>208</id>
				</object>
				<object>
					<name>85</name>
					<id>258</id>
				</object>
				<object>
					<name>195</name>
					<id>185</id>
				</object>
				<object>
					<name>96</name>
					<id>266</id>
				</object>
				<object>
					<name>251</name>
					<id>188</id>
				</object>
			</rank>
		</pass>
	</sync-order>
	<powerflow>
		<version.major>2</version.major>
		<version.minor>0</version.minor>
		<node_list>
			<inherits_from>powerflow_object</inherits_from>
			<node>
				<id>146</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>1-3</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>3</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2479.09-0.684459d V</voltage_A>
				<voltage_B>+2501.77-120.28d V</voltage_B>
				<voltage_C>+2478.95+119.601d V</voltage_C>
				<voltage_AB>+4304.75+29.6695d V</voltage_AB>
				<voltage_BC>+4316.03-90.4908d V</voltage_BC>
				<voltage_CA>+4299.95+149.459d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>147</id>
				<rank>40</rank>
				<out_svc>NEVER</out_svc>
				<parent>7-8</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>8</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2445.1-1.52197d V</voltage_A>
				<voltage_B>+2495.65-120.656d V</voltage_B>
				<voltage_C>+2456.79+119.222d V</voltage_C>
				<voltage_AB>+4260.1+29.2554d V</voltage_AB>
				<voltage_BC>+4291.6-90.9758d V</voltage_BC>
				<voltage_CA>+4260.99+148.772d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>148</id>
				<rank>38</rank>
				<out_svc>NEVER</out_svc>
				<parent>8-13</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>13</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2427.62-1.98823d V</voltage_A>
				<voltage_B>+2490.98-120.865d V</voltage_B>
				<voltage_C>+2441.21+118.946d V</voltage_C>
				<voltage_AB>+4235.45+29.0091d V</voltage_AB>
				<voltage_BC>+4275.53-91.2922d V</voltage_BC>
				<voltage_CA>+4236.24+148.388d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>149</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>1401-14</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>14</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2422.28-1.58399d V</voltage_A>
				<voltage_B>+2495.65-120.656d V</voltage_B>
				<voltage_C>+2456.79+119.222d V</voltage_C>
				<voltage_AB>+4239.16+29.3827d V</voltage_AB>
				<voltage_BC>+4291.6-90.9758d V</voltage_BC>
				<voltage_CA>+4242.49+148.589d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>150</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>regulator:299</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>1401</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2426.31-1.55056d V</voltage_A>
				<voltage_B>+2495.65-120.656d V</voltage_B>
				<voltage_C>+2456.79+119.222d V</voltage_C>
				<voltage_AB>+4243.35+29.3711d V</voltage_AB>
				<voltage_BC>+4291.6-90.9758d V</voltage_BC>
				<voltage_CA>+4245.29+148.633d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>151</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>34-15</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>15</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2427.62-1.98823d V</voltage_A>
				<voltage_B>+2490.98-120.865d V</voltage_B>
				<voltage_C>+2437.91+118.92d V</voltage_C>
				<voltage_AB>+4235.45+29.0091d V</voltage_AB>
				<voltage_BC>+4273.25-91.3275d V</voltage_BC>
				<voltage_CA>+4232.82+148.397d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>152</id>
				<rank>23</rank>
				<out_svc>NEVER</out_svc>
				<parent>13-18</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>18</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2406.44-2.43679d V</voltage_A>
				<voltage_B>+2481.52-121.104d V</voltage_B>
				<voltage_C>+2422.45+118.883d V</voltage_C>
				<voltage_AB>+4204.57+28.7513d V</voltage_AB>
				<voltage_BC>+4247.34-91.5093d V</voltage_BC>
				<voltage_CA>+4209.47+148.116d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>153</id>
				<rank>14</rank>
				<out_svc>NEVER</out_svc>
				<parent>18-21</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>21</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2405.21-2.49197d V</voltage_A>
				<voltage_B>+2481.68-121.103d V</voltage_B>
				<voltage_C>+2419.56+118.861d V</voltage_C>
				<voltage_AB>+4202.43+28.7347d V</voltage_AB>
				<voltage_BC>+4245.49-91.5402d V</voltage_BC>
				<voltage_CA>+4206.56+148.089d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>154</id>
				<rank>12</rank>
				<out_svc>NEVER</out_svc>
				<parent>21-23</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>23</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2404.29-2.5475d V</voltage_A>
				<voltage_B>+2482.63-121.087d V</voltage_B>
				<voltage_C>+2416.8+118.845d V</voltage_C>
				<voltage_AB>+4200.89+28.7289d V</voltage_AB>
				<voltage_BC>+4244.61-91.5646d V</voltage_BC>
				<voltage_CA>+4204.17+148.065d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>155</id>
				<rank>10</rank>
				<out_svc>NEVER</out_svc>
				<parent>23-25</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>25</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2402.77-2.6061d V</voltage_A>
				<voltage_B>+2483.74-121.078d V</voltage_B>
				<voltage_C>+2414.62+118.846d V</voltage_C>
				<voltage_AB>+4199.08+28.7232d V</voltage_AB>
				<voltage_BC>+4243.89-91.5821d V</voltage_BC>
				<voltage_CA>+4202.17+148.041d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>156</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>2601-26</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>26</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2402.21-2.63318d V</voltage_A>
				<voltage_B>+2483.74-121.078d V</voltage_B>
				<voltage_C>+2398.32+118.835d V</voltage_C>
				<voltage_AB>+4198.01+28.714d V</voltage_AB>
				<voltage_BC>+4230.05-91.6989d V</voltage_BC>
				<voltage_CA>+4187.8+148.127d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ACN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>157</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>regulator:297</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>2601</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2402.77-2.6061d V</voltage_A>
				<voltage_B>+2483.74-121.078d V</voltage_B>
				<voltage_C>+2399.53+118.846d V</voltage_C>
				<voltage_AB>+4199.08+28.7232d V</voltage_AB>
				<voltage_BC>+4230.88-91.6856d V</voltage_BC>
				<voltage_CA>+4189+148.141d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ACN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>158</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>26-27</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>27</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2401.38-2.65169d V</voltage_A>
				<voltage_B>+2483.74-121.078d V</voltage_B>
				<voltage_C>+2398.23+118.845d V</voltage_C>
				<voltage_AB>+4196.9+28.7108d V</voltage_AB>
				<voltage_BC>+4229.77-91.6949d V</voltage_BC>
				<voltage_CA>+4187.57+148.118d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ACN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>159</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>35-36</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>36</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2397.56-2.54473d V</voltage_A>
				<voltage_B>+2474.39-121.236d V</voltage_B>
				<voltage_C>+2419.75+118.822d V</voltage_C>
				<voltage_AB>+4191.31+28.6452d V</voltage_AB>
				<voltage_BC>+4237.3-91.5767d V</voltage_BC>
				<voltage_CA>+4200.35+147.99d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>160</id>
				<rank>17</rank>
				<out_svc>NEVER</out_svc>
				<parent>35-40</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>40</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2396.2-2.56268d V</voltage_A>
				<voltage_B>+2472.78-121.235d V</voltage_B>
				<voltage_C>+2417.14+118.778d V</voltage_C>
				<voltage_AB>+4188.35+28.6356d V</voltage_AB>
				<voltage_BC>+4234.61-91.6049d V</voltage_BC>
				<voltage_CA>+4196.35+147.968d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>161</id>
				<rank>13</rank>
				<out_svc>NEVER</out_svc>
				<parent>42-44</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>44</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2389.81-2.63074d V</voltage_A>
				<voltage_B>+2468.45-121.312d V</voltage_B>
				<voltage_C>+2412.85+118.711d V</voltage_C>
				<voltage_AB>+4179.34+28.5786d V</voltage_AB>
				<voltage_BC>+4226.94-91.6772d V</voltage_BC>
				<voltage_CA>+4187.08+147.886d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>162</id>
				<rank>30</rank>
				<out_svc>NEVER</out_svc>
				<parent>53-54</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>54</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2406.89-2.7164d V</voltage_A>
				<voltage_B>+2485.97-121.246d V</voltage_B>
				<voltage_C>+2422.86+118.497d V</voltage_C>
				<voltage_AB>+4205.79+28.5694d V</voltage_AB>
				<voltage_BC>+4256.79-91.7977d V</voltage_BC>
				<voltage_CA>+4208.03+147.783d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>163</id>
				<rank>28</rank>
				<out_svc>NEVER</out_svc>
				<parent>54-57</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>57</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2401.28-3.05267d V</voltage_A>
				<voltage_B>+2479.93-121.424d V</voltage_B>
				<voltage_C>+2414.5+118.289d V</voltage_C>
				<voltage_AB>+4192.33+28.3123d V</voltage_AB>
				<voltage_BC>+4244.95-92.0073d V</voltage_BC>
				<voltage_CA>+4198.49+147.53d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>164</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>60-61</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>61</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2389.81-3.80351d V</voltage_A>
				<voltage_B>+2469.35-121.761d V</voltage_B>
				<voltage_C>+2395.36+117.845d V</voltage_C>
				<voltage_AB>+4164.4+27.7815d V</voltage_AB>
				<voltage_BC>+4221.45-92.4573d V</voltage_BC>
				<voltage_CA>+4178.07+146.984d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>165</id>
				<rank>20</rank>
				<out_svc>NEVER</out_svc>
				<parent>6701-67</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>67</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2506.72-4.08387d V</voltage_A>
				<voltage_B>+2483.13-121.916d V</voltage_B>
				<voltage_C>+2462.89+117.711d V</voltage_C>
				<voltage_AB>+4273.39+26.8366d V</voltage_AB>
				<voltage_BC>+4291.41-92.237d V</voltage_BC>
				<voltage_CA>+4342.25+147.095d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>166</id>
				<rank>22</rank>
				<out_svc>NEVER</out_svc>
				<parent>regulator:301</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>6701</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2509.31-3.80351d V</voltage_A>
				<voltage_B>+2484.79-121.761d V</voltage_B>
				<voltage_C>+2470.21+117.845d V</voltage_C>
				<voltage_AB>+4279.85+27.0484d V</voltage_AB>
				<voltage_BC>+4299.64-92.0546d V</voltage_BC>
				<voltage_CA>+4347.8+147.272d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>167</id>
				<rank>16</rank>
				<out_svc>NEVER</out_svc>
				<parent>67-72</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>72</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2509.09-4.20493d V</voltage_A>
				<voltage_B>+2481.48-121.998d V</voltage_B>
				<voltage_C>+2460.74+117.597d V</voltage_C>
				<voltage_AB>+4273.12+26.7074d V</voltage_AB>
				<voltage_BC>+4288.81-92.338d V</voltage_BC>
				<voltage_CA>+4342.6+147.006d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>168</id>
				<rank>8</rank>
				<out_svc>NEVER</out_svc>
				<parent>77-78</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>78</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2513.52-4.37211d V</voltage_A>
				<voltage_B>+2484.41-122.173d V</voltage_B>
				<voltage_C>+2463.4+117.454d V</voltage_C>
				<voltage_AB>+4279.61+26.5261d V</voltage_AB>
				<voltage_BC>+4292.97-92.4991d V</voltage_BC>
				<voltage_CA>+4349.31+146.862d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>169</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>80-81</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>81</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2523.93-4.51067d V</voltage_A>
				<voltage_B>+2494.08-122.263d V</voltage_B>
				<voltage_C>+2466.52+117.244d V</voltage_C>
				<voltage_AB>+4295.7+26.4076d V</voltage_AB>
				<voltage_BC>+4306.68-92.6914d V</voltage_BC>
				<voltage_CA>+4359.64+146.734d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>170</id>
				<rank>8</rank>
				<out_svc>NEVER</out_svc>
				<parent>87-89</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>89</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2512.45-4.45789d V</voltage_A>
				<voltage_B>+2475.83-122.283d V</voltage_B>
				<voltage_C>+2458.41+117.509d V</voltage_C>
				<voltage_AB>+4271.91+26.3758d V</voltage_AB>
				<voltage_BC>+4277.66-92.5036d V</voltage_BC>
				<voltage_CA>+4346.99+146.871d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>171</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>89-91</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>91</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2513.09-4.47553d V</voltage_A>
				<voltage_B>+2475.32-122.282d V</voltage_B>
				<voltage_C>+2457.59+117.495d V</voltage_C>
				<voltage_AB>+4271.61+26.3593d V</voltage_AB>
				<voltage_BC>+4276.83-92.5122d V</voltage_BC>
				<voltage_CA>+4346.92+146.864d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>172</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>91-93</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>93</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2512.34-4.48161d V</voltage_A>
				<voltage_B>+2474.93-122.298d V</voltage_B>
				<voltage_C>+2457.83+117.501d V</voltage_C>
				<voltage_AB>+4270.85+26.3509d V</voltage_AB>
				<voltage_BC>+4276.21-92.5127d V</voltage_BC>
				<voltage_CA>+4346.73+146.858d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>173</id>
				<rank>18</rank>
				<out_svc>NEVER</out_svc>
				<parent>67-97</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>97</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2504.34-4.13553d V</voltage_A>
				<voltage_B>+2481.92-121.938d V</voltage_B>
				<voltage_C>+2461.13+117.692d V</voltage_C>
				<voltage_AB>+4269.65+26.8077d V</voltage_AB>
				<voltage_BC>+4288.77-92.2612d V</voltage_BC>
				<voltage_CA>+4339.33+147.056d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>174</id>
				<rank>14</rank>
				<out_svc>NEVER</out_svc>
				<parent>197-101</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>101</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2502.41-4.17823d V</voltage_A>
				<voltage_B>+2481.28-121.953d V</voltage_B>
				<voltage_C>+2459.82+117.682d V</voltage_C>
				<voltage_AB>+4266.82+26.7876d V</voltage_AB>
				<voltage_BC>+4286.97-92.2781d V</voltage_BC>
				<voltage_CA>+4337.18+147.025d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>175</id>
				<rank>12</rank>
				<out_svc>NEVER</out_svc>
				<parent>101-105</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>105</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2499.26-4.21883d V</voltage_A>
				<voltage_B>+2480.9-121.997d V</voltage_B>
				<voltage_C>+2460.47+117.711d V</voltage_C>
				<voltage_AB>+4263.87+26.7646d V</voltage_AB>
				<voltage_BC>+4285.64-92.2789d V</voltage_BC>
				<voltage_CA>+4336.45+146.995d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>176</id>
				<rank>10</rank>
				<out_svc>NEVER</out_svc>
				<parent>105-108</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>108</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2495.75-4.28748d V</voltage_A>
				<voltage_B>+2482.45-122.01d V</voltage_B>
				<voltage_C>+2460.12+117.752d V</voltage_C>
				<voltage_AB>+4260.94+26.7587d V</voltage_AB>
				<voltage_BC>+4285.51-92.2777d V</voltage_BC>
				<voltage_CA>+4335.37+146.961d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>177</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>109-110</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>110</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2481.22-4.40561d V</voltage_A>
				<voltage_B>+2482.45-122.01d V</voltage_B>
				<voltage_C>+2460.12+117.752d V</voltage_C>
				<voltage_AB>+4245.85+26.8007d V</voltage_AB>
				<voltage_BC>+4285.51-92.2777d V</voltage_BC>
				<voltage_CA>+4325.1+146.809d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>178</id>
				<rank>21</rank>
				<out_svc>NEVER</out_svc>
				<parent>18-135</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>135</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2406.44-2.43679d V</voltage_A>
				<voltage_B>+2481.52-121.104d V</voltage_B>
				<voltage_C>+2422.45+118.883d V</voltage_C>
				<voltage_AB>+4204.57+28.7513d V</voltage_AB>
				<voltage_BC>+4247.34-91.5093d V</voltage_BC>
				<voltage_CA>+4209.47+148.116d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>179</id>
				<rank>46</rank>
				<out_svc>NEVER</out_svc>
				<parent>1491-149</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>149</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2506.85+0d V</voltage_A>
				<voltage_B>+2506.85-120d V</voltage_B>
				<voltage_C>+2506.85+120d V</voltage_C>
				<voltage_AB>+4342+30d V</voltage_AB>
				<voltage_BC>+4342-90d V</voltage_BC>
				<voltage_CA>+4342+150d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>180</id>
				<rank>48</rank>
				<out_svc>NEVER</out_svc>
				<parent>regulator:295</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>1491</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2506.85+0d V</voltage_A>
				<voltage_B>+2506.85-120d V</voltage_B>
				<voltage_C>+2506.85+120d V</voltage_C>
				<voltage_AB>+4342+30d V</voltage_AB>
				<voltage_BC>+4342-90d V</voltage_BC>
				<voltage_CA>+4342+150d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>181</id>
				<rank>50</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>150</name>
				<bustype>SWING</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2401.78+0d V</voltage_A>
				<voltage_B>+2401.78-120d V</voltage_B>
				<voltage_C>+2401.78+120d V</voltage_C>
				<voltage_AB>+4160+30d V</voltage_AB>
				<voltage_BC>+4160-90d V</voltage_BC>
				<voltage_CA>+4160+150d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>182</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>51-151</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>151</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2386.25-2.68076d V</voltage_A>
				<voltage_B>+2464.89-121.343d V</voltage_B>
				<voltage_C>+2408.63+118.634d V</voltage_C>
				<voltage_AB>+4172.79+28.5391d V</voltage_AB>
				<voltage_BC>+4221.18-91.736d V</voltage_BC>
				<voltage_CA>+4179.73+147.826d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>183</id>
				<rank>36</rank>
				<out_svc>NEVER</out_svc>
				<parent>13-152</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>152</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2427.62-1.98823d V</voltage_A>
				<voltage_B>+2490.98-120.865d V</voltage_B>
				<voltage_C>+2441.21+118.946d V</voltage_C>
				<voltage_AB>+4235.45+29.0091d V</voltage_AB>
				<voltage_BC>+4275.53-91.2922d V</voltage_BC>
				<voltage_CA>+4236.24+148.388d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>184</id>
				<rank>24</rank>
				<out_svc>NEVER</out_svc>
				<parent>60-160</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>160</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2389.81-3.80351d V</voltage_A>
				<voltage_B>+2469.35-121.761d V</voltage_B>
				<voltage_C>+2395.36+117.845d V</voltage_C>
				<voltage_AB>+4164.4+27.7815d V</voltage_AB>
				<voltage_BC>+4221.45-92.4573d V</voltage_BC>
				<voltage_CA>+4178.07+146.984d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>185</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>95-195</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>195</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2401.78+0d V</voltage_A>
				<voltage_B>+2401.78-120d V</voltage_B>
				<voltage_C>+2401.78+120d V</voltage_C>
				<voltage_AB>+4160+30d V</voltage_AB>
				<voltage_BC>+4160-90d V</voltage_BC>
				<voltage_CA>+4160+150d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>186</id>
				<rank>16</rank>
				<out_svc>NEVER</out_svc>
				<parent>97-197</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>197</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2504.34-4.13553d V</voltage_A>
				<voltage_B>+2481.92-121.938d V</voltage_B>
				<voltage_C>+2461.13+117.692d V</voltage_C>
				<voltage_AB>+4269.65+26.8077d V</voltage_AB>
				<voltage_BC>+4288.77-92.2612d V</voltage_BC>
				<voltage_CA>+4339.33+147.056d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>187</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>30-250</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>250</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2402.16-2.65848d V</voltage_A>
				<voltage_B>+2484.57-121.058d V</voltage_B>
				<voltage_C>+2411.6+118.822d V</voltage_C>
				<voltage_AB>+4197.7+28.7178d V</voltage_AB>
				<voltage_BC>+4242.93-91.6099d V</voltage_BC>
				<voltage_CA>+4199.58+148.019d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>188</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>250-251</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>251</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2401.78+0d V</voltage_A>
				<voltage_B>+2401.78-120d V</voltage_B>
				<voltage_C>+2401.78+120d V</voltage_C>
				<voltage_AB>+4160+30d V</voltage_AB>
				<voltage_BC>+4160-90d V</voltage_BC>
				<voltage_CA>+4160+150d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>189</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>108-300</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>300</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2495.75-4.28748d V</voltage_A>
				<voltage_B>+2482.45-122.01d V</voltage_B>
				<voltage_C>+2460.12+117.752d V</voltage_C>
				<voltage_AB>+4260.94+26.7587d V</voltage_AB>
				<voltage_BC>+4285.51-92.2777d V</voltage_BC>
				<voltage_CA>+4335.37+146.961d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>190</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>300-350</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>350</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2401.78+0d V</voltage_A>
				<voltage_B>+2401.78-120d V</voltage_B>
				<voltage_C>+2401.78+120d V</voltage_C>
				<voltage_AB>+4160+30d V</voltage_AB>
				<voltage_BC>+4160-90d V</voltage_BC>
				<voltage_CA>+4160+150d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>191</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>100-450</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>450</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2505.01-4.13652d V</voltage_A>
				<voltage_B>+2479.19-121.943d V</voltage_B>
				<voltage_C>+2458.89+117.625d V</voltage_C>
				<voltage_AB>+4267.98+26.781d V</voltage_AB>
				<voltage_BC>+4285.79-92.2941d V</voltage_BC>
				<voltage_CA>+4336.56+147.041d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>192</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>450-451</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>451</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2401.78+0d V</voltage_A>
				<voltage_B>+2401.78-120d V</voltage_B>
				<voltage_C>+2401.78+120d V</voltage_C>
				<voltage_AB>+4160+30d V</voltage_AB>
				<voltage_BC>+4160-90d V</voltage_BC>
				<voltage_CA>+4160+150d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>193</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>611-610</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>610</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+4.8e-006 V</maximum_voltage_error>
				<voltage_A>+276.753-2.67242d V</voltage_A>
				<voltage_B>+279.659-122.114d V</voltage_B>
				<voltage_C>+280.563+117.094d V</voltage_C>
				<voltage_AB>+480.508+27.7815d V</voltage_AB>
				<voltage_BC>+487.09-92.4573d V</voltage_BC>
				<voltage_CA>+482.085+146.984d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+480 V</nominal_voltage>
			</node>
			<node>
				<id>194</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>61-611</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>611</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2389.81-3.80351d V</voltage_A>
				<voltage_B>+2469.35-121.761d V</voltage_B>
				<voltage_C>+2395.36+117.845d V</voltage_C>
				<voltage_AB>+4164.4+27.7815d V</voltage_AB>
				<voltage_BC>+4221.45-92.4573d V</voltage_BC>
				<voltage_CA>+4178.07+146.984d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
		</node_list>
		<link_list>
			<inherits_from>powerflow_object</inherits_from>
		</link_list>
		<capacitor_list>
			<inherits_from>node</inherits_from>
		</capacitor_list>
		<fuse_list>
			<inherits_from>link</inherits_from>
		</fuse_list>
		<meter_list>
			<inherits_from>node</inherits_from>
		</meter_list>
		<line_list>
			<inherits_from>link</inherits_from>
		</line_list>
		<line_spacing_list>
			<line_spacing>
				<id>4</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:4)</name>
				<distance_AB>+2.5 ft</distance_AB>
				<distance_BC>+4.5 ft</distance_BC>
				<distance_AC>+7 ft</distance_AC>
				<distance_AN>+5.65685 ft</distance_AN>
				<distance_BN>+4.272 ft</distance_BN>
				<distance_CN>+5 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>5</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:5)</name>
				<distance_AB>+4.5 ft</distance_AB>
				<distance_BC>+7 ft</distance_BC>
				<distance_AC>+2.5 ft</distance_AC>
				<distance_AN>+5 ft</distance_AN>
				<distance_BN>+4.272 ft</distance_BN>
				<distance_CN>+5.65685 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>6</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:6)</name>
				<distance_AB>+7 ft</distance_AB>
				<distance_BC>+2.5 ft</distance_BC>
				<distance_AC>+4.5 ft</distance_AC>
				<distance_AN>+5 ft</distance_AN>
				<distance_BN>+5.65685 ft</distance_BN>
				<distance_CN>+4.272 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>7</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:7)</name>
				<distance_AB>+4.5 ft</distance_AB>
				<distance_BC>+2.5 ft</distance_BC>
				<distance_AC>+7 ft</distance_AC>
				<distance_AN>+5 ft</distance_AN>
				<distance_BN>+4.272 ft</distance_BN>
				<distance_CN>+5.65685 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>8</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:8)</name>
				<distance_AB>+2.5 ft</distance_AB>
				<distance_BC>+7 ft</distance_BC>
				<distance_AC>+4.5 ft</distance_AC>
				<distance_AN>+4.272 ft</distance_AN>
				<distance_BN>+5.65685 ft</distance_BN>
				<distance_CN>+5 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>9</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:9)</name>
				<distance_AB>+7 ft</distance_AB>
				<distance_BC>+4.5 ft</distance_BC>
				<distance_AC>+2.5 ft</distance_AC>
				<distance_AN>+5.65685 ft</distance_AN>
				<distance_BN>+5 ft</distance_BN>
				<distance_CN>+4.272 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>10</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:10)</name>
				<distance_AB>+0 ft</distance_AB>
				<distance_BC>+0 ft</distance_BC>
				<distance_AC>+7 ft</distance_AC>
				<distance_AN>+5.65685 ft</distance_AN>
				<distance_BN>+0 ft</distance_BN>
				<distance_CN>+5 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>11</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:11)</name>
				<distance_AB>+7 ft</distance_AB>
				<distance_BC>+0 ft</distance_BC>
				<distance_AC>+0 ft</distance_AC>
				<distance_AN>+5.65685 ft</distance_AN>
				<distance_BN>+5 ft</distance_BN>
				<distance_CN>+0 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>12</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:12)</name>
				<distance_AB>+0 ft</distance_AB>
				<distance_BC>+0 ft</distance_BC>
				<distance_AC>+0 ft</distance_AC>
				<distance_AN>+5 ft</distance_AN>
				<distance_BN>+0 ft</distance_BN>
				<distance_CN>+0 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>13</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:13)</name>
				<distance_AB>+0 ft</distance_AB>
				<distance_BC>+0 ft</distance_BC>
				<distance_AC>+0 ft</distance_AC>
				<distance_AN>+0 ft</distance_AN>
				<distance_BN>+5 ft</distance_BN>
				<distance_CN>+0 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>14</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:14)</name>
				<distance_AB>+0 ft</distance_AB>
				<distance_BC>+0 ft</distance_BC>
				<distance_AC>+0 ft</distance_AC>
				<distance_AN>+0 ft</distance_AN>
				<distance_BN>+0 ft</distance_BN>
				<distance_CN>+5 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>15</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:15)</name>
				<distance_AB>+0.5 ft</distance_AB>
				<distance_BC>+0.5 ft</distance_BC>
				<distance_AC>+1 ft</distance_AC>
				<distance_AN>+0 ft</distance_AN>
				<distance_BN>+0 ft</distance_BN>
				<distance_CN>+0 ft</distance_CN>
			</line_spacing>
		</line_spacing_list>
		<overhead_line_list>
			<inherits_from>line</inherits_from>
			<overhead_line>
				<id>28</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>1</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>1-2</name>
				<configuration>line_configuration:25</configuration>
				<length>+175 ft</length>
				<status>CLOSED</status>
				<from>1</from>
				<to>2</to>
				<power_in>+22365.4 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>29</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>1</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>1-3</name>
				<configuration>line_configuration:26</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>1</from>
				<to>3</to>
				<power_in>+115555 W</power_in>
				<power_out>+115372 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>30</id>
				<rank>43</rank>
				<out_svc>NEVER</out_svc>
				<parent>1</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>1-7</name>
				<configuration>line_configuration:16</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>1</from>
				<to>7</to>
				<power_in>+3.65332e+006 W</power_in>
				<power_out>+3.63211e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>31</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>3</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>3-4</name>
				<configuration>line_configuration:26</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>3</from>
				<to>4</to>
				<power_in>+44743.5 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>32</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>3</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>3-5</name>
				<configuration>line_configuration:26</configuration>
				<length>+325 ft</length>
				<status>CLOSED</status>
				<from>3</from>
				<to>5</to>
				<power_in>+70628.4 W</power_in>
				<power_out>+70538.9 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>33</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>5</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>5-6</name>
				<configuration>line_configuration:26</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>5</from>
				<to>6</to>
				<power_in>+47489.5 W</power_in>
				<power_out>+47458.3 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>34</id>
				<rank>41</rank>
				<out_svc>NEVER</out_svc>
				<parent>7</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>7-8</name>
				<configuration>line_configuration:16</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>7</from>
				<to>8</to>
				<power_in>+3.61003e+006 W</power_in>
				<power_out>+3.59622e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>35</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>8</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>8-12</name>
				<configuration>line_configuration:25</configuration>
				<length>+225 ft</length>
				<status>CLOSED</status>
				<from>8</from>
				<to>12</to>
				<power_in>+22366.8 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>36</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>8</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>8-9</name>
				<configuration>line_configuration:24</configuration>
				<length>+225 ft</length>
				<status>CLOSED</status>
				<from>8</from>
				<to>9</to>
				<power_in>+113000 W</power_in>
				<power_out>+112838 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>37</id>
				<rank>39</rank>
				<out_svc>NEVER</out_svc>
				<parent>8</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>8-13</name>
				<configuration>line_configuration:16</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>8</from>
				<to>13</to>
				<power_in>+3.46266e+006 W</power_in>
				<power_out>+3.44399e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>38</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>1401</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>1401-14</name>
				<configuration>line_configuration:24</configuration>
				<length>+425 ft</length>
				<status>CLOSED</status>
				<from>1401</from>
				<to>14</to>
				<power_in>+68117.2 W</power_in>
				<power_out>+68003.9 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>39</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>13</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>13-34</name>
				<configuration>line_configuration:26</configuration>
				<length>+150 ft</length>
				<status>CLOSED</status>
				<from>13</from>
				<to>34</to>
				<power_in>+113383 W</power_in>
				<power_out>+113273 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>40</id>
				<rank>24</rank>
				<out_svc>NEVER</out_svc>
				<parent>13</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>13-18</name>
				<configuration>line_configuration:17</configuration>
				<length>+825 ft</length>
				<status>CLOSED</status>
				<from>13</from>
				<to>18</to>
				<power_in>+1.32073e+006 W</power_in>
				<power_out>+1.31151e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>41</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>14</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>14-11</name>
				<configuration>line_configuration:24</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>14</from>
				<to>11</to>
				<power_in>+45458.1 W</power_in>
				<power_out>+45428.3 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>42</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>14</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>14-10</name>
				<configuration>line_configuration:24</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>14</from>
				<to>10</to>
				<power_in>+22551.6 W</power_in>
				<power_out>+22544.3 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>43</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>15</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>15-16</name>
				<configuration>line_configuration:26</configuration>
				<length>+375 ft</length>
				<status>CLOSED</status>
				<from>15</from>
				<to>16</to>
				<power_in>+44764.3 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>44</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>15</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>15-17</name>
				<configuration>line_configuration:26</configuration>
				<length>+350 ft</length>
				<status>CLOSED</status>
				<from>15</from>
				<to>17</to>
				<power_in>+22370.7 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>45</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>18</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>18-19</name>
				<configuration>line_configuration:24</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>18</from>
				<to>19</to>
				<power_in>+89567.1 W</power_in>
				<power_out>+89450.5 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>46</id>
				<rank>15</rank>
				<out_svc>NEVER</out_svc>
				<parent>18</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>18-21</name>
				<configuration>line_configuration:17</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>18</from>
				<to>21</to>
				<power_in>+316802 W</power_in>
				<power_out>+316576 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>47</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>19</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>19-20</name>
				<configuration>line_configuration:24</configuration>
				<length>+325 ft</length>
				<status>CLOSED</status>
				<from>19</from>
				<to>20</to>
				<power_in>+44749.8 W</power_in>
				<power_out>+44712.2 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>48</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>21</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>21-22</name>
				<configuration>line_configuration:25</configuration>
				<length>+525 ft</length>
				<status>CLOSED</status>
				<from>21</from>
				<to>22</to>
				<power_in>+47680.7 W</power_in>
				<power_out>+47615 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>49</id>
				<rank>13</rank>
				<out_svc>NEVER</out_svc>
				<parent>21</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>21-23</name>
				<configuration>line_configuration:17</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>21</from>
				<to>23</to>
				<power_in>+268895 W</power_in>
				<power_out>+268690 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>50</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>23</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>23-24</name>
				<configuration>line_configuration:26</configuration>
				<length>+550 ft</length>
				<status>CLOSED</status>
				<from>23</from>
				<to>24</to>
				<power_in>+44785.4 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>51</id>
				<rank>11</rank>
				<out_svc>NEVER</out_svc>
				<parent>23</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>23-25</name>
				<configuration>line_configuration:17</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>23</from>
				<to>25</to>
				<power_in>+223905 W</power_in>
				<power_out>+223740 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>52</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>2601</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>2601-26</name>
				<configuration>line_configuration:22</configuration>
				<length>+350 ft</length>
				<status>CLOSED</status>
				<from>2601</from>
				<to>26</to>
				<power_in>+89519.3 W</power_in>
				<power_out>+89486.2 W</power_out>
				<phases>ACN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>53</id>
				<rank>9</rank>
				<out_svc>NEVER</out_svc>
				<parent>25</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>25-28</name>
				<configuration>line_configuration:17</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>25</from>
				<to>28</to>
				<power_in>+134228 W</power_in>
				<power_out>+134181 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>54</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>26</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>26-27</name>
				<configuration>line_configuration:22</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>26</from>
				<to>27</to>
				<power_in>+44729.3 W</power_in>
				<power_out>+44713.9 W</power_out>
				<phases>ACN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>55</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>26</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>26-31</name>
				<configuration>line_configuration:26</configuration>
				<length>+225 ft</length>
				<status>CLOSED</status>
				<from>26</from>
				<to>31</to>
				<power_in>+44756.8 W</power_in>
				<power_out>+44730.2 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>56</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>27</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>27-33</name>
				<configuration>line_configuration:24</configuration>
				<length>+500 ft</length>
				<status>CLOSED</status>
				<from>27</from>
				<to>33</to>
				<power_in>+44713.9 W</power_in>
				<power_out>+44656.1 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>57</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>28</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>28-29</name>
				<configuration>line_configuration:17</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>28</from>
				<to>29</to>
				<power_in>+89480.8 W</power_in>
				<power_out>+89453.4 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>58</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>29</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>29-30</name>
				<configuration>line_configuration:17</configuration>
				<length>+350 ft</length>
				<status>CLOSED</status>
				<from>29</from>
				<to>30</to>
				<power_in>+44741.7 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>59</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>30</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>30-250</name>
				<configuration>line_configuration:17</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>30</from>
				<to>250</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>60</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>31</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>31-32</name>
				<configuration>line_configuration:26</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>31</from>
				<to>32</to>
				<power_in>+22369.5 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>61</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>34</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>34-15</name>
				<configuration>line_configuration:26</configuration>
				<length>+100 ft</length>
				<status>CLOSED</status>
				<from>34</from>
				<to>15</to>
				<power_in>+67160.7 W</power_in>
				<power_out>+67134.9 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>62</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>35</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>35-36</name>
				<configuration>line_configuration:23</configuration>
				<length>+650 ft</length>
				<status>CLOSED</status>
				<from>35</from>
				<to>36</to>
				<power_in>+90009.1 W</power_in>
				<power_out>+89947 W</power_out>
				<phases>ABN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>63</id>
				<rank>18</rank>
				<out_svc>NEVER</out_svc>
				<parent>35</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>35-40</name>
				<configuration>line_configuration:16</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>35</from>
				<to>40</to>
				<power_in>+769459 W</power_in>
				<power_out>+768514 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>64</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>36</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>36-37</name>
				<configuration>line_configuration:24</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>36</from>
				<to>37</to>
				<power_in>+44529.2 W</power_in>
				<power_out>+44494.1 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>65</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>36</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>36-38</name>
				<configuration>line_configuration:25</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>36</from>
				<to>38</to>
				<power_in>+45417.7 W</power_in>
				<power_out>+45389.3 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>66</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>38</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>38-39</name>
				<configuration>line_configuration:25</configuration>
				<length>+325 ft</length>
				<status>CLOSED</status>
				<from>38</from>
				<to>39</to>
				<power_in>+22369.7 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>67</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>40</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>40-41</name>
				<configuration>line_configuration:26</configuration>
				<length>+325 ft</length>
				<status>CLOSED</status>
				<from>40</from>
				<to>41</to>
				<power_in>+22370.1 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>68</id>
				<rank>16</rank>
				<out_svc>NEVER</out_svc>
				<parent>40</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>40-42</name>
				<configuration>line_configuration:16</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>40</from>
				<to>42</to>
				<power_in>+746294 W</power_in>
				<power_out>+745394 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>69</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>42</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>42-43</name>
				<configuration>line_configuration:25</configuration>
				<length>+500 ft</length>
				<status>CLOSED</status>
				<from>42</from>
				<to>43</to>
				<power_in>+47240.5 W</power_in>
				<power_out>+47178.4 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>70</id>
				<rank>14</rank>
				<out_svc>NEVER</out_svc>
				<parent>42</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>42-44</name>
				<configuration>line_configuration:16</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>42</from>
				<to>44</to>
				<power_in>+676350 W</power_in>
				<power_out>+675756 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>71</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>44</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>44-45</name>
				<configuration>line_configuration:24</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>44</from>
				<to>45</to>
				<power_in>+44618.8 W</power_in>
				<power_out>+44595.4 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>72</id>
				<rank>12</rank>
				<out_svc>NEVER</out_svc>
				<parent>44</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>44-47</name>
				<configuration>line_configuration:16</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>44</from>
				<to>47</to>
				<power_in>+631553 W</power_in>
				<power_out>+630901 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>73</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>45</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>45-46</name>
				<configuration>line_configuration:24</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>45</from>
				<to>46</to>
				<power_in>+22369.6 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>74</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>47</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>47-48</name>
				<configuration>line_configuration:19</configuration>
				<length>+150 ft</length>
				<status>CLOSED</status>
				<from>47</from>
				<to>48</to>
				<power_in>+262242 W</power_in>
				<power_out>+262173 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>75</id>
				<rank>10</rank>
				<out_svc>NEVER</out_svc>
				<parent>47</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>47-49</name>
				<configuration>line_configuration:19</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>47</from>
				<to>49</to>
				<power_in>+238794 W</power_in>
				<power_out>+238700 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>76</id>
				<rank>8</rank>
				<out_svc>NEVER</out_svc>
				<parent>49</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>49-50</name>
				<configuration>line_configuration:19</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>49</from>
				<to>50</to>
				<power_in>+67101.3 W</power_in>
				<power_out>+67085.7 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>77</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>50</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>50-51</name>
				<configuration>line_configuration:19</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>50</from>
				<to>51</to>
				<power_in>+22364.4 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>78</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>51</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>51-151</name>
				<configuration>line_configuration:19</configuration>
				<length>+700 ft</length>
				<status>CLOSED</status>
				<from>51</from>
				<to>151</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>79</id>
				<rank>33</rank>
				<out_svc>NEVER</out_svc>
				<parent>52</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>52-53</name>
				<configuration>line_configuration:16</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>52</from>
				<to>53</to>
				<power_in>+2.02017e+006 W</power_in>
				<power_out>+2.01674e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>80</id>
				<rank>31</rank>
				<out_svc>NEVER</out_svc>
				<parent>53</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>53-54</name>
				<configuration>line_configuration:16</configuration>
				<length>+125 ft</length>
				<status>CLOSED</status>
				<from>53</from>
				<to>54</to>
				<power_in>+1.97501e+006 W</power_in>
				<power_out>+1.973e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>81</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>54</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>54-55</name>
				<configuration>line_configuration:16</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>54</from>
				<to>55</to>
				<power_in>+44817.2 W</power_in>
				<power_out>+44810.9 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>82</id>
				<rank>29</rank>
				<out_svc>NEVER</out_svc>
				<parent>54</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>54-57</name>
				<configuration>line_configuration:18</configuration>
				<length>+350 ft</length>
				<status>CLOSED</status>
				<from>54</from>
				<to>57</to>
				<power_in>+1.9312e+006 W</power_in>
				<power_out>+1.92591e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>83</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>55</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>55-56</name>
				<configuration>line_configuration:16</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>55</from>
				<to>56</to>
				<power_in>+22364.4 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>84</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>57</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>57-58</name>
				<configuration>line_configuration:25</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>57</from>
				<to>58</to>
				<power_in>+45466.3 W</power_in>
				<power_out>+45437.9 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>85</id>
				<rank>27</rank>
				<out_svc>NEVER</out_svc>
				<parent>57</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>57-60</name>
				<configuration>line_configuration:18</configuration>
				<length>+750 ft</length>
				<status>CLOSED</status>
				<from>57</from>
				<to>60</to>
				<power_in>+1.88337e+006 W</power_in>
				<power_out>+1.8726e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>86</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>58</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>58-59</name>
				<configuration>line_configuration:25</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>58</from>
				<to>59</to>
				<power_in>+22367.6 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>87</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>60</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>60-61</name>
				<configuration>line_configuration:20</configuration>
				<length>+550 ft</length>
				<status>CLOSED</status>
				<from>60</from>
				<to>61</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>93</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>67</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>67-68</name>
				<configuration>line_configuration:24</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>67</from>
				<to>68</to>
				<power_in>+134657 W</power_in>
				<power_out>+134461 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>94</id>
				<rank>17</rank>
				<out_svc>NEVER</out_svc>
				<parent>67</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>67-72</name>
				<configuration>line_configuration:18</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>67</from>
				<to>72</to>
				<power_in>+971867 W</power_in>
				<power_out>+971692 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>95</id>
				<rank>19</rank>
				<out_svc>NEVER</out_svc>
				<parent>67</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>67-97</name>
				<configuration>line_configuration:18</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>67</from>
				<to>97</to>
				<power_in>+500257 W</power_in>
				<power_out>+499882 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>96</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>68</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>68-69</name>
				<configuration>line_configuration:24</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>68</from>
				<to>69</to>
				<power_in>+112100 W</power_in>
				<power_out>+111913 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>97</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>69</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>69-70</name>
				<configuration>line_configuration:24</configuration>
				<length>+325 ft</length>
				<status>CLOSED</status>
				<from>69</from>
				<to>70</to>
				<power_in>+67191.8 W</power_in>
				<power_out>+67112 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>98</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>70</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>70-71</name>
				<configuration>line_configuration:24</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>70</from>
				<to>71</to>
				<power_in>+44751.4 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>99</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>72</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>72-73</name>
				<configuration>line_configuration:26</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>72</from>
				<to>73</to>
				<power_in>+136519 W</power_in>
				<power_out>+136231 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>100</id>
				<rank>15</rank>
				<out_svc>NEVER</out_svc>
				<parent>72</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>72-76</name>
				<configuration>line_configuration:18</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>72</from>
				<to>76</to>
				<power_in>+872058 W</power_in>
				<power_out>+872079 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>101</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>73</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>73-74</name>
				<configuration>line_configuration:26</configuration>
				<length>+350 ft</length>
				<status>CLOSED</status>
				<from>73</from>
				<to>74</to>
				<power_in>+91509.9 W</power_in>
				<power_out>+91345 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>102</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>74</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>74-75</name>
				<configuration>line_configuration:26</configuration>
				<length>+400 ft</length>
				<status>CLOSED</status>
				<from>74</from>
				<to>75</to>
				<power_in>+44766.6 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>103</id>
				<rank>11</rank>
				<out_svc>NEVER</out_svc>
				<parent>76</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>76-77</name>
				<configuration>line_configuration:21</configuration>
				<length>+400 ft</length>
				<status>CLOSED</status>
				<from>76</from>
				<to>77</to>
				<power_in>+578283 W</power_in>
				<power_out>+578880 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>104</id>
				<rank>13</rank>
				<out_svc>NEVER</out_svc>
				<parent>76</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>76-86</name>
				<configuration>line_configuration:18</configuration>
				<length>+700 ft</length>
				<status>CLOSED</status>
				<from>76</from>
				<to>86</to>
				<power_in>+293692 W</power_in>
				<power_out>+293547 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>105</id>
				<rank>9</rank>
				<out_svc>NEVER</out_svc>
				<parent>77</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>77-78</name>
				<configuration>line_configuration:21</configuration>
				<length>+100 ft</length>
				<status>CLOSED</status>
				<from>77</from>
				<to>78</to>
				<power_in>+585433 W</power_in>
				<power_out>+585600 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>106</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>78</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>78-79</name>
				<configuration>line_configuration:21</configuration>
				<length>+225 ft</length>
				<status>CLOSED</status>
				<from>78</from>
				<to>79</to>
				<power_in>+48965 W</power_in>
				<power_out>+48950.6 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>107</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>78</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>78-80</name>
				<configuration>line_configuration:21</configuration>
				<length>+475 ft</length>
				<status>CLOSED</status>
				<from>78</from>
				<to>80</to>
				<power_in>+592655 W</power_in>
				<power_out>+593549 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>108</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>80</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>80-81</name>
				<configuration>line_configuration:21</configuration>
				<length>+475 ft</length>
				<status>CLOSED</status>
				<from>80</from>
				<to>81</to>
				<power_in>+609437 W</power_in>
				<power_out>+610442 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>109</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>81</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>81-82</name>
				<configuration>line_configuration:21</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>81</from>
				<to>82</to>
				<power_in>+623674 W</power_in>
				<power_out>+624258 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>110</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>81</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>81-84</name>
				<configuration>line_configuration:26</configuration>
				<length>+675 ft</length>
				<status>CLOSED</status>
				<from>81</from>
				<to>84</to>
				<power_in>+67306 W</power_in>
				<power_out>+67135.4 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>111</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>82</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>82-83</name>
				<configuration>line_configuration:21</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>82</from>
				<to>83</to>
				<power_in>+640309 W</power_in>
				<power_out>+640952 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>112</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>84</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>84-85</name>
				<configuration>line_configuration:26</configuration>
				<length>+475 ft</length>
				<status>CLOSED</status>
				<from>84</from>
				<to>85</to>
				<power_in>+44774.7 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>113</id>
				<rank>11</rank>
				<out_svc>NEVER</out_svc>
				<parent>86</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>86-87</name>
				<configuration>line_configuration:21</configuration>
				<length>+450 ft</length>
				<status>CLOSED</status>
				<from>86</from>
				<to>87</to>
				<power_in>+272785 W</power_in>
				<power_out>+272739 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>114</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>87</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>87-88</name>
				<configuration>line_configuration:24</configuration>
				<length>+175 ft</length>
				<status>CLOSED</status>
				<from>87</from>
				<to>88</to>
				<power_in>+52849 W</power_in>
				<power_out>+52847.2 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>115</id>
				<rank>9</rank>
				<out_svc>NEVER</out_svc>
				<parent>87</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>87-89</name>
				<configuration>line_configuration:21</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>87</from>
				<to>89</to>
				<power_in>+180913 W</power_in>
				<power_out>+180899 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>116</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>89</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>89-90</name>
				<configuration>line_configuration:25</configuration>
				<length>+225 ft</length>
				<status>CLOSED</status>
				<from>89</from>
				<to>90</to>
				<power_in>+54092.8 W</power_in>
				<power_out>+54089.1 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>117</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>89</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>89-91</name>
				<configuration>line_configuration:21</configuration>
				<length>+225 ft</length>
				<status>CLOSED</status>
				<from>89</from>
				<to>91</to>
				<power_in>+142396 W</power_in>
				<power_out>+142386 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>118</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>91</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>91-92</name>
				<configuration>line_configuration:26</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>91</from>
				<to>92</to>
				<power_in>+99338.2 W</power_in>
				<power_out>+99304.4 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>119</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>91</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>91-93</name>
				<configuration>line_configuration:21</configuration>
				<length>+225 ft</length>
				<status>CLOSED</status>
				<from>91</from>
				<to>93</to>
				<power_in>+89514.9 W</power_in>
				<power_out>+89494.4 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>120</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>93</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>93-94</name>
				<configuration>line_configuration:24</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>93</from>
				<to>94</to>
				<power_in>+44751 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>121</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>93</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>93-95</name>
				<configuration>line_configuration:21</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>93</from>
				<to>95</to>
				<power_in>+44743.4 W</power_in>
				<power_out>+44726.9 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>122</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>95</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>95-96</name>
				<configuration>line_configuration:25</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>95</from>
				<to>96</to>
				<power_in>+22366.2 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>123</id>
				<rank>9</rank>
				<out_svc>NEVER</out_svc>
				<parent>97</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>97-98</name>
				<configuration>line_configuration:18</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>97</from>
				<to>98</to>
				<power_in>+136414 W</power_in>
				<power_out>+136385 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>124</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>98</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>98-99</name>
				<configuration>line_configuration:18</configuration>
				<length>+550 ft</length>
				<status>CLOSED</status>
				<from>98</from>
				<to>99</to>
				<power_in>+91663.8 W</power_in>
				<power_out>+91613.2 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>125</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>99</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>99-100</name>
				<configuration>line_configuration:18</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>99</from>
				<to>100</to>
				<power_in>+46891.9 W</power_in>
				<power_out>+46873.6 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>126</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>100</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>100-450</name>
				<configuration>line_configuration:18</configuration>
				<length>+800 ft</length>
				<status>CLOSED</status>
				<from>100</from>
				<to>450</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>127</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>101</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>101-102</name>
				<configuration>line_configuration:26</configuration>
				<length>+225 ft</length>
				<status>CLOSED</status>
				<from>101</from>
				<to>102</to>
				<power_in>+112188 W</power_in>
				<power_out>+112030 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>128</id>
				<rank>13</rank>
				<out_svc>NEVER</out_svc>
				<parent>101</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>101-105</name>
				<configuration>line_configuration:18</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>101</from>
				<to>105</to>
				<power_in>+251073 W</power_in>
				<power_out>+250855 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>129</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>102</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>102-103</name>
				<configuration>line_configuration:26</configuration>
				<length>+325 ft</length>
				<status>CLOSED</status>
				<from>102</from>
				<to>103</to>
				<power_in>+89669 W</power_in>
				<power_out>+89522 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>130</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>103</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>103-104</name>
				<configuration>line_configuration:26</configuration>
				<length>+700 ft</length>
				<status>CLOSED</status>
				<from>103</from>
				<to>104</to>
				<power_in>+44800.6 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>131</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>105</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>105-106</name>
				<configuration>line_configuration:25</configuration>
				<length>+225 ft</length>
				<status>CLOSED</status>
				<from>105</from>
				<to>106</to>
				<power_in>+89606 W</power_in>
				<power_out>+89506.4 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>132</id>
				<rank>11</rank>
				<out_svc>NEVER</out_svc>
				<parent>105</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>105-108</name>
				<configuration>line_configuration:18</configuration>
				<length>+325 ft</length>
				<status>CLOSED</status>
				<from>105</from>
				<to>108</to>
				<power_in>+161249 W</power_in>
				<power_out>+161023 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>133</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>106</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>106-107</name>
				<configuration>line_configuration:25</configuration>
				<length>+575 ft</length>
				<status>CLOSED</status>
				<from>106</from>
				<to>107</to>
				<power_in>+44785.1 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>134</id>
				<rank>9</rank>
				<out_svc>NEVER</out_svc>
				<parent>108</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>108-109</name>
				<configuration>line_configuration:24</configuration>
				<length>+450 ft</length>
				<status>CLOSED</status>
				<from>108</from>
				<to>109</to>
				<power_in>+161023 W</power_in>
				<power_out>+160390 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>135</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>108</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>108-300</name>
				<configuration>line_configuration:18</configuration>
				<length>+1000 ft</length>
				<status>CLOSED</status>
				<from>108</from>
				<to>300</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>136</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>109</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>109-110</name>
				<configuration>line_configuration:24</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>109</from>
				<to>110</to>
				<power_in>+115672 W</power_in>
				<power_out>+115452 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>137</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>110</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>110-111</name>
				<configuration>line_configuration:24</configuration>
				<length>+575 ft</length>
				<status>CLOSED</status>
				<from>110</from>
				<to>111</to>
				<power_in>+22376.5 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>138</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>110</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>110-112</name>
				<configuration>line_configuration:24</configuration>
				<length>+125 ft</length>
				<status>CLOSED</status>
				<from>110</from>
				<to>112</to>
				<power_in>+93078.8 W</power_in>
				<power_out>+93019.5 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>139</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>112</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>112-113</name>
				<configuration>line_configuration:24</configuration>
				<length>+525 ft</length>
				<status>CLOSED</status>
				<from>112</from>
				<to>113</to>
				<power_in>+69986.5 W</power_in>
				<power_out>+69844.5 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>140</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>113</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>113-114</name>
				<configuration>line_configuration:24</configuration>
				<length>+325 ft</length>
				<status>CLOSED</status>
				<from>113</from>
				<to>114</to>
				<power_in>+22369.7 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>141</id>
				<rank>20</rank>
				<out_svc>NEVER</out_svc>
				<parent>135</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>135-35</name>
				<configuration>line_configuration:19</configuration>
				<length>+375 ft</length>
				<status>CLOSED</status>
				<from>135</from>
				<to>35</to>
				<power_in>+906328 W</power_in>
				<power_out>+904336 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>142</id>
				<rank>45</rank>
				<out_svc>NEVER</out_svc>
				<parent>149</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>149-1</name>
				<configuration>line_configuration:16</configuration>
				<length>+400 ft</length>
				<status>CLOSED</status>
				<from>149</from>
				<to>1</to>
				<power_in>+3.86618e+006 W</power_in>
				<power_out>+3.83457e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>143</id>
				<rank>35</rank>
				<out_svc>NEVER</out_svc>
				<parent>152</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>152-52</name>
				<configuration>line_configuration:16</configuration>
				<length>+400 ft</length>
				<status>CLOSED</status>
				<from>152</from>
				<to>52</to>
				<power_in>+2.06964e+006 W</power_in>
				<power_out>+2.06227e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>144</id>
				<rank>21</rank>
				<out_svc>NEVER</out_svc>
				<parent>6701</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>6701-67</name>
				<configuration>line_configuration:21</configuration>
				<length>+350 ft</length>
				<status>CLOSED</status>
				<from>6701</from>
				<to>67</to>
				<power_in>+1.46818e+006 W</power_in>
				<power_out>+1.46593e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>145</id>
				<rank>15</rank>
				<out_svc>NEVER</out_svc>
				<parent>197</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>197-101</name>
				<configuration>line_configuration:18</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>197</from>
				<to>101</to>
				<power_in>+363469 W</power_in>
				<power_out>+363261 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
		</overhead_line_list>
		<underground_line_list>
			<inherits_from>line</inherits_from>
			<underground_line>
				<id>88</id>
				<rank>9</rank>
				<out_svc>NEVER</out_svc>
				<parent>60</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>60-62</name>
				<configuration>line_configuration:27</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>60</from>
				<to>62</to>
				<power_in>+430894 W</power_in>
				<power_out>+430318 W</power_out>
				<phases>ABC</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>89</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>62</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>62-63</name>
				<configuration>line_configuration:27</configuration>
				<length>+175 ft</length>
				<status>CLOSED</status>
				<from>62</from>
				<to>63</to>
				<power_in>+386003 W</power_in>
				<power_out>+385696 W</power_out>
				<phases>ABC</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>90</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>63</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>63-64</name>
				<configuration>line_configuration:27</configuration>
				<length>+350 ft</length>
				<status>CLOSED</status>
				<from>63</from>
				<to>64</to>
				<power_in>+342394 W</power_in>
				<power_out>+341871 W</power_out>
				<phases>ABC</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>91</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>64</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>64-65</name>
				<configuration>line_configuration:27</configuration>
				<length>+425 ft</length>
				<status>CLOSED</status>
				<from>64</from>
				<to>65</to>
				<power_in>+257764 W</power_in>
				<power_out>+257339 W</power_out>
				<phases>ABC</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>92</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>65</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>65-66</name>
				<configuration>line_configuration:27</configuration>
				<length>+325 ft</length>
				<status>CLOSED</status>
				<from>65</from>
				<to>66</to>
				<power_in>+82846.5 W</power_in>
				<power_out>+82764.7 W</power_out>
				<phases>ABC</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</underground_line>
		</underground_line_list>
		<overhead_line_conductor_list>
			<overhead_line_conductor>
				<id>0</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(overhead_line_conductor:0)</name>
				<geometric_mean_radius>+0.0244 ft</geometric_mean_radius>
				<resistance>+0.306 Ohm/mile</resistance>
				<rating.summer.continuous>+0 A</rating.summer.continuous>
				<rating.summer.emergency>+0 A</rating.summer.emergency>
				<rating.winter.continuous>+0 A</rating.winter.continuous>
				<rating.winter.emergency>+0 A</rating.winter.emergency>
			</overhead_line_conductor>
			<overhead_line_conductor>
				<id>1</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(overhead_line_conductor:1)</name>
				<geometric_mean_radius>+0.00446 ft</geometric_mean_radius>
				<resistance>+1.12 Ohm/mile</resistance>
				<rating.summer.continuous>+0 A</rating.summer.continuous>
				<rating.summer.emergency>+0 A</rating.summer.emergency>
				<rating.winter.continuous>+0 A</rating.winter.continuous>
				<rating.winter.emergency>+0 A</rating.winter.emergency>
			</overhead_line_conductor>
			<overhead_line_conductor>
				<id>2</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(overhead_line_conductor:2)</name>
				<geometric_mean_radius>+0.00814 ft</geometric_mean_radius>
				<resistance>+0.592 Ohm/mile</resistance>
				<rating.summer.continuous>+0 A</rating.summer.continuous>
				<rating.summer.emergency>+0 A</rating.summer.emergency>
				<rating.winter.continuous>+0 A</rating.winter.continuous>
				<rating.winter.emergency>+0 A</rating.winter.emergency>
			</overhead_line_conductor>
		</overhead_line_conductor_list>
		<underground_line_conductor_list>
			<underground_line_conductor>
				<id>3</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(underground_line_conductor:3)</name>
				<outer_diameter>+1.06 in</outer_diameter>
				<conductor_gmr>+0.0111 ft</conductor_gmr>
				<conductor_diameter>+0.368 in</conductor_diameter>
				<conductor_resistance>+0.97 Ohm/mile</conductor_resistance>
				<neutral_gmr>+0.0111 ft</neutral_gmr>
				<neutral_diameter>+0.0640837 in</neutral_diameter>
				<neutral_resistance>+0.97 Ohm/mile</neutral_resistance>
				<neutral_strands>6</neutral_strands>
				<shield_gmr>+0 ft</shield_gmr>
				<shield_resistance>+0 Ohm/mile</shield_resistance>
				<rating.summer.continuous>+1000 A</rating.summer.continuous>
				<rating.summer.emergency>+2000 A</rating.summer.emergency>
				<rating.winter.continuous>+1000 A</rating.winter.continuous>
				<rating.winter.emergency>+2000 A</rating.winter.emergency>
			</underground_line_conductor>
		</underground_line_conductor_list>
		<line_configuration_list>
			<line_configuration>
				<id>16</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:16)</name>
				<conductor_A>overhead_line_conductor:0</conductor_A>
				<conductor_B>overhead_line_conductor:0</conductor_B>
				<conductor_C>overhead_line_conductor:0</conductor_C>
				<conductor_N>overhead_line_conductor:2</conductor_N>
				<spacing>line_spacing:4</spacing>
			</line_configuration>
			<line_configuration>
				<id>17</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:17)</name>
				<conductor_A>overhead_line_conductor:0</conductor_A>
				<conductor_B>overhead_line_conductor:0</conductor_B>
				<conductor_C>overhead_line_conductor:0</conductor_C>
				<conductor_N>overhead_line_conductor:2</conductor_N>
				<spacing>line_spacing:5</spacing>
			</line_configuration>
			<line_configuration>
				<id>18</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:18)</name>
				<conductor_A>overhead_line_conductor:0</conductor_A>
				<conductor_B>overhead_line_conductor:0</conductor_B>
				<conductor_C>overhead_line_conductor:0</conductor_C>
				<conductor_N>overhead_line_conductor:2</conductor_N>
				<spacing>line_spacing:6</spacing>
			</line_configuration>
			<line_configuration>
				<id>19</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:19)</name>
				<conductor_A>overhead_line_conductor:0</conductor_A>
				<conductor_B>overhead_line_conductor:0</conductor_B>
				<conductor_C>overhead_line_conductor:0</conductor_C>
				<conductor_N>overhead_line_conductor:2</conductor_N>
				<spacing>line_spacing:7</spacing>
			</line_configuration>
			<line_configuration>
				<id>20</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:20)</name>
				<conductor_A>overhead_line_conductor:0</conductor_A>
				<conductor_B>overhead_line_conductor:0</conductor_B>
				<conductor_C>overhead_line_conductor:0</conductor_C>
				<conductor_N>overhead_line_conductor:2</conductor_N>
				<spacing>line_spacing:8</spacing>
			</line_configuration>
			<line_configuration>
				<id>21</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:21)</name>
				<conductor_A>overhead_line_conductor:0</conductor_A>
				<conductor_B>overhead_line_conductor:0</conductor_B>
				<conductor_C>overhead_line_conductor:0</conductor_C>
				<conductor_N>overhead_line_conductor:2</conductor_N>
				<spacing>line_spacing:9</spacing>
			</line_configuration>
			<line_configuration>
				<id>22</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:22)</name>
				<conductor_A>overhead_line_conductor:0</conductor_A>
				<conductor_C>overhead_line_conductor:0</conductor_C>
				<conductor_N>overhead_line_conductor:2</conductor_N>
				<spacing>line_spacing:10</spacing>
			</line_configuration>
			<line_configuration>
				<id>23</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:23)</name>
				<conductor_A>overhead_line_conductor:0</conductor_A>
				<conductor_B>overhead_line_conductor:0</conductor_B>
				<conductor_N>overhead_line_conductor:2</conductor_N>
				<spacing>line_spacing:11</spacing>
			</line_configuration>
			<line_configuration>
				<id>24</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:24)</name>
				<conductor_A>overhead_line_conductor:1</conductor_A>
				<conductor_N>overhead_line_conductor:1</conductor_N>
				<spacing>line_spacing:12</spacing>
			</line_configuration>
			<line_configuration>
				<id>25</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:25)</name>
				<conductor_B>overhead_line_conductor:1</conductor_B>
				<conductor_N>overhead_line_conductor:1</conductor_N>
				<spacing>line_spacing:13</spacing>
			</line_configuration>
			<line_configuration>
				<id>26</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:26)</name>
				<conductor_C>overhead_line_conductor:1</conductor_C>
				<conductor_N>overhead_line_conductor:1</conductor_N>
				<spacing>line_spacing:14</spacing>
			</line_configuration>
			<line_configuration>
				<id>27</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:27)</name>
				<conductor_A>underground_line_conductor:3</conductor_A>
				<conductor_B>underground_line_conductor:3</conductor_B>
				<conductor_C>underground_line_conductor:3</conductor_C>
				<spacing>line_spacing:15</spacing>
			</line_configuration>
		</line_configuration_list>
		<relay_list>
			<inherits_from>link</inherits_from>
		</relay_list>
		<transformer_configuration_list>
			<transformer_configuration>
				<id>292</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(transformer_configuration:292)</name>
				<connect_type>DELTA_DELTA</connect_type>
				<install_type>PADMOUNT</install_type>
				<primary_voltage>+4160 V</primary_voltage>
				<secondary_voltage>+480 V</secondary_voltage>
				<power_rating>+150 kVA</power_rating>
				<powerA_rating>+50 kVA</powerA_rating>
				<powerB_rating>+50 kVA</powerB_rating>
				<powerC_rating>+50 kVA</powerC_rating>
				<resistance>+0.0127 pu</resistance>
				<reactance>+0.0272 pu</reactance>
				<impedance>+0.0127+0.0272j pu</impedance>
			</transformer_configuration>
		</transformer_configuration_list>
		<transformer_list>
			<inherits_from>link</inherits_from>
			<transformer>
				<id>293</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>611</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>611-610</name>
				<configuration>transformer_configuration:292</configuration>
				<status>CLOSED</status>
				<from>611</from>
				<to>610</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</transformer>
		</transformer_list>
		<load_list>
			<inherits_from>node</inherits_from>
			<load>
				<id>195</id>
				<rank>44</rank>
				<out_svc>NEVER</out_svc>
				<parent>149-1</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>1</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2478.92-29.6147j V</voltage_A>
				<voltage_B>-1261.46-2160.45j V</voltage_B>
				<voltage_C>-1227.61+2158.18j V</voltage_C>
				<voltage_AB>+3740.37+2130.84j V</voltage_AB>
				<voltage_BC>-33.8513-4318.63j V</voltage_BC>
				<voltage_CA>-3706.52+2187.8j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>196</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>1-2</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>2</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+20000+10000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2478.92-29.6147j V</voltage_A>
				<voltage_B>-1261.35-2159.9j V</voltage_B>
				<voltage_C>-1227.61+2158.18j V</voltage_C>
				<voltage_AB>+3740.26+2130.29j V</voltage_AB>
				<voltage_BC>-33.7398-4318.08j V</voltage_BC>
				<voltage_CA>-3706.52+2187.8j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+20000+10000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>197</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>3-4</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>4</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2478.92-29.6147j V</voltage_A>
				<voltage_B>-1261.46-2160.45j V</voltage_B>
				<voltage_C>-1223.52+2154.56j V</voltage_C>
				<voltage_AB>+3740.37+2130.84j V</voltage_AB>
				<voltage_BC>-37.9413-4315.01j V</voltage_BC>
				<voltage_CA>-3702.43+2184.17j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>198</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>3-5</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>5</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>-0.55781+9.2933j A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2478.92-29.6147j V</voltage_A>
				<voltage_B>-1261.46-2160.45j V</voltage_B>
				<voltage_C>-1222+2153.22j V</voltage_C>
				<voltage_AB>+3740.37+2130.84j V</voltage_AB>
				<voltage_BC>-39.4602-4313.67j V</voltage_BC>
				<voltage_CA>-3700.91+2182.83j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>-0.55781+9.2933j A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>199</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>5-6</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>6</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+115.371+57.6853j Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2478.92-29.6147j V</voltage_A>
				<voltage_B>-1261.46-2160.45j V</voltage_B>
				<voltage_C>-1220.71+2152.08j V</voltage_C>
				<voltage_AB>+3740.37+2130.84j V</voltage_AB>
				<voltage_BC>-40.7451-4312.53j V</voltage_BC>
				<voltage_CA>-3699.63+2181.69j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0.00693417-0.00346708j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>200</id>
				<rank>42</rank>
				<out_svc>NEVER</out_svc>
				<parent>1-7</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>7</name>
				<load_class>U</load_class>
				<constant_power_A>+20000+10000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2457.92-50.9645j V</voltage_A>
				<voltage_B>-1268.15-2152.38j V</voltage_B>
				<voltage_C>-1210.75+2149.69j V</voltage_C>
				<voltage_AB>+3726.07+2101.41j V</voltage_AB>
				<voltage_BC>-57.4036-4302.06j V</voltage_BC>
				<voltage_CA>-3668.67+2200.65j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+20000+10000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>201</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>8-9</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>9</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2440.68-66.0666j V</voltage_A>
				<voltage_B>-1272.49-2146.86j V</voltage_B>
				<voltage_C>-1199.4+2144.12j V</voltage_C>
				<voltage_AB>+3713.17+2080.8j V</voltage_AB>
				<voltage_BC>-73.0856-4290.98j V</voltage_BC>
				<voltage_CA>-3640.08+2210.18j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>202</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>14-10</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>10</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+8.3272-4.1636j A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2420.56-67.2262j V</voltage_A>
				<voltage_B>-1272.49-2146.86j V</voltage_B>
				<voltage_C>-1199.4+2144.12j V</voltage_C>
				<voltage_AB>+3693.05+2079.64j V</voltage_AB>
				<voltage_BC>-73.0856-4290.98j V</voltage_BC>
				<voltage_CA>-3619.96+2211.34j V</voltage_CA>
				<current_A>+8.3272-4.1636j A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>203</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>14-11</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>11</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+115.371+57.6853j Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2419.74-67.4549j V</voltage_A>
				<voltage_B>-1272.49-2146.86j V</voltage_B>
				<voltage_C>-1199.4+2144.12j V</voltage_C>
				<voltage_AB>+3692.23+2079.41j V</voltage_AB>
				<voltage_BC>-73.0856-4290.98j V</voltage_BC>
				<voltage_CA>-3619.15+2211.57j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0.00693417-0.00346708j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>204</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>8-12</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>12</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+20000+10000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2444.23-64.9424j V</voltage_A>
				<voltage_B>-1272.34-2146.16j V</voltage_B>
				<voltage_C>-1199.4+2144.12j V</voltage_C>
				<voltage_AB>+3716.57+2081.21j V</voltage_AB>
				<voltage_BC>-72.9372-4290.27j V</voltage_BC>
				<voltage_CA>-3643.64+2209.06j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+20000+10000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>205</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>15-16</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>16</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2426.16-84.2244j V</voltage_A>
				<voltage_B>-1277.93-2138.2j V</voltage_B>
				<voltage_C>-1177.1+2132.24j V</voltage_C>
				<voltage_AB>+3704.08+2053.97j V</voltage_AB>
				<voltage_BC>-100.824-4270.44j V</voltage_BC>
				<voltage_CA>-3603.26+2216.46j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>206</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>15-17</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>17</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+20000+10000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2426.16-84.2244j V</voltage_A>
				<voltage_B>-1277.93-2138.2j V</voltage_B>
				<voltage_C>-1178.08+2133.13j V</voltage_C>
				<voltage_AB>+3704.08+2053.97j V</voltage_AB>
				<voltage_BC>-99.8496-4271.32j V</voltage_BC>
				<voltage_CA>-3604.24+2217.35j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+20000+10000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>207</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>18-19</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>19</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2401.09-103.322j V</voltage_A>
				<voltage_B>-1281.95-2124.75j V</voltage_B>
				<voltage_C>-1170.08+2121.12j V</voltage_C>
				<voltage_AB>+3683.03+2021.42j V</voltage_AB>
				<voltage_BC>-111.869-4245.87j V</voltage_BC>
				<voltage_CA>-3571.17+2224.44j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>208</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>19-20</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>20</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+16.6543-8.3272j A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2399.03-104.022j V</voltage_A>
				<voltage_B>-1281.95-2124.75j V</voltage_B>
				<voltage_C>-1170.08+2121.12j V</voltage_C>
				<voltage_AB>+3680.98+2020.72j V</voltage_AB>
				<voltage_BC>-111.869-4245.87j V</voltage_BC>
				<voltage_CA>-3569.11+2225.14j V</voltage_CA>
				<current_A>+16.6543-8.3272j A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>209</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>21-22</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>22</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+115.371+57.6853j Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2402.94-104.577j V</voltage_A>
				<voltage_B>-1281.21-2121.38j V</voltage_B>
				<voltage_C>-1167.87+2119.04j V</voltage_C>
				<voltage_AB>+3684.15+2016.81j V</voltage_AB>
				<voltage_BC>-113.342-4240.42j V</voltage_BC>
				<voltage_CA>-3570.81+2223.62j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0.00693417-0.00346708j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>210</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>23-24</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>24</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2401.91-106.865j V</voltage_A>
				<voltage_B>-1281.87-2126.09j V</voltage_B>
				<voltage_C>-1163.27+2114.48j V</voltage_C>
				<voltage_AB>+3683.78+2019.22j V</voltage_AB>
				<voltage_BC>-118.594-4240.56j V</voltage_BC>
				<voltage_CA>-3565.18+2221.34j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>211</id>
				<rank>8</rank>
				<out_svc>NEVER</out_svc>
				<parent>25-28</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>28</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+16.6543-8.3272j A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2399.37-110.369j V</voltage_A>
				<voltage_B>-1282.31-2127.76j V</voltage_B>
				<voltage_C>-1164.69+2114.2j V</voltage_C>
				<voltage_AB>+3681.68+2017.4j V</voltage_AB>
				<voltage_BC>-117.617-4241.96j V</voltage_BC>
				<voltage_CA>-3564.07+2224.57j V</voltage_CA>
				<current_A>+16.6543-8.3272j A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>212</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>28-29</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>29</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+115.371+57.6853j Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2398.94-111.255j V</voltage_A>
				<voltage_B>-1282.27-2128.22j V</voltage_B>
				<voltage_C>-1163.94+2113.37j V</voltage_C>
				<voltage_AB>+3681.21+2016.97j V</voltage_AB>
				<voltage_BC>-118.328-4241.59j V</voltage_BC>
				<voltage_CA>-3562.88+2224.63j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0.00693417-0.00346708j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>213</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>29-30</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>30</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2399.57-111.419j V</voltage_A>
				<voltage_B>-1281.8-2128.4j V</voltage_B>
				<voltage_C>-1162.6+2112.86j V</voltage_C>
				<voltage_AB>+3681.37+2016.98j V</voltage_AB>
				<voltage_BC>-119.204-4241.26j V</voltage_BC>
				<voltage_CA>-3562.17+2224.28j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>214</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>26-31</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>31</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+20000+10000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2399.67-110.361j V</voltage_A>
				<voltage_B>-1282.1-2127.24j V</voltage_B>
				<voltage_C>-1155.58+2099.93j V</voltage_C>
				<voltage_AB>+3681.77+2016.88j V</voltage_AB>
				<voltage_BC>-126.518-4227.18j V</voltage_BC>
				<voltage_CA>-3555.26+2210.3j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+20000+10000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>215</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>31-32</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>32</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+20000+10000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2399.67-110.361j V</voltage_A>
				<voltage_B>-1282.1-2127.24j V</voltage_B>
				<voltage_C>-1154.84+2099.26j V</voltage_C>
				<voltage_AB>+3681.77+2016.88j V</voltage_AB>
				<voltage_BC>-127.259-4226.5j V</voltage_BC>
				<voltage_CA>-3554.51+2209.62j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+20000+10000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>216</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>27-33</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>33</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+16.6543-8.3272j A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2395.65-112.174j V</voltage_A>
				<voltage_B>-1282.1-2127.24j V</voltage_B>
				<voltage_C>-1157+2100.68j V</voltage_C>
				<voltage_AB>+3677.75+2015.07j V</voltage_AB>
				<voltage_BC>-125.106-4227.92j V</voltage_BC>
				<voltage_CA>-3552.64+2212.85j V</voltage_CA>
				<current_A>+16.6543-8.3272j A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>217</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>13-34</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>34</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+115.371+57.6853j Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2426.16-84.2244j V</voltage_A>
				<voltage_B>-1277.93-2138.2j V</voltage_B>
				<voltage_C>-1179.66+2134.56j V</voltage_C>
				<voltage_AB>+3704.08+2053.97j V</voltage_AB>
				<voltage_BC>-98.2676-4272.76j V</voltage_BC>
				<voltage_CA>-3605.82+2218.79j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0.00693417-0.00346708j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>218</id>
				<rank>19</rank>
				<out_svc>NEVER</out_svc>
				<parent>135-35</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>35</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2397.49-105.725j V</voltage_A>
				<voltage_B>-1281.96-2117.69j V</voltage_B>
				<voltage_C>-1166.53+2119.99j V</voltage_C>
				<voltage_AB>+3679.45+2011.96j V</voltage_AB>
				<voltage_BC>-115.428-4237.68j V</voltage_BC>
				<voltage_CA>-3564.02+2225.72j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCD</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>219</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>36-37</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>37</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+115.371+57.6853j Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2393.28-107.009j V</voltage_A>
				<voltage_B>-1283.13-2115.7j V</voltage_B>
				<voltage_C>-1166.53+2119.99j V</voltage_C>
				<voltage_AB>+3676.4+2008.69j V</voltage_AB>
				<voltage_BC>-116.591-4235.69j V</voltage_BC>
				<voltage_CA>-3559.81+2227j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0.00693417-0.00346708j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>220</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>36-38</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>38</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>-7.7694-5.1297j A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2395.19-106.45j V</voltage_A>
				<voltage_B>-1282.79-2114.09j V</voltage_B>
				<voltage_C>-1166.53+2119.99j V</voltage_C>
				<voltage_AB>+3677.98+2007.64j V</voltage_AB>
				<voltage_BC>-116.255-4234.08j V</voltage_BC>
				<voltage_CA>-3561.73+2226.44j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>-7.7694-5.1297j A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>221</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>38-39</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>39</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+20000+10000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2395.19-106.45j V</voltage_A>
				<voltage_B>-1282.56-2113.06j V</voltage_B>
				<voltage_C>-1166.53+2119.99j V</voltage_C>
				<voltage_AB>+3677.76+2006.61j V</voltage_AB>
				<voltage_BC>-116.028-4233.06j V</voltage_BC>
				<voltage_CA>-3561.73+2226.44j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+20000+10000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>222</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>40-41</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>41</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+20000+10000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2393.81-107.14j V</voltage_A>
				<voltage_B>-1282.24-2114.35j V</voltage_B>
				<voltage_C>-1162.85+2117.87j V</voltage_C>
				<voltage_AB>+3676.05+2007.21j V</voltage_AB>
				<voltage_BC>-119.393-4232.23j V</voltage_BC>
				<voltage_CA>-3556.66+2225.01j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+20000+10000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>223</id>
				<rank>15</rank>
				<out_svc>NEVER</out_svc>
				<parent>40-42</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>42</name>
				<load_class>U</load_class>
				<constant_power_A>+20000+10000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2389.95-108.494j V</voltage_A>
				<voltage_B>-1282.71-2110.95j V</voltage_B>
				<voltage_C>-1161.24+2117.39j V</voltage_C>
				<voltage_AB>+3672.67+2002.46j V</voltage_AB>
				<voltage_BC>-121.479-4228.35j V</voltage_BC>
				<voltage_CA>-3551.19+2225.88j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+20000+10000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>224</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>42-43</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>43</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+115.371+57.6853j Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2389.95-108.494j V</voltage_A>
				<voltage_B>-1281.97-2107.61j V</voltage_B>
				<voltage_C>-1161.24+2117.39j V</voltage_C>
				<voltage_AB>+3671.93+1999.11j V</voltage_AB>
				<voltage_BC>-120.738-4225j V</voltage_BC>
				<voltage_CA>-3551.19+2225.88j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0.00693417-0.00346708j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>225</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>44-45</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>45</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+8.3272-4.1636j A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2386.02-110.092j V</voltage_A>
				<voltage_B>-1282.84-2108.93j V</voltage_B>
				<voltage_C>-1159.13+2116.19j V</voltage_C>
				<voltage_AB>+3668.86+1998.84j V</voltage_AB>
				<voltage_BC>-123.713-4225.13j V</voltage_BC>
				<voltage_CA>-3545.14+2226.29j V</voltage_CA>
				<current_A>+8.3272-4.1636j A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>226</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>45-46</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>46</name>
				<load_class>U</load_class>
				<constant_power_A>+20000+10000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2385.05-110.373j V</voltage_A>
				<voltage_B>-1282.84-2108.93j V</voltage_B>
				<voltage_C>-1159.13+2116.19j V</voltage_C>
				<voltage_AB>+3667.89+1998.56j V</voltage_AB>
				<voltage_BC>-123.713-4225.13j V</voltage_BC>
				<voltage_CA>-3544.18+2226.57j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+20000+10000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>227</id>
				<rank>11</rank>
				<out_svc>NEVER</out_svc>
				<parent>44-47</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>47</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+14.5725-10.409j A</constant_current_A>
				<constant_current_B>-16.3007-7.4157j A</constant_current_B>
				<constant_current_C>+1.7282+17.8247j A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2384.78-110.533j V</voltage_A>
				<voltage_B>-1282.66-2106.07j V</voltage_B>
				<voltage_C>-1156.21+2114.94j V</voltage_C>
				<voltage_AB>+3667.44+1995.54j V</voltage_AB>
				<voltage_BC>-126.455-4221.01j V</voltage_BC>
				<voltage_CA>-3540.99+2225.47j V</voltage_CA>
				<current_A>+14.5725-10.409j A</current_A>
				<current_B>-16.3007-7.4157j A</current_B>
				<current_C>+1.7282+17.8247j A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>228</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>47-48</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>48</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+54.5672+38.9766j Ohm</constant_impedance_A>
				<constant_impedance_B>+54.5672+38.9766j Ohm</constant_impedance_B>
				<constant_impedance_C>+54.5672+38.9766j Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2384.09-110.822j V</voltage_A>
				<voltage_B>-1282.55-2105.33j V</voltage_B>
				<voltage_C>-1155.59+2114.68j V</voltage_C>
				<voltage_AB>+3666.64+1994.51j V</voltage_AB>
				<voltage_BC>-126.956-4220.01j V</voltage_BC>
				<voltage_CA>-3539.68+2225.5j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0.0121348-0.00866772j S</shunt_A>
				<shunt_B>+0.0121348-0.00866772j S</shunt_B>
				<shunt_C>+0.0121348-0.00866772j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>229</id>
				<rank>9</rank>
				<out_svc>NEVER</out_svc>
				<parent>47-49</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>49</name>
				<load_class>U</load_class>
				<constant_power_A>+35000+25000j W</constant_power_A>
				<constant_power_B>+70000+50000j W</constant_power_B>
				<constant_power_C>+35000+25000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2384.11-110.86j V</voltage_A>
				<voltage_B>-1282.27-2104.81j V</voltage_B>
				<voltage_C>-1154.93+2114.65j V</voltage_C>
				<voltage_AB>+3666.38+1993.95j V</voltage_AB>
				<voltage_BC>-127.34-4219.46j V</voltage_BC>
				<voltage_CA>-3539.04+2225.51j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+35000+25000j W</power_A>
				<power_B>+70000+50000j W</power_B>
				<power_C>+35000+25000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>230</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>49-50</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>50</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2384.05-111.295j V</voltage_A>
				<voltage_B>-1281.97-2105.06j V</voltage_B>
				<voltage_C>-1154.11+2114.16j V</voltage_C>
				<voltage_AB>+3666.02+1993.77j V</voltage_AB>
				<voltage_BC>-127.866-4219.22j V</voltage_BC>
				<voltage_CA>-3538.15+2225.46j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>231</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>50-51</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>51</name>
				<load_class>U</load_class>
				<constant_power_A>+20000+10000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2383.64-111.607j V</voltage_A>
				<voltage_B>-1282.13-2105.19j V</voltage_B>
				<voltage_C>-1154.25+2114.05j V</voltage_C>
				<voltage_AB>+3665.76+1993.58j V</voltage_AB>
				<voltage_BC>-127.876-4219.24j V</voltage_BC>
				<voltage_CA>-3537.89+2225.65j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+20000+10000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>232</id>
				<rank>34</rank>
				<out_svc>NEVER</out_svc>
				<parent>152-52</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>52</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2413.23-101.318j V</voltage_A>
				<voltage_B>-1284.65-2131.44j V</voltage_B>
				<voltage_C>-1167.7+2132.19j V</voltage_C>
				<voltage_AB>+3697.88+2030.12j V</voltage_AB>
				<voltage_BC>-116.949-4263.63j V</voltage_BC>
				<voltage_CA>-3580.93+2233.51j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>233</id>
				<rank>32</rank>
				<out_svc>NEVER</out_svc>
				<parent>52-53</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>53</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2407.42-109.358j V</voltage_A>
				<voltage_B>-1287.74-2127.8j V</voltage_B>
				<voltage_C>-1160.57+2130.35j V</voltage_C>
				<voltage_AB>+3695.15+2018.45j V</voltage_AB>
				<voltage_BC>-127.173-4258.16j V</voltage_BC>
				<voltage_CA>-3567.98+2239.71j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>234</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>54-55</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>55</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+230.741+115.371j Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2403.67-114.178j V</voltage_A>
				<voltage_B>-1289.77-2125.02j V</voltage_B>
				<voltage_C>-1156.17+2129.4j V</voltage_C>
				<voltage_AB>+3693.44+2010.84j V</voltage_AB>
				<voltage_BC>-133.599-4254.41j V</voltage_BC>
				<voltage_CA>-3559.84+2243.58j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0.00346709-0.00173354j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>235</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>55-56</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>56</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+20000+10000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2403.61-113.941j V</voltage_A>
				<voltage_B>-1289.84-2124.48j V</voltage_B>
				<voltage_C>-1156.21+2129.61j V</voltage_C>
				<voltage_AB>+3693.45+2010.54j V</voltage_AB>
				<voltage_BC>-133.632-4254.09j V</voltage_BC>
				<voltage_CA>-3559.82+2243.55j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+20000+10000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>236</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>57-58</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>58</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>-7.7694-5.1297j A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2397.87-127.878j V</voltage_A>
				<voltage_B>-1292.61-2114.6j V</voltage_B>
				<voltage_C>-1144.27+2126.14j V</voltage_C>
				<voltage_AB>+3690.49+1986.72j V</voltage_AB>
				<voltage_BC>-148.345-4240.73j V</voltage_BC>
				<voltage_CA>-3542.14+2254.01j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>-7.7694-5.1297j A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>237</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>58-59</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>59</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+20000+10000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2397.87-127.878j V</voltage_A>
				<voltage_B>-1292.44-2113.81j V</voltage_B>
				<voltage_C>-1144.27+2126.14j V</voltage_C>
				<voltage_AB>+3690.31+1985.93j V</voltage_AB>
				<voltage_BC>-148.168-4239.94j V</voltage_BC>
				<voltage_CA>-3542.14+2254.01j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+20000+10000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>238</id>
				<rank>26</rank>
				<out_svc>NEVER</out_svc>
				<parent>57-60</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>60</name>
				<load_class>U</load_class>
				<constant_power_A>+20000+10000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2384.55-158.528j V</voltage_A>
				<voltage_B>-1299.83-2099.56j V</voltage_B>
				<voltage_C>-1118.83+2118j V</voltage_C>
				<voltage_AB>+3684.38+1941.03j V</voltage_AB>
				<voltage_BC>-180.992-4217.57j V</voltage_BC>
				<voltage_CA>-3503.38+2276.53j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+20000+10000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>239</id>
				<rank>8</rank>
				<out_svc>NEVER</out_svc>
				<parent>60-62</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>62</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+115.371+57.6853j Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2382.47-157.305j V</voltage_A>
				<voltage_B>-1297.8-2097.73j V</voltage_B>
				<voltage_C>-1117.83+2113.76j V</voltage_C>
				<voltage_AB>+3680.27+1940.42j V</voltage_AB>
				<voltage_BC>-179.97-4211.49j V</voltage_BC>
				<voltage_CA>-3500.3+2271.07j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0.00693417-0.00346708j S</shunt_C>
				<phases>ABC</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>240</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>62-63</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>63</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2381.02-156.446j V</voltage_A>
				<voltage_B>-1296.37-2096.44j V</voltage_B>
				<voltage_C>-1117.26+2111.47j V</voltage_C>
				<voltage_AB>+3677.39+1939.99j V</voltage_AB>
				<voltage_BC>-179.104-4207.91j V</voltage_BC>
				<voltage_CA>-3498.29+2267.92j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABC</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>241</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>63-64</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>64</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>-28.2336-19.757j A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2379.45-155.218j V</voltage_A>
				<voltage_B>-1293.5-2093.89j V</voltage_B>
				<voltage_C>-1116.14+2106.88j V</voltage_C>
				<voltage_AB>+3672.96+1938.67j V</voltage_AB>
				<voltage_BC>-177.368-4200.77j V</voltage_BC>
				<voltage_CA>-3495.59+2262.1j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>-28.2336-19.757j A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABC</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>242</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>64-65</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>65</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+327.403+233.86j Ohm</constant_impedance_A>
				<constant_impedance_B>+327.403+233.86j Ohm</constant_impedance_B>
				<constant_impedance_C>+163.702+116.93j Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2377.48-153.693j V</voltage_A>
				<voltage_B>-1292.22-2093.02j V</voltage_B>
				<voltage_C>-1114.83+2101.34j V</voltage_C>
				<voltage_AB>+3669.7+1939.32j V</voltage_AB>
				<voltage_BC>-177.391-4194.35j V</voltage_BC>
				<voltage_CA>-3492.31+2255.03j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0.00202247-0.00144462j S</shunt_A>
				<shunt_B>+0.00202247-0.00144462j S</shunt_B>
				<shunt_C>+0.00404493-0.00288924j S</shunt_C>
				<phases>ABCD</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>243</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>65-66</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>66</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+75000+35000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2377.45-153.701j V</voltage_A>
				<voltage_B>-1292.27-2093.04j V</voltage_B>
				<voltage_C>-1114.29+2098.97j V</voltage_C>
				<voltage_AB>+3669.72+1939.34j V</voltage_AB>
				<voltage_BC>-177.984-4192.01j V</voltage_BC>
				<voltage_CA>-3491.73+2252.67j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+75000+35000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABC</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>244</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>67-68</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>68</name>
				<load_class>U</load_class>
				<constant_power_A>+20000+10000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2496.63-179.494j V</voltage_A>
				<voltage_B>-1312.78-2107.73j V</voltage_B>
				<voltage_C>-1145.27+2180.41j V</voltage_C>
				<voltage_AB>+3809.4+1928.24j V</voltage_AB>
				<voltage_BC>-167.505-4288.14j V</voltage_BC>
				<voltage_CA>-3641.9+2359.9j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+20000+10000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>245</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>68-69</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>69</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2492.35-180.611j V</voltage_A>
				<voltage_B>-1312.78-2107.73j V</voltage_B>
				<voltage_C>-1145.27+2180.41j V</voltage_C>
				<voltage_AB>+3805.13+1927.12j V</voltage_AB>
				<voltage_BC>-167.505-4288.14j V</voltage_BC>
				<voltage_CA>-3637.63+2361.02j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>246</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>69-70</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>70</name>
				<load_class>U</load_class>
				<constant_power_A>+20000+10000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2489.32-181.402j V</voltage_A>
				<voltage_B>-1312.78-2107.73j V</voltage_B>
				<voltage_C>-1145.27+2180.41j V</voltage_C>
				<voltage_AB>+3802.1+1926.33j V</voltage_AB>
				<voltage_BC>-167.505-4288.14j V</voltage_BC>
				<voltage_CA>-3634.6+2361.81j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+20000+10000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>247</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>70-71</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>71</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2487.61-181.849j V</voltage_A>
				<voltage_B>-1312.78-2107.73j V</voltage_B>
				<voltage_C>-1145.27+2180.41j V</voltage_C>
				<voltage_AB>+3800.39+1925.88j V</voltage_AB>
				<voltage_BC>-167.505-4288.14j V</voltage_BC>
				<voltage_CA>-3632.89+2362.26j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>248</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>72-73</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>73</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2502.34-183.977j V</voltage_A>
				<voltage_B>-1314.9-2104.47j V</voltage_B>
				<voltage_C>-1135.98+2177j V</voltage_C>
				<voltage_AB>+3817.23+1920.49j V</voltage_AB>
				<voltage_BC>-178.917-4281.47j V</voltage_BC>
				<voltage_CA>-3638.32+2360.98j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>249</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>73-74</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>74</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+115.371+57.6853j Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2502.34-183.977j V</voltage_A>
				<voltage_B>-1314.9-2104.47j V</voltage_B>
				<voltage_C>-1132.6+2173.77j V</voltage_C>
				<voltage_AB>+3817.23+1920.49j V</voltage_AB>
				<voltage_BC>-182.299-4278.24j V</voltage_BC>
				<voltage_CA>-3634.94+2357.75j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0.00693417-0.00346708j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>250</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>74-75</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>75</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2502.34-183.977j V</voltage_A>
				<voltage_B>-1314.9-2104.47j V</voltage_B>
				<voltage_C>-1130.7+2171.96j V</voltage_C>
				<voltage_AB>+3817.23+1920.49j V</voltage_AB>
				<voltage_BC>-184.193-4276.43j V</voltage_BC>
				<voltage_CA>-3633.04+2355.94j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>251</id>
				<rank>14</rank>
				<out_svc>NEVER</out_svc>
				<parent>72-76</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>76</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+31.4742-4.0341j A</constant_current_A>
				<constant_current_B>-12.0192-16.8269j A</constant_current_B>
				<constant_current_C>-8.5629+18.8224j A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2502.89-187.628j V</voltage_A>
				<voltage_B>-1317.5-2101.78j V</voltage_B>
				<voltage_C>-1138.27+2181.99j V</voltage_C>
				<voltage_AB>+3820.38+1914.15j V</voltage_AB>
				<voltage_BC>-179.225-4283.77j V</voltage_BC>
				<voltage_CA>-3641.16+2369.62j V</voltage_CA>
				<current_A>+31.4742-4.0341j A</current_A>
				<current_B>-12.0192-16.8269j A</current_B>
				<current_C>-8.5629+18.8224j A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCD</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>252</id>
				<rank>10</rank>
				<out_svc>NEVER</out_svc>
				<parent>76-77</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>77</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+40000+20000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2505.52-190.706j V</voltage_A>
				<voltage_B>-1321.86-2102.37j V</voltage_B>
				<voltage_C>-1136.25+2185.3j V</voltage_C>
				<voltage_AB>+3827.38+1911.67j V</voltage_AB>
				<voltage_BC>-185.616-4287.67j V</voltage_BC>
				<voltage_CA>-3641.77+2376j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+40000+20000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>253</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>78-79</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>79</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+115.371+57.6853j Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2505.42-192.187j V</voltage_A>
				<voltage_B>-1323.17-2103.12j V</voltage_B>
				<voltage_C>-1136.03+2185.68j V</voltage_C>
				<voltage_AB>+3828.59+1910.93j V</voltage_AB>
				<voltage_BC>-187.136-4288.81j V</voltage_BC>
				<voltage_CA>-3641.45+2377.87j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0.00693417-0.00346708j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>254</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>78-80</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>80</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+40000+20000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2511.1-194.724j V</voltage_A>
				<voltage_B>-1327.24-2105.04j V</voltage_B>
				<voltage_C>-1132.48+2189.8j V</voltage_C>
				<voltage_AB>+3838.35+1910.31j V</voltage_AB>
				<voltage_BC>-194.767-4294.84j V</voltage_BC>
				<voltage_CA>-3643.58+2384.52j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+40000+20000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>255</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>81-82</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>82</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2518.1-200.284j V</voltage_A>
				<voltage_B>-1334.04-2110.92j V</voltage_B>
				<voltage_C>-1128.7+2195.13j V</voltage_C>
				<voltage_AB>+3852.15+1910.63j V</voltage_AB>
				<voltage_BC>-205.343-4306.05j V</voltage_BC>
				<voltage_CA>-3646.8+2395.42j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>256</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>82-83</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>83</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+20000+10000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0-28.8427j Ohm</constant_impedance_A>
				<constant_impedance_B>+0-28.8427j Ohm</constant_impedance_B>
				<constant_impedance_C>+0-28.8427j Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2520.89-201.498j V</voltage_A>
				<voltage_B>-1336.47-2112.61j V</voltage_B>
				<voltage_C>-1127.96+2197.65j V</voltage_C>
				<voltage_AB>+3857.35+1911.11j V</voltage_AB>
				<voltage_BC>-208.511-4310.26j V</voltage_BC>
				<voltage_CA>-3648.84+2399.15j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+20000+10000j W</power_C>
				<shunt_A>+0+0.0346708j S</shunt_A>
				<shunt_B>+0+0.0346708j S</shunt_B>
				<shunt_C>+0+0.0346708j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>257</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>81-84</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>84</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+20000+10000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2516.12-198.494j V</voltage_A>
				<voltage_B>-1331.34-2109.02j V</voltage_B>
				<voltage_C>-1124.36+2188.32j V</voltage_C>
				<voltage_AB>+3847.45+1910.53j V</voltage_AB>
				<voltage_BC>-206.976-4297.34j V</voltage_BC>
				<voltage_CA>-3640.48+2386.81j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+20000+10000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>258</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>84-85</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>85</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2516.12-198.494j V</voltage_A>
				<voltage_B>-1331.34-2109.02j V</voltage_B>
				<voltage_C>-1122.13+2186.17j V</voltage_C>
				<voltage_AB>+3847.45+1910.53j V</voltage_AB>
				<voltage_BC>-209.204-4295.19j V</voltage_BC>
				<voltage_CA>-3638.25+2384.66j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>259</id>
				<rank>12</rank>
				<out_svc>NEVER</out_svc>
				<parent>76-86</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>86</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+20000+10000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2503.79-191.545j V</voltage_A>
				<voltage_B>-1319.95-2096.48j V</voltage_B>
				<voltage_C>-1137.29+2181.81j V</voltage_C>
				<voltage_AB>+3823.74+1904.94j V</voltage_AB>
				<voltage_BC>-182.664-4278.29j V</voltage_BC>
				<voltage_CA>-3641.08+2373.35j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+20000+10000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>260</id>
				<rank>10</rank>
				<out_svc>NEVER</out_svc>
				<parent>86-87</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>87</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+40000+20000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2504.59-194.402j V</voltage_A>
				<voltage_B>-1321.46-2093.99j V</voltage_B>
				<voltage_C>-1136.11+2180.9j V</voltage_C>
				<voltage_AB>+3826.06+1899.59j V</voltage_AB>
				<voltage_BC>-185.356-4274.89j V</voltage_BC>
				<voltage_CA>-3640.7+2375.3j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+40000+20000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>261</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>87-88</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>88</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0-115.707j Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2504.4-195.708j V</voltage_A>
				<voltage_B>-1321.46-2093.99j V</voltage_B>
				<voltage_C>-1136.11+2180.9j V</voltage_C>
				<voltage_AB>+3825.87+1898.28j V</voltage_AB>
				<voltage_BC>-185.356-4274.89j V</voltage_BC>
				<voltage_CA>-3640.51+2376.61j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0.00864254j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>262</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>89-90</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>90</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>-15.5387-10.2595j A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0-115.707j Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2504.85-195.283j V</voltage_A>
				<voltage_B>-1323.75-2092.02j V</voltage_B>
				<voltage_C>-1135.5+2180.47j V</voltage_C>
				<voltage_AB>+3828.59+1896.74j V</voltage_AB>
				<voltage_BC>-188.249-4272.49j V</voltage_BC>
				<voltage_CA>-3640.34+2375.75j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>-15.5387-10.2595j A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0.00864254j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>263</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>91-92</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>92</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0-115.707j Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2505.43-196.105j V</voltage_A>
				<voltage_B>-1322.05-2092.7j V</voltage_B>
				<voltage_C>-1133.17+2178.66j V</voltage_C>
				<voltage_AB>+3827.48+1896.59j V</voltage_AB>
				<voltage_BC>-188.879-4271.36j V</voltage_BC>
				<voltage_CA>-3638.6+2374.77j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0.00864254j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>264</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>93-94</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>94</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2502.95-196.746j V</voltage_A>
				<voltage_B>-1322.42-2092j V</voltage_B>
				<voltage_C>-1134.95+2180.09j V</voltage_C>
				<voltage_AB>+3825.38+1895.26j V</voltage_AB>
				<voltage_BC>-187.471-4272.1j V</voltage_BC>
				<voltage_CA>-3637.91+2376.84j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>265</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>93-95</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>95</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+20000+10000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2504.59-195.892j V</voltage_A>
				<voltage_B>-1322.58-2090.82j V</voltage_B>
				<voltage_C>-1135.04+2180.55j V</voltage_C>
				<voltage_AB>+3827.17+1894.93j V</voltage_AB>
				<voltage_BC>-187.544-4271.37j V</voltage_BC>
				<voltage_CA>-3639.62+2376.44j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+20000+10000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>266</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>95-96</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>96</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+20000+10000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2504.59-195.892j V</voltage_A>
				<voltage_B>-1322.43-2090.19j V</voltage_B>
				<voltage_C>-1135.04+2180.55j V</voltage_C>
				<voltage_AB>+3827.02+1894.3j V</voltage_AB>
				<voltage_BC>-187.393-4270.74j V</voltage_BC>
				<voltage_CA>-3639.62+2376.44j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+20000+10000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>267</id>
				<rank>8</rank>
				<out_svc>NEVER</out_svc>
				<parent>97-98</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>98</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2497.3-181.001j V</voltage_A>
				<voltage_B>-1312.92-2105.49j V</voltage_B>
				<voltage_C>-1143.14+2179j V</voltage_C>
				<voltage_AB>+3810.22+1924.49j V</voltage_AB>
				<voltage_BC>-169.782-4284.5j V</voltage_BC>
				<voltage_CA>-3640.44+2360j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>268</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>98-99</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>99</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+40000+20000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2498.02-180.532j V</voltage_A>
				<voltage_B>-1312.24-2103.61j V</voltage_B>
				<voltage_C>-1141.28+2179.07j V</voltage_C>
				<voltage_AB>+3810.26+1923.08j V</voltage_AB>
				<voltage_BC>-170.96-4282.68j V</voltage_BC>
				<voltage_CA>-3639.3+2359.6j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+40000+20000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>269</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>99-100</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>100</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+115.371+57.6853j Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2498.48-180.694j V</voltage_A>
				<voltage_B>-1311.69-2103.77j V</voltage_B>
				<voltage_C>-1140.14+2178.59j V</voltage_C>
				<voltage_AB>+3810.18+1923.07j V</voltage_AB>
				<voltage_BC>-171.558-4282.35j V</voltage_BC>
				<voltage_CA>-3638.62+2359.28j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0.00693417-0.00346708j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>270</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>101-102</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>102</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+20000+10000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2495.76-182.324j V</voltage_A>
				<voltage_B>-1313.15-2105.32j V</voltage_B>
				<voltage_C>-1140.08+2175.73j V</voltage_C>
				<voltage_AB>+3808.92+1922.99j V</voltage_AB>
				<voltage_BC>-173.073-4281.04j V</voltage_BC>
				<voltage_CA>-3635.84+2358.05j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+20000+10000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>271</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>102-103</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>103</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2495.76-182.324j V</voltage_A>
				<voltage_B>-1313.15-2105.32j V</voltage_B>
				<voltage_C>-1137+2172.8j V</voltage_C>
				<voltage_AB>+3808.92+1922.99j V</voltage_AB>
				<voltage_BC>-176.154-4278.11j V</voltage_BC>
				<voltage_CA>-3632.76+2355.12j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>272</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>103-104</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>104</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2495.76-182.324j V</voltage_A>
				<voltage_B>-1313.15-2105.32j V</voltage_B>
				<voltage_C>-1133.68+2169.63j V</voltage_C>
				<voltage_AB>+3808.92+1922.99j V</voltage_AB>
				<voltage_BC>-179.473-4274.95j V</voltage_BC>
				<voltage_CA>-3629.44+2351.96j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>273</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>105-106</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>106</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+40000+20000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2492.49-183.86j V</voltage_A>
				<voltage_B>-1313.91-2101.16j V</voltage_B>
				<voltage_C>-1144.16+2178.26j V</voltage_C>
				<voltage_AB>+3806.39+1917.3j V</voltage_AB>
				<voltage_BC>-169.744-4279.42j V</voltage_BC>
				<voltage_CA>-3636.65+2362.12j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+40000+20000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>274</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>106-107</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>107</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+40000+20000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2492.49-183.86j V</voltage_A>
				<voltage_B>-1313.06-2097.53j V</voltage_B>
				<voltage_C>-1144.16+2178.26j V</voltage_C>
				<voltage_AB>+3805.54+1913.67j V</voltage_AB>
				<voltage_BC>-168.891-4275.79j V</voltage_BC>
				<voltage_CA>-3636.65+2362.12j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+40000+20000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>275</id>
				<rank>8</rank>
				<out_svc>NEVER</out_svc>
				<parent>108-109</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>109</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2478.72-189.283j V</voltage_A>
				<voltage_B>-1315.87-2105j V</voltage_B>
				<voltage_C>-1145.56+2177.13j V</voltage_C>
				<voltage_AB>+3794.59+1915.72j V</voltage_AB>
				<voltage_BC>-170.317-4282.13j V</voltage_BC>
				<voltage_CA>-3624.27+2366.41j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>276</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>110-111</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>111</name>
				<load_class>U</load_class>
				<constant_power_A>+20000+10000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2472.09-191.061j V</voltage_A>
				<voltage_B>-1315.87-2105j V</voltage_B>
				<voltage_C>-1145.56+2177.13j V</voltage_C>
				<voltage_AB>+3787.96+1913.94j V</voltage_AB>
				<voltage_BC>-170.317-4282.13j V</voltage_BC>
				<voltage_CA>-3617.64+2368.19j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+20000+10000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>277</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>110-112</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>112</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+8.3272-4.1636j A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2472.27-191.047j V</voltage_A>
				<voltage_B>-1315.87-2105j V</voltage_B>
				<voltage_C>-1145.56+2177.13j V</voltage_C>
				<voltage_AB>+3788.14+1913.96j V</voltage_AB>
				<voltage_BC>-170.317-4282.13j V</voltage_BC>
				<voltage_CA>-3617.82+2368.17j V</voltage_CA>
				<current_A>+8.3272-4.1636j A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>278</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>112-113</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>113</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+115.371+57.6853j Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2467.12-192.363j V</voltage_A>
				<voltage_B>-1315.87-2105j V</voltage_B>
				<voltage_C>-1145.56+2177.13j V</voltage_C>
				<voltage_AB>+3783+1912.64j V</voltage_AB>
				<voltage_BC>-170.317-4282.13j V</voltage_BC>
				<voltage_CA>-3612.68+2369.49j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0.00693417-0.00346708j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>279</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>113-114</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>114</name>
				<load_class>U</load_class>
				<constant_power_A>+20000+10000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2466.1-192.624j V</voltage_A>
				<voltage_B>-1315.87-2105j V</voltage_B>
				<voltage_C>-1145.56+2177.13j V</voltage_C>
				<voltage_AB>+3781.98+1912.38j V</voltage_AB>
				<voltage_BC>-170.317-4282.13j V</voltage_BC>
				<voltage_CA>-3611.66+2369.75j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+20000+10000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
		</load_list>
		<regulator_configuration_list>
			<regulator_configuration>
				<id>294</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(regulator_configuration:294)</name>
				<connect_type>WYE_WYE</connect_type>
				<band_center>+120 V</band_center>
				<band_width>+2 V</band_width>
				<time_delay>+30 s</time_delay>
				<raise_taps>16</raise_taps>
				<lower_taps>16</lower_taps>
				<current_transducer_ratio>+700 pu</current_transducer_ratio>
				<power_transducer_ratio>+20 pu</power_transducer_ratio>
				<compensator_r_setting_A>+3 V</compensator_r_setting_A>
				<compensator_r_setting_B>+3 V</compensator_r_setting_B>
				<compensator_r_setting_C>+3 V</compensator_r_setting_C>
				<compensator_x_setting_A>+7.5 V</compensator_x_setting_A>
				<compensator_x_setting_B>+7.5 V</compensator_x_setting_B>
				<compensator_x_setting_C>+7.5 V</compensator_x_setting_C>
				<CT_phase>CBA</CT_phase>
				<PT_phase>CBA</PT_phase>
				<regulation>+0.1</regulation>
				<Control>MANUAL</Control>
				<Type>A</Type>
				<tap_pos_A>7</tap_pos_A>
				<tap_pos_B>7</tap_pos_B>
				<tap_pos_C>7</tap_pos_C>
			</regulator_configuration>
			<regulator_configuration>
				<id>296</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(regulator_configuration:296)</name>
				<connect_type>WYE_WYE</connect_type>
				<band_center>+120 V</band_center>
				<band_width>+1 V</band_width>
				<time_delay>+30 s</time_delay>
				<raise_taps>16</raise_taps>
				<lower_taps>16</lower_taps>
				<current_transducer_ratio>+50 pu</current_transducer_ratio>
				<power_transducer_ratio>+20 pu</power_transducer_ratio>
				<compensator_r_setting_A>+0.4 V</compensator_r_setting_A>
				<compensator_r_setting_B>+0 V</compensator_r_setting_B>
				<compensator_r_setting_C>+0.4 V</compensator_r_setting_C>
				<compensator_x_setting_A>+0.4 V</compensator_x_setting_A>
				<compensator_x_setting_B>+0 V</compensator_x_setting_B>
				<compensator_x_setting_C>+0.4 V</compensator_x_setting_C>
				<CT_phase>CA</CT_phase>
				<PT_phase>CA</PT_phase>
				<regulation>+0.1</regulation>
				<Control>MANUAL</Control>
				<Type>A</Type>
				<tap_pos_A>0</tap_pos_A>
				<tap_pos_B>0</tap_pos_B>
				<tap_pos_C>-1</tap_pos_C>
			</regulator_configuration>
			<regulator_configuration>
				<id>298</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(regulator_configuration:298)</name>
				<connect_type>WYE_WYE</connect_type>
				<band_center>+120 V</band_center>
				<band_width>+2 V</band_width>
				<time_delay>+30 s</time_delay>
				<raise_taps>16</raise_taps>
				<lower_taps>16</lower_taps>
				<current_transducer_ratio>+50 pu</current_transducer_ratio>
				<power_transducer_ratio>+20 pu</power_transducer_ratio>
				<compensator_r_setting_A>+0.4 V</compensator_r_setting_A>
				<compensator_r_setting_B>+0 V</compensator_r_setting_B>
				<compensator_r_setting_C>+0 V</compensator_r_setting_C>
				<compensator_x_setting_A>+0.4 V</compensator_x_setting_A>
				<compensator_x_setting_B>+0 V</compensator_x_setting_B>
				<compensator_x_setting_C>+0 V</compensator_x_setting_C>
				<CT_phase>A</CT_phase>
				<PT_phase>A</PT_phase>
				<regulation>+0.1</regulation>
				<Control>MANUAL</Control>
				<Type>A</Type>
				<tap_pos_A>-1</tap_pos_A>
				<tap_pos_B>0</tap_pos_B>
				<tap_pos_C>0</tap_pos_C>
			</regulator_configuration>
			<regulator_configuration>
				<id>300</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(regulator_configuration:300)</name>
				<connect_type>WYE_WYE</connect_type>
				<band_center>+124 V</band_center>
				<band_width>+2 V</band_width>
				<time_delay>+30 s</time_delay>
				<raise_taps>16</raise_taps>
				<lower_taps>16</lower_taps>
				<current_transducer_ratio>+300 pu</current_transducer_ratio>
				<power_transducer_ratio>+20 pu</power_transducer_ratio>
				<compensator_r_setting_A>+0.6 V</compensator_r_setting_A>
				<compensator_r_setting_B>+1.4 V</compensator_r_setting_B>
				<compensator_r_setting_C>+0.2 V</compensator_r_setting_C>
				<compensator_x_setting_A>+1.3 V</compensator_x_setting_A>
				<compensator_x_setting_B>+2.6 V</compensator_x_setting_B>
				<compensator_x_setting_C>+1.4 V</compensator_x_setting_C>
				<CT_phase>CBA</CT_phase>
				<PT_phase>CBA</PT_phase>
				<regulation>+0.1</regulation>
				<Control>MANUAL</Control>
				<Type>A</Type>
				<tap_pos_A>8</tap_pos_A>
				<tap_pos_B>1</tap_pos_B>
				<tap_pos_C>5</tap_pos_C>
			</regulator_configuration>
		</regulator_configuration_list>
		<regulator_list>
			<inherits_from>link</inherits_from>
			<regulator>
				<id>295</id>
				<rank>49</rank>
				<out_svc>NEVER</out_svc>
				<parent>150</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>(regulator:295)</name>
				<configuration>regulator_configuration:294</configuration>
				<status>CLOSED</status>
				<from>150</from>
				<to>1491</to>
				<power_in>+3.86618e+006 W</power_in>
				<power_out>+3.86618e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</regulator>
			<regulator>
				<id>297</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>25</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>(regulator:297)</name>
				<configuration>regulator_configuration:296</configuration>
				<status>CLOSED</status>
				<from>25</from>
				<to>2601</to>
				<power_in>+89519.3 W</power_in>
				<power_out>+89519.3 W</power_out>
				<phases>ACN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</regulator>
			<regulator>
				<id>299</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>9</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>(regulator:299)</name>
				<configuration>regulator_configuration:298</configuration>
				<status>CLOSED</status>
				<from>9</from>
				<to>1401</to>
				<power_in>+68117.2 W</power_in>
				<power_out>+68117.2 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</regulator>
			<regulator>
				<id>301</id>
				<rank>23</rank>
				<out_svc>NEVER</out_svc>
				<parent>160</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>(regulator:301)</name>
				<configuration>regulator_configuration:300</configuration>
				<status>CLOSED</status>
				<from>160</from>
				<to>6701</to>
				<power_in>+1.46818e+006 W</power_in>
				<power_out>+1.46818e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</regulator>
		</regulator_list>
		<triplex_node_list>
			<inherits_from>powerflow_object</inherits_from>
		</triplex_node_list>
		<triplex_meter_list>
			<inherits_from>triplex_node</inherits_from>
		</triplex_meter_list>
		<triplex_line_list>
			<inherits_from>line</inherits_from>
		</triplex_line_list>
		<triplex_line_configuration_list>
		</triplex_line_configuration_list>
		<triplex_line_conductor_list>
		</triplex_line_conductor_list>
		<switch_list>
			<inherits_from>link</inherits_from>
			<switch>
				<id>280</id>
				<rank>37</rank>
				<out_svc>NEVER</out_svc>
				<parent>13</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>13-152</name>
				<status>CLOSED</status>
				<from>13</from>
				<to>152</to>
				<power_in>+2.06964e+006 W</power_in>
				<power_out>+2.06964e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>281</id>
				<rank>22</rank>
				<out_svc>NEVER</out_svc>
				<parent>18</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>18-135</name>
				<status>CLOSED</status>
				<from>18</from>
				<to>135</to>
				<power_in>+906328 W</power_in>
				<power_out>+906328 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>282</id>
				<rank>25</rank>
				<out_svc>NEVER</out_svc>
				<parent>60</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>60-160</name>
				<status>CLOSED</status>
				<from>60</from>
				<to>160</to>
				<power_in>+1.46818e+006 W</power_in>
				<power_out>+1.46818e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>283</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>61</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>61-611</name>
				<status>CLOSED</status>
				<from>61</from>
				<to>611</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>284</id>
				<rank>17</rank>
				<out_svc>NEVER</out_svc>
				<parent>97</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>97-197</name>
				<status>CLOSED</status>
				<from>97</from>
				<to>197</to>
				<power_in>+363469 W</power_in>
				<power_out>+363469 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>285</id>
				<rank>47</rank>
				<out_svc>NEVER</out_svc>
				<parent>1491</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>1491-149</name>
				<status>CLOSED</status>
				<from>1491</from>
				<to>149</to>
				<power_in>+3.86618e+006 W</power_in>
				<power_out>+3.86618e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>286</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>250</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>250-251</name>
				<status>OPEN</status>
				<from>250</from>
				<to>251</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>287</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>450</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>450-451</name>
				<status>OPEN</status>
				<from>450</from>
				<to>451</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>288</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>54</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>54-94</name>
				<status>OPEN</status>
				<from>54</from>
				<to>94</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>289</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>151</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>151-300</name>
				<status>OPEN</status>
				<from>151</from>
				<to>300</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>290</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>300</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>300-350</name>
				<status>OPEN</status>
				<from>300</from>
				<to>350</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>291</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>95</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>95-195</name>
				<status>OPEN</status>
				<from>95</from>
				<to>195</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
		</switch_list>
	</powerflow>
</gridlabd>
