<?xml version="1.0" encoding="UTF-8" ?>
<?xml-stylesheet href="http://gridlabd.pnl.gov/source/VS2005/gridlabd-2_0.xsl" type="text/xsl"?>
<gridlabd>
	<version.major>2</version.major>
	<version.minor>0</version.minor>
	<command_line>"c:\Documents and Settings\d3x289\Desktop\GridLAB-D\trunk\VS2005\Win32\Debug\gridlabd.exe IEEE-123.glm --output IEEE123.xml"</command_line>
	<environment>batch</environment>
	<quiet>0</quiet>
	<warn>0</warn>
	<debugger>0</debugger>
	<gdb>0</gdb>
	<debug>0</debug>
	<test>0</test>
	<verbose>0</verbose>
	<iteration_limit>100000</iteration_limit>
	<workdir>"C:\Documents and Settings\d3x289\Desktop\GridLAB-D\trunk\powerflow\tests\123node"</workdir>
	<dumpfile>gridlabd.xml</dumpfile>
	<savefile>IEEE123.xml</savefile>
	<dumpall>0</dumpall>
	<runchecks>0</runchecks>
	<threadcount>1</threadcount>
	<profiler>1</profiler>
	<pauseatexit>1</pauseatexit>
	<testoutputfile>test.txt</testoutputfile>
	<xml_encoding>8</xml_encoding>
	<clock>2000-01-01 03:00:00 EST</clock>
	<starttime>2009-03-09 15:01:14 EST</starttime>
	<stoptime>NEVER</stoptime>
	<double_format>%+lg</double_format>
	<complex_format>%+lg%+lg%c</complex_format>
	<object_format>%s:%d</object_format>
	<object_scan>%[^:]:%d</object_scan>
	<object_tree_balance>FALSE</object_tree_balance>
	<kmlfile>""</kmlfile>
	<modelname>IEEE-123.glm</modelname>
	<execdir>"c:\Documents and Settings\d3x289\Desktop\GridLAB-D\trunk\VS2005\Win32\Debug"</execdir>
	<strictnames>TRUE</strictnames>
	<website>http://gridlabd.pnl.gov/source/VS2005/</website>
	<urlbase>http://gridlabd.pnl.gov/source/VS2005/</urlbase>
	<randomseed>0</randomseed>
	<include>""</include>
	<trace>""</trace>
	<gdb_window>0</gdb_window>
	<tmp>c:/temp</tmp>
	<force_compile>0</force_compile>
	<nolocks>0</nolocks>
	<skipsafe>0</skipsafe>
	<timezone>EST5EDT</timezone>
	<sync-order>
		<pass>
			<name>pretopdown</name>
			<rank>
				<ordinal>50</ordinal>
				<object>
					<name>150</name>
					<id>181</id>
				</object>
			</rank>
			<rank>
				<ordinal>49</ordinal>
				<object>
					<name>(regulator:295)</name>
					<id>295</id>
				</object>
			</rank>
			<rank>
				<ordinal>48</ordinal>
				<object>
					<name>1491</name>
					<id>180</id>
				</object>
			</rank>
			<rank>
				<ordinal>47</ordinal>
				<object>
					<name>1491-149</name>
					<id>285</id>
				</object>
			</rank>
			<rank>
				<ordinal>46</ordinal>
				<object>
					<name>149</name>
					<id>179</id>
				</object>
			</rank>
			<rank>
				<ordinal>45</ordinal>
				<object>
					<name>149-1</name>
					<id>142</id>
				</object>
			</rank>
			<rank>
				<ordinal>44</ordinal>
				<object>
					<name>1</name>
					<id>195</id>
				</object>
			</rank>
			<rank>
				<ordinal>43</ordinal>
				<object>
					<name>1-7</name>
					<id>30</id>
				</object>
			</rank>
			<rank>
				<ordinal>42</ordinal>
				<object>
					<name>7</name>
					<id>200</id>
				</object>
			</rank>
			<rank>
				<ordinal>41</ordinal>
				<object>
					<name>7-8</name>
					<id>34</id>
				</object>
			</rank>
			<rank>
				<ordinal>40</ordinal>
				<object>
					<name>8</name>
					<id>147</id>
				</object>
			</rank>
			<rank>
				<ordinal>39</ordinal>
				<object>
					<name>8-13</name>
					<id>37</id>
				</object>
			</rank>
			<rank>
				<ordinal>38</ordinal>
				<object>
					<name>13</name>
					<id>148</id>
				</object>
			</rank>
			<rank>
				<ordinal>37</ordinal>
				<object>
					<name>13-152</name>
					<id>280</id>
				</object>
			</rank>
			<rank>
				<ordinal>36</ordinal>
				<object>
					<name>152</name>
					<id>183</id>
				</object>
			</rank>
			<rank>
				<ordinal>35</ordinal>
				<object>
					<name>152-52</name>
					<id>143</id>
				</object>
			</rank>
			<rank>
				<ordinal>34</ordinal>
				<object>
					<name>52</name>
					<id>232</id>
				</object>
			</rank>
			<rank>
				<ordinal>33</ordinal>
				<object>
					<name>52-53</name>
					<id>79</id>
				</object>
			</rank>
			<rank>
				<ordinal>32</ordinal>
				<object>
					<name>53</name>
					<id>233</id>
				</object>
			</rank>
			<rank>
				<ordinal>31</ordinal>
				<object>
					<name>53-54</name>
					<id>80</id>
				</object>
			</rank>
			<rank>
				<ordinal>30</ordinal>
				<object>
					<name>54</name>
					<id>162</id>
				</object>
			</rank>
			<rank>
				<ordinal>29</ordinal>
				<object>
					<name>54-57</name>
					<id>82</id>
				</object>
			</rank>
			<rank>
				<ordinal>28</ordinal>
				<object>
					<name>57</name>
					<id>163</id>
				</object>
			</rank>
			<rank>
				<ordinal>27</ordinal>
				<object>
					<name>57-60</name>
					<id>85</id>
				</object>
			</rank>
			<rank>
				<ordinal>26</ordinal>
				<object>
					<name>60</name>
					<id>238</id>
				</object>
			</rank>
			<rank>
				<ordinal>25</ordinal>
				<object>
					<name>60-160</name>
					<id>282</id>
				</object>
			</rank>
			<rank>
				<ordinal>24</ordinal>
				<object>
					<name>160</name>
					<id>184</id>
				</object>
				<object>
					<name>13-18</name>
					<id>40</id>
				</object>
			</rank>
			<rank>
				<ordinal>23</ordinal>
				<object>
					<name>18</name>
					<id>152</id>
				</object>
				<object>
					<name>(regulator:301)</name>
					<id>301</id>
				</object>
			</rank>
			<rank>
				<ordinal>22</ordinal>
				<object>
					<name>18-135</name>
					<id>281</id>
				</object>
				<object>
					<name>6701</name>
					<id>166</id>
				</object>
			</rank>
			<rank>
				<ordinal>21</ordinal>
				<object>
					<name>6701-67</name>
					<id>144</id>
				</object>
				<object>
					<name>135</name>
					<id>178</id>
				</object>
			</rank>
			<rank>
				<ordinal>20</ordinal>
				<object>
					<name>135-35</name>
					<id>141</id>
				</object>
				<object>
					<name>67</name>
					<id>165</id>
				</object>
			</rank>
			<rank>
				<ordinal>19</ordinal>
				<object>
					<name>35</name>
					<id>218</id>
				</object>
				<object>
					<name>67-97</name>
					<id>95</id>
				</object>
			</rank>
			<rank>
				<ordinal>18</ordinal>
				<object>
					<name>97</name>
					<id>173</id>
				</object>
				<object>
					<name>35-40</name>
					<id>63</id>
				</object>
			</rank>
			<rank>
				<ordinal>17</ordinal>
				<object>
					<name>97-197</name>
					<id>284</id>
				</object>
				<object>
					<name>40</name>
					<id>160</id>
				</object>
				<object>
					<name>67-72</name>
					<id>94</id>
				</object>
			</rank>
			<rank>
				<ordinal>16</ordinal>
				<object>
					<name>40-42</name>
					<id>68</id>
				</object>
				<object>
					<name>197</name>
					<id>186</id>
				</object>
				<object>
					<name>72</name>
					<id>167</id>
				</object>
			</rank>
			<rank>
				<ordinal>15</ordinal>
				<object>
					<name>72-76</name>
					<id>100</id>
				</object>
				<object>
					<name>197-101</name>
					<id>145</id>
				</object>
				<object>
					<name>18-21</name>
					<id>46</id>
				</object>
				<object>
					<name>42</name>
					<id>223</id>
				</object>
			</rank>
			<rank>
				<ordinal>14</ordinal>
				<object>
					<name>42-44</name>
					<id>70</id>
				</object>
				<object>
					<name>76</name>
					<id>251</id>
				</object>
				<object>
					<name>21</name>
					<id>153</id>
				</object>
				<object>
					<name>101</name>
					<id>174</id>
				</object>
			</rank>
			<rank>
				<ordinal>13</ordinal>
				<object>
					<name>76-86</name>
					<id>104</id>
				</object>
				<object>
					<name>101-105</name>
					<id>128</id>
				</object>
				<object>
					<name>44</name>
					<id>161</id>
				</object>
				<object>
					<name>21-23</name>
					<id>49</id>
				</object>
			</rank>
			<rank>
				<ordinal>12</ordinal>
				<object>
					<name>23</name>
					<id>154</id>
				</object>
				<object>
					<name>44-47</name>
					<id>72</id>
				</object>
				<object>
					<name>105</name>
					<id>175</id>
				</object>
				<object>
					<name>86</name>
					<id>259</id>
				</object>
			</rank>
			<rank>
				<ordinal>11</ordinal>
				<object>
					<name>76-77</name>
					<id>103</id>
				</object>
				<object>
					<name>86-87</name>
					<id>113</id>
				</object>
				<object>
					<name>105-108</name>
					<id>132</id>
				</object>
				<object>
					<name>47</name>
					<id>227</id>
				</object>
				<object>
					<name>23-25</name>
					<id>51</id>
				</object>
			</rank>
			<rank>
				<ordinal>10</ordinal>
				<object>
					<name>47-49</name>
					<id>75</id>
				</object>
				<object>
					<name>77</name>
					<id>252</id>
				</object>
				<object>
					<name>25</name>
					<id>155</id>
				</object>
				<object>
					<name>87</name>
					<id>260</id>
				</object>
				<object>
					<name>108</name>
					<id>176</id>
				</object>
			</rank>
			<rank>
				<ordinal>9</ordinal>
				<object>
					<name>87-89</name>
					<id>115</id>
				</object>
				<object>
					<name>97-98</name>
					<id>123</id>
				</object>
				<object>
					<name>60-62</name>
					<id>88</id>
				</object>
				<object>
					<name>25-28</name>
					<id>53</id>
				</object>
				<object>
					<name>108-109</name>
					<id>134</id>
				</object>
				<object>
					<name>49</name>
					<id>229</id>
				</object>
				<object>
					<name>77-78</name>
					<id>105</id>
				</object>
			</rank>
			<rank>
				<ordinal>8</ordinal>
				<object>
					<name>89</name>
					<id>170</id>
				</object>
				<object>
					<name>98</name>
					<id>267</id>
				</object>
				<object>
					<name>28</name>
					<id>211</id>
				</object>
				<object>
					<name>109</name>
					<id>275</id>
				</object>
				<object>
					<name>62</name>
					<id>239</id>
				</object>
				<object>
					<name>78</name>
					<id>168</id>
				</object>
				<object>
					<name>49-50</name>
					<id>76</id>
				</object>
			</rank>
			<rank>
				<ordinal>7</ordinal>
				<object>
					<name>98-99</name>
					<id>124</id>
				</object>
				<object>
					<name>28-29</name>
					<id>57</id>
				</object>
				<object>
					<name>50</name>
					<id>230</id>
				</object>
				<object>
					<name>8-9</name>
					<id>36</id>
				</object>
				<object>
					<name>89-91</name>
					<id>117</id>
				</object>
				<object>
					<name>62-63</name>
					<id>89</id>
				</object>
				<object>
					<name>78-80</name>
					<id>107</id>
				</object>
				<object>
					<name>(regulator:297)</name>
					<id>297</id>
				</object>
				<object>
					<name>109-110</name>
					<id>136</id>
				</object>
				<object>
					<name>67-68</name>
					<id>93</id>
				</object>
			</rank>
			<rank>
				<ordinal>6</ordinal>
				<object>
					<name>29</name>
					<id>212</id>
				</object>
				<object>
					<name>68</name>
					<id>244</id>
				</object>
				<object>
					<name>80</name>
					<id>254</id>
				</object>
				<object>
					<name>50-51</name>
					<id>77</id>
				</object>
				<object>
					<name>99</name>
					<id>268</id>
				</object>
				<object>
					<name>91</name>
					<id>171</id>
				</object>
				<object>
					<name>9</name>
					<id>201</id>
				</object>
				<object>
					<name>110</name>
					<id>177</id>
				</object>
				<object>
					<name>63</name>
					<id>240</id>
				</object>
				<object>
					<name>2601</name>
					<id>157</id>
				</object>
			</rank>
			<rank>
				<ordinal>5</ordinal>
				<object>
					<name>13-34</name>
					<id>39</id>
				</object>
				<object>
					<name>2601-26</name>
					<id>52</id>
				</object>
				<object>
					<name>60-61</name>
					<id>87</id>
				</object>
				<object>
					<name>29-30</name>
					<id>58</id>
				</object>
				<object>
					<name>(regulator:299)</name>
					<id>299</id>
				</object>
				<object>
					<name>63-64</name>
					<id>90</id>
				</object>
				<object>
					<name>35-36</name>
					<id>62</id>
				</object>
				<object>
					<name>110-112</name>
					<id>138</id>
				</object>
				<object>
					<name>72-73</name>
					<id>99</id>
				</object>
				<object>
					<name>99-100</name>
					<id>125</id>
				</object>
				<object>
					<name>80-81</name>
					<id>108</id>
				</object>
				<object>
					<name>1-3</name>
					<id>29</id>
				</object>
				<object>
					<name>51</name>
					<id>231</id>
				</object>
				<object>
					<name>91-93</name>
					<id>119</id>
				</object>
				<object>
					<name>101-102</name>
					<id>127</id>
				</object>
				<object>
					<name>68-69</name>
					<id>96</id>
				</object>
			</rank>
			<rank>
				<ordinal>4</ordinal>
				<object>
					<name>26</name>
					<id>156</id>
				</object>
				<object>
					<name>51-151</name>
					<id>78</id>
				</object>
				<object>
					<name>102</name>
					<id>270</id>
				</object>
				<object>
					<name>61</name>
					<id>164</id>
				</object>
				<object>
					<name>93</name>
					<id>172</id>
				</object>
				<object>
					<name>112</name>
					<id>277</id>
				</object>
				<object>
					<name>64</name>
					<id>241</id>
				</object>
				<object>
					<name>34</name>
					<id>217</id>
				</object>
				<object>
					<name>100</name>
					<id>269</id>
				</object>
				<object>
					<name>73</name>
					<id>248</id>
				</object>
				<object>
					<name>69</name>
					<id>245</id>
				</object>
				<object>
					<name>1401</name>
					<id>150</id>
				</object>
				<object>
					<name>36</name>
					<id>159</id>
				</object>
				<object>
					<name>30</name>
					<id>213</id>
				</object>
				<object>
					<name>81</name>
					<id>169</id>
				</object>
				<object>
					<name>3</name>
					<id>146</id>
				</object>
			</rank>
			<rank>
				<ordinal>3</ordinal>
				<object>
					<name>57-58</name>
					<id>84</id>
				</object>
				<object>
					<name>112-113</name>
					<id>139</id>
				</object>
				<object>
					<name>30-250</name>
					<id>59</id>
				</object>
				<object>
					<name>3-5</name>
					<id>32</id>
				</object>
				<object>
					<name>44-45</name>
					<id>71</id>
				</object>
				<object>
					<name>108-300</name>
					<id>135</id>
				</object>
				<object>
					<name>100-450</name>
					<id>126</id>
				</object>
				<object>
					<name>151</name>
					<id>182</id>
				</object>
				<object>
					<name>93-95</name>
					<id>121</id>
				</object>
				<object>
					<name>34-15</name>
					<id>61</id>
				</object>
				<object>
					<name>36-38</name>
					<id>65</id>
				</object>
				<object>
					<name>26-31</name>
					<id>55</id>
				</object>
				<object>
					<name>69-70</name>
					<id>97</id>
				</object>
				<object>
					<name>18-19</name>
					<id>45</id>
				</object>
				<object>
					<name>105-106</name>
					<id>131</id>
				</object>
				<object>
					<name>1401-14</name>
					<id>38</id>
				</object>
				<object>
					<name>81-84</name>
					<id>110</id>
				</object>
				<object>
					<name>81-82</name>
					<id>109</id>
				</object>
				<object>
					<name>73-74</name>
					<id>101</id>
				</object>
				<object>
					<name>102-103</name>
					<id>129</id>
				</object>
				<object>
					<name>26-27</name>
					<id>54</id>
				</object>
				<object>
					<name>64-65</name>
					<id>91</id>
				</object>
				<object>
					<name>61-611</name>
					<id>283</id>
				</object>
				<object>
					<name>54-55</name>
					<id>81</id>
				</object>
			</rank>
			<rank>
				<ordinal>2</ordinal>
				<object>
					<name>15</name>
					<id>151</id>
				</object>
				<object>
					<name>27</name>
					<id>158</id>
				</object>
				<object>
					<name>65</name>
					<id>242</id>
				</object>
				<object>
					<name>70</name>
					<id>246</id>
				</object>
				<object>
					<name>151-300</name>
					<id>289</id>
				</object>
				<object>
					<name>5</name>
					<id>198</id>
				</object>
				<object>
					<name>84</name>
					<id>257</id>
				</object>
				<object>
					<name>14</name>
					<id>149</id>
				</object>
				<object>
					<name>58</name>
					<id>236</id>
				</object>
				<object>
					<name>113</name>
					<id>278</id>
				</object>
				<object>
					<name>106</name>
					<id>273</id>
				</object>
				<object>
					<name>74</name>
					<id>249</id>
				</object>
				<object>
					<name>45</name>
					<id>225</id>
				</object>
				<object>
					<name>54-94</name>
					<id>288</id>
				</object>
				<object>
					<name>450</name>
					<id>191</id>
				</object>
				<object>
					<name>82</name>
					<id>255</id>
				</object>
				<object>
					<name>300</name>
					<id>189</id>
				</object>
				<object>
					<name>250</name>
					<id>187</id>
				</object>
				<object>
					<name>55</name>
					<id>234</id>
				</object>
				<object>
					<name>95</name>
					<id>265</id>
				</object>
				<object>
					<name>611</name>
					<id>194</id>
				</object>
				<object>
					<name>38</name>
					<id>220</id>
				</object>
				<object>
					<name>31</name>
					<id>214</id>
				</object>
				<object>
					<name>19</name>
					<id>207</id>
				</object>
				<object>
					<name>103</name>
					<id>271</id>
				</object>
			</rank>
			<rank>
				<ordinal>1</ordinal>
				<object>
					<name>70-71</name>
					<id>98</id>
				</object>
				<object>
					<name>27-33</name>
					<id>56</id>
				</object>
				<object>
					<name>93-94</name>
					<id>120</id>
				</object>
				<object>
					<name>45-46</name>
					<id>73</id>
				</object>
				<object>
					<name>15-17</name>
					<id>44</id>
				</object>
				<object>
					<name>89-90</name>
					<id>116</id>
				</object>
				<object>
					<name>19-20</name>
					<id>47</id>
				</object>
				<object>
					<name>84-85</name>
					<id>112</id>
				</object>
				<object>
					<name>3-4</name>
					<id>31</id>
				</object>
				<object>
					<name>8-12</name>
					<id>35</id>
				</object>
				<object>
					<name>14-11</name>
					<id>41</id>
				</object>
				<object>
					<name>113-114</name>
					<id>140</id>
				</object>
				<object>
					<name>21-22</name>
					<id>48</id>
				</object>
				<object>
					<name>87-88</name>
					<id>114</id>
				</object>
				<object>
					<name>47-48</name>
					<id>74</id>
				</object>
				<object>
					<name>450-451</name>
					<id>287</id>
				</object>
				<object>
					<name>36-37</name>
					<id>64</id>
				</object>
				<object>
					<name>91-92</name>
					<id>118</id>
				</object>
				<object>
					<name>300-350</name>
					<id>290</id>
				</object>
				<object>
					<name>1-2</name>
					<id>28</id>
				</object>
				<object>
					<name>5-6</name>
					<id>33</id>
				</object>
				<object>
					<name>74-75</name>
					<id>102</id>
				</object>
				<object>
					<name>82-83</name>
					<id>111</id>
				</object>
				<object>
					<name>55-56</name>
					<id>83</id>
				</object>
				<object>
					<name>42-43</name>
					<id>69</id>
				</object>
				<object>
					<name>103-104</name>
					<id>130</id>
				</object>
				<object>
					<name>15-16</name>
					<id>43</id>
				</object>
				<object>
					<name>14-10</name>
					<id>42</id>
				</object>
				<object>
					<name>110-111</name>
					<id>137</id>
				</object>
				<object>
					<name>58-59</name>
					<id>86</id>
				</object>
				<object>
					<name>38-39</name>
					<id>66</id>
				</object>
				<object>
					<name>106-107</name>
					<id>133</id>
				</object>
				<object>
					<name>40-41</name>
					<id>67</id>
				</object>
				<object>
					<name>65-66</name>
					<id>92</id>
				</object>
				<object>
					<name>23-24</name>
					<id>50</id>
				</object>
				<object>
					<name>95-96</name>
					<id>122</id>
				</object>
				<object>
					<name>611-610</name>
					<id>293</id>
				</object>
				<object>
					<name>95-195</name>
					<id>291</id>
				</object>
				<object>
					<name>78-79</name>
					<id>106</id>
				</object>
				<object>
					<name>31-32</name>
					<id>60</id>
				</object>
				<object>
					<name>250-251</name>
					<id>286</id>
				</object>
			</rank>
			<rank>
				<ordinal>0</ordinal>
				<object>
					<name>10</name>
					<id>202</id>
				</object>
				<object>
					<name>16</name>
					<id>205</id>
				</object>
				<object>
					<name>11</name>
					<id>203</id>
				</object>
				<object>
					<name>24</name>
					<id>210</id>
				</object>
				<object>
					<name>56</name>
					<id>235</id>
				</object>
				<object>
					<name>41</name>
					<id>222</id>
				</object>
				<object>
					<name>610</name>
					<id>193</id>
				</object>
				<object>
					<name>90</name>
					<id>262</id>
				</object>
				<object>
					<name>37</name>
					<id>219</id>
				</object>
				<object>
					<name>43</name>
					<id>224</id>
				</object>
				<object>
					<name>32</name>
					<id>215</id>
				</object>
				<object>
					<name>6</name>
					<id>199</id>
				</object>
				<object>
					<name>75</name>
					<id>250</id>
				</object>
				<object>
					<name>66</name>
					<id>243</id>
				</object>
				<object>
					<name>107</name>
					<id>274</id>
				</object>
				<object>
					<name>96</name>
					<id>266</id>
				</object>
				<object>
					<name>12</name>
					<id>204</id>
				</object>
				<object>
					<name>46</name>
					<id>226</id>
				</object>
				<object>
					<name>79</name>
					<id>253</id>
				</object>
				<object>
					<name>48</name>
					<id>228</id>
				</object>
				<object>
					<name>71</name>
					<id>247</id>
				</object>
				<object>
					<name>195</name>
					<id>185</id>
				</object>
				<object>
					<name>20</name>
					<id>208</id>
				</object>
				<object>
					<name>2</name>
					<id>196</id>
				</object>
				<object>
					<name>85</name>
					<id>258</id>
				</object>
				<object>
					<name>94</name>
					<id>264</id>
				</object>
				<object>
					<name>104</name>
					<id>272</id>
				</object>
				<object>
					<name>59</name>
					<id>237</id>
				</object>
				<object>
					<name>83</name>
					<id>256</id>
				</object>
				<object>
					<name>251</name>
					<id>188</id>
				</object>
				<object>
					<name>350</name>
					<id>190</id>
				</object>
				<object>
					<name>22</name>
					<id>209</id>
				</object>
				<object>
					<name>451</name>
					<id>192</id>
				</object>
				<object>
					<name>92</name>
					<id>263</id>
				</object>
				<object>
					<name>33</name>
					<id>216</id>
				</object>
				<object>
					<name>17</name>
					<id>206</id>
				</object>
				<object>
					<name>111</name>
					<id>276</id>
				</object>
				<object>
					<name>39</name>
					<id>221</id>
				</object>
				<object>
					<name>114</name>
					<id>279</id>
				</object>
				<object>
					<name>4</name>
					<id>197</id>
				</object>
				<object>
					<name>88</name>
					<id>261</id>
				</object>
			</rank>
		</pass>
		<pass>
			<name>bottomup</name>
			<rank>
				<ordinal>0</ordinal>
				<object>
					<name>6</name>
					<id>199</id>
				</object>
				<object>
					<name>20</name>
					<id>208</id>
				</object>
				<object>
					<name>79</name>
					<id>253</id>
				</object>
				<object>
					<name>92</name>
					<id>263</id>
				</object>
				<object>
					<name>96</name>
					<id>266</id>
				</object>
				<object>
					<name>43</name>
					<id>224</id>
				</object>
				<object>
					<name>41</name>
					<id>222</id>
				</object>
				<object>
					<name>33</name>
					<id>216</id>
				</object>
				<object>
					<name>16</name>
					<id>205</id>
				</object>
				<object>
					<name>195</name>
					<id>185</id>
				</object>
				<object>
					<name>71</name>
					<id>247</id>
				</object>
				<object>
					<name>107</name>
					<id>274</id>
				</object>
				<object>
					<name>75</name>
					<id>250</id>
				</object>
				<object>
					<name>94</name>
					<id>264</id>
				</object>
				<object>
					<name>251</name>
					<id>188</id>
				</object>
				<object>
					<name>37</name>
					<id>219</id>
				</object>
				<object>
					<name>66</name>
					<id>243</id>
				</object>
				<object>
					<name>39</name>
					<id>221</id>
				</object>
				<object>
					<name>2</name>
					<id>196</id>
				</object>
				<object>
					<name>17</name>
					<id>206</id>
				</object>
				<object>
					<name>88</name>
					<id>261</id>
				</object>
				<object>
					<name>22</name>
					<id>209</id>
				</object>
				<object>
					<name>610</name>
					<id>193</id>
				</object>
				<object>
					<name>85</name>
					<id>258</id>
				</object>
				<object>
					<name>451</name>
					<id>192</id>
				</object>
				<object>
					<name>48</name>
					<id>228</id>
				</object>
				<object>
					<name>4</name>
					<id>197</id>
				</object>
				<object>
					<name>24</name>
					<id>210</id>
				</object>
				<object>
					<name>83</name>
					<id>256</id>
				</object>
				<object>
					<name>59</name>
					<id>237</id>
				</object>
				<object>
					<name>11</name>
					<id>203</id>
				</object>
				<object>
					<name>(transformer_configuration:292)</name>
					<id>292</id>
				</object>
				<object>
					<name>90</name>
					<id>262</id>
				</object>
				<object>
					<name>12</name>
					<id>204</id>
				</object>
				<object>
					<name>10</name>
					<id>202</id>
				</object>
				<object>
					<name>56</name>
					<id>235</id>
				</object>
				<object>
					<name>32</name>
					<id>215</id>
				</object>
				<object>
					<name>114</name>
					<id>279</id>
				</object>
				<object>
					<name>350</name>
					<id>190</id>
				</object>
				<object>
					<name>111</name>
					<id>276</id>
				</object>
				<object>
					<name>104</name>
					<id>272</id>
				</object>
				<object>
					<name>46</name>
					<id>226</id>
				</object>
			</rank>
			<rank>
				<ordinal>1</ordinal>
				<object>
					<name>14-10</name>
					<id>42</id>
				</object>
				<object>
					<name>8-12</name>
					<id>35</id>
				</object>
				<object>
					<name>19-20</name>
					<id>47</id>
				</object>
				<object>
					<name>21-22</name>
					<id>48</id>
				</object>
				<object>
					<name>42-43</name>
					<id>69</id>
				</object>
				<object>
					<name>3-4</name>
					<id>31</id>
				</object>
				<object>
					<name>58-59</name>
					<id>86</id>
				</object>
				<object>
					<name>89-90</name>
					<id>116</id>
				</object>
				<object>
					<name>95-96</name>
					<id>122</id>
				</object>
				<object>
					<name>31-32</name>
					<id>60</id>
				</object>
				<object>
					<name>45-46</name>
					<id>73</id>
				</object>
				<object>
					<name>15-16</name>
					<id>43</id>
				</object>
				<object>
					<name>110-111</name>
					<id>137</id>
				</object>
				<object>
					<name>70-71</name>
					<id>98</id>
				</object>
				<object>
					<name>450-451</name>
					<id>287</id>
				</object>
				<object>
					<name>611-610</name>
					<id>293</id>
				</object>
				<object>
					<name>113-114</name>
					<id>140</id>
				</object>
				<object>
					<name>5-6</name>
					<id>33</id>
				</object>
				<object>
					<name>300-350</name>
					<id>290</id>
				</object>
				<object>
					<name>106-107</name>
					<id>133</id>
				</object>
				<object>
					<name>103-104</name>
					<id>130</id>
				</object>
				<object>
					<name>91-92</name>
					<id>118</id>
				</object>
				<object>
					<name>40-41</name>
					<id>67</id>
				</object>
				<object>
					<name>27-33</name>
					<id>56</id>
				</object>
				<object>
					<name>74-75</name>
					<id>102</id>
				</object>
				<object>
					<name>82-83</name>
					<id>111</id>
				</object>
				<object>
					<name>1-2</name>
					<id>28</id>
				</object>
				<object>
					<name>65-66</name>
					<id>92</id>
				</object>
				<object>
					<name>55-56</name>
					<id>83</id>
				</object>
				<object>
					<name>250-251</name>
					<id>286</id>
				</object>
				<object>
					<name>84-85</name>
					<id>112</id>
				</object>
				<object>
					<name>87-88</name>
					<id>114</id>
				</object>
				<object>
					<name>23-24</name>
					<id>50</id>
				</object>
				<object>
					<name>15-17</name>
					<id>44</id>
				</object>
				<object>
					<name>47-48</name>
					<id>74</id>
				</object>
				<object>
					<name>36-37</name>
					<id>64</id>
				</object>
				<object>
					<name>14-11</name>
					<id>41</id>
				</object>
				<object>
					<name>95-195</name>
					<id>291</id>
				</object>
				<object>
					<name>78-79</name>
					<id>106</id>
				</object>
				<object>
					<name>38-39</name>
					<id>66</id>
				</object>
				<object>
					<name>93-94</name>
					<id>120</id>
				</object>
			</rank>
			<rank>
				<ordinal>2</ordinal>
				<object>
					<name>58</name>
					<id>236</id>
				</object>
				<object>
					<name>300</name>
					<id>189</id>
				</object>
				<object>
					<name>95</name>
					<id>265</id>
				</object>
				<object>
					<name>84</name>
					<id>257</id>
				</object>
				<object>
					<name>70</name>
					<id>246</id>
				</object>
				<object>
					<name>5</name>
					<id>198</id>
				</object>
				<object>
					<name>15</name>
					<id>151</id>
				</object>
				<object>
					<name>74</name>
					<id>249</id>
				</object>
				<object>
					<name>151-300</name>
					<id>289</id>
				</object>
				<object>
					<name>65</name>
					<id>242</id>
				</object>
				<object>
					<name>54-94</name>
					<id>288</id>
				</object>
				<object>
					<name>106</name>
					<id>273</id>
				</object>
				<object>
					<name>19</name>
					<id>207</id>
				</object>
				<object>
					<name>611</name>
					<id>194</id>
				</object>
				<object>
					<name>45</name>
					<id>225</id>
				</object>
				<object>
					<name>31</name>
					<id>214</id>
				</object>
				<object>
					<name>14</name>
					<id>149</id>
				</object>
				<object>
					<name>450</name>
					<id>191</id>
				</object>
				<object>
					<name>103</name>
					<id>271</id>
				</object>
				<object>
					<name>27</name>
					<id>158</id>
				</object>
				<object>
					<name>38</name>
					<id>220</id>
				</object>
				<object>
					<name>82</name>
					<id>255</id>
				</object>
				<object>
					<name>250</name>
					<id>187</id>
				</object>
				<object>
					<name>113</name>
					<id>278</id>
				</object>
				<object>
					<name>55</name>
					<id>234</id>
				</object>
			</rank>
			<rank>
				<ordinal>3</ordinal>
				<object>
					<name>26-31</name>
					<id>55</id>
				</object>
				<object>
					<name>26-27</name>
					<id>54</id>
				</object>
				<object>
					<name>30-250</name>
					<id>59</id>
				</object>
				<object>
					<name>151</name>
					<id>182</id>
				</object>
				<object>
					<name>105-106</name>
					<id>131</id>
				</object>
				<object>
					<name>18-19</name>
					<id>45</id>
				</object>
				<object>
					<name>54-55</name>
					<id>81</id>
				</object>
				<object>
					<name>73-74</name>
					<id>101</id>
				</object>
				<object>
					<name>81-84</name>
					<id>110</id>
				</object>
				<object>
					<name>64-65</name>
					<id>91</id>
				</object>
				<object>
					<name>108-300</name>
					<id>135</id>
				</object>
				<object>
					<name>69-70</name>
					<id>97</id>
				</object>
				<object>
					<name>44-45</name>
					<id>71</id>
				</object>
				<object>
					<name>102-103</name>
					<id>129</id>
				</object>
				<object>
					<name>100-450</name>
					<id>126</id>
				</object>
				<object>
					<name>93-95</name>
					<id>121</id>
				</object>
				<object>
					<name>34-15</name>
					<id>61</id>
				</object>
				<object>
					<name>3-5</name>
					<id>32</id>
				</object>
				<object>
					<name>81-82</name>
					<id>109</id>
				</object>
				<object>
					<name>112-113</name>
					<id>139</id>
				</object>
				<object>
					<name>61-611</name>
					<id>283</id>
				</object>
				<object>
					<name>1401-14</name>
					<id>38</id>
				</object>
				<object>
					<name>36-38</name>
					<id>65</id>
				</object>
				<object>
					<name>57-58</name>
					<id>84</id>
				</object>
			</rank>
			<rank>
				<ordinal>4</ordinal>
				<object>
					<name>3</name>
					<id>146</id>
				</object>
				<object>
					<name>69</name>
					<id>245</id>
				</object>
				<object>
					<name>112</name>
					<id>277</id>
				</object>
				<object>
					<name>34</name>
					<id>217</id>
				</object>
				<object>
					<name>93</name>
					<id>172</id>
				</object>
				<object>
					<name>26</name>
					<id>156</id>
				</object>
				<object>
					<name>30</name>
					<id>213</id>
				</object>
				<object>
					<name>100</name>
					<id>269</id>
				</object>
				<object>
					<name>1401</name>
					<id>150</id>
				</object>
				<object>
					<name>73</name>
					<id>248</id>
				</object>
				<object>
					<name>61</name>
					<id>164</id>
				</object>
				<object>
					<name>102</name>
					<id>270</id>
				</object>
				<object>
					<name>81</name>
					<id>169</id>
				</object>
				<object>
					<name>51-151</name>
					<id>78</id>
				</object>
				<object>
					<name>36</name>
					<id>159</id>
				</object>
				<object>
					<name>64</name>
					<id>241</id>
				</object>
			</rank>
			<rank>
				<ordinal>5</ordinal>
				<object>
					<name>1-3</name>
					<id>29</id>
				</object>
				<object>
					<name>80-81</name>
					<id>108</id>
				</object>
				<object>
					<name>63-64</name>
					<id>90</id>
				</object>
				<object>
					<name>91-93</name>
					<id>119</id>
				</object>
				<object>
					<name>60-61</name>
					<id>87</id>
				</object>
				<object>
					<name>51</name>
					<id>231</id>
				</object>
				<object>
					<name>101-102</name>
					<id>127</id>
				</object>
				<object>
					<name>72-73</name>
					<id>99</id>
				</object>
				<object>
					<name>110-112</name>
					<id>138</id>
				</object>
				<object>
					<name>2601-26</name>
					<id>52</id>
				</object>
				<object>
					<name>35-36</name>
					<id>62</id>
				</object>
				<object>
					<name>99-100</name>
					<id>125</id>
				</object>
				<object>
					<name>13-34</name>
					<id>39</id>
				</object>
				<object>
					<name>68-69</name>
					<id>96</id>
				</object>
				<object>
					<name>29-30</name>
					<id>58</id>
				</object>
				<object>
					<name>(regulator:299)</name>
					<id>299</id>
				</object>
			</rank>
			<rank>
				<ordinal>6</ordinal>
				<object>
					<name>110</name>
					<id>177</id>
				</object>
				<object>
					<name>91</name>
					<id>171</id>
				</object>
				<object>
					<name>29</name>
					<id>212</id>
				</object>
				<object>
					<name>99</name>
					<id>268</id>
				</object>
				<object>
					<name>9</name>
					<id>201</id>
				</object>
				<object>
					<name>68</name>
					<id>244</id>
				</object>
				<object>
					<name>80</name>
					<id>254</id>
				</object>
				<object>
					<name>50-51</name>
					<id>77</id>
				</object>
				<object>
					<name>2601</name>
					<id>157</id>
				</object>
				<object>
					<name>63</name>
					<id>240</id>
				</object>
			</rank>
			<rank>
				<ordinal>7</ordinal>
				<object>
					<name>67-68</name>
					<id>93</id>
				</object>
				<object>
					<name>62-63</name>
					<id>89</id>
				</object>
				<object>
					<name>98-99</name>
					<id>124</id>
				</object>
				<object>
					<name>89-91</name>
					<id>117</id>
				</object>
				<object>
					<name>8-9</name>
					<id>36</id>
				</object>
				<object>
					<name>50</name>
					<id>230</id>
				</object>
				<object>
					<name>78-80</name>
					<id>107</id>
				</object>
				<object>
					<name>28-29</name>
					<id>57</id>
				</object>
				<object>
					<name>(regulator:297)</name>
					<id>297</id>
				</object>
				<object>
					<name>109-110</name>
					<id>136</id>
				</object>
			</rank>
			<rank>
				<ordinal>8</ordinal>
				<object>
					<name>78</name>
					<id>168</id>
				</object>
				<object>
					<name>49-50</name>
					<id>76</id>
				</object>
				<object>
					<name>62</name>
					<id>239</id>
				</object>
				<object>
					<name>98</name>
					<id>267</id>
				</object>
				<object>
					<name>109</name>
					<id>275</id>
				</object>
				<object>
					<name>89</name>
					<id>170</id>
				</object>
				<object>
					<name>28</name>
					<id>211</id>
				</object>
			</rank>
			<rank>
				<ordinal>9</ordinal>
				<object>
					<name>87-89</name>
					<id>115</id>
				</object>
				<object>
					<name>25-28</name>
					<id>53</id>
				</object>
				<object>
					<name>97-98</name>
					<id>123</id>
				</object>
				<object>
					<name>108-109</name>
					<id>134</id>
				</object>
				<object>
					<name>60-62</name>
					<id>88</id>
				</object>
				<object>
					<name>49</name>
					<id>229</id>
				</object>
				<object>
					<name>77-78</name>
					<id>105</id>
				</object>
			</rank>
			<rank>
				<ordinal>10</ordinal>
				<object>
					<name>25</name>
					<id>155</id>
				</object>
				<object>
					<name>108</name>
					<id>176</id>
				</object>
				<object>
					<name>87</name>
					<id>260</id>
				</object>
				<object>
					<name>77</name>
					<id>252</id>
				</object>
				<object>
					<name>47-49</name>
					<id>75</id>
				</object>
			</rank>
			<rank>
				<ordinal>11</ordinal>
				<object>
					<name>76-77</name>
					<id>103</id>
				</object>
				<object>
					<name>23-25</name>
					<id>51</id>
				</object>
				<object>
					<name>105-108</name>
					<id>132</id>
				</object>
				<object>
					<name>86-87</name>
					<id>113</id>
				</object>
				<object>
					<name>47</name>
					<id>227</id>
				</object>
			</rank>
			<rank>
				<ordinal>12</ordinal>
				<object>
					<name>86</name>
					<id>259</id>
				</object>
				<object>
					<name>105</name>
					<id>175</id>
				</object>
				<object>
					<name>44-47</name>
					<id>72</id>
				</object>
				<object>
					<name>23</name>
					<id>154</id>
				</object>
			</rank>
			<rank>
				<ordinal>13</ordinal>
				<object>
					<name>44</name>
					<id>161</id>
				</object>
				<object>
					<name>21-23</name>
					<id>49</id>
				</object>
				<object>
					<name>101-105</name>
					<id>128</id>
				</object>
				<object>
					<name>76-86</name>
					<id>104</id>
				</object>
			</rank>
			<rank>
				<ordinal>14</ordinal>
				<object>
					<name>76</name>
					<id>251</id>
				</object>
				<object>
					<name>42-44</name>
					<id>70</id>
				</object>
				<object>
					<name>101</name>
					<id>174</id>
				</object>
				<object>
					<name>21</name>
					<id>153</id>
				</object>
			</rank>
			<rank>
				<ordinal>15</ordinal>
				<object>
					<name>72-76</name>
					<id>100</id>
				</object>
				<object>
					<name>197-101</name>
					<id>145</id>
				</object>
				<object>
					<name>42</name>
					<id>223</id>
				</object>
				<object>
					<name>18-21</name>
					<id>46</id>
				</object>
			</rank>
			<rank>
				<ordinal>16</ordinal>
				<object>
					<name>40-42</name>
					<id>68</id>
				</object>
				<object>
					<name>197</name>
					<id>186</id>
				</object>
				<object>
					<name>72</name>
					<id>167</id>
				</object>
			</rank>
			<rank>
				<ordinal>17</ordinal>
				<object>
					<name>40</name>
					<id>160</id>
				</object>
				<object>
					<name>97-197</name>
					<id>284</id>
				</object>
				<object>
					<name>67-72</name>
					<id>94</id>
				</object>
			</rank>
			<rank>
				<ordinal>18</ordinal>
				<object>
					<name>97</name>
					<id>173</id>
				</object>
				<object>
					<name>35-40</name>
					<id>63</id>
				</object>
			</rank>
			<rank>
				<ordinal>19</ordinal>
				<object>
					<name>67-97</name>
					<id>95</id>
				</object>
				<object>
					<name>35</name>
					<id>218</id>
				</object>
			</rank>
			<rank>
				<ordinal>20</ordinal>
				<object>
					<name>135-35</name>
					<id>141</id>
				</object>
				<object>
					<name>67</name>
					<id>165</id>
				</object>
			</rank>
			<rank>
				<ordinal>21</ordinal>
				<object>
					<name>135</name>
					<id>178</id>
				</object>
				<object>
					<name>6701-67</name>
					<id>144</id>
				</object>
			</rank>
			<rank>
				<ordinal>22</ordinal>
				<object>
					<name>18-135</name>
					<id>281</id>
				</object>
				<object>
					<name>6701</name>
					<id>166</id>
				</object>
			</rank>
			<rank>
				<ordinal>23</ordinal>
				<object>
					<name>18</name>
					<id>152</id>
				</object>
				<object>
					<name>(regulator:301)</name>
					<id>301</id>
				</object>
			</rank>
			<rank>
				<ordinal>24</ordinal>
				<object>
					<name>160</name>
					<id>184</id>
				</object>
				<object>
					<name>13-18</name>
					<id>40</id>
				</object>
			</rank>
			<rank>
				<ordinal>25</ordinal>
				<object>
					<name>60-160</name>
					<id>282</id>
				</object>
			</rank>
			<rank>
				<ordinal>26</ordinal>
				<object>
					<name>60</name>
					<id>238</id>
				</object>
			</rank>
			<rank>
				<ordinal>27</ordinal>
				<object>
					<name>57-60</name>
					<id>85</id>
				</object>
			</rank>
			<rank>
				<ordinal>28</ordinal>
				<object>
					<name>57</name>
					<id>163</id>
				</object>
			</rank>
			<rank>
				<ordinal>29</ordinal>
				<object>
					<name>54-57</name>
					<id>82</id>
				</object>
			</rank>
			<rank>
				<ordinal>30</ordinal>
				<object>
					<name>54</name>
					<id>162</id>
				</object>
			</rank>
			<rank>
				<ordinal>31</ordinal>
				<object>
					<name>53-54</name>
					<id>80</id>
				</object>
			</rank>
			<rank>
				<ordinal>32</ordinal>
				<object>
					<name>53</name>
					<id>233</id>
				</object>
			</rank>
			<rank>
				<ordinal>33</ordinal>
				<object>
					<name>52-53</name>
					<id>79</id>
				</object>
			</rank>
			<rank>
				<ordinal>34</ordinal>
				<object>
					<name>52</name>
					<id>232</id>
				</object>
			</rank>
			<rank>
				<ordinal>35</ordinal>
				<object>
					<name>152-52</name>
					<id>143</id>
				</object>
			</rank>
			<rank>
				<ordinal>36</ordinal>
				<object>
					<name>152</name>
					<id>183</id>
				</object>
			</rank>
			<rank>
				<ordinal>37</ordinal>
				<object>
					<name>13-152</name>
					<id>280</id>
				</object>
			</rank>
			<rank>
				<ordinal>38</ordinal>
				<object>
					<name>13</name>
					<id>148</id>
				</object>
			</rank>
			<rank>
				<ordinal>39</ordinal>
				<object>
					<name>8-13</name>
					<id>37</id>
				</object>
			</rank>
			<rank>
				<ordinal>40</ordinal>
				<object>
					<name>8</name>
					<id>147</id>
				</object>
			</rank>
			<rank>
				<ordinal>41</ordinal>
				<object>
					<name>7-8</name>
					<id>34</id>
				</object>
			</rank>
			<rank>
				<ordinal>42</ordinal>
				<object>
					<name>7</name>
					<id>200</id>
				</object>
			</rank>
			<rank>
				<ordinal>43</ordinal>
				<object>
					<name>1-7</name>
					<id>30</id>
				</object>
			</rank>
			<rank>
				<ordinal>44</ordinal>
				<object>
					<name>1</name>
					<id>195</id>
				</object>
			</rank>
			<rank>
				<ordinal>45</ordinal>
				<object>
					<name>149-1</name>
					<id>142</id>
				</object>
			</rank>
			<rank>
				<ordinal>46</ordinal>
				<object>
					<name>149</name>
					<id>179</id>
				</object>
			</rank>
			<rank>
				<ordinal>47</ordinal>
				<object>
					<name>1491-149</name>
					<id>285</id>
				</object>
			</rank>
			<rank>
				<ordinal>48</ordinal>
				<object>
					<name>1491</name>
					<id>180</id>
				</object>
			</rank>
			<rank>
				<ordinal>49</ordinal>
				<object>
					<name>(regulator:295)</name>
					<id>295</id>
				</object>
			</rank>
			<rank>
				<ordinal>50</ordinal>
				<object>
					<name>150</name>
					<id>181</id>
				</object>
			</rank>
		</pass>
		<pass>
			<name>posttopdown</name>
			<rank>
				<ordinal>50</ordinal>
				<object>
					<name>150</name>
					<id>181</id>
				</object>
			</rank>
			<rank>
				<ordinal>49</ordinal>
				<object>
					<name>(regulator:295)</name>
					<id>295</id>
				</object>
			</rank>
			<rank>
				<ordinal>48</ordinal>
				<object>
					<name>1491</name>
					<id>180</id>
				</object>
			</rank>
			<rank>
				<ordinal>47</ordinal>
				<object>
					<name>1491-149</name>
					<id>285</id>
				</object>
			</rank>
			<rank>
				<ordinal>46</ordinal>
				<object>
					<name>149</name>
					<id>179</id>
				</object>
			</rank>
			<rank>
				<ordinal>45</ordinal>
				<object>
					<name>149-1</name>
					<id>142</id>
				</object>
			</rank>
			<rank>
				<ordinal>44</ordinal>
				<object>
					<name>1</name>
					<id>195</id>
				</object>
			</rank>
			<rank>
				<ordinal>43</ordinal>
				<object>
					<name>1-7</name>
					<id>30</id>
				</object>
			</rank>
			<rank>
				<ordinal>42</ordinal>
				<object>
					<name>7</name>
					<id>200</id>
				</object>
			</rank>
			<rank>
				<ordinal>41</ordinal>
				<object>
					<name>7-8</name>
					<id>34</id>
				</object>
			</rank>
			<rank>
				<ordinal>40</ordinal>
				<object>
					<name>8</name>
					<id>147</id>
				</object>
			</rank>
			<rank>
				<ordinal>39</ordinal>
				<object>
					<name>8-13</name>
					<id>37</id>
				</object>
			</rank>
			<rank>
				<ordinal>38</ordinal>
				<object>
					<name>13</name>
					<id>148</id>
				</object>
			</rank>
			<rank>
				<ordinal>37</ordinal>
				<object>
					<name>13-152</name>
					<id>280</id>
				</object>
			</rank>
			<rank>
				<ordinal>36</ordinal>
				<object>
					<name>152</name>
					<id>183</id>
				</object>
			</rank>
			<rank>
				<ordinal>35</ordinal>
				<object>
					<name>152-52</name>
					<id>143</id>
				</object>
			</rank>
			<rank>
				<ordinal>34</ordinal>
				<object>
					<name>52</name>
					<id>232</id>
				</object>
			</rank>
			<rank>
				<ordinal>33</ordinal>
				<object>
					<name>52-53</name>
					<id>79</id>
				</object>
			</rank>
			<rank>
				<ordinal>32</ordinal>
				<object>
					<name>53</name>
					<id>233</id>
				</object>
			</rank>
			<rank>
				<ordinal>31</ordinal>
				<object>
					<name>53-54</name>
					<id>80</id>
				</object>
			</rank>
			<rank>
				<ordinal>30</ordinal>
				<object>
					<name>54</name>
					<id>162</id>
				</object>
			</rank>
			<rank>
				<ordinal>29</ordinal>
				<object>
					<name>54-57</name>
					<id>82</id>
				</object>
			</rank>
			<rank>
				<ordinal>28</ordinal>
				<object>
					<name>57</name>
					<id>163</id>
				</object>
			</rank>
			<rank>
				<ordinal>27</ordinal>
				<object>
					<name>57-60</name>
					<id>85</id>
				</object>
			</rank>
			<rank>
				<ordinal>26</ordinal>
				<object>
					<name>60</name>
					<id>238</id>
				</object>
			</rank>
			<rank>
				<ordinal>25</ordinal>
				<object>
					<name>60-160</name>
					<id>282</id>
				</object>
			</rank>
			<rank>
				<ordinal>24</ordinal>
				<object>
					<name>160</name>
					<id>184</id>
				</object>
				<object>
					<name>13-18</name>
					<id>40</id>
				</object>
			</rank>
			<rank>
				<ordinal>23</ordinal>
				<object>
					<name>(regulator:301)</name>
					<id>301</id>
				</object>
				<object>
					<name>18</name>
					<id>152</id>
				</object>
			</rank>
			<rank>
				<ordinal>22</ordinal>
				<object>
					<name>6701</name>
					<id>166</id>
				</object>
				<object>
					<name>18-135</name>
					<id>281</id>
				</object>
			</rank>
			<rank>
				<ordinal>21</ordinal>
				<object>
					<name>6701-67</name>
					<id>144</id>
				</object>
				<object>
					<name>135</name>
					<id>178</id>
				</object>
			</rank>
			<rank>
				<ordinal>20</ordinal>
				<object>
					<name>67</name>
					<id>165</id>
				</object>
				<object>
					<name>135-35</name>
					<id>141</id>
				</object>
			</rank>
			<rank>
				<ordinal>19</ordinal>
				<object>
					<name>67-97</name>
					<id>95</id>
				</object>
				<object>
					<name>35</name>
					<id>218</id>
				</object>
			</rank>
			<rank>
				<ordinal>18</ordinal>
				<object>
					<name>35-40</name>
					<id>63</id>
				</object>
				<object>
					<name>97</name>
					<id>173</id>
				</object>
			</rank>
			<rank>
				<ordinal>17</ordinal>
				<object>
					<name>67-72</name>
					<id>94</id>
				</object>
				<object>
					<name>40</name>
					<id>160</id>
				</object>
				<object>
					<name>97-197</name>
					<id>284</id>
				</object>
			</rank>
			<rank>
				<ordinal>16</ordinal>
				<object>
					<name>40-42</name>
					<id>68</id>
				</object>
				<object>
					<name>197</name>
					<id>186</id>
				</object>
				<object>
					<name>72</name>
					<id>167</id>
				</object>
			</rank>
			<rank>
				<ordinal>15</ordinal>
				<object>
					<name>42</name>
					<id>223</id>
				</object>
				<object>
					<name>18-21</name>
					<id>46</id>
				</object>
				<object>
					<name>72-76</name>
					<id>100</id>
				</object>
				<object>
					<name>197-101</name>
					<id>145</id>
				</object>
			</rank>
			<rank>
				<ordinal>14</ordinal>
				<object>
					<name>21</name>
					<id>153</id>
				</object>
				<object>
					<name>76</name>
					<id>251</id>
				</object>
				<object>
					<name>101</name>
					<id>174</id>
				</object>
				<object>
					<name>42-44</name>
					<id>70</id>
				</object>
			</rank>
			<rank>
				<ordinal>13</ordinal>
				<object>
					<name>76-86</name>
					<id>104</id>
				</object>
				<object>
					<name>101-105</name>
					<id>128</id>
				</object>
				<object>
					<name>44</name>
					<id>161</id>
				</object>
				<object>
					<name>21-23</name>
					<id>49</id>
				</object>
			</rank>
			<rank>
				<ordinal>12</ordinal>
				<object>
					<name>86</name>
					<id>259</id>
				</object>
				<object>
					<name>44-47</name>
					<id>72</id>
				</object>
				<object>
					<name>105</name>
					<id>175</id>
				</object>
				<object>
					<name>23</name>
					<id>154</id>
				</object>
			</rank>
			<rank>
				<ordinal>11</ordinal>
				<object>
					<name>47</name>
					<id>227</id>
				</object>
				<object>
					<name>76-77</name>
					<id>103</id>
				</object>
				<object>
					<name>23-25</name>
					<id>51</id>
				</object>
				<object>
					<name>86-87</name>
					<id>113</id>
				</object>
				<object>
					<name>105-108</name>
					<id>132</id>
				</object>
			</rank>
			<rank>
				<ordinal>10</ordinal>
				<object>
					<name>77</name>
					<id>252</id>
				</object>
				<object>
					<name>87</name>
					<id>260</id>
				</object>
				<object>
					<name>47-49</name>
					<id>75</id>
				</object>
				<object>
					<name>25</name>
					<id>155</id>
				</object>
				<object>
					<name>108</name>
					<id>176</id>
				</object>
			</rank>
			<rank>
				<ordinal>9</ordinal>
				<object>
					<name>87-89</name>
					<id>115</id>
				</object>
				<object>
					<name>77-78</name>
					<id>105</id>
				</object>
				<object>
					<name>25-28</name>
					<id>53</id>
				</object>
				<object>
					<name>60-62</name>
					<id>88</id>
				</object>
				<object>
					<name>108-109</name>
					<id>134</id>
				</object>
				<object>
					<name>49</name>
					<id>229</id>
				</object>
				<object>
					<name>97-98</name>
					<id>123</id>
				</object>
			</rank>
			<rank>
				<ordinal>8</ordinal>
				<object>
					<name>49-50</name>
					<id>76</id>
				</object>
				<object>
					<name>62</name>
					<id>239</id>
				</object>
				<object>
					<name>28</name>
					<id>211</id>
				</object>
				<object>
					<name>109</name>
					<id>275</id>
				</object>
				<object>
					<name>78</name>
					<id>168</id>
				</object>
				<object>
					<name>98</name>
					<id>267</id>
				</object>
				<object>
					<name>89</name>
					<id>170</id>
				</object>
			</rank>
			<rank>
				<ordinal>7</ordinal>
				<object>
					<name>28-29</name>
					<id>57</id>
				</object>
				<object>
					<name>89-91</name>
					<id>117</id>
				</object>
				<object>
					<name>8-9</name>
					<id>36</id>
				</object>
				<object>
					<name>98-99</name>
					<id>124</id>
				</object>
				<object>
					<name>109-110</name>
					<id>136</id>
				</object>
				<object>
					<name>67-68</name>
					<id>93</id>
				</object>
				<object>
					<name>62-63</name>
					<id>89</id>
				</object>
				<object>
					<name>50</name>
					<id>230</id>
				</object>
				<object>
					<name>(regulator:297)</name>
					<id>297</id>
				</object>
				<object>
					<name>78-80</name>
					<id>107</id>
				</object>
			</rank>
			<rank>
				<ordinal>6</ordinal>
				<object>
					<name>110</name>
					<id>177</id>
				</object>
				<object>
					<name>63</name>
					<id>240</id>
				</object>
				<object>
					<name>29</name>
					<id>212</id>
				</object>
				<object>
					<name>91</name>
					<id>171</id>
				</object>
				<object>
					<name>9</name>
					<id>201</id>
				</object>
				<object>
					<name>50-51</name>
					<id>77</id>
				</object>
				<object>
					<name>99</name>
					<id>268</id>
				</object>
				<object>
					<name>2601</name>
					<id>157</id>
				</object>
				<object>
					<name>68</name>
					<id>244</id>
				</object>
				<object>
					<name>80</name>
					<id>254</id>
				</object>
			</rank>
			<rank>
				<ordinal>5</ordinal>
				<object>
					<name>80-81</name>
					<id>108</id>
				</object>
				<object>
					<name>63-64</name>
					<id>90</id>
				</object>
				<object>
					<name>101-102</name>
					<id>127</id>
				</object>
				<object>
					<name>29-30</name>
					<id>58</id>
				</object>
				<object>
					<name>68-69</name>
					<id>96</id>
				</object>
				<object>
					<name>110-112</name>
					<id>138</id>
				</object>
				<object>
					<name>(regulator:299)</name>
					<id>299</id>
				</object>
				<object>
					<name>13-34</name>
					<id>39</id>
				</object>
				<object>
					<name>99-100</name>
					<id>125</id>
				</object>
				<object>
					<name>51</name>
					<id>231</id>
				</object>
				<object>
					<name>2601-26</name>
					<id>52</id>
				</object>
				<object>
					<name>35-36</name>
					<id>62</id>
				</object>
				<object>
					<name>1-3</name>
					<id>29</id>
				</object>
				<object>
					<name>91-93</name>
					<id>119</id>
				</object>
				<object>
					<name>60-61</name>
					<id>87</id>
				</object>
				<object>
					<name>72-73</name>
					<id>99</id>
				</object>
			</rank>
			<rank>
				<ordinal>4</ordinal>
				<object>
					<name>64</name>
					<id>241</id>
				</object>
				<object>
					<name>26</name>
					<id>156</id>
				</object>
				<object>
					<name>30</name>
					<id>213</id>
				</object>
				<object>
					<name>61</name>
					<id>164</id>
				</object>
				<object>
					<name>3</name>
					<id>146</id>
				</object>
				<object>
					<name>69</name>
					<id>245</id>
				</object>
				<object>
					<name>100</name>
					<id>269</id>
				</object>
				<object>
					<name>73</name>
					<id>248</id>
				</object>
				<object>
					<name>34</name>
					<id>217</id>
				</object>
				<object>
					<name>1401</name>
					<id>150</id>
				</object>
				<object>
					<name>36</name>
					<id>159</id>
				</object>
				<object>
					<name>51-151</name>
					<id>78</id>
				</object>
				<object>
					<name>112</name>
					<id>277</id>
				</object>
				<object>
					<name>81</name>
					<id>169</id>
				</object>
				<object>
					<name>93</name>
					<id>172</id>
				</object>
				<object>
					<name>102</name>
					<id>270</id>
				</object>
			</rank>
			<rank>
				<ordinal>3</ordinal>
				<object>
					<name>26-27</name>
					<id>54</id>
				</object>
				<object>
					<name>18-19</name>
					<id>45</id>
				</object>
				<object>
					<name>57-58</name>
					<id>84</id>
				</object>
				<object>
					<name>112-113</name>
					<id>139</id>
				</object>
				<object>
					<name>54-55</name>
					<id>81</id>
				</object>
				<object>
					<name>30-250</name>
					<id>59</id>
				</object>
				<object>
					<name>81-84</name>
					<id>110</id>
				</object>
				<object>
					<name>61-611</name>
					<id>283</id>
				</object>
				<object>
					<name>100-450</name>
					<id>126</id>
				</object>
				<object>
					<name>26-31</name>
					<id>55</id>
				</object>
				<object>
					<name>105-106</name>
					<id>131</id>
				</object>
				<object>
					<name>69-70</name>
					<id>97</id>
				</object>
				<object>
					<name>81-82</name>
					<id>109</id>
				</object>
				<object>
					<name>34-15</name>
					<id>61</id>
				</object>
				<object>
					<name>1401-14</name>
					<id>38</id>
				</object>
				<object>
					<name>151</name>
					<id>182</id>
				</object>
				<object>
					<name>108-300</name>
					<id>135</id>
				</object>
				<object>
					<name>93-95</name>
					<id>121</id>
				</object>
				<object>
					<name>64-65</name>
					<id>91</id>
				</object>
				<object>
					<name>102-103</name>
					<id>129</id>
				</object>
				<object>
					<name>36-38</name>
					<id>65</id>
				</object>
				<object>
					<name>73-74</name>
					<id>101</id>
				</object>
				<object>
					<name>44-45</name>
					<id>71</id>
				</object>
				<object>
					<name>3-5</name>
					<id>32</id>
				</object>
			</rank>
			<rank>
				<ordinal>2</ordinal>
				<object>
					<name>5</name>
					<id>198</id>
				</object>
				<object>
					<name>151-300</name>
					<id>289</id>
				</object>
				<object>
					<name>65</name>
					<id>242</id>
				</object>
				<object>
					<name>54-94</name>
					<id>288</id>
				</object>
				<object>
					<name>82</name>
					<id>255</id>
				</object>
				<object>
					<name>95</name>
					<id>265</id>
				</object>
				<object>
					<name>113</name>
					<id>278</id>
				</object>
				<object>
					<name>27</name>
					<id>158</id>
				</object>
				<object>
					<name>45</name>
					<id>225</id>
				</object>
				<object>
					<name>250</name>
					<id>187</id>
				</object>
				<object>
					<name>58</name>
					<id>236</id>
				</object>
				<object>
					<name>31</name>
					<id>214</id>
				</object>
				<object>
					<name>103</name>
					<id>271</id>
				</object>
				<object>
					<name>74</name>
					<id>249</id>
				</object>
				<object>
					<name>106</name>
					<id>273</id>
				</object>
				<object>
					<name>19</name>
					<id>207</id>
				</object>
				<object>
					<name>38</name>
					<id>220</id>
				</object>
				<object>
					<name>55</name>
					<id>234</id>
				</object>
				<object>
					<name>300</name>
					<id>189</id>
				</object>
				<object>
					<name>450</name>
					<id>191</id>
				</object>
				<object>
					<name>70</name>
					<id>246</id>
				</object>
				<object>
					<name>14</name>
					<id>149</id>
				</object>
				<object>
					<name>84</name>
					<id>257</id>
				</object>
				<object>
					<name>15</name>
					<id>151</id>
				</object>
				<object>
					<name>611</name>
					<id>194</id>
				</object>
			</rank>
			<rank>
				<ordinal>1</ordinal>
				<object>
					<name>103-104</name>
					<id>130</id>
				</object>
				<object>
					<name>110-111</name>
					<id>137</id>
				</object>
				<object>
					<name>450-451</name>
					<id>287</id>
				</object>
				<object>
					<name>14-10</name>
					<id>42</id>
				</object>
				<object>
					<name>70-71</name>
					<id>98</id>
				</object>
				<object>
					<name>31-32</name>
					<id>60</id>
				</object>
				<object>
					<name>15-16</name>
					<id>43</id>
				</object>
				<object>
					<name>95-96</name>
					<id>122</id>
				</object>
				<object>
					<name>21-22</name>
					<id>48</id>
				</object>
				<object>
					<name>95-195</name>
					<id>291</id>
				</object>
				<object>
					<name>36-37</name>
					<id>64</id>
				</object>
				<object>
					<name>27-33</name>
					<id>56</id>
				</object>
				<object>
					<name>55-56</name>
					<id>83</id>
				</object>
				<object>
					<name>250-251</name>
					<id>286</id>
				</object>
				<object>
					<name>87-88</name>
					<id>114</id>
				</object>
				<object>
					<name>47-48</name>
					<id>74</id>
				</object>
				<object>
					<name>89-90</name>
					<id>116</id>
				</object>
				<object>
					<name>91-92</name>
					<id>118</id>
				</object>
				<object>
					<name>45-46</name>
					<id>73</id>
				</object>
				<object>
					<name>84-85</name>
					<id>112</id>
				</object>
				<object>
					<name>82-83</name>
					<id>111</id>
				</object>
				<object>
					<name>3-4</name>
					<id>31</id>
				</object>
				<object>
					<name>15-17</name>
					<id>44</id>
				</object>
				<object>
					<name>40-41</name>
					<id>67</id>
				</object>
				<object>
					<name>8-12</name>
					<id>35</id>
				</object>
				<object>
					<name>65-66</name>
					<id>92</id>
				</object>
				<object>
					<name>23-24</name>
					<id>50</id>
				</object>
				<object>
					<name>19-20</name>
					<id>47</id>
				</object>
				<object>
					<name>74-75</name>
					<id>102</id>
				</object>
				<object>
					<name>78-79</name>
					<id>106</id>
				</object>
				<object>
					<name>58-59</name>
					<id>86</id>
				</object>
				<object>
					<name>42-43</name>
					<id>69</id>
				</object>
				<object>
					<name>14-11</name>
					<id>41</id>
				</object>
				<object>
					<name>106-107</name>
					<id>133</id>
				</object>
				<object>
					<name>38-39</name>
					<id>66</id>
				</object>
				<object>
					<name>5-6</name>
					<id>33</id>
				</object>
				<object>
					<name>611-610</name>
					<id>293</id>
				</object>
				<object>
					<name>113-114</name>
					<id>140</id>
				</object>
				<object>
					<name>93-94</name>
					<id>120</id>
				</object>
				<object>
					<name>300-350</name>
					<id>290</id>
				</object>
				<object>
					<name>1-2</name>
					<id>28</id>
				</object>
			</rank>
			<rank>
				<ordinal>0</ordinal>
				<object>
					<name>90</name>
					<id>262</id>
				</object>
				<object>
					<name>11</name>
					<id>203</id>
				</object>
				<object>
					<name>114</name>
					<id>279</id>
				</object>
				<object>
					<name>195</name>
					<id>185</id>
				</object>
				<object>
					<name>17</name>
					<id>206</id>
				</object>
				<object>
					<name>48</name>
					<id>228</id>
				</object>
				<object>
					<name>33</name>
					<id>216</id>
				</object>
				<object>
					<name>22</name>
					<id>209</id>
				</object>
				<object>
					<name>104</name>
					<id>272</id>
				</object>
				<object>
					<name>2</name>
					<id>196</id>
				</object>
				<object>
					<name>83</name>
					<id>256</id>
				</object>
				<object>
					<name>43</name>
					<id>224</id>
				</object>
				<object>
					<name>107</name>
					<id>274</id>
				</object>
				<object>
					<name>111</name>
					<id>276</id>
				</object>
				<object>
					<name>20</name>
					<id>208</id>
				</object>
				<object>
					<name>96</name>
					<id>266</id>
				</object>
				<object>
					<name>88</name>
					<id>261</id>
				</object>
				<object>
					<name>16</name>
					<id>205</id>
				</object>
				<object>
					<name>59</name>
					<id>237</id>
				</object>
				<object>
					<name>85</name>
					<id>258</id>
				</object>
				<object>
					<name>6</name>
					<id>199</id>
				</object>
				<object>
					<name>75</name>
					<id>250</id>
				</object>
				<object>
					<name>66</name>
					<id>243</id>
				</object>
				<object>
					<name>32</name>
					<id>215</id>
				</object>
				<object>
					<name>12</name>
					<id>204</id>
				</object>
				<object>
					<name>24</name>
					<id>210</id>
				</object>
				<object>
					<name>251</name>
					<id>188</id>
				</object>
				<object>
					<name>94</name>
					<id>264</id>
				</object>
				<object>
					<name>37</name>
					<id>219</id>
				</object>
				<object>
					<name>46</name>
					<id>226</id>
				</object>
				<object>
					<name>41</name>
					<id>222</id>
				</object>
				<object>
					<name>71</name>
					<id>247</id>
				</object>
				<object>
					<name>79</name>
					<id>253</id>
				</object>
				<object>
					<name>56</name>
					<id>235</id>
				</object>
				<object>
					<name>(transformer_configuration:292)</name>
					<id>292</id>
				</object>
				<object>
					<name>610</name>
					<id>193</id>
				</object>
				<object>
					<name>451</name>
					<id>192</id>
				</object>
				<object>
					<name>10</name>
					<id>202</id>
				</object>
				<object>
					<name>350</name>
					<id>190</id>
				</object>
				<object>
					<name>39</name>
					<id>221</id>
				</object>
				<object>
					<name>92</name>
					<id>263</id>
				</object>
				<object>
					<name>4</name>
					<id>197</id>
				</object>
			</rank>
		</pass>
	</sync-order>
	<powerflow>
		<version.major>2</version.major>
		<version.minor>0</version.minor>
		<node_list>
			<inherits_from>powerflow_object</inherits_from>
			<node>
				<id>146</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>1-3</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>3</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2504.99-0.23455d V</voltage_A>
				<voltage_B>+2514.59-119.98d V</voltage_B>
				<voltage_C>+2500.24+119.86d V</voltage_C>
				<voltage_AB>+4341.5+29.9561d V</voltage_AB>
				<voltage_BC>+4346.45-90.1544d V</voltage_BC>
				<voltage_CA>+4336.72+149.844d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>147</id>
				<rank>40</rank>
				<out_svc>NEVER</out_svc>
				<parent>7-8</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>8</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2497.1-0.501861d V</voltage_A>
				<voltage_B>+2518.74-119.97d V</voltage_B>
				<voltage_C>+2494.76+119.849d V</voltage_C>
				<voltage_AB>+4332.16+29.9084d V</voltage_AB>
				<voltage_BC>+4345.79-90.2179d V</voltage_BC>
				<voltage_CA>+4330.7+149.689d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>148</id>
				<rank>38</rank>
				<out_svc>NEVER</out_svc>
				<parent>8-13</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>13</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2494.68-0.606522d V</voltage_A>
				<voltage_B>+2520.11-119.952d V</voltage_B>
				<voltage_C>+2489.97+119.791d V</voltage_C>
				<voltage_AB>+4328.57+29.8905d V</voltage_AB>
				<voltage_BC>+4344.49-90.2788d V</voltage_BC>
				<voltage_CA>+4325.45+149.623d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>149</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>1401-14</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>14</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2474.67-0.610383d V</voltage_A>
				<voltage_B>+2518.74-119.97d V</voltage_B>
				<voltage_C>+2494.76+119.849d V</voltage_C>
				<voltage_AB>+4310.45+30.0056d V</voltage_AB>
				<voltage_BC>+4345.79-90.2179d V</voltage_BC>
				<voltage_CA>+4313.6+149.487d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>150</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>regulator:299</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>1401</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2478.32-0.546086d V</voltage_A>
				<voltage_B>+2518.74-119.97d V</voltage_B>
				<voltage_C>+2494.76+119.849d V</voltage_C>
				<voltage_AB>+4315.01+30.0128d V</voltage_AB>
				<voltage_BC>+4345.79-90.2179d V</voltage_BC>
				<voltage_CA>+4315.37+149.543d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>151</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>34-15</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>15</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2494.68-0.606522d V</voltage_A>
				<voltage_B>+2520.11-119.952d V</voltage_B>
				<voltage_C>+2486.86+119.754d V</voltage_C>
				<voltage_AB>+4328.57+29.8905d V</voltage_AB>
				<voltage_BC>+4342.6-90.3176d V</voltage_BC>
				<voltage_CA>+4321.95+149.625d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>152</id>
				<rank>23</rank>
				<out_svc>NEVER</out_svc>
				<parent>13-18</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>18</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2486.31-0.884534d V</voltage_A>
				<voltage_B>+2524.34-119.987d V</voltage_B>
				<voltage_C>+2480.82+119.813d V</voltage_C>
				<voltage_AB>+4319.63+29.82d V</voltage_AB>
				<voltage_BC>+4339.03-90.3734d V</voltage_BC>
				<voltage_CA>+4316.7+149.5d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>153</id>
				<rank>14</rank>
				<out_svc>NEVER</out_svc>
				<parent>18-21</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>21</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2485.12-0.949887d V</voltage_A>
				<voltage_B>+2524.98-119.993d V</voltage_B>
				<voltage_C>+2477.81+119.796d V</voltage_C>
				<voltage_AB>+4317.84+29.797d V</voltage_AB>
				<voltage_BC>+4337.21-90.4087d V</voltage_BC>
				<voltage_CA>+4314.09+149.471d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>154</id>
				<rank>12</rank>
				<out_svc>NEVER</out_svc>
				<parent>21-23</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>23</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2484.43-1.01265d V</voltage_A>
				<voltage_B>+2526-119.973d V</voltage_B>
				<voltage_C>+2474.88+119.781d V</voltage_C>
				<voltage_AB>+4316.31+29.7874d V</voltage_AB>
				<voltage_BC>+4336.32-90.4324d V</voltage_BC>
				<voltage_CA>+4311.97+149.447d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>155</id>
				<rank>10</rank>
				<out_svc>NEVER</out_svc>
				<parent>23-25</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>25</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2483.19-1.07922d V</voltage_A>
				<voltage_B>+2527.2-119.96d V</voltage_B>
				<voltage_C>+2472.5+119.781d V</voltage_C>
				<voltage_AB>+4314.51+29.7775d V</voltage_AB>
				<voltage_BC>+4335.59-90.4495d V</voltage_BC>
				<voltage_CA>+4310.24+149.421d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>156</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>2601-26</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>26</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2482.59-1.1048d V</voltage_A>
				<voltage_B>+2527.2-119.96d V</voltage_B>
				<voltage_C>+2455.96+119.772d V</voltage_C>
				<voltage_AB>+4313.42+29.7689d V</voltage_AB>
				<voltage_BC>+4321.51-90.5645d V</voltage_BC>
				<voltage_CA>+4295.69+149.509d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ACN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>157</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>regulator:297</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>2601</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2483.19-1.07922d V</voltage_A>
				<voltage_B>+2527.2-119.96d V</voltage_B>
				<voltage_C>+2457.14+119.781d V</voltage_C>
				<voltage_AB>+4314.51+29.7775d V</voltage_AB>
				<voltage_BC>+4322.32-90.552d V</voltage_BC>
				<voltage_CA>+4296.9+149.522d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ACN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>158</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>26-27</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>27</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2481.74-1.12219d V</voltage_A>
				<voltage_B>+2527.2-119.96d V</voltage_B>
				<voltage_C>+2455.88+119.781d V</voltage_C>
				<voltage_AB>+4312.31+29.7661d V</voltage_AB>
				<voltage_BC>+4321.24-90.5606d V</voltage_BC>
				<voltage_CA>+4295.45+149.499d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ACN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>159</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>35-36</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>36</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2394.72-0.175996d V</voltage_A>
				<voltage_B>+2395.69-120.129d V</voltage_B>
				<voltage_C>+2400.27+119.935d V</voltage_C>
				<voltage_AB>+4147.63+29.8544d V</voltage_AB>
				<voltage_BC>+4152.1-90.0653d V</voltage_BC>
				<voltage_CA>+4154.91+149.841d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>160</id>
				<rank>17</rank>
				<out_svc>NEVER</out_svc>
				<parent>35-40</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>40</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2392.22-0.187433d V</voltage_A>
				<voltage_B>+2394.8-120.177d V</voltage_B>
				<voltage_C>+2398.72+119.889d V</voltage_C>
				<voltage_AB>+4145.47+29.8354d V</voltage_AB>
				<voltage_BC>+4149.93-90.1173d V</voltage_BC>
				<voltage_CA>+4150.67+149.806d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>161</id>
				<rank>13</rank>
				<out_svc>NEVER</out_svc>
				<parent>42-44</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>44</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2385.97-0.289146d V</voltage_A>
				<voltage_B>+2391.53-120.288d V</voltage_B>
				<voltage_C>+2396.32+119.815d V</voltage_C>
				<voltage_AB>+4137.43+29.7497d V</voltage_AB>
				<voltage_BC>+4144.26-90.2038d V</voltage_BC>
				<voltage_CA>+4143.75+149.691d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>162</id>
				<rank>30</rank>
				<out_svc>NEVER</out_svc>
				<parent>53-54</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>54</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2386.38-0.906261d V</voltage_A>
				<voltage_B>+2395.85-120.284d V</voltage_B>
				<voltage_C>+2385.25+119.269d V</voltage_C>
				<voltage_AB>+4128.49+29.4712d V</voltage_AB>
				<voltage_BC>+4149.85-90.5802d V</voltage_BC>
				<voltage_CA>+4136+149.189d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>163</id>
				<rank>28</rank>
				<out_svc>NEVER</out_svc>
				<parent>54-57</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>57</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2383.18-1.31436d V</voltage_A>
				<voltage_B>+2388.69-120.434d V</voltage_B>
				<voltage_C>+2377.66+118.926d V</voltage_C>
				<voltage_AB>+4114.1+29.1649d V</voltage_AB>
				<voltage_BC>+4141.04-90.8295d V</voltage_BC>
				<voltage_CA>+4127.99+148.844d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>164</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>60-61</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>61</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2376.7-2.21568d V</voltage_A>
				<voltage_B>+2375.87-120.729d V</voltage_B>
				<voltage_C>+2360.61+118.197d V</voltage_C>
				<voltage_AB>+4084.67+28.5217d V</voltage_AB>
				<voltage_BC>+4123.93-91.3704d V</voltage_BC>
				<voltage_CA>+4111.14+148.102d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>165</id>
				<rank>20</rank>
				<out_svc>NEVER</out_svc>
				<parent>6701-67</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>67</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2502.06-2.4832d V</voltage_A>
				<voltage_B>+2389.81-120.842d V</voltage_B>
				<voltage_C>+2430.86+118.035d V</voltage_C>
				<voltage_AB>+4201.41+27.553d V</voltage_AB>
				<voltage_BC>+4198.28-91.1279d V</voltage_BC>
				<voltage_CA>+4283.3+148.249d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>166</id>
				<rank>22</rank>
				<out_svc>NEVER</out_svc>
				<parent>regulator:301</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>6701</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2501.79-2.21568d V</voltage_A>
				<voltage_B>+2390.81-120.729d V</voltage_B>
				<voltage_C>+2436.76+118.197d V</voltage_C>
				<voltage_AB>+4205.41+27.7547d V</voltage_AB>
				<voltage_BC>+4203.3-90.958d V</voltage_BC>
				<voltage_CA>+4285.89+148.423d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>167</id>
				<rank>16</rank>
				<out_svc>NEVER</out_svc>
				<parent>67-72</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>72</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2506.4-2.59071d V</voltage_A>
				<voltage_B>+2388.92-120.894d V</voltage_B>
				<voltage_C>+2429.56+117.915d V</voltage_C>
				<voltage_AB>+4203.19+27.4366d V</voltage_AB>
				<voltage_BC>+4197.79-91.2167d V</voltage_BC>
				<voltage_CA>+4285.7+148.172d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>168</id>
				<rank>8</rank>
				<out_svc>NEVER</out_svc>
				<parent>77-78</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>78</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2513.09-2.76785d V</voltage_A>
				<voltage_B>+2392.26-121.039d V</voltage_B>
				<voltage_C>+2432.04+117.767d V</voltage_C>
				<voltage_AB>+4211.13+27.2533d V</voltage_AB>
				<voltage_BC>+4202.93-91.3697d V</voltage_BC>
				<voltage_CA>+4294.29+148.036d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>169</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>80-81</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>81</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2523.89-2.90468d V</voltage_A>
				<voltage_B>+2401.25-121.122d V</voltage_B>
				<voltage_C>+2434.95+117.544d V</voltage_C>
				<voltage_AB>+4226.93+27.1333d V</voltage_AB>
				<voltage_BC>+4216.16-91.5643d V</voltage_BC>
				<voltage_CA>+4304.39+147.908d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>170</id>
				<rank>8</rank>
				<out_svc>NEVER</out_svc>
				<parent>87-89</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>89</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2512.37-2.84117d V</voltage_A>
				<voltage_B>+2382.88-121.088d V</voltage_B>
				<voltage_C>+2426.72+117.802d V</voltage_C>
				<voltage_AB>+4201.99+27.1294d V</voltage_AB>
				<voltage_BC>+4188.4-91.3482d V</voltage_BC>
				<voltage_CA>+4291.37+148.047d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>171</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>89-91</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>91</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2513.02-2.85876d V</voltage_A>
				<voltage_B>+2382.35-121.087d V</voltage_B>
				<voltage_C>+2425.9+117.787d V</voltage_C>
				<voltage_AB>+4201.7+27.1123d V</voltage_AB>
				<voltage_BC>+4187.53-91.3571d V</voltage_BC>
				<voltage_CA>+4291.3+148.04d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>172</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>91-93</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>93</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2512.26-2.86455d V</voltage_A>
				<voltage_B>+2381.93-121.104d V</voltage_B>
				<voltage_C>+2426.14+117.794d V</voltage_C>
				<voltage_AB>+4200.94+27.1033d V</voltage_AB>
				<voltage_BC>+4186.9-91.3576d V</voltage_BC>
				<voltage_CA>+4291.12+148.034d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>173</id>
				<rank>18</rank>
				<out_svc>NEVER</out_svc>
				<parent>67-97</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>97</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2500.06-2.53929d V</voltage_A>
				<voltage_B>+2388.37-120.863d V</voltage_B>
				<voltage_C>+2429.23+118.006d V</voltage_C>
				<voltage_AB>+4197.7+27.5171d V</voltage_AB>
				<voltage_BC>+4195.78-91.1547d V</voltage_BC>
				<voltage_CA>+4280.71+148.203d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>174</id>
				<rank>14</rank>
				<out_svc>NEVER</out_svc>
				<parent>197-101</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>101</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2498.45-2.59091d V</voltage_A>
				<voltage_B>+2387.75-120.875d V</voltage_B>
				<voltage_C>+2427.7+117.994d V</voltage_C>
				<voltage_AB>+4194.91+27.4913d V</voltage_AB>
				<voltage_BC>+4193.9-91.1724d V</voltage_BC>
				<voltage_CA>+4278.84+148.171d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>175</id>
				<rank>12</rank>
				<out_svc>NEVER</out_svc>
				<parent>101-105</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>105</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2495.64-2.64069d V</voltage_A>
				<voltage_B>+2387.38-120.918d V</voltage_B>
				<voltage_C>+2428.16+118.023d V</voltage_C>
				<voltage_AB>+4192.01+27.4617d V</voltage_AB>
				<voltage_BC>+4192.51-91.1734d V</voltage_BC>
				<voltage_CA>+4278.45+148.138d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>176</id>
				<rank>10</rank>
				<out_svc>NEVER</out_svc>
				<parent>105-108</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>108</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2492.55-2.72108d V</voltage_A>
				<voltage_B>+2389.02-120.926d V</voltage_B>
				<voltage_C>+2427.51+118.063d V</voltage_C>
				<voltage_AB>+4189.14+27.4494d V</voltage_AB>
				<voltage_BC>+4192.37-91.1724d V</voltage_BC>
				<voltage_CA>+4277.75+148.101d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>177</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>109-110</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>110</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2478.78-2.89341d V</voltage_A>
				<voltage_B>+2389.02-120.926d V</voltage_B>
				<voltage_C>+2427.51+118.063d V</voltage_C>
				<voltage_AB>+4173.49+27.456d V</voltage_AB>
				<voltage_BC>+4192.37-91.1724d V</voltage_BC>
				<voltage_CA>+4269.38+147.924d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>178</id>
				<rank>21</rank>
				<out_svc>NEVER</out_svc>
				<parent>18-135</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>135</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2401.78+0d V</voltage_A>
				<voltage_B>+2401.78-120d V</voltage_B>
				<voltage_C>+2401.78+120d V</voltage_C>
				<voltage_AB>+4160+30d V</voltage_AB>
				<voltage_BC>+4160-90d V</voltage_BC>
				<voltage_CA>+4160+150d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>179</id>
				<rank>46</rank>
				<out_svc>NEVER</out_svc>
				<parent>1491-149</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>149</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2511.66+0d V</voltage_A>
				<voltage_B>+2511.66-120d V</voltage_B>
				<voltage_C>+2511.66+120d V</voltage_C>
				<voltage_AB>+4350.33+30d V</voltage_AB>
				<voltage_BC>+4350.33-90d V</voltage_BC>
				<voltage_CA>+4350.33+150d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>180</id>
				<rank>48</rank>
				<out_svc>NEVER</out_svc>
				<parent>regulator:295</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>1491</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2511.66+0d V</voltage_A>
				<voltage_B>+2511.66-120d V</voltage_B>
				<voltage_C>+2511.66+120d V</voltage_C>
				<voltage_AB>+4350.33+30d V</voltage_AB>
				<voltage_BC>+4350.33-90d V</voltage_BC>
				<voltage_CA>+4350.33+150d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>181</id>
				<rank>50</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>150</name>
				<bustype>SWING</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2401.78+0d V</voltage_A>
				<voltage_B>+2401.78-120d V</voltage_B>
				<voltage_C>+2401.78+120d V</voltage_C>
				<voltage_AB>+4160+30d V</voltage_AB>
				<voltage_BC>+4160-90d V</voltage_BC>
				<voltage_CA>+4160+150d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>182</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>51-151</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>151</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2382.62-0.357339d V</voltage_A>
				<voltage_B>+2388.32-120.333d V</voltage_B>
				<voltage_C>+2393.12+119.73d V</voltage_C>
				<voltage_AB>+4131.26+29.6942d V</voltage_AB>
				<voltage_BC>+4139.53-90.2685d V</voltage_BC>
				<voltage_CA>+4137.73+149.614d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>183</id>
				<rank>36</rank>
				<out_svc>NEVER</out_svc>
				<parent>13-152</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>152</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2401.78+0d V</voltage_A>
				<voltage_B>+2401.78-120d V</voltage_B>
				<voltage_C>+2401.78+120d V</voltage_C>
				<voltage_AB>+4160+30d V</voltage_AB>
				<voltage_BC>+4160-90d V</voltage_BC>
				<voltage_CA>+4160+150d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>184</id>
				<rank>24</rank>
				<out_svc>NEVER</out_svc>
				<parent>60-160</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>160</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2376.7-2.21568d V</voltage_A>
				<voltage_B>+2375.87-120.729d V</voltage_B>
				<voltage_C>+2360.61+118.197d V</voltage_C>
				<voltage_AB>+4084.67+28.5217d V</voltage_AB>
				<voltage_BC>+4123.93-91.3704d V</voltage_BC>
				<voltage_CA>+4111.14+148.102d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>185</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>95-195</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>195</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2401.78+0d V</voltage_A>
				<voltage_B>+2401.78-120d V</voltage_B>
				<voltage_C>+2401.78+120d V</voltage_C>
				<voltage_AB>+4160+30d V</voltage_AB>
				<voltage_BC>+4160-90d V</voltage_BC>
				<voltage_CA>+4160+150d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>186</id>
				<rank>16</rank>
				<out_svc>NEVER</out_svc>
				<parent>97-197</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>197</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2500.06-2.53929d V</voltage_A>
				<voltage_B>+2388.37-120.863d V</voltage_B>
				<voltage_C>+2429.23+118.006d V</voltage_C>
				<voltage_AB>+4197.7+27.5171d V</voltage_AB>
				<voltage_BC>+4195.78-91.1547d V</voltage_BC>
				<voltage_CA>+4280.71+148.203d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>187</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>30-250</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>250</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2483.14-1.14929d V</voltage_A>
				<voltage_B>+2528.2-119.933d V</voltage_B>
				<voltage_C>+2469.07+119.757d V</voltage_C>
				<voltage_AB>+4313.16+29.7637d V</voltage_AB>
				<voltage_BC>+4334.61-90.477d V</voltage_BC>
				<voltage_CA>+4308.18+149.396d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>188</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>250-251</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>251</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2401.78+0d V</voltage_A>
				<voltage_B>+2401.78-120d V</voltage_B>
				<voltage_C>+2401.78+120d V</voltage_C>
				<voltage_AB>+4160+30d V</voltage_AB>
				<voltage_BC>+4160-90d V</voltage_BC>
				<voltage_CA>+4160+150d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>189</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>108-300</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>300</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2492.55-2.72108d V</voltage_A>
				<voltage_B>+2389.02-120.926d V</voltage_B>
				<voltage_C>+2427.51+118.063d V</voltage_C>
				<voltage_AB>+4189.14+27.4494d V</voltage_AB>
				<voltage_BC>+4192.37-91.1724d V</voltage_BC>
				<voltage_CA>+4277.75+148.101d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>190</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>300-350</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>350</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2401.78+0d V</voltage_A>
				<voltage_B>+2401.78-120d V</voltage_B>
				<voltage_C>+2401.78+120d V</voltage_C>
				<voltage_AB>+4160+30d V</voltage_AB>
				<voltage_BC>+4160-90d V</voltage_BC>
				<voltage_CA>+4160+150d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>191</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>100-450</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>450</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2500.95-2.52038d V</voltage_A>
				<voltage_B>+2384.57-120.877d V</voltage_B>
				<voltage_C>+2428.52+117.897d V</voltage_C>
				<voltage_AB>+4195.96+27.4868d V</voltage_AB>
				<voltage_BC>+4193.81-91.1957d V</voltage_BC>
				<voltage_CA>+4278.14+148.17d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>192</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>450-451</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>451</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2401.78+0d V</voltage_A>
				<voltage_B>+2401.78-120d V</voltage_B>
				<voltage_C>+2401.78+120d V</voltage_C>
				<voltage_AB>+4160+30d V</voltage_AB>
				<voltage_BC>+4160-90d V</voltage_BC>
				<voltage_CA>+4160+150d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
			<node>
				<id>193</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>611-610</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>610</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+4.8e-006 V</maximum_voltage_error>
				<voltage_A>+272.413-1.7959d V</voltage_A>
				<voltage_B>+273.27-121.266d V</voltage_B>
				<voltage_C>+275.026+118.315d V</voltage_C>
				<voltage_AB>+471.308+28.5217d V</voltage_AB>
				<voltage_BC>+475.839-91.3704d V</voltage_BC>
				<voltage_CA>+474.362+148.102d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+480 V</nominal_voltage>
			</node>
			<node>
				<id>194</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>61-611</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>611</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2376.7-2.21568d V</voltage_A>
				<voltage_B>+2375.87-120.729d V</voltage_B>
				<voltage_C>+2360.61+118.197d V</voltage_C>
				<voltage_AB>+4084.67+28.5217d V</voltage_AB>
				<voltage_BC>+4123.93-91.3704d V</voltage_BC>
				<voltage_CA>+4111.14+148.102d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</node>
		</node_list>
		<link_list>
			<inherits_from>powerflow_object</inherits_from>
		</link_list>
		<capacitor_list>
			<inherits_from>node</inherits_from>
		</capacitor_list>
		<fuse_list>
			<inherits_from>link</inherits_from>
		</fuse_list>
		<meter_list>
			<inherits_from>node</inherits_from>
		</meter_list>
		<line_list>
			<inherits_from>link</inherits_from>
		</line_list>
		<line_spacing_list>
			<line_spacing>
				<id>4</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:4)</name>
				<distance_AB>+2.5 ft</distance_AB>
				<distance_BC>+4.5 ft</distance_BC>
				<distance_AC>+7 ft</distance_AC>
				<distance_AN>+5.65685 ft</distance_AN>
				<distance_BN>+4.272 ft</distance_BN>
				<distance_CN>+5 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>5</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:5)</name>
				<distance_AB>+4.5 ft</distance_AB>
				<distance_BC>+7 ft</distance_BC>
				<distance_AC>+2.5 ft</distance_AC>
				<distance_AN>+5 ft</distance_AN>
				<distance_BN>+4.272 ft</distance_BN>
				<distance_CN>+5.65685 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>6</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:6)</name>
				<distance_AB>+7 ft</distance_AB>
				<distance_BC>+2.5 ft</distance_BC>
				<distance_AC>+4.5 ft</distance_AC>
				<distance_AN>+5 ft</distance_AN>
				<distance_BN>+5.65685 ft</distance_BN>
				<distance_CN>+4.272 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>7</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:7)</name>
				<distance_AB>+4.5 ft</distance_AB>
				<distance_BC>+2.5 ft</distance_BC>
				<distance_AC>+7 ft</distance_AC>
				<distance_AN>+5 ft</distance_AN>
				<distance_BN>+4.272 ft</distance_BN>
				<distance_CN>+5.65685 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>8</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:8)</name>
				<distance_AB>+2.5 ft</distance_AB>
				<distance_BC>+7 ft</distance_BC>
				<distance_AC>+4.5 ft</distance_AC>
				<distance_AN>+4.272 ft</distance_AN>
				<distance_BN>+5.65685 ft</distance_BN>
				<distance_CN>+5 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>9</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:9)</name>
				<distance_AB>+7 ft</distance_AB>
				<distance_BC>+4.5 ft</distance_BC>
				<distance_AC>+2.5 ft</distance_AC>
				<distance_AN>+5.65685 ft</distance_AN>
				<distance_BN>+5 ft</distance_BN>
				<distance_CN>+4.272 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>10</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:10)</name>
				<distance_AB>+0 ft</distance_AB>
				<distance_BC>+0 ft</distance_BC>
				<distance_AC>+7 ft</distance_AC>
				<distance_AN>+5.65685 ft</distance_AN>
				<distance_BN>+0 ft</distance_BN>
				<distance_CN>+5 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>11</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:11)</name>
				<distance_AB>+7 ft</distance_AB>
				<distance_BC>+0 ft</distance_BC>
				<distance_AC>+0 ft</distance_AC>
				<distance_AN>+5.65685 ft</distance_AN>
				<distance_BN>+5 ft</distance_BN>
				<distance_CN>+0 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>12</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:12)</name>
				<distance_AB>+0 ft</distance_AB>
				<distance_BC>+0 ft</distance_BC>
				<distance_AC>+0 ft</distance_AC>
				<distance_AN>+5 ft</distance_AN>
				<distance_BN>+0 ft</distance_BN>
				<distance_CN>+0 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>13</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:13)</name>
				<distance_AB>+0 ft</distance_AB>
				<distance_BC>+0 ft</distance_BC>
				<distance_AC>+0 ft</distance_AC>
				<distance_AN>+0 ft</distance_AN>
				<distance_BN>+5 ft</distance_BN>
				<distance_CN>+0 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>14</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:14)</name>
				<distance_AB>+0 ft</distance_AB>
				<distance_BC>+0 ft</distance_BC>
				<distance_AC>+0 ft</distance_AC>
				<distance_AN>+0 ft</distance_AN>
				<distance_BN>+0 ft</distance_BN>
				<distance_CN>+5 ft</distance_CN>
			</line_spacing>
			<line_spacing>
				<id>15</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_spacing:15)</name>
				<distance_AB>+0.5 ft</distance_AB>
				<distance_BC>+0.5 ft</distance_BC>
				<distance_AC>+1 ft</distance_AC>
				<distance_AN>+0 ft</distance_AN>
				<distance_BN>+0 ft</distance_BN>
				<distance_CN>+0 ft</distance_CN>
			</line_spacing>
		</line_spacing_list>
		<overhead_line_list>
			<inherits_from>line</inherits_from>
			<overhead_line>
				<id>28</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>1</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>1-2</name>
				<configuration>line_configuration:25</configuration>
				<length>+175 ft</length>
				<status>CLOSED</status>
				<from>1</from>
				<to>2</to>
				<power_in>+22365.4 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>29</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>1</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>1-3</name>
				<configuration>line_configuration:26</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>1</from>
				<to>3</to>
				<power_in>+97556.1 W</power_in>
				<power_out>+97443 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>30</id>
				<rank>43</rank>
				<out_svc>NEVER</out_svc>
				<parent>1</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>1-7</name>
				<configuration>line_configuration:16</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>1</from>
				<to>7</to>
				<power_in>+703888 W</power_in>
				<power_out>+702719 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>31</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>3</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>3-4</name>
				<configuration>line_configuration:26</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>3</from>
				<to>4</to>
				<power_in>+44743.1 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>32</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>3</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>3-5</name>
				<configuration>line_configuration:26</configuration>
				<length>+325 ft</length>
				<status>CLOSED</status>
				<from>3</from>
				<to>5</to>
				<power_in>+55444.7 W</power_in>
				<power_out>+55404.8 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>33</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>5</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>5-6</name>
				<configuration>line_configuration:26</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>5</from>
				<to>6</to>
				<power_in>+54074.9 W</power_in>
				<power_out>+54045.3 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>34</id>
				<rank>41</rank>
				<out_svc>NEVER</out_svc>
				<parent>7</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>7-8</name>
				<configuration>line_configuration:16</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>7</from>
				<to>8</to>
				<power_in>+680547 W</power_in>
				<power_out>+679839 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>35</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>8</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>8-12</name>
				<configuration>line_configuration:25</configuration>
				<length>+225 ft</length>
				<status>CLOSED</status>
				<from>8</from>
				<to>12</to>
				<power_in>+22366.7 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>36</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>8</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>8-9</name>
				<configuration>line_configuration:24</configuration>
				<length>+225 ft</length>
				<status>CLOSED</status>
				<from>8</from>
				<to>9</to>
				<power_in>+118039 W</power_in>
				<power_out>+117884 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>37</id>
				<rank>39</rank>
				<out_svc>NEVER</out_svc>
				<parent>8</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>8-13</name>
				<configuration>line_configuration:16</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>8</from>
				<to>13</to>
				<power_in>+541453 W</power_in>
				<power_out>+540771 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>38</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>1401</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>1401-14</name>
				<configuration>line_configuration:24</configuration>
				<length>+425 ft</length>
				<status>CLOSED</status>
				<from>1401</from>
				<to>14</to>
				<power_in>+74608.9 W</power_in>
				<power_out>+74499.1 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>39</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>13</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>13-34</name>
				<configuration>line_configuration:26</configuration>
				<length>+150 ft</length>
				<status>CLOSED</status>
				<from>13</from>
				<to>34</to>
				<power_in>+117790 W</power_in>
				<power_out>+117687 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>40</id>
				<rank>24</rank>
				<out_svc>NEVER</out_svc>
				<parent>13</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>13-18</name>
				<configuration>line_configuration:17</configuration>
				<length>+825 ft</length>
				<status>CLOSED</status>
				<from>13</from>
				<to>18</to>
				<power_in>+424273 W</power_in>
				<power_out>+423084 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>41</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>14</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>14-11</name>
				<configuration>line_configuration:24</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>14</from>
				<to>11</to>
				<power_in>+53051.1 W</power_in>
				<power_out>+53022 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>42</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>14</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>14-10</name>
				<configuration>line_configuration:24</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>14</from>
				<to>10</to>
				<power_in>+23039.4 W</power_in>
				<power_out>+23032.1 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>43</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>15</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>15-16</name>
				<configuration>line_configuration:26</configuration>
				<length>+375 ft</length>
				<status>CLOSED</status>
				<from>15</from>
				<to>16</to>
				<power_in>+44762.6 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>44</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>15</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>15-17</name>
				<configuration>line_configuration:26</configuration>
				<length>+350 ft</length>
				<status>CLOSED</status>
				<from>15</from>
				<to>17</to>
				<power_in>+22370.3 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>45</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>18</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>18-19</name>
				<configuration>line_configuration:24</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>18</from>
				<to>19</to>
				<power_in>+91069.7 W</power_in>
				<power_out>+90956.2 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>46</id>
				<rank>15</rank>
				<out_svc>NEVER</out_svc>
				<parent>18</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>18-21</name>
				<configuration>line_configuration:17</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>18</from>
				<to>21</to>
				<power_in>+332791 W</power_in>
				<power_out>+332573 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>47</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>19</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>19-20</name>
				<configuration>line_configuration:24</configuration>
				<length>+325 ft</length>
				<status>CLOSED</status>
				<from>19</from>
				<to>20</to>
				<power_in>+46237.7 W</power_in>
				<power_out>+46199.7 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>48</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>21</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>21-22</name>
				<configuration>line_configuration:25</configuration>
				<length>+525 ft</length>
				<status>CLOSED</status>
				<from>21</from>
				<to>22</to>
				<power_in>+55196.4 W</power_in>
				<power_out>+55132.8 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>49</id>
				<rank>13</rank>
				<out_svc>NEVER</out_svc>
				<parent>21</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>21-23</name>
				<configuration>line_configuration:17</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>21</from>
				<to>23</to>
				<power_in>+277377 W</power_in>
				<power_out>+277178 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>50</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>23</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>23-24</name>
				<configuration>line_configuration:26</configuration>
				<length>+550 ft</length>
				<status>CLOSED</status>
				<from>23</from>
				<to>24</to>
				<power_in>+44782.5 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>51</id>
				<rank>11</rank>
				<out_svc>NEVER</out_svc>
				<parent>23</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>23-25</name>
				<configuration>line_configuration:17</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>23</from>
				<to>25</to>
				<power_in>+232396 W</power_in>
				<power_out>+232238 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>52</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>2601</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>2601-26</name>
				<configuration>line_configuration:22</configuration>
				<length>+350 ft</length>
				<status>CLOSED</status>
				<from>2601</from>
				<to>26</to>
				<power_in>+91013.9 W</power_in>
				<power_out>+90981.2 W</power_out>
				<phases>ACN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>53</id>
				<rank>9</rank>
				<out_svc>NEVER</out_svc>
				<parent>25</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>25-28</name>
				<configuration>line_configuration:17</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>25</from>
				<to>28</to>
				<power_in>+142088 W</power_in>
				<power_out>+142044 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>54</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>26</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>26-27</name>
				<configuration>line_configuration:22</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>26</from>
				<to>27</to>
				<power_in>+46226 W</power_in>
				<power_out>+46210.2 W</power_out>
				<phases>ACN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>55</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>26</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>26-31</name>
				<configuration>line_configuration:26</configuration>
				<length>+225 ft</length>
				<status>CLOSED</status>
				<from>26</from>
				<to>31</to>
				<power_in>+44755.2 W</power_in>
				<power_out>+44729.8 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>56</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>27</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>27-33</name>
				<configuration>line_configuration:24</configuration>
				<length>+500 ft</length>
				<status>CLOSED</status>
				<from>27</from>
				<to>33</to>
				<power_in>+46210.2 W</power_in>
				<power_out>+46151.8 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>57</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>28</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>28-29</name>
				<configuration>line_configuration:17</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>28</from>
				<to>29</to>
				<power_in>+98183 W</power_in>
				<power_out>+98157.7 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>58</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>29</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>29-30</name>
				<configuration>line_configuration:17</configuration>
				<length>+350 ft</length>
				<status>CLOSED</status>
				<from>29</from>
				<to>30</to>
				<power_in>+44740.7 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>59</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>30</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>30-250</name>
				<configuration>line_configuration:17</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>30</from>
				<to>250</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>60</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>31</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>31-32</name>
				<configuration>line_configuration:26</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>31</from>
				<to>32</to>
				<power_in>+22369.1 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>61</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>34</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>34-15</name>
				<configuration>line_configuration:26</configuration>
				<length>+100 ft</length>
				<status>CLOSED</status>
				<from>34</from>
				<to>15</to>
				<power_in>+67157.6 W</power_in>
				<power_out>+67132.9 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>62</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>35</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>35-36</name>
				<configuration>line_configuration:23</configuration>
				<length>+650 ft</length>
				<status>CLOSED</status>
				<from>35</from>
				<to>36</to>
				<power_in>+88911.6 W</power_in>
				<power_out>+88870.5 W</power_out>
				<phases>ABN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>63</id>
				<rank>18</rank>
				<out_svc>NEVER</out_svc>
				<parent>35</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>35-40</name>
				<configuration>line_configuration:16</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>35</from>
				<to>40</to>
				<power_in>+739203 W</power_in>
				<power_out>+738444 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>64</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>36</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>36-37</name>
				<configuration>line_configuration:24</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>36</from>
				<to>37</to>
				<power_in>+49673.1 W</power_in>
				<power_out>+49640.4 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>65</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>36</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>36-38</name>
				<configuration>line_configuration:25</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>36</from>
				<to>38</to>
				<power_in>+39197.4 W</power_in>
				<power_out>+39173.5 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>66</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>38</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>38-39</name>
				<configuration>line_configuration:25</configuration>
				<length>+325 ft</length>
				<status>CLOSED</status>
				<from>38</from>
				<to>39</to>
				<power_in>+22370.3 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>67</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>40</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>40-41</name>
				<configuration>line_configuration:26</configuration>
				<length>+325 ft</length>
				<status>CLOSED</status>
				<from>40</from>
				<to>41</to>
				<power_in>+22370.3 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>68</id>
				<rank>16</rank>
				<out_svc>NEVER</out_svc>
				<parent>40</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>40-42</name>
				<configuration>line_configuration:16</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>40</from>
				<to>42</to>
				<power_in>+716405 W</power_in>
				<power_out>+715677 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>69</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>42</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>42-43</name>
				<configuration>line_configuration:25</configuration>
				<length>+500 ft</length>
				<status>CLOSED</status>
				<from>42</from>
				<to>43</to>
				<power_in>+49574.8 W</power_in>
				<power_out>+49520.4 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>70</id>
				<rank>14</rank>
				<out_svc>NEVER</out_svc>
				<parent>42</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>42-44</name>
				<configuration>line_configuration:16</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>42</from>
				<to>44</to>
				<power_in>+647309 W</power_in>
				<power_out>+646838 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>71</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>44</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>44-45</name>
				<configuration>line_configuration:24</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>44</from>
				<to>45</to>
				<power_in>+44595 W</power_in>
				<power_out>+44571.3 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>72</id>
				<rank>12</rank>
				<out_svc>NEVER</out_svc>
				<parent>44</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>44-47</name>
				<configuration>line_configuration:16</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>44</from>
				<to>47</to>
				<power_in>+602673 W</power_in>
				<power_out>+602175 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>73</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>45</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>45-46</name>
				<configuration>line_configuration:24</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>45</from>
				<to>46</to>
				<power_in>+22369.6 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>74</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>47</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>47-48</name>
				<configuration>line_configuration:19</configuration>
				<length>+150 ft</length>
				<status>CLOSED</status>
				<from>47</from>
				<to>48</to>
				<power_in>+313760 W</power_in>
				<power_out>+313708 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>75</id>
				<rank>10</rank>
				<out_svc>NEVER</out_svc>
				<parent>47</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>47-49</name>
				<configuration>line_configuration:19</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>47</from>
				<to>49</to>
				<power_in>+238798 W</power_in>
				<power_out>+238701 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>76</id>
				<rank>8</rank>
				<out_svc>NEVER</out_svc>
				<parent>49</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>49-50</name>
				<configuration>line_configuration:19</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>49</from>
				<to>50</to>
				<power_in>+67101.6 W</power_in>
				<power_out>+67085.7 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>77</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>50</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>50-51</name>
				<configuration>line_configuration:19</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>50</from>
				<to>51</to>
				<power_in>+22364.4 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>78</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>51</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>51-151</name>
				<configuration>line_configuration:19</configuration>
				<length>+700 ft</length>
				<status>CLOSED</status>
				<from>51</from>
				<to>151</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>79</id>
				<rank>33</rank>
				<out_svc>NEVER</out_svc>
				<parent>52</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>52-53</name>
				<configuration>line_configuration:16</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>52</from>
				<to>53</to>
				<power_in>+2.21759e+006 W</power_in>
				<power_out>+2.21426e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>80</id>
				<rank>31</rank>
				<out_svc>NEVER</out_svc>
				<parent>53</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>53-54</name>
				<configuration>line_configuration:16</configuration>
				<length>+125 ft</length>
				<status>CLOSED</status>
				<from>53</from>
				<to>54</to>
				<power_in>+2.17495e+006 W</power_in>
				<power_out>+2.17301e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>81</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>54</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>54-55</name>
				<configuration>line_configuration:16</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>54</from>
				<to>55</to>
				<power_in>+47043.3 W</power_in>
				<power_out>+47038.6 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>82</id>
				<rank>29</rank>
				<out_svc>NEVER</out_svc>
				<parent>54</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>54-57</name>
				<configuration>line_configuration:18</configuration>
				<length>+350 ft</length>
				<status>CLOSED</status>
				<from>54</from>
				<to>57</to>
				<power_in>+2.12756e+006 W</power_in>
				<power_out>+2.12238e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>83</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>55</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>55-56</name>
				<configuration>line_configuration:16</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>55</from>
				<to>56</to>
				<power_in>+22364.7 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>84</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>57</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>57-58</name>
				<configuration>line_configuration:25</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>57</from>
				<to>58</to>
				<power_in>+39175.3 W</power_in>
				<power_out>+39151.3 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>85</id>
				<rank>27</rank>
				<out_svc>NEVER</out_svc>
				<parent>57</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>57-60</name>
				<configuration>line_configuration:18</configuration>
				<length>+750 ft</length>
				<status>CLOSED</status>
				<from>57</from>
				<to>60</to>
				<power_in>+2.0918e+006 W</power_in>
				<power_out>+2.08132e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>86</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>58</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>58-59</name>
				<configuration>line_configuration:25</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>58</from>
				<to>59</to>
				<power_in>+22368.1 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>87</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>60</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>60-61</name>
				<configuration>line_configuration:20</configuration>
				<length>+550 ft</length>
				<status>CLOSED</status>
				<from>60</from>
				<to>61</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>93</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>67</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>67-68</name>
				<configuration>line_configuration:24</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>67</from>
				<to>68</to>
				<power_in>+134659 W</power_in>
				<power_out>+134462 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>94</id>
				<rank>17</rank>
				<out_svc>NEVER</out_svc>
				<parent>67</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>67-72</name>
				<configuration>line_configuration:18</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>67</from>
				<to>72</to>
				<power_in>+841882 W</power_in>
				<power_out>+842226 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>95</id>
				<rank>19</rank>
				<out_svc>NEVER</out_svc>
				<parent>67</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>67-97</name>
				<configuration>line_configuration:18</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>67</from>
				<to>97</to>
				<power_in>+502359 W</power_in>
				<power_out>+502005 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>96</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>68</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>68-69</name>
				<configuration>line_configuration:24</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>68</from>
				<to>69</to>
				<power_in>+112101 W</power_in>
				<power_out>+111914 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>97</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>69</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>69-70</name>
				<configuration>line_configuration:24</configuration>
				<length>+325 ft</length>
				<status>CLOSED</status>
				<from>69</from>
				<to>70</to>
				<power_in>+67192.2 W</power_in>
				<power_out>+67112.1 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>98</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>70</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>70-71</name>
				<configuration>line_configuration:24</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>70</from>
				<to>71</to>
				<power_in>+44751.5 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>99</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>72</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>72-73</name>
				<configuration>line_configuration:26</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>72</from>
				<to>73</to>
				<power_in>+137338 W</power_in>
				<power_out>+137060 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>100</id>
				<rank>15</rank>
				<out_svc>NEVER</out_svc>
				<parent>72</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>72-76</name>
				<configuration>line_configuration:18</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>72</from>
				<to>76</to>
				<power_in>+757954 W</power_in>
				<power_out>+758282 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>101</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>73</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>73-74</name>
				<configuration>line_configuration:26</configuration>
				<length>+350 ft</length>
				<status>CLOSED</status>
				<from>73</from>
				<to>74</to>
				<power_in>+93224.3 W</power_in>
				<power_out>+93068.3 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>102</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>74</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>74-75</name>
				<configuration>line_configuration:26</configuration>
				<length>+400 ft</length>
				<status>CLOSED</status>
				<from>74</from>
				<to>75</to>
				<power_in>+44767.8 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>103</id>
				<rank>11</rank>
				<out_svc>NEVER</out_svc>
				<parent>76</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>76-77</name>
				<configuration>line_configuration:21</configuration>
				<length>+400 ft</length>
				<status>CLOSED</status>
				<from>76</from>
				<to>77</to>
				<power_in>+583368 W</power_in>
				<power_out>+583992 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>104</id>
				<rank>13</rank>
				<out_svc>NEVER</out_svc>
				<parent>76</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>76-86</name>
				<configuration>line_configuration:18</configuration>
				<length>+700 ft</length>
				<status>CLOSED</status>
				<from>76</from>
				<to>86</to>
				<power_in>+273810 W</power_in>
				<power_out>+273672 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>105</id>
				<rank>9</rank>
				<out_svc>NEVER</out_svc>
				<parent>77</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>77-78</name>
				<configuration>line_configuration:21</configuration>
				<length>+100 ft</length>
				<status>CLOSED</status>
				<from>77</from>
				<to>78</to>
				<power_in>+589364 W</power_in>
				<power_out>+589537 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>106</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>78</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>78-79</name>
				<configuration>line_configuration:21</configuration>
				<length>+225 ft</length>
				<status>CLOSED</status>
				<from>78</from>
				<to>79</to>
				<power_in>+54731.7 W</power_in>
				<power_out>+54722.4 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>107</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>78</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>78-80</name>
				<configuration>line_configuration:21</configuration>
				<length>+475 ft</length>
				<status>CLOSED</status>
				<from>78</from>
				<to>80</to>
				<power_in>+572425 W</power_in>
				<power_out>+573283 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>108</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>80</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>80-81</name>
				<configuration>line_configuration:21</configuration>
				<length>+475 ft</length>
				<status>CLOSED</status>
				<from>80</from>
				<to>81</to>
				<power_in>+588831 W</power_in>
				<power_out>+589796 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>109</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>81</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>81-82</name>
				<configuration>line_configuration:21</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>81</from>
				<to>82</to>
				<power_in>+602529 W</power_in>
				<power_out>+603090 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>110</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>81</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>81-84</name>
				<configuration>line_configuration:26</configuration>
				<length>+675 ft</length>
				<status>CLOSED</status>
				<from>81</from>
				<to>84</to>
				<power_in>+67311.9 W</power_in>
				<power_out>+67136.8 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>111</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>82</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>82-83</name>
				<configuration>line_configuration:21</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>82</from>
				<to>83</to>
				<power_in>+619142 W</power_in>
				<power_out>+619766 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>112</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>84</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>84-85</name>
				<configuration>line_configuration:26</configuration>
				<length>+475 ft</length>
				<status>CLOSED</status>
				<from>84</from>
				<to>85</to>
				<power_in>+44776.1 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>113</id>
				<rank>11</rank>
				<out_svc>NEVER</out_svc>
				<parent>86</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>86-87</name>
				<configuration>line_configuration:21</configuration>
				<length>+450 ft</length>
				<status>CLOSED</status>
				<from>86</from>
				<to>87</to>
				<power_in>+251811 W</power_in>
				<power_out>+251770 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>114</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>87</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>87-88</name>
				<configuration>line_configuration:24</configuration>
				<length>+175 ft</length>
				<status>CLOSED</status>
				<from>87</from>
				<to>88</to>
				<power_in>+52840.1 W</power_in>
				<power_out>+52838.2 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>115</id>
				<rank>9</rank>
				<out_svc>NEVER</out_svc>
				<parent>87</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>87-89</name>
				<configuration>line_configuration:21</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>87</from>
				<to>89</to>
				<power_in>+156358 W</power_in>
				<power_out>+156343 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>116</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>89</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>89-90</name>
				<configuration>line_configuration:25</configuration>
				<length>+225 ft</length>
				<status>CLOSED</status>
				<from>89</from>
				<to>90</to>
				<power_in>+25233.5 W</power_in>
				<power_out>+25233.2 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>117</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>89</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>89-91</name>
				<configuration>line_configuration:21</configuration>
				<length>+225 ft</length>
				<status>CLOSED</status>
				<from>89</from>
				<to>91</to>
				<power_in>+142399 W</power_in>
				<power_out>+142387 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>118</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>91</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>91-92</name>
				<configuration>line_configuration:26</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>91</from>
				<to>92</to>
				<power_in>+99335.9 W</power_in>
				<power_out>+99301.2 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>119</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>91</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>91-93</name>
				<configuration>line_configuration:21</configuration>
				<length>+225 ft</length>
				<status>CLOSED</status>
				<from>91</from>
				<to>93</to>
				<power_in>+89517.4 W</power_in>
				<power_out>+89496.1 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>120</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>93</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>93-94</name>
				<configuration>line_configuration:24</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>93</from>
				<to>94</to>
				<power_in>+44751 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>121</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>93</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>93-95</name>
				<configuration>line_configuration:21</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>93</from>
				<to>95</to>
				<power_in>+44745.2 W</power_in>
				<power_out>+44727.3 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>122</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>95</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>95-96</name>
				<configuration>line_configuration:25</configuration>
				<length>+200 ft</length>
				<status>CLOSED</status>
				<from>95</from>
				<to>96</to>
				<power_in>+22366.7 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>123</id>
				<rank>9</rank>
				<out_svc>NEVER</out_svc>
				<parent>97</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>97-98</name>
				<configuration>line_configuration:18</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>97</from>
				<to>98</to>
				<power_in>+140648 W</power_in>
				<power_out>+140621 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>124</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>98</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>98-99</name>
				<configuration>line_configuration:18</configuration>
				<length>+550 ft</length>
				<status>CLOSED</status>
				<from>98</from>
				<to>99</to>
				<power_in>+95899.5 W</power_in>
				<power_out>+95851.8 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>125</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>99</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>99-100</name>
				<configuration>line_configuration:18</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>99</from>
				<to>100</to>
				<power_in>+51130.5 W</power_in>
				<power_out>+51118.6 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>126</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>100</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>100-450</name>
				<configuration>line_configuration:18</configuration>
				<length>+800 ft</length>
				<status>CLOSED</status>
				<from>100</from>
				<to>450</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>127</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>101</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>101-102</name>
				<configuration>line_configuration:26</configuration>
				<length>+225 ft</length>
				<status>CLOSED</status>
				<from>101</from>
				<to>102</to>
				<power_in>+112199 W</power_in>
				<power_out>+112036 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>128</id>
				<rank>13</rank>
				<out_svc>NEVER</out_svc>
				<parent>101</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>101-105</name>
				<configuration>line_configuration:18</configuration>
				<length>+275 ft</length>
				<status>CLOSED</status>
				<from>101</from>
				<to>105</to>
				<power_in>+252982 W</power_in>
				<power_out>+252785 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>129</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>102</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>102-103</name>
				<configuration>line_configuration:26</configuration>
				<length>+325 ft</length>
				<status>CLOSED</status>
				<from>102</from>
				<to>103</to>
				<power_in>+89675 W</power_in>
				<power_out>+89524.1 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>130</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>103</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>103-104</name>
				<configuration>line_configuration:26</configuration>
				<length>+700 ft</length>
				<status>CLOSED</status>
				<from>103</from>
				<to>104</to>
				<power_in>+44802.8 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>131</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>105</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>105-106</name>
				<configuration>line_configuration:25</configuration>
				<length>+225 ft</length>
				<status>CLOSED</status>
				<from>105</from>
				<to>106</to>
				<power_in>+89619.2 W</power_in>
				<power_out>+89511.6 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>132</id>
				<rank>11</rank>
				<out_svc>NEVER</out_svc>
				<parent>105</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>105-108</name>
				<configuration>line_configuration:18</configuration>
				<length>+325 ft</length>
				<status>CLOSED</status>
				<from>105</from>
				<to>108</to>
				<power_in>+163166 W</power_in>
				<power_out>+162964 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>133</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>106</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>106-107</name>
				<configuration>line_configuration:25</configuration>
				<length>+575 ft</length>
				<status>CLOSED</status>
				<from>106</from>
				<to>107</to>
				<power_in>+44790.2 W</power_in>
				<power_out>+44721.4 W</power_out>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>134</id>
				<rank>9</rank>
				<out_svc>NEVER</out_svc>
				<parent>108</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>108-109</name>
				<configuration>line_configuration:24</configuration>
				<length>+450 ft</length>
				<status>CLOSED</status>
				<from>108</from>
				<to>109</to>
				<power_in>+162964 W</power_in>
				<power_out>+162352 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>135</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>108</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>108-300</name>
				<configuration>line_configuration:18</configuration>
				<length>+1000 ft</length>
				<status>CLOSED</status>
				<from>108</from>
				<to>300</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>136</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>109</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>109-110</name>
				<configuration>line_configuration:24</configuration>
				<length>+300 ft</length>
				<status>CLOSED</status>
				<from>109</from>
				<to>110</to>
				<power_in>+118331 W</power_in>
				<power_out>+118121 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>137</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>110</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>110-111</name>
				<configuration>line_configuration:24</configuration>
				<length>+575 ft</length>
				<status>CLOSED</status>
				<from>110</from>
				<to>111</to>
				<power_in>+22376.6 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>138</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>110</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>110-112</name>
				<configuration>line_configuration:24</configuration>
				<length>+125 ft</length>
				<status>CLOSED</status>
				<from>110</from>
				<to>112</to>
				<power_in>+96345 W</power_in>
				<power_out>+96288.6 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>139</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>112</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>112-113</name>
				<configuration>line_configuration:24</configuration>
				<length>+525 ft</length>
				<status>CLOSED</status>
				<from>112</from>
				<to>113</to>
				<power_in>+73867.7 W</power_in>
				<power_out>+73734.6 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>140</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>113</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>113-114</name>
				<configuration>line_configuration:24</configuration>
				<length>+325 ft</length>
				<status>CLOSED</status>
				<from>113</from>
				<to>114</to>
				<power_in>+22369.7 W</power_in>
				<power_out>+22360.7 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>141</id>
				<rank>20</rank>
				<out_svc>NEVER</out_svc>
				<parent>135</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>135-35</name>
				<configuration>line_configuration:19</configuration>
				<length>+375 ft</length>
				<status>CLOSED</status>
				<from>135</from>
				<to>35</to>
				<power_in>+870842 W</power_in>
				<power_out>+869202 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>142</id>
				<rank>45</rank>
				<out_svc>NEVER</out_svc>
				<parent>149</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>149-1</name>
				<configuration>line_configuration:16</configuration>
				<length>+400 ft</length>
				<status>CLOSED</status>
				<from>149</from>
				<to>1</to>
				<power_in>+868505 W</power_in>
				<power_out>+866309 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>143</id>
				<rank>35</rank>
				<out_svc>NEVER</out_svc>
				<parent>152</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>152-52</name>
				<configuration>line_configuration:16</configuration>
				<length>+400 ft</length>
				<status>CLOSED</status>
				<from>152</from>
				<to>52</to>
				<power_in>+2.26472e+006 W</power_in>
				<power_out>+2.25749e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>144</id>
				<rank>21</rank>
				<out_svc>NEVER</out_svc>
				<parent>6701</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>6701-67</name>
				<configuration>line_configuration:21</configuration>
				<length>+350 ft</length>
				<status>CLOSED</status>
				<from>6701</from>
				<to>67</to>
				<power_in>+1.2727e+006 W</power_in>
				<power_out>+1.27163e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
			<overhead_line>
				<id>145</id>
				<rank>15</rank>
				<out_svc>NEVER</out_svc>
				<parent>197</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>197-101</name>
				<configuration>line_configuration:18</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>197</from>
				<to>101</to>
				<power_in>+365380 W</power_in>
				<power_out>+365181 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</overhead_line>
		</overhead_line_list>
		<underground_line_list>
			<inherits_from>line</inherits_from>
			<underground_line>
				<id>88</id>
				<rank>9</rank>
				<out_svc>NEVER</out_svc>
				<parent>60</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>60-62</name>
				<configuration>line_configuration:27</configuration>
				<length>+250 ft</length>
				<status>CLOSED</status>
				<from>60</from>
				<to>62</to>
				<power_in>+826044 W</power_in>
				<power_out>+823782 W</power_out>
				<phases>ABC</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>89</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>62</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>62-63</name>
				<configuration>line_configuration:27</configuration>
				<length>+175 ft</length>
				<status>CLOSED</status>
				<from>62</from>
				<to>63</to>
				<power_in>+775815 W</power_in>
				<power_out>+774442 W</power_out>
				<phases>ABC</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>90</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>63</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>63-64</name>
				<configuration>line_configuration:27</configuration>
				<length>+350 ft</length>
				<status>CLOSED</status>
				<from>63</from>
				<to>64</to>
				<power_in>+731034 W</power_in>
				<power_out>+728581 W</power_out>
				<phases>ABC</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>91</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>64</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>64-65</name>
				<configuration>line_configuration:27</configuration>
				<length>+425 ft</length>
				<status>CLOSED</status>
				<from>64</from>
				<to>65</to>
				<power_in>+686204 W</power_in>
				<power_out>+683467 W</power_out>
				<phases>ABC</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>92</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>65</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>65-66</name>
				<configuration>line_configuration:27</configuration>
				<length>+325 ft</length>
				<status>CLOSED</status>
				<from>65</from>
				<to>66</to>
				<power_in>+82850.2 W</power_in>
				<power_out>+82764.7 W</power_out>
				<phases>ABC</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</underground_line>
		</underground_line_list>
		<overhead_line_conductor_list>
			<overhead_line_conductor>
				<id>0</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(overhead_line_conductor:0)</name>
				<geometric_mean_radius>+0.0244 ft</geometric_mean_radius>
				<resistance>+0.306 Ohm/mile</resistance>
				<rating.summer.continuous>+0 A</rating.summer.continuous>
				<rating.summer.emergency>+0 A</rating.summer.emergency>
				<rating.winter.continuous>+0 A</rating.winter.continuous>
				<rating.winter.emergency>+0 A</rating.winter.emergency>
			</overhead_line_conductor>
			<overhead_line_conductor>
				<id>1</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(overhead_line_conductor:1)</name>
				<geometric_mean_radius>+0.00446 ft</geometric_mean_radius>
				<resistance>+1.12 Ohm/mile</resistance>
				<rating.summer.continuous>+0 A</rating.summer.continuous>
				<rating.summer.emergency>+0 A</rating.summer.emergency>
				<rating.winter.continuous>+0 A</rating.winter.continuous>
				<rating.winter.emergency>+0 A</rating.winter.emergency>
			</overhead_line_conductor>
			<overhead_line_conductor>
				<id>2</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(overhead_line_conductor:2)</name>
				<geometric_mean_radius>+0.00814 ft</geometric_mean_radius>
				<resistance>+0.592 Ohm/mile</resistance>
				<rating.summer.continuous>+0 A</rating.summer.continuous>
				<rating.summer.emergency>+0 A</rating.summer.emergency>
				<rating.winter.continuous>+0 A</rating.winter.continuous>
				<rating.winter.emergency>+0 A</rating.winter.emergency>
			</overhead_line_conductor>
		</overhead_line_conductor_list>
		<underground_line_conductor_list>
			<underground_line_conductor>
				<id>3</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(underground_line_conductor:3)</name>
				<outer_diameter>+1.06 in</outer_diameter>
				<conductor_gmr>+0.0111 ft</conductor_gmr>
				<conductor_diameter>+0.368 in</conductor_diameter>
				<conductor_resistance>+0.97 Ohm/mile</conductor_resistance>
				<neutral_gmr>+0.0111 ft</neutral_gmr>
				<neutral_diameter>+0.0640837 in</neutral_diameter>
				<neutral_resistance>+0.97 Ohm/mile</neutral_resistance>
				<neutral_strands>6</neutral_strands>
				<shield_gmr>+0 ft</shield_gmr>
				<shield_resistance>+0 Ohm/mile</shield_resistance>
				<rating.summer.continuous>+1000 A</rating.summer.continuous>
				<rating.summer.emergency>+2000 A</rating.summer.emergency>
				<rating.winter.continuous>+1000 A</rating.winter.continuous>
				<rating.winter.emergency>+2000 A</rating.winter.emergency>
			</underground_line_conductor>
		</underground_line_conductor_list>
		<line_configuration_list>
			<line_configuration>
				<id>16</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:16)</name>
				<conductor_A>overhead_line_conductor:0</conductor_A>
				<conductor_B>overhead_line_conductor:0</conductor_B>
				<conductor_C>overhead_line_conductor:0</conductor_C>
				<conductor_N>overhead_line_conductor:2</conductor_N>
				<spacing>line_spacing:4</spacing>
			</line_configuration>
			<line_configuration>
				<id>17</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:17)</name>
				<conductor_A>overhead_line_conductor:0</conductor_A>
				<conductor_B>overhead_line_conductor:0</conductor_B>
				<conductor_C>overhead_line_conductor:0</conductor_C>
				<conductor_N>overhead_line_conductor:2</conductor_N>
				<spacing>line_spacing:5</spacing>
			</line_configuration>
			<line_configuration>
				<id>18</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:18)</name>
				<conductor_A>overhead_line_conductor:0</conductor_A>
				<conductor_B>overhead_line_conductor:0</conductor_B>
				<conductor_C>overhead_line_conductor:0</conductor_C>
				<conductor_N>overhead_line_conductor:2</conductor_N>
				<spacing>line_spacing:6</spacing>
			</line_configuration>
			<line_configuration>
				<id>19</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:19)</name>
				<conductor_A>overhead_line_conductor:0</conductor_A>
				<conductor_B>overhead_line_conductor:0</conductor_B>
				<conductor_C>overhead_line_conductor:0</conductor_C>
				<conductor_N>overhead_line_conductor:2</conductor_N>
				<spacing>line_spacing:7</spacing>
			</line_configuration>
			<line_configuration>
				<id>20</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:20)</name>
				<conductor_A>overhead_line_conductor:0</conductor_A>
				<conductor_B>overhead_line_conductor:0</conductor_B>
				<conductor_C>overhead_line_conductor:0</conductor_C>
				<conductor_N>overhead_line_conductor:2</conductor_N>
				<spacing>line_spacing:8</spacing>
			</line_configuration>
			<line_configuration>
				<id>21</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:21)</name>
				<conductor_A>overhead_line_conductor:0</conductor_A>
				<conductor_B>overhead_line_conductor:0</conductor_B>
				<conductor_C>overhead_line_conductor:0</conductor_C>
				<conductor_N>overhead_line_conductor:2</conductor_N>
				<spacing>line_spacing:9</spacing>
			</line_configuration>
			<line_configuration>
				<id>22</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:22)</name>
				<conductor_A>overhead_line_conductor:0</conductor_A>
				<conductor_C>overhead_line_conductor:0</conductor_C>
				<conductor_N>overhead_line_conductor:2</conductor_N>
				<spacing>line_spacing:10</spacing>
			</line_configuration>
			<line_configuration>
				<id>23</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:23)</name>
				<conductor_A>overhead_line_conductor:0</conductor_A>
				<conductor_B>overhead_line_conductor:0</conductor_B>
				<conductor_N>overhead_line_conductor:2</conductor_N>
				<spacing>line_spacing:11</spacing>
			</line_configuration>
			<line_configuration>
				<id>24</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:24)</name>
				<conductor_A>overhead_line_conductor:1</conductor_A>
				<conductor_N>overhead_line_conductor:1</conductor_N>
				<spacing>line_spacing:12</spacing>
			</line_configuration>
			<line_configuration>
				<id>25</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:25)</name>
				<conductor_B>overhead_line_conductor:1</conductor_B>
				<conductor_N>overhead_line_conductor:1</conductor_N>
				<spacing>line_spacing:13</spacing>
			</line_configuration>
			<line_configuration>
				<id>26</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:26)</name>
				<conductor_C>overhead_line_conductor:1</conductor_C>
				<conductor_N>overhead_line_conductor:1</conductor_N>
				<spacing>line_spacing:14</spacing>
			</line_configuration>
			<line_configuration>
				<id>27</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(line_configuration:27)</name>
				<conductor_A>underground_line_conductor:3</conductor_A>
				<conductor_B>underground_line_conductor:3</conductor_B>
				<conductor_C>underground_line_conductor:3</conductor_C>
				<spacing>line_spacing:15</spacing>
			</line_configuration>
		</line_configuration_list>
		<relay_list>
			<inherits_from>link</inherits_from>
		</relay_list>
		<transformer_configuration_list>
			<transformer_configuration>
				<id>292</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(transformer_configuration:292)</name>
				<connect_type>DELTA_DELTA</connect_type>
				<install_type>PADMOUNT</install_type>
				<primary_voltage>+4160 V</primary_voltage>
				<secondary_voltage>+480 V</secondary_voltage>
				<power_rating>+150 kVA</power_rating>
				<powerA_rating>+50 kVA</powerA_rating>
				<powerB_rating>+50 kVA</powerB_rating>
				<powerC_rating>+50 kVA</powerC_rating>
				<resistance>+0.0127 pu</resistance>
				<reactance>+0.0272 pu</reactance>
				<impedance>+0.0127+0.0272j pu</impedance>
			</transformer_configuration>
		</transformer_configuration_list>
		<transformer_list>
			<inherits_from>link</inherits_from>
			<transformer>
				<id>293</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>611</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>611-610</name>
				<configuration>transformer_configuration:292</configuration>
				<status>CLOSED</status>
				<from>611</from>
				<to>610</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</transformer>
		</transformer_list>
		<load_list>
			<inherits_from>node</inherits_from>
			<load>
				<id>195</id>
				<rank>44</rank>
				<out_svc>NEVER</out_svc>
				<parent>149-1</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>1</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2504.96-10.2546j V</voltage_A>
				<voltage_B>-1256.55-2178.13j V</voltage_B>
				<voltage_C>-1247.97+2169.86j V</voltage_C>
				<voltage_AB>+3761.51+2167.87j V</voltage_AB>
				<voltage_BC>-8.5824-4347.99j V</voltage_BC>
				<voltage_CA>-3752.93+2180.12j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>196</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>1-2</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>2</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+20000+10000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2504.96-10.2546j V</voltage_A>
				<voltage_B>-1256.44-2177.58j V</voltage_B>
				<voltage_C>-1247.97+2169.86j V</voltage_C>
				<voltage_AB>+3761.41+2167.33j V</voltage_AB>
				<voltage_BC>-8.47431-4347.44j V</voltage_BC>
				<voltage_CA>-3752.93+2180.12j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+20000+10000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>197</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>3-4</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>4</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2504.96-10.2546j V</voltage_A>
				<voltage_B>-1256.55-2178.13j V</voltage_B>
				<voltage_C>-1243.87+2167.46j V</voltage_C>
				<voltage_AB>+3761.51+2167.87j V</voltage_AB>
				<voltage_BC>-12.6754-4345.59j V</voltage_BC>
				<voltage_CA>-3748.84+2177.72j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>198</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>3-5</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>5</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>-0.55781+0.2933i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2504.96-10.2546j V</voltage_A>
				<voltage_B>-1256.55-2178.13j V</voltage_B>
				<voltage_C>-1242.33+2167.67j V</voltage_C>
				<voltage_AB>+3761.51+2167.87j V</voltage_AB>
				<voltage_BC>-14.2156-4345.8j V</voltage_BC>
				<voltage_CA>-3747.3+2177.93j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>-0.55781+0.2933i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>199</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>5-6</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>6</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+115.371+0.68533i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2504.96-10.2546j V</voltage_A>
				<voltage_B>-1256.55-2178.13j V</voltage_B>
				<voltage_C>-1240.46+2167.17j V</voltage_C>
				<voltage_AB>+3761.51+2167.87j V</voltage_AB>
				<voltage_BC>-16.0874-4345.29j V</voltage_BC>
				<voltage_CA>-3745.43+2177.42j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0.00866741-5.14865e-005j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>200</id>
				<rank>42</rank>
				<out_svc>NEVER</out_svc>
				<parent>1-7</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>7</name>
				<load_class>U</load_class>
				<constant_power_A>+20000+10000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2500.01-17.3782j V</voltage_A>
				<voltage_B>-1257.62-2180.5j V</voltage_B>
				<voltage_C>-1244.26+2166.17j V</voltage_C>
				<voltage_AB>+3757.63+2163.12j V</voltage_AB>
				<voltage_BC>-13.3603-4346.67j V</voltage_BC>
				<voltage_CA>-3744.27+2183.55j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+20000+10000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>201</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>8-9</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>9</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2493.7-23.7682j V</voltage_A>
				<voltage_B>-1258.21-2181.96j V</voltage_B>
				<voltage_C>-1241.69+2163.8j V</voltage_C>
				<voltage_AB>+3751.91+2158.19j V</voltage_AB>
				<voltage_BC>-16.5269-4345.76j V</voltage_BC>
				<voltage_CA>-3735.39+2187.57j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>202</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>14-10</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>10</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+8.3272-4.1636j A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2473.74-26.6317j V</voltage_A>
				<voltage_B>-1258.21-2181.96j V</voltage_B>
				<voltage_C>-1241.69+2163.8j V</voltage_C>
				<voltage_AB>+3731.96+2155.32j V</voltage_AB>
				<voltage_BC>-16.5269-4345.76j V</voltage_BC>
				<voltage_CA>-3715.43+2190.43j V</voltage_CA>
				<current_A>+8.3272-4.1636j A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>203</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>14-11</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>11</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+115.371+0.68533i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2473.16-27.7067j V</voltage_A>
				<voltage_B>-1258.21-2181.96j V</voltage_B>
				<voltage_C>-1241.69+2163.8j V</voltage_C>
				<voltage_AB>+3731.38+2154.25j V</voltage_AB>
				<voltage_BC>-16.5269-4345.76j V</voltage_BC>
				<voltage_CA>-3714.85+2191.51j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0.00866741-5.14865e-005j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>204</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>8-12</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>12</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+20000+10000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2497.01-21.8721j V</voltage_A>
				<voltage_B>-1258.08-2181.25j V</voltage_B>
				<voltage_C>-1241.69+2163.8j V</voltage_C>
				<voltage_AB>+3755.08+2159.38j V</voltage_AB>
				<voltage_BC>-16.3883-4345.06j V</voltage_BC>
				<voltage_CA>-3738.69+2185.67j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+20000+10000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>205</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>15-16</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>16</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2494.54-26.4077j V</voltage_A>
				<voltage_B>-1258.24-2183.52j V</voltage_B>
				<voltage_C>-1232.35+2157.41j V</voltage_C>
				<voltage_AB>+3752.78+2157.12j V</voltage_AB>
				<voltage_BC>-25.888-4340.93j V</voltage_BC>
				<voltage_CA>-3726.89+2183.81j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>206</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>15-17</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>17</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+20000+10000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2494.54-26.4077j V</voltage_A>
				<voltage_B>-1258.24-2183.52j V</voltage_B>
				<voltage_C>-1233.32+2158.26j V</voltage_C>
				<voltage_AB>+3752.78+2157.12j V</voltage_AB>
				<voltage_BC>-24.9205-4341.78j V</voltage_BC>
				<voltage_CA>-3727.86+2184.67j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+20000+10000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>207</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>18-19</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>19</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2482.9-39.4165j V</voltage_A>
				<voltage_B>-1261.66-2186.43j V</voltage_B>
				<voltage_C>-1233.38+2152.5j V</voltage_C>
				<voltage_AB>+3744.56+2147.02j V</voltage_AB>
				<voltage_BC>-28.2746-4338.93j V</voltage_BC>
				<voltage_CA>-3716.28+2191.92j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>208</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>19-20</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>20</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+16.6543-8.3272j A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2480.85-40.1159j V</voltage_A>
				<voltage_B>-1261.66-2186.43j V</voltage_B>
				<voltage_C>-1233.38+2152.5j V</voltage_C>
				<voltage_AB>+3742.51+2146.32j V</voltage_AB>
				<voltage_BC>-28.2746-4338.93j V</voltage_BC>
				<voltage_CA>-3714.23+2192.62j V</voltage_CA>
				<current_A>+16.6543-8.3272j A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>209</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>21-22</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>22</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+115.371+0.68533i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2484.78-41.1981j V</voltage_A>
				<voltage_B>-1263.27-2182.88j V</voltage_B>
				<voltage_C>-1231.26+2150.24j V</voltage_C>
				<voltage_AB>+3748.05+2141.68j V</voltage_AB>
				<voltage_BC>-32.0044-4333.12j V</voltage_BC>
				<voltage_CA>-3716.05+2191.44j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0.00866741-5.14865e-005j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>210</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>23-24</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>24</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2484.05-43.9076j V</voltage_A>
				<voltage_B>-1261.97-2188.17j V</voltage_B>
				<voltage_C>-1226.57+2145.66j V</voltage_C>
				<voltage_AB>+3746.02+2144.27j V</voltage_AB>
				<voltage_BC>-35.4012-4333.84j V</voltage_BC>
				<voltage_CA>-3710.62+2189.57j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>211</id>
				<rank>8</rank>
				<out_svc>NEVER</out_svc>
				<parent>25-28</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>28</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+16.6543-8.3272j A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2482.08-48.2403j V</voltage_A>
				<voltage_B>-1262.18-2190.15j V</voltage_B>
				<voltage_C>-1227.7+2145j V</voltage_C>
				<voltage_AB>+3744.26+2141.91j V</voltage_AB>
				<voltage_BC>-34.4844-4335.15j V</voltage_BC>
				<voltage_CA>-3709.78+2193.24j V</voltage_CA>
				<current_A>+16.6543-8.3272j A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>212</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>28-29</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>29</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+115.371+0.68533i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2482.02-49.6559j V</voltage_A>
				<voltage_B>-1261.99-2190.8j V</voltage_B>
				<voltage_C>-1226.77+2143.97j V</voltage_C>
				<voltage_AB>+3744.01+2141.14j V</voltage_AB>
				<voltage_BC>-35.2251-4334.77j V</voltage_BC>
				<voltage_CA>-3708.78+2193.63j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0.00866741-5.14865e-005j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>213</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>29-30</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>30</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2482.64-49.8058j V</voltage_A>
				<voltage_B>-1261.53-2190.96j V</voltage_B>
				<voltage_C>-1225.45+2143.5j V</voltage_C>
				<voltage_AB>+3744.17+2141.16j V</voltage_AB>
				<voltage_BC>-36.086-4334.46j V</voltage_BC>
				<voltage_CA>-3708.08+2193.3j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>214</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>26-31</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>31</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+20000+10000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2482.12-47.8671j V</voltage_A>
				<voltage_B>-1262.08-2189.5j V</voltage_B>
				<voltage_C>-1218.4+2130.83j V</voltage_C>
				<voltage_AB>+3744.2+2141.63j V</voltage_AB>
				<voltage_BC>-43.6783-4320.33j V</voltage_BC>
				<voltage_CA>-3700.52+2178.7j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+20000+10000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>215</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>31-32</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>32</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+20000+10000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2482.12-47.8671j V</voltage_A>
				<voltage_B>-1262.08-2189.5j V</voltage_B>
				<voltage_C>-1217.66+2130.18j V</voltage_C>
				<voltage_AB>+3744.2+2141.63j V</voltage_AB>
				<voltage_BC>-44.413-4319.68j V</voltage_BC>
				<voltage_CA>-3699.79+2178.05j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+20000+10000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>216</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>27-33</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>33</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+16.6543-8.3272j A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2478.1-49.6799j V</voltage_A>
				<voltage_B>-1262.08-2189.5j V</voltage_B>
				<voltage_C>-1219.8+2131.53j V</voltage_C>
				<voltage_AB>+3740.18+2139.82j V</voltage_AB>
				<voltage_BC>-42.2763-4321.03j V</voltage_BC>
				<voltage_CA>-3697.9+2181.21j V</voltage_CA>
				<current_A>+16.6543-8.3272j A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>217</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>13-34</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>34</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+115.371+0.68533i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2494.54-26.4077j V</voltage_A>
				<voltage_B>-1258.24-2183.52j V</voltage_B>
				<voltage_C>-1234.89+2159.65j V</voltage_C>
				<voltage_AB>+3752.78+2157.12j V</voltage_AB>
				<voltage_BC>-23.3493-4343.17j V</voltage_BC>
				<voltage_CA>-3729.43+2186.06j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0.00866741-5.14865e-005j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>218</id>
				<rank>19</rank>
				<out_svc>NEVER</out_svc>
				<parent>135-35</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>35</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2395.85-5.44722j V</voltage_A>
				<voltage_B>-1202.33-2073.38j V</voltage_B>
				<voltage_C>-1197.77+2080.06j V</voltage_C>
				<voltage_AB>+3598.18+2067.93j V</voltage_AB>
				<voltage_BC>-4.55846-4153.44j V</voltage_BC>
				<voltage_CA>-3593.62+2085.51j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCD</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>219</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>36-37</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>37</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+115.371+0.68533i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2393.13-8.92826j V</voltage_A>
				<voltage_B>-1202.5-2072.03j V</voltage_B>
				<voltage_C>-1197.77+2080.06j V</voltage_C>
				<voltage_AB>+3595.63+2063.11j V</voltage_AB>
				<voltage_BC>-4.73034-4152.09j V</voltage_BC>
				<voltage_CA>-3590.9+2088.99j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0.00866741-5.14865e-005j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>220</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>36-38</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>38</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>-7.7694+0.1297i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2394.71-7.35589j V</voltage_A>
				<voltage_B>-1201.84-2070.73j V</voltage_B>
				<voltage_C>-1197.77+2080.06j V</voltage_C>
				<voltage_AB>+3596.55+2063.37j V</voltage_AB>
				<voltage_BC>-4.06858-4150.79j V</voltage_BC>
				<voltage_CA>-3592.48+2087.42j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>-7.7694+0.1297i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>221</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>38-39</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>39</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+20000+10000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2394.71-7.35589j V</voltage_A>
				<voltage_B>-1201.63-2069.66j V</voltage_B>
				<voltage_C>-1197.77+2080.06j V</voltage_C>
				<voltage_AB>+3596.34+2062.3j V</voltage_AB>
				<voltage_BC>-3.85481-4149.72j V</voltage_BC>
				<voltage_CA>-3592.48+2087.42j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+20000+10000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>222</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>40-41</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>41</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+20000+10000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2392.21-7.8257j V</voltage_A>
				<voltage_B>-1203.82-2070.24j V</voltage_B>
				<voltage_C>-1194.5+2078.97j V</voltage_C>
				<voltage_AB>+3596.02+2062.42j V</voltage_AB>
				<voltage_BC>-9.3116-4149.21j V</voltage_BC>
				<voltage_CA>-3586.71+2086.79j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+20000+10000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>223</id>
				<rank>15</rank>
				<out_svc>NEVER</out_svc>
				<parent>40-42</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>42</name>
				<load_class>U</load_class>
				<constant_power_A>+20000+10000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2388.4-10.1464j V</voltage_A>
				<voltage_B>-1205.49-2067.04j V</voltage_B>
				<voltage_C>-1193.35+2079.48j V</voltage_C>
				<voltage_AB>+3593.89+2056.9j V</voltage_AB>
				<voltage_BC>-12.142-4146.53j V</voltage_BC>
				<voltage_CA>-3581.74+2089.63j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+20000+10000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>224</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>42-43</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>43</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+115.371+0.68533i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2388.4-10.1464j V</voltage_A>
				<voltage_B>-1206.43-2063.45j V</voltage_B>
				<voltage_C>-1193.35+2079.48j V</voltage_C>
				<voltage_AB>+3594.83+2053.3j V</voltage_AB>
				<voltage_BC>-13.0858-4142.94j V</voltage_BC>
				<voltage_CA>-3581.74+2089.63j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0.00866741-5.14865e-005j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>225</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>44-45</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>45</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+8.3272-4.1636j A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2384.67-12.4695j V</voltage_A>
				<voltage_B>-1206.18-2065.08j V</voltage_B>
				<voltage_C>-1191.44+2079.15j V</voltage_C>
				<voltage_AB>+3590.85+2052.61j V</voltage_AB>
				<voltage_BC>-14.7417-4144.23j V</voltage_BC>
				<voltage_CA>-3576.11+2091.62j V</voltage_CA>
				<current_A>+8.3272-4.1636j A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>226</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>45-46</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>46</name>
				<load_class>U</load_class>
				<constant_power_A>+20000+10000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2383.71-12.7897j V</voltage_A>
				<voltage_B>-1206.18-2065.08j V</voltage_B>
				<voltage_C>-1191.44+2079.15j V</voltage_C>
				<voltage_AB>+3589.89+2052.29j V</voltage_AB>
				<voltage_BC>-14.7417-4144.23j V</voltage_BC>
				<voltage_CA>-3575.15+2091.94j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+20000+10000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>227</id>
				<rank>11</rank>
				<out_svc>NEVER</out_svc>
				<parent>44-47</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>47</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+14.5725-10.409j A</constant_current_A>
				<constant_current_B>-16.3007+0.41571i A</constant_current_B>
				<constant_current_C>+1.72815+0.8247i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2383.66-13.7389j V</voltage_A>
				<voltage_B>-1206.72-2062.3j V</voltage_B>
				<voltage_C>-1188.77+2078.97j V</voltage_C>
				<voltage_AB>+3590.38+2048.56j V</voltage_AB>
				<voltage_BC>-17.9429-4141.27j V</voltage_BC>
				<voltage_CA>-3572.43+2092.71j V</voltage_CA>
				<current_A>+14.5725-10.409j A</current_A>
				<current_B>-16.3007+0.41571i A</current_B>
				<current_C>+1.72815+0.8247i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>228</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>47-48</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>48</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+54.5672+0.9766i Ohm</constant_impedance_A>
				<constant_impedance_B>+54.5672+0.9766i Ohm</constant_impedance_B>
				<constant_impedance_C>+54.5672+0.9766i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2383.22-14.5413j V</voltage_A>
				<voltage_B>-1207.1-2061.52j V</voltage_B>
				<voltage_C>-1187.96+2079.13j V</voltage_C>
				<voltage_AB>+3590.32+2046.97j V</voltage_AB>
				<voltage_BC>-19.1394-4140.65j V</voltage_BC>
				<voltage_CA>-3571.18+2093.67j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0.0183202-0.00032788j S</shunt_A>
				<shunt_B>+0.0183202-0.00032788j S</shunt_B>
				<shunt_C>+0.0183202-0.00032788j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>229</id>
				<rank>9</rank>
				<out_svc>NEVER</out_svc>
				<parent>47-49</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>49</name>
				<load_class>U</load_class>
				<constant_power_A>+35000+25000j W</constant_power_A>
				<constant_power_B>+70000+50000j W</constant_power_B>
				<constant_power_C>+35000+25000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2383.02-14.0846j V</voltage_A>
				<voltage_B>-1206.33-2060.98j V</voltage_B>
				<voltage_C>-1187.47+2078.71j V</voltage_C>
				<voltage_AB>+3589.35+2046.9j V</voltage_AB>
				<voltage_BC>-18.858-4139.69j V</voltage_BC>
				<voltage_CA>-3570.49+2092.8j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+35000+25000j W</power_A>
				<power_B>+70000+50000j W</power_B>
				<power_C>+35000+25000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>230</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>49-50</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>50</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2382.97-14.5306j V</voltage_A>
				<voltage_B>-1206.03-2061.23j V</voltage_B>
				<voltage_C>-1186.63+2078.24j V</voltage_C>
				<voltage_AB>+3589+2046.7j V</voltage_AB>
				<voltage_BC>-19.3915-4139.47j V</voltage_BC>
				<voltage_CA>-3569.61+2092.77j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>231</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>50-51</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>51</name>
				<load_class>U</load_class>
				<constant_power_A>+20000+10000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2382.57-14.8597j V</voltage_A>
				<voltage_B>-1206.17-2061.37j V</voltage_B>
				<voltage_C>-1186.77+2078.12j V</voltage_C>
				<voltage_AB>+3588.75+2046.51j V</voltage_AB>
				<voltage_BC>-19.4011-4139.48j V</voltage_BC>
				<voltage_CA>-3569.35+2092.98j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+20000+10000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>232</id>
				<rank>34</rank>
				<out_svc>NEVER</out_svc>
				<parent>152-52</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>52</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2392.33-21.4845j V</voltage_A>
				<voltage_B>-1205.24-2074.21j V</voltage_B>
				<voltage_C>-1182.01+2080.16j V</voltage_C>
				<voltage_AB>+3597.57+2052.72j V</voltage_AB>
				<voltage_BC>-23.233-4154.37j V</voltage_BC>
				<voltage_CA>-3574.34+2101.65j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>233</id>
				<rank>32</rank>
				<out_svc>NEVER</out_svc>
				<parent>52-53</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>53</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2388.24-31.6946j V</voltage_A>
				<voltage_B>-1207.16-2071.04j V</voltage_B>
				<voltage_C>-1172.35+2080.44j V</voltage_C>
				<voltage_AB>+3595.4+2039.35j V</voltage_AB>
				<voltage_BC>-34.8104-4151.48j V</voltage_BC>
				<voltage_CA>-3560.59+2112.13j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>234</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>54-55</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>55</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+230.741+0.3707i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2385.76-38.0749j V</voltage_A>
				<voltage_B>-1208.37-2068.62j V</voltage_B>
				<voltage_C>-1166.31+2080.74j V</voltage_C>
				<voltage_AB>+3594.13+2030.54j V</voltage_AB>
				<voltage_BC>-42.0642-4149.36j V</voltage_BC>
				<voltage_CA>-3552.07+2118.82j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0.00433385-6.96259e-006j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>235</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>55-56</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>56</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+20000+10000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2385.69-37.8292j V</voltage_A>
				<voltage_B>-1208.46-2068.07j V</voltage_B>
				<voltage_C>-1166.36+2080.96j V</voltage_C>
				<voltage_AB>+3594.15+2030.24j V</voltage_AB>
				<voltage_BC>-42.1046-4149.02j V</voltage_BC>
				<voltage_CA>-3552.04+2118.79j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+20000+10000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>236</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>57-58</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>58</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>-7.7694+0.1297i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2382.55-54.665j V</voltage_A>
				<voltage_B>-1209.3-2058.26j V</voltage_B>
				<voltage_C>-1150.02+2081.04j V</voltage_C>
				<voltage_AB>+3591.86+2003.59j V</voltage_AB>
				<voltage_BC>-59.2815-4139.3j V</voltage_BC>
				<voltage_CA>-3532.57+2135.71j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>-7.7694+0.1297i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>237</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>58-59</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>59</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+20000+10000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2382.55-54.665j V</voltage_A>
				<voltage_B>-1209.13-2057.43j V</voltage_B>
				<voltage_C>-1150.02+2081.04j V</voltage_C>
				<voltage_AB>+3591.69+2002.77j V</voltage_AB>
				<voltage_BC>-59.1123-4138.47j V</voltage_BC>
				<voltage_CA>-3532.57+2135.71j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+20000+10000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>238</id>
				<rank>26</rank>
				<out_svc>NEVER</out_svc>
				<parent>57-60</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>60</name>
				<load_class>U</load_class>
				<constant_power_A>+20000+10000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2374.92-91.8863j V</voltage_A>
				<voltage_B>-1214.02-2042.28j V</voltage_B>
				<voltage_C>-1115.4+2080.47j V</voltage_C>
				<voltage_AB>+3588.94+1950.39j V</voltage_AB>
				<voltage_BC>-98.6247-4122.75j V</voltage_BC>
				<voltage_CA>-3490.32+2172.36j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+20000+10000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>239</id>
				<rank>8</rank>
				<out_svc>NEVER</out_svc>
				<parent>60-62</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>62</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+115.371+0.68533i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2368.73-91.3399j V</voltage_A>
				<voltage_B>-1211.41-2038.85j V</voltage_B>
				<voltage_C>-1110.24+2074.25j V</voltage_C>
				<voltage_AB>+3580.14+1947.51j V</voltage_AB>
				<voltage_BC>-101.163-4113.1j V</voltage_BC>
				<voltage_CA>-3478.98+2165.59j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0.00866741-5.14865e-005j S</shunt_C>
				<phases>ABC</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>240</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>62-63</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>63</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2364.41-90.951j V</voltage_A>
				<voltage_B>-1209.56-2036.44j V</voltage_B>
				<voltage_C>-1107.11+2070.5j V</voltage_C>
				<voltage_AB>+3573.98+1945.49j V</voltage_AB>
				<voltage_BC>-102.46-4106.94j V</voltage_BC>
				<voltage_CA>-3471.52+2161.45j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABC</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>241</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>63-64</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>64</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>-28.2336+0.757i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2357.11-90.6302j V</voltage_A>
				<voltage_B>-1205.88-2031.65j V</voltage_B>
				<voltage_C>-1100.83+2062.98j V</voltage_C>
				<voltage_AB>+3562.99+1941.02j V</voltage_AB>
				<voltage_BC>-105.048-4094.63j V</voltage_BC>
				<voltage_CA>-3457.94+2153.61j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>-28.2336+0.757i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABC</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>242</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>64-65</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>65</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+109.134+0.95315i Ohm</constant_impedance_A>
				<constant_impedance_B>+109.134+0.95315i Ohm</constant_impedance_B>
				<constant_impedance_C>+54.5672+0.9766i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2348.22-90.187j V</voltage_A>
				<voltage_B>-1203.94-2026.23j V</voltage_B>
				<voltage_C>-1093.25+2053.9j V</voltage_C>
				<voltage_AB>+3552.16+1936.04j V</voltage_AB>
				<voltage_BC>-110.697-4080.12j V</voltage_BC>
				<voltage_CA>-3441.47+2144.08j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0.00916231-8.00212e-005j S</shunt_A>
				<shunt_B>+0.00916231-8.00212e-005j S</shunt_B>
				<shunt_C>+0.0183202-0.00032788j S</shunt_C>
				<phases>ABCD</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>243</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>65-66</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>66</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+75000+35000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2348.19-90.195j V</voltage_A>
				<voltage_B>-1203.99-2026.26j V</voltage_B>
				<voltage_C>-1092.69+2051.48j V</voltage_C>
				<voltage_AB>+3552.18+1936.06j V</voltage_AB>
				<voltage_BC>-111.307-4077.73j V</voltage_BC>
				<voltage_CA>-3440.87+2141.67j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+75000+35000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABC</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>244</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>67-68</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>68</name>
				<load_class>U</load_class>
				<constant_power_A>+20000+10000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2496.01-109.486j V</voltage_A>
				<voltage_B>-1225.19-2051.85j V</voltage_B>
				<voltage_C>-1142.55+2145.61j V</voltage_C>
				<voltage_AB>+3721.2+1942.36j V</voltage_AB>
				<voltage_BC>-82.6426-4197.46j V</voltage_BC>
				<voltage_CA>-3638.56+2255.1j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+20000+10000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>245</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>68-69</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>69</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2491.76-110.723j V</voltage_A>
				<voltage_B>-1225.19-2051.85j V</voltage_B>
				<voltage_C>-1142.55+2145.61j V</voltage_C>
				<voltage_AB>+3716.95+1941.13j V</voltage_AB>
				<voltage_BC>-82.6426-4197.46j V</voltage_BC>
				<voltage_CA>-3634.31+2256.34j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>246</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>69-70</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>70</name>
				<load_class>U</load_class>
				<constant_power_A>+20000+10000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2488.75-111.601j V</voltage_A>
				<voltage_B>-1225.19-2051.85j V</voltage_B>
				<voltage_C>-1142.55+2145.61j V</voltage_C>
				<voltage_AB>+3713.94+1940.25j V</voltage_AB>
				<voltage_BC>-82.6426-4197.46j V</voltage_BC>
				<voltage_CA>-3631.3+2257.22j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+20000+10000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>247</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>70-71</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>71</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2487.05-112.096j V</voltage_A>
				<voltage_B>-1225.19-2051.85j V</voltage_B>
				<voltage_C>-1142.55+2145.61j V</voltage_C>
				<voltage_AB>+3712.24+1939.75j V</voltage_AB>
				<voltage_BC>-82.6426-4197.46j V</voltage_BC>
				<voltage_CA>-3629.6+2257.71j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>248</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>72-73</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>73</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2503.84-113.292j V</voltage_A>
				<voltage_B>-1226.58-2049.98j V</voltage_B>
				<voltage_C>-1132.82+2143.75j V</voltage_C>
				<voltage_AB>+3730.42+1936.69j V</voltage_AB>
				<voltage_BC>-93.7577-4193.73j V</voltage_BC>
				<voltage_CA>-3636.66+2257.04j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>249</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>73-74</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>74</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+115.371+0.68533i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2503.84-113.292j V</voltage_A>
				<voltage_B>-1226.58-2049.98j V</voltage_B>
				<voltage_C>-1128.62+2141.38j V</voltage_C>
				<voltage_AB>+3730.42+1936.69j V</voltage_AB>
				<voltage_BC>-97.9579-4191.36j V</voltage_BC>
				<voltage_CA>-3632.46+2254.67j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0.00866741-5.14865e-005j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>250</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>74-75</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>75</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2503.84-113.292j V</voltage_A>
				<voltage_B>-1226.58-2049.98j V</voltage_B>
				<voltage_C>-1126.7+2139.55j V</voltage_C>
				<voltage_AB>+3730.42+1936.69j V</voltage_AB>
				<voltage_BC>-99.884-4189.54j V</voltage_BC>
				<voltage_CA>-3630.53+2252.85j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>251</id>
				<rank>14</rank>
				<out_svc>NEVER</out_svc>
				<parent>72-76</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>76</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+8.41346+0.21154i A</constant_current_A>
				<constant_current_B>-8.41346+0.21154i A</constant_current_B>
				<constant_current_C>+0+0j A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2505.88-116.681j V</voltage_A>
				<voltage_B>-1228.71-2048.49j V</voltage_B>
				<voltage_C>-1136.12+2148.33j V</voltage_C>
				<voltage_AB>+3734.59+1931.81j V</voltage_AB>
				<voltage_BC>-92.5837-4196.82j V</voltage_BC>
				<voltage_CA>-3642.01+2265.01j V</voltage_CA>
				<current_A>+8.41346+0.21154i A</current_A>
				<current_B>-8.41346+0.21154i A</current_B>
				<current_C>+0+0j A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCD</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>252</id>
				<rank>10</rank>
				<out_svc>NEVER</out_svc>
				<parent>76-77</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>77</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+40000+20000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2509.28-120.305j V</voltage_A>
				<voltage_B>-1232.59-2049.16j V</voltage_B>
				<voltage_C>-1133.67+2151.39j V</voltage_C>
				<voltage_AB>+3741.87+1928.86j V</voltage_AB>
				<voltage_BC>-98.9137-4200.55j V</voltage_BC>
				<voltage_CA>-3642.95+2271.69j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+40000+20000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>253</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>78-79</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>79</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+115.371+0.68533i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2509.68-122.331j V</voltage_A>
				<voltage_B>-1233.65-2050.09j V</voltage_B>
				<voltage_C>-1133.2+2151.54j V</voltage_C>
				<voltage_AB>+3743.33+1927.76j V</voltage_AB>
				<voltage_BC>-100.457-4201.62j V</voltage_BC>
				<voltage_CA>-3642.88+2273.87j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0.00866741-5.14865e-005j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>254</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>78-80</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>80</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+40000+20000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2515.34-124.284j V</voltage_A>
				<voltage_B>-1237.45-2051.73j V</voltage_B>
				<voltage_C>-1129.6+2155.84j V</voltage_C>
				<voltage_AB>+3752.79+1927.44j V</voltage_AB>
				<voltage_BC>-107.852-4207.57j V</voltage_BC>
				<voltage_CA>-3644.94+2280.13j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+40000+20000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>255</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>81-82</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>82</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2522.78-129.604j V</voltage_A>
				<voltage_B>-1243.59-2057.5j V</voltage_B>
				<voltage_C>-1125.5+2161.18j V</voltage_C>
				<voltage_AB>+3766.37+1927.9j V</voltage_AB>
				<voltage_BC>-118.081-4218.68j V</voltage_BC>
				<voltage_CA>-3648.28+2290.78j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>256</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>82-83</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>83</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+20000+10000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0-28.8427j Ohm</constant_impedance_A>
				<constant_impedance_B>+0-28.8427j Ohm</constant_impedance_B>
				<constant_impedance_C>+0-28.8427j Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2525.69-130.715j V</voltage_A>
				<voltage_B>-1245.8-2059.15j V</voltage_B>
				<voltage_C>-1124.68+2163.7j V</voltage_C>
				<voltage_AB>+3771.49+1928.43j V</voltage_AB>
				<voltage_BC>-121.118-4222.85j V</voltage_BC>
				<voltage_CA>-3650.37+2294.42j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+20000+10000j W</power_C>
				<shunt_A>+0+0.0346708j S</shunt_A>
				<shunt_B>+0+0.0346708j S</shunt_B>
				<shunt_C>+0+0.0346708j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>257</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>81-84</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>84</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+20000+10000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2520.65-127.897j V</voltage_A>
				<voltage_B>-1241.1-2055.64j V</voltage_B>
				<voltage_C>-1121.18+2154.33j V</voltage_C>
				<voltage_AB>+3761.75+1927.74j V</voltage_AB>
				<voltage_BC>-119.928-4209.97j V</voltage_BC>
				<voltage_CA>-3641.82+2282.23j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+20000+10000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>258</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>84-85</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>85</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2520.65-127.897j V</voltage_A>
				<voltage_B>-1241.1-2055.64j V</voltage_B>
				<voltage_C>-1118.91+2152.16j V</voltage_C>
				<voltage_AB>+3761.75+1927.74j V</voltage_AB>
				<voltage_BC>-122.197-4207.8j V</voltage_BC>
				<voltage_CA>-3639.55+2280.06j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>259</id>
				<rank>12</rank>
				<out_svc>NEVER</out_svc>
				<parent>76-86</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>86</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+20000+10000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2507.5-120.676j V</voltage_A>
				<voltage_B>-1229.62-2043.55j V</voltage_B>
				<voltage_C>-1134.36+2148.07j V</voltage_C>
				<voltage_AB>+3737.12+1922.87j V</voltage_AB>
				<voltage_BC>-95.2593-4191.62j V</voltage_BC>
				<voltage_CA>-3641.86+2268.74j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+20000+10000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>260</id>
				<rank>10</rank>
				<out_svc>NEVER</out_svc>
				<parent>86-87</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>87</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+40000+20000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2508.77-123.592j V</voltage_A>
				<voltage_B>-1230.14-2041.32j V</voltage_B>
				<voltage_C>-1132.74+2147.09j V</voltage_C>
				<voltage_AB>+3738.9+1917.73j V</voltage_AB>
				<voltage_BC>-97.4006-4188.41j V</voltage_BC>
				<voltage_CA>-3641.5+2270.68j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+40000+20000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>261</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>87-88</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>88</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0-115.707j Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2508.61-124.902j V</voltage_A>
				<voltage_B>-1230.14-2041.32j V</voltage_B>
				<voltage_C>-1132.74+2147.09j V</voltage_C>
				<voltage_AB>+3738.75+1916.42j V</voltage_AB>
				<voltage_BC>-97.4006-4188.41j V</voltage_BC>
				<voltage_CA>-3641.35+2271.99j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0.00864254j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>262</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>89-90</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>90</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>-15.5387+0.2595i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0-115.707j Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2509.28-124.532j V</voltage_A>
				<voltage_B>-1231.12-2040.18j V</voltage_B>
				<voltage_C>-1131.85+2146.59j V</voltage_C>
				<voltage_AB>+3740.4+1915.65j V</voltage_AB>
				<voltage_BC>-99.2622-4186.77j V</voltage_BC>
				<voltage_CA>-3641.14+2271.12j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>-15.5387+0.2595i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0.00864254j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>263</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>91-92</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>92</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0-115.707j Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2509.89-125.335j V</voltage_A>
				<voltage_B>-1230.11-2040.2j V</voltage_B>
				<voltage_C>-1129.49+2144.79j V</voltage_C>
				<voltage_AB>+3740+1914.87j V</voltage_AB>
				<voltage_BC>-100.617-4185j V</voltage_BC>
				<voltage_CA>-3639.38+2270.13j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0.00864254j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>264</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>93-94</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>94</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2507.44-126.033j V</voltage_A>
				<voltage_B>-1230.49-2039.48j V</voltage_B>
				<voltage_C>-1131.29+2146.24j V</voltage_C>
				<voltage_AB>+3737.93+1913.45j V</voltage_AB>
				<voltage_BC>-99.1993-4185.72j V</voltage_BC>
				<voltage_CA>-3638.73+2272.27j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>265</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>93-95</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>95</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+20000+10000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2509.04-125.116j V</voltage_A>
				<voltage_B>-1230.69-2038.26j V</voltage_B>
				<voltage_C>-1131.39+2146.71j V</voltage_C>
				<voltage_AB>+3739.73+1913.14j V</voltage_AB>
				<voltage_BC>-99.2915-4184.97j V</voltage_BC>
				<voltage_CA>-3640.44+2271.83j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+20000+10000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>266</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>95-96</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>96</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+20000+10000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2509.04-125.116j V</voltage_A>
				<voltage_B>-1230.54-2037.6j V</voltage_B>
				<voltage_C>-1131.39+2146.71j V</voltage_C>
				<voltage_AB>+3739.58+1912.49j V</voltage_AB>
				<voltage_BC>-99.1479-4184.31j V</voltage_BC>
				<voltage_CA>-3640.44+2271.83j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+20000+10000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>267</id>
				<rank>8</rank>
				<out_svc>NEVER</out_svc>
				<parent>97-98</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>98</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2497.16-110.963j V</voltage_A>
				<voltage_B>-1225.14-2049.17j V</voltage_B>
				<voltage_C>-1139.87+2145.07j V</voltage_C>
				<voltage_AB>+3722.31+1938.21j V</voltage_AB>
				<voltage_BC>-85.275-4194.24j V</voltage_BC>
				<voltage_CA>-3637.03+2256.03j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>268</id>
				<rank>6</rank>
				<out_svc>NEVER</out_svc>
				<parent>98-99</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>99</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+40000+20000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2497.99-110.045j V</voltage_A>
				<voltage_B>-1224.39-2046.71j V</voltage_B>
				<voltage_C>-1137.63+2146.21j V</voltage_C>
				<voltage_AB>+3722.38+1936.67j V</voltage_AB>
				<voltage_BC>-86.7615-4192.93j V</voltage_BC>
				<voltage_CA>-3635.62+2256.26j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+40000+20000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>269</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>99-100</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>100</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+115.371+0.68533i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2498.53-109.978j V</voltage_A>
				<voltage_B>-1223.77-2046.6j V</voltage_B>
				<voltage_C>-1136.26+2146.3j V</voltage_C>
				<voltage_AB>+3722.3+1936.62j V</voltage_AB>
				<voltage_BC>-87.5128-4192.9j V</voltage_BC>
				<voltage_CA>-3634.79+2256.28j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0.00866741-5.14865e-005j S</shunt_C>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>270</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>101-102</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>102</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+20000+10000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2495.9-112.941j V</voltage_A>
				<voltage_B>-1225.33-2049.37j V</voltage_B>
				<voltage_C>-1136.8+2141.1j V</voltage_C>
				<voltage_AB>+3721.22+1936.43j V</voltage_AB>
				<voltage_BC>-88.5213-4190.46j V</voltage_BC>
				<voltage_CA>-3632.7+2254.04j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+20000+10000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>271</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>102-103</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>103</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2495.9-112.941j V</voltage_A>
				<voltage_B>-1225.33-2049.37j V</voltage_B>
				<voltage_C>-1133.67+2138.14j V</voltage_C>
				<voltage_AB>+3721.22+1936.43j V</voltage_AB>
				<voltage_BC>-91.659-4187.51j V</voltage_BC>
				<voltage_CA>-3629.57+2251.08j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>272</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>103-104</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>104</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+40000+20000j W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2495.9-112.941j V</voltage_A>
				<voltage_B>-1225.33-2049.37j V</voltage_B>
				<voltage_C>-1130.29+2134.96j V</voltage_C>
				<voltage_AB>+3721.22+1936.43j V</voltage_AB>
				<voltage_BC>-95.0402-4184.33j V</voltage_BC>
				<voltage_CA>-3626.18+2247.9j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+40000+20000j W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>CN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>273</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>105-106</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>106</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+40000+20000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2492.99-114.98j V</voltage_A>
				<voltage_B>-1226.02-2045.19j V</voltage_B>
				<voltage_C>-1140.8+2143.48j V</voltage_C>
				<voltage_AB>+3719.01+1930.21j V</voltage_AB>
				<voltage_BC>-85.2167-4188.67j V</voltage_BC>
				<voltage_CA>-3633.8+2258.46j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+40000+20000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>274</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>106-107</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>107</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+40000+20000j W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2492.99-114.98j V</voltage_A>
				<voltage_B>-1225.2-2041.41j V</voltage_B>
				<voltage_C>-1140.8+2143.48j V</voltage_C>
				<voltage_AB>+3718.2+1926.43j V</voltage_AB>
				<voltage_BC>-84.4013-4184.89j V</voltage_BC>
				<voltage_CA>-3633.8+2258.46j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+40000+20000j W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>BN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>275</id>
				<rank>8</rank>
				<out_svc>NEVER</out_svc>
				<parent>108-109</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>109</name>
				<load_class>U</load_class>
				<constant_power_A>+40000+20000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2480.15-122.727j V</voltage_A>
				<voltage_B>-1227.78-2049.38j V</voltage_B>
				<voltage_C>-1142+2142.11j V</voltage_C>
				<voltage_AB>+3707.94+1926.65j V</voltage_AB>
				<voltage_BC>-85.7814-4191.49j V</voltage_BC>
				<voltage_CA>-3622.15+2264.84j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+40000+20000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>276</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>110-111</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>111</name>
				<load_class>U</load_class>
				<constant_power_A>+20000+10000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2473.83-125.634j V</voltage_A>
				<voltage_B>-1227.78-2049.38j V</voltage_B>
				<voltage_C>-1142+2142.11j V</voltage_C>
				<voltage_AB>+3701.62+1923.75j V</voltage_AB>
				<voltage_BC>-85.7814-4191.49j V</voltage_BC>
				<voltage_CA>-3615.84+2267.75j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+20000+10000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>277</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>110-112</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>112</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+8.3272-4.1636j A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2474.13-126.012j V</voltage_A>
				<voltage_B>-1227.78-2049.38j V</voltage_B>
				<voltage_C>-1142+2142.11j V</voltage_C>
				<voltage_AB>+3701.91+1923.37j V</voltage_AB>
				<voltage_BC>-85.7814-4191.49j V</voltage_BC>
				<voltage_CA>-3616.13+2268.13j V</voltage_CA>
				<current_A>+8.3272-4.1636j A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>278</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>112-113</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>113</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+115.371+0.68533i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2469.49-129.177j V</voltage_A>
				<voltage_B>-1227.78-2049.38j V</voltage_B>
				<voltage_C>-1142+2142.11j V</voltage_C>
				<voltage_AB>+3697.27+1920.2j V</voltage_AB>
				<voltage_BC>-85.7814-4191.49j V</voltage_BC>
				<voltage_CA>-3611.49+2271.29j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0.00866741-5.14865e-005j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
			<load>
				<id>279</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<parent>113-114</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>114</name>
				<load_class>U</load_class>
				<constant_power_A>+20000+10000j W</constant_power_A>
				<constant_power_B>+0+0i W</constant_power_B>
				<constant_power_C>+0+0i W</constant_power_C>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+2.40178e-005 V</maximum_voltage_error>
				<voltage_A>+2468.48-129.465j V</voltage_A>
				<voltage_B>-1227.78-2049.38j V</voltage_B>
				<voltage_C>-1142+2142.11j V</voltage_C>
				<voltage_AB>+3696.26+1919.92j V</voltage_AB>
				<voltage_BC>-85.7814-4191.49j V</voltage_BC>
				<voltage_CA>-3610.48+2271.58j V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+20000+10000j W</power_A>
				<power_B>+0+0i W</power_B>
				<power_C>+0+0i W</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</load>
		</load_list>
		<regulator_configuration_list>
			<regulator_configuration>
				<id>294</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(regulator_configuration:294)</name>
				<connect_type>WYE_WYE</connect_type>
				<band_center>+120 V</band_center>
				<band_width>+2 V</band_width>
				<time_delay>+30 s</time_delay>
				<raise_taps>16</raise_taps>
				<lower_taps>16</lower_taps>
				<current_transducer_ratio>+700 pu</current_transducer_ratio>
				<power_transducer_ratio>+20 pu</power_transducer_ratio>
				<compensator_r_setting>+3 V</compensator_r_setting>
				<compensator_x_setting>+7.5 V</compensator_x_setting>
				<CT_phase>CBA</CT_phase>
				<PT_phase>CBA</PT_phase>
				<regulation>+0.1</regulation>
				<high_voltage>+122 V</high_voltage>
				<tap_pos_A>7</tap_pos_A>
				<tap_pos_B>7</tap_pos_B>
				<tap_pos_C>7</tap_pos_C>
			</regulator_configuration>
			<regulator_configuration>
				<id>296</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(regulator_configuration:296)</name>
				<connect_type>WYE_WYE</connect_type>
				<band_center>+120 V</band_center>
				<band_width>+1 V</band_width>
				<time_delay>+30 s</time_delay>
				<raise_taps>16</raise_taps>
				<lower_taps>16</lower_taps>
				<current_transducer_ratio>+50 pu</current_transducer_ratio>
				<power_transducer_ratio>+20 pu</power_transducer_ratio>
				<compensator_r_setting>+0.4 V</compensator_r_setting>
				<compensator_x_setting>+0.4 V</compensator_x_setting>
				<CT_phase>CA</CT_phase>
				<PT_phase>CA</PT_phase>
				<regulation>+0.1</regulation>
				<high_voltage>+121 V</high_voltage>
				<tap_pos_A>0</tap_pos_A>
				<tap_pos_B>0</tap_pos_B>
				<tap_pos_C>-1</tap_pos_C>
			</regulator_configuration>
			<regulator_configuration>
				<id>298</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(regulator_configuration:298)</name>
				<connect_type>WYE_WYE</connect_type>
				<band_center>+120 V</band_center>
				<band_width>+2 V</band_width>
				<time_delay>+30 s</time_delay>
				<raise_taps>16</raise_taps>
				<lower_taps>16</lower_taps>
				<current_transducer_ratio>+50 pu</current_transducer_ratio>
				<power_transducer_ratio>+20 pu</power_transducer_ratio>
				<compensator_r_setting>+0.4 V</compensator_r_setting>
				<compensator_x_setting>+0.4 V</compensator_x_setting>
				<CT_phase>A</CT_phase>
				<PT_phase>A</PT_phase>
				<regulation>+0.1</regulation>
				<high_voltage>+122 V</high_voltage>
				<tap_pos_A>-1</tap_pos_A>
				<tap_pos_B>0</tap_pos_B>
				<tap_pos_C>0</tap_pos_C>
			</regulator_configuration>
			<regulator_configuration>
				<id>300</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>(regulator_configuration:300)</name>
				<connect_type>WYE_WYE</connect_type>
				<band_center>+122 V</band_center>
				<band_width>+2 V</band_width>
				<time_delay>+30 s</time_delay>
				<raise_taps>16</raise_taps>
				<lower_taps>16</lower_taps>
				<current_transducer_ratio>+300 pu</current_transducer_ratio>
				<power_transducer_ratio>+20 pu</power_transducer_ratio>
				<compensator_r_setting>+0.6 V</compensator_r_setting>
				<compensator_x_setting>+1.3 V</compensator_x_setting>
				<CT_phase>A</CT_phase>
				<PT_phase>A</PT_phase>
				<regulation>+0.1</regulation>
				<high_voltage>+124 V</high_voltage>
				<tap_pos_A>8</tap_pos_A>
				<tap_pos_B>1</tap_pos_B>
				<tap_pos_C>5</tap_pos_C>
			</regulator_configuration>
		</regulator_configuration_list>
		<regulator_list>
			<inherits_from>link</inherits_from>
			<regulator>
				<id>295</id>
				<rank>49</rank>
				<out_svc>NEVER</out_svc>
				<parent>150</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>(regulator:295)</name>
				<configuration>regulator_configuration:294</configuration>
				<status>CLOSED</status>
				<from>150</from>
				<to>1491</to>
				<power_in>+868505 W</power_in>
				<power_out>+868505 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</regulator>
			<regulator>
				<id>297</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<parent>25</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>(regulator:297)</name>
				<configuration>regulator_configuration:296</configuration>
				<status>CLOSED</status>
				<from>25</from>
				<to>2601</to>
				<power_in>+91013.9 W</power_in>
				<power_out>+91013.9 W</power_out>
				<phases>ACN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</regulator>
			<regulator>
				<id>299</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>9</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>(regulator:299)</name>
				<configuration>regulator_configuration:298</configuration>
				<status>CLOSED</status>
				<from>9</from>
				<to>1401</to>
				<power_in>+74608.9 W</power_in>
				<power_out>+74608.9 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</regulator>
			<regulator>
				<id>301</id>
				<rank>23</rank>
				<out_svc>NEVER</out_svc>
				<parent>160</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>(regulator:301)</name>
				<configuration>regulator_configuration:300</configuration>
				<status>CLOSED</status>
				<from>160</from>
				<to>6701</to>
				<power_in>+1.2727e+006 W</power_in>
				<power_out>+1.2727e+006 W</power_out>
				<phases>AN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</regulator>
		</regulator_list>
		<triplex_node_list>
			<inherits_from>powerflow_object</inherits_from>
		</triplex_node_list>
		<triplex_meter_list>
			<inherits_from>triplex_node</inherits_from>
		</triplex_meter_list>
		<triplex_line_list>
			<inherits_from>line</inherits_from>
		</triplex_line_list>
		<triplex_line_configuration_list>
		</triplex_line_configuration_list>
		<triplex_line_conductor_list>
		</triplex_line_conductor_list>
		<switch_list>
			<inherits_from>link</inherits_from>
			<switch>
				<id>280</id>
				<rank>37</rank>
				<out_svc>NEVER</out_svc>
				<parent>13</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>13-152</name>
				<status>OPEN</status>
				<from>13</from>
				<to>152</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>281</id>
				<rank>22</rank>
				<out_svc>NEVER</out_svc>
				<parent>18</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>18-135</name>
				<status>OPEN</status>
				<from>18</from>
				<to>135</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>282</id>
				<rank>25</rank>
				<out_svc>NEVER</out_svc>
				<parent>60</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>60-160</name>
				<status>CLOSED</status>
				<from>60</from>
				<to>160</to>
				<power_in>+1.2727e+006 W</power_in>
				<power_out>+1.2727e+006 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>283</id>
				<rank>3</rank>
				<out_svc>NEVER</out_svc>
				<parent>61</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>61-611</name>
				<status>CLOSED</status>
				<from>61</from>
				<to>611</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>284</id>
				<rank>17</rank>
				<out_svc>NEVER</out_svc>
				<parent>97</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>97-197</name>
				<status>CLOSED</status>
				<from>97</from>
				<to>197</to>
				<power_in>+365380 W</power_in>
				<power_out>+365380 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>285</id>
				<rank>47</rank>
				<out_svc>NEVER</out_svc>
				<parent>1491</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>1491-149</name>
				<status>CLOSED</status>
				<from>1491</from>
				<to>149</to>
				<power_in>+868505 W</power_in>
				<power_out>+868505 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>286</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>250</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>250-251</name>
				<status>OPEN</status>
				<from>250</from>
				<to>251</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>287</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>450</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>450-451</name>
				<status>OPEN</status>
				<from>450</from>
				<to>451</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>288</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>54</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>54-94</name>
				<status>OPEN</status>
				<from>54</from>
				<to>94</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>289</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<parent>151</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>151-300</name>
				<status>OPEN</status>
				<from>151</from>
				<to>300</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>290</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>300</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>300-350</name>
				<status>OPEN</status>
				<from>300</from>
				<to>350</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
			<switch>
				<id>291</id>
				<rank>1</rank>
				<out_svc>NEVER</out_svc>
				<parent>95</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>95-195</name>
				<status>OPEN</status>
				<from>95</from>
				<to>195</to>
				<power_in>+0 W</power_in>
				<power_out>+0 W</power_out>
				<phases>ABCN</phases>
				<nominal_voltage>+2401.78 V</nominal_voltage>
			</switch>
		</switch_list>
	</powerflow>
</gridlabd>
