// $Id: R1-12.47-1.glm 1132 2008-11-18 22:36:10Z dchassin $ 
//*********************************************

clock { 
	 timezone PST+8PDT;
	 timestamp '2000-01-01 0:00:00';
}

//*********************************************
// modules
module powerflow;


object fuse:2160 {
	name R1-12-47-1_fuse_1;
	phases "BN";
	from node:1724;
	to node:1741;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2169 {
	name R1-12-47-1_fuse_2;
	phases "AN";
	from node:1421;
	to node:1795;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2175 {
	name R1-12-47-1_fuse_3;
	phases "CN";
	from node:1517;
	to node:2097;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2179 {
	name R1-12-47-1_fuse_4;
	phases "AN";
	from node:1486;
	to node:2110;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2188 {
	name R1-12-47-1_fuse_5;
	phases "AN";
	from node:1558;
	to node:1422;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2191 {
	name R1-12-47-1_fuse_6;
	phases "AN";
	from node:1163;
	to node:1439;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2197 {
	name R1-12-47-1_fuse_7;
	phases "AN";
	from node:1226;
	to node:1965;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2212 {
	name R1-12-47-1_fuse_8;
	phases "AN";
	from node:1385;
	to node:1849;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2217 {
	name R1-12-47-1_fuse_9;
	phases "AN";
	from node:1370;
	to node:1644;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2218 {
	name R1-12-47-1_fuse_10;
	phases "AN";
	from node:1897;
	to node:1196;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2221 {
	name R1-12-47-1_fuse_11;
	phases "AN";
	from node:1897;
	to node:1794;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2222 {
	name R1-12-47-1_fuse_12;
	phases "AN";
	from node:1691;
	to node:1687;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2240 {
	name R1-12-47-1_fuse_13;
	phases "AN";
	from node:2050;
	to node:1571;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2250 {
	name R1-12-47-1_fuse_14;
	phases "AN";
	from node:1903;
	to node:1704;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2253 {
	name R1-12-47-1_fuse_15;
	phases "AN";
	from node:1389;
	to node:2085;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2257 {
	name R1-12-47-1_fuse_16;
	phases "BN";
	from node:1968;
	to node:1971;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2259 {
	name R1-12-47-1_fuse_17;
	phases "CN";
	from node:1351;
	to node:1759;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2260 {
	name R1-12-47-1_fuse_18;
	phases "AN";
	from node:2116;
	to node:2089;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2270 {
	name R1-12-47-1_fuse_19;
	phases "AN";
	from node:1358;
	to node:1616;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2275 {
	name R1-12-47-1_fuse_20;
	phases "AN";
	from node:1707;
	to node:1178;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2277 {
	name R1-12-47-1_fuse_21;
	phases "AN";
	from node:1271;
	to node:1466;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2282 {
	name R1-12-47-1_fuse_22;
	phases "AN";
	from node:1848;
	to node:1167;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2287 {
	name R1-12-47-1_fuse_23;
	phases "CN";
	from node:2016;
	to node:2108;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2288 {
	name R1-12-47-1_fuse_24;
	phases "AN";
	from node:1495;
	to node:1682;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2299 {
	name R1-12-47-1_fuse_25;
	phases "AN";
	from node:1189;
	to node:1450;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2301 {
	name R1-12-47-1_fuse_26;
	phases "AN";
	from node:1588;
	to node:1222;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2316 {
	name R1-12-47-1_fuse_27;
	phases "CN";
	from node:1317;
	to node:1253;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2317 {
	name R1-12-47-1_fuse_28;
	phases "ABCN";
	from node:1359;
	to node:1184;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2318 {
	name R1-12-47-1_fuse_29;
	phases "AN";
	from node:1963;
	to node:1169;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2320 {
	name R1-12-47-1_fuse_30;
	phases "AN";
	from node:1766;
	to node:1168;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2327 {
	name R1-12-47-1_fuse_31;
	phases "CN";
	from node:1624;
	to node:1323;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2336 {
	name R1-12-47-1_fuse_32;
	phases "BN";
	from node:1667;
	to node:1783;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2337 {
	name R1-12-47-1_fuse_33;
	phases "BN";
	from node:1624;
	to node:1499;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2351 {
	name R1-12-47-1_fuse_34;
	phases "BN";
	from node:1951;
	to node:1776;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2353 {
	name R1-12-47-1_fuse_35;
	phases "AN";
	from node:1650;
	to node:2041;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2357 {
	name R1-12-47-1_fuse_36;
	phases "BN";
	from node:2027;
	to node:1394;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2359 {
	name R1-12-47-1_fuse_37;
	phases "AN";
	from node:1902;
	to node:1861;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2363 {
	name R1-12-47-1_fuse_38;
	phases "ABCN";
	from node:1865;
	to node:1630;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2364 {
	name R1-12-47-1_fuse_39;
	phases "AN";
	from node:1478;
	to node:1633;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2368 {
	name R1-12-47-1_fuse_40;
	phases "CN";
	from node:1509;
	to node:1413;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2369 {
	name R1-12-47-1_fuse_41;
	phases "AN";
	from node:1954;
	to node:1787;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2371 {
	name R1-12-47-1_fuse_42;
	phases "AN";
	from node:1433;
	to node:1752;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2374 {
	name R1-12-47-1_fuse_43;
	phases "AN";
	from node:1752;
	to node:2000;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2376 {
	name R1-12-47-1_fuse_44;
	phases "AN";
	from node:1805;
	to node:1888;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2380 {
	name R1-12-47-1_fuse_45;
	phases "AN";
	from node:1891;
	to node:1399;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2382 {
	name R1-12-47-1_fuse_46;
	phases "CN";
	from node:1676;
	to node:1934;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2385 {
	name R1-12-47-1_fuse_47;
	phases "AN";
	from node:2042;
	to node:1181;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2388 {
	name R1-12-47-1_fuse_48;
	phases "CN";
	from node:1186;
	to node:1573;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2390 {
	name R1-12-47-1_fuse_49;
	phases "CN";
	from node:1950;
	to node:1352;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2391 {
	name R1-12-47-1_fuse_50;
	phases "AN";
	from node:1304;
	to node:1807;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2393 {
	name R1-12-47-1_fuse_51;
	phases "ABCN";
	from node:1254;
	to node:2053;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2416 {
	name R1-12-47-1_fuse_52;
	phases "ABCN";
	from node:1887;
	to node:1802;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2424 {
	name R1-12-47-1_fuse_53;
	phases "BN";
	from node:1559;
	to node:1996;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2427 {
	name R1-12-47-1_fuse_54;
	phases "AN";
	from node:1750;
	to node:1527;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2436 {
	name R1-12-47-1_fuse_55;
	phases "ABCN";
	from node:1379;
	to node:1947;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2444 {
	name R1-12-47-1_fuse_56;
	phases "CN";
	from node:1304;
	to node:1777;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2449 {
	name R1-12-47-1_fuse_57;
	phases "AN";
	from node:1590;
	to node:1692;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2451 {
	name R1-12-47-1_fuse_58;
	phases "AN";
	from node:1692;
	to node:1357;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2454 {
	name R1-12-47-1_fuse_59;
	phases "CN";
	from node:1852;
	to node:1443;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2464 {
	name R1-12-47-1_fuse_60;
	phases "AN";
	from node:1192;
	to node:1656;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2468 {
	name R1-12-47-1_fuse_61;
	phases "CN";
	from node:1954;
	to node:1715;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2477 {
	name R1-12-47-1_fuse_62;
	phases "AN";
	from node:1247;
	to node:1631;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2480 {
	name R1-12-47-1_fuse_63;
	phases "ABCN";
	from node:1192;
	to node:1228;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2487 {
	name R1-12-47-1_fuse_64;
	phases "CN";
	from node:1173;
	to node:1683;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2510 {
	name R1-12-47-1_fuse_65;
	phases "AN";
	from node:1364;
	to node:1570;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2520 {
	name R1-12-47-1_fuse_66;
	phases "BN";
	from node:1427;
	to node:1739;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2527 {
	name R1-12-47-1_fuse_67;
	phases "AN";
	from node:2110;
	to node:2038;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2533 {
	name R1-12-47-1_fuse_68;
	phases "AN";
	from node:2051;
	to node:1458;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2537 {
	name R1-12-47-1_fuse_69;
	phases "AN";
	from node:2071;
	to node:1980;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2539 {
	name R1-12-47-1_fuse_70;
	phases "BN";
	from node:1724;
	to node:2068;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2544 {
	name R1-12-47-1_fuse_71;
	phases "BN";
	from node:1681;
	to node:1526;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2549 {
	name R1-12-47-1_fuse_72;
	phases "BN";
	from node:2078;
	to node:1923;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2551 {
	name R1-12-47-1_fuse_73;
	phases "BN";
	from node:1347;
	to node:2078;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2561 {
	name R1-12-47-1_fuse_74;
	phases "AN";
	from node:1487;
	to node:1755;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2572 {
	name R1-12-47-1_fuse_75;
	phases "CN";
	from node:1487;
	to node:2007;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2580 {
	name R1-12-47-1_fuse_76;
	phases "CN";
	from node:1779;
	to node:1870;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2582 {
	name R1-12-47-1_fuse_77;
	phases "AN";
	from node:1398;
	to node:1410;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2585 {
	name R1-12-47-1_fuse_78;
	phases "BN";
	from node:1243;
	to node:1230;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2590 {
	name R1-12-47-1_fuse_79;
	phases "CN";
	from node:2037;
	to node:1873;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2593 {
	name R1-12-47-1_fuse_80;
	phases "CN";
	from node:1873;
	to node:1461;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2597 {
	name R1-12-47-1_fuse_81;
	phases "AN";
	from node:1217;
	to node:2090;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2602 {
	name R1-12-47-1_fuse_82;
	phases "AN";
	from node:1474;
	to node:1462;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2607 {
	name R1-12-47-1_fuse_83;
	phases "CN";
	from node:1622;
	to node:2086;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2610 {
	name R1-12-47-1_fuse_84;
	phases "AN";
	from node:1645;
	to node:1884;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2617 {
	name R1-12-47-1_fuse_85;
	phases "BN";
	from node:1459;
	to node:1775;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2621 {
	name R1-12-47-1_fuse_86;
	phases "CN";
	from node:1279;
	to node:2008;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2627 {
	name R1-12-47-1_fuse_87;
	phases "BN";
	from node:1612;
	to node:1912;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2631 {
	name R1-12-47-1_fuse_88;
	phases "CN";
	from node:1696;
	to node:1672;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2632 {
	name R1-12-47-1_fuse_89;
	phases "AN";
	from node:1207;
	to node:1816;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2635 {
	name R1-12-47-1_fuse_90;
	phases "AN";
	from node:1799;
	to node:1668;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2638 {
	name R1-12-47-1_fuse_91;
	phases "BN";
	from node:1771;
	to node:1489;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2644 {
	name R1-12-47-1_fuse_92;
	phases "CN";
	from node:1771;
	to node:1857;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2646 {
	name R1-12-47-1_fuse_93;
	phases "BN";
	from node:1771;
	to node:1638;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2648 {
	name R1-12-47-1_fuse_94;
	phases "AN";
	from node:1800;
	to node:1327;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2652 {
	name R1-12-47-1_fuse_95;
	phases "CN";
	from node:1195;
	to node:1958;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2653 {
	name R1-12-47-1_fuse_96;
	phases "CN";
	from node:1195;
	to node:1405;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2658 {
	name R1-12-47-1_fuse_97;
	phases "AN";
	from node:1311;
	to node:1261;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2665 {
	name R1-12-47-1_fuse_98;
	phases "ABCN";
	from node:1744;
	to node:1604;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2666 {
	name R1-12-47-1_fuse_99;
	phases "AN";
	from node:1604;
	to node:1392;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2669 {
	name R1-12-47-1_fuse_100;
	phases "AN";
	from node:1434;
	to node:1625;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2673 {
	name R1-12-47-1_fuse_101;
	phases "AN";
	from node:1340;
	to node:1791;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2675 {
	name R1-12-47-1_fuse_102;
	phases "AN";
	from node:1962;
	to node:1663;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2683 {
	name R1-12-47-1_fuse_103;
	phases "ABCN";
	from node:1446;
	to node:1249;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2688 {
	name R1-12-47-1_fuse_104;
	phases "BN";
	from node:1846;
	to node:1172;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2690 {
	name R1-12-47-1_fuse_105;
	phases "AN";
	from node:1942;
	to node:1572;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2701 {
	name R1-12-47-1_fuse_106;
	phases "ABCN";
	from node:1744;
	to node:1895;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2702 {
	name R1-12-47-1_fuse_107;
	phases "AN";
	from node:1204;
	to node:1966;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2710 {
	name R1-12-47-1_fuse_108;
	phases "BN";
	from node:2004;
	to node:1726;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2712 {
	name R1-12-47-1_fuse_109;
	phases "CN";
	from node:2098;
	to node:1929;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2713 {
	name R1-12-47-1_fuse_110;
	phases "AN";
	from node:2045;
	to node:1955;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2715 {
	name R1-12-47-1_fuse_111;
	phases "BN";
	from node:1363;
	to node:1914;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2722 {
	name R1-12-47-1_fuse_112;
	phases "AN";
	from node:1414;
	to node:1639;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2727 {
	name R1-12-47-1_fuse_113;
	phases "CN";
	from node:2044;
	to node:1581;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2728 {
	name R1-12-47-1_fuse_114;
	phases "AN";
	from node:2044;
	to node:1569;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2734 {
	name R1-12-47-1_fuse_115;
	phases "AN";
	from node:1998;
	to node:1565;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2736 {
	name R1-12-47-1_fuse_116;
	phases "CN";
	from node:1786;
	to node:2011;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2739 {
	name R1-12-47-1_fuse_117;
	phases "AN";
	from node:1414;
	to node:2035;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2740 {
	name R1-12-47-1_fuse_118;
	phases "AN";
	from node:1307;
	to node:1485;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2744 {
	name R1-12-47-1_fuse_119;
	phases "CN";
	from node:1810;
	to node:1782;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2750 {
	name R1-12-47-1_fuse_120;
	phases "AN";
	from node:1438;
	to node:1202;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2753 {
	name R1-12-47-1_fuse_121;
	phases "CN";
	from node:1232;
	to node:2105;
	current_limit 3000.0;
	status CLOSED;
}

object fuse:2759 {
	name R1-12-47-1_fuse_122;
	phases "CN";
	from node:1718;
	to node:1721;
	current_limit 3000.0;
	status CLOSED;
}


object line_configuration:2126 {
	conductor_A underground_line_conductor:43;
	conductor_N underground_line_conductor:43;
	spacing line_spacing:2125;
}

object line_configuration:2128 {
	conductor_B underground_line_conductor:43;
	conductor_N underground_line_conductor:43;
	spacing line_spacing:2127;
}

object line_configuration:2129 {
	conductor_A overhead_line_conductor:19;
	conductor_N overhead_line_conductor:19;
	spacing line_spacing:2125;
}

object line_configuration:2131 {
	conductor_A overhead_line_conductor:19;
	conductor_B overhead_line_conductor:19;
	conductor_C overhead_line_conductor:19;
	conductor_N overhead_line_conductor:19;
	spacing line_spacing:2130;
}

object line_configuration:2133 {
	conductor_C underground_line_conductor:43;
	conductor_N underground_line_conductor:43;
	spacing line_spacing:2132;
}

object line_configuration:2134 {
	conductor_C overhead_line_conductor:19;
	conductor_N overhead_line_conductor:19;
	spacing line_spacing:2132;
}

object line_configuration:2135 {
	conductor_A overhead_line_conductor:29;
	conductor_B overhead_line_conductor:29;
	conductor_C overhead_line_conductor:29;
	conductor_N overhead_line_conductor:29;
	spacing line_spacing:2130;
}

object line_configuration:2136 {
	conductor_A overhead_line_conductor:15;
	conductor_N overhead_line_conductor:15;
	spacing line_spacing:2125;
}

object line_configuration:2137 {
	conductor_C overhead_line_conductor:16;
	conductor_N overhead_line_conductor:16;
	spacing line_spacing:2132;
}

object line_configuration:2138 {
	conductor_A underground_line_conductor:44;
	conductor_B underground_line_conductor:44;
	conductor_C underground_line_conductor:44;
	conductor_N underground_line_conductor:44;
	spacing line_spacing:2130;
}

object line_configuration:2139 {
	conductor_A underground_line_conductor:48;
	conductor_B underground_line_conductor:48;
	conductor_C underground_line_conductor:48;
	conductor_N underground_line_conductor:48;
	spacing line_spacing:2130;
}

object line_configuration:2140 {
	conductor_A overhead_line_conductor:13;
	conductor_N overhead_line_conductor:13;
	spacing line_spacing:2125;
}

object line_configuration:2141 {
	conductor_B overhead_line_conductor:19;
	conductor_N overhead_line_conductor:19;
	spacing line_spacing:2127;
}

object line_configuration:2142 {
	conductor_A overhead_line_conductor:16;
	conductor_N overhead_line_conductor:16;
	spacing line_spacing:2125;
}

object line_configuration:2143 {
	conductor_C overhead_line_conductor:13;
	conductor_N overhead_line_conductor:13;
	spacing line_spacing:2132;
}

object line_configuration:2145 {
	conductor_A underground_line_conductor:43;
	conductor_C underground_line_conductor:43;
	conductor_N underground_line_conductor:43;
	spacing line_spacing:2144;
}

object line_configuration:2146 {
	conductor_A overhead_line_conductor:38;
	conductor_B overhead_line_conductor:38;
	conductor_C overhead_line_conductor:38;
	conductor_N overhead_line_conductor:38;
	spacing line_spacing:2130;
}

object line_configuration:2147 {
	conductor_B overhead_line_conductor:13;
	conductor_N overhead_line_conductor:13;
	spacing line_spacing:2127;
}

object line_configuration:2148 {
	conductor_B overhead_line_conductor:15;
	conductor_N overhead_line_conductor:15;
	spacing line_spacing:2127;
}


object line_spacing:2125 {
	distance_AN 51.6 in;
}

object line_spacing:2127 {
	distance_BN 51.6 in;
}

object line_spacing:2130 {
	distance_AB 57.6 in;
	distance_BC 57.6 in;
	distance_AC 57.6 in;
	distance_AN 51.6 in;
	distance_BN 51.6 in;
	distance_CN 51.6 in;
}

object line_spacing:2132 {
	distance_CN 51.6 in;
}

object line_spacing:2144 {
	distance_AC 57.6 in;
	distance_AN 51.6 in;
	distance_CN 51.6 in;
}


object load {
	name R1-12-47-1_load_1;
	parent R1-12-47-1_meter_1;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
	constant_power_A 7958.563+8857.390j;
	constant_power_B 32165.110+12556.873j;
	constant_power_C 43757.131+16911.772j;
	load_class "C";
}


object meter:645 {
	name R1-12-47-1_meter_1;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

// Meter at feeder
object meter:1920 {
	name R1-12-47-1_meter_2;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}


object node:1159 {
	name R1-12-47-1_node_1;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1162 {
	name R1-12-47-1_node_2;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1161 {
	name R1-12-47-1_node_3;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1163 {
	name R1-12-47-1_node_4;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1166 {
	name R1-12-47-1_node_5;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1167 {
	name R1-12-47-1_node_6;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1168 {
	name R1-12-47-1_node_7;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1169 {
	name R1-12-47-1_node_8;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1170 {
	name R1-12-47-1_node_9;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1171 {
	name R1-12-47-1_node_10;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1172 {
	name R1-12-47-1_node_11;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1173 {
	name R1-12-47-1_node_12;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1176 {
	name R1-12-47-1_node_13;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1177 {
	name R1-12-47-1_node_14;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1178 {
	name R1-12-47-1_node_15;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1180 {
	name R1-12-47-1_node_16;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1181 {
	name R1-12-47-1_node_17;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1182 {
	name R1-12-47-1_node_18;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1184 {
	name R1-12-47-1_node_19;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1185 {
	name R1-12-47-1_node_20;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1186 {
	name R1-12-47-1_node_21;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1187 {
	name R1-12-47-1_node_22;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1188 {
	name R1-12-47-1_node_23;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1189 {
	name R1-12-47-1_node_24;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1191 {
	name R1-12-47-1_node_25;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1192 {
	name R1-12-47-1_node_26;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1193 {
	name R1-12-47-1_node_27;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1194 {
	name R1-12-47-1_node_28;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1195 {
	name R1-12-47-1_node_29;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1196 {
	name R1-12-47-1_node_30;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1197 {
	name R1-12-47-1_node_31;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1199 {
	name R1-12-47-1_node_32;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1200 {
	name R1-12-47-1_node_33;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1202 {
	name R1-12-47-1_node_34;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1205 {
	name R1-12-47-1_node_35;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1204 {
	name R1-12-47-1_node_36;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1203 {
	name R1-12-47-1_node_37;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1207 {
	name R1-12-47-1_node_38;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1206 {
	name R1-12-47-1_node_39;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1208 {
	name R1-12-47-1_node_40;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1212 {
	name R1-12-47-1_node_41;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1211 {
	name R1-12-47-1_node_42;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1214 {
	name R1-12-47-1_node_43;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1215 {
	name R1-12-47-1_node_44;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1216 {
	name R1-12-47-1_node_45;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1217 {
	name R1-12-47-1_node_46;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1219 {
	name R1-12-47-1_node_47;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1220 {
	name R1-12-47-1_node_48;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1221 {
	name R1-12-47-1_node_49;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1222 {
	name R1-12-47-1_node_50;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1224 {
	name R1-12-47-1_node_51;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1226 {
	name R1-12-47-1_node_52;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1228 {
	name R1-12-47-1_node_53;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1229 {
	name R1-12-47-1_node_54;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1230 {
	name R1-12-47-1_node_55;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1231 {
	name R1-12-47-1_node_56;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1232 {
	name R1-12-47-1_node_57;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1234 {
	name R1-12-47-1_node_58;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1237 {
	name R1-12-47-1_node_59;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1238 {
	name R1-12-47-1_node_60;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1239 {
	name R1-12-47-1_node_61;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1240 {
	name R1-12-47-1_node_62;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1241 {
	name R1-12-47-1_node_63;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1243 {
	name R1-12-47-1_node_64;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1244 {
	name R1-12-47-1_node_65;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1247 {
	name R1-12-47-1_node_66;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1248 {
	name R1-12-47-1_node_67;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1249 {
	name R1-12-47-1_node_68;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1250 {
	name R1-12-47-1_node_69;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1253 {
	name R1-12-47-1_node_70;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1252 {
	name R1-12-47-1_node_71;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1256 {
	name R1-12-47-1_node_72;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1255 {
	name R1-12-47-1_node_73;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1254 {
	name R1-12-47-1_node_74;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1257 {
	name R1-12-47-1_node_75;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1259 {
	name R1-12-47-1_node_76;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1260 {
	name R1-12-47-1_node_77;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1261 {
	name R1-12-47-1_node_78;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1262 {
	name R1-12-47-1_node_79;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1265 {
	name R1-12-47-1_node_80;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1264 {
	name R1-12-47-1_node_81;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1268 {
	name R1-12-47-1_node_82;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1272 {
	name R1-12-47-1_node_83;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1271 {
	name R1-12-47-1_node_84;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1276 {
	name R1-12-47-1_node_85;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1275 {
	name R1-12-47-1_node_86;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1280 {
	name R1-12-47-1_node_87;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1279 {
	name R1-12-47-1_node_88;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1282 {
	name R1-12-47-1_node_89;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1281 {
	name R1-12-47-1_node_90;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1284 {
	name R1-12-47-1_node_91;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1287 {
	name R1-12-47-1_node_92;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1289 {
	name R1-12-47-1_node_93;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1288 {
	name R1-12-47-1_node_94;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1290 {
	name R1-12-47-1_node_95;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1292 {
	name R1-12-47-1_node_96;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1294 {
	name R1-12-47-1_node_97;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1299 {
	name R1-12-47-1_node_98;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1300 {
	name R1-12-47-1_node_99;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1302 {
	name R1-12-47-1_node_100;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1304 {
	name R1-12-47-1_node_101;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1306 {
	name R1-12-47-1_node_102;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1307 {
	name R1-12-47-1_node_103;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1308 {
	name R1-12-47-1_node_104;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1309 {
	name R1-12-47-1_node_105;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1311 {
	name R1-12-47-1_node_106;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1312 {
	name R1-12-47-1_node_107;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1313 {
	name R1-12-47-1_node_108;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1314 {
	name R1-12-47-1_node_109;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1316 {
	name R1-12-47-1_node_110;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1317 {
	name R1-12-47-1_node_111;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1319 {
	name R1-12-47-1_node_112;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1321 {
	name R1-12-47-1_node_113;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1322 {
	name R1-12-47-1_node_114;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1323 {
	name R1-12-47-1_node_115;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1325 {
	name R1-12-47-1_node_116;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1327 {
	name R1-12-47-1_node_117;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1328 {
	name R1-12-47-1_node_118;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1331 {
	name R1-12-47-1_node_119;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1334 {
	name R1-12-47-1_node_120;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1336 {
	name R1-12-47-1_node_121;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1338 {
	name R1-12-47-1_node_122;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1339 {
	name R1-12-47-1_node_123;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1340 {
	name R1-12-47-1_node_124;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1342 {
	name R1-12-47-1_node_125;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1344 {
	name R1-12-47-1_node_126;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1346 {
	name R1-12-47-1_node_127;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1347 {
	name R1-12-47-1_node_128;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1349 {
	name R1-12-47-1_node_129;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1351 {
	name R1-12-47-1_node_130;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1352 {
	name R1-12-47-1_node_131;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1353 {
	name R1-12-47-1_node_132;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1357 {
	name R1-12-47-1_node_133;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1356 {
	name R1-12-47-1_node_134;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1358 {
	name R1-12-47-1_node_135;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1359 {
	name R1-12-47-1_node_136;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1360 {
	name R1-12-47-1_node_137;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1363 {
	name R1-12-47-1_node_138;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1362 {
	name R1-12-47-1_node_139;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1361 {
	name R1-12-47-1_node_140;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1364 {
	name R1-12-47-1_node_141;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1366 {
	name R1-12-47-1_node_142;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1369 {
	name R1-12-47-1_node_143;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1371 {
	name R1-12-47-1_node_144;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1370 {
	name R1-12-47-1_node_145;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1372 {
	name R1-12-47-1_node_146;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1376 {
	name R1-12-47-1_node_147;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1375 {
	name R1-12-47-1_node_148;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1380 {
	name R1-12-47-1_node_149;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1379 {
	name R1-12-47-1_node_150;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1383 {
	name R1-12-47-1_node_151;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1384 {
	name R1-12-47-1_node_152;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1385 {
	name R1-12-47-1_node_153;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1389 {
	name R1-12-47-1_node_154;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1392 {
	name R1-12-47-1_node_155;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1393 {
	name R1-12-47-1_node_156;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1394 {
	name R1-12-47-1_node_157;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1395 {
	name R1-12-47-1_node_158;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1396 {
	name R1-12-47-1_node_159;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1397 {
	name R1-12-47-1_node_160;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1399 {
	name R1-12-47-1_node_161;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1398 {
	name R1-12-47-1_node_162;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1402 {
	name R1-12-47-1_node_163;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1405 {
	name R1-12-47-1_node_164;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1407 {
	name R1-12-47-1_node_165;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1410 {
	name R1-12-47-1_node_166;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1409 {
	name R1-12-47-1_node_167;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1411 {
	name R1-12-47-1_node_168;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1413 {
	name R1-12-47-1_node_169;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1415 {
	name R1-12-47-1_node_170;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1414 {
	name R1-12-47-1_node_171;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1418 {
	name R1-12-47-1_node_172;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1420 {
	name R1-12-47-1_node_173;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1421 {
	name R1-12-47-1_node_174;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1422 {
	name R1-12-47-1_node_175;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1423 {
	name R1-12-47-1_node_176;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1424 {
	name R1-12-47-1_node_177;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1425 {
	name R1-12-47-1_node_178;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1426 {
	name R1-12-47-1_node_179;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1427 {
	name R1-12-47-1_node_180;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1428 {
	name R1-12-47-1_node_181;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1429 {
	name R1-12-47-1_node_182;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1433 {
	name R1-12-47-1_node_183;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1434 {
	name R1-12-47-1_node_184;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1435 {
	name R1-12-47-1_node_185;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1436 {
	name R1-12-47-1_node_186;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1438 {
	name R1-12-47-1_node_187;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1439 {
	name R1-12-47-1_node_188;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1441 {
	name R1-12-47-1_node_189;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1442 {
	name R1-12-47-1_node_190;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1443 {
	name R1-12-47-1_node_191;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1446 {
	name R1-12-47-1_node_192;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1447 {
	name R1-12-47-1_node_193;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1450 {
	name R1-12-47-1_node_194;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1451 {
	name R1-12-47-1_node_195;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1453 {
	name R1-12-47-1_node_196;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1454 {
	name R1-12-47-1_node_197;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1455 {
	name R1-12-47-1_node_198;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1456 {
	name R1-12-47-1_node_199;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1457 {
	name R1-12-47-1_node_200;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1458 {
	name R1-12-47-1_node_201;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1459 {
	name R1-12-47-1_node_202;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1460 {
	name R1-12-47-1_node_203;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1461 {
	name R1-12-47-1_node_204;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1462 {
	name R1-12-47-1_node_205;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1463 {
	name R1-12-47-1_node_206;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1464 {
	name R1-12-47-1_node_207;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1465 {
	name R1-12-47-1_node_208;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1466 {
	name R1-12-47-1_node_209;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1470 {
	name R1-12-47-1_node_210;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1474 {
	name R1-12-47-1_node_211;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1476 {
	name R1-12-47-1_node_212;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1478 {
	name R1-12-47-1_node_213;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1479 {
	name R1-12-47-1_node_214;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1480 {
	name R1-12-47-1_node_215;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1482 {
	name R1-12-47-1_node_216;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1483 {
	name R1-12-47-1_node_217;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1485 {
	name R1-12-47-1_node_218;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1486 {
	name R1-12-47-1_node_219;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1487 {
	name R1-12-47-1_node_220;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1488 {
	name R1-12-47-1_node_221;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1489 {
	name R1-12-47-1_node_222;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1490 {
	name R1-12-47-1_node_223;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1491 {
	name R1-12-47-1_node_224;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1493 {
	name R1-12-47-1_node_225;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1494 {
	name R1-12-47-1_node_226;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1495 {
	name R1-12-47-1_node_227;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1498 {
	name R1-12-47-1_node_228;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1499 {
	name R1-12-47-1_node_229;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1502 {
	name R1-12-47-1_node_230;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1503 {
	name R1-12-47-1_node_231;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1504 {
	name R1-12-47-1_node_232;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1505 {
	name R1-12-47-1_node_233;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1509 {
	name R1-12-47-1_node_234;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1511 {
	name R1-12-47-1_node_235;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1517 {
	name R1-12-47-1_node_236;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1518 {
	name R1-12-47-1_node_237;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1522 {
	name R1-12-47-1_node_238;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1524 {
	name R1-12-47-1_node_239;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1525 {
	name R1-12-47-1_node_240;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1526 {
	name R1-12-47-1_node_241;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1527 {
	name R1-12-47-1_node_242;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1528 {
	name R1-12-47-1_node_243;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1530 {
	name R1-12-47-1_node_244;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1535 {
	name R1-12-47-1_node_245;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1536 {
	name R1-12-47-1_node_246;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1537 {
	name R1-12-47-1_node_247;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1538 {
	name R1-12-47-1_node_248;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1540 {
	name R1-12-47-1_node_249;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1541 {
	name R1-12-47-1_node_250;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1546 {
	name R1-12-47-1_node_251;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1548 {
	name R1-12-47-1_node_252;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1549 {
	name R1-12-47-1_node_253;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1551 {
	name R1-12-47-1_node_254;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1552 {
	name R1-12-47-1_node_255;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1553 {
	name R1-12-47-1_node_256;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1555 {
	name R1-12-47-1_node_257;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1556 {
	name R1-12-47-1_node_258;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1557 {
	name R1-12-47-1_node_259;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1558 {
	name R1-12-47-1_node_260;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1559 {
	name R1-12-47-1_node_261;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1561 {
	name R1-12-47-1_node_262;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1560 {
	name R1-12-47-1_node_263;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1562 {
	name R1-12-47-1_node_264;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1563 {
	name R1-12-47-1_node_265;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1565 {
	name R1-12-47-1_node_266;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1564 {
	name R1-12-47-1_node_267;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1567 {
	name R1-12-47-1_node_268;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1566 {
	name R1-12-47-1_node_269;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1570 {
	name R1-12-47-1_node_270;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1569 {
	name R1-12-47-1_node_271;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1574 {
	name R1-12-47-1_node_272;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1573 {
	name R1-12-47-1_node_273;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1572 {
	name R1-12-47-1_node_274;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1571 {
	name R1-12-47-1_node_275;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1575 {
	name R1-12-47-1_node_276;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1579 {
	name R1-12-47-1_node_277;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1578 {
	name R1-12-47-1_node_278;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1577 {
	name R1-12-47-1_node_279;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1582 {
	name R1-12-47-1_node_280;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1581 {
	name R1-12-47-1_node_281;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1583 {
	name R1-12-47-1_node_282;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1586 {
	name R1-12-47-1_node_283;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1589 {
	name R1-12-47-1_node_284;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1588 {
	name R1-12-47-1_node_285;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1590 {
	name R1-12-47-1_node_286;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1594 {
	name R1-12-47-1_node_287;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1593 {
	name R1-12-47-1_node_288;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1592 {
	name R1-12-47-1_node_289;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1597 {
	name R1-12-47-1_node_290;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1599 {
	name R1-12-47-1_node_291;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1603 {
	name R1-12-47-1_node_292;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1604 {
	name R1-12-47-1_node_293;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1606 {
	name R1-12-47-1_node_294;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1607 {
	name R1-12-47-1_node_295;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1612 {
	name R1-12-47-1_node_296;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1614 {
	name R1-12-47-1_node_297;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1616 {
	name R1-12-47-1_node_298;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1617 {
	name R1-12-47-1_node_299;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1619 {
	name R1-12-47-1_node_300;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1623 {
	name R1-12-47-1_node_301;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1622 {
	name R1-12-47-1_node_302;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1625 {
	name R1-12-47-1_node_303;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1624 {
	name R1-12-47-1_node_304;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1628 {
	name R1-12-47-1_node_305;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1627 {
	name R1-12-47-1_node_306;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1631 {
	name R1-12-47-1_node_307;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1630 {
	name R1-12-47-1_node_308;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1632 {
	name R1-12-47-1_node_309;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1633 {
	name R1-12-47-1_node_310;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1636 {
	name R1-12-47-1_node_311;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1639 {
	name R1-12-47-1_node_312;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1638 {
	name R1-12-47-1_node_313;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1641 {
	name R1-12-47-1_node_314;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1642 {
	name R1-12-47-1_node_315;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1644 {
	name R1-12-47-1_node_316;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1645 {
	name R1-12-47-1_node_317;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1646 {
	name R1-12-47-1_node_318;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1648 {
	name R1-12-47-1_node_319;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1650 {
	name R1-12-47-1_node_320;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1652 {
	name R1-12-47-1_node_321;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1653 {
	name R1-12-47-1_node_322;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1655 {
	name R1-12-47-1_node_323;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1656 {
	name R1-12-47-1_node_324;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1657 {
	name R1-12-47-1_node_325;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1659 {
	name R1-12-47-1_node_326;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1660 {
	name R1-12-47-1_node_327;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1662 {
	name R1-12-47-1_node_328;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1663 {
	name R1-12-47-1_node_329;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1665 {
	name R1-12-47-1_node_330;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1666 {
	name R1-12-47-1_node_331;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1667 {
	name R1-12-47-1_node_332;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1668 {
	name R1-12-47-1_node_333;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1669 {
	name R1-12-47-1_node_334;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1672 {
	name R1-12-47-1_node_335;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1673 {
	name R1-12-47-1_node_336;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1675 {
	name R1-12-47-1_node_337;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1676 {
	name R1-12-47-1_node_338;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1680 {
	name R1-12-47-1_node_339;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1681 {
	name R1-12-47-1_node_340;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1682 {
	name R1-12-47-1_node_341;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1683 {
	name R1-12-47-1_node_342;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1684 {
	name R1-12-47-1_node_343;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1686 {
	name R1-12-47-1_node_344;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1687 {
	name R1-12-47-1_node_345;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1688 {
	name R1-12-47-1_node_346;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1691 {
	name R1-12-47-1_node_347;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1692 {
	name R1-12-47-1_node_348;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1693 {
	name R1-12-47-1_node_349;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1695 {
	name R1-12-47-1_node_350;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1696 {
	name R1-12-47-1_node_351;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1697 {
	name R1-12-47-1_node_352;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1699 {
	name R1-12-47-1_node_353;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1701 {
	name R1-12-47-1_node_354;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1703 {
	name R1-12-47-1_node_355;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1704 {
	name R1-12-47-1_node_356;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1707 {
	name R1-12-47-1_node_357;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1709 {
	name R1-12-47-1_node_358;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1712 {
	name R1-12-47-1_node_359;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1713 {
	name R1-12-47-1_node_360;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1715 {
	name R1-12-47-1_node_361;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1716 {
	name R1-12-47-1_node_362;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1718 {
	name R1-12-47-1_node_363;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1719 {
	name R1-12-47-1_node_364;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1721 {
	name R1-12-47-1_node_365;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1723 {
	name R1-12-47-1_node_366;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1724 {
	name R1-12-47-1_node_367;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1726 {
	name R1-12-47-1_node_368;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1729 {
	name R1-12-47-1_node_369;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1730 {
	name R1-12-47-1_node_370;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1731 {
	name R1-12-47-1_node_371;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1732 {
	name R1-12-47-1_node_372;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1736 {
	name R1-12-47-1_node_373;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1737 {
	name R1-12-47-1_node_374;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1738 {
	name R1-12-47-1_node_375;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1739 {
	name R1-12-47-1_node_376;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1741 {
	name R1-12-47-1_node_377;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1742 {
	name R1-12-47-1_node_378;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1743 {
	name R1-12-47-1_node_379;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1744 {
	name R1-12-47-1_node_380;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1747 {
	name R1-12-47-1_node_381;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1750 {
	name R1-12-47-1_node_382;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1751 {
	name R1-12-47-1_node_383;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1752 {
	name R1-12-47-1_node_384;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1753 {
	name R1-12-47-1_node_385;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1754 {
	name R1-12-47-1_node_386;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1755 {
	name R1-12-47-1_node_387;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1757 {
	name R1-12-47-1_node_388;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1759 {
	name R1-12-47-1_node_389;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1761 {
	name R1-12-47-1_node_390;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1762 {
	name R1-12-47-1_node_391;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1763 {
	name R1-12-47-1_node_392;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1765 {
	name R1-12-47-1_node_393;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1766 {
	name R1-12-47-1_node_394;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1769 {
	name R1-12-47-1_node_395;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1770 {
	name R1-12-47-1_node_396;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1771 {
	name R1-12-47-1_node_397;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1775 {
	name R1-12-47-1_node_398;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1776 {
	name R1-12-47-1_node_399;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1777 {
	name R1-12-47-1_node_400;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1779 {
	name R1-12-47-1_node_401;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1781 {
	name R1-12-47-1_node_402;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1782 {
	name R1-12-47-1_node_403;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1783 {
	name R1-12-47-1_node_404;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1786 {
	name R1-12-47-1_node_405;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1787 {
	name R1-12-47-1_node_406;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1788 {
	name R1-12-47-1_node_407;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1789 {
	name R1-12-47-1_node_408;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1791 {
	name R1-12-47-1_node_409;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1792 {
	name R1-12-47-1_node_410;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1793 {
	name R1-12-47-1_node_411;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1794 {
	name R1-12-47-1_node_412;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1795 {
	name R1-12-47-1_node_413;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1796 {
	name R1-12-47-1_node_414;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1799 {
	name R1-12-47-1_node_415;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1800 {
	name R1-12-47-1_node_416;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1801 {
	name R1-12-47-1_node_417;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1802 {
	name R1-12-47-1_node_418;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1803 {
	name R1-12-47-1_node_419;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1805 {
	name R1-12-47-1_node_420;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1807 {
	name R1-12-47-1_node_421;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1808 {
	name R1-12-47-1_node_422;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1809 {
	name R1-12-47-1_node_423;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1810 {
	name R1-12-47-1_node_424;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1811 {
	name R1-12-47-1_node_425;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1814 {
	name R1-12-47-1_node_426;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1816 {
	name R1-12-47-1_node_427;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1817 {
	name R1-12-47-1_node_428;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1822 {
	name R1-12-47-1_node_429;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1823 {
	name R1-12-47-1_node_430;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1824 {
	name R1-12-47-1_node_431;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1828 {
	name R1-12-47-1_node_432;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1829 {
	name R1-12-47-1_node_433;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1835 {
	name R1-12-47-1_node_434;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1836 {
	name R1-12-47-1_node_435;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1838 {
	name R1-12-47-1_node_436;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1841 {
	name R1-12-47-1_node_437;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1843 {
	name R1-12-47-1_node_438;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1844 {
	name R1-12-47-1_node_439;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1845 {
	name R1-12-47-1_node_440;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1846 {
	name R1-12-47-1_node_441;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1847 {
	name R1-12-47-1_node_442;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1848 {
	name R1-12-47-1_node_443;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1849 {
	name R1-12-47-1_node_444;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1851 {
	name R1-12-47-1_node_445;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1852 {
	name R1-12-47-1_node_446;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1853 {
	name R1-12-47-1_node_447;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1857 {
	name R1-12-47-1_node_448;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1858 {
	name R1-12-47-1_node_449;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1859 {
	name R1-12-47-1_node_450;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1861 {
	name R1-12-47-1_node_451;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1864 {
	name R1-12-47-1_node_452;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1865 {
	name R1-12-47-1_node_453;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1866 {
	name R1-12-47-1_node_454;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1867 {
	name R1-12-47-1_node_455;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1868 {
	name R1-12-47-1_node_456;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1870 {
	name R1-12-47-1_node_457;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1871 {
	name R1-12-47-1_node_458;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1872 {
	name R1-12-47-1_node_459;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1873 {
	name R1-12-47-1_node_460;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1874 {
	name R1-12-47-1_node_461;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1877 {
	name R1-12-47-1_node_462;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1879 {
	name R1-12-47-1_node_463;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1881 {
	name R1-12-47-1_node_464;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1882 {
	name R1-12-47-1_node_465;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1884 {
	name R1-12-47-1_node_466;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1887 {
	name R1-12-47-1_node_467;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1888 {
	name R1-12-47-1_node_468;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1891 {
	name R1-12-47-1_node_469;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1893 {
	name R1-12-47-1_node_470;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1894 {
	name R1-12-47-1_node_471;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1895 {
	name R1-12-47-1_node_472;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1897 {
	name R1-12-47-1_node_473;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1898 {
	name R1-12-47-1_node_474;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1900 {
	name R1-12-47-1_node_475;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1901 {
	name R1-12-47-1_node_476;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1902 {
	name R1-12-47-1_node_477;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1903 {
	name R1-12-47-1_node_478;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1904 {
	name R1-12-47-1_node_479;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1905 {
	name R1-12-47-1_node_480;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1906 {
	name R1-12-47-1_node_481;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1908 {
	name R1-12-47-1_node_482;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1912 {
	name R1-12-47-1_node_483;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1914 {
	name R1-12-47-1_node_484;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1915 {
	name R1-12-47-1_node_485;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1918 {
	name R1-12-47-1_node_486;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1919 {
	name R1-12-47-1_node_487;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1923 {
	name R1-12-47-1_node_488;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1924 {
	name R1-12-47-1_node_489;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1925 {
	name R1-12-47-1_node_490;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1927 {
	name R1-12-47-1_node_491;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1929 {
	name R1-12-47-1_node_492;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1934 {
	name R1-12-47-1_node_493;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1936 {
	name R1-12-47-1_node_494;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1937 {
	name R1-12-47-1_node_495;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1938 {
	name R1-12-47-1_node_496;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1939 {
	name R1-12-47-1_node_497;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1940 {
	name R1-12-47-1_node_498;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1942 {
	name R1-12-47-1_node_499;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1945 {
	name R1-12-47-1_node_500;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1947 {
	name R1-12-47-1_node_501;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1948 {
	name R1-12-47-1_node_502;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1949 {
	name R1-12-47-1_node_503;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1950 {
	name R1-12-47-1_node_504;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1951 {
	name R1-12-47-1_node_505;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1952 {
	name R1-12-47-1_node_506;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1954 {
	name R1-12-47-1_node_507;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1955 {
	name R1-12-47-1_node_508;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1956 {
	name R1-12-47-1_node_509;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1957 {
	name R1-12-47-1_node_510;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1958 {
	name R1-12-47-1_node_511;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1959 {
	name R1-12-47-1_node_512;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1961 {
	name R1-12-47-1_node_513;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1964 {
	name R1-12-47-1_node_514;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1963 {
	name R1-12-47-1_node_515;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1962 {
	name R1-12-47-1_node_516;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1966 {
	name R1-12-47-1_node_517;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1965 {
	name R1-12-47-1_node_518;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1968 {
	name R1-12-47-1_node_519;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1970 {
	name R1-12-47-1_node_520;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1971 {
	name R1-12-47-1_node_521;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1973 {
	name R1-12-47-1_node_522;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1972 {
	name R1-12-47-1_node_523;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1975 {
	name R1-12-47-1_node_524;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1978 {
	name R1-12-47-1_node_525;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1977 {
	name R1-12-47-1_node_526;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1980 {
	name R1-12-47-1_node_527;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1982 {
	name R1-12-47-1_node_528;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:1985 {
	name R1-12-47-1_node_529;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1986 {
	name R1-12-47-1_node_530;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:1994 {
	name R1-12-47-1_node_531;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1996 {
	name R1-12-47-1_node_532;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:1999 {
	name R1-12-47-1_node_533;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:1998 {
	name R1-12-47-1_node_534;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2000 {
	name R1-12-47-1_node_535;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2002 {
	name R1-12-47-1_node_536;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2001 {
	name R1-12-47-1_node_537;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2004 {
	name R1-12-47-1_node_538;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2003 {
	name R1-12-47-1_node_539;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2007 {
	name R1-12-47-1_node_540;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:2008 {
	name R1-12-47-1_node_541;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:2009 {
	name R1-12-47-1_node_542;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:2010 {
	name R1-12-47-1_node_543;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2011 {
	name R1-12-47-1_node_544;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:2013 {
	name R1-12-47-1_node_545;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:2014 {
	name R1-12-47-1_node_546;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2016 {
	name R1-12-47-1_node_547;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2018 {
	name R1-12-47-1_node_548;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2020 {
	name R1-12-47-1_node_549;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2019 {
	name R1-12-47-1_node_550;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2022 {
	name R1-12-47-1_node_551;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:2024 {
	name R1-12-47-1_node_552;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2023 {
	name R1-12-47-1_node_553;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:2027 {
	name R1-12-47-1_node_554;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2029 {
	name R1-12-47-1_node_555;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2028 {
	name R1-12-47-1_node_556;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2031 {
	name R1-12-47-1_node_557;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2032 {
	name R1-12-47-1_node_558;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:2033 {
	name R1-12-47-1_node_559;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2034 {
	name R1-12-47-1_node_560;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:2035 {
	name R1-12-47-1_node_561;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2038 {
	name R1-12-47-1_node_562;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2037 {
	name R1-12-47-1_node_563;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:2040 {
	name R1-12-47-1_node_564;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:2042 {
	name R1-12-47-1_node_565;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2041 {
	name R1-12-47-1_node_566;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2044 {
	name R1-12-47-1_node_567;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2045 {
	name R1-12-47-1_node_568;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2046 {
	name R1-12-47-1_node_569;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2050 {
	name R1-12-47-1_node_570;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2051 {
	name R1-12-47-1_node_571;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2052 {
	name R1-12-47-1_node_572;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2053 {
	name R1-12-47-1_node_573;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2054 {
	name R1-12-47-1_node_574;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:2056 {
	name R1-12-47-1_node_575;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2060 {
	name R1-12-47-1_node_576;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2061 {
	name R1-12-47-1_node_577;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2063 {
	name R1-12-47-1_node_578;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2064 {
	name R1-12-47-1_node_579;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2068 {
	name R1-12-47-1_node_580;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:2067 {
	name R1-12-47-1_node_581;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2071 {
	name R1-12-47-1_node_582;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2070 {
	name R1-12-47-1_node_583;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2075 {
	name R1-12-47-1_node_584;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2074 {
	name R1-12-47-1_node_585;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2073 {
	name R1-12-47-1_node_586;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:2078 {
	name R1-12-47-1_node_587;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:2080 {
	name R1-12-47-1_node_588;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2083 {
	name R1-12-47-1_node_589;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:2084 {
	name R1-12-47-1_node_590;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:2086 {
	name R1-12-47-1_node_591;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:2085 {
	name R1-12-47-1_node_592;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2089 {
	name R1-12-47-1_node_593;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2090 {
	name R1-12-47-1_node_594;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2094 {
	name R1-12-47-1_node_595;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2097 {
	name R1-12-47-1_node_596;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:2099 {
	name R1-12-47-1_node_597;
	phases "BN";
	nominal_voltage 7216.878;
	voltage_B -3608.439-6250.000j;
}

object node:2098 {
	name R1-12-47-1_node_598;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2100 {
	name R1-12-47-1_node_599;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2101 {
	name R1-12-47-1_node_600;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2102 {
	name R1-12-47-1_node_601;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:2106 {
	name R1-12-47-1_node_602;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node:2105 {
	name R1-12-47-1_node_603;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:2104 {
	name R1-12-47-1_node_604;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2108 {
	name R1-12-47-1_node_605;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:2107 {
	name R1-12-47-1_node_606;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2110 {
	name R1-12-47-1_node_607;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2112 {
	name R1-12-47-1_node_608;
	phases "CN";
	nominal_voltage 7216.878;
	voltage_C -3608.439+6250.000j;
}

object node:2114 {
	name R1-12-47-1_node_609;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2116 {
	name R1-12-47-1_node_610;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2118 {
	name R1-12-47-1_node_611;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2120 {
	name R1-12-47-1_node_612;
	phases "AN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
}

object node:2124 {
	name R1-12-47-1_node_613;
	phases "ABCN";
	nominal_voltage 7216.878;
	voltage_A 7216.878+0.0j;
	voltage_B -3608.439-6250.000j;
	voltage_C -3608.439+6250.000j;
}

object node {
	name reg_fABC;
	phases ABCN;
	nominal_voltage 7199.558;
	voltage_A 7199.558+0.0j;
	voltage_B -3599.779-6235.000j;
	voltage_C -3599.779+6235.000j;	
}


object overhead_line:2152 {
	name R1-12-47-1_ol_1;
	phases "AN";
	from node:1607;
	to node:1364;
	length 540.634939115613;
	configuration line_configuration:2129;
}

object overhead_line:2153 {
	name R1-12-47-1_ol_2;
	phases "ABCN";
	from node:1426;
	to node:1796;
	length 178.910316607485;
	configuration line_configuration:2131;
}

object overhead_line:2155 {
	name R1-12-47-1_ol_3;
	phases "CN";
	from node:2040;
	to node:1680;
	length 123.48564475836;
	configuration line_configuration:2134;
}

object overhead_line:2159 {
	name R1-12-47-1_ol_4;
	phases "ABCN";
	from node:1427;
	to node:1288;
	length 341.187499297449;
	configuration line_configuration:2135;
}

object overhead_line:2161 {
	name R1-12-47-1_ol_5;
	phases "AN";
	from node:1655;
	to node:2060;
	length 309.83255840748;
	configuration line_configuration:2136;
}

object overhead_line:2162 {
	name R1-12-47-1_ol_6;
	phases "ABCN";
	from node:1796;
	to node:1562;
	length 195.570614015503;
	configuration line_configuration:2131;
}

object overhead_line:2164 {
	name R1-12-47-1_ol_7;
	phases "CN";
	from node:1680;
	to node:1918;
	length 223.369280706841;
	configuration line_configuration:2137;
}

object overhead_line:2176 {
	name R1-12-47-1_ol_8;
	phases "AN";
	from node:1517;
	to node:1486;
	length 229.437779482448;
	configuration line_configuration:2129;
}

object overhead_line:2177 {
	name R1-12-47-1_ol_9;
	phases "ABCN";
	from node:1562;
	to node:1214;
	length 177.713841918684;
	configuration line_configuration:2131;
}

object overhead_line:2178 {
	name R1-12-47-1_ol_10;
	phases "AN";
	from node:2110;
	to node:2118;
	length 358.97398356488;
	configuration line_configuration:2129;
}

object overhead_line:2183 {
	name R1-12-47-1_ol_11;
	phases "ABCN";
	from node:2016;
	to node:1358;
	length 223.978153571577;
	configuration line_configuration:2135;
}

object overhead_line:2189 {
	name R1-12-47-1_ol_12;
	phases "AN";
	from node:1439;
	to node:1558;
	length 666.008539281496;
	configuration line_configuration:2129;
}

object overhead_line:2190 {
	name R1-12-47-1_ol_13;
	phases "AN";
	from node:1558;
	to node:2024;
	length 200.720855643825;
	configuration line_configuration:2129;
}

object overhead_line:2192 {
	name R1-12-47-1_ol_14;
	phases "AN";
	from node:2024;
	to node:1593;
	length 179.386539887977;
	configuration line_configuration:2129;
}

object overhead_line:2193 {
	name R1-12-47-1_ol_15;
	phases "ABCN";
	from node:1163;
	to node:1166;
	length 133.127945463312;
	configuration line_configuration:2135;
}

object overhead_line:2194 {
	name R1-12-47-1_ol_16;
	phases "ABCN";
	from node:1868;
	to node:1163;
	length 185.398344728675;
	configuration line_configuration:2135;
}

object overhead_line:2195 {
	name R1-12-47-1_ol_17;
	phases "ABCN";
	from node:1456;
	to node:1868;
	length 171.387566581415;
	configuration line_configuration:2135;
}

object overhead_line:2199 {
	name R1-12-47-1_ol_18;
	phases "AN";
	from node:1483;
	to node:1451;
	length 276.329697683904;
	configuration line_configuration:2129;
}

object overhead_line:2200 {
	name R1-12-47-1_ol_19;
	phases "AN";
	from node:1451;
	to node:1226;
	length 60.0181382083276;
	configuration line_configuration:2129;
}

object overhead_line:2201 {
	name R1-12-47-1_ol_20;
	phases "ABCN";
	from node:1712;
	to node:1456;
	length 184.622907210799;
	configuration line_configuration:2135;
}

object overhead_line:2202 {
	name R1-12-47-1_ol_21;
	phases "AN";
	from node:1659;
	to node:1483;
	length 279.909974144576;
	configuration line_configuration:2129;
}

object overhead_line:2204 {
	name R1-12-47-1_ol_22;
	phases "AN";
	from node:1660;
	to node:1659;
	length 278.676512626702;
	configuration line_configuration:2129;
}

object overhead_line:2205 {
	name R1-12-47-1_ol_23;
	phases "ABCN";
	from node:1309;
	to node:1712;
	length 356.862178769786;
	configuration line_configuration:2135;
}

object overhead_line:2206 {
	name R1-12-47-1_ol_24;
	phases "AN";
	from node:1226;
	to node:1757;
	length 285.45359873426;
	configuration line_configuration:2129;
}

object overhead_line:2208 {
	name R1-12-47-1_ol_25;
	phases "AN";
	from node:1385;
	to node:1660;
	length 203.664743319489;
	configuration line_configuration:2129;
}

object overhead_line:2209 {
	name R1-12-47-1_ol_26;
	phases "AN";
	from node:1737;
	to node:1385;
	length 290.086033662374;
	configuration line_configuration:2129;
}

object overhead_line:2211 {
	name R1-12-47-1_ol_27;
	phases "ABCN";
	from node:2050;
	to node:1309;
	length 421.091472532052;
	configuration line_configuration:2135;
}

object overhead_line:2213 {
	name R1-12-47-1_ol_28;
	phases "AN";
	from node:1454;
	to node:1737;
	length 234.616785630481;
	configuration line_configuration:2129;
}

object overhead_line:2214 {
	name R1-12-47-1_ol_29;
	phases "AN";
	from node:1196;
	to node:1454;
	length 183.138664496043;
	configuration line_configuration:2129;
}

object overhead_line:2215 {
	name R1-12-47-1_ol_30;
	phases "AN";
	from node:1849;
	to node:1370;
	length 146.560954242924;
	configuration line_configuration:2129;
}

object overhead_line:2219 {
	name R1-12-47-1_ol_31;
	phases "ABCN";
	from node:1420;
	to node:1897;
	length 211.568700601513;
	configuration line_configuration:2131;
}

object overhead_line:2220 {
	name R1-12-47-1_ol_32;
	phases "AN";
	from node:1454;
	to node:1268;
	length 173.247935597709;
	configuration line_configuration:2129;
}

object overhead_line:2223 {
	name R1-12-47-1_ol_33;
	phases "AN";
	from node:1794;
	to node:1867;
	length 175.063557944997;
	configuration line_configuration:2129;
}

object overhead_line:2224 {
	name R1-12-47-1_ol_34;
	phases "AN";
	from node:1788;
	to node:1369;
	length 125.916343334236;
	configuration line_configuration:2129;
}

object overhead_line:2225 {
	name R1-12-47-1_ol_35;
	phases "AN";
	from node:1823;
	to node:1901;
	length 226.631895184523;
	configuration line_configuration:2129;
}

object overhead_line:2226 {
	name R1-12-47-1_ol_36;
	phases "AN";
	from node:1903;
	to node:1653;
	length 120.383758932975;
	configuration line_configuration:2129;
}

object overhead_line:2227 {
	name R1-12-47-1_ol_37;
	phases "AN";
	from node:2063;
	to node:1903;
	length 168.705924949376;
	configuration line_configuration:2129;
}

object overhead_line:2228 {
	name R1-12-47-1_ol_38;
	phases "AN";
	from node:1370;
	to node:2063;
	length 219.104695273179;
	configuration line_configuration:2129;
}

object overhead_line:2229 {
	name R1-12-47-1_ol_39;
	phases "AN";
	from node:1901;
	to node:1282;
	length 163.517819766712;
	configuration line_configuration:2129;
}

object overhead_line:2230 {
	name R1-12-47-1_ol_40;
	phases "AN";
	from node:1793;
	to node:1823;
	length 277.616471504329;
	configuration line_configuration:2129;
}

object overhead_line:2231 {
	name R1-12-47-1_ol_41;
	phases "AN";
	from node:1653;
	to node:1793;
	length 254.022587339287;
	configuration line_configuration:2129;
}

object overhead_line:2232 {
	name R1-12-47-1_ol_42;
	phases "AN";
	from node:1691;
	to node:2067;
	length 183.107385717152;
	configuration line_configuration:2129;
}

object overhead_line:2233 {
	name R1-12-47-1_ol_43;
	phases "AN";
	from node:1282;
	to node:1691;
	length 209.582832286249;
	configuration line_configuration:2129;
}

object overhead_line:2234 {
	name R1-12-47-1_ol_44;
	phases "AN";
	from node:1792;
	to node:1788;
	length 158.17015774405;
	configuration line_configuration:2129;
}

object overhead_line:2235 {
	name R1-12-47-1_ol_45;
	phases "AN";
	from node:1502;
	to node:1389;
	length 173.596049552132;
	configuration line_configuration:2129;
}

object overhead_line:2236 {
	name R1-12-47-1_ol_46;
	phases "AN";
	from node:1389;
	to node:1925;
	length 121.518815600638;
	configuration line_configuration:2129;
}

object overhead_line:2237 {
	name R1-12-47-1_ol_47;
	phases "AN";
	from node:1925;
	to node:1908;
	length 198.886243507402;
	configuration line_configuration:2129;
}

object overhead_line:2239 {
	name R1-12-47-1_ol_48;
	phases "ABCN";
	from node:1754;
	to node:1420;
	length 480.567135174817;
	configuration line_configuration:2131;
}

object overhead_line:2241 {
	name R1-12-47-1_ol_49;
	phases "ABCN";
	from node:1968;
	to node:2050;
	length 362.209568124987;
	configuration line_configuration:2135;
}

object overhead_line:2242 {
	name R1-12-47-1_ol_50;
	phases "AN";
	from node:1571;
	to node:1383;
	length 162.889305720472;
	configuration line_configuration:2129;
}

object overhead_line:2243 {
	name R1-12-47-1_ol_51;
	phases "AN";
	from node:1383;
	to node:1502;
	length 277.945431932517;
	configuration line_configuration:2129;
}

object overhead_line:2244 {
	name R1-12-47-1_ol_52;
	phases "AN";
	from node:1641;
	to node:1300;
	length 201.291839326224;
	configuration line_configuration:2129;
}

object overhead_line:2245 {
	name R1-12-47-1_ol_53;
	phases "AN";
	from node:1571;
	to node:1641;
	length 163.830948345603;
	configuration line_configuration:2129;
}

object overhead_line:2246 {
	name R1-12-47-1_ol_54;
	phases "AN";
	from node:1867;
	to node:1851;
	length 194.145832602835;
	configuration line_configuration:2129;
}

object overhead_line:2247 {
	name R1-12-47-1_ol_55;
	phases "AN";
	from node:1300;
	to node:1792;
	length 184.494547078368;
	configuration line_configuration:2129;
}

object overhead_line:2248 {
	name R1-12-47-1_ol_56;
	phases "AN";
	from node:1268;
	to node:2003;
	length 184.840159260741;
	configuration line_configuration:2129;
}

object overhead_line:2249 {
	name R1-12-47-1_ol_57;
	phases "AN";
	from node:1793;
	to node:1361;
	length 244.934616661017;
	configuration line_configuration:2136;
}

object overhead_line:2251 {
	name R1-12-47-1_ol_58;
	phases "AN";
	from node:1314;
	to node:1872;
	length 338.364945678054;
	configuration line_configuration:2136;
}

object overhead_line:2252 {
	name R1-12-47-1_ol_59;
	phases "ABCN";
	from node:1351;
	to node:1968;
	length 156.294755707872;
	configuration line_configuration:2135;
}

object overhead_line:2254 {
	name R1-12-47-1_ol_60;
	phases "AN";
	from node:2019;
	to node:1939;
	length 181.089161449837;
	configuration line_configuration:2140;
}

object overhead_line:2255 {
	name R1-12-47-1_ol_61;
	phases "AN";
	from node:1851;
	to node:2019;
	length 320.283116869508;
	configuration line_configuration:2129;
}

object overhead_line:2258 {
	name R1-12-47-1_ol_62;
	phases "AN";
	from node:2019;
	to node:2116;
	length 128.954649021319;
	configuration line_configuration:2129;
}

object overhead_line:2262 {
	name R1-12-47-1_ol_63;
	phases "ABCN";
	from node:1252;
	to node:1754;
	length 161.126423769569;
	configuration line_configuration:2131;
}

object overhead_line:2263 {
	name R1-12-47-1_ol_64;
	phases "ABCN";
	from node:1358;
	to node:1351;
	length 138.877816091622;
	configuration line_configuration:2135;
}

object overhead_line:2265 {
	name R1-12-47-1_ol_65;
	phases "AN";
	from node:1788;
	to node:2104;
	length 555.977070229222;
	configuration line_configuration:2129;
}

object overhead_line:2266 {
	name R1-12-47-1_ol_66;
	phases "AN";
	from node:1302;
	to node:1314;
	length 201.914032743854;
	configuration line_configuration:2136;
}

object overhead_line:2267 {
	name R1-12-47-1_ol_67;
	phases "AN";
	from node:1361;
	to node:1384;
	length 375.237982731325;
	configuration line_configuration:2136;
}

object overhead_line:2268 {
	name R1-12-47-1_ol_68;
	phases "AN";
	from node:2089;
	to node:1331;
	length 231.928893021499;
	configuration line_configuration:2129;
}

object overhead_line:2269 {
	name R1-12-47-1_ol_69;
	phases "AN";
	from node:2116;
	to node:2010;
	length 235.052862465952;
	configuration line_configuration:2129;
}

object overhead_line:2271 {
	name R1-12-47-1_ol_70;
	phases "ABCN";
	from node:1940;
	to node:1252;
	length 285.289912173861;
	configuration line_configuration:2131;
}

object overhead_line:2272 {
	name R1-12-47-1_ol_71;
	phases "AN";
	from node:1331;
	to node:1328;
	length 190.344615595532;
	configuration line_configuration:2129;
}

object overhead_line:2273 {
	name R1-12-47-1_ol_72;
	phases "AN";
	from node:2010;
	to node:1524;
	length 122.279099758598;
	configuration line_configuration:2129;
}

object overhead_line:2274 {
	name R1-12-47-1_ol_73;
	phases "AN";
	from node:1203;
	to node:1302;
	length 166.942236756178;
	configuration line_configuration:2142;
}

object overhead_line:2276 {
	name R1-12-47-1_ol_74;
	phases "AN";
	from node:1328;
	to node:1271;
	length 182.54911338508;
	configuration line_configuration:2129;
}

object overhead_line:2278 {
	name R1-12-47-1_ol_75;
	phases "AN";
	from node:1524;
	to node:1848;
	length 84.4859736305482;
	configuration line_configuration:2129;
}

object overhead_line:2279 {
	name R1-12-47-1_ol_76;
	phases "AN";
	from node:2016;
	to node:1707;
	length 72.125071232812;
	configuration line_configuration:2129;
}

object overhead_line:2281 {
	name R1-12-47-1_ol_77;
	phases "ABCN";
	from node:1189;
	to node:2016;
	length 230.889786612192;
	configuration line_configuration:2135;
}

object overhead_line:2283 {
	name R1-12-47-1_ol_78;
	phases "AN";
	from node:1959;
	to node:1847;
	length 315.970666184296;
	configuration line_configuration:2136;
}

object overhead_line:2284 {
	name R1-12-47-1_ol_79;
	phases "AN";
	from node:1384;
	to node:1959;
	length 339.376034700515;
	configuration line_configuration:2136;
}

object overhead_line:2285 {
	name R1-12-47-1_ol_80;
	phases "AN";
	from node:1271;
	to node:1970;
	length 195.987864682524;
	configuration line_configuration:2129;
}

object overhead_line:2286 {
	name R1-12-47-1_ol_81;
	phases "AN";
	from node:1503;
	to node:1203;
	length 290.022545137472;
	configuration line_configuration:2142;
}

object overhead_line:2289 {
	name R1-12-47-1_ol_82;
	phases "ABCN";
	from node:1588;
	to node:1940;
	length 278.707133674168;
	configuration line_configuration:2131;
}

object overhead_line:2294 {
	name R1-12-47-1_ol_83;
	phases "AN";
	from node:1848;
	to node:1240;
	length 172.520502010118;
	configuration line_configuration:2129;
}

object overhead_line:2295 {
	name R1-12-47-1_ol_84;
	phases "AN";
	from node:1970;
	to node:1956;
	length 194.407078177653;
	configuration line_configuration:2129;
}

object overhead_line:2296 {
	name R1-12-47-1_ol_85;
	phases "ABCN";
	from node:1317;
	to node:1189;
	length 150.281576141739;
	configuration line_configuration:2135;
}

object overhead_line:2297 {
	name R1-12-47-1_ol_86;
	phases "AN";
	from node:1450;
	to node:1817;
	length 282.991302895022;
	configuration line_configuration:2129;
}

object overhead_line:2298 {
	name R1-12-47-1_ol_87;
	phases "AN";
	from node:1956;
	to node:1763;
	length 141.232849575895;
	configuration line_configuration:2129;
}

object overhead_line:2300 {
	name R1-12-47-1_ol_88;
	phases "AN";
	from node:1240;
	to node:1193;
	length 176.328973992169;
	configuration line_configuration:2129;
}

object overhead_line:2302 {
	name R1-12-47-1_ol_89;
	phases "ABCN";
	from node:1525;
	to node:1588;
	length 136.484488595986;
	configuration line_configuration:2131;
}

object overhead_line:2303 {
	name R1-12-47-1_ol_90;
	phases "AN";
	from node:1222;
	to node:1528;
	length 221.864766284154;
	configuration line_configuration:2129;
}

object overhead_line:2305 {
	name R1-12-47-1_ol_91;
	phases "AN";
	from node:1503;
	to node:1380;
	length 163.044003221542;
	configuration line_configuration:2129;
}

object overhead_line:2306 {
	name R1-12-47-1_ol_92;
	phases "AN";
	from node:1222;
	to node:1503;
	length 331.995060507182;
	configuration line_configuration:2129;
}

object overhead_line:2307 {
	name R1-12-47-1_ol_93;
	phases "AN";
	from node:2101;
	to node:1495;
	length 138.122581699251;
	configuration line_configuration:2142;
}

object overhead_line:2308 {
	name R1-12-47-1_ol_94;
	phases "AN";
	from node:1959;
	to node:1963;
	length 350.225652178226;
	configuration line_configuration:2136;
}

object overhead_line:2309 {
	name R1-12-47-1_ol_95;
	phases "ABCN";
	from node:1836;
	to node:1317;
	length 127.665287123663;
	configuration line_configuration:2135;
}

object overhead_line:2310 {
	name R1-12-47-1_ol_96;
	phases "AN";
	from node:1763;
	to node:1435;
	length 205.573471293096;
	configuration line_configuration:2140;
}

object overhead_line:2311 {
	name R1-12-47-1_ol_97;
	phases "ABCN";
	from node:1766;
	to node:1836;
	length 173.700173350996;
	configuration line_configuration:2135;
}

object overhead_line:2312 {
	name R1-12-47-1_ol_98;
	phases "ABCN";
	from node:1180;
	to node:1525;
	length 125.122124140414;
	configuration line_configuration:2131;
}

object overhead_line:2313 {
	name R1-12-47-1_ol_99;
	phases "AN";
	from node:2020;
	to node:2101;
	length 147.104218563082;
	configuration line_configuration:2142;
}

object overhead_line:2314 {
	name R1-12-47-1_ol_100;
	phases "AN";
	from node:1193;
	to node:1866;
	length 407.649894687889;
	configuration line_configuration:2129;
}

object overhead_line:2315 {
	name R1-12-47-1_ol_101;
	phases "AN";
	from node:1963;
	to node:1642;
	length 279.591253188325;
	configuration line_configuration:2136;
}

object overhead_line:2319 {
	name R1-12-47-1_ol_102;
	phases "ABCN";
	from node:1480;
	to node:1180;
	length 185.775745698179;
	configuration line_configuration:2131;
}

object overhead_line:2321 {
	name R1-12-47-1_ol_103;
	phases "ABCN";
	from node:1624;
	to node:1766;
	length 97.2125725996448;
	configuration line_configuration:2135;
}

object overhead_line:2322 {
	name R1-12-47-1_ol_104;
	phases "AN";
	from node:1552;
	to node:2020;
	length 156.346867810629;
	configuration line_configuration:2140;
}

object overhead_line:2326 {
	name R1-12-47-1_ol_105;
	phases "BN";
	from node:1362;
	to node:1667;
	length 47.8983749597711;
	configuration line_configuration:2141;
}

object overhead_line:2328 {
	name R1-12-47-1_ol_106;
	phases "CN";
	from node:1323;
	to node:1336;
	length 173.64811925597;
	configuration line_configuration:2143;
}

object overhead_line:2329 {
	name R1-12-47-1_ol_107;
	phases "ABCN";
	from node:1902;
	to node:1624;
	length 263.932639267427;
	configuration line_configuration:2135;
}

object overhead_line:2330 {
	name R1-12-47-1_ol_108;
	phases "AN";
	from node:1435;
	to node:1648;
	length 336.299573279066;
	configuration line_configuration:2136;
}

object overhead_line:2331 {
	name R1-12-47-1_ol_109;
	phases "ABCN";
	from node:1713;
	to node:1359;
	length 150.724810887865;
	configuration line_configuration:2131;
}

object overhead_line:2333 {
	name R1-12-47-1_ol_110;
	phases "AN";
	from node:1893;
	to node:1552;
	length 177.795084217051;
	configuration line_configuration:2142;
}

object overhead_line:2334 {
	name R1-12-47-1_ol_111;
	phases "ABCN";
	from node:1952;
	to node:1480;
	length 322.046501061858;
	configuration line_configuration:2131;
}

object overhead_line:2338 {
	name R1-12-47-1_ol_112;
	phases "ABCN";
	from node:1894;
	to node:1713;
	length 154.0;
	configuration line_configuration:2131;
}

object overhead_line:2339 {
	name R1-12-47-1_ol_113;
	phases "BN";
	from node:1951;
	to node:1362;
	length 181.066837682259;
	configuration line_configuration:2141;
}

object overhead_line:2342 {
	name R1-12-47-1_ol_114;
	phases "ABCN";
	from node:1938;
	to node:1894;
	length 156.111619761675;
	configuration line_configuration:2131;
}

object overhead_line:2343 {
	name R1-12-47-1_ol_115;
	phases "ABCN";
	from node:2027;
	to node:1902;
	length 118.914975284254;
	configuration line_configuration:2135;
}

object overhead_line:2344 {
	name R1-12-47-1_ol_116;
	phases "AN";
	from node:1530;
	to node:1893;
	length 172.321921193815;
	configuration line_configuration:2142;
}

object overhead_line:2345 {
	name R1-12-47-1_ol_117;
	phases "AN";
	from node:1478;
	to node:2107;
	length 443.15759821883;
	configuration line_configuration:2129;
}

object overhead_line:2346 {
	name R1-12-47-1_ol_118;
	phases "ABCN";
	from node:2018;
	to node:1938;
	length 181.821837922054;
	configuration line_configuration:2131;
}

object overhead_line:2348 {
	name R1-12-47-1_ol_119;
	phases "ABCN";
	from node:2053;
	to node:1950;
	length 121.629292110748;
	configuration line_configuration:2131;
}

object overhead_line:2349 {
	name R1-12-47-1_ol_120;
	phases "ABCN";
	from node:1338;
	to node:2018;
	length 132.327367975555;
	configuration line_configuration:2131;
}

object overhead_line:2350 {
	name R1-12-47-1_ol_121;
	phases "BN";
	from node:2075;
	to node:1951;
	length 120.45403042385;
	configuration line_configuration:2141;
}

object overhead_line:2352 {
	name R1-12-47-1_ol_122;
	phases "ABCN";
	from node:2075;
	to node:1338;
	length 181.821837922065;
	configuration line_configuration:2131;
}

object overhead_line:2354 {
	name R1-12-47-1_ol_123;
	phases "ABCN";
	from node:1433;
	to node:2027;
	length 205.754521259932;
	configuration line_configuration:2135;
}

object overhead_line:2355 {
	name R1-12-47-1_ol_124;
	phases "AN";
	from node:1567;
	to node:1530;
	length 156.498440042807;
	configuration line_configuration:2142;
}

object overhead_line:2356 {
	name R1-12-47-1_ol_125;
	phases "ABCN";
	from node:1937;
	to node:2075;
	length 205.678317833059;
	configuration line_configuration:2131;
}

object overhead_line:2360 {
	name R1-12-47-1_ol_126;
	phases "ABCN";
	from node:1630;
	to node:1952;
	length 180.119260454029;
	configuration line_configuration:2131;
}

object overhead_line:2365 {
	name R1-12-47-1_ol_127;
	phases "AN";
	from node:1181;
	to node:1567;
	length 219.608647713285;
	configuration line_configuration:2142;
}

object overhead_line:2366 {
	name R1-12-47-1_ol_128;
	phases "ABCN";
	from node:1676;
	to node:1433;
	length 161.479635769043;
	configuration line_configuration:2135;
}

object overhead_line:2367 {
	name R1-12-47-1_ol_129;
	phases "AN";
	from node:1888;
	to node:1478;
	length 108.580069421448;
	configuration line_configuration:2129;
}

object overhead_line:2375 {
	name R1-12-47-1_ol_130;
	phases "ABCN";
	from node:1950;
	to node:1937;
	length 117.540761685833;
	configuration line_configuration:2131;
}

object overhead_line:2377 {
	name R1-12-47-1_ol_131;
	phases "AN";
	from node:1379;
	to node:1650;
	length 558.806211196643;
	configuration line_configuration:2129;
}

object overhead_line:2378 {
	name R1-12-47-1_ol_132;
	phases "ABCN";
	from node:1464;
	to node:1865;
	length 167.256260544342;
	configuration line_configuration:2131;
}

object overhead_line:2384 {
	name R1-12-47-1_ol_133;
	phases "ABCN";
	from node:1360;
	to node:1676;
	length 130.221446210238;
	configuration line_configuration:2135;
}

object overhead_line:2387 {
	name R1-12-47-1_ol_134;
	phases "AN";
	from node:1769;
	to node:1666;
	length 216.569506951915;
	configuration line_configuration:2129;
}

object overhead_line:2394 {
	name R1-12-47-1_ol_135;
	phases "CN";
	from node:1352;
	to node:1669;
	length 37.4944945930728;
	configuration line_configuration:2134;
}

object overhead_line:2395 {
	name R1-12-47-1_ol_136;
	phases "AN";
	from node:1590;
	to node:1551;
	length 54.5105764825643;
	configuration line_configuration:2129;
}

object overhead_line:2396 {
	name R1-12-47-1_ol_137;
	phases "ABCN";
	from node:1559;
	to node:1560;
	length 120.413017677212;
	configuration line_configuration:2131;
}

object overhead_line:2397 {
	name R1-12-47-1_ol_138;
	phases "ABCN";
	from node:1560;
	to node:1254;
	length 218.021548939763;
	configuration line_configuration:2131;
}

object overhead_line:2398 {
	name R1-12-47-1_ol_139;
	phases "AN";
	from node:2061;
	to node:1891;
	length 51.9394130661755;
	configuration line_configuration:2129;
}

object overhead_line:2399 {
	name R1-12-47-1_ol_140;
	phases "ABCN";
	from node:2042;
	to node:1509;
	length 171.392698323694;
	configuration line_configuration:2131;
}

object overhead_line:2400 {
	name R1-12-47-1_ol_141;
	phases "ABCN";
	from node:1304;
	to node:1464;
	length 413.633533451563;
	configuration line_configuration:2131;
}

object overhead_line:2401 {
	name R1-12-47-1_ol_142;
	phases "ABCN";
	from node:1464;
	to node:1559;
	length 62.7535328831859;
	configuration line_configuration:2131;
}

object overhead_line:2402 {
	name R1-12-47-1_ol_143;
	phases "ABCN";
	from node:1186;
	to node:2042;
	length 185.262504110716;
	configuration line_configuration:2131;
}

object overhead_line:2403 {
	name R1-12-47-1_ol_144;
	phases "ABCN";
	from node:2029;
	to node:1479;
	length 198.448239414923;
	configuration line_configuration:2131;
}

object overhead_line:2404 {
	name R1-12-47-1_ol_145;
	phases "ABCN";
	from node:1509;
	to node:1304;
	length 146.914395702765;
	configuration line_configuration:2131;
}

object overhead_line:2405 {
	name R1-12-47-1_ol_146;
	phases "ABCN";
	from node:2080;
	to node:1949;
	length 219.180537556562;
	configuration line_configuration:2131;
}

object overhead_line:2406 {
	name R1-12-47-1_ol_147;
	phases "ABCN";
	from node:1949;
	to node:1805;
	length 189.557219044305;
	configuration line_configuration:2131;
}

object overhead_line:2408 {
	name R1-12-47-1_ol_148;
	phases "ABCN";
	from node:1479;
	to node:1186;
	length 191.061093372888;
	configuration line_configuration:2131;
}

object overhead_line:2409 {
	name R1-12-47-1_ol_149;
	phases "ABCN";
	from node:1905;
	to node:1590;
	length 255.970797442987;
	configuration line_configuration:2131;
}

object overhead_line:2410 {
	name R1-12-47-1_ol_150;
	phases "ABCN";
	from node:1590;
	to node:2080;
	length 332.436268448277;
	configuration line_configuration:2131;
}

object overhead_line:2411 {
	name R1-12-47-1_ol_151;
	phases "ABCN";
	from node:1852;
	to node:1905;
	length 225.47612583997;
	configuration line_configuration:2131;
}

object overhead_line:2412 {
	name R1-12-47-1_ol_152;
	phases "ABCN";
	from node:1765;
	to node:2061;
	length 237.091609132197;
	configuration line_configuration:2131;
}

object overhead_line:2413 {
	name R1-12-47-1_ol_153;
	phases "ABCN";
	from node:2061;
	to node:1852;
	length 247.711130750198;
	configuration line_configuration:2131;
}

object overhead_line:2414 {
	name R1-12-47-1_ol_154;
	phases "ABCN";
	from node:1887;
	to node:1216;
	length 94.0733840550067;
	configuration line_configuration:2146;
}

object overhead_line:2415 {
	name R1-12-47-1_ol_155;
	phases "ABCN";
	from node:1802;
	to node:1765;
	length 199.161975182491;
	configuration line_configuration:2131;
}

object overhead_line:2422 {
	name R1-12-47-1_ol_156;
	phases "ABCN";
	from node:2042;
	to node:2094;
	length 110.741841238993;
	configuration line_configuration:2131;
}

object overhead_line:2423 {
	name R1-12-47-1_ol_157;
	phases "ABCN";
	from node:2106;
	to node:1954;
	length 963.683858383346;
	configuration line_configuration:2146;
}

object overhead_line:2428 {
	name R1-12-47-1_ol_158;
	phases "ABCN";
	from node:1954;
	to node:1603;
	length 286.237870892759;
	configuration line_configuration:2146;
}

object overhead_line:2432 {
	name R1-12-47-1_ol_159;
	phases "ABCN";
	from node:1769;
	to node:1750;
	length 207.459354685823;
	configuration line_configuration:2146;
}

object overhead_line:2433 {
	name R1-12-47-1_ol_160;
	phases "ABCN";
	from node:1603;
	to node:1769;
	length 185.190117838306;
	configuration line_configuration:2146;
}

object overhead_line:2434 {
	name R1-12-47-1_ol_161;
	phases "CN";
	from node:1560;
	to node:1904;
	length 147.140738800129;
	configuration line_configuration:2134;
}

object overhead_line:2438 {
	name R1-12-47-1_ol_162;
	phases "ABCN";
	from node:1750;
	to node:1379;
	length 468.765442903764;
	configuration line_configuration:2146;
}

object overhead_line:2458 {
	name R1-12-47-1_ol_163;
	phases "ABCN";
	from node:2094;
	to node:1192;
	length 256.010010058301;
	configuration line_configuration:2131;
}

object overhead_line:2461 {
	name R1-12-47-1_ol_164;
	phases "CN";
	from node:1777;
	to node:1761;
	length 202.885461008147;
	configuration line_configuration:2134;
}

object overhead_line:2465 {
	name R1-12-47-1_ol_165;
	phases "AN";
	from node:1692;
	to node:1247;
	length 165.968312652443;
	configuration line_configuration:2129;
}

object overhead_line:2467 {
	name R1-12-47-1_ol_166;
	phases "ABCN";
	from node:1693;
	to node:1393;
	length 348.294700913368;
	configuration line_configuration:2135;
}

object overhead_line:2469 {
	name R1-12-47-1_ol_167;
	phases "CN";
	from node:1443;
	to node:1762;
	length 197.978001926819;
	configuration line_configuration:2134;
}

object overhead_line:2470 {
	name R1-12-47-1_ol_168;
	phases "ABCN";
	from node:1693;
	to node:1173;
	length 137.629738616925;
	configuration line_configuration:2131;
}

object overhead_line:2476 {
	name R1-12-47-1_ol_169;
	phases "CN";
	from node:1738;
	to node:1814;
	length 343.185505589836;
	configuration line_configuration:2134;
}

object overhead_line:2483 {
	name R1-12-47-1_ol_170;
	phases "AN";
	from node:1247;
	to node:1607;
	length 180.696000078299;
	configuration line_configuration:2129;
}

object overhead_line:2484 {
	name R1-12-47-1_ol_171;
	phases "CN";
	from node:1761;
	to node:1292;
	length 192.524746337299;
	configuration line_configuration:2134;
}

object overhead_line:2485 {
	name R1-12-47-1_ol_172;
	phases "CN";
	from node:1292;
	to node:1738;
	length 277.370424592561;
	configuration line_configuration:2134;
}

object overhead_line:2492 {
	name R1-12-47-1_ol_173;
	phases "ABCN";
	from node:1228;
	to node:1426;
	length 184.833476823649;
	configuration line_configuration:2131;
}

object overhead_line:2496 {
	name R1-12-47-1_ol_174;
	phases "ABCN";
	from node:1288;
	to node:1693;
	length 261.736565374969;
	configuration line_configuration:2135;
}

object overhead_line:2498 {
	name R1-12-47-1_ol_175;
	phases "CN";
	from node:2040;
	to node:1789;
	length 275.486160201136;
	configuration line_configuration:2134;
}

object overhead_line:2501 {
	name R1-12-47-1_ol_176;
	phases "CN";
	from node:1292;
	to node:2040;
	length 219.145513900799;
	configuration line_configuration:2134;
}

object overhead_line:2511 {
	name R1-12-47-1_ol_177;
	phases "AN";
	from node:1421;
	to node:1460;
	length 206.93668883769;
	configuration line_configuration:2129;
}

object overhead_line:2512 {
	name R1-12-47-1_ol_178;
	phases "AN";
	from node:2118;
	to node:1421;
	length 206.197938981037;
	configuration line_configuration:2129;
}

object overhead_line:2514 {
	name R1-12-47-1_ol_179;
	phases "AN";
	from node:1537;
	to node:1655;
	length 351.883537886944;
	configuration line_configuration:2136;
}

object overhead_line:2515 {
	name R1-12-47-1_ol_180;
	phases "AN";
	from node:1191;
	to node:1537;
	length 266.831486641225;
	configuration line_configuration:2129;
}

object overhead_line:2516 {
	name R1-12-47-1_ol_181;
	phases "AN";
	from node:1460;
	to node:1191;
	length 144.556800062453;
	configuration line_configuration:2129;
}

object overhead_line:2521 {
	name R1-12-47-1_ol_182;
	phases "ABCN";
	from node:1801;
	to node:1427;
	length 148.94807008957;
	configuration line_configuration:2135;
}

object overhead_line:2522 {
	name R1-12-47-1_ol_183;
	phases "BN";
	from node:1294;
	to node:1555;
	length 210.380883551048;
	configuration line_configuration:2147;
}

object overhead_line:2523 {
	name R1-12-47-1_ol_184;
	phases "BN";
	from node:1739;
	to node:1294;
	length 186.676992240771;
	configuration line_configuration:2147;
}

object overhead_line:2524 {
	name R1-12-47-1_ol_185;
	phases "BN";
	from node:1555;
	to node:1375;
	length 213.110925054571;
	configuration line_configuration:2147;
}

object overhead_line:2525 {
	name R1-12-47-1_ol_186;
	phases "BN";
	from node:1375;
	to node:1724;
	length 523.273744439325;
	configuration line_configuration:2147;
}

object overhead_line:2528 {
	name R1-12-47-1_ol_187;
	phases "ABCN";
	from node:1843;
	to node:1517;
	length 223.110663665963;
	configuration line_configuration:2131;
}

object overhead_line:2529 {
	name R1-12-47-1_ol_188;
	phases "ABCN";
	from node:1347;
	to node:1801;
	length 827.015018631085;
	configuration line_configuration:2135;
}

object overhead_line:2530 {
	name R1-12-47-1_ol_189;
	phases "CN";
	from node:1843;
	to node:1900;
	length 254.26247544967;
	configuration line_configuration:2134;
}

object overhead_line:2531 {
	name R1-12-47-1_ol_190;
	phases "ABCN";
	from node:1838;
	to node:1843;
	length 143.606622675931;
	configuration line_configuration:2131;
}

object overhead_line:2532 {
	name R1-12-47-1_ol_191;
	phases "AN";
	from node:1191;
	to node:2051;
	length 296.187798871892;
	configuration line_configuration:2129;
}

object overhead_line:2535 {
	name R1-12-47-1_ol_192;
	phases "ABCN";
	from node:2071;
	to node:1838;
	length 88.9260019731878;
	configuration line_configuration:2131;
}

object overhead_line:2538 {
	name R1-12-47-1_ol_193;
	phases "AN";
	from node:1980;
	to node:1636;
	length 390.977919389617;
	configuration line_configuration:2136;
}

object overhead_line:2541 {
	name R1-12-47-1_ol_194;
	phases "ABCN";
	from node:2070;
	to node:2071;
	length 187.42754606298;
	configuration line_configuration:2131;
}

object overhead_line:2543 {
	name R1-12-47-1_ol_195;
	phases "ABCN";
	from node:1681;
	to node:2070;
	length 195.484472205115;
	configuration line_configuration:2131;
}

object overhead_line:2545 {
	name R1-12-47-1_ol_196;
	phases "BN";
	from node:1211;
	to node:1701;
	length 234.003437276033;
	configuration line_configuration:2148;
}

object overhead_line:2546 {
	name R1-12-47-1_ol_197;
	phases "BN";
	from node:1526;
	to node:1211;
	length 330.247537975671;
	configuration line_configuration:2148;
}

object overhead_line:2547 {
	name R1-12-47-1_ol_198;
	phases "ABCN";
	from node:1577;
	to node:1681;
	length 179.966366279728;
	configuration line_configuration:2131;
}

object overhead_line:2548 {
	name R1-12-47-1_ol_199;
	phases "ABCN";
	from node:2001;
	to node:1347;
	length 161.412736047483;
	configuration line_configuration:2135;
}

object overhead_line:2552 {
	name R1-12-47-1_ol_200;
	phases "ABCN";
	from node:1487;
	to node:2001;
	length 185.39575358579;
	configuration line_configuration:2135;
}

object overhead_line:2553 {
	name R1-12-47-1_ol_201;
	phases "AN";
	from node:2074;
	to node:1828;
	length 255.986005888642;
	configuration line_configuration:2129;
}

object overhead_line:2554 {
	name R1-12-47-1_ol_202;
	phases "ABCN";
	from node:1994;
	to node:1577;
	length 195.570614015503;
	configuration line_configuration:2131;
}

object overhead_line:2555 {
	name R1-12-47-1_ol_203;
	phases "CN";
	from node:1498;
	to node:1808;
	length 101.040928986286;
	configuration line_configuration:2137;
}

object overhead_line:2556 {
	name R1-12-47-1_ol_204;
	phases "CN";
	from node:1248;
	to node:1442;
	length 165.000829130579;
	configuration line_configuration:2137;
}

object overhead_line:2557 {
	name R1-12-47-1_ol_205;
	phases "CN";
	from node:1505;
	to node:1498;
	length 171.288146093666;
	configuration line_configuration:2137;
}

object overhead_line:2558 {
	name R1-12-47-1_ol_206;
	phases "CN";
	from node:1498;
	to node:1248;
	length 192.946682308912;
	configuration line_configuration:2137;
}

object overhead_line:2559 {
	name R1-12-47-1_ol_207;
	phases "CN";
	from node:2037;
	to node:1170;
	length 329.866729670156;
	configuration line_configuration:2137;
}

object overhead_line:2560 {
	name R1-12-47-1_ol_208;
	phases "CN";
	from node:1170;
	to node:2073;
	length 328.37844359715;
	configuration line_configuration:2137;
}

object overhead_line:2562 {
	name R1-12-47-1_ol_209;
	phases "CN";
	from node:1736;
	to node:1536;
	length 165.657537702038;
	configuration line_configuration:2137;
}

object overhead_line:2563 {
	name R1-12-47-1_ol_210;
	phases "CN";
	from node:1536;
	to node:2037;
	length 134.471511178943;
	configuration line_configuration:2137;
}

object overhead_line:2564 {
	name R1-12-47-1_ol_211;
	phases "CN";
	from node:2073;
	to node:1505;
	length 195.347254609177;
	configuration line_configuration:2137;
}

object overhead_line:2565 {
	name R1-12-47-1_ol_212;
	phases "CN";
	from node:1684;
	to node:1736;
	length 355.279483524686;
	configuration line_configuration:2137;
}

object overhead_line:2566 {
	name R1-12-47-1_ol_213;
	phases "AN";
	from node:1561;
	to node:1924;
	length 189.456335555158;
	configuration line_configuration:2129;
}

object overhead_line:2567 {
	name R1-12-47-1_ol_214;
	phases "AN";
	from node:1755;
	to node:1561;
	length 337.757473764556;
	configuration line_configuration:2129;
}

object overhead_line:2568 {
	name R1-12-47-1_ol_215;
	phases "CN";
	from node:2007;
	to node:1779;
	length 341.140521568475;
	configuration line_configuration:2137;
}

object overhead_line:2569 {
	name R1-12-47-1_ol_216;
	phases "CN";
	from node:1779;
	to node:1684;
	length 280.308595621255;
	configuration line_configuration:2137;
}

object overhead_line:2570 {
	name R1-12-47-1_ol_217;
	phases "AN";
	from node:1924;
	to node:1879;
	length 247.248008978712;
	configuration line_configuration:2129;
}

object overhead_line:2571 {
	name R1-12-47-1_ol_218;
	phases "ABCN";
	from node:1447;
	to node:1487;
	length 112.123438248544;
	configuration line_configuration:2135;
}

object overhead_line:2573 {
	name R1-12-47-1_ol_219;
	phases "ABCN";
	from node:1999;
	to node:1994;
	length 204.38783820249;
	configuration line_configuration:2131;
}

object overhead_line:2574 {
	name R1-12-47-1_ol_220;
	phases "AN";
	from node:1212;
	to node:1376;
	length 170.367405461629;
	configuration line_configuration:2129;
}

object overhead_line:2575 {
	name R1-12-47-1_ol_221;
	phases "AN";
	from node:1322;
	to node:1212;
	length 425.393791799179;
	configuration line_configuration:2129;
}

object overhead_line:2576 {
	name R1-12-47-1_ol_222;
	phases "AN";
	from node:1376;
	to node:2074;
	length 137.047485339245;
	configuration line_configuration:2129;
}

object overhead_line:2577 {
	name R1-12-47-1_ol_223;
	phases "AN";
	from node:2074;
	to node:1398;
	length 193.098695583365;
	configuration line_configuration:2129;
}

object overhead_line:2578 {
	name R1-12-47-1_ol_224;
	phases "ABCN";
	from node:1217;
	to node:1447;
	length 283.38552076145;
	configuration line_configuration:2135;
}

object overhead_line:2579 {
	name R1-12-47-1_ol_225;
	phases "AN";
	from node:1212;
	to node:1619;
	length 110.269706271914;
	configuration line_configuration:2129;
}

object overhead_line:2581 {
	name R1-12-47-1_ol_226;
	phases "ABCN";
	from node:1632;
	to node:1999;
	length 216.3404565521;
	configuration line_configuration:2131;
}

object overhead_line:2583 {
	name R1-12-47-1_ol_227;
	phases "AN";
	from node:1645;
	to node:1322;
	length 381.415412619035;
	configuration line_configuration:2129;
}

object overhead_line:2584 {
	name R1-12-47-1_ol_228;
	phases "AN";
	from node:2074;
	to node:1719;
	length 222.484711568864;
	configuration line_configuration:2129;
}

object overhead_line:2586 {
	name R1-12-47-1_ol_229;
	phases "ABCN";
	from node:1243;
	to node:1632;
	length 97.9197814792691;
	configuration line_configuration:2131;
}

object overhead_line:2587 {
	name R1-12-47-1_ol_230;
	phases "BN";
	from node:1219;
	to node:1579;
	length 236.951151621749;
	configuration line_configuration:2141;
}

object overhead_line:2588 {
	name R1-12-47-1_ol_231;
	phases "BN";
	from node:1230;
	to node:1219;
	length 233.984692257596;
	configuration line_configuration:2141;
}

object overhead_line:2589 {
	name R1-12-47-1_ol_232;
	phases "AN";
	from node:1619;
	to node:1742;
	length 200.751047428775;
	configuration line_configuration:2129;
}

object overhead_line:2591 {
	name R1-12-47-1_ol_233;
	phases "AN";
	from node:1719;
	to node:1975;
	length 100.10177237172;
	configuration line_configuration:2129;
}

object overhead_line:2592 {
	name R1-12-47-1_ol_234;
	phases "ABCN";
	from node:1312;
	to node:1217;
	length 96.8812853021873;
	configuration line_configuration:2135;
}

object overhead_line:2594 {
	name R1-12-47-1_ol_235;
	phases "ABCN";
	from node:1474;
	to node:1243;
	length 93.4855574043842;
	configuration line_configuration:2131;
}

object overhead_line:2596 {
	name R1-12-47-1_ol_236;
	phases "ABCN";
	from node:1459;
	to node:1312;
	length 310.692562102614;
	configuration line_configuration:2135;
}

object overhead_line:2598 {
	name R1-12-47-1_ol_237;
	phases "AN";
	from node:2090;
	to node:1927;
	length 247.406799891161;
	configuration line_configuration:2129;
}

object overhead_line:2599 {
	name R1-12-47-1_ol_238;
	phases "AN";
	from node:1697;
	to node:1407;
	length 227.589892300123;
	configuration line_configuration:2129;
}

object overhead_line:2600 {
	name R1-12-47-1_ol_239;
	phases "AN";
	from node:1927;
	to node:1697;
	length 233.060474958072;
	configuration line_configuration:2129;
}

object overhead_line:2601 {
	name R1-12-47-1_ol_240;
	phases "AN";
	from node:1407;
	to node:2052;
	length 227.84247956083;
	configuration line_configuration:2129;
}

object overhead_line:2603 {
	name R1-12-47-1_ol_241;
	phases "AN";
	from node:2052;
	to node:2100;
	length 116.870390352161;
	configuration line_configuration:2129;
}

object overhead_line:2604 {
	name R1-12-47-1_ol_242;
	phases "AN";
	from node:2100;
	to node:1645;
	length 168.609825021526;
	configuration line_configuration:2129;
}

object overhead_line:2606 {
	name R1-12-47-1_ol_243;
	phases "AN";
	from node:1975;
	to node:1978;
	length 191.686122911097;
	configuration line_configuration:2129;
}

object overhead_line:2608 {
	name R1-12-47-1_ol_244;
	phases "CN";
	from node:2086;
	to node:2032;
	length 247.733349658327;
	configuration line_configuration:2137;
}

object overhead_line:2609 {
	name R1-12-47-1_ol_245;
	phases "CN";
	from node:2032;
	to node:1877;
	length 242.072556131917;
	configuration line_configuration:2137;
}

object overhead_line:2611 {
	name R1-12-47-1_ol_246;
	phases "CN";
	from node:1873;
	to node:1622;
	length 266.101065715563;
	configuration line_configuration:2137;
}

object overhead_line:2613 {
	name R1-12-47-1_ol_247;
	phases "ABCN";
	from node:1874;
	to node:1522;
	length 197.746582810356;
	configuration line_configuration:2131;
}

object overhead_line:2614 {
	name R1-12-47-1_ol_248;
	phases "ABCN";
	from node:1346;
	to node:1459;
	length 325.098409764814;
	configuration line_configuration:2135;
}

object overhead_line:2615 {
	name R1-12-47-1_ol_249;
	phases "ABCN";
	from node:1657;
	to node:1874;
	length 242.237404236941;
	configuration line_configuration:2131;
}

object overhead_line:2616 {
	name R1-12-47-1_ol_250;
	phases "CN";
	from node:1622;
	to node:1695;
	length 223.746916740185;
	configuration line_configuration:2137;
}

object overhead_line:2620 {
	name R1-12-47-1_ol_251;
	phases "ABCN";
	from node:1612;
	to node:1657;
	length 84.7202263312291;
	configuration line_configuration:2131;
}

object overhead_line:2623 {
	name R1-12-47-1_ol_252;
	phases "ABCN";
	from node:1535;
	to node:1346;
	length 279.784601894733;
	configuration line_configuration:2135;
}

object overhead_line:2624 {
	name R1-12-47-1_ol_253;
	phases "CN";
	from node:1695;
	to node:1279;
	length 263.300720587944;
	configuration line_configuration:2137;
}

object overhead_line:2628 {
	name R1-12-47-1_ol_254;
	phases "ABCN";
	from node:1207;
	to node:1612;
	length 175.761292924072;
	configuration line_configuration:2131;
}

object overhead_line:2629 {
	name R1-12-47-1_ol_255;
	phases "ABCN";
	from node:1276;
	to node:1207;
	length 81.7485180939955;
	configuration line_configuration:2131;
}

object overhead_line:2630 {
	name R1-12-47-1_ol_256;
	phases "ABCN";
	from node:1771;
	to node:1535;
	length 200.087796466584;
	configuration line_configuration:2135;
}

object overhead_line:2633 {
	name R1-12-47-1_ol_257;
	phases "CN";
	from node:1279;
	to node:1696;
	length 278.925797842378;
	configuration line_configuration:2137;
}

object overhead_line:2634 {
	name R1-12-47-1_ol_258;
	phases "AN";
	from node:1816;
	to node:1811;
	length 216.480168163861;
	configuration line_configuration:2129;
}

object overhead_line:2636 {
	name R1-12-47-1_ol_259;
	phases "ABCN";
	from node:1418;
	to node:1276;
	length 129.324082289218;
	configuration line_configuration:2131;
}

object overhead_line:2640 {
	name R1-12-47-1_ol_260;
	phases "ABCN";
	from node:1800;
	to node:1418;
	length 159.185259450016;
	configuration line_configuration:2131;
}

object overhead_line:2641 {
	name R1-12-47-1_ol_261;
	phases "ABCN";
	from node:1614;
	to node:1771;
	length 602.268911198229;
	configuration line_configuration:2135;
}

object overhead_line:2645 {
	name R1-12-47-1_ol_262;
	phases "CN";
	from node:1696;
	to node:1259;
	length 232.144693563402;
	configuration line_configuration:2137;
}

object overhead_line:2649 {
	name R1-12-47-1_ol_263;
	phases "AN";
	from node:1791;
	to node:1799;
	length 849.688692876565;
	configuration line_configuration:2136;
}

object overhead_line:2650 {
	name R1-12-47-1_ol_264;
	phases "ABCN";
	from node:1311;
	to node:1800;
	length 315.054813453851;
	configuration line_configuration:2131;
}

object overhead_line:2654 {
	name R1-12-47-1_ol_265;
	phases "BN";
	from node:1234;
	to node:2022;
	length 308.367128683596;
	configuration line_configuration:2148;
}

object overhead_line:2655 {
	name R1-12-47-1_ol_266;
	phases "CN";
	from node:1259;
	to node:1195;
	length 291.578137987689;
	configuration line_configuration:2134;
}

object overhead_line:2656 {
	name R1-12-47-1_ol_267;
	phases "AN";
	from node:1436;
	to node:1482;
	length 134.589649829938;
	configuration line_configuration:2129;
}

object overhead_line:2659 {
	name R1-12-47-1_ol_268;
	phases "ABCN";
	from node:1604;
	to node:1311;
	length 215.488330704893;
	configuration line_configuration:2131;
}

object overhead_line:2660 {
	name R1-12-47-1_ol_269;
	phases "AN";
	from node:2114;
	to node:1436;
	length 256.384505458424;
	configuration line_configuration:2129;
}

object overhead_line:2663 {
	name R1-12-47-1_ol_270;
	phases "BN";
	from node:1945;
	to node:1234;
	length 251.20520673093;
	configuration line_configuration:2148;
}

object overhead_line:2668 {
	name R1-12-47-1_ol_271;
	phases "AN";
	from node:1663;
	to node:2114;
	length 221.771159596192;
	configuration line_configuration:2129;
}

object overhead_line:2670 {
	name R1-12-47-1_ol_272;
	phases "BN";
	from node:1172;
	to node:1945;
	length 147.014693345553;
	configuration line_configuration:2148;
}

object overhead_line:2672 {
	name R1-12-47-1_ol_273;
	phases "ABCN";
	from node:1280;
	to node:1744;
	length 167.816468973685;
	configuration line_configuration:2131;
}

object overhead_line:2674 {
	name R1-12-47-1_ol_274;
	phases "ABCN";
	from node:1592;
	to node:1280;
	length 570.781882733055;
	configuration line_configuration:2131;
}

object overhead_line:2676 {
	name R1-12-47-1_ol_275;
	phases "ABCN";
	from node:2098;
	to node:1898;
	length 296.850180200357;
	configuration line_configuration:2131;
}

object overhead_line:2677 {
	name R1-12-47-1_ol_276;
	phases "ABCN";
	from node:1898;
	to node:1197;
	length 307.769042593205;
	configuration line_configuration:2131;
}

object overhead_line:2678 {
	name R1-12-47-1_ol_277;
	phases "ABCN";
	from node:1197;
	to node:1592;
	length 304.779129108552;
	configuration line_configuration:2131;
}

object overhead_line:2679 {
	name R1-12-47-1_ol_278;
	phases "ABCN";
	from node:1395;
	to node:1250;
	length 139.868221624729;
	configuration line_configuration:2135;
}

object overhead_line:2680 {
	name R1-12-47-1_ol_279;
	phases "ABCN";
	from node:1673;
	to node:2098;
	length 310.316314222814;
	configuration line_configuration:2131;
}

object overhead_line:2682 {
	name R1-12-47-1_ol_280;
	phases "ABCN";
	from node:1250;
	to node:1599;
	length 62.9873033381289;
	configuration line_configuration:2135;
}

object overhead_line:2684 {
	name R1-12-47-1_ol_281;
	phases "ABCN";
	from node:1249;
	to node:1255;
	length 266.349977543106;
	configuration line_configuration:2131;
}

object overhead_line:2685 {
	name R1-12-47-1_ol_282;
	phases "ABCN";
	from node:1255;
	to node:2045;
	length 138.037303891101;
	configuration line_configuration:2131;
}

object overhead_line:2686 {
	name R1-12-47-1_ol_283;
	phases "ABCN";
	from node:2045;
	to node:1673;
	length 128.66768449776;
	configuration line_configuration:2131;
}

object overhead_line:2687 {
	name R1-12-47-1_ol_284;
	phases "ABCN";
	from node:1599;
	to node:1446;
	length 121.233383712624;
	configuration line_configuration:2135;
}

object overhead_line:2689 {
	name R1-12-47-1_ol_285;
	phases "ABCN";
	from node:1256;
	to node:1395;
	length 414.812866531789;
	configuration line_configuration:2135;
}

object overhead_line:2691 {
	name R1-12-47-1_ol_286;
	phases "ABCN";
	from node:1846;
	to node:2033;
	length 197.481767009885;
	configuration line_configuration:2135;
}

object overhead_line:2692 {
	name R1-12-47-1_ol_287;
	phases "ABCN";
	from node:2033;
	to node:1256;
	length 228.461649135736;
	configuration line_configuration:2135;
}

object overhead_line:2694 {
	name R1-12-47-1_ol_288;
	phases "ABCN";
	from node:1962;
	to node:1846;
	length 313.905624556132;
	configuration line_configuration:2135;
}

object overhead_line:2695 {
	name R1-12-47-1_ol_289;
	phases "ABCN";
	from node:1488;
	to node:1962;
	length 150.179632189932;
	configuration line_configuration:2135;
}

object overhead_line:2696 {
	name R1-12-47-1_ol_290;
	phases "ABCN";
	from node:1942;
	to node:1488;
	length 283.153977180536;
	configuration line_configuration:2135;
}

object overhead_line:2697 {
	name R1-12-47-1_ol_291;
	phases "ABCN";
	from node:1548;
	to node:1942;
	length 248.282200179406;
	configuration line_configuration:2135;
}

object overhead_line:2698 {
	name R1-12-47-1_ol_292;
	phases "ABCN";
	from node:1753;
	to node:1548;
	length 303.044705770149;
	configuration line_configuration:2135;
}

object overhead_line:2699 {
	name R1-12-47-1_ol_293;
	phases "ABCN";
	from node:2004;
	to node:1538;
	length 281.853148071866;
	configuration line_configuration:2135;
}

object overhead_line:2700 {
	name R1-12-47-1_ol_294;
	phases "ABCN";
	from node:1538;
	to node:1753;
	length 275.841563151647;
	configuration line_configuration:2135;
}

object overhead_line:2703 {
	name R1-12-47-1_ol_295;
	phases "ABCN";
	from node:1194;
	to node:1434;
	length 115.345177892332;
	configuration line_configuration:2135;
}

object overhead_line:2704 {
	name R1-12-47-1_ol_296;
	phases "ABCN";
	from node:1434;
	to node:2004;
	length 187.935945123726;
	configuration line_configuration:2135;
}

object overhead_line:2705 {
	name R1-12-47-1_ol_297;
	phases "ABCN";
	from node:1204;
	to node:1194;
	length 408.623494430536;
	configuration line_configuration:2135;
}

object overhead_line:2706 {
	name R1-12-47-1_ol_298;
	phases "ABCN";
	from node:1716;
	to node:1340;
	length 167.6086771711;
	configuration line_configuration:2135;
}

object overhead_line:2707 {
	name R1-12-47-1_ol_299;
	phases "ABCN";
	from node:1457;
	to node:1204;
	length 487.2;
	configuration line_configuration:2135;
}

object overhead_line:2708 {
	name R1-12-47-1_ol_300;
	phases "ABCN";
	from node:1340;
	to node:1457;
	length 142.188504815531;
	configuration line_configuration:2135;
}

object overhead_line:2709 {
	name R1-12-47-1_ol_301;
	phases "ABCN";
	from node:1321;
	to node:1716;
	length 458.063318212128;
	configuration line_configuration:2135;
}

object overhead_line:2711 {
	name R1-12-47-1_ol_302;
	phases "ABCN";
	from node:1895;
	to node:1363;
	length 200.627799499041;
	configuration line_configuration:2131;
}

object overhead_line:2714 {
	name R1-12-47-1_ol_303;
	phases "BN";
	from node:1726;
	to node:1747;
	length 151.236591127228;
	configuration line_configuration:2141;
}

object overhead_line:2716 {
	name R1-12-47-1_ol_304;
	phases "BN";
	from node:1172;
	to node:1731;
	length 454.390982787926;
	configuration line_configuration:2141;
}

object overhead_line:2717 {
	name R1-12-47-1_ol_305;
	phases "ABCN";
	from node:1363;
	to node:2028;
	length 349.314930876366;
	configuration line_configuration:2131;
}

object overhead_line:2718 {
	name R1-12-47-1_ol_306;
	phases "BN";
	from node:1957;
	to node:1289;
	length 76.3126429908289;
	configuration line_configuration:2141;
}

object overhead_line:2720 {
	name R1-12-47-1_ol_307;
	phases "ABCN";
	from node:2028;
	to node:1957;
	length 216.989653848887;
	configuration line_configuration:2131;
}

object overhead_line:2721 {
	name R1-12-47-1_ol_308;
	phases "CN";
	from node:1957;
	to node:1205;
	length 215.587463913124;
	configuration line_configuration:2134;
}

object overhead_line:2724 {
	name R1-12-47-1_ol_309;
	phases "ABCN";
	from node:1957;
	to node:1429;
	length 294.014994637009;
	configuration line_configuration:2131;
}

object overhead_line:2725 {
	name R1-12-47-1_ol_310;
	phases "ABCN";
	from node:1429;
	to node:2044;
	length 98.1270338792762;
	configuration line_configuration:2131;
}

object overhead_line:2726 {
	name R1-12-47-1_ol_311;
	phases "CN";
	from node:1581;
	to node:1546;
	length 239.33449520558;
	configuration line_configuration:2134;
}

object overhead_line:2729 {
	name R1-12-47-1_ol_312;
	phases "AN";
	from node:1569;
	to node:1307;
	length 610.844764954865;
	configuration line_configuration:2142;
}

object overhead_line:2730 {
	name R1-12-47-1_ol_313;
	phases "AN";
	from node:1371;
	to node:1998;
	length 220.021794131367;
	configuration line_configuration:2142;
}

object overhead_line:2731 {
	name R1-12-47-1_ol_314;
	phases "AN";
	from node:1414;
	to node:1371;
	length 148.72313315777;
	configuration line_configuration:2142;
}

object overhead_line:2732 {
	name R1-12-47-1_ol_315;
	phases "AN";
	from node:1415;
	to node:1414;
	length 120.410065336008;
	configuration line_configuration:2142;
}

object overhead_line:2733 {
	name R1-12-47-1_ol_316;
	phases "AN";
	from node:1307;
	to node:1415;
	length 190.799279228323;
	configuration line_configuration:2142;
}

object overhead_line:2735 {
	name R1-12-47-1_ol_317;
	phases "ABCN";
	from node:2044;
	to node:1786;
	length 286.819428010107;
	configuration line_configuration:2131;
}

object overhead_line:2737 {
	name R1-12-47-1_ol_318;
	phases "AN";
	from node:1998;
	to node:1344;
	length 279.527371771774;
	configuration line_configuration:2136;
}

object overhead_line:2745 {
	name R1-12-47-1_ol_319;
	phases "AN";
	from node:1344;
	to node:1438;
	length 227.449625773556;
	configuration line_configuration:2136;
}

object overhead_line:2747 {
	name R1-12-47-1_ol_320;
	phases "CN";
	from node:1563;
	to node:1810;
	length 209.586265073935;
	configuration line_configuration:2134;
}

object overhead_line:2748 {
	name R1-12-47-1_ol_321;
	phases "CN";
	from node:1810;
	to node:1718;
	length 169.473034232351;
	configuration line_configuration:2134;
}

object overhead_line:2749 {
	name R1-12-47-1_ol_322;
	phases "CN";
	from node:1718;
	to node:1623;
	length 163.713016514898;
	configuration line_configuration:2134;
}

object overhead_line:2752 {
	name R1-12-47-1_ol_323;
	phases "ABCN";
	from node:1786;
	to node:1232;
	length 481.609134751728;
	configuration line_configuration:2131;
}

object overhead_line:2754 {
	name R1-12-47-1_ol_324;
	phases "CN";
	from node:2105;
	to node:1339;
	length 168.033468867479;
	configuration line_configuration:2134;
}

object overhead_line:2755 {
	name R1-12-47-1_ol_325;
	phases "CN";
	from node:1339;
	to node:1948;
	length 134.045085727343;
	configuration line_configuration:2134;
}

object overhead_line:2756 {
	name R1-12-47-1_ol_326;
	phases "CN";
	from node:1948;
	to node:1563;
	length 181.327472031438;
	configuration line_configuration:2134;
}

object overhead_line:2762 {
	name R1-12-47-1_ol_327;
	phases "ABCN";
	from node:1232;
	to node:1822;
	length 282.60748301545;
	configuration line_configuration:2131;
}


object overhead_line_conductor:19 {
	name 123.3 AAAC;
	rating.summer.continuous 256.0 ;
	geometric_mean_radius 0.012 ft;
	resistance 0.18;
}

object overhead_line_conductor:29 {
	name 336 ACSR;
	rating.summer.continuous 530.0 ;
	geometric_mean_radius 0.721 ft;
	resistance 0.721;
}

object overhead_line_conductor:15 {
	name 2 AAAC;
	rating.summer.continuous 197.0 ;
	geometric_mean_radius 0.292 ft;
	resistance 1.54176;
}

object overhead_line_conductor:16 {
	name 2 CU;
	rating.summer.continuous 204.0 ;
	geometric_mean_radius 0.292 ft;
	resistance 1.5418;
}

object overhead_line_conductor:13 {
	name 2 ACSR;
	rating.summer.continuous 180.0 ;
	geometric_mean_radius 0.316 ft;
	resistance 0.316;
}

object overhead_line_conductor:38 {
	name 636 AAC;
	rating.summer.continuous 858.0 ;
	geometric_mean_radius 0.0294 ft;
	resistance 0.163;
}


object regulator {
	name feederReg;
	from reg_fABC;
	to R1-12-47-1_meter_2;
	phases ABCN;
	configuration regulator_cfg;
}


object regulator_configuration {
	name regulator_cfg;
	connect_type WYE_WYE;
	band_center 120;
	band_width 2;
	time_delay 30;
	raise_taps 16;
	lower_taps 16;
	current_transducer_ratio  600;
	power_transducer_ratio   60;
	compensator_r_setting_A   6.0;
	compensator_r_setting_B   6.0;
	compensator_r_setting_C   6.0;
	compensator_x_setting_A   12.0;
	compensator_x_setting_B   12.0;
	compensator_x_setting_C   12.0;
	CT_phase "ABC";
	PT_phase "ABC";
	regulation 0.10;
	tap_pos_A 0;
	tap_pos_B 0;
	tap_pos_C 0;
}


object switch:2392 {
	name R1-12-47-1_switch_1;
	phases "ABCN";
	from node:1887;
	to node:1360;
	status CLOSED;
}

object switch:2407 {
	name R1-12-47-1_switch_2;
	phases "ABCN";
	from node:1805;
	to node:2029;
	status CLOSED;
}

object switch:2417 {
	name R1-12-47-1_switch_3;
	phases "ABCN";
	from node:1216;
	to node:2106;
	status CLOSED;
}

object switch:2418 {
	name R1-12-47-1_switch_4;
	phases "ABCN";
	from node:1393;
	to node:1887;
	status CLOSED;
}

object switch:2437 {
	name R1-12-47-1_switch_5;
	phases "ABCN";
	from node:1379;
	to node:1961;
	status CLOSED;
}

object switch:2612 {
	name R1-12-47-1_switch_6;
	phases "ABCN";
	from node:1522;
	to node:1474;
	status OPEN;
}

object switch:2662 {
	name R1-12-47-1_switch_7;
	phases "ABCN";
	from node:1395;
	to node:1614;
	status CLOSED;
}

object switch:2681 {
	name R1-12-47-1_switch_8;
	phases "ABCN";
	from node:1250;
	to node:1257;
	status OPEN;
}

object switch:2763 {
	name R1-12-47-1_switch_9;
	phases "ABCN";
	from meter:1920;
	to node:1321;
	status CLOSED;
}


object transformer:104  {
	name R1-12-47-1_xfmr_1;
	phases "AS";
	from R1-12-47-1_node_437;
	to R1-12-47-1_tm_1;
	configuration transformer_configuration:51;
}

object transformer:107  {
	name R1-12-47-1_xfmr_2;
	phases "AS";
	from R1-12-47-1_node_433;
	to R1-12-47-1_tm_2;
	configuration transformer_configuration:52;
}

object transformer:110  {
	name R1-12-47-1_xfmr_3;
	phases "AS";
	from R1-12-47-1_node_253;
	to R1-12-47-1_tm_3;
	configuration transformer_configuration:53;
}

object transformer:113  {
	name R1-12-47-1_xfmr_4;
	phases "AS";
	from R1-12-47-1_node_372;
	to R1-12-47-1_tm_4;
	configuration transformer_configuration:54;
}

object transformer:116  {
	name R1-12-47-1_xfmr_5;
	phases "AS";
	from R1-12-47-1_node_175;
	to R1-12-47-1_tm_5;
	configuration transformer_configuration:51;
}

object transformer:119  {
	name R1-12-47-1_xfmr_6;
	phases "AS";
	from R1-12-47-1_node_288;
	to R1-12-47-1_tm_6;
	configuration transformer_configuration:55;
}

object transformer:122  {
	name R1-12-47-1_xfmr_7;
	phases "BS";
	from R1-12-47-1_node_4;
	to R1-12-47-1_tm_7;
	configuration transformer_configuration:65;
}

object transformer:125  {
	name R1-12-47-1_xfmr_8;
	phases "BS";
	from R1-12-47-1_node_456;
	to R1-12-47-1_tm_8;
	configuration transformer_configuration:66;
}

object transformer:128  {
	name R1-12-47-1_xfmr_9;
	phases "AS";
	from R1-12-47-1_node_63;
	to R1-12-47-1_tm_9;
	configuration transformer_configuration:53;
}

object transformer:131  {
	name R1-12-47-1_xfmr_10;
	phases "AS";
	from R1-12-47-1_node_518;
	to R1-12-47-1_tm_10;
	configuration transformer_configuration:51;
}

object transformer:134  {
	name R1-12-47-1_xfmr_11;
	phases "AS";
	from R1-12-47-1_node_92;
	to R1-12-47-1_tm_11;
	configuration transformer_configuration:56;
}

object transformer:137  {
	name R1-12-47-1_xfmr_12;
	phases "AS";
	from R1-12-47-1_node_195;
	to R1-12-47-1_tm_12;
	configuration transformer_configuration:55;
}

object transformer:140  {
	name R1-12-47-1_xfmr_13;
	phases "BS";
	from R1-12-47-1_node_199;
	to R1-12-47-1_tm_13;
	configuration transformer_configuration:67;
}

object transformer:143  {
	name R1-12-47-1_xfmr_14;
	phases "AS";
	from R1-12-47-1_node_217;
	to R1-12-47-1_tm_14;
	configuration transformer_configuration:55;
}

object transformer:146  {
	name R1-12-47-1_xfmr_15;
	phases "AS";
	from R1-12-47-1_node_458;
	to R1-12-47-1_tm_15;
	configuration transformer_configuration:52;
}

object transformer:149  {
	name R1-12-47-1_xfmr_16;
	phases "AS";
	from R1-12-47-1_node_326;
	to R1-12-47-1_tm_16;
	configuration transformer_configuration:57;
}

object transformer:152  {
	name R1-12-47-1_xfmr_17;
	phases "AS";
	from R1-12-47-1_node_359;
	to R1-12-47-1_tm_17;
	configuration transformer_configuration:57;
}

object transformer:155  {
	name R1-12-47-1_xfmr_18;
	phases "BS";
	from R1-12-47-1_node_359;
	to R1-12-47-1_tm_18;
	configuration transformer_configuration:67;
}

object transformer:158  {
	name R1-12-47-1_xfmr_19;
	phases "CS";
	from R1-12-47-1_node_359;
	to R1-12-47-1_tm_19;
	configuration transformer_configuration:84;
}

object transformer:161  {
	name R1-12-47-1_xfmr_20;
	phases "AS";
	from R1-12-47-1_node_388;
	to R1-12-47-1_tm_20;
	configuration transformer_configuration:58;
}

object transformer:164  {
	name R1-12-47-1_xfmr_21;
	phases "AS";
	from R1-12-47-1_node_91;
	to R1-12-47-1_tm_21;
	configuration transformer_configuration:53;
}

object transformer:167  {
	name R1-12-47-1_xfmr_22;
	phases "AS";
	from R1-12-47-1_node_327;
	to R1-12-47-1_tm_22;
	configuration transformer_configuration:59;
}

object transformer:170  {
	name R1-12-47-1_xfmr_23;
	phases "AS";
	from R1-12-47-1_node_431;
	to R1-12-47-1_tm_23;
	configuration transformer_configuration:53;
}

object transformer:173  {
	name R1-12-47-1_xfmr_24;
	phases "BS";
	from R1-12-47-1_node_105;
	to R1-12-47-1_tm_24;
	configuration transformer_configuration:68;
}

object transformer:176  {
	name R1-12-47-1_xfmr_25;
	phases "AS";
	from R1-12-47-1_node_444;
	to R1-12-47-1_tm_25;
	configuration transformer_configuration:55;
}

object transformer:179  {
	name R1-12-47-1_xfmr_26;
	phases "AS";
	from R1-12-47-1_node_374;
	to R1-12-47-1_tm_26;
	configuration transformer_configuration:57;
}

object transformer:182  {
	name R1-12-47-1_xfmr_27;
	phases "AS";
	from R1-12-47-1_node_423;
	to R1-12-47-1_tm_27;
	configuration transformer_configuration:56;
}

object transformer:185  {
	name R1-12-47-1_xfmr_28;
	phases "AS";
	from R1-12-47-1_node_316;
	to R1-12-47-1_tm_28;
	configuration transformer_configuration:56;
}

object transformer:188  {
	name R1-12-47-1_xfmr_29;
	phases "AS";
	from R1-12-47-1_node_455;
	to R1-12-47-1_tm_29;
	configuration transformer_configuration:57;
}

object transformer:191  {
	name R1-12-47-1_xfmr_30;
	phases "AS";
	from R1-12-47-1_node_143;
	to R1-12-47-1_tm_30;
	configuration transformer_configuration:60;
}

object transformer:194  {
	name R1-12-47-1_xfmr_31;
	phases "AS";
	from R1-12-47-1_node_476;
	to R1-12-47-1_tm_31;
	configuration transformer_configuration:59;
}

object transformer:197  {
	name R1-12-47-1_xfmr_32;
	phases "AS";
	from R1-12-47-1_node_322;
	to R1-12-47-1_tm_32;
	configuration transformer_configuration:57;
}

object transformer:200  {
	name R1-12-47-1_xfmr_33;
	phases "AS";
	from R1-12-47-1_node_578;
	to R1-12-47-1_tm_33;
	configuration transformer_configuration:58;
}

object transformer:203  {
	name R1-12-47-1_xfmr_34;
	phases "AS";
	from R1-12-47-1_node_89;
	to R1-12-47-1_tm_34;
	configuration transformer_configuration:55;
}

object transformer:206  {
	name R1-12-47-1_xfmr_35;
	phases "AS";
	from R1-12-47-1_node_430;
	to R1-12-47-1_tm_35;
	configuration transformer_configuration:57;
}

object transformer:209  {
	name R1-12-47-1_xfmr_36;
	phases "AS";
	from R1-12-47-1_node_411;
	to R1-12-47-1_tm_36;
	configuration transformer_configuration:57;
}

object transformer:212  {
	name R1-12-47-1_xfmr_37;
	phases "AS";
	from R1-12-47-1_node_581;
	to R1-12-47-1_tm_37;
	configuration transformer_configuration:61;
}

object transformer:215  {
	name R1-12-47-1_xfmr_38;
	phases "AS";
	from R1-12-47-1_node_347;
	to R1-12-47-1_tm_38;
	configuration transformer_configuration:62;
}

object transformer:218  {
	name R1-12-47-1_xfmr_39;
	phases "AS";
	from R1-12-47-1_node_154;
	to R1-12-47-1_tm_39;
	configuration transformer_configuration:55;
}

object transformer:221  {
	name R1-12-47-1_xfmr_40;
	phases "AS";
	from R1-12-47-1_node_490;
	to R1-12-47-1_tm_40;
	configuration transformer_configuration:55;
}

object transformer:224  {
	name R1-12-47-1_xfmr_41;
	phases "AS";
	from R1-12-47-1_node_482;
	to R1-12-47-1_tm_41;
	configuration transformer_configuration:55;
}

object transformer:227  {
	name R1-12-47-1_xfmr_42;
	phases "AS";
	from R1-12-47-1_node_206;
	to R1-12-47-1_tm_42;
	configuration transformer_configuration:51;
}

object transformer:230  {
	name R1-12-47-1_xfmr_43;
	phases "BS";
	from R1-12-47-1_node_173;
	to R1-12-47-1_tm_43;
	configuration transformer_configuration:69;
}

object transformer:233  {
	name R1-12-47-1_xfmr_44;
	phases "AS";
	from R1-12-47-1_node_151;
	to R1-12-47-1_tm_44;
	configuration transformer_configuration:57;
}

object transformer:236  {
	name R1-12-47-1_xfmr_45;
	phases "AS";
	from R1-12-47-1_node_230;
	to R1-12-47-1_tm_45;
	configuration transformer_configuration:58;
}

object transformer:239  {
	name R1-12-47-1_xfmr_46;
	phases "AS";
	from R1-12-47-1_node_99;
	to R1-12-47-1_tm_46;
	configuration transformer_configuration:55;
}

object transformer:242  {
	name R1-12-47-1_xfmr_47;
	phases "AS";
	from R1-12-47-1_node_314;
	to R1-12-47-1_tm_47;
	configuration transformer_configuration:57;
}

object transformer:245  {
	name R1-12-47-1_xfmr_48;
	phases "AS";
	from R1-12-47-1_node_445;
	to R1-12-47-1_tm_48;
	configuration transformer_configuration:61;
}

object transformer:248  {
	name R1-12-47-1_xfmr_49;
	phases "AS";
	from R1-12-47-1_node_539;
	to R1-12-47-1_tm_49;
	configuration transformer_configuration:55;
}

object transformer:251  {
	name R1-12-47-1_xfmr_50;
	phases "AS";
	from R1-12-47-1_node_140;
	to R1-12-47-1_tm_50;
	configuration transformer_configuration:61;
}

object transformer:254  {
	name R1-12-47-1_xfmr_51;
	phases "AS";
	from R1-12-47-1_node_356;
	to R1-12-47-1_tm_51;
	configuration transformer_configuration:63;
}

object transformer:257  {
	name R1-12-47-1_xfmr_52;
	phases "AS";
	from R1-12-47-1_node_459;
	to R1-12-47-1_tm_52;
	configuration transformer_configuration:55;
}

object transformer:260  {
	name R1-12-47-1_xfmr_53;
	phases "BS";
	from R1-12-47-1_node_519;
	to R1-12-47-1_tm_53;
	configuration transformer_configuration:66;
}

object transformer:263  {
	name R1-12-47-1_xfmr_54;
	phases "AS";
	from R1-12-47-1_node_592;
	to R1-12-47-1_tm_54;
	configuration transformer_configuration:58;
}

object transformer:266  {
	name R1-12-47-1_xfmr_55;
	phases "AS";
	from R1-12-47-1_node_497;
	to R1-12-47-1_tm_55;
	configuration transformer_configuration:59;
}

object transformer:269  {
	name R1-12-47-1_xfmr_56;
	phases "AS";
	from R1-12-47-1_node_550;
	to R1-12-47-1_tm_56;
	configuration transformer_configuration:57;
}

object transformer:272  {
	name R1-12-47-1_xfmr_57;
	phases "BS";
	from R1-12-47-1_node_294;
	to R1-12-47-1_tm_57;
	configuration transformer_configuration:70;
}

object transformer:275  {
	name R1-12-47-1_xfmr_58;
	phases "AS";
	from R1-12-47-1_node_593;
	to R1-12-47-1_tm_58;
	configuration transformer_configuration:58;
}

object transformer:278  {
	name R1-12-47-1_xfmr_59;
	phases "BS";
	from R1-12-47-1_node_386;
	to R1-12-47-1_tm_59;
	configuration transformer_configuration:67;
}

object transformer:281  {
	name R1-12-47-1_xfmr_60;
	phases "BS";
	from R1-12-47-1_node_130;
	to R1-12-47-1_tm_60;
	configuration transformer_configuration:67;
}

object transformer:284  {
	name R1-12-47-1_xfmr_61;
	phases "AS";
	from R1-12-47-1_node_23;
	to R1-12-47-1_tm_61;
	configuration transformer_configuration:51;
}

object transformer:287  {
	name R1-12-47-1_xfmr_62;
	phases "AS";
	from R1-12-47-1_node_109;
	to R1-12-47-1_tm_62;
	configuration transformer_configuration:55;
}

object transformer:290  {
	name R1-12-47-1_xfmr_63;
	phases "AS";
	from R1-12-47-1_node_152;
	to R1-12-47-1_tm_63;
	configuration transformer_configuration:61;
}

object transformer:293  {
	name R1-12-47-1_xfmr_64;
	phases "AS";
	from R1-12-47-1_node_119;
	to R1-12-47-1_tm_64;
	configuration transformer_configuration:59;
}

object transformer:296  {
	name R1-12-47-1_xfmr_65;
	phases "AS";
	from R1-12-47-1_node_543;
	to R1-12-47-1_tm_65;
	configuration transformer_configuration:55;
}

object transformer:299  {
	name R1-12-47-1_xfmr_66;
	phases "AS";
	from R1-12-47-1_node_298;
	to R1-12-47-1_tm_66;
	configuration transformer_configuration:60;
}

object transformer:302  {
	name R1-12-47-1_xfmr_67;
	phases "BS";
	from R1-12-47-1_node_71;
	to R1-12-47-1_tm_67;
	configuration transformer_configuration:69;
}

object transformer:305  {
	name R1-12-47-1_xfmr_68;
	phases "AS";
	from R1-12-47-1_node_118;
	to R1-12-47-1_tm_68;
	configuration transformer_configuration:57;
}

object transformer:308  {
	name R1-12-47-1_xfmr_69;
	phases "AS";
	from R1-12-47-1_node_239;
	to R1-12-47-1_tm_69;
	configuration transformer_configuration:59;
}

object transformer:311  {
	name R1-12-47-1_xfmr_70;
	phases "AS";
	from R1-12-47-1_node_100;
	to R1-12-47-1_tm_70;
	configuration transformer_configuration:57;
}

object transformer:314  {
	name R1-12-47-1_xfmr_71;
	phases "AS";
	from R1-12-47-1_node_15;
	to R1-12-47-1_tm_71;
	configuration transformer_configuration:51;
}

object transformer:317  {
	name R1-12-47-1_xfmr_72;
	phases "AS";
	from R1-12-47-1_node_209;
	to R1-12-47-1_tm_72;
	configuration transformer_configuration:52;
}

object transformer:320  {
	name R1-12-47-1_xfmr_73;
	phases "AS";
	from R1-12-47-1_node_443;
	to R1-12-47-1_tm_73;
	configuration transformer_configuration:55;
}

object transformer:323  {
	name R1-12-47-1_xfmr_74;
	phases "AS";
	from R1-12-47-1_node_346;
	to R1-12-47-1_tm_74;
	configuration transformer_configuration:51;
}

object transformer:326  {
	name R1-12-47-1_xfmr_75;
	phases "AS";
	from R1-12-47-1_node_6;
	to R1-12-47-1_tm_75;
	configuration transformer_configuration:64;
}

object transformer:329  {
	name R1-12-47-1_xfmr_76;
	phases "AS";
	from R1-12-47-1_node_442;
	to R1-12-47-1_tm_76;
	configuration transformer_configuration:57;
}

object transformer:332  {
	name R1-12-47-1_xfmr_77;
	phases "AS";
	from R1-12-47-1_node_520;
	to R1-12-47-1_tm_77;
	configuration transformer_configuration:58;
}

object transformer:335  {
	name R1-12-47-1_xfmr_78;
	phases "AS";
	from R1-12-47-1_node_37;
	to R1-12-47-1_tm_78;
	configuration transformer_configuration:55;
}

object transformer:338  {
	name R1-12-47-1_xfmr_79;
	phases "AS";
	from R1-12-47-1_node_341;
	to R1-12-47-1_tm_79;
	configuration transformer_configuration:51;
}

object transformer:341  {
	name R1-12-47-1_xfmr_80;
	phases "BS";
	from R1-12-47-1_node_498;
	to R1-12-47-1_tm_80;
	configuration transformer_configuration:68;
}

object transformer:344  {
	name R1-12-47-1_xfmr_81;
	phases "AS";
	from R1-12-47-1_node_557;
	to R1-12-47-1_tm_81;
	configuration transformer_configuration:51;
}

object transformer:347  {
	name R1-12-47-1_xfmr_82;
	phases "AS";
	from R1-12-47-1_node_110;
	to R1-12-47-1_tm_82;
	configuration transformer_configuration:51;
}

object transformer:350  {
	name R1-12-47-1_xfmr_83;
	phases "AS";
	from R1-12-47-1_node_62;
	to R1-12-47-1_tm_83;
	configuration transformer_configuration:57;
}

object transformer:353  {
	name R1-12-47-1_xfmr_84;
	phases "AS";
	from R1-12-47-1_node_509;
	to R1-12-47-1_tm_84;
	configuration transformer_configuration:61;
}

object transformer:356  {
	name R1-12-47-1_xfmr_85;
	phases "AS";
	from R1-12-47-1_node_428;
	to R1-12-47-1_tm_85;
	configuration transformer_configuration:61;
}

object transformer:359  {
	name R1-12-47-1_xfmr_86;
	phases "AS";
	from R1-12-47-1_node_392;
	to R1-12-47-1_tm_86;
	configuration transformer_configuration:57;
}

object transformer:362  {
	name R1-12-47-1_xfmr_87;
	phases "AS";
	from R1-12-47-1_node_194;
	to R1-12-47-1_tm_87;
	configuration transformer_configuration:57;
}

object transformer:365  {
	name R1-12-47-1_xfmr_88;
	phases "AS";
	from R1-12-47-1_node_27;
	to R1-12-47-1_tm_88;
	configuration transformer_configuration:55;
}

object transformer:368  {
	name R1-12-47-1_xfmr_89;
	phases "AS";
	from R1-12-47-1_node_243;
	to R1-12-47-1_tm_89;
	configuration transformer_configuration:57;
}

object transformer:371  {
	name R1-12-47-1_xfmr_90;
	phases "AS";
	from R1-12-47-1_node_149;
	to R1-12-47-1_tm_90;
	configuration transformer_configuration:55;
}

object transformer:374  {
	name R1-12-47-1_xfmr_91;
	phases "AS";
	from R1-12-47-1_node_227;
	to R1-12-47-1_tm_91;
	configuration transformer_configuration:55;
}

object transformer:377  {
	name R1-12-47-1_xfmr_92;
	phases "AS";
	from R1-12-47-1_node_185;
	to R1-12-47-1_tm_92;
	configuration transformer_configuration:57;
}

object transformer:380  {
	name R1-12-47-1_xfmr_93;
	phases "BS";
	from R1-12-47-1_node_435;
	to R1-12-47-1_tm_93;
	configuration transformer_configuration:66;
}

object transformer:383  {
	name R1-12-47-1_xfmr_94;
	phases "BS";
	from R1-12-47-1_node_240;
	to R1-12-47-1_tm_94;
	configuration transformer_configuration:67;
}

object transformer:386  {
	name R1-12-47-1_xfmr_95;
	phases "AS";
	from R1-12-47-1_node_600;
	to R1-12-47-1_tm_95;
	configuration transformer_configuration:58;
}

object transformer:389  {
	name R1-12-47-1_xfmr_96;
	phases "AS";
	from R1-12-47-1_node_454;
	to R1-12-47-1_tm_96;
	configuration transformer_configuration:57;
}

object transformer:392  {
	name R1-12-47-1_xfmr_97;
	phases "AS";
	from R1-12-47-1_node_315;
	to R1-12-47-1_tm_97;
	configuration transformer_configuration:58;
}

object transformer:395  {
	name R1-12-47-1_xfmr_98;
	phases "AS";
	from R1-12-47-1_node_19;
	to R1-12-47-1_tm_98;
	configuration transformer_configuration:52;
}

object transformer:398  {
	name R1-12-47-1_xfmr_99;
	phases "BS";
	from R1-12-47-1_node_19;
	to R1-12-47-1_tm_99;
	configuration transformer_configuration:71;
}

object transformer:401  {
	name R1-12-47-1_xfmr_100;
	phases "CS";
	from R1-12-47-1_node_19;
	to R1-12-47-1_tm_100;
	configuration transformer_configuration:79;
}

object transformer:404  {
	name R1-12-47-1_xfmr_101;
	phases "AS";
	from R1-12-47-1_node_8;
	to R1-12-47-1_tm_101;
	configuration transformer_configuration:56;
}

object transformer:407  {
	name R1-12-47-1_xfmr_102;
	phases "BS";
	from R1-12-47-1_node_16;
	to R1-12-47-1_tm_102;
	configuration transformer_configuration:67;
}

object transformer:410  {
	name R1-12-47-1_xfmr_103;
	phases "AS";
	from R1-12-47-1_node_7;
	to R1-12-47-1_tm_103;
	configuration transformer_configuration:57;
}

object transformer:413  {
	name R1-12-47-1_xfmr_104;
	phases "AS";
	from R1-12-47-1_node_549;
	to R1-12-47-1_tm_104;
	configuration transformer_configuration:55;
}

object transformer:416  {
	name R1-12-47-1_xfmr_105;
	phases "BS";
	from R1-12-47-1_node_290;
	to R1-12-47-1_tm_105;
	configuration transformer_configuration:72;
}

object transformer:419  {
	name R1-12-47-1_xfmr_106;
	phases "BS";
	from R1-12-47-1_node_65;
	to R1-12-47-1_tm_106;
	configuration transformer_configuration:72;
}

object transformer:422  {
	name R1-12-47-1_xfmr_107;
	phases "AS";
	from R1-12-47-1_node_319;
	to R1-12-47-1_tm_107;
	configuration transformer_configuration:55;
}

object transformer:425  {
	name R1-12-47-1_xfmr_108;
	phases "AS";
	from R1-12-47-1_node_299;
	to R1-12-47-1_tm_108;
	configuration transformer_configuration:56;
}

object transformer:428  {
	name R1-12-47-1_xfmr_109;
	phases "AS";
	from R1-12-47-1_node_255;
	to R1-12-47-1_tm_109;
	configuration transformer_configuration:55;
}

object transformer:431  {
	name R1-12-47-1_xfmr_110;
	phases "BS";
	from R1-12-47-1_node_215;
	to R1-12-47-1_tm_110;
	configuration transformer_configuration:66;
}

object transformer:434  {
	name R1-12-47-1_xfmr_111;
	phases "BS";
	from R1-12-47-1_node_404;
	to R1-12-47-1_tm_111;
	configuration transformer_configuration:70;
}

object transformer:437  {
	name R1-12-47-1_xfmr_112;
	phases "BS";
	from R1-12-47-1_node_229;
	to R1-12-47-1_tm_112;
	configuration transformer_configuration:73;
}

object transformer:440  {
	name R1-12-47-1_xfmr_113;
	phases "BS";
	from R1-12-47-1_node_360;
	to R1-12-47-1_tm_113;
	configuration transformer_configuration:74;
}

object transformer:443  {
	name R1-12-47-1_xfmr_114;
	phases "BS";
	from R1-12-47-1_node_139;
	to R1-12-47-1_tm_114;
	configuration transformer_configuration:66;
}

object transformer:446  {
	name R1-12-47-1_xfmr_115;
	phases "BS";
	from R1-12-47-1_node_80;
	to R1-12-47-1_tm_115;
	configuration transformer_configuration:73;
}

object transformer:449  {
	name R1-12-47-1_xfmr_116;
	phases "BS";
	from R1-12-47-1_node_276;
	to R1-12-47-1_tm_116;
	configuration transformer_configuration:75;
}

object transformer:452  {
	name R1-12-47-1_xfmr_117;
	phases "BS";
	from R1-12-47-1_node_471;
	to R1-12-47-1_tm_117;
	configuration transformer_configuration:66;
}

object transformer:455  {
	name R1-12-47-1_xfmr_118;
	phases "AS";
	from R1-12-47-1_node_470;
	to R1-12-47-1_tm_118;
	configuration transformer_configuration:57;
}

object transformer:458  {
	name R1-12-47-1_xfmr_119;
	phases "AS";
	from R1-12-47-1_node_606;
	to R1-12-47-1_tm_119;
	configuration transformer_configuration:59;
}

object transformer:461  {
	name R1-12-47-1_xfmr_120;
	phases "BS";
	from R1-12-47-1_node_496;
	to R1-12-47-1_tm_120;
	configuration transformer_configuration:67;
}

object transformer:464  {
	name R1-12-47-1_xfmr_121;
	phases "BS";
	from R1-12-47-1_node_548;
	to R1-12-47-1_tm_121;
	configuration transformer_configuration:67;
}

object transformer:467  {
	name R1-12-47-1_xfmr_122;
	phases "BS";
	from R1-12-47-1_node_399;
	to R1-12-47-1_tm_122;
	configuration transformer_configuration:67;
}

object transformer:470  {
	name R1-12-47-1_xfmr_123;
	phases "BS";
	from R1-12-47-1_node_122;
	to R1-12-47-1_tm_123;
	configuration transformer_configuration:67;
}

object transformer:473  {
	name R1-12-47-1_xfmr_124;
	phases "AS";
	from R1-12-47-1_node_566;
	to R1-12-47-1_tm_124;
	configuration transformer_configuration:56;
}

object transformer:476  {
	name R1-12-47-1_xfmr_125;
	phases "BS";
	from R1-12-47-1_node_554;
	to R1-12-47-1_tm_125;
	configuration transformer_configuration:67;
}

object transformer:479  {
	name R1-12-47-1_xfmr_126;
	phases "AS";
	from R1-12-47-1_node_244;
	to R1-12-47-1_tm_126;
	configuration transformer_configuration:57;
}

object transformer:482  {
	name R1-12-47-1_xfmr_127;
	phases "BS";
	from R1-12-47-1_node_157;
	to R1-12-47-1_tm_127;
	configuration transformer_configuration:72;
}

object transformer:485  {
	name R1-12-47-1_xfmr_128;
	phases "BS";
	from R1-12-47-1_node_33;
	to R1-12-47-1_tm_128;
	configuration transformer_configuration:70;
}

object transformer:488  {
	name R1-12-47-1_xfmr_129;
	phases "AS";
	from R1-12-47-1_node_451;
	to R1-12-47-1_tm_129;
	configuration transformer_configuration:51;
}

object transformer:491  {
	name R1-12-47-1_xfmr_130;
	phases "BS";
	from R1-12-47-1_node_506;
	to R1-12-47-1_tm_130;
	configuration transformer_configuration:68;
}

object transformer:494  {
	name R1-12-47-1_xfmr_131;
	phases "BS";
	from R1-12-47-1_node_125;
	to R1-12-47-1_tm_131;
	configuration transformer_configuration:76;
}

object transformer:497  {
	name R1-12-47-1_xfmr_132;
	phases "BS";
	from R1-12-47-1_node_305;
	to R1-12-47-1_tm_132;
	configuration transformer_configuration:70;
}

object transformer:500  {
	name R1-12-47-1_xfmr_133;
	phases "BS";
	from R1-12-47-1_node_308;
	to R1-12-47-1_tm_133;
	configuration transformer_configuration:69;
}

object transformer:503  {
	name R1-12-47-1_xfmr_134;
	phases "AS";
	from R1-12-47-1_node_310;
	to R1-12-47-1_tm_134;
	configuration transformer_configuration:51;
}

object transformer:506  {
	name R1-12-47-1_xfmr_135;
	phases "BS";
	from R1-12-47-1_node_183;
	to R1-12-47-1_tm_135;
	configuration transformer_configuration:66;
}

object transformer:509  {
	name R1-12-47-1_xfmr_136;
	phases "AS";
	from R1-12-47-1_node_213;
	to R1-12-47-1_tm_136;
	configuration transformer_configuration:57;
}

object transformer:512  {
	name R1-12-47-1_xfmr_137;
	phases "AS";
	from R1-12-47-1_node_406;
	to R1-12-47-1_tm_137;
	configuration transformer_configuration:60;
}

object transformer:515  {
	name R1-12-47-1_xfmr_138;
	phases "AS";
	from R1-12-47-1_node_160;
	to R1-12-47-1_tm_138;
	configuration transformer_configuration:63;
}

object transformer:518  {
	name R1-12-47-1_xfmr_139;
	phases "BS";
	from R1-12-47-1_node_160;
	to R1-12-47-1_tm_139;
	configuration transformer_configuration:72;
}

object transformer:521  {
	name R1-12-47-1_xfmr_140;
	phases "CS";
	from R1-12-47-1_node_160;
	to R1-12-47-1_tm_140;
	configuration transformer_configuration:90;
}

object transformer:524  {
	name R1-12-47-1_xfmr_141;
	phases "AS";
	from R1-12-47-1_node_535;
	to R1-12-47-1_tm_141;
	configuration transformer_configuration:51;
}

object transformer:527  {
	name R1-12-47-1_xfmr_142;
	phases "BS";
	from R1-12-47-1_node_495;
	to R1-12-47-1_tm_142;
	configuration transformer_configuration:67;
}

object transformer:530  {
	name R1-12-47-1_xfmr_143;
	phases "AS";
	from R1-12-47-1_node_468;
	to R1-12-47-1_tm_143;
	configuration transformer_configuration:55;
}

object transformer:533  {
	name R1-12-47-1_xfmr_144;
	phases "AS";
	from R1-12-47-1_node_320;
	to R1-12-47-1_tm_144;
	configuration transformer_configuration:55;
}

object transformer:536  {
	name R1-12-47-1_xfmr_145;
	phases "AS";
	from R1-12-47-1_node_181;
	to R1-12-47-1_tm_145;
	configuration transformer_configuration:56;
}

object transformer:539  {
	name R1-12-47-1_xfmr_146;
	phases "AS";
	from R1-12-47-1_node_161;
	to R1-12-47-1_tm_146;
	configuration transformer_configuration:56;
}

object transformer:542  {
	name R1-12-47-1_xfmr_147;
	phases "AS";
	from R1-12-47-1_node_17;
	to R1-12-47-1_tm_147;
	configuration transformer_configuration:62;
}

object transformer:545  {
	name R1-12-47-1_xfmr_148;
	phases "AS";
	from R1-12-47-1_node_452;
	to R1-12-47-1_tm_148;
	configuration transformer_configuration:56;
}

object transformer:548  {
	name R1-12-47-1_xfmr_149;
	phases "AS";
	from R1-12-47-1_node_331;
	to R1-12-47-1_tm_149;
	configuration transformer_configuration:55;
}

object transformer:551  {
	name R1-12-47-1_xfmr_150;
	phases "BS";
	from R1-12-47-1_node_287;
	to R1-12-47-1_tm_150;
	configuration transformer_configuration:73;
}

object transformer:554  {
	name R1-12-47-1_xfmr_151;
	phases "AS";
	from R1-12-47-1_node_421;
	to R1-12-47-1_tm_151;
	configuration transformer_configuration:55;
}

object transformer:557  {
	name R1-12-47-1_xfmr_152;
	phases "AS";
	from R1-12-47-1_node_254;
	to R1-12-47-1_tm_152;
	configuration transformer_configuration:57;
}

object transformer:560  {
	name R1-12-47-1_xfmr_153;
	phases "BS";
	from R1-12-47-1_node_263;
	to R1-12-47-1_tm_153;
	configuration transformer_configuration:74;
}

object transformer:563  {
	name R1-12-47-1_xfmr_154;
	phases "BS";
	from R1-12-47-1_node_74;
	to R1-12-47-1_tm_154;
	configuration transformer_configuration:67;
}

object transformer:566  {
	name R1-12-47-1_xfmr_155;
	phases "BS";
	from R1-12-47-1_node_565;
	to R1-12-47-1_tm_155;
	configuration transformer_configuration:66;
}

object transformer:569  {
	name R1-12-47-1_xfmr_156;
	phases "AS";
	from R1-12-47-1_node_214;
	to R1-12-47-1_tm_156;
	configuration transformer_configuration:61;
}

object transformer:572  {
	name R1-12-47-1_xfmr_157;
	phases "BS";
	from R1-12-47-1_node_214;
	to R1-12-47-1_tm_157;
	configuration transformer_configuration:77;
}

object transformer:575  {
	name R1-12-47-1_xfmr_158;
	phases "CS";
	from R1-12-47-1_node_214;
	to R1-12-47-1_tm_158;
	configuration transformer_configuration:88;
}

object transformer:578  {
	name R1-12-47-1_xfmr_159;
	phases "BS";
	from R1-12-47-1_node_503;
	to R1-12-47-1_tm_159;
	configuration transformer_configuration:66;
}

object transformer:581  {
	name R1-12-47-1_xfmr_160;
	phases "BS";
	from R1-12-47-1_node_420;
	to R1-12-47-1_tm_160;
	configuration transformer_configuration:67;
}

object transformer:584  {
	name R1-12-47-1_xfmr_161;
	phases "BS";
	from R1-12-47-1_node_588;
	to R1-12-47-1_tm_161;
	configuration transformer_configuration:66;
}

object transformer:587  {
	name R1-12-47-1_xfmr_162;
	phases "BS";
	from R1-12-47-1_node_480;
	to R1-12-47-1_tm_162;
	configuration transformer_configuration:67;
}

object transformer:590  {
	name R1-12-47-1_xfmr_163;
	phases "BS";
	from R1-12-47-1_node_577;
	to R1-12-47-1_tm_163;
	configuration transformer_configuration:66;
}

object transformer:593  {
	name R1-12-47-1_xfmr_164;
	phases "BS";
	from R1-12-47-1_node_393;
	to R1-12-47-1_tm_164;
	configuration transformer_configuration:66;
}

object transformer:596  {
	name R1-12-47-1_xfmr_165;
	phases "BS";
	from R1-12-47-1_node_418;
	to R1-12-47-1_tm_165;
	configuration transformer_configuration:66;
}

object transformer:599  {
	name R1-12-47-1_xfmr_166;
	phases "BS";
	from R1-12-47-1_node_602;
	to R1-12-47-1_tm_166;
	configuration transformer_configuration:66;
}

object transformer:602  {
	name R1-12-47-1_xfmr_167;
	phases "BS";
	from R1-12-47-1_node_589;
	to R1-12-47-1_tm_167;
	configuration transformer_configuration:76;
}

object transformer:605  {
	name R1-12-47-1_xfmr_168;
	phases "BS";
	from R1-12-47-1_node_366;
	to R1-12-47-1_tm_168;
	configuration transformer_configuration:75;
}

object transformer:608  {
	name R1-12-47-1_xfmr_169;
	phases "BS";
	from R1-12-47-1_node_146;
	to R1-12-47-1_tm_169;
	configuration transformer_configuration:70;
}

object transformer:611  {
	name R1-12-47-1_xfmr_170;
	phases "BS";
	from R1-12-47-1_node_595;
	to R1-12-47-1_tm_170;
	configuration transformer_configuration:68;
}

object transformer:614  {
	name R1-12-47-1_xfmr_171;
	phases "BS";
	from R1-12-47-1_node_532;
	to R1-12-47-1_tm_171;
	configuration transformer_configuration:70;
}

object transformer:617  {
	name R1-12-47-1_xfmr_172;
	phases "BS";
	from R1-12-47-1_node_597;
	to R1-12-47-1_tm_172;
	configuration transformer_configuration:75;
}

object transformer:620  {
	name R1-12-47-1_xfmr_173;
	phases "BS";
	from R1-12-47-1_node_292;
	to R1-12-47-1_tm_173;
	configuration transformer_configuration:65;
}

object transformer:623  {
	name R1-12-47-1_xfmr_174;
	phases "BS";
	from R1-12-47-1_node_382;
	to R1-12-47-1_tm_174;
	configuration transformer_configuration:77;
}

object transformer:626  {
	name R1-12-47-1_xfmr_175;
	phases "BS";
	from R1-12-47-1_node_278;
	to R1-12-47-1_tm_175;
	configuration transformer_configuration:70;
}

object transformer:629  {
	name R1-12-47-1_xfmr_176;
	phases "BS";
	from R1-12-47-1_node_142;
	to R1-12-47-1_tm_176;
	configuration transformer_configuration:73;
}

object transformer:632  {
	name R1-12-47-1_xfmr_177;
	phases "AS";
	from R1-12-47-1_node_348;
	to R1-12-47-1_tm_177;
	configuration transformer_configuration:57;
}

object transformer:635  {
	name R1-12-47-1_xfmr_178;
	phases "AS";
	from R1-12-47-1_node_133;
	to R1-12-47-1_tm_178;
	configuration transformer_configuration:51;
}

object transformer:638  {
	name R1-12-47-1_xfmr_179;
	phases "BS";
	from R1-12-47-1_node_26;
	to R1-12-47-1_tm_179;
	configuration transformer_configuration:67;
}

object transformer:641  {
	name R1-12-47-1_xfmr_180;
	phases "AS";
	from R1-12-47-1_node_66;
	to R1-12-47-1_tm_180;
	configuration transformer_configuration:55;
}

object transformer:644  {
	name R1-12-47-1_xfmr_181;
	phases "ABCN";
	from R1-12-47-1_node_440;
	to R1-12-47-1_meter_1;
	configuration transformer_configuration:97;
}

object transformer:646  {
	name R1-12-47-1_xfmr_182;
	phases "BS";
	from R1-12-47-1_node_156;
	to R1-12-47-1_tm_181;
	configuration transformer_configuration:77;
}

object transformer:649  {
	name R1-12-47-1_xfmr_183;
	phases "AS";
	from R1-12-47-1_node_528;
	to R1-12-47-1_tm_182;
	configuration transformer_configuration:53;
}

object transformer:652  {
	name R1-12-47-1_xfmr_184;
	phases "AS";
	from R1-12-47-1_node_307;
	to R1-12-47-1_tm_183;
	configuration transformer_configuration:53;
}

object transformer:655  {
	name R1-12-47-1_xfmr_185;
	phases "BS";
	from R1-12-47-1_node_53;
	to R1-12-47-1_tm_184;
	configuration transformer_configuration:66;
}

object transformer:658  {
	name R1-12-47-1_xfmr_186;
	phases "AS";
	from R1-12-47-1_node_295;
	to R1-12-47-1_tm_185;
	configuration transformer_configuration:55;
}

object transformer:661  {
	name R1-12-47-1_xfmr_187;
	phases "BS";
	from R1-12-47-1_node_179;
	to R1-12-47-1_tm_186;
	configuration transformer_configuration:66;
}

object transformer:664  {
	name R1-12-47-1_xfmr_188;
	phases "BS";
	from R1-12-47-1_node_349;
	to R1-12-47-1_tm_187;
	configuration transformer_configuration:67;
}

object transformer:667  {
	name R1-12-47-1_xfmr_189;
	phases "AS";
	from R1-12-47-1_node_579;
	to R1-12-47-1_tm_188;
	configuration transformer_configuration:51;
}

object transformer:670  {
	name R1-12-47-1_xfmr_190;
	phases "AS";
	from R1-12-47-1_node_272;
	to R1-12-47-1_tm_189;
	configuration transformer_configuration:53;
}

object transformer:673  {
	name R1-12-47-1_xfmr_191;
	phases "AS";
	from R1-12-47-1_node_270;
	to R1-12-47-1_tm_190;
	configuration transformer_configuration:51;
}

object transformer:676  {
	name R1-12-47-1_xfmr_192;
	phases "AS";
	from R1-12-47-1_node_141;
	to R1-12-47-1_tm_191;
	configuration transformer_configuration:57;
}

object transformer:679  {
	name R1-12-47-1_xfmr_193;
	phases "BS";
	from R1-12-47-1_node_414;
	to R1-12-47-1_tm_192;
	configuration transformer_configuration:67;
}

object transformer:682  {
	name R1-12-47-1_xfmr_194;
	phases "BS";
	from R1-12-47-1_node_439;
	to R1-12-47-1_tm_193;
	configuration transformer_configuration:73;
}

object transformer:685  {
	name R1-12-47-1_xfmr_195;
	phases "BS";
	from R1-12-47-1_node_553;
	to R1-12-47-1_tm_194;
	configuration transformer_configuration:70;
}

object transformer:688  {
	name R1-12-47-1_xfmr_196;
	phases "BS";
	from R1-12-47-1_node_94;
	to R1-12-47-1_tm_195;
	configuration transformer_configuration:66;
}

object transformer:691  {
	name R1-12-47-1_xfmr_197;
	phases "BS";
	from R1-12-47-1_node_377;
	to R1-12-47-1_tm_196;
	configuration transformer_configuration:71;
}

object transformer:694  {
	name R1-12-47-1_xfmr_198;
	phases "AS";
	from R1-12-47-1_node_576;
	to R1-12-47-1_tm_197;
	configuration transformer_configuration:61;
}

object transformer:697  {
	name R1-12-47-1_xfmr_199;
	phases "BS";
	from R1-12-47-1_node_264;
	to R1-12-47-1_tm_198;
	configuration transformer_configuration:69;
}

object transformer:700  {
	name R1-12-47-1_xfmr_200;
	phases "BS";
	from R1-12-47-1_node_353;
	to R1-12-47-1_tm_199;
	configuration transformer_configuration:73;
}

object transformer:703  {
	name R1-12-47-1_xfmr_201;
	phases "AS";
	from R1-12-47-1_node_413;
	to R1-12-47-1_tm_200;
	configuration transformer_configuration:51;
}

object transformer:706  {
	name R1-12-47-1_xfmr_202;
	phases "BS";
	from R1-12-47-1_node_590;
	to R1-12-47-1_tm_201;
	configuration transformer_configuration:76;
}

object transformer:709  {
	name R1-12-47-1_xfmr_203;
	phases "AS";
	from R1-12-47-1_node_54;
	to R1-12-47-1_tm_202;
	configuration transformer_configuration:53;
}

object transformer:712  {
	name R1-12-47-1_xfmr_204;
	phases "BS";
	from R1-12-47-1_node_306;
	to R1-12-47-1_tm_203;
	configuration transformer_configuration:70;
}

object transformer:715  {
	name R1-12-47-1_xfmr_205;
	phases "AS";
	from R1-12-47-1_node_212;
	to R1-12-47-1_tm_204;
	configuration transformer_configuration:64;
}

object transformer:718  {
	name R1-12-47-1_xfmr_206;
	phases "AS";
	from R1-12-47-1_node_611;
	to R1-12-47-1_tm_205;
	configuration transformer_configuration:57;
}

object transformer:721  {
	name R1-12-47-1_xfmr_207;
	phases "AS";
	from R1-12-47-1_node_607;
	to R1-12-47-1_tm_206;
	configuration transformer_configuration:62;
}

object transformer:724  {
	name R1-12-47-1_xfmr_208;
	phases "AS";
	from R1-12-47-1_node_203;
	to R1-12-47-1_tm_207;
	configuration transformer_configuration:57;
}

object transformer:727  {
	name R1-12-47-1_xfmr_209;
	phases "AS";
	from R1-12-47-1_node_174;
	to R1-12-47-1_tm_208;
	configuration transformer_configuration:57;
}

object transformer:730  {
	name R1-12-47-1_xfmr_210;
	phases "BS";
	from R1-12-47-1_node_328;
	to R1-12-47-1_tm_209;
	configuration transformer_configuration:73;
}

object transformer:733  {
	name R1-12-47-1_xfmr_211;
	phases "AS";
	from R1-12-47-1_node_323;
	to R1-12-47-1_tm_210;
	configuration transformer_configuration:55;
}

object transformer:736  {
	name R1-12-47-1_xfmr_212;
	phases "AS";
	from R1-12-47-1_node_247;
	to R1-12-47-1_tm_211;
	configuration transformer_configuration:57;
}

object transformer:739  {
	name R1-12-47-1_xfmr_213;
	phases "BS";
	from R1-12-47-1_node_237;
	to R1-12-47-1_tm_212;
	configuration transformer_configuration:71;
}

object transformer:742  {
	name R1-12-47-1_xfmr_214;
	phases "BS";
	from R1-12-47-1_node_224;
	to R1-12-47-1_tm_213;
	configuration transformer_configuration:70;
}

object transformer:745  {
	name R1-12-47-1_xfmr_215;
	phases "BS";
	from R1-12-47-1_node_376;
	to R1-12-47-1_tm_214;
	configuration transformer_configuration:69;
}

object transformer:748  {
	name R1-12-47-1_xfmr_216;
	phases "BS";
	from R1-12-47-1_node_257;
	to R1-12-47-1_tm_215;
	configuration transformer_configuration:66;
}

object transformer:751  {
	name R1-12-47-1_xfmr_217;
	phases "BS";
	from R1-12-47-1_node_97;
	to R1-12-47-1_tm_216;
	configuration transformer_configuration:66;
}

object transformer:754  {
	name R1-12-47-1_xfmr_218;
	phases "BS";
	from R1-12-47-1_node_148;
	to R1-12-47-1_tm_217;
	configuration transformer_configuration:66;
}

object transformer:757  {
	name R1-12-47-1_xfmr_219;
	phases "BS";
	from R1-12-47-1_node_367;
	to R1-12-47-1_tm_218;
	configuration transformer_configuration:66;
}

object transformer:760  {
	name R1-12-47-1_xfmr_220;
	phases "BS";
	from R1-12-47-1_node_223;
	to R1-12-47-1_tm_219;
	configuration transformer_configuration:73;
}

object transformer:763  {
	name R1-12-47-1_xfmr_221;
	phases "AS";
	from R1-12-47-1_node_562;
	to R1-12-47-1_tm_220;
	configuration transformer_configuration:56;
}

object transformer:766  {
	name R1-12-47-1_xfmr_222;
	phases "BS";
	from R1-12-47-1_node_417;
	to R1-12-47-1_tm_221;
	configuration transformer_configuration:67;
}

object transformer:769  {
	name R1-12-47-1_xfmr_223;
	phases "BS";
	from R1-12-47-1_node_438;
	to R1-12-47-1_tm_222;
	configuration transformer_configuration:67;
}

object transformer:772  {
	name R1-12-47-1_xfmr_224;
	phases "AS";
	from R1-12-47-1_node_571;
	to R1-12-47-1_tm_223;
	configuration transformer_configuration:61;
}

object transformer:775  {
	name R1-12-47-1_xfmr_225;
	phases "AS";
	from R1-12-47-1_node_612;
	to R1-12-47-1_tm_224;
	configuration transformer_configuration:51;
}

object transformer:778  {
	name R1-12-47-1_xfmr_226;
	phases "BS";
	from R1-12-47-1_node_436;
	to R1-12-47-1_tm_225;
	configuration transformer_configuration:77;
}

object transformer:781  {
	name R1-12-47-1_xfmr_227;
	phases "AS";
	from R1-12-47-1_node_95;
	to R1-12-47-1_tm_226;
	configuration transformer_configuration:63;
}

object transformer:784  {
	name R1-12-47-1_xfmr_228;
	phases "AS";
	from R1-12-47-1_node_527;
	to R1-12-47-1_tm_227;
	configuration transformer_configuration:55;
}

object transformer:787  {
	name R1-12-47-1_xfmr_229;
	phases "AS";
	from R1-12-47-1_node_311;
	to R1-12-47-1_tm_228;
	configuration transformer_configuration:59;
}

object transformer:790  {
	name R1-12-47-1_xfmr_230;
	phases "BS";
	from R1-12-47-1_node_580;
	to R1-12-47-1_tm_229;
	configuration transformer_configuration:73;
}

object transformer:793  {
	name R1-12-47-1_xfmr_231;
	phases "AS";
	from R1-12-47-1_node_569;
	to R1-12-47-1_tm_230;
	configuration transformer_configuration:51;
}

object transformer:796  {
	name R1-12-47-1_xfmr_232;
	phases "BS";
	from R1-12-47-1_node_582;
	to R1-12-47-1_tm_231;
	configuration transformer_configuration:68;
}

object transformer:799  {
	name R1-12-47-1_xfmr_233;
	phases "BS";
	from R1-12-47-1_node_241;
	to R1-12-47-1_tm_232;
	configuration transformer_configuration:66;
}

object transformer:802  {
	name R1-12-47-1_xfmr_234;
	phases "BS";
	from R1-12-47-1_node_354;
	to R1-12-47-1_tm_233;
	configuration transformer_configuration:66;
}

object transformer:805  {
	name R1-12-47-1_xfmr_235;
	phases "BS";
	from R1-12-47-1_node_42;
	to R1-12-47-1_tm_234;
	configuration transformer_configuration:66;
}

object transformer:808  {
	name R1-12-47-1_xfmr_236;
	phases "BS";
	from R1-12-47-1_node_340;
	to R1-12-47-1_tm_235;
	configuration transformer_configuration:66;
}

object transformer:811  {
	name R1-12-47-1_xfmr_237;
	phases "BS";
	from R1-12-47-1_node_128;
	to R1-12-47-1_tm_236;
	configuration transformer_configuration:77;
}

object transformer:814  {
	name R1-12-47-1_xfmr_238;
	phases "BS";
	from R1-12-47-1_node_488;
	to R1-12-47-1_tm_237;
	configuration transformer_configuration:75;
}

object transformer:817  {
	name R1-12-47-1_xfmr_239;
	phases "BS";
	from R1-12-47-1_node_358;
	to R1-12-47-1_tm_238;
	configuration transformer_configuration:75;
}

object transformer:820  {
	name R1-12-47-1_xfmr_240;
	phases "BS";
	from R1-12-47-1_node_279;
	to R1-12-47-1_tm_239;
	configuration transformer_configuration:66;
}

object transformer:823  {
	name R1-12-47-1_xfmr_241;
	phases "AS";
	from R1-12-47-1_node_463;
	to R1-12-47-1_tm_240;
	configuration transformer_configuration:55;
}

object transformer:826  {
	name R1-12-47-1_xfmr_242;
	phases "BS";
	from R1-12-47-1_node_531;
	to R1-12-47-1_tm_241;
	configuration transformer_configuration:66;
}

object transformer:829  {
	name R1-12-47-1_xfmr_243;
	phases "AS";
	from R1-12-47-1_node_147;
	to R1-12-47-1_tm_242;
	configuration transformer_configuration:57;
}

object transformer:832  {
	name R1-12-47-1_xfmr_244;
	phases "AS";
	from R1-12-47-1_node_41;
	to R1-12-47-1_tm_243;
	configuration transformer_configuration:57;
}

object transformer:835  {
	name R1-12-47-1_xfmr_245;
	phases "BS";
	from R1-12-47-1_node_193;
	to R1-12-47-1_tm_244;
	configuration transformer_configuration:67;
}

object transformer:838  {
	name R1-12-47-1_xfmr_246;
	phases "AS";
	from R1-12-47-1_node_300;
	to R1-12-47-1_tm_245;
	configuration transformer_configuration:55;
}

object transformer:841  {
	name R1-12-47-1_xfmr_247;
	phases "BS";
	from R1-12-47-1_node_533;
	to R1-12-47-1_tm_246;
	configuration transformer_configuration:68;
}

object transformer:844  {
	name R1-12-47-1_xfmr_248;
	phases "AS";
	from R1-12-47-1_node_166;
	to R1-12-47-1_tm_247;
	configuration transformer_configuration:53;
}

object transformer:847  {
	name R1-12-47-1_xfmr_249;
	phases "AS";
	from R1-12-47-1_node_364;
	to R1-12-47-1_tm_248;
	configuration transformer_configuration:55;
}

object transformer:850  {
	name R1-12-47-1_xfmr_250;
	phases "BS";
	from R1-12-47-1_node_55;
	to R1-12-47-1_tm_249;
	configuration transformer_configuration:69;
}

object transformer:853  {
	name R1-12-47-1_xfmr_251;
	phases "BS";
	from R1-12-47-1_node_277;
	to R1-12-47-1_tm_250;
	configuration transformer_configuration:66;
}

object transformer:856  {
	name R1-12-47-1_xfmr_252;
	phases "BS";
	from R1-12-47-1_node_47;
	to R1-12-47-1_tm_251;
	configuration transformer_configuration:67;
}

object transformer:859  {
	name R1-12-47-1_xfmr_253;
	phases "AS";
	from R1-12-47-1_node_378;
	to R1-12-47-1_tm_252;
	configuration transformer_configuration:58;
}

object transformer:862  {
	name R1-12-47-1_xfmr_254;
	phases "AS";
	from R1-12-47-1_node_524;
	to R1-12-47-1_tm_253;
	configuration transformer_configuration:57;
}

object transformer:865  {
	name R1-12-47-1_xfmr_255;
	phases "BS";
	from R1-12-47-1_node_64;
	to R1-12-47-1_tm_254;
	configuration transformer_configuration:68;
}

object transformer:868  {
	name R1-12-47-1_xfmr_256;
	phases "AS";
	from R1-12-47-1_node_32;
	to R1-12-47-1_tm_255;
	configuration transformer_configuration:64;
}

object transformer:871  {
	name R1-12-47-1_xfmr_257;
	phases "AS";
	from R1-12-47-1_node_107;
	to R1-12-47-1_tm_256;
	configuration transformer_configuration:60;
}

object transformer:874  {
	name R1-12-47-1_xfmr_258;
	phases "BS";
	from R1-12-47-1_node_107;
	to R1-12-47-1_tm_257;
	configuration transformer_configuration:65;
}

object transformer:877  {
	name R1-12-47-1_xfmr_259;
	phases "CS";
	from R1-12-47-1_node_107;
	to R1-12-47-1_tm_258;
	configuration transformer_configuration:87;
}

object transformer:880  {
	name R1-12-47-1_xfmr_260;
	phases "AS";
	from R1-12-47-1_node_594;
	to R1-12-47-1_tm_259;
	configuration transformer_configuration:57;
}

object transformer:883  {
	name R1-12-47-1_xfmr_261;
	phases "AS";
	from R1-12-47-1_node_491;
	to R1-12-47-1_tm_260;
	configuration transformer_configuration:55;
}

object transformer:886  {
	name R1-12-47-1_xfmr_262;
	phases "AS";
	from R1-12-47-1_node_165;
	to R1-12-47-1_tm_261;
	configuration transformer_configuration:57;
}

object transformer:889  {
	name R1-12-47-1_xfmr_263;
	phases "AS";
	from R1-12-47-1_node_352;
	to R1-12-47-1_tm_262;
	configuration transformer_configuration:59;
}

object transformer:892  {
	name R1-12-47-1_xfmr_264;
	phases "AS";
	from R1-12-47-1_node_572;
	to R1-12-47-1_tm_263;
	configuration transformer_configuration:57;
}

object transformer:895  {
	name R1-12-47-1_xfmr_265;
	phases "AS";
	from R1-12-47-1_node_599;
	to R1-12-47-1_tm_264;
	configuration transformer_configuration:57;
}

object transformer:898  {
	name R1-12-47-1_xfmr_266;
	phases "AS";
	from R1-12-47-1_node_317;
	to R1-12-47-1_tm_265;
	configuration transformer_configuration:59;
}

object transformer:901  {
	name R1-12-47-1_xfmr_267;
	phases "AS";
	from R1-12-47-1_node_259;
	to R1-12-47-1_tm_266;
	configuration transformer_configuration:51;
}

object transformer:904  {
	name R1-12-47-1_xfmr_268;
	phases "AS";
	from R1-12-47-1_node_525;
	to R1-12-47-1_tm_267;
	configuration transformer_configuration:55;
}

object transformer:907  {
	name R1-12-47-1_xfmr_269;
	phases "BS";
	from R1-12-47-1_node_461;
	to R1-12-47-1_tm_268;
	configuration transformer_configuration:67;
}

object transformer:910  {
	name R1-12-47-1_xfmr_270;
	phases "BS";
	from R1-12-47-1_node_398;
	to R1-12-47-1_tm_269;
	configuration transformer_configuration:76;
}

object transformer:913  {
	name R1-12-47-1_xfmr_271;
	phases "BS";
	from R1-12-47-1_node_120;
	to R1-12-47-1_tm_270;
	configuration transformer_configuration:75;
}

object transformer:916  {
	name R1-12-47-1_xfmr_272;
	phases "AS";
	from R1-12-47-1_node_465;
	to R1-12-47-1_tm_271;
	configuration transformer_configuration:52;
}

object transformer:919  {
	name R1-12-47-1_xfmr_273;
	phases "BS";
	from R1-12-47-1_node_325;
	to R1-12-47-1_tm_272;
	configuration transformer_configuration:66;
}

object transformer:922  {
	name R1-12-47-1_xfmr_274;
	phases "BS";
	from R1-12-47-1_node_56;
	to R1-12-47-1_tm_273;
	configuration transformer_configuration:75;
}

object transformer:925  {
	name R1-12-47-1_xfmr_275;
	phases "BS";
	from R1-12-47-1_node_127;
	to R1-12-47-1_tm_274;
	configuration transformer_configuration:67;
}

object transformer:928  {
	name R1-12-47-1_xfmr_276;
	phases "BS";
	from R1-12-47-1_node_178;
	to R1-12-47-1_tm_275;
	configuration transformer_configuration:75;
}

object transformer:931  {
	name R1-12-47-1_xfmr_277;
	phases "BS";
	from R1-12-47-1_node_483;
	to R1-12-47-1_tm_276;
	configuration transformer_configuration:70;
}

object transformer:934  {
	name R1-12-47-1_xfmr_278;
	phases "BS";
	from R1-12-47-1_node_38;
	to R1-12-47-1_tm_277;
	configuration transformer_configuration:67;
}

object transformer:937  {
	name R1-12-47-1_xfmr_279;
	phases "BS";
	from R1-12-47-1_node_245;
	to R1-12-47-1_tm_278;
	configuration transformer_configuration:66;
}

object transformer:940  {
	name R1-12-47-1_xfmr_280;
	phases "AS";
	from R1-12-47-1_node_427;
	to R1-12-47-1_tm_279;
	configuration transformer_configuration:55;
}

object transformer:943  {
	name R1-12-47-1_xfmr_281;
	phases "AS";
	from R1-12-47-1_node_425;
	to R1-12-47-1_tm_280;
	configuration transformer_configuration:55;
}

object transformer:946  {
	name R1-12-47-1_xfmr_282;
	phases "AS";
	from R1-12-47-1_node_333;
	to R1-12-47-1_tm_281;
	configuration transformer_configuration:63;
}

object transformer:949  {
	name R1-12-47-1_xfmr_283;
	phases "BS";
	from R1-12-47-1_node_85;
	to R1-12-47-1_tm_282;
	configuration transformer_configuration:66;
}

object transformer:952  {
	name R1-12-47-1_xfmr_284;
	phases "BS";
	from R1-12-47-1_node_282;
	to R1-12-47-1_tm_283;
	configuration transformer_configuration:70;
}

object transformer:955  {
	name R1-12-47-1_xfmr_285;
	phases "BS";
	from R1-12-47-1_node_172;
	to R1-12-47-1_tm_284;
	configuration transformer_configuration:66;
}

object transformer:958  {
	name R1-12-47-1_xfmr_286;
	phases "AS";
	from R1-12-47-1_node_79;
	to R1-12-47-1_tm_285;
	configuration transformer_configuration:56;
}

object transformer:961  {
	name R1-12-47-1_xfmr_287;
	phases "BS";
	from R1-12-47-1_node_313;
	to R1-12-47-1_tm_286;
	configuration transformer_configuration:66;
}

object transformer:964  {
	name R1-12-47-1_xfmr_288;
	phases "AS";
	from R1-12-47-1_node_208;
	to R1-12-47-1_tm_287;
	configuration transformer_configuration:51;
}

object transformer:967  {
	name R1-12-47-1_xfmr_289;
	phases "AS";
	from R1-12-47-1_node_117;
	to R1-12-47-1_tm_288;
	configuration transformer_configuration:56;
}

object transformer:970  {
	name R1-12-47-1_xfmr_290;
	phases "AS";
	from R1-12-47-1_node_415;
	to R1-12-47-1_tm_289;
	configuration transformer_configuration:55;
}

object transformer:973  {
	name R1-12-47-1_xfmr_291;
	phases "BS";
	from R1-12-47-1_node_416;
	to R1-12-47-1_tm_290;
	configuration transformer_configuration:67;
}

object transformer:976  {
	name R1-12-47-1_xfmr_292;
	phases "BS";
	from R1-12-47-1_node_551;
	to R1-12-47-1_tm_291;
	configuration transformer_configuration:69;
}

object transformer:979  {
	name R1-12-47-1_xfmr_293;
	phases "AS";
	from R1-12-47-1_node_216;
	to R1-12-47-1_tm_292;
	configuration transformer_configuration:61;
}

object transformer:982  {
	name R1-12-47-1_xfmr_294;
	phases "AS";
	from R1-12-47-1_node_235;
	to R1-12-47-1_tm_293;
	configuration transformer_configuration:63;
}

object transformer:985  {
	name R1-12-47-1_xfmr_295;
	phases "AS";
	from R1-12-47-1_node_78;
	to R1-12-47-1_tm_294;
	configuration transformer_configuration:56;
}

object transformer:988  {
	name R1-12-47-1_xfmr_296;
	phases "BS";
	from R1-12-47-1_node_106;
	to R1-12-47-1_tm_295;
	configuration transformer_configuration:69;
}

object transformer:991  {
	name R1-12-47-1_xfmr_297;
	phases "AS";
	from R1-12-47-1_node_186;
	to R1-12-47-1_tm_296;
	configuration transformer_configuration:59;
}

object transformer:994  {
	name R1-12-47-1_xfmr_298;
	phases "BS";
	from R1-12-47-1_node_297;
	to R1-12-47-1_tm_297;
	configuration transformer_configuration:65;
}

object transformer:997  {
	name R1-12-47-1_xfmr_299;
	phases "BS";
	from R1-12-47-1_node_58;
	to R1-12-47-1_tm_298;
	configuration transformer_configuration:69;
}

object transformer:1000  {
	name R1-12-47-1_xfmr_300;
	phases "BS";
	from R1-12-47-1_node_293;
	to R1-12-47-1_tm_299;
	configuration transformer_configuration:67;
}

object transformer:1003  {
	name R1-12-47-1_xfmr_301;
	phases "AS";
	from R1-12-47-1_node_155;
	to R1-12-47-1_tm_300;
	configuration transformer_configuration:61;
}

object transformer:1006  {
	name R1-12-47-1_xfmr_302;
	phases "AS";
	from R1-12-47-1_node_536;
	to R1-12-47-1_tm_301;
	configuration transformer_configuration:56;
}

object transformer:1009  {
	name R1-12-47-1_xfmr_303;
	phases "AS";
	from R1-12-47-1_node_609;
	to R1-12-47-1_tm_302;
	configuration transformer_configuration:57;
}

object transformer:1012  {
	name R1-12-47-1_xfmr_304;
	phases "AS";
	from R1-12-47-1_node_303;
	to R1-12-47-1_tm_303;
	configuration transformer_configuration:56;
}

object transformer:1015  {
	name R1-12-47-1_xfmr_305;
	phases "BS";
	from R1-12-47-1_node_500;
	to R1-12-47-1_tm_304;
	configuration transformer_configuration:67;
}

object transformer:1018  {
	name R1-12-47-1_xfmr_306;
	phases "BS";
	from R1-12-47-1_node_2;
	to R1-12-47-1_tm_305;
	configuration transformer_configuration:73;
}

object transformer:1021  {
	name R1-12-47-1_xfmr_307;
	phases "AS";
	from R1-12-47-1_node_409;
	to R1-12-47-1_tm_306;
	configuration transformer_configuration:57;
}

object transformer:1024  {
	name R1-12-47-1_xfmr_308;
	phases "BS";
	from R1-12-47-1_node_87;
	to R1-12-47-1_tm_307;
	configuration transformer_configuration:68;
}

object transformer:1027  {
	name R1-12-47-1_xfmr_309;
	phases "AS";
	from R1-12-47-1_node_329;
	to R1-12-47-1_tm_308;
	configuration transformer_configuration:59;
}

object transformer:1030  {
	name R1-12-47-1_xfmr_310;
	phases "BS";
	from R1-12-47-1_node_474;
	to R1-12-47-1_tm_309;
	configuration transformer_configuration:67;
}

object transformer:1033  {
	name R1-12-47-1_xfmr_311;
	phases "BS";
	from R1-12-47-1_node_31;
	to R1-12-47-1_tm_310;
	configuration transformer_configuration:67;
}

object transformer:1036  {
	name R1-12-47-1_xfmr_312;
	phases "BS";
	from R1-12-47-1_node_289;
	to R1-12-47-1_tm_311;
	configuration transformer_configuration:69;
}

object transformer:1039  {
	name R1-12-47-1_xfmr_313;
	phases "BS";
	from R1-12-47-1_node_598;
	to R1-12-47-1_tm_312;
	configuration transformer_configuration:77;
}

object transformer:1042  {
	name R1-12-47-1_xfmr_314;
	phases "BS";
	from R1-12-47-1_node_73;
	to R1-12-47-1_tm_313;
	configuration transformer_configuration:67;
}

object transformer:1045  {
	name R1-12-47-1_xfmr_315;
	phases "BS";
	from R1-12-47-1_node_336;
	to R1-12-47-1_tm_314;
	configuration transformer_configuration:65;
}

object transformer:1048  {
	name R1-12-47-1_xfmr_316;
	phases "BS";
	from R1-12-47-1_node_192;
	to R1-12-47-1_tm_315;
	configuration transformer_configuration:66;
}

object transformer:1051  {
	name R1-12-47-1_xfmr_317;
	phases "BS";
	from R1-12-47-1_node_559;
	to R1-12-47-1_tm_316;
	configuration transformer_configuration:77;
}

object transformer:1054  {
	name R1-12-47-1_xfmr_318;
	phases "BS";
	from R1-12-47-1_node_72;
	to R1-12-47-1_tm_317;
	configuration transformer_configuration:69;
}

object transformer:1057  {
	name R1-12-47-1_xfmr_319;
	phases "BS";
	from R1-12-47-1_node_396;
	to R1-12-47-1_tm_318;
	configuration transformer_configuration:73;
}

object transformer:1060  {
	name R1-12-47-1_xfmr_320;
	phases "BS";
	from R1-12-47-1_node_221;
	to R1-12-47-1_tm_319;
	configuration transformer_configuration:67;
}

object transformer:1063  {
	name R1-12-47-1_xfmr_321;
	phases "BS";
	from R1-12-47-1_node_252;
	to R1-12-47-1_tm_320;
	configuration transformer_configuration:66;
}

object transformer:1066  {
	name R1-12-47-1_xfmr_322;
	phases "BS";
	from R1-12-47-1_node_248;
	to R1-12-47-1_tm_321;
	configuration transformer_configuration:66;
}

object transformer:1069  {
	name R1-12-47-1_xfmr_323;
	phases "BS";
	from R1-12-47-1_node_385;
	to R1-12-47-1_tm_322;
	configuration transformer_configuration:67;
}

object transformer:1072  {
	name R1-12-47-1_xfmr_324;
	phases "BS";
	from R1-12-47-1_node_28;
	to R1-12-47-1_tm_323;
	configuration transformer_configuration:66;
}

object transformer:1075  {
	name R1-12-47-1_xfmr_325;
	phases "AS";
	from R1-12-47-1_node_36;
	to R1-12-47-1_tm_324;
	configuration transformer_configuration:62;
}

object transformer:1078  {
	name R1-12-47-1_xfmr_326;
	phases "BS";
	from R1-12-47-1_node_36;
	to R1-12-47-1_tm_325;
	configuration transformer_configuration:74;
}

object transformer:1081  {
	name R1-12-47-1_xfmr_327;
	phases "CS";
	from R1-12-47-1_node_36;
	to R1-12-47-1_tm_326;
	configuration transformer_configuration:89;
}

object transformer:1084  {
	name R1-12-47-1_xfmr_328;
	phases "BS";
	from R1-12-47-1_node_362;
	to R1-12-47-1_tm_327;
	configuration transformer_configuration:74;
}

object transformer:1087  {
	name R1-12-47-1_xfmr_329;
	phases "BS";
	from R1-12-47-1_node_138;
	to R1-12-47-1_tm_328;
	configuration transformer_configuration:67;
}

object transformer:1090  {
	name R1-12-47-1_xfmr_330;
	phases "AS";
	from R1-12-47-1_node_508;
	to R1-12-47-1_tm_329;
	configuration transformer_configuration:51;
}

object transformer:1093  {
	name R1-12-47-1_xfmr_331;
	phases "BS";
	from R1-12-47-1_node_381;
	to R1-12-47-1_tm_330;
	configuration transformer_configuration:67;
}

object transformer:1096  {
	name R1-12-47-1_xfmr_332;
	phases "BS";
	from R1-12-47-1_node_484;
	to R1-12-47-1_tm_331;
	configuration transformer_configuration:73;
}

object transformer:1099  {
	name R1-12-47-1_xfmr_333;
	phases "BS";
	from R1-12-47-1_node_371;
	to R1-12-47-1_tm_332;
	configuration transformer_configuration:69;
}

object transformer:1102  {
	name R1-12-47-1_xfmr_334;
	phases "BS";
	from R1-12-47-1_node_556;
	to R1-12-47-1_tm_333;
	configuration transformer_configuration:66;
}

object transformer:1105  {
	name R1-12-47-1_xfmr_335;
	phases "BS";
	from R1-12-47-1_node_93;
	to R1-12-47-1_tm_334;
	configuration transformer_configuration:66;
}

object transformer:1108  {
	name R1-12-47-1_xfmr_336;
	phases "BS";
	from R1-12-47-1_node_321;
	to R1-12-47-1_tm_335;
	configuration transformer_configuration:71;
}

object transformer:1111  {
	name R1-12-47-1_xfmr_337;
	phases "AS";
	from R1-12-47-1_node_312;
	to R1-12-47-1_tm_336;
	configuration transformer_configuration:51;
}

object transformer:1114  {
	name R1-12-47-1_xfmr_338;
	phases "AS";
	from R1-12-47-1_node_189;
	to R1-12-47-1_tm_337;
	configuration transformer_configuration:56;
}

object transformer:1117  {
	name R1-12-47-1_xfmr_339;
	phases "BS";
	from R1-12-47-1_node_182;
	to R1-12-47-1_tm_338;
	configuration transformer_configuration:67;
}

object transformer:1120  {
	name R1-12-47-1_xfmr_340;
	phases "AS";
	from R1-12-47-1_node_271;
	to R1-12-47-1_tm_339;
	configuration transformer_configuration:55;
}

object transformer:1123  {
	name R1-12-47-1_xfmr_341;
	phases "AS";
	from R1-12-47-1_node_144;
	to R1-12-47-1_tm_340;
	configuration transformer_configuration:61;
}

object transformer:1126  {
	name R1-12-47-1_xfmr_342;
	phases "AS";
	from R1-12-47-1_node_170;
	to R1-12-47-1_tm_341;
	configuration transformer_configuration:55;
}

object transformer:1129  {
	name R1-12-47-1_xfmr_343;
	phases "AS";
	from R1-12-47-1_node_266;
	to R1-12-47-1_tm_342;
	configuration transformer_configuration:53;
}

object transformer:1132  {
	name R1-12-47-1_xfmr_344;
	phases "AS";
	from R1-12-47-1_node_126;
	to R1-12-47-1_tm_343;
	configuration transformer_configuration:57;
}

object transformer:1135  {
	name R1-12-47-1_xfmr_345;
	phases "AS";
	from R1-12-47-1_node_561;
	to R1-12-47-1_tm_344;
	configuration transformer_configuration:61;
}

object transformer:1138  {
	name R1-12-47-1_xfmr_346;
	phases "AS";
	from R1-12-47-1_node_159;
	to R1-12-47-1_tm_345;
	configuration transformer_configuration:51;
}

object transformer:1141  {
	name R1-12-47-1_xfmr_347;
	phases "AS";
	from R1-12-47-1_node_187;
	to R1-12-47-1_tm_346;
	configuration transformer_configuration:57;
}

object transformer:1144  {
	name R1-12-47-1_xfmr_348;
	phases "AS";
	from R1-12-47-1_node_34;
	to R1-12-47-1_tm_347;
	configuration transformer_configuration:51;
}

object transformer:1147  {
	name R1-12-47-1_xfmr_349;
	phases "AS";
	from R1-12-47-1_node_494;
	to R1-12-47-1_tm_348;
	configuration transformer_configuration:56;
}

object transformer:1150  {
	name R1-12-47-1_xfmr_350;
	phases "AS";
	from R1-12-47-1_node_450;
	to R1-12-47-1_tm_349;
	configuration transformer_configuration:51;
}

object transformer:1153  {
	name R1-12-47-1_xfmr_351;
	phases "AS";
	from R1-12-47-1_node_83;
	to R1-12-47-1_tm_350;
	configuration transformer_configuration:51;
}

object transformer:1156  {
	name R1-12-47-1_xfmr_352;
	phases "AS";
	from R1-12-47-1_node_449;
	to R1-12-47-1_tm_351;
	configuration transformer_configuration:56;
}


object transformer_configuration:51 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 25;
	powerA_rating 25;
	resistance 0.006;
	reactance 0.004;
}

object transformer_configuration:52 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 30;
	powerA_rating 30;
	resistance 0.005;
	reactance 0.00333333333333333;
}

object transformer_configuration:53 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerA_rating 37.5;
	resistance 0.004;
	reactance 0.00266666666666667;
}

object transformer_configuration:54 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 62.5;
	powerA_rating 62.5;
	resistance 0.0024;
	reactance 0.0016;
}

object transformer_configuration:55 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 15;
	powerA_rating 15;
	resistance 0.01;
	reactance 0.00666666666666667;
}

object transformer_configuration:56 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 15;
	powerA_rating 15;
	resistance 0.01;
	reactance 0.00666666666666667;
}

object transformer_configuration:57 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 25;
	powerA_rating 25;
	resistance 0.006;
	reactance 0.004;
}

object transformer_configuration:58 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 30;
	powerA_rating 30;
	resistance 0.005;
	reactance 0.00333333333333333;
}

object transformer_configuration:59 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerA_rating 37.5;
	resistance 0.004;
	reactance 0.00266666666666667;
}

object transformer_configuration:60 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerA_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:61 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 10;
	powerA_rating 10;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:62 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 50;
	powerA_rating 50;
	resistance 0.003;
	reactance 0.002;
}

object transformer_configuration:63 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 10;
	powerA_rating 10;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:64 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 50;
	powerA_rating 50;
	resistance 0.003;
	reactance 0.002;
}

object transformer_configuration:65 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerB_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:66 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 15;
	powerB_rating 15;
	resistance 0.01;
	reactance 0.00666666666666667;
}

object transformer_configuration:67 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 25;
	powerB_rating 25;
	resistance 0.006;
	reactance 0.004;
}

object transformer_configuration:68 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 30;
	powerB_rating 30;
	resistance 0.005;
	reactance 0.00333333333333333;
}

object transformer_configuration:69 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerB_rating 37.5;
	resistance 0.004;
	reactance 0.00266666666666667;
}

object transformer_configuration:70 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 25;
	powerB_rating 25;
	resistance 0.006;
	reactance 0.004;
}

object transformer_configuration:71 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 30;
	powerB_rating 30;
	resistance 0.005;
	reactance 0.00333333333333333;
}

object transformer_configuration:72 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 10;
	powerB_rating 10;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:73 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 15;
	powerB_rating 15;
	resistance 0.01;
	reactance 0.00666666666666667;
}

object transformer_configuration:74 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 50;
	powerB_rating 50;
	resistance 0.003;
	reactance 0.002;
}

object transformer_configuration:75 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 50;
	powerB_rating 50;
	resistance 0.003;
	reactance 0.002;
}

object transformer_configuration:76 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerB_rating 37.5;
	resistance 0.004;
	reactance 0.00266666666666667;
}

object transformer_configuration:77 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 10;
	powerB_rating 10;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:78 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 25;
	powerC_rating 25;
	resistance 0.006;
	reactance 0.004;
}

object transformer_configuration:79 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 30;
	powerC_rating 30;
	resistance 0.005;
	reactance 0.00333333333333333;
}

object transformer_configuration:80 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerC_rating 37.5;
	resistance 0.004;
	reactance 0.00266666666666667;
}

object transformer_configuration:81 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 62.5;
	powerC_rating 62.5;
	resistance 0.0024;
	reactance 0.0016;
}

object transformer_configuration:82 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 15;
	powerC_rating 15;
	resistance 0.01;
	reactance 0.00666666666666667;
}

object transformer_configuration:83 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 15;
	powerC_rating 15;
	resistance 0.01;
	reactance 0.00666666666666667;
}

object transformer_configuration:84 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 25;
	powerC_rating 25;
	resistance 0.006;
	reactance 0.004;
}

object transformer_configuration:85 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 30;
	powerC_rating 30;
	resistance 0.005;
	reactance 0.00333333333333333;
}

object transformer_configuration:86 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerC_rating 37.5;
	resistance 0.004;
	reactance 0.00266666666666667;
}

object transformer_configuration:87 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerC_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:88 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 10;
	powerC_rating 10;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:89 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 50;
	powerC_rating 50;
	resistance 0.003;
	reactance 0.002;
}

object transformer_configuration:90 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 10;
	powerC_rating 10;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:91 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7216.9 V;
	secondary_voltage 120 V;
	power_rating 50;
	powerC_rating 50;
	resistance 0.003;
	reactance 0.002;
}

object transformer_configuration:100 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500 V;
	secondary_voltage 480 V;
	power_rating 20;
	powerA_rating 10;
	powerB_rating 0;
	powerC_rating 10;
	resistance 0.005;
	reactance 0.025;
}

object transformer_configuration:93 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500 V;
	secondary_voltage 480 V;
	power_rating 100;
	powerA_rating 50;
	powerB_rating 0;
	powerC_rating 50;
	resistance 0.001;
	reactance 0.005;
}

object transformer_configuration:96 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500 V;
	secondary_voltage 480 V;
	power_rating 25;
	powerA_rating 0;
	powerB_rating 25;
	powerC_rating 0;
	resistance 0.004;
	reactance 0.02;
}

object transformer_configuration:101 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12500 V;
	secondary_voltage 480 V;
	power_rating 20;
	powerA_rating 10;
	powerB_rating 0;
	powerC_rating 10;
	resistance 0.005;
	reactance 0.025;
}

object transformer_configuration:102 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500 V;
	secondary_voltage 480 V;
	power_rating 75;
	powerA_rating 37.5;
	powerB_rating 0;
	powerC_rating 37.5;
	resistance 0.00133333333333333;
	reactance 0.00666666666666667;
}

object transformer_configuration:99 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12500 V;
	secondary_voltage 480 V;
	power_rating 50;
	powerA_rating 25;
	powerB_rating 0;
	powerC_rating 25;
	resistance 0.002;
	reactance 0.01;
}

object transformer_configuration:98 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12500 V;
	secondary_voltage 480 V;
	power_rating 75;
	powerA_rating 37.5;
	powerB_rating 0;
	powerC_rating 37.5;
	resistance 0.00133333333333333;
	reactance 0.00666666666666667;
}

object transformer_configuration:94 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500 V;
	secondary_voltage 480 V;
	power_rating 15;
	powerA_rating 0;
	powerB_rating 15;
	powerC_rating 0;
	resistance 0.00666666666666667;
	reactance 0.0333333333333333;
}

object transformer_configuration:103 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500 V;
	secondary_voltage 480 V;
	power_rating 50;
	powerA_rating 25;
	powerB_rating 0;
	powerC_rating 25;
	resistance 0.002;
	reactance 0.01;
}

object transformer_configuration:97 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12500 V;
	secondary_voltage 480 V;
	power_rating 150;
	powerA_rating 50;
	powerB_rating 50;
	powerC_rating 50;
	resistance 0.000666666666666667;
	reactance 0.00333333333333333;
}

object transformer_configuration:95 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12500 V;
	secondary_voltage 480 V;
	power_rating 30;
	powerA_rating 0;
	powerB_rating 30;
	powerC_rating 0;
	resistance 0.00333333333333333;
	reactance 0.0166666666666667;
}


object triplex_line_conductor: {
	name 1/0 AA triplex;
	resistance 0.97;
	geometric_mean_radius 0.0111;
}


object triplex_line_configuration:1 {
	conductor_1 1/0 AA triplex;
	conductor_2 1/0 AA triplex;
	conductor_N 1/0 AA triplex;
	insulation_thickness 0.08;
	diameter 0.368;
}


object triplex_meter:105 {
	name R1-12-47-1_tm_1;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:108 {
	name R1-12-47-1_tm_2;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:111 {
	name R1-12-47-1_tm_3;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:114 {
	name R1-12-47-1_tm_4;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:117 {
	name R1-12-47-1_tm_5;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:120 {
	name R1-12-47-1_tm_6;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:123 {
	name R1-12-47-1_tm_7;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:126 {
	name R1-12-47-1_tm_8;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:129 {
	name R1-12-47-1_tm_9;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:132 {
	name R1-12-47-1_tm_10;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:135 {
	name R1-12-47-1_tm_11;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:138 {
	name R1-12-47-1_tm_12;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:141 {
	name R1-12-47-1_tm_13;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:144 {
	name R1-12-47-1_tm_14;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:147 {
	name R1-12-47-1_tm_15;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:150 {
	name R1-12-47-1_tm_16;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:153 {
	name R1-12-47-1_tm_17;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:156 {
	name R1-12-47-1_tm_18;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:159 {
	name R1-12-47-1_tm_19;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_meter:162 {
	name R1-12-47-1_tm_20;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:165 {
	name R1-12-47-1_tm_21;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:168 {
	name R1-12-47-1_tm_22;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:171 {
	name R1-12-47-1_tm_23;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:174 {
	name R1-12-47-1_tm_24;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:177 {
	name R1-12-47-1_tm_25;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:180 {
	name R1-12-47-1_tm_26;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:183 {
	name R1-12-47-1_tm_27;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:186 {
	name R1-12-47-1_tm_28;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:189 {
	name R1-12-47-1_tm_29;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:192 {
	name R1-12-47-1_tm_30;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:195 {
	name R1-12-47-1_tm_31;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:198 {
	name R1-12-47-1_tm_32;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:201 {
	name R1-12-47-1_tm_33;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:204 {
	name R1-12-47-1_tm_34;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:207 {
	name R1-12-47-1_tm_35;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:210 {
	name R1-12-47-1_tm_36;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:213 {
	name R1-12-47-1_tm_37;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:216 {
	name R1-12-47-1_tm_38;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:219 {
	name R1-12-47-1_tm_39;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:222 {
	name R1-12-47-1_tm_40;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:225 {
	name R1-12-47-1_tm_41;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:228 {
	name R1-12-47-1_tm_42;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:231 {
	name R1-12-47-1_tm_43;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:234 {
	name R1-12-47-1_tm_44;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:237 {
	name R1-12-47-1_tm_45;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:240 {
	name R1-12-47-1_tm_46;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:243 {
	name R1-12-47-1_tm_47;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:246 {
	name R1-12-47-1_tm_48;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:249 {
	name R1-12-47-1_tm_49;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:252 {
	name R1-12-47-1_tm_50;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:255 {
	name R1-12-47-1_tm_51;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:258 {
	name R1-12-47-1_tm_52;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:261 {
	name R1-12-47-1_tm_53;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:264 {
	name R1-12-47-1_tm_54;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:267 {
	name R1-12-47-1_tm_55;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:270 {
	name R1-12-47-1_tm_56;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:273 {
	name R1-12-47-1_tm_57;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:276 {
	name R1-12-47-1_tm_58;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:279 {
	name R1-12-47-1_tm_59;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:282 {
	name R1-12-47-1_tm_60;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:285 {
	name R1-12-47-1_tm_61;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:288 {
	name R1-12-47-1_tm_62;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:291 {
	name R1-12-47-1_tm_63;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:294 {
	name R1-12-47-1_tm_64;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:297 {
	name R1-12-47-1_tm_65;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:300 {
	name R1-12-47-1_tm_66;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:303 {
	name R1-12-47-1_tm_67;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:306 {
	name R1-12-47-1_tm_68;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:309 {
	name R1-12-47-1_tm_69;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:312 {
	name R1-12-47-1_tm_70;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:315 {
	name R1-12-47-1_tm_71;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:318 {
	name R1-12-47-1_tm_72;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:321 {
	name R1-12-47-1_tm_73;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:324 {
	name R1-12-47-1_tm_74;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:327 {
	name R1-12-47-1_tm_75;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:330 {
	name R1-12-47-1_tm_76;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:333 {
	name R1-12-47-1_tm_77;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:336 {
	name R1-12-47-1_tm_78;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:339 {
	name R1-12-47-1_tm_79;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:342 {
	name R1-12-47-1_tm_80;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:345 {
	name R1-12-47-1_tm_81;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:348 {
	name R1-12-47-1_tm_82;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:351 {
	name R1-12-47-1_tm_83;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:354 {
	name R1-12-47-1_tm_84;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:357 {
	name R1-12-47-1_tm_85;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:360 {
	name R1-12-47-1_tm_86;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:363 {
	name R1-12-47-1_tm_87;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:366 {
	name R1-12-47-1_tm_88;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:369 {
	name R1-12-47-1_tm_89;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:372 {
	name R1-12-47-1_tm_90;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:375 {
	name R1-12-47-1_tm_91;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:378 {
	name R1-12-47-1_tm_92;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:381 {
	name R1-12-47-1_tm_93;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:384 {
	name R1-12-47-1_tm_94;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:387 {
	name R1-12-47-1_tm_95;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:390 {
	name R1-12-47-1_tm_96;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:393 {
	name R1-12-47-1_tm_97;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:396 {
	name R1-12-47-1_tm_98;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:399 {
	name R1-12-47-1_tm_99;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:402 {
	name R1-12-47-1_tm_100;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_meter:405 {
	name R1-12-47-1_tm_101;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:408 {
	name R1-12-47-1_tm_102;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:411 {
	name R1-12-47-1_tm_103;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:414 {
	name R1-12-47-1_tm_104;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:417 {
	name R1-12-47-1_tm_105;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:420 {
	name R1-12-47-1_tm_106;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:423 {
	name R1-12-47-1_tm_107;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:426 {
	name R1-12-47-1_tm_108;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:429 {
	name R1-12-47-1_tm_109;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:432 {
	name R1-12-47-1_tm_110;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:435 {
	name R1-12-47-1_tm_111;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:438 {
	name R1-12-47-1_tm_112;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:441 {
	name R1-12-47-1_tm_113;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:444 {
	name R1-12-47-1_tm_114;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:447 {
	name R1-12-47-1_tm_115;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:450 {
	name R1-12-47-1_tm_116;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:453 {
	name R1-12-47-1_tm_117;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:456 {
	name R1-12-47-1_tm_118;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:459 {
	name R1-12-47-1_tm_119;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:462 {
	name R1-12-47-1_tm_120;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:465 {
	name R1-12-47-1_tm_121;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:468 {
	name R1-12-47-1_tm_122;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:471 {
	name R1-12-47-1_tm_123;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:474 {
	name R1-12-47-1_tm_124;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:477 {
	name R1-12-47-1_tm_125;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:480 {
	name R1-12-47-1_tm_126;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:483 {
	name R1-12-47-1_tm_127;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:486 {
	name R1-12-47-1_tm_128;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:489 {
	name R1-12-47-1_tm_129;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:492 {
	name R1-12-47-1_tm_130;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:495 {
	name R1-12-47-1_tm_131;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:498 {
	name R1-12-47-1_tm_132;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:501 {
	name R1-12-47-1_tm_133;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:504 {
	name R1-12-47-1_tm_134;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:507 {
	name R1-12-47-1_tm_135;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:510 {
	name R1-12-47-1_tm_136;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:513 {
	name R1-12-47-1_tm_137;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:516 {
	name R1-12-47-1_tm_138;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:519 {
	name R1-12-47-1_tm_139;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:522 {
	name R1-12-47-1_tm_140;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_meter:525 {
	name R1-12-47-1_tm_141;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:528 {
	name R1-12-47-1_tm_142;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:531 {
	name R1-12-47-1_tm_143;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:534 {
	name R1-12-47-1_tm_144;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:537 {
	name R1-12-47-1_tm_145;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:540 {
	name R1-12-47-1_tm_146;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:543 {
	name R1-12-47-1_tm_147;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:546 {
	name R1-12-47-1_tm_148;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:549 {
	name R1-12-47-1_tm_149;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:552 {
	name R1-12-47-1_tm_150;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:555 {
	name R1-12-47-1_tm_151;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:558 {
	name R1-12-47-1_tm_152;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:561 {
	name R1-12-47-1_tm_153;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:564 {
	name R1-12-47-1_tm_154;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:567 {
	name R1-12-47-1_tm_155;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:570 {
	name R1-12-47-1_tm_156;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:573 {
	name R1-12-47-1_tm_157;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:576 {
	name R1-12-47-1_tm_158;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_meter:579 {
	name R1-12-47-1_tm_159;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:582 {
	name R1-12-47-1_tm_160;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:585 {
	name R1-12-47-1_tm_161;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:588 {
	name R1-12-47-1_tm_162;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:591 {
	name R1-12-47-1_tm_163;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:594 {
	name R1-12-47-1_tm_164;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:597 {
	name R1-12-47-1_tm_165;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:600 {
	name R1-12-47-1_tm_166;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:603 {
	name R1-12-47-1_tm_167;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:606 {
	name R1-12-47-1_tm_168;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:609 {
	name R1-12-47-1_tm_169;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:612 {
	name R1-12-47-1_tm_170;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:615 {
	name R1-12-47-1_tm_171;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:618 {
	name R1-12-47-1_tm_172;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:621 {
	name R1-12-47-1_tm_173;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:624 {
	name R1-12-47-1_tm_174;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:627 {
	name R1-12-47-1_tm_175;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:630 {
	name R1-12-47-1_tm_176;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:633 {
	name R1-12-47-1_tm_177;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:636 {
	name R1-12-47-1_tm_178;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:639 {
	name R1-12-47-1_tm_179;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:642 {
	name R1-12-47-1_tm_180;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:647 {
	name R1-12-47-1_tm_181;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:650 {
	name R1-12-47-1_tm_182;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:653 {
	name R1-12-47-1_tm_183;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:656 {
	name R1-12-47-1_tm_184;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:659 {
	name R1-12-47-1_tm_185;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:662 {
	name R1-12-47-1_tm_186;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:665 {
	name R1-12-47-1_tm_187;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:668 {
	name R1-12-47-1_tm_188;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:671 {
	name R1-12-47-1_tm_189;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:674 {
	name R1-12-47-1_tm_190;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:677 {
	name R1-12-47-1_tm_191;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:680 {
	name R1-12-47-1_tm_192;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:683 {
	name R1-12-47-1_tm_193;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:686 {
	name R1-12-47-1_tm_194;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:689 {
	name R1-12-47-1_tm_195;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:692 {
	name R1-12-47-1_tm_196;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:695 {
	name R1-12-47-1_tm_197;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:698 {
	name R1-12-47-1_tm_198;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:701 {
	name R1-12-47-1_tm_199;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:704 {
	name R1-12-47-1_tm_200;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:707 {
	name R1-12-47-1_tm_201;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:710 {
	name R1-12-47-1_tm_202;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:713 {
	name R1-12-47-1_tm_203;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:716 {
	name R1-12-47-1_tm_204;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:719 {
	name R1-12-47-1_tm_205;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:722 {
	name R1-12-47-1_tm_206;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:725 {
	name R1-12-47-1_tm_207;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:728 {
	name R1-12-47-1_tm_208;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:731 {
	name R1-12-47-1_tm_209;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:734 {
	name R1-12-47-1_tm_210;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:737 {
	name R1-12-47-1_tm_211;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:740 {
	name R1-12-47-1_tm_212;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:743 {
	name R1-12-47-1_tm_213;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:746 {
	name R1-12-47-1_tm_214;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:749 {
	name R1-12-47-1_tm_215;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:752 {
	name R1-12-47-1_tm_216;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:755 {
	name R1-12-47-1_tm_217;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:758 {
	name R1-12-47-1_tm_218;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:761 {
	name R1-12-47-1_tm_219;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:764 {
	name R1-12-47-1_tm_220;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:767 {
	name R1-12-47-1_tm_221;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:770 {
	name R1-12-47-1_tm_222;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:773 {
	name R1-12-47-1_tm_223;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:776 {
	name R1-12-47-1_tm_224;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:779 {
	name R1-12-47-1_tm_225;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:782 {
	name R1-12-47-1_tm_226;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:785 {
	name R1-12-47-1_tm_227;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:788 {
	name R1-12-47-1_tm_228;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:791 {
	name R1-12-47-1_tm_229;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:794 {
	name R1-12-47-1_tm_230;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:797 {
	name R1-12-47-1_tm_231;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:800 {
	name R1-12-47-1_tm_232;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:803 {
	name R1-12-47-1_tm_233;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:806 {
	name R1-12-47-1_tm_234;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:809 {
	name R1-12-47-1_tm_235;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:812 {
	name R1-12-47-1_tm_236;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:815 {
	name R1-12-47-1_tm_237;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:818 {
	name R1-12-47-1_tm_238;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:821 {
	name R1-12-47-1_tm_239;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:824 {
	name R1-12-47-1_tm_240;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:827 {
	name R1-12-47-1_tm_241;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:830 {
	name R1-12-47-1_tm_242;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:833 {
	name R1-12-47-1_tm_243;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:836 {
	name R1-12-47-1_tm_244;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:839 {
	name R1-12-47-1_tm_245;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:842 {
	name R1-12-47-1_tm_246;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:845 {
	name R1-12-47-1_tm_247;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:848 {
	name R1-12-47-1_tm_248;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:851 {
	name R1-12-47-1_tm_249;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:854 {
	name R1-12-47-1_tm_250;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:857 {
	name R1-12-47-1_tm_251;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:860 {
	name R1-12-47-1_tm_252;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:863 {
	name R1-12-47-1_tm_253;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:866 {
	name R1-12-47-1_tm_254;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:869 {
	name R1-12-47-1_tm_255;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:872 {
	name R1-12-47-1_tm_256;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:875 {
	name R1-12-47-1_tm_257;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:878 {
	name R1-12-47-1_tm_258;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_meter:881 {
	name R1-12-47-1_tm_259;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:884 {
	name R1-12-47-1_tm_260;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:887 {
	name R1-12-47-1_tm_261;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:890 {
	name R1-12-47-1_tm_262;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:893 {
	name R1-12-47-1_tm_263;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:896 {
	name R1-12-47-1_tm_264;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:899 {
	name R1-12-47-1_tm_265;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:902 {
	name R1-12-47-1_tm_266;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:905 {
	name R1-12-47-1_tm_267;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:908 {
	name R1-12-47-1_tm_268;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:911 {
	name R1-12-47-1_tm_269;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:914 {
	name R1-12-47-1_tm_270;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:917 {
	name R1-12-47-1_tm_271;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:920 {
	name R1-12-47-1_tm_272;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:923 {
	name R1-12-47-1_tm_273;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:926 {
	name R1-12-47-1_tm_274;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:929 {
	name R1-12-47-1_tm_275;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:932 {
	name R1-12-47-1_tm_276;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:935 {
	name R1-12-47-1_tm_277;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:938 {
	name R1-12-47-1_tm_278;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:941 {
	name R1-12-47-1_tm_279;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:944 {
	name R1-12-47-1_tm_280;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:947 {
	name R1-12-47-1_tm_281;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:950 {
	name R1-12-47-1_tm_282;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:953 {
	name R1-12-47-1_tm_283;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:956 {
	name R1-12-47-1_tm_284;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:959 {
	name R1-12-47-1_tm_285;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:962 {
	name R1-12-47-1_tm_286;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:965 {
	name R1-12-47-1_tm_287;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:968 {
	name R1-12-47-1_tm_288;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:971 {
	name R1-12-47-1_tm_289;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:974 {
	name R1-12-47-1_tm_290;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:977 {
	name R1-12-47-1_tm_291;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:980 {
	name R1-12-47-1_tm_292;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:983 {
	name R1-12-47-1_tm_293;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:986 {
	name R1-12-47-1_tm_294;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:989 {
	name R1-12-47-1_tm_295;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:992 {
	name R1-12-47-1_tm_296;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:995 {
	name R1-12-47-1_tm_297;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:998 {
	name R1-12-47-1_tm_298;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1001 {
	name R1-12-47-1_tm_299;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1004 {
	name R1-12-47-1_tm_300;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1007 {
	name R1-12-47-1_tm_301;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1010 {
	name R1-12-47-1_tm_302;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1013 {
	name R1-12-47-1_tm_303;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1016 {
	name R1-12-47-1_tm_304;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1019 {
	name R1-12-47-1_tm_305;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1022 {
	name R1-12-47-1_tm_306;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1025 {
	name R1-12-47-1_tm_307;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1028 {
	name R1-12-47-1_tm_308;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1031 {
	name R1-12-47-1_tm_309;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1034 {
	name R1-12-47-1_tm_310;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1037 {
	name R1-12-47-1_tm_311;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1040 {
	name R1-12-47-1_tm_312;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1043 {
	name R1-12-47-1_tm_313;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1046 {
	name R1-12-47-1_tm_314;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1049 {
	name R1-12-47-1_tm_315;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1052 {
	name R1-12-47-1_tm_316;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1055 {
	name R1-12-47-1_tm_317;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1058 {
	name R1-12-47-1_tm_318;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1061 {
	name R1-12-47-1_tm_319;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1064 {
	name R1-12-47-1_tm_320;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1067 {
	name R1-12-47-1_tm_321;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1070 {
	name R1-12-47-1_tm_322;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1073 {
	name R1-12-47-1_tm_323;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1076 {
	name R1-12-47-1_tm_324;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1079 {
	name R1-12-47-1_tm_325;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1082 {
	name R1-12-47-1_tm_326;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_meter:1085 {
	name R1-12-47-1_tm_327;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1088 {
	name R1-12-47-1_tm_328;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1091 {
	name R1-12-47-1_tm_329;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1094 {
	name R1-12-47-1_tm_330;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1097 {
	name R1-12-47-1_tm_331;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1100 {
	name R1-12-47-1_tm_332;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1103 {
	name R1-12-47-1_tm_333;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1106 {
	name R1-12-47-1_tm_334;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1109 {
	name R1-12-47-1_tm_335;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1112 {
	name R1-12-47-1_tm_336;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1115 {
	name R1-12-47-1_tm_337;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1118 {
	name R1-12-47-1_tm_338;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_meter:1121 {
	name R1-12-47-1_tm_339;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1124 {
	name R1-12-47-1_tm_340;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1127 {
	name R1-12-47-1_tm_341;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1130 {
	name R1-12-47-1_tm_342;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1133 {
	name R1-12-47-1_tm_343;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1136 {
	name R1-12-47-1_tm_344;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1139 {
	name R1-12-47-1_tm_345;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1142 {
	name R1-12-47-1_tm_346;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1145 {
	name R1-12-47-1_tm_347;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1148 {
	name R1-12-47-1_tm_348;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1151 {
	name R1-12-47-1_tm_349;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1154 {
	name R1-12-47-1_tm_350;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_meter:1157 {
	name R1-12-47-1_tm_351;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}


object triplex_node:106 {
	name R1-12-47-1_tn_1;
	parent R1-12-47-1_tm_1;
	phases AS;
	nominal_voltage 120;
	power_1 3795.056+4223.663j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:109 {
	name R1-12-47-1_tn_2;
	parent R1-12-47-1_tm_2;
	phases AS;
	nominal_voltage 120;
	power_1 4845.144+5392.346j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:112 {
	name R1-12-47-1_tn_3;
	parent R1-12-47-1_tm_3;
	phases AS;
	nominal_voltage 120;
	power_1 6300.529+7012.100j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:115 {
	name R1-12-47-1_tn_4;
	parent R1-12-47-1_tm_4;
	phases AS;
	nominal_voltage 120;
	power_1 10187.698+11338.279j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:118 {
	name R1-12-47-1_tn_5;
	parent R1-12-47-1_tm_5;
	phases AS;
	nominal_voltage 120;
	power_1 4034.549+4490.205j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:121 {
	name R1-12-47-1_tn_6;
	parent R1-12-47-1_tm_6;
	phases AS;
	nominal_voltage 120;
	power_1 2523.896+2808.941j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:124 {
	name R1-12-47-1_tn_7;
	parent R1-12-47-1_tm_7;
	phases BS;
	nominal_voltage 120;
	power_1 3052.707+1191.740j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:127 {
	name R1-12-47-1_tn_8;
	parent R1-12-47-1_tm_8;
	phases BS;
	nominal_voltage 120;
	power_1 8785.840+3429.887j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:130 {
	name R1-12-47-1_tn_9;
	parent R1-12-47-1_tm_9;
	phases AS;
	nominal_voltage 120;
	power_1 6632.136+7381.158j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:133 {
	name R1-12-47-1_tn_10;
	parent R1-12-47-1_tm_10;
	phases AS;
	nominal_voltage 120;
	power_1 3942.436+4387.689j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:136 {
	name R1-12-47-1_tn_11;
	parent R1-12-47-1_tm_11;
	phases AS;
	nominal_voltage 120;
	power_1 2523.896+2808.941j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:139 {
	name R1-12-47-1_tn_12;
	parent R1-12-47-1_tm_12;
	phases AS;
	nominal_voltage 120;
	power_1 2118.599+2357.870j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:142 {
	name R1-12-47-1_tn_13;
	parent R1-12-47-1_tm_13;
	phases BS;
	nominal_voltage 120;
	power_1 14072.236+5493.632j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:145 {
	name R1-12-47-1_tn_14;
	parent R1-12-47-1_tm_14;
	phases AS;
	nominal_voltage 120;
	power_1 2487.051+2767.934j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:148 {
	name R1-12-47-1_tn_15;
	parent R1-12-47-1_tm_15;
	phases AS;
	nominal_voltage 120;
	power_1 5379.399+5986.939j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:151 {
	name R1-12-47-1_tn_16;
	parent R1-12-47-1_tm_16;
	phases AS;
	nominal_voltage 120;
	power_1 4108.240+4572.217j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:154 {
	name R1-12-47-1_tn_17;
	parent R1-12-47-1_tm_17;
	phases AS;
	nominal_voltage 120;
	power_1 2818.658+3136.992j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:157 {
	name R1-12-47-1_tn_18;
	parent R1-12-47-1_tm_18;
	phases BS;
	nominal_voltage 120;
	power_1 11391.810+4447.226j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:160 {
	name R1-12-47-1_tn_19;
	parent R1-12-47-1_tm_19;
	phases CS;
	nominal_voltage 120;
	power_1 15497.317+5989.586j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:163 {
	name R1-12-47-1_tn_20;
	parent R1-12-47-1_tm_20;
	phases AS;
	nominal_voltage 120;
	power_1 5526.780+6150.965j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:166 {
	name R1-12-47-1_tn_21;
	parent R1-12-47-1_tm_21;
	phases AS;
	nominal_voltage 120;
	power_1 6005.768+6684.049j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:169 {
	name R1-12-47-1_tn_22;
	parent R1-12-47-1_tm_22;
	phases AS;
	nominal_voltage 120;
	power_1 6705.826+7463.171j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:172 {
	name R1-12-47-1_tn_23;
	parent R1-12-47-1_tm_23;
	phases AS;
	nominal_voltage 120;
	power_1 5987.345+6663.546j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:175 {
	name R1-12-47-1_tn_24;
	parent R1-12-47-1_tm_24;
	phases BS;
	nominal_voltage 120;
	power_1 21517.863+8400.315j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:178 {
	name R1-12-47-1_tn_25;
	parent R1-12-47-1_tm_25;
	phases AS;
	nominal_voltage 120;
	power_1 2634.432+2931.960j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:181 {
	name R1-12-47-1_tn_26;
	parent R1-12-47-1_tm_26;
	phases AS;
	nominal_voltage 120;
	power_1 3094.997+3444.541j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:184 {
	name R1-12-47-1_tn_27;
	parent R1-12-47-1_tm_27;
	phases AS;
	nominal_voltage 120;
	power_1 2726.545+3034.476j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:187 {
	name R1-12-47-1_tn_28;
	parent R1-12-47-1_tm_28;
	phases AS;
	nominal_voltage 120;
	power_1 2597.587+2890.954j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:190 {
	name R1-12-47-1_tn_29;
	parent R1-12-47-1_tm_29;
	phases AS;
	nominal_voltage 120;
	power_1 2800.235+3116.489j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:193 {
	name R1-12-47-1_tn_30;
	parent R1-12-47-1_tm_30;
	phases AS;
	nominal_voltage 120;
	power_1 18.423+20.503j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:196 {
	name R1-12-47-1_tn_31;
	parent R1-12-47-1_tm_31;
	phases AS;
	nominal_voltage 120;
	power_1 5582.048+6212.475j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:199 {
	name R1-12-47-1_tn_32;
	parent R1-12-47-1_tm_32;
	phases AS;
	nominal_voltage 120;
	power_1 4200.353+4674.734j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:202 {
	name R1-12-47-1_tn_33;
	parent R1-12-47-1_tm_33;
	phases AS;
	nominal_voltage 120;
	power_1 4974.102+5535.869j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:205 {
	name R1-12-47-1_tn_34;
	parent R1-12-47-1_tm_34;
	phases AS;
	nominal_voltage 120;
	power_1 2542.319+2829.444j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:208 {
	name R1-12-47-1_tn_35;
	parent R1-12-47-1_tm_35;
	phases AS;
	nominal_voltage 120;
	power_1 2800.235+3116.489j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:211 {
	name R1-12-47-1_tn_36;
	parent R1-12-47-1_tm_36;
	phases AS;
	nominal_voltage 120;
	power_1 4200.353+4674.734j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:214 {
	name R1-12-47-1_tn_37;
	parent R1-12-47-1_tm_37;
	phases AS;
	nominal_voltage 120;
	power_1 1658.034+1845.290j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:217 {
	name R1-12-47-1_tn_38;
	parent R1-12-47-1_tm_38;
	phases AS;
	nominal_voltage 120;
	power_1 7129.546+7934.745j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:220 {
	name R1-12-47-1_tn_39;
	parent R1-12-47-1_tm_39;
	phases AS;
	nominal_voltage 120;
	power_1 2597.587+2890.954j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:223 {
	name R1-12-47-1_tn_40;
	parent R1-12-47-1_tm_40;
	phases AS;
	nominal_voltage 120;
	power_1 2413.361+2685.921j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:226 {
	name R1-12-47-1_tn_41;
	parent R1-12-47-1_tm_41;
	phases AS;
	nominal_voltage 120;
	power_1 1989.641+2214.347j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:229 {
	name R1-12-47-1_tn_42;
	parent R1-12-47-1_tm_42;
	phases AS;
	nominal_voltage 120;
	power_1 3647.675+4059.637j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:232 {
	name R1-12-47-1_tn_43;
	parent R1-12-47-1_tm_43;
	phases BS;
	nominal_voltage 120;
	power_1 25091.764+9795.523j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:235 {
	name R1-12-47-1_tn_44;
	parent R1-12-47-1_tm_44;
	phases AS;
	nominal_voltage 120;
	power_1 4587.227+5105.301j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:238 {
	name R1-12-47-1_tn_45;
	parent R1-12-47-1_tm_45;
	phases AS;
	nominal_voltage 120;
	power_1 5047.792+5617.882j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:241 {
	name R1-12-47-1_tn_46;
	parent R1-12-47-1_tm_46;
	phases AS;
	nominal_voltage 120;
	power_1 2339.670+2603.909j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:244 {
	name R1-12-47-1_tn_47;
	parent R1-12-47-1_tm_47;
	phases AS;
	nominal_voltage 120;
	power_1 3702.943+4121.147j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:247 {
	name R1-12-47-1_tn_48;
	parent R1-12-47-1_tm_48;
	phases AS;
	nominal_voltage 120;
	power_1 1436.963+1599.251j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:250 {
	name R1-12-47-1_tn_49;
	parent R1-12-47-1_tm_49;
	phases AS;
	nominal_voltage 120;
	power_1 2468.628+2747.431j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:253 {
	name R1-12-47-1_tn_50;
	parent R1-12-47-1_tm_50;
	phases AS;
	nominal_voltage 120;
	power_1 1621.189+1804.283j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:256 {
	name R1-12-47-1_tn_51;
	parent R1-12-47-1_tm_51;
	phases AS;
	nominal_voltage 120;
	power_1 1823.837+2029.819j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:259 {
	name R1-12-47-1_tn_52;
	parent R1-12-47-1_tm_52;
	phases AS;
	nominal_voltage 120;
	power_1 2671.277+2972.967j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:262 {
	name R1-12-47-1_tn_53;
	parent R1-12-47-1_tm_53;
	phases BS;
	nominal_voltage 120;
	power_1 8562.471+3342.686j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:265 {
	name R1-12-47-1_tn_54;
	parent R1-12-47-1_tm_54;
	phases AS;
	nominal_voltage 120;
	power_1 5010.947+5576.875j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:268 {
	name R1-12-47-1_tn_55;
	parent R1-12-47-1_tm_55;
	phases AS;
	nominal_voltage 120;
	power_1 6705.826+7463.171j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:271 {
	name R1-12-47-1_tn_56;
	parent R1-12-47-1_tm_56;
	phases AS;
	nominal_voltage 120;
	power_1 3058.152+3403.534j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:274 {
	name R1-12-47-1_tn_57;
	parent R1-12-47-1_tm_57;
	phases BS;
	nominal_voltage 120;
	power_1 13923.323+5435.498j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:277 {
	name R1-12-47-1_tn_58;
	parent R1-12-47-1_tm_58;
	phases AS;
	nominal_voltage 120;
	power_1 5526.780+6150.965j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:280 {
	name R1-12-47-1_tn_59;
	parent R1-12-47-1_tm_59;
	phases BS;
	nominal_voltage 120;
	power_1 16454.836+6423.771j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:283 {
	name R1-12-47-1_tn_60;
	parent R1-12-47-1_tm_60;
	phases BS;
	nominal_voltage 120;
	power_1 12136.373+4737.894j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:286 {
	name R1-12-47-1_tn_61;
	parent R1-12-47-1_tm_61;
	phases AS;
	nominal_voltage 120;
	power_1 4513.537+5023.288j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:289 {
	name R1-12-47-1_tn_62;
	parent R1-12-47-1_tm_62;
	phases AS;
	nominal_voltage 120;
	power_1 2487.051+2767.934j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:292 {
	name R1-12-47-1_tn_63;
	parent R1-12-47-1_tm_63;
	phases AS;
	nominal_voltage 120;
	power_1 1344.850+1496.735j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:295 {
	name R1-12-47-1_tn_64;
	parent R1-12-47-1_tm_64;
	phases AS;
	nominal_voltage 120;
	power_1 5655.738+6294.488j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:298 {
	name R1-12-47-1_tn_65;
	parent R1-12-47-1_tm_65;
	phases AS;
	nominal_voltage 120;
	power_1 2505.474+2788.438j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:301 {
	name R1-12-47-1_tn_66;
	parent R1-12-47-1_tm_66;
	phases AS;
	nominal_voltage 120;
	power_1 165.803+184.529j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:304 {
	name R1-12-47-1_tn_67;
	parent R1-12-47-1_tm_67;
	phases BS;
	nominal_voltage 120;
	power_1 24347.201+9504.855j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:307 {
	name R1-12-47-1_tn_68;
	parent R1-12-47-1_tm_68;
	phases AS;
	nominal_voltage 120;
	power_1 3021.306+3362.528j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:310 {
	name R1-12-47-1_tn_69;
	parent R1-12-47-1_tm_69;
	phases AS;
	nominal_voltage 120;
	power_1 6447.910+7176.126j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:313 {
	name R1-12-47-1_tn_70;
	parent R1-12-47-1_tm_70;
	phases AS;
	nominal_voltage 120;
	power_1 2966.039+3301.018j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:316 {
	name R1-12-47-1_tn_71;
	parent R1-12-47-1_tm_71;
	phases AS;
	nominal_voltage 120;
	power_1 4016.127+4469.701j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:319 {
	name R1-12-47-1_tn_72;
	parent R1-12-47-1_tm_72;
	phases AS;
	nominal_voltage 120;
	power_1 5324.131+5925.430j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:322 {
	name R1-12-47-1_tn_73;
	parent R1-12-47-1_tm_73;
	phases AS;
	nominal_voltage 120;
	power_1 2229.135+2480.889j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:325 {
	name R1-12-47-1_tn_74;
	parent R1-12-47-1_tm_74;
	phases AS;
	nominal_voltage 120;
	power_1 3426.604+3813.598j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:328 {
	name R1-12-47-1_tn_75;
	parent R1-12-47-1_tm_75;
	phases AS;
	nominal_voltage 120;
	power_1 7976.986+8877.893j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:331 {
	name R1-12-47-1_tn_76;
	parent R1-12-47-1_tm_76;
	phases AS;
	nominal_voltage 120;
	power_1 3702.943+4121.147j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:334 {
	name R1-12-47-1_tn_77;
	parent R1-12-47-1_tm_77;
	phases AS;
	nominal_voltage 120;
	power_1 5360.977+5966.436j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:337 {
	name R1-12-47-1_tn_78;
	parent R1-12-47-1_tm_78;
	phases AS;
	nominal_voltage 120;
	power_1 2044.909+2275.857j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:340 {
	name R1-12-47-1_tn_79;
	parent R1-12-47-1_tm_79;
	phases AS;
	nominal_voltage 120;
	power_1 4421.424+4920.772j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:343 {
	name R1-12-47-1_tn_80;
	parent R1-12-47-1_tm_80;
	phases BS;
	nominal_voltage 120;
	power_1 20103.194+7848.045j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:346 {
	name R1-12-47-1_tn_81;
	parent R1-12-47-1_tm_81;
	phases AS;
	nominal_voltage 120;
	power_1 4071.395+4531.211j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:349 {
	name R1-12-47-1_tn_82;
	parent R1-12-47-1_tm_82;
	phases AS;
	nominal_voltage 120;
	power_1 3500.294+3895.611j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:352 {
	name R1-12-47-1_tn_83;
	parent R1-12-47-1_tm_83;
	phases AS;
	nominal_voltage 120;
	power_1 3702.943+4121.147j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:355 {
	name R1-12-47-1_tn_84;
	parent R1-12-47-1_tm_84;
	phases AS;
	nominal_voltage 120;
	power_1 1639.611+1824.786j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:358 {
	name R1-12-47-1_tn_85;
	parent R1-12-47-1_tm_85;
	phases AS;
	nominal_voltage 120;
	power_1 1639.611+1824.786j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:361 {
	name R1-12-47-1_tn_86;
	parent R1-12-47-1_tm_86;
	phases AS;
	nominal_voltage 120;
	power_1 3408.181+3793.095j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:364 {
	name R1-12-47-1_tn_87;
	parent R1-12-47-1_tm_87;
	phases AS;
	nominal_voltage 120;
	power_1 3094.997+3444.541j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:367 {
	name R1-12-47-1_tn_88;
	parent R1-12-47-1_tm_88;
	phases AS;
	nominal_voltage 120;
	power_1 2358.093+2624.412j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:370 {
	name R1-12-47-1_tn_89;
	parent R1-12-47-1_tm_89;
	phases AS;
	nominal_voltage 120;
	power_1 3168.687+3526.553j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:373 {
	name R1-12-47-1_tn_90;
	parent R1-12-47-1_tm_90;
	phases AS;
	nominal_voltage 120;
	power_1 2081.754+2316.864j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:376 {
	name R1-12-47-1_tn_91;
	parent R1-12-47-1_tm_91;
	phases AS;
	nominal_voltage 120;
	power_1 2708.122+3013.973j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:379 {
	name R1-12-47-1_tn_92;
	parent R1-12-47-1_tm_92;
	phases AS;
	nominal_voltage 120;
	power_1 3979.282+4428.695j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:382 {
	name R1-12-47-1_tn_93;
	parent R1-12-47-1_tm_93;
	phases BS;
	nominal_voltage 120;
	power_1 10051.597+3924.023j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:385 {
	name R1-12-47-1_tn_94;
	parent R1-12-47-1_tm_94;
	phases BS;
	nominal_voltage 120;
	power_1 16231.468+6336.570j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:388 {
	name R1-12-47-1_tn_95;
	parent R1-12-47-1_tm_95;
	phases AS;
	nominal_voltage 120;
	power_1 5121.483+5699.894j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:391 {
	name R1-12-47-1_tn_96;
	parent R1-12-47-1_tm_96;
	phases AS;
	nominal_voltage 120;
	power_1 3831.901+4264.669j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:394 {
	name R1-12-47-1_tn_97;
	parent R1-12-47-1_tm_97;
	phases AS;
	nominal_voltage 120;
	power_1 5268.864+5863.920j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:397 {
	name R1-12-47-1_tn_98;
	parent R1-12-47-1_tm_98;
	phases AS;
	nominal_voltage 120;
	power_1 5305.709+5904.927j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:400 {
	name R1-12-47-1_tn_99;
	parent R1-12-47-1_tm_99;
	phases BS;
	nominal_voltage 120;
	power_1 21443.407+8371.249j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:403 {
	name R1-12-47-1_tn_100;
	parent R1-12-47-1_tm_100;
	phases CS;
	nominal_voltage 120;
	power_1 29171.421+11274.514j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:406 {
	name R1-12-47-1_tn_101;
	parent R1-12-47-1_tm_101;
	phases AS;
	nominal_voltage 120;
	power_1 1879.105+2091.328j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:409 {
	name R1-12-47-1_tn_102;
	parent R1-12-47-1_tm_102;
	phases BS;
	nominal_voltage 120;
	power_1 11466.266+4476.293j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:412 {
	name R1-12-47-1_tn_103;
	parent R1-12-47-1_tm_103;
	phases AS;
	nominal_voltage 120;
	power_1 3389.758+3772.592j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:415 {
	name R1-12-47-1_tn_104;
	parent R1-12-47-1_tm_104;
	phases AS;
	nominal_voltage 120;
	power_1 2579.164+2870.450j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:418 {
	name R1-12-47-1_tn_105;
	parent R1-12-47-1_tm_105;
	phases BS;
	nominal_voltage 120;
	power_1 7445.627+2906.684j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:421 {
	name R1-12-47-1_tn_106;
	parent R1-12-47-1_tm_106;
	phases BS;
	nominal_voltage 120;
	power_1 6403.239+2499.748j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:424 {
	name R1-12-47-1_tn_107;
	parent R1-12-47-1_tm_107;
	phases AS;
	nominal_voltage 120;
	power_1 2339.670+2603.909j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:427 {
	name R1-12-47-1_tn_108;
	parent R1-12-47-1_tm_108;
	phases AS;
	nominal_voltage 120;
	power_1 2708.122+3013.973j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:430 {
	name R1-12-47-1_tn_109;
	parent R1-12-47-1_tm_109;
	phases AS;
	nominal_voltage 120;
	power_1 2726.545+3034.476j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:433 {
	name R1-12-47-1_tn_110;
	parent R1-12-47-1_tm_110;
	phases BS;
	nominal_voltage 120;
	power_1 9455.947+3691.488j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:436 {
	name R1-12-47-1_tn_111;
	parent R1-12-47-1_tm_111;
	phases BS;
	nominal_voltage 120;
	power_1 14295.604+5580.832j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:439 {
	name R1-12-47-1_tn_112;
	parent R1-12-47-1_tm_112;
	phases BS;
	nominal_voltage 120;
	power_1 9009.209+3517.087j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:442 {
	name R1-12-47-1_tn_113;
	parent R1-12-47-1_tm_113;
	phases BS;
	nominal_voltage 120;
	power_1 33207.498+12963.808j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:445 {
	name R1-12-47-1_tn_114;
	parent R1-12-47-1_tm_114;
	phases BS;
	nominal_voltage 120;
	power_1 10051.597+3924.023j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:448 {
	name R1-12-47-1_tn_115;
	parent R1-12-47-1_tm_115;
	phases BS;
	nominal_voltage 120;
	power_1 9679.316+3778.689j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:451 {
	name R1-12-47-1_tn_116;
	parent R1-12-47-1_tm_116;
	phases BS;
	nominal_voltage 120;
	power_1 35887.924+14010.215j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:454 {
	name R1-12-47-1_tn_117;
	parent R1-12-47-1_tm_117;
	phases BS;
	nominal_voltage 120;
	power_1 9009.209+3517.087j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:457 {
	name R1-12-47-1_tn_118;
	parent R1-12-47-1_tm_118;
	phases AS;
	nominal_voltage 120;
	power_1 3905.591+4346.682j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:460 {
	name R1-12-47-1_tn_119;
	parent R1-12-47-1_tm_119;
	phases AS;
	nominal_voltage 120;
	power_1 6834.785+7606.694j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:463 {
	name R1-12-47-1_tn_120;
	parent R1-12-47-1_tm_120;
	phases BS;
	nominal_voltage 120;
	power_1 13551.042+5290.164j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:466 {
	name R1-12-47-1_tn_121;
	parent R1-12-47-1_tm_121;
	phases BS;
	nominal_voltage 120;
	power_1 18614.068+7266.709j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:469 {
	name R1-12-47-1_tn_122;
	parent R1-12-47-1_tm_122;
	phases BS;
	nominal_voltage 120;
	power_1 16603.749+6481.904j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:472 {
	name R1-12-47-1_tn_123;
	parent R1-12-47-1_tm_123;
	phases BS;
	nominal_voltage 120;
	power_1 11317.354+4418.159j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:475 {
	name R1-12-47-1_tn_124;
	parent R1-12-47-1_tm_124;
	phases AS;
	nominal_voltage 120;
	power_1 2468.628+2747.431j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:478 {
	name R1-12-47-1_tn_125;
	parent R1-12-47-1_tm_125;
	phases BS;
	nominal_voltage 120;
	power_1 12136.373+4737.894j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:481 {
	name R1-12-47-1_tn_126;
	parent R1-12-47-1_tm_126;
	phases AS;
	nominal_voltage 120;
	power_1 3334.491+3711.082j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:484 {
	name R1-12-47-1_tn_127;
	parent R1-12-47-1_tm_127;
	phases BS;
	nominal_voltage 120;
	power_1 6179.871+2412.547j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:487 {
	name R1-12-47-1_tn_128;
	parent R1-12-47-1_tm_128;
	phases BS;
	nominal_voltage 120;
	power_1 11391.810+4447.226j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:490 {
	name R1-12-47-1_tn_129;
	parent R1-12-47-1_tm_129;
	phases AS;
	nominal_voltage 120;
	power_1 3352.913+3731.586j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:493 {
	name R1-12-47-1_tn_130;
	parent R1-12-47-1_tm_130;
	phases BS;
	nominal_voltage 120;
	power_1 21517.863+8400.315j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:496 {
	name R1-12-47-1_tn_131;
	parent R1-12-47-1_tm_131;
	phases BS;
	nominal_voltage 120;
	power_1 25687.414+10028.058j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:499 {
	name R1-12-47-1_tn_132;
	parent R1-12-47-1_tm_132;
	phases BS;
	nominal_voltage 120;
	power_1 14965.711+5842.434j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:502 {
	name R1-12-47-1_tn_133;
	parent R1-12-47-1_tm_133;
	phases BS;
	nominal_voltage 120;
	power_1 25538.502+9969.924j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:505 {
	name R1-12-47-1_tn_134;
	parent R1-12-47-1_tm_134;
	phases AS;
	nominal_voltage 120;
	power_1 3389.758+3772.592j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:508 {
	name R1-12-47-1_tn_135;
	parent R1-12-47-1_tm_135;
	phases BS;
	nominal_voltage 120;
	power_1 10051.597+3924.023j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:511 {
	name R1-12-47-1_tn_136;
	parent R1-12-47-1_tm_136;
	phases AS;
	nominal_voltage 120;
	power_1 3316.068+3690.579j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:514 {
	name R1-12-47-1_tn_137;
	parent R1-12-47-1_tm_137;
	phases AS;
	nominal_voltage 120;
	power_1 239.494+266.542j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:517 {
	name R1-12-47-1_tn_138;
	parent R1-12-47-1_tm_138;
	phases AS;
	nominal_voltage 120;
	power_1 1400.118+1558.245j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:520 {
	name R1-12-47-1_tn_139;
	parent R1-12-47-1_tm_139;
	phases BS;
	nominal_voltage 120;
	power_1 5658.677+2209.079j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:523 {
	name R1-12-47-1_tn_140;
	parent R1-12-47-1_tm_140;
	phases CS;
	nominal_voltage 120;
	power_1 7698.014+2975.219j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:526 {
	name R1-12-47-1_tn_141;
	parent R1-12-47-1_tm_141;
	phases AS;
	nominal_voltage 120;
	power_1 3039.729+3383.031j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:529 {
	name R1-12-47-1_tn_142;
	parent R1-12-47-1_tm_142;
	phases BS;
	nominal_voltage 120;
	power_1 18018.418+7034.174j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:532 {
	name R1-12-47-1_tn_143;
	parent R1-12-47-1_tm_143;
	phases AS;
	nominal_voltage 120;
	power_1 2450.206+2726.928j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:535 {
	name R1-12-47-1_tn_144;
	parent R1-12-47-1_tm_144;
	phases AS;
	nominal_voltage 120;
	power_1 2634.432+2931.960j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:538 {
	name R1-12-47-1_tn_145;
	parent R1-12-47-1_tm_145;
	phases AS;
	nominal_voltage 120;
	power_1 2026.486+2255.354j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:541 {
	name R1-12-47-1_tn_146;
	parent R1-12-47-1_tm_146;
	phases AS;
	nominal_voltage 120;
	power_1 2008.063+2234.851j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:544 {
	name R1-12-47-1_tn_147;
	parent R1-12-47-1_tm_147;
	phases AS;
	nominal_voltage 120;
	power_1 8271.747+9205.945j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:547 {
	name R1-12-47-1_tn_148;
	parent R1-12-47-1_tm_148;
	phases AS;
	nominal_voltage 120;
	power_1 2726.545+3034.476j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:550 {
	name R1-12-47-1_tn_149;
	parent R1-12-47-1_tm_149;
	phases AS;
	nominal_voltage 120;
	power_1 2579.164+2870.450j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:553 {
	name R1-12-47-1_tn_150;
	parent R1-12-47-1_tm_150;
	phases BS;
	nominal_voltage 120;
	power_1 8339.103+3255.486j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:556 {
	name R1-12-47-1_tn_151;
	parent R1-12-47-1_tm_151;
	phases AS;
	nominal_voltage 120;
	power_1 2634.432+2931.960j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:559 {
	name R1-12-47-1_tn_152;
	parent R1-12-47-1_tm_152;
	phases AS;
	nominal_voltage 120;
	power_1 3426.604+3813.598j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:562 {
	name R1-12-47-1_tn_153;
	parent R1-12-47-1_tm_153;
	phases BS;
	nominal_voltage 120;
	power_1 31643.916+12353.405j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:565 {
	name R1-12-47-1_tn_154;
	parent R1-12-47-1_tm_154;
	phases BS;
	nominal_voltage 120;
	power_1 17348.312+6772.573j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:568 {
	name R1-12-47-1_tn_155;
	parent R1-12-47-1_tm_155;
	phases BS;
	nominal_voltage 120;
	power_1 8339.103+3255.486j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:571 {
	name R1-12-47-1_tn_156;
	parent R1-12-47-1_tm_156;
	phases AS;
	nominal_voltage 120;
	power_1 994.820+1107.174j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:574 {
	name R1-12-47-1_tn_157;
	parent R1-12-47-1_tm_157;
	phases BS;
	nominal_voltage 120;
	power_1 4020.639+1569.609j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:577 {
	name R1-12-47-1_tn_158;
	parent R1-12-47-1_tm_158;
	phases CS;
	nominal_voltage 120;
	power_1 5469.641+2113.971j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:580 {
	name R1-12-47-1_tn_159;
	parent R1-12-47-1_tm_159;
	phases BS;
	nominal_voltage 120;
	power_1 10349.422+4040.290j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:583 {
	name R1-12-47-1_tn_160;
	parent R1-12-47-1_tm_160;
	phases BS;
	nominal_voltage 120;
	power_1 15337.992+5987.768j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:586 {
	name R1-12-47-1_tn_161;
	parent R1-12-47-1_tm_161;
	phases BS;
	nominal_voltage 120;
	power_1 10051.597+3924.023j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:589 {
	name R1-12-47-1_tn_162;
	parent R1-12-47-1_tm_162;
	phases BS;
	nominal_voltage 120;
	power_1 16752.661+6540.038j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:592 {
	name R1-12-47-1_tn_163;
	parent R1-12-47-1_tm_163;
	phases BS;
	nominal_voltage 120;
	power_1 7743.452+3022.951j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:595 {
	name R1-12-47-1_tn_164;
	parent R1-12-47-1_tm_164;
	phases BS;
	nominal_voltage 120;
	power_1 10349.422+4040.290j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:598 {
	name R1-12-47-1_tn_165;
	parent R1-12-47-1_tm_165;
	phases BS;
	nominal_voltage 120;
	power_1 7892.365+3081.085j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:601 {
	name R1-12-47-1_tn_166;
	parent R1-12-47-1_tm_166;
	phases BS;
	nominal_voltage 120;
	power_1 8190.190+3197.352j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:604 {
	name R1-12-47-1_tn_167;
	parent R1-12-47-1_tm_167;
	phases BS;
	nominal_voltage 120;
	power_1 24645.026+9621.122j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:607 {
	name R1-12-47-1_tn_168;
	parent R1-12-47-1_tm_168;
	phases BS;
	nominal_voltage 120;
	power_1 32314.023+12615.006j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:610 {
	name R1-12-47-1_tn_169;
	parent R1-12-47-1_tm_169;
	phases BS;
	nominal_voltage 120;
	power_1 15635.817+6104.035j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:613 {
	name R1-12-47-1_tn_170;
	parent R1-12-47-1_tm_170;
	phases BS;
	nominal_voltage 120;
	power_1 20326.563+7935.246j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:616 {
	name R1-12-47-1_tn_171;
	parent R1-12-47-1_tm_171;
	phases BS;
	nominal_voltage 120;
	power_1 16008.099+6249.370j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:619 {
	name R1-12-47-1_tn_172;
	parent R1-12-47-1_tm_172;
	phases BS;
	nominal_voltage 120;
	power_1 28442.296+11103.531j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:622 {
	name R1-12-47-1_tn_173;
	parent R1-12-47-1_tm_173;
	phases BS;
	nominal_voltage 120;
	power_1 893.475+348.802j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:625 {
	name R1-12-47-1_tn_174;
	parent R1-12-47-1_tm_174;
	phases BS;
	nominal_voltage 120;
	power_1 7296.715+2848.550j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:628 {
	name R1-12-47-1_tn_175;
	parent R1-12-47-1_tm_175;
	phases BS;
	nominal_voltage 120;
	power_1 17348.312+6772.573j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:631 {
	name R1-12-47-1_tn_176;
	parent R1-12-47-1_tm_176;
	phases BS;
	nominal_voltage 120;
	power_1 10051.597+3924.023j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:634 {
	name R1-12-47-1_tn_177;
	parent R1-12-47-1_tm_177;
	phases AS;
	nominal_voltage 120;
	power_1 3168.687+3526.553j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:637 {
	name R1-12-47-1_tn_178;
	parent R1-12-47-1_tm_178;
	phases AS;
	nominal_voltage 120;
	power_1 3094.997+3444.541j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:640 {
	name R1-12-47-1_tn_179;
	parent R1-12-47-1_tm_179;
	phases BS;
	nominal_voltage 120;
	power_1 15784.730+6162.169j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:643 {
	name R1-12-47-1_tn_180;
	parent R1-12-47-1_tm_180;
	phases AS;
	nominal_voltage 120;
	power_1 2505.474+2788.438j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:648 {
	name R1-12-47-1_tn_181;
	parent R1-12-47-1_tm_181;
	phases BS;
	nominal_voltage 120;
	power_1 6849.977+2674.149j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:651 {
	name R1-12-47-1_tn_182;
	parent R1-12-47-1_tm_182;
	phases AS;
	nominal_voltage 120;
	power_1 6411.065+7135.120j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:654 {
	name R1-12-47-1_tn_183;
	parent R1-12-47-1_tm_183;
	phases AS;
	nominal_voltage 120;
	power_1 5932.077+6602.036j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:657 {
	name R1-12-47-1_tn_184;
	parent R1-12-47-1_tm_184;
	phases BS;
	nominal_voltage 120;
	power_1 9083.665+3546.154j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:660 {
	name R1-12-47-1_tn_185;
	parent R1-12-47-1_tm_185;
	phases AS;
	nominal_voltage 120;
	power_1 2505.474+2788.438j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:663 {
	name R1-12-47-1_tn_186;
	parent R1-12-47-1_tm_186;
	phases BS;
	nominal_voltage 120;
	power_1 10423.878+4069.357j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:666 {
	name R1-12-47-1_tn_187;
	parent R1-12-47-1_tm_187;
	phases BS;
	nominal_voltage 120;
	power_1 15040.167+5871.501j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:669 {
	name R1-12-47-1_tn_188;
	parent R1-12-47-1_tm_188;
	phases AS;
	nominal_voltage 120;
	power_1 4145.085+4613.224j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:672 {
	name R1-12-47-1_tn_189;
	parent R1-12-47-1_tm_189;
	phases AS;
	nominal_voltage 120;
	power_1 6042.613+6725.055j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:675 {
	name R1-12-47-1_tn_190;
	parent R1-12-47-1_tm_190;
	phases AS;
	nominal_voltage 120;
	power_1 2781.813+3095.986j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:678 {
	name R1-12-47-1_tn_191;
	parent R1-12-47-1_tm_191;
	phases AS;
	nominal_voltage 120;
	power_1 2910.771+3239.508j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:681 {
	name R1-12-47-1_tn_192;
	parent R1-12-47-1_tm_192;
	phases BS;
	nominal_voltage 120;
	power_1 11242.897+4389.092j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:684 {
	name R1-12-47-1_tn_193;
	parent R1-12-47-1_tm_193;
	phases BS;
	nominal_voltage 120;
	power_1 11093.985+4330.958j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:687 {
	name R1-12-47-1_tn_194;
	parent R1-12-47-1_tm_194;
	phases BS;
	nominal_voltage 120;
	power_1 15859.186+6191.236j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:690 {
	name R1-12-47-1_tn_195;
	parent R1-12-47-1_tm_195;
	phases BS;
	nominal_voltage 120;
	power_1 9307.034+3633.354j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:693 {
	name R1-12-47-1_tn_196;
	parent R1-12-47-1_tm_196;
	phases BS;
	nominal_voltage 120;
	power_1 20103.194+7848.045j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:696 {
	name R1-12-47-1_tn_197;
	parent R1-12-47-1_tm_197;
	phases AS;
	nominal_voltage 120;
	power_1 1602.766+1783.780j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:699 {
	name R1-12-47-1_tn_198;
	parent R1-12-47-1_tm_198;
	phases BS;
	nominal_voltage 120;
	power_1 23751.551+9272.320j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:702 {
	name R1-12-47-1_tn_199;
	parent R1-12-47-1_tm_199;
	phases BS;
	nominal_voltage 120;
	power_1 10796.160+4214.691j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:705 {
	name R1-12-47-1_tn_200;
	parent R1-12-47-1_tm_200;
	phases AS;
	nominal_voltage 120;
	power_1 2781.813+3095.986j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:708 {
	name R1-12-47-1_tn_201;
	parent R1-12-47-1_tm_201;
	phases BS;
	nominal_voltage 120;
	power_1 23006.988+8981.652j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:711 {
	name R1-12-47-1_tn_202;
	parent R1-12-47-1_tm_202;
	phases AS;
	nominal_voltage 120;
	power_1 6024.190+6704.552j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:714 {
	name R1-12-47-1_tn_203;
	parent R1-12-47-1_tm_203;
	phases BS;
	nominal_voltage 120;
	power_1 17348.312+6772.573j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:717 {
	name R1-12-47-1_tn_204;
	parent R1-12-47-1_tm_204;
	phases AS;
	nominal_voltage 120;
	power_1 8161.212+9082.925j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:720 {
	name R1-12-47-1_tn_205;
	parent R1-12-47-1_tm_205;
	phases AS;
	nominal_voltage 120;
	power_1 3113.419+3465.044j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:723 {
	name R1-12-47-1_tn_206;
	parent R1-12-47-1_tm_206;
	phases AS;
	nominal_voltage 120;
	power_1 7608.534+8467.829j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:726 {
	name R1-12-47-1_tn_207;
	parent R1-12-47-1_tm_207;
	phases AS;
	nominal_voltage 120;
	power_1 3205.532+3567.560j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:729 {
	name R1-12-47-1_tn_208;
	parent R1-12-47-1_tm_208;
	phases AS;
	nominal_voltage 120;
	power_1 3058.152+3403.534j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:732 {
	name R1-12-47-1_tn_209;
	parent R1-12-47-1_tm_209;
	phases BS;
	nominal_voltage 120;
	power_1 7594.540+2964.817j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:735 {
	name R1-12-47-1_tn_210;
	parent R1-12-47-1_tm_210;
	phases AS;
	nominal_voltage 120;
	power_1 2708.122+3013.973j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:738 {
	name R1-12-47-1_tn_211;
	parent R1-12-47-1_tm_211;
	phases AS;
	nominal_voltage 120;
	power_1 4089.817+4551.714j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:741 {
	name R1-12-47-1_tn_212;
	parent R1-12-47-1_tm_212;
	phases BS;
	nominal_voltage 120;
	power_1 18837.437+7353.909j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:744 {
	name R1-12-47-1_tn_213;
	parent R1-12-47-1_tm_213;
	phases BS;
	nominal_voltage 120;
	power_1 13699.954+5348.298j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:747 {
	name R1-12-47-1_tn_214;
	parent R1-12-47-1_tm_214;
	phases BS;
	nominal_voltage 120;
	power_1 22560.251+8807.251j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:750 {
	name R1-12-47-1_tn_215;
	parent R1-12-47-1_tm_215;
	phases BS;
	nominal_voltage 120;
	power_1 9902.684+3865.889j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:753 {
	name R1-12-47-1_tn_216;
	parent R1-12-47-1_tm_216;
	phases BS;
	nominal_voltage 120;
	power_1 11019.528+4301.892j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:756 {
	name R1-12-47-1_tn_217;
	parent R1-12-47-1_tm_217;
	phases BS;
	nominal_voltage 120;
	power_1 9381.490+3662.421j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:759 {
	name R1-12-47-1_tn_218;
	parent R1-12-47-1_tm_218;
	phases BS;
	nominal_voltage 120;
	power_1 10796.160+4214.691j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:762 {
	name R1-12-47-1_tn_219;
	parent R1-12-47-1_tm_219;
	phases BS;
	nominal_voltage 120;
	power_1 10572.791+4127.491j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:765 {
	name R1-12-47-1_tn_220;
	parent R1-12-47-1_tm_220;
	phases AS;
	nominal_voltage 120;
	power_1 2321.248+2583.405j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:768 {
	name R1-12-47-1_tn_221;
	parent R1-12-47-1_tm_221;
	phases BS;
	nominal_voltage 120;
	power_1 16752.661+6540.038j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:771 {
	name R1-12-47-1_tn_222;
	parent R1-12-47-1_tm_222;
	phases BS;
	nominal_voltage 120;
	power_1 17869.506+6976.040j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:774 {
	name R1-12-47-1_tn_223;
	parent R1-12-47-1_tm_223;
	phases AS;
	nominal_voltage 120;
	power_1 1731.724+1927.302j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:777 {
	name R1-12-47-1_tn_224;
	parent R1-12-47-1_tm_224;
	phases AS;
	nominal_voltage 120;
	power_1 2873.926+3198.502j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:780 {
	name R1-12-47-1_tn_225;
	parent R1-12-47-1_tm_225;
	phases BS;
	nominal_voltage 120;
	power_1 7371.171+2877.617j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:783 {
	name R1-12-47-1_tn_226;
	parent R1-12-47-1_tm_226;
	phases AS;
	nominal_voltage 120;
	power_1 1381.695+1537.741j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:786 {
	name R1-12-47-1_tn_227;
	parent R1-12-47-1_tm_227;
	phases AS;
	nominal_voltage 120;
	power_1 2450.206+2726.928j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:789 {
	name R1-12-47-1_tn_228;
	parent R1-12-47-1_tm_228;
	phases AS;
	nominal_voltage 120;
	power_1 6226.839+6930.087j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:792 {
	name R1-12-47-1_tn_229;
	parent R1-12-47-1_tm_229;
	phases BS;
	nominal_voltage 120;
	power_1 10870.616+4243.758j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:795 {
	name R1-12-47-1_tn_230;
	parent R1-12-47-1_tm_230;
	phases AS;
	nominal_voltage 120;
	power_1 2855.503+3177.999j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:798 {
	name R1-12-47-1_tn_231;
	parent R1-12-47-1_tm_231;
	phases BS;
	nominal_voltage 120;
	power_1 19284.175+7528.310j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:801 {
	name R1-12-47-1_tn_232;
	parent R1-12-47-1_tm_232;
	phases BS;
	nominal_voltage 120;
	power_1 7966.821+3110.151j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:804 {
	name R1-12-47-1_tn_233;
	parent R1-12-47-1_tm_233;
	phases BS;
	nominal_voltage 120;
	power_1 9977.141+3894.956j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:807 {
	name R1-12-47-1_tn_234;
	parent R1-12-47-1_tm_234;
	phases BS;
	nominal_voltage 120;
	power_1 11168.441+4360.025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:810 {
	name R1-12-47-1_tn_235;
	parent R1-12-47-1_tm_235;
	phases BS;
	nominal_voltage 120;
	power_1 9158.122+3575.221j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:813 {
	name R1-12-47-1_tn_236;
	parent R1-12-47-1_tm_236;
	phases BS;
	nominal_voltage 120;
	power_1 4765.201+1860.277j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:816 {
	name R1-12-47-1_tn_237;
	parent R1-12-47-1_tm_237;
	phases BS;
	nominal_voltage 120;
	power_1 31197.178+12179.004j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:819 {
	name R1-12-47-1_tn_238;
	parent R1-12-47-1_tm_238;
	phases BS;
	nominal_voltage 120;
	power_1 30601.528+11946.469j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:822 {
	name R1-12-47-1_tn_239;
	parent R1-12-47-1_tm_239;
	phases BS;
	nominal_voltage 120;
	power_1 9679.316+3778.689j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:825 {
	name R1-12-47-1_tn_240;
	parent R1-12-47-1_tm_240;
	phases AS;
	nominal_voltage 120;
	power_1 2210.712+2460.386j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:828 {
	name R1-12-47-1_tn_241;
	parent R1-12-47-1_tm_241;
	phases BS;
	nominal_voltage 120;
	power_1 9083.665+3546.154j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:831 {
	name R1-12-47-1_tn_242;
	parent R1-12-47-1_tm_242;
	phases AS;
	nominal_voltage 120;
	power_1 3113.419+3465.044j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:834 {
	name R1-12-47-1_tn_243;
	parent R1-12-47-1_tm_243;
	phases AS;
	nominal_voltage 120;
	power_1 2818.658+3136.992j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:837 {
	name R1-12-47-1_tn_244;
	parent R1-12-47-1_tm_244;
	phases BS;
	nominal_voltage 120;
	power_1 15561.361+6074.969j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:840 {
	name R1-12-47-1_tn_245;
	parent R1-12-47-1_tm_245;
	phases AS;
	nominal_voltage 120;
	power_1 2616.009+2911.457j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:843 {
	name R1-12-47-1_tn_246;
	parent R1-12-47-1_tm_246;
	phases BS;
	nominal_voltage 120;
	power_1 20252.106+7906.179j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:846 {
	name R1-12-47-1_tn_247;
	parent R1-12-47-1_tm_247;
	phases AS;
	nominal_voltage 120;
	power_1 5821.542+6479.017j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:849 {
	name R1-12-47-1_tn_248;
	parent R1-12-47-1_tm_248;
	phases AS;
	nominal_voltage 120;
	power_1 1989.641+2214.347j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:852 {
	name R1-12-47-1_tn_249;
	parent R1-12-47-1_tm_249;
	phases BS;
	nominal_voltage 120;
	power_1 23826.007+9301.387j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:855 {
	name R1-12-47-1_tn_250;
	parent R1-12-47-1_tm_250;
	phases BS;
	nominal_voltage 120;
	power_1 9009.209+3517.087j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:858 {
	name R1-12-47-1_tn_251;
	parent R1-12-47-1_tm_251;
	phases BS;
	nominal_voltage 120;
	power_1 11466.266+4476.293j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:861 {
	name R1-12-47-1_tn_252;
	parent R1-12-47-1_tm_252;
	phases AS;
	nominal_voltage 120;
	power_1 5342.554+5945.933j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:864 {
	name R1-12-47-1_tn_253;
	parent R1-12-47-1_tm_253;
	phases AS;
	nominal_voltage 120;
	power_1 3334.491+3711.082j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:867 {
	name R1-12-47-1_tn_254;
	parent R1-12-47-1_tm_254;
	phases BS;
	nominal_voltage 120;
	power_1 21517.863+8400.315j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:870 {
	name R1-12-47-1_tn_255;
	parent R1-12-47-1_tm_255;
	phases AS;
	nominal_voltage 120;
	power_1 8087.521+9000.912j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:873 {
	name R1-12-47-1_tn_256;
	parent R1-12-47-1_tm_256;
	phases AS;
	nominal_voltage 120;
	power_1 607.946+676.606j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:876 {
	name R1-12-47-1_tn_257;
	parent R1-12-47-1_tm_257;
	phases BS;
	nominal_voltage 120;
	power_1 2457.057+959.206j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:879 {
	name R1-12-47-1_tn_258;
	parent R1-12-47-1_tm_258;
	phases CS;
	nominal_voltage 120;
	power_1 3342.559+1291.871j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:882 {
	name R1-12-47-1_tn_259;
	parent R1-12-47-1_tm_259;
	phases AS;
	nominal_voltage 120;
	power_1 2873.926+3198.502j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:885 {
	name R1-12-47-1_tn_260;
	parent R1-12-47-1_tm_260;
	phases AS;
	nominal_voltage 120;
	power_1 2597.587+2890.954j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:888 {
	name R1-12-47-1_tn_261;
	parent R1-12-47-1_tm_261;
	phases AS;
	nominal_voltage 120;
	power_1 4016.127+4469.701j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:891 {
	name R1-12-47-1_tn_262;
	parent R1-12-47-1_tm_262;
	phases AS;
	nominal_voltage 120;
	power_1 5968.922+6643.042j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:894 {
	name R1-12-47-1_tn_263;
	parent R1-12-47-1_tm_263;
	phases AS;
	nominal_voltage 120;
	power_1 3555.562+3957.121j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:897 {
	name R1-12-47-1_tn_264;
	parent R1-12-47-1_tm_264;
	phases AS;
	nominal_voltage 120;
	power_1 4016.127+4469.701j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:900 {
	name R1-12-47-1_tn_265;
	parent R1-12-47-1_tm_265;
	phases AS;
	nominal_voltage 120;
	power_1 6595.291+7340.152j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:903 {
	name R1-12-47-1_tn_266;
	parent R1-12-47-1_tm_266;
	phases AS;
	nominal_voltage 120;
	power_1 2892.348+3219.005j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:906 {
	name R1-12-47-1_tn_267;
	parent R1-12-47-1_tm_267;
	phases AS;
	nominal_voltage 120;
	power_1 2671.277+2972.967j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:909 {
	name R1-12-47-1_tn_268;
	parent R1-12-47-1_tm_268;
	phases BS;
	nominal_voltage 120;
	power_1 17422.768+6801.639j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:912 {
	name R1-12-47-1_tn_269;
	parent R1-12-47-1_tm_269;
	phases BS;
	nominal_voltage 120;
	power_1 23006.988+8981.652j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:915 {
	name R1-12-47-1_tn_270;
	parent R1-12-47-1_tm_270;
	phases BS;
	nominal_voltage 120;
	power_1 31792.829+12411.539j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:918 {
	name R1-12-47-1_tn_271;
	parent R1-12-47-1_tm_271;
	phases AS;
	nominal_voltage 120;
	power_1 4642.495+5166.811j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:921 {
	name R1-12-47-1_tn_272;
	parent R1-12-47-1_tm_272;
	phases BS;
	nominal_voltage 120;
	power_1 7594.540+2964.817j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:924 {
	name R1-12-47-1_tn_273;
	parent R1-12-47-1_tm_273;
	phases BS;
	nominal_voltage 120;
	power_1 28144.471+10987.264j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:927 {
	name R1-12-47-1_tn_274;
	parent R1-12-47-1_tm_274;
	phases BS;
	nominal_voltage 120;
	power_1 16231.468+6336.570j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:930 {
	name R1-12-47-1_tn_275;
	parent R1-12-47-1_tm_275;
	phases BS;
	nominal_voltage 120;
	power_1 29559.140+11539.534j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:933 {
	name R1-12-47-1_tn_276;
	parent R1-12-47-1_tm_276;
	phases BS;
	nominal_voltage 120;
	power_1 13476.585+5261.097j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:936 {
	name R1-12-47-1_tn_277;
	parent R1-12-47-1_tm_277;
	phases BS;
	nominal_voltage 120;
	power_1 17124.943+6685.372j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:939 {
	name R1-12-47-1_tn_278;
	parent R1-12-47-1_tm_278;
	phases BS;
	nominal_voltage 120;
	power_1 8711.384+3400.820j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:942 {
	name R1-12-47-1_tn_279;
	parent R1-12-47-1_tm_279;
	phases AS;
	nominal_voltage 120;
	power_1 2026.486+2255.354j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:945 {
	name R1-12-47-1_tn_280;
	parent R1-12-47-1_tm_280;
	phases AS;
	nominal_voltage 120;
	power_1 2081.754+2316.864j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:948 {
	name R1-12-47-1_tn_281;
	parent R1-12-47-1_tm_281;
	phases AS;
	nominal_voltage 120;
	power_1 1252.737+1394.219j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:951 {
	name R1-12-47-1_tn_282;
	parent R1-12-47-1_tm_282;
	phases BS;
	nominal_voltage 120;
	power_1 7743.452+3022.951j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:954 {
	name R1-12-47-1_tn_283;
	parent R1-12-47-1_tm_283;
	phases BS;
	nominal_voltage 120;
	power_1 12285.285+4796.028j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:957 {
	name R1-12-47-1_tn_284;
	parent R1-12-47-1_tm_284;
	phases BS;
	nominal_voltage 120;
	power_1 8115.734+3168.285j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:960 {
	name R1-12-47-1_tn_285;
	parent R1-12-47-1_tm_285;
	phases AS;
	nominal_voltage 120;
	power_1 2708.122+3013.973j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:963 {
	name R1-12-47-1_tn_286;
	parent R1-12-47-1_tm_286;
	phases BS;
	nominal_voltage 120;
	power_1 10945.072+4272.825j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:966 {
	name R1-12-47-1_tn_287;
	parent R1-12-47-1_tm_287;
	phases AS;
	nominal_voltage 120;
	power_1 3076.574+3424.037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:969 {
	name R1-12-47-1_tn_288;
	parent R1-12-47-1_tm_288;
	phases AS;
	nominal_voltage 120;
	power_1 2579.164+2870.450j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:972 {
	name R1-12-47-1_tn_289;
	parent R1-12-47-1_tm_289;
	phases AS;
	nominal_voltage 120;
	power_1 1915.950+2132.335j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:975 {
	name R1-12-47-1_tn_290;
	parent R1-12-47-1_tm_290;
	phases BS;
	nominal_voltage 120;
	power_1 18390.699+7179.508j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:978 {
	name R1-12-47-1_tn_291;
	parent R1-12-47-1_tm_291;
	phases BS;
	nominal_voltage 120;
	power_1 25538.502+9969.924j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:981 {
	name R1-12-47-1_tn_292;
	parent R1-12-47-1_tm_292;
	phases AS;
	nominal_voltage 120;
	power_1 1584.344+1763.277j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:984 {
	name R1-12-47-1_tn_293;
	parent R1-12-47-1_tm_293;
	phases AS;
	nominal_voltage 120;
	power_1 1547.498+1722.270j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:987 {
	name R1-12-47-1_tn_294;
	parent R1-12-47-1_tm_294;
	phases AS;
	nominal_voltage 120;
	power_1 2376.515+2644.915j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:990 {
	name R1-12-47-1_tn_295;
	parent R1-12-47-1_tm_295;
	phases BS;
	nominal_voltage 120;
	power_1 27474.365+10725.662j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:993 {
	name R1-12-47-1_tn_296;
	parent R1-12-47-1_tm_296;
	phases AS;
	nominal_voltage 120;
	power_1 6374.220+7094.113j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:996 {
	name R1-12-47-1_tn_297;
	parent R1-12-47-1_tm_297;
	phases BS;
	nominal_voltage 120;
	power_1 2084.776+813.871j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:999 {
	name R1-12-47-1_tn_298;
	parent R1-12-47-1_tm_298;
	phases BS;
	nominal_voltage 120;
	power_1 25315.133+9882.724j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1002 {
	name R1-12-47-1_tn_299;
	parent R1-12-47-1_tm_299;
	phases BS;
	nominal_voltage 120;
	power_1 18539.612+7237.642j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1005 {
	name R1-12-47-1_tn_300;
	parent R1-12-47-1_tm_300;
	phases AS;
	nominal_voltage 120;
	power_1 1326.427+1476.232j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1008 {
	name R1-12-47-1_tn_301;
	parent R1-12-47-1_tm_301;
	phases AS;
	nominal_voltage 120;
	power_1 2431.783+2706.425j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1011 {
	name R1-12-47-1_tn_302;
	parent R1-12-47-1_tm_302;
	phases AS;
	nominal_voltage 120;
	power_1 4163.508+4633.727j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1014 {
	name R1-12-47-1_tn_303;
	parent R1-12-47-1_tm_303;
	phases AS;
	nominal_voltage 120;
	power_1 2560.741+2849.947j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1017 {
	name R1-12-47-1_tn_304;
	parent R1-12-47-1_tm_304;
	phases BS;
	nominal_voltage 120;
	power_1 15189.080+5929.634j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1020 {
	name R1-12-47-1_tn_305;
	parent R1-12-47-1_tm_305;
	phases BS;
	nominal_voltage 120;
	power_1 9828.228+3836.822j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1023 {
	name R1-12-47-1_tn_306;
	parent R1-12-47-1_tm_306;
	phases AS;
	nominal_voltage 120;
	power_1 3426.604+3813.598j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1026 {
	name R1-12-47-1_tn_307;
	parent R1-12-47-1_tm_307;
	phases BS;
	nominal_voltage 120;
	power_1 20996.669+8196.848j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1029 {
	name R1-12-47-1_tn_308;
	parent R1-12-47-1_tm_308;
	phases AS;
	nominal_voltage 120;
	power_1 6411.065+7135.120j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1032 {
	name R1-12-47-1_tn_309;
	parent R1-12-47-1_tm_309;
	phases BS;
	nominal_voltage 120;
	power_1 11615.179+4534.426j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1035 {
	name R1-12-47-1_tn_310;
	parent R1-12-47-1_tm_310;
	phases BS;
	nominal_voltage 120;
	power_1 16678.205+6510.971j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1038 {
	name R1-12-47-1_tn_311;
	parent R1-12-47-1_tm_311;
	phases BS;
	nominal_voltage 120;
	power_1 26506.433+10347.793j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1041 {
	name R1-12-47-1_tn_312;
	parent R1-12-47-1_tm_312;
	phases BS;
	nominal_voltage 120;
	power_1 6701.065+2616.015j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1044 {
	name R1-12-47-1_tn_313;
	parent R1-12-47-1_tm_313;
	phases BS;
	nominal_voltage 120;
	power_1 15263.536+5958.701j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1047 {
	name R1-12-47-1_tn_314;
	parent R1-12-47-1_tm_314;
	phases BS;
	nominal_voltage 120;
	power_1 3424.989+1337.074j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1050 {
	name R1-12-47-1_tn_315;
	parent R1-12-47-1_tm_315;
	phases BS;
	nominal_voltage 120;
	power_1 9381.490+3662.421j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1053 {
	name R1-12-47-1_tn_316;
	parent R1-12-47-1_tm_316;
	phases BS;
	nominal_voltage 120;
	power_1 6403.239+2499.748j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1056 {
	name R1-12-47-1_tn_317;
	parent R1-12-47-1_tm_317;
	phases BS;
	nominal_voltage 120;
	power_1 27623.277+10783.796j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1059 {
	name R1-12-47-1_tn_318;
	parent R1-12-47-1_tm_318;
	phases BS;
	nominal_voltage 120;
	power_1 10126.053+3953.090j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1062 {
	name R1-12-47-1_tn_319;
	parent R1-12-47-1_tm_319;
	phases BS;
	nominal_voltage 120;
	power_1 14370.061+5609.899j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1065 {
	name R1-12-47-1_tn_320;
	parent R1-12-47-1_tm_320;
	phases BS;
	nominal_voltage 120;
	power_1 10721.703+4185.624j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1068 {
	name R1-12-47-1_tn_321;
	parent R1-12-47-1_tm_321;
	phases BS;
	nominal_voltage 120;
	power_1 9679.316+3778.689j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1071 {
	name R1-12-47-1_tn_322;
	parent R1-12-47-1_tm_322;
	phases BS;
	nominal_voltage 120;
	power_1 18390.699+7179.508j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1074 {
	name R1-12-47-1_tn_323;
	parent R1-12-47-1_tm_323;
	phases BS;
	nominal_voltage 120;
	power_1 10647.247+4156.557j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1077 {
	name R1-12-47-1_tn_324;
	parent R1-12-47-1_tm_324;
	phases AS;
	nominal_voltage 120;
	power_1 0.000+0.000j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1080 {
	name R1-12-47-1_tn_325;
	parent R1-12-47-1_tm_325;
	phases BS;
	nominal_voltage 120;
	power_1 0.000+0.000j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1083 {
	name R1-12-47-1_tn_326;
	parent R1-12-47-1_tm_326;
	phases CS;
	nominal_voltage 120;
	power_1 0.000+0.000j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:1086 {
	name R1-12-47-1_tn_327;
	parent R1-12-47-1_tm_327;
	phases BS;
	nominal_voltage 120;
	power_1 35217.817+13748.613j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1089 {
	name R1-12-47-1_tn_328;
	parent R1-12-47-1_tm_328;
	phases BS;
	nominal_voltage 120;
	power_1 16603.749+6481.904j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1092 {
	name R1-12-47-1_tn_329;
	parent R1-12-47-1_tm_329;
	phases AS;
	nominal_voltage 120;
	power_1 3426.604+3813.598j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1095 {
	name R1-12-47-1_tn_330;
	parent R1-12-47-1_tm_330;
	phases BS;
	nominal_voltage 120;
	power_1 16827.118+6569.105j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1098 {
	name R1-12-47-1_tn_331;
	parent R1-12-47-1_tm_331;
	phases BS;
	nominal_voltage 120;
	power_1 8115.734+3168.285j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1101 {
	name R1-12-47-1_tn_332;
	parent R1-12-47-1_tm_332;
	phases BS;
	nominal_voltage 120;
	power_1 25017.308+9766.457j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1104 {
	name R1-12-47-1_tn_333;
	parent R1-12-47-1_tm_333;
	phases BS;
	nominal_voltage 120;
	power_1 9753.772+3807.755j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1107 {
	name R1-12-47-1_tn_334;
	parent R1-12-47-1_tm_334;
	phases BS;
	nominal_voltage 120;
	power_1 10721.703+4185.624j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1110 {
	name R1-12-47-1_tn_335;
	parent R1-12-47-1_tm_335;
	phases BS;
	nominal_voltage 120;
	power_1 21592.319+8429.382j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1113 {
	name R1-12-47-1_tn_336;
	parent R1-12-47-1_tm_336;
	phases AS;
	nominal_voltage 120;
	power_1 3795.056+4223.663j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1116 {
	name R1-12-47-1_tn_337;
	parent R1-12-47-1_tm_337;
	phases AS;
	nominal_voltage 120;
	power_1 2063.331+2296.360j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1119 {
	name R1-12-47-1_tn_338;
	parent R1-12-47-1_tm_338;
	phases BS;
	nominal_voltage 120;
	power_1 17124.943+6685.372j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1122 {
	name R1-12-47-1_tn_339;
	parent R1-12-47-1_tm_339;
	phases AS;
	nominal_voltage 120;
	power_1 2413.361+2685.921j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1125 {
	name R1-12-47-1_tn_340;
	parent R1-12-47-1_tm_340;
	phases AS;
	nominal_voltage 120;
	power_1 1492.231+1660.761j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1128 {
	name R1-12-47-1_tn_341;
	parent R1-12-47-1_tm_341;
	phases AS;
	nominal_voltage 120;
	power_1 2597.587+2890.954j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1131 {
	name R1-12-47-1_tn_342;
	parent R1-12-47-1_tm_342;
	phases AS;
	nominal_voltage 120;
	power_1 5637.316+6273.985j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1134 {
	name R1-12-47-1_tn_343;
	parent R1-12-47-1_tm_343;
	phases AS;
	nominal_voltage 120;
	power_1 4016.127+4469.701j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1137 {
	name R1-12-47-1_tn_344;
	parent R1-12-47-1_tm_344;
	phases AS;
	nominal_voltage 120;
	power_1 1842.260+2050.322j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1140 {
	name R1-12-47-1_tn_345;
	parent R1-12-47-1_tm_345;
	phases AS;
	nominal_voltage 120;
	power_1 4421.424+4920.772j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1143 {
	name R1-12-47-1_tn_346;
	parent R1-12-47-1_tm_346;
	phases AS;
	nominal_voltage 120;
	power_1 3887.169+4326.179j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1146 {
	name R1-12-47-1_tn_347;
	parent R1-12-47-1_tm_347;
	phases AS;
	nominal_voltage 120;
	power_1 3850.323+4285.172j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1149 {
	name R1-12-47-1_tn_348;
	parent R1-12-47-1_tm_348;
	phases AS;
	nominal_voltage 120;
	power_1 1897.528+2111.831j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1152 {
	name R1-12-47-1_tn_349;
	parent R1-12-47-1_tm_349;
	phases AS;
	nominal_voltage 120;
	power_1 4052.972+4510.708j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1155 {
	name R1-12-47-1_tn_350;
	parent R1-12-47-1_tm_350;
	phases AS;
	nominal_voltage 120;
	power_1 3408.181+3793.095j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1158 {
	name R1-12-47-1_tn_351;
	parent R1-12-47-1_tm_351;
	phases AS;
	nominal_voltage 120;
	power_1 2560.741+2849.947j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}


object underground_line:2149 {
	name R1-12-47-1_ul_1;
	phases "AN";
	from node:1229;
	to node:1161;
	length 1099.19661587603;
	configuration line_configuration:2126;
}

object underground_line:2150 {
	name R1-12-47-1_ul_2;
	phases "AN";
	from node:1325;
	to node:1589;
	length 23.2416143722348;
	configuration line_configuration:2126;
}

object underground_line:2151 {
	name R1-12-47-1_ul_3;
	phases "BN";
	from node:1182;
	to node:1985;
	length 410.288075770228;
	configuration line_configuration:2128;
}

object underground_line:2154 {
	name R1-12-47-1_ul_4;
	phases "CN";
	from node:1187;
	to node:2112;
	length 234.831850142071;
	configuration line_configuration:2133;
}

object underground_line:2156 {
	name R1-12-47-1_ul_5;
	phases "BN";
	from node:1686;
	to node:1844;
	length 853.37223831411;
	configuration line_configuration:2128;
}

object underground_line:2157 {
	name R1-12-47-1_ul_6;
	phases "BN";
	from node:1844;
	to node:2023;
	length 392.038019781415;
	configuration line_configuration:2128;
}

object underground_line:2158 {
	name R1-12-47-1_ul_7;
	phases "CN";
	from node:1260;
	to node:1424;
	length 280.282786732796;
	configuration line_configuration:2133;
}

object underground_line:2163 {
	name R1-12-47-1_ul_8;
	phases "BN";
	from node:1686;
	to node:1699;
	length 16.8527556255849;
	configuration line_configuration:2128;
}

object underground_line:2165 {
	name R1-12-47-1_ul_9;
	phases "ABCN";
	from node:1402;
	to node:1176;
	length 317.759079242848;
	configuration line_configuration:2138;
}

object underground_line:2166 {
	name R1-12-47-1_ul_10;
	phases "BN";
	from node:1176;
	to node:1686;
	length 86.3831103211269;
	configuration line_configuration:2128;
}

object underground_line:2167 {
	name R1-12-47-1_ul_11;
	phases "CN";
	from node:1356;
	to node:1986;
	length 699.311767220394;
	configuration line_configuration:2133;
}

object underground_line:2168 {
	name R1-12-47-1_ul_12;
	phases "CN";
	from node:2054;
	to node:1319;
	length 497.274217497458;
	configuration line_configuration:2133;
}

object underground_line:2170 {
	name R1-12-47-1_ul_13;
	phases "BN";
	from node:1176;
	to node:2084;
	length 489.644582822033;
	configuration line_configuration:2128;
}

object underground_line:2171 {
	name R1-12-47-1_ul_14;
	phases "AN";
	from node:1476;
	to node:1229;
	length 834.934131704001;
	configuration line_configuration:2126;
}

object underground_line:2172 {
	name R1-12-47-1_ul_15;
	phases "CN";
	from node:1275;
	to node:1356;
	length 917.277803470393;
	configuration line_configuration:2133;
}

object underground_line:2173 {
	name R1-12-47-1_ul_16;
	phases "BN";
	from node:1518;
	to node:1627;
	length 493.355550809483;
	configuration line_configuration:2128;
}

object underground_line:2174 {
	name R1-12-47-1_ul_17;
	phases "AN";
	from node:1176;
	to node:1476;
	length 446.40388198605;
	configuration line_configuration:2126;
}

object underground_line:2180 {
	name R1-12-47-1_ul_18;
	phases "ABCN";
	from node:1281;
	to node:2124;
	length 17.2459778577254;
	configuration line_configuration:2139;
}

object underground_line:2181 {
	name R1-12-47-1_ul_19;
	phases "ABCN";
	from node:2124;
	to node:1566;
	length 9.64305596661305;
	configuration line_configuration:2138;
}

object underground_line:2182 {
	name R1-12-47-1_ul_20;
	phases "ABCN";
	from node:2124;
	to node:2014;
	length 8.78425402541079;
	configuration line_configuration:2138;
}

object underground_line:2184 {
	name R1-12-47-1_ul_21;
	phases "AN";
	from node:1829;
	to node:1841;
	length 165.219048836392;
	configuration line_configuration:2126;
}

object underground_line:2185 {
	name R1-12-47-1_ul_22;
	phases "AN";
	from node:1549;
	to node:1829;
	length 247.076068882781;
	configuration line_configuration:2126;
}

object underground_line:2186 {
	name R1-12-47-1_ul_23;
	phases "AN";
	from node:1732;
	to node:1549;
	length 284.437012276469;
	configuration line_configuration:2126;
}

object underground_line:2187 {
	name R1-12-47-1_ul_24;
	phases "AN";
	from node:1422;
	to node:1732;
	length 167.623193988626;
	configuration line_configuration:2126;
}

object underground_line:2196 {
	name R1-12-47-1_ul_25;
	phases "AN";
	from node:2024;
	to node:1241;
	length 288.179448970095;
	configuration line_configuration:2126;
}

object underground_line:2198 {
	name R1-12-47-1_ul_26;
	phases "AN";
	from node:1284;
	to node:1287;
	length 514.686308573108;
	configuration line_configuration:2126;
}

object underground_line:2203 {
	name R1-12-47-1_ul_27;
	phases "AN";
	from node:1241;
	to node:1871;
	length 354.342007405501;
	configuration line_configuration:2126;
}

object underground_line:2207 {
	name R1-12-47-1_ul_28;
	phases "AN";
	from node:1824;
	to node:1284;
	length 530.071205639158;
	configuration line_configuration:2126;
}

object underground_line:2210 {
	name R1-12-47-1_ul_29;
	phases "AN";
	from node:1871;
	to node:1824;
	length 379.087571628546;
	configuration line_configuration:2126;
}

object underground_line:2216 {
	name R1-12-47-1_ul_30;
	phases "AN";
	from node:1687;
	to node:1809;
	length 207.503366245764;
	configuration line_configuration:2126;
}

object underground_line:2238 {
	name R1-12-47-1_ul_31;
	phases "AN";
	from node:1282;
	to node:1463;
	length 443.632637122495;
	configuration line_configuration:2126;
}

object underground_line:2256 {
	name R1-12-47-1_ul_32;
	phases "BN";
	from node:1971;
	to node:1606;
	length 219.996307795418;
	configuration line_configuration:2128;
}

object underground_line:2261 {
	name R1-12-47-1_ul_33;
	phases "CN";
	from node:1759;
	to node:1972;
	length 673.329232096916;
	configuration line_configuration:2133;
}

object underground_line:2264 {
	name R1-12-47-1_ul_34;
	phases "AN";
	from node:1704;
	to node:1188;
	length 284.332795927604;
	configuration line_configuration:2126;
}

object underground_line:2280 {
	name R1-12-47-1_ul_35;
	phases "AN";
	from node:1178;
	to node:1688;
	length 260.277112628655;
	configuration line_configuration:2126;
}

object underground_line:2290 {
	name R1-12-47-1_ul_36;
	phases "AN";
	from node:1688;
	to node:2031;
	length 293.971574332477;
	configuration line_configuration:2126;
}

object underground_line:2291 {
	name R1-12-47-1_ul_37;
	phases "CN";
	from node:2108;
	to node:1751;
	length 303.411685686265;
	configuration line_configuration:2133;
}

object underground_line:2292 {
	name R1-12-47-1_ul_38;
	phases "CN";
	from node:1751;
	to node:1586;
	length 319.801734840465;
	configuration line_configuration:2133;
}

object underground_line:2293 {
	name R1-12-47-1_ul_39;
	phases "AN";
	from node:2031;
	to node:1316;
	length 233.156725546847;
	configuration line_configuration:2126;
}

object underground_line:2304 {
	name R1-12-47-1_ul_40;
	phases "CN";
	from node:1206;
	to node:2013;
	length 370.827623177005;
	configuration line_configuration:2133;
}

object underground_line:2323 {
	name R1-12-47-1_ul_41;
	phases "CN";
	from node:1264;
	to node:1206;
	length 250.453881931217;
	configuration line_configuration:2133;
}

object underground_line:2324 {
	name R1-12-47-1_ul_42;
	phases "BN";
	from node:1575;
	to node:1597;
	length 599.300522986214;
	configuration line_configuration:2128;
}

object underground_line:2325 {
	name R1-12-47-1_ul_43;
	phases "BN";
	from node:1597;
	to node:1244;
	length 364.092079456258;
	configuration line_configuration:2128;
}

object underground_line:2332 {
	name R1-12-47-1_ul_44;
	phases "AN";
	from node:2041;
	to node:1617;
	length 375.123562840849;
	configuration line_configuration:2126;
}

object underground_line:2335 {
	name R1-12-47-1_ul_45;
	phases "CN";
	from node:1646;
	to node:1264;
	length 247.320056387274;
	configuration line_configuration:2133;
}

object underground_line:2340 {
	name R1-12-47-1_ul_46;
	phases "BN";
	from node:1499;
	to node:1265;
	length 295.652112604759;
	configuration line_configuration:2128;
}

object underground_line:2341 {
	name R1-12-47-1_ul_47;
	phases "BN";
	from node:1342;
	to node:1575;
	length 382.124946607384;
	configuration line_configuration:2128;
}

object underground_line:2347 {
	name R1-12-47-1_ul_48;
	phases "CN";
	from node:1781;
	to node:1646;
	length 530.22680277407;
	configuration line_configuration:2133;
}

object underground_line:2358 {
	name R1-12-47-1_ul_49;
	phases "BN";
	from node:1394;
	to node:1200;
	length 287.661165483642;
	configuration line_configuration:2128;
}

object underground_line:2361 {
	name R1-12-47-1_ul_50;
	phases "BN";
	from node:2083;
	to node:1342;
	length 487.367822244657;
	configuration line_configuration:2128;
}

object underground_line:2362 {
	name R1-12-47-1_ul_51;
	phases "BN";
	from node:1665;
	to node:1628;
	length 269.514101758197;
	configuration line_configuration:2128;
}

object underground_line:2370 {
	name R1-12-47-1_ul_52;
	phases "ABCN";
	from node:1665;
	to node:1397;
	length 14.1648843625613;
	configuration line_configuration:2138;
}

object underground_line:2372 {
	name R1-12-47-1_ul_53;
	phases "ACN";
	from node:1919;
	to node:1665;
	length 550.879924038888;
	configuration line_configuration:2145;
}

object underground_line:2373 {
	name R1-12-47-1_ul_54;
	phases "BN";
	from node:1665;
	to node:1594;
	length 261.189394179259;
	configuration line_configuration:2128;
}

object underground_line:2379 {
	name R1-12-47-1_ul_55;
	phases "AN";
	from node:1527;
	to node:1428;
	length 296.011280076047;
	configuration line_configuration:2126;
}

object underground_line:2381 {
	name R1-12-47-1_ul_56;
	phases "CN";
	from node:1853;
	to node:1781;
	length 1119.73742231252;
	configuration line_configuration:2133;
}

object underground_line:2383 {
	name R1-12-47-1_ul_57;
	phases "CN";
	from node:1237;
	to node:1853;
	length 417.11563573394;
	configuration line_configuration:2133;
}

object underground_line:2386 {
	name R1-12-47-1_ul_58;
	phases "AN";
	from node:1527;
	to node:1864;
	length 259.580277016561;
	configuration line_configuration:2126;
}

object underground_line:2419 {
	name R1-12-47-1_ul_59;
	phases "BN";
	from node:1881;
	to node:2083;
	length 185.068714499483;
	configuration line_configuration:2128;
}

object underground_line:2420 {
	name R1-12-47-1_ul_60;
	phases "BN";
	from node:1803;
	to node:1723;
	length 135.662704438755;
	configuration line_configuration:2128;
}

object underground_line:2421 {
	name R1-12-47-1_ul_61;
	phases "BN";
	from node:1919;
	to node:1372;
	length 158.143232939067;
	configuration line_configuration:2128;
}

object underground_line:2425 {
	name R1-12-47-1_ul_62;
	phases "BN";
	from node:1977;
	to node:2099;
	length 147.848436692456;
	configuration line_configuration:2128;
}

object underground_line:2426 {
	name R1-12-47-1_ul_63;
	phases "ABCN";
	from node:1947;
	to node:1906;
	length 33.397627273152;
	configuration line_configuration:2138;
}

object underground_line:2429 {
	name R1-12-47-1_ul_64;
	phases "BN";
	from node:1182;
	to node:1455;
	length 1105.51535401231;
	configuration line_configuration:2128;
}

object underground_line:2430 {
	name R1-12-47-1_ul_65;
	phases "AN";
	from node:1730;
	to node:2056;
	length 1755.06950300722;
	configuration line_configuration:2126;
}

object underground_line:2431 {
	name R1-12-47-1_ul_66;
	phases "CN";
	from node:1237;
	to node:1541;
	length 678.722138867163;
	configuration line_configuration:2133;
}

object underground_line:2435 {
	name R1-12-47-1_ul_67;
	phases "BN";
	from node:1182;
	to node:1578;
	length 21.5662472904355;
	configuration line_configuration:2128;
}

object underground_line:2439 {
	name R1-12-47-1_ul_68;
	phases "BN";
	from node:1366;
	to node:1182;
	length 383.238651558122;
	configuration line_configuration:2128;
}

object underground_line:2440 {
	name R1-12-47-1_ul_69;
	phases "CN";
	from node:1730;
	to node:1237;
	length 1155.15587354058;
	configuration line_configuration:2133;
}

object underground_line:2441 {
	name R1-12-47-1_ul_70;
	phases "BN";
	from node:1730;
	to node:1366;
	length 413.913728294677;
	configuration line_configuration:2128;
}

object underground_line:2442 {
	name R1-12-47-1_ul_71;
	phases "BN";
	from node:1730;
	to node:1881;
	length 56.8437262615561;
	configuration line_configuration:2128;
}

object underground_line:2443 {
	name R1-12-47-1_ul_72;
	phases "ABCN";
	from node:1540;
	to node:1919;
	length 73.6597932771585;
	configuration line_configuration:2138;
}

object underground_line:2445 {
	name R1-12-47-1_ul_73;
	phases "BN";
	from node:1803;
	to node:1977;
	length 562.184753123553;
	configuration line_configuration:2128;
}

object underground_line:2446 {
	name R1-12-47-1_ul_74;
	phases "BN";
	from node:1540;
	to node:1803;
	length 506.937524533818;
	configuration line_configuration:2128;
}

object underground_line:2447 {
	name R1-12-47-1_ul_75;
	phases "ABCN";
	from node:2014;
	to node:1730;
	length 170.717325644313;
	configuration line_configuration:2138;
}

object underground_line:2448 {
	name R1-12-47-1_ul_76;
	phases "ABCN";
	from node:1961;
	to node:1281;
	length 2399.73857217074;
	configuration line_configuration:2139;
}

object underground_line:2450 {
	name R1-12-47-1_ul_77;
	phases "ABCN";
	from node:1566;
	to node:1540;
	length 614.822233461841;
	configuration line_configuration:2138;
}

object underground_line:2453 {
	name R1-12-47-1_ul_78;
	phases "BN";
	from node:1977;
	to node:1185;
	length 270.539017376158;
	configuration line_configuration:2128;
}

object underground_line:2455 {
	name R1-12-47-1_ul_79;
	phases "CN";
	from node:1299;
	to node:1564;
	length 440.099229519506;
	configuration line_configuration:2133;
}

object underground_line:2456 {
	name R1-12-47-1_ul_80;
	phases "CN";
	from node:1411;
	to node:1494;
	length 203.877749163785;
	configuration line_configuration:2133;
}

object underground_line:2457 {
	name R1-12-47-1_ul_81;
	phases "CN";
	from node:1239;
	to node:1220;
	length 628.075210407609;
	configuration line_configuration:2133;
}

object underground_line:2459 {
	name R1-12-47-1_ul_82;
	phases "CN";
	from node:1730;
	to node:1221;
	length 245.725235458979;
	configuration line_configuration:2133;
}

object underground_line:2460 {
	name R1-12-47-1_ul_83;
	phases "CN";
	from node:1540;
	to node:1215;
	length 217.419241601501;
	configuration line_configuration:2133;
}

object underground_line:2462 {
	name R1-12-47-1_ul_84;
	phases "CN";
	from node:1299;
	to node:1349;
	length 281.805078846841;
	configuration line_configuration:2133;
}

object underground_line:2463 {
	name R1-12-47-1_ul_85;
	phases "CN";
	from node:1683;
	to node:1239;
	length 308.131026177222;
	configuration line_configuration:2133;
}

object underground_line:2466 {
	name R1-12-47-1_ul_86;
	phases "ABCN";
	from node:1409;
	to node:1845;
	length 63.4377752414664;
	configuration line_configuration:2138;
}

object underground_line:2471 {
	name R1-12-47-1_ul_87;
	phases "AN";
	from node:1656;
	to node:1982;
	length 247.09508063381;
	configuration line_configuration:2126;
}

object underground_line:2472 {
	name R1-12-47-1_ul_88;
	phases "CN";
	from node:1221;
	to node:1411;
	length 429.626569327231;
	configuration line_configuration:2133;
}

object underground_line:2473 {
	name R1-12-47-1_ul_89;
	phases "CN";
	from node:1564;
	to node:1675;
	length 492.39261657335;
	configuration line_configuration:2133;
}

object underground_line:2474 {
	name R1-12-47-1_ul_90;
	phases "ABCN";
	from node:1947;
	to node:1409;
	length 422.44340278709;
	configuration line_configuration:2138;
}

object underground_line:2475 {
	name R1-12-47-1_ul_91;
	phases "CN";
	from node:1423;
	to node:2102;
	length 427.674313897574;
	configuration line_configuration:2133;
}

object underground_line:2478 {
	name R1-12-47-1_ul_92;
	phases "CN";
	from node:1743;
	to node:2034;
	length 287.235485457797;
	configuration line_configuration:2133;
}

object underground_line:2479 {
	name R1-12-47-1_ul_93;
	phases "CN";
	from node:1470;
	to node:1743;
	length 55.3360329652056;
	configuration line_configuration:2133;
}

object underground_line:2481 {
	name R1-12-47-1_ul_94;
	phases "CN";
	from node:1215;
	to node:1470;
	length 213.664096059303;
	configuration line_configuration:2133;
}

object underground_line:2482 {
	name R1-12-47-1_ul_95;
	phases "CN";
	from node:1411;
	to node:1299;
	length 580.572355389057;
	configuration line_configuration:2133;
}

object underground_line:2486 {
	name R1-12-47-1_ul_96;
	phases "CN";
	from node:1715;
	to node:1308;
	length 210.342867242684;
	configuration line_configuration:2133;
}

object underground_line:2488 {
	name R1-12-47-1_ul_97;
	phases "CN";
	from node:1208;
	to node:1835;
	length 298.475124079197;
	configuration line_configuration:2133;
}

object underground_line:2489 {
	name R1-12-47-1_ul_98;
	phases "CN";
	from node:1493;
	to node:1453;
	length 273.174073762027;
	configuration line_configuration:2133;
}

object underground_line:2490 {
	name R1-12-47-1_ul_99;
	phases "CN";
	from node:1743;
	to node:1493;
	length 209.802924340601;
	configuration line_configuration:2133;
}

object underground_line:2491 {
	name R1-12-47-1_ul_100;
	phases "CN";
	from node:1220;
	to node:2054;
	length 513.527827173011;
	configuration line_configuration:2133;
}

object underground_line:2493 {
	name R1-12-47-1_ul_101;
	phases "CN";
	from node:1835;
	to node:1187;
	length 233.361666867414;
	configuration line_configuration:2133;
}

object underground_line:2494 {
	name R1-12-47-1_ul_102;
	phases "CN";
	from node:2034;
	to node:1208;
	length 264.630456219401;
	configuration line_configuration:2133;
}

object underground_line:2495 {
	name R1-12-47-1_ul_103;
	phases "CN";
	from node:1683;
	to node:1260;
	length 280.972130336216;
	configuration line_configuration:2133;
}

object underground_line:2497 {
	name R1-12-47-1_ul_104;
	phases "CN";
	from node:1424;
	to node:1177;
	length 318.299263873966;
	configuration line_configuration:2133;
}

object underground_line:2499 {
	name R1-12-47-1_ul_105;
	phases "ABCN";
	from node:1402;
	to node:1313;
	length 93.4452189498951;
	configuration line_configuration:2138;
}

object underground_line:2500 {
	name R1-12-47-1_ul_106;
	phases "CN";
	from node:1423;
	to node:1729;
	length 17.4793190837188;
	configuration line_configuration:2133;
}

object underground_line:2502 {
	name R1-12-47-1_ul_107;
	phases "CN";
	from node:1675;
	to node:1964;
	length 457.642063327932;
	configuration line_configuration:2133;
}

object underground_line:2503 {
	name R1-12-47-1_ul_108;
	phases "ABCN";
	from node:1409;
	to node:1402;
	length 445.791521345401;
	configuration line_configuration:2138;
}

object underground_line:2504 {
	name R1-12-47-1_ul_109;
	phases "ABCN";
	from node:1402;
	to node:1423;
	length 99.2542860240968;
	configuration line_configuration:2138;
}

object underground_line:2505 {
	name R1-12-47-1_ul_110;
	phases "AN";
	from node:1325;
	to node:2064;
	length 214.605618500406;
	configuration line_configuration:2126;
}

object underground_line:2506 {
	name R1-12-47-1_ul_111;
	phases "AN";
	from node:1795;
	to node:1574;
	length 425.829123556391;
	configuration line_configuration:2126;
}

object underground_line:2507 {
	name R1-12-47-1_ul_112;
	phases "BN";
	from node:1627;
	to node:1504;
	length 616.878689790851;
	configuration line_configuration:2128;
}

object underground_line:2508 {
	name R1-12-47-1_ul_113;
	phases "CN";
	from node:1986;
	to node:1703;
	length 474.515180834248;
	configuration line_configuration:2133;
}

object underground_line:2509 {
	name R1-12-47-1_ul_114;
	phases "AN";
	from node:1730;
	to node:1325;
	length 751.783405174027;
	configuration line_configuration:2126;
}

object underground_line:2513 {
	name R1-12-47-1_ul_115;
	phases "BN";
	from node:2023;
	to node:1662;
	length 393.825492600774;
	configuration line_configuration:2128;
}

object underground_line:2517 {
	name R1-12-47-1_ul_116;
	phases "BN";
	from node:2084;
	to node:1518;
	length 855.882897761469;
	configuration line_configuration:2128;
}

object underground_line:2518 {
	name R1-12-47-1_ul_117;
	phases "CN";
	from node:1176;
	to node:1275;
	length 884.675598463404;
	configuration line_configuration:2133;
}

object underground_line:2519 {
	name R1-12-47-1_ul_118;
	phases "BN";
	from node:1686;
	to node:1491;
	length 241.630719863594;
	configuration line_configuration:2128;
}

object underground_line:2526 {
	name R1-12-47-1_ul_119;
	phases "BN";
	from node:1662;
	to node:1490;
	length 286.766541652921;
	configuration line_configuration:2128;
}

object underground_line:2534 {
	name R1-12-47-1_ul_120;
	phases "AN";
	from node:1458;
	to node:2120;
	length 217.648281978572;
	configuration line_configuration:2126;
}

object underground_line:2536 {
	name R1-12-47-1_ul_121;
	phases "AN";
	from node:1553;
	to node:1290;
	length 640.83756531929;
	configuration line_configuration:2126;
}

object underground_line:2540 {
	name R1-12-47-1_ul_122;
	phases "AN";
	from node:2120;
	to node:2046;
	length 459.728231160054;
	configuration line_configuration:2126;
}

object underground_line:2542 {
	name R1-12-47-1_ul_123;
	phases "AN";
	from node:1458;
	to node:1553;
	length 463.396183942378;
	configuration line_configuration:2126;
}

object underground_line:2550 {
	name R1-12-47-1_ul_124;
	phases "BN";
	from node:1923;
	to node:1709;
	length 215.443033376744;
	configuration line_configuration:2128;
}

object underground_line:2595 {
	name R1-12-47-1_ul_125;
	phases "AN";
	from node:1410;
	to node:1199;
	length 281.555473986765;
	configuration line_configuration:2126;
}

object underground_line:2605 {
	name R1-12-47-1_ul_126;
	phases "AN";
	from node:1462;
	to node:1557;
	length 253.624139752302;
	configuration line_configuration:2126;
}

object underground_line:2618 {
	name R1-12-47-1_ul_127;
	phases "BN";
	from node:1775;
	to node:1334;
	length 397.526609563864;
	configuration line_configuration:2128;
}

object underground_line:2619 {
	name R1-12-47-1_ul_128;
	phases "AN";
	from node:1884;
	to node:1882;
	length 478.258025929358;
	configuration line_configuration:2126;
}

object underground_line:2622 {
	name R1-12-47-1_ul_129;
	phases "BN";
	from node:1775;
	to node:1231;
	length 235.469159576605;
	configuration line_configuration:2128;
}

object underground_line:2625 {
	name R1-12-47-1_ul_130;
	phases "CN";
	from node:1672;
	to node:1171;
	length 880.732661482679;
	configuration line_configuration:2133;
}

object underground_line:2626 {
	name R1-12-47-1_ul_131;
	phases "BN";
	from node:1334;
	to node:1425;
	length 217.577834707784;
	configuration line_configuration:2128;
}

object underground_line:2637 {
	name R1-12-47-1_ul_132;
	phases "BN";
	from node:1489;
	to node:1583;
	length 364.928143342142;
	configuration line_configuration:2128;
}

object underground_line:2639 {
	name R1-12-47-1_ul_133;
	phases "CN";
	from node:1672;
	to node:1973;
	length 338.885750691518;
	configuration line_configuration:2133;
}

object underground_line:2642 {
	name R1-12-47-1_ul_134;
	phases "CN";
	from node:1857;
	to node:1915;
	length 169.584551677754;
	configuration line_configuration:2133;
}

object underground_line:2643 {
	name R1-12-47-1_ul_135;
	phases "AN";
	from node:1327;
	to node:1262;
	length 172.429950107194;
	configuration line_configuration:2126;
}

object underground_line:2647 {
	name R1-12-47-1_ul_136;
	phases "AN";
	from node:1511;
	to node:1465;
	length 370.885007897775;
	configuration line_configuration:2126;
}

object underground_line:2651 {
	name R1-12-47-1_ul_137;
	phases "CN";
	from node:1958;
	to node:1159;
	length 259.159428840351;
	configuration line_configuration:2133;
}

object underground_line:2657 {
	name R1-12-47-1_ul_138;
	phases "AN";
	from node:1572;
	to node:1511;
	length 667.984768008746;
	configuration line_configuration:2126;
}

object underground_line:2661 {
	name R1-12-47-1_ul_139;
	phases "CN";
	from node:1958;
	to node:1353;
	length 218.198384178662;
	configuration line_configuration:2133;
}

object underground_line:2664 {
	name R1-12-47-1_ul_140;
	phases "CN";
	from node:1353;
	to node:1556;
	length 275.56559557547;
	configuration line_configuration:2133;
}

object underground_line:2667 {
	name R1-12-47-1_ul_141;
	phases "AN";
	from node:1966;
	to node:2002;
	length 392.106191686514;
	configuration line_configuration:2126;
}

object underground_line:2671 {
	name R1-12-47-1_ul_142;
	phases "BN";
	from node:1770;
	to node:1162;
	length 145.11766863507;
	configuration line_configuration:2128;
}

object underground_line:2693 {
	name R1-12-47-1_ul_143;
	phases "BN";
	from node:1197;
	to node:1770;
	length 181.677227468037;
	configuration line_configuration:2128;
}

object underground_line:2719 {
	name R1-12-47-1_ul_144;
	phases "BN";
	from node:1289;
	to node:1652;
	length 457.366298729605;
	configuration line_configuration:2128;
}

object underground_line:2723 {
	name R1-12-47-1_ul_145;
	phases "AN";
	from node:1565;
	to node:1441;
	length 397.445548818617;
	configuration line_configuration:2126;
}

object underground_line:2738 {
	name R1-12-47-1_ul_146;
	phases "CN";
	from node:1306;
	to node:2009;
	length 490.654576412398;
	configuration line_configuration:2133;
}

object underground_line:2741 {
	name R1-12-47-1_ul_147;
	phases "AN";
	from node:1485;
	to node:1396;
	length 33.9531973946624;
	configuration line_configuration:2126;
}

object underground_line:2742 {
	name R1-12-47-1_ul_148;
	phases "CN";
	from node:2011;
	to node:1306;
	length 662.202120960259;
	configuration line_configuration:2133;
}

object underground_line:2743 {
	name R1-12-47-1_ul_149;
	phases "CN";
	from node:1306;
	to node:1224;
	length 29.9070060410032;
	configuration line_configuration:2133;
}

object underground_line:2746 {
	name R1-12-47-1_ul_150;
	phases "AN";
	from node:1485;
	to node:1582;
	length 381.010208984522;
	configuration line_configuration:2126;
}

object underground_line:2751 {
	name R1-12-47-1_ul_151;
	phases "AN";
	from node:1582;
	to node:1936;
	length 64.1585906635079;
	configuration line_configuration:2126;
}

object underground_line:2757 {
	name R1-12-47-1_ul_152;
	phases "AN";
	from node:1238;
	to node:1859;
	length 41.3176082688991;
	configuration line_configuration:2126;
}

object underground_line:2758 {
	name R1-12-47-1_ul_153;
	phases "AN";
	from node:1582;
	to node:1238;
	length 289.002454211999;
	configuration line_configuration:2126;
}

object underground_line:2760 {
	name R1-12-47-1_ul_154;
	phases "AN";
	from node:1582;
	to node:1272;
	length 341.051126019076;
	configuration line_configuration:2126;
}

object underground_line:2761 {
	name R1-12-47-1_ul_155;
	phases "AN";
	from node:1238;
	to node:1858;
	length 279.813286551353;
	configuration line_configuration:2126;
}


object underground_line_conductor:43 {
	name 1/0 AAC (Conc);
	rating.summer.continuous 142.0 ;
	outer_diameter 1.27;
	conductor_gmr 0.01142 ft;
	conductor_diameter 0.362;
	conductor_resistance 0.88704;
	neutral_gmr 0.0489686771417213 ft;
	neutral_resistance 13.86528;
	neutral_diameter 0.0641;
	neutral_strands 16.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object underground_line_conductor:44 {
	name 4/0 AAC (Conc);
	rating.summer.continuous 214.0 ;
	outer_diameter 1.32;
	conductor_gmr 0.0177 ft;
	conductor_diameter 0.528;
	conductor_resistance 0.433488;
	neutral_gmr 0.0485380344339232 ft;
	neutral_resistance 13.5696;
	neutral_diameter 0.0641;
	neutral_strands 11.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object underground_line_conductor:48 {
	name 1000 CU (Conc);
	rating.summer.continuous 662.0 ;
	outer_diameter 2.291;
	conductor_gmr 0.03592 ft;
	conductor_diameter 1.117;
	conductor_resistance 0.057024;
	neutral_gmr 0.0897563211395267 ft;
	neutral_resistance 3.44784;
	neutral_diameter 0.1285;
	neutral_strands 20.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}


