// $Id: R2-25.00-1.glm 
//*********************************************

clock{
	timestamp '2000-01-01 0:00:00';
	stoptime '2000-01-01 1:00:00';
	timezone EST+8EDT;
}


//#define stylesheet=http://gridlab-d.svn.sourceforge.net/viewvc/gridlab-d/trunk/core/gridlabd-2_0
//#set savefile="testing.xml";
#set profiler=1
//*********************************************
// modules

module tape;
module powerflow{
	solver_method NR;
	//acceleration_factor 1.4;
	default_maximum_voltage_error 1e-9;
};

object capacitor:2042 {
	name R2-25-00-1_cap_1;
	phases ABCN;
	pt_phase B;
	parent R2-25-00-1_node_35;
	phases_connected ABC;
	control MANUAL;
	capacitor_A 0.4 MVAr;
	capacitor_B 0.4 MVAr;
	capacitor_C 0.4 MVAr;
	control_level INDIVIDUAL;
	switchA CLOSED;
	switchB CLOSED;
	switchC CLOSED;
	time_delay 2.0;
	dwell_time 3.0;
	cap_nominal_voltage 14380;
	nominal_voltage 14376.022;
}

object capacitor:2043 {
	name R2-25-00-1_cap_2;
	phases ABCN;
	pt_phase B;
	parent R2-25-00-1_node_104;
	phases_connected ABC;
	control MANUAL;
	capacitor_A 0.4 MVAr;
	capacitor_B 0.4 MVAr;
	capacitor_C 0.4 MVAr;
	control_level INDIVIDUAL;
	switchA CLOSED;
	switchB CLOSED;
	switchC CLOSED;
	time_delay 2.0;
	dwell_time 3.0;
	cap_nominal_voltage 14380;
	nominal_voltage 14376.022;
}

object capacitor:2044 {
	name R2-25-00-1_cap_3;
	phases ABCN;
	pt_phase B;
	parent R2-25-00-1_node_164;
	phases_connected ABC;
	control MANUAL;
	capacitor_A 0.4 MVAr;
	capacitor_B 0.4 MVAr;
	capacitor_C 0.4 MVAr;
	control_level INDIVIDUAL;
	switchA CLOSED;
	switchB CLOSED;
	switchC CLOSED;
	time_delay 2.0;
	dwell_time 3.0;
	cap_nominal_voltage 14380;
	nominal_voltage 14376.022;
}

object capacitor:2045 {
	name R2-25-00-1_cap_4;
	phases ABCN;
	pt_phase B;
	parent R2-25-00-1_node_265;
	phases_connected ABC;
	control MANUAL;
	capacitor_A 0.3 MVAr;
	capacitor_B 0.3 MVAr;
	capacitor_C 0.3 MVAr;
	control_level INDIVIDUAL;
	switchA CLOSED;
	switchB CLOSED;
	switchC CLOSED;
	time_delay 2.0;
	dwell_time 3.0;
	cap_nominal_voltage 14380;
	nominal_voltage 14376.022;
}

object capacitor:2046 {
	name R2-25-00-1_cap_5;
	phases ABCN;
	pt_phase B;
	parent R2-25-00-1_node_268;
	phases_connected ABC;
	control MANUAL;
	capacitor_A 0.4 MVAr;
	capacitor_B 0.4 MVAr;
	capacitor_C 0.4 MVAr;
	control_level INDIVIDUAL;
	switchA CLOSED;
	switchB CLOSED;
	switchC CLOSED;
	time_delay 2.0;
	dwell_time 3.0;
	cap_nominal_voltage 14380;
	nominal_voltage 14376.022;
}


object fuse:1946 {
	name R2-25-00-1_fuse_1;
	phases ABCN;
	from R2-25-00-1_node_241;
	to R2-25-00-1_node_11;
	current_limit 650;
	status CLOSED;
}

object fuse:1947 {
	name R2-25-00-1_fuse_2;
	phases ABCN;
	from R2-25-00-1_node_18;
	to R2-25-00-1_node_12;
	current_limit 800;
	status CLOSED;
}

object fuse:1948 {
	name R2-25-00-1_fuse_3;
	phases ABCN;
	from R2-25-00-1_node_128;
	to R2-25-00-1_node_13;
	current_limit 500;
	status CLOSED;
}

object fuse:1949 {
	name R2-25-00-1_fuse_4;
	phases AN;
	from R2-25-00-1_node_284;
	to R2-25-00-1_node_16;
	current_limit 400;
	status CLOSED;
}

object fuse:1950 {
	name R2-25-00-1_fuse_5;
	phases BN;
	from R2-25-00-1_node_191;
	to R2-25-00-1_node_17;
	current_limit 1000;
	status CLOSED;
}

object fuse:1951 {
	name R2-25-00-1_fuse_6;
	phases ABCN;
	from R2-25-00-1_node_134;
	to R2-25-00-1_node_20;
	current_limit 2000;
	status CLOSED;
}

object fuse:1952 {
	name R2-25-00-1_fuse_7;
	phases AN;
	from R2-25-00-1_node_236;
	to R2-25-00-1_node_34;
	current_limit 500;
	status CLOSED;
}

object fuse:1953 {
	name R2-25-00-1_fuse_8;
	phases ABCN;
	from R2-25-00-1_node_141;
	to R2-25-00-1_node_41;
	current_limit 650;
	status CLOSED;
}

object fuse:1954 {
	name R2-25-00-1_fuse_9;
	phases CN;
	from R2-25-00-1_node_48;
	to R2-25-00-1_node_319;
	current_limit 500;
	status CLOSED;
}

object fuse:1955 {
	name R2-25-00-1_fuse_10;
	phases CN;
	from R2-25-00-1_node_237;
	to R2-25-00-1_node_49;
	current_limit 500;
	status CLOSED;
}

object fuse:1956 {
	name R2-25-00-1_fuse_11;
	phases ABCN;
	from R2-25-00-1_node_248;
	to R2-25-00-1_node_50;
	current_limit 1000;
	status CLOSED;
}

object fuse:1957 {
	name R2-25-00-1_fuse_12;
	phases CN;
	from R2-25-00-1_node_107;
	to R2-25-00-1_node_52;
	current_limit 500;
	status CLOSED;
}

object fuse:1958 {
	name R2-25-00-1_fuse_13;
	phases ABCN;
	from R2-25-00-1_node_108;
	to R2-25-00-1_node_61;
	current_limit 650;
	status CLOSED;
}

object fuse:1959 {
	name R2-25-00-1_fuse_14;
	phases BN;
	from R2-25-00-1_node_175;
	to R2-25-00-1_node_65;
	current_limit 650;
	status CLOSED;
}

object fuse:1960 {
	name R2-25-00-1_fuse_15;
	phases AN;
	from R2-25-00-1_node_66;
	to R2-25-00-1_node_320;
	current_limit 400;
	status CLOSED;
}

object fuse:1961 {
	name R2-25-00-1_fuse_16;
	phases BN;
	from R2-25-00-1_node_45;
	to R2-25-00-1_node_72;
	current_limit 500;
	status CLOSED;
}

object fuse:1962 {
	name R2-25-00-1_fuse_17;
	phases BN;
	from R2-25-00-1_node_17;
	to R2-25-00-1_node_77;
	current_limit 500;
	status CLOSED;
}

object fuse:1963 {
	name R2-25-00-1_fuse_18;
	phases ABCN;
	from R2-25-00-1_node_287;
	to R2-25-00-1_node_87;
	current_limit 500;
	status CLOSED;
}

object fuse:1964 {
	name R2-25-00-1_fuse_19;
	phases ABCN;
	from R2-25-00-1_node_113;
	to R2-25-00-1_node_101;
	current_limit 1000;
	status CLOSED;
}

object fuse:1965 {
	name R2-25-00-1_fuse_20;
	phases ABCN;
	from R2-25-00-1_node_223;
	to R2-25-00-1_node_103;
	current_limit 1000;
	status CLOSED;
}

object fuse:1966 {
	name R2-25-00-1_fuse_21;
	phases ABCN;
	from R2-25-00-1_node_249;
	to R2-25-00-1_node_118;
	current_limit 1000;
	status CLOSED;
}

object fuse:1967 {
	name R2-25-00-1_fuse_22;
	phases ABCN;
	from R2-25-00-1_node_222;
	to R2-25-00-1_node_119;
	current_limit 1000;
	status CLOSED;
}

object fuse:1968 {
	name R2-25-00-1_fuse_23;
	phases BN;
	from R2-25-00-1_node_149;
	to R2-25-00-1_node_124;
	current_limit 500;
	status CLOSED;
}

object fuse:1969 {
	name R2-25-00-1_fuse_24;
	phases CN;
	from R2-25-00-1_node_31;
	to R2-25-00-1_node_125;
	current_limit 400;
	status CLOSED;
}

object fuse:1970 {
	name R2-25-00-1_fuse_25;
	phases BN;
	from R2-25-00-1_node_206;
	to R2-25-00-1_node_126;
	current_limit 500;
	status CLOSED;
}

object fuse:1971 {
	name R2-25-00-1_fuse_26;
	phases CN;
	from R2-25-00-1_node_262;
	to R2-25-00-1_node_132;
	current_limit 500;
	status CLOSED;
}

object fuse:1972 {
	name R2-25-00-1_fuse_27;
	phases CN;
	from R2-25-00-1_node_228;
	to R2-25-00-1_node_142;
	current_limit 500;
	status CLOSED;
}

object fuse:1973 {
	name R2-25-00-1_fuse_28;
	phases ABCN;
	from R2-25-00-1_node_145;
	to R2-25-00-1_node_146;
	current_limit 650;
	status CLOSED;
}

object fuse:1974 {
	name R2-25-00-1_fuse_29;
	phases AN;
	from R2-25-00-1_node_68;
	to R2-25-00-1_node_147;
	current_limit 500;
	status CLOSED;
}

object fuse:1975 {
	name R2-25-00-1_fuse_30;
	phases CN;
	from R2-25-00-1_node_94;
	to R2-25-00-1_node_148;
	current_limit 800;
	status CLOSED;
}

object fuse:1976 {
	name R2-25-00-1_fuse_31;
	phases CN;
	from R2-25-00-1_node_92;
	to R2-25-00-1_node_155;
	current_limit 650;
	status CLOSED;
}

object fuse:1977 {
	name R2-25-00-1_fuse_32;
	phases AN;
	from R2-25-00-1_node_70;
	to R2-25-00-1_node_158;
	current_limit 400;
	status CLOSED;
}

object fuse:1978 {
	name R2-25-00-1_fuse_33;
	phases CN;
	from R2-25-00-1_node_92;
	to R2-25-00-1_node_177;
	current_limit 650;
	status CLOSED;
}

object fuse:1979 {
	name R2-25-00-1_fuse_34;
	phases CN;
	from R2-25-00-1_node_117;
	to R2-25-00-1_node_181;
	current_limit 650;
	status CLOSED;
}

object fuse:1980 {
	name R2-25-00-1_fuse_35;
	phases AN;
	from R2-25-00-1_node_163;
	to R2-25-00-1_node_192;
	current_limit 500;
	status CLOSED;
}

object fuse:1981 {
	name R2-25-00-1_fuse_36;
	phases ABCN;
	from R2-25-00-1_node_105;
	to R2-25-00-1_node_193;
	current_limit 1000;
	status CLOSED;
}

object fuse:1982 {
	name R2-25-00-1_fuse_37;
	phases CN;
	from R2-25-00-1_node_62;
	to R2-25-00-1_node_194;
	current_limit 400;
	status CLOSED;
}

object fuse:1983 {
	name R2-25-00-1_fuse_38;
	phases CN;
	from R2-25-00-1_node_306;
	to R2-25-00-1_node_195;
	current_limit 500;
	status CLOSED;
}

object fuse:1984 {
	name R2-25-00-1_fuse_39;
	phases BN;
	from R2-25-00-1_node_27;
	to R2-25-00-1_node_196;
	current_limit 1000;
	status CLOSED;
}

object fuse:1985 {
	name R2-25-00-1_fuse_40;
	phases ABCN;
	from R2-25-00-1_node_234;
	to R2-25-00-1_node_201;
	current_limit 500;
	status CLOSED;
}

object fuse:1986 {
	name R2-25-00-1_fuse_41;
	phases BN;
	from R2-25-00-1_node_63;
	to R2-25-00-1_node_215;
	current_limit 500;
	status CLOSED;
}

object fuse:1987 {
	name R2-25-00-1_fuse_42;
	phases CN;
	from R2-25-00-1_node_200;
	to R2-25-00-1_node_231;
	current_limit 1000;
	status CLOSED;
}

object fuse:1988 {
	name R2-25-00-1_fuse_43;
	phases ABCN;
	from R2-25-00-1_node_204;
	to R2-25-00-1_node_232;
	current_limit 1000;
	status CLOSED;
}

object fuse:1989 {
	name R2-25-00-1_fuse_44;
	phases AN;
	from R2-25-00-1_node_36;
	to R2-25-00-1_node_238;
	current_limit 500;
	status CLOSED;
}

object fuse:1990 {
	name R2-25-00-1_fuse_45;
	phases BN;
	from R2-25-00-1_node_89;
	to R2-25-00-1_node_245;
	current_limit 1000;
	status CLOSED;
}

object fuse:1991 {
	name R2-25-00-1_fuse_46;
	phases BN;
	from R2-25-00-1_node_217;
	to R2-25-00-1_node_247;
	current_limit 650;
	status CLOSED;
}

object fuse:1992 {
	name R2-25-00-1_fuse_47;
	phases AN;
	from R2-25-00-1_node_70;
	to R2-25-00-1_node_254;
	current_limit 400;
	status CLOSED;
}

object fuse:1993 {
	name R2-25-00-1_fuse_48;
	phases CN;
	from R2-25-00-1_node_227;
	to R2-25-00-1_node_259;
	current_limit 650;
	status CLOSED;
}

object fuse:1994 {
	name R2-25-00-1_fuse_49;
	phases ABCN;
	from R2-25-00-1_node_296;
	to R2-25-00-1_node_267;
	current_limit 1000;
	status CLOSED;
}

object fuse:1995 {
	name R2-25-00-1_fuse_50;
	phases AN;
	from R2-25-00-1_node_217;
	to R2-25-00-1_node_270;
	current_limit 650;
	status CLOSED;
}

object fuse:1996 {
	name R2-25-00-1_fuse_51;
	phases BN;
	from R2-25-00-1_node_129;
	to R2-25-00-1_node_292;
	current_limit 650;
	status CLOSED;
}

object fuse:1997 {
	name R2-25-00-1_fuse_52;
	phases ABCN;
	from R2-25-00-1_node_188;
	to R2-25-00-1_node_299;
	current_limit 1000;
	status CLOSED;
}

object fuse:1998 {
	name R2-25-00-1_fuse_53;
	phases CN;
	from R2-25-00-1_node_49;
	to R2-25-00-1_node_301;
	current_limit 400;
	status CLOSED;
}

object fuse:1999 {
	name R2-25-00-1_fuse_54;
	phases ABCN;
	from R2-25-00-1_node_293;
	to R2-25-00-1_node_303;
	current_limit 500;
	status CLOSED;
}

object fuse:2000 {
	name R2-25-00-1_fuse_55;
	phases CN;
	from R2-25-00-1_node_42;
	to R2-25-00-1_node_307;
	current_limit 300;
	status CLOSED;
}

object fuse:2001 {
	name R2-25-00-1_fuse_56;
	phases BN;
	from R2-25-00-1_node_242;
	to R2-25-00-1_node_308;
	current_limit 500;
	status CLOSED;
}

object fuse:2002 {
	name R2-25-00-1_fuse_57;
	phases AN;
	from R2-25-00-1_node_116;
	to R2-25-00-1_node_321;
	current_limit 500;
	status CLOSED;
}


object line_configuration:21 {
	conductor_A underground_line_conductor:2;
	conductor_N underground_line_conductor:2;
	spacing line_spacing:14;
}

object line_configuration:22 {
	conductor_A overhead_line_conductor:3;
	conductor_B overhead_line_conductor:3;
	conductor_C overhead_line_conductor:3;
	conductor_N overhead_line_conductor:3;
	spacing line_spacing:15;
}

object line_configuration:23 {
	conductor_A underground_line_conductor:4;
	conductor_N underground_line_conductor:4;
	spacing line_spacing:14;
}

object line_configuration:24 {
	conductor_A overhead_line_conductor:3;
	conductor_B overhead_line_conductor:3;
	conductor_C overhead_line_conductor:3;
	conductor_N overhead_line_conductor:3;
	spacing line_spacing:15;
}

object line_configuration:25 {
	conductor_A underground_line_conductor:5;
	conductor_B underground_line_conductor:5;
	conductor_C underground_line_conductor:5;
	conductor_N underground_line_conductor:5;
	spacing line_spacing:16;
}

object line_configuration:26 {
	conductor_A overhead_line_conductor:6;
	conductor_B overhead_line_conductor:6;
	conductor_C overhead_line_conductor:6;
	conductor_N overhead_line_conductor:6;
	spacing line_spacing:16;
}

object line_configuration:27 {
	conductor_B overhead_line_conductor:7;
	conductor_N overhead_line_conductor:7;
	spacing line_spacing:17;
}

object line_configuration:28 {
	conductor_C underground_line_conductor:2;
	conductor_N underground_line_conductor:2;
	spacing line_spacing:18;
}

object line_configuration:29 {
	conductor_A overhead_line_conductor:7;
	conductor_B overhead_line_conductor:7;
	conductor_C overhead_line_conductor:7;
	conductor_N overhead_line_conductor:7;
	spacing line_spacing:15;
}

object line_configuration:30 {
	conductor_B underground_line_conductor:4;
	conductor_N underground_line_conductor:4;
	spacing line_spacing:19;
}

object line_configuration:31 {
	conductor_C overhead_line_conductor:7;
	conductor_N overhead_line_conductor:7;
	spacing line_spacing:20;
}

object line_configuration:32 {
	conductor_B underground_line_conductor:2;
	conductor_N underground_line_conductor:2;
	spacing line_spacing:19;
}

object line_configuration:33 {
	conductor_A underground_line_conductor:2;
	conductor_N underground_line_conductor:2;
	spacing line_spacing:14;
}

object line_configuration:34 {
	conductor_A overhead_line_conductor:8;
	conductor_B overhead_line_conductor:8;
	conductor_C overhead_line_conductor:8;
	conductor_N overhead_line_conductor:8;
	spacing line_spacing:15;
}

object line_configuration:35 {
	conductor_A overhead_line_conductor:8;
	conductor_B overhead_line_conductor:8;
	conductor_C overhead_line_conductor:8;
	conductor_N overhead_line_conductor:8;
	spacing line_spacing:15;
}

object line_configuration:36 {
	conductor_A underground_line_conductor:4;
	conductor_B underground_line_conductor:4;
	conductor_C underground_line_conductor:4;
	conductor_N underground_line_conductor:4;
	spacing line_spacing:16;
}

object line_configuration:37 {
	conductor_C underground_line_conductor:4;
	conductor_N underground_line_conductor:4;
	spacing line_spacing:18;
}

object line_configuration:38 {
	conductor_C overhead_line_conductor:9;
	conductor_N overhead_line_conductor:9;
	spacing line_spacing:20;
}

object line_configuration:39 {
	conductor_C underground_line_conductor:2;
	conductor_N underground_line_conductor:2;
	spacing line_spacing:18;
}

object line_configuration:40 {
	conductor_A overhead_line_conductor:10;
	conductor_B overhead_line_conductor:10;
	conductor_C overhead_line_conductor:10;
	conductor_N overhead_line_conductor:10;
	spacing line_spacing:15;
}

object line_configuration:41 {
	conductor_A overhead_line_conductor:7;
	conductor_B overhead_line_conductor:7;
	conductor_C overhead_line_conductor:7;
	conductor_N overhead_line_conductor:7;
	spacing line_spacing:15;
}

object line_configuration:42 {
	conductor_C overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:20;
}

object line_configuration:43 {
	conductor_C overhead_line_conductor:10;
	conductor_N overhead_line_conductor:10;
	spacing line_spacing:20;
}

object line_configuration:44 {
	conductor_C overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:20;
}

object line_configuration:45 {
	conductor_B overhead_line_conductor:8;
	conductor_N overhead_line_conductor:8;
	spacing line_spacing:17;
}

object line_configuration:46 {
	conductor_A overhead_line_conductor:8;
	conductor_B overhead_line_conductor:8;
	conductor_C overhead_line_conductor:8;
	conductor_N overhead_line_conductor:8;
	spacing line_spacing:15;
}

object line_configuration:47 {
	conductor_A overhead_line_conductor:6;
	conductor_B overhead_line_conductor:6;
	conductor_C overhead_line_conductor:6;
	conductor_N overhead_line_conductor:6;
	spacing line_spacing:15;
}

object line_configuration:48 {
	conductor_B overhead_line_conductor:6;
	conductor_N overhead_line_conductor:6;
	spacing line_spacing:17;
}

object line_configuration:49 {
	conductor_B overhead_line_conductor:10;
	conductor_N overhead_line_conductor:10;
	spacing line_spacing:17;
}

object line_configuration:50 {
	conductor_C overhead_line_conductor:12;
	conductor_N overhead_line_conductor:12;
	spacing line_spacing:20;
}

object line_configuration:51 {
	conductor_A overhead_line_conductor:3;
	conductor_B overhead_line_conductor:3;
	conductor_C overhead_line_conductor:3;
	conductor_N overhead_line_conductor:3;
	spacing line_spacing:15;
}

object line_configuration:52 {
	conductor_A overhead_line_conductor:6;
	conductor_B overhead_line_conductor:6;
	conductor_C overhead_line_conductor:6;
	conductor_N overhead_line_conductor:6;
	spacing line_spacing:15;
}

object line_configuration:53 {
	conductor_A overhead_line_conductor:13;
	conductor_B overhead_line_conductor:13;
	conductor_C overhead_line_conductor:13;
	conductor_N overhead_line_conductor:13;
	spacing line_spacing:15;
}


object line_spacing:14 {
	distance_AN 6.0 in;
}

object line_spacing:15 {
	distance_AB 59.0 in;
	distance_BC 59.0 in;
	distance_AC 59.0 in;
	distance_AN 59.0 in;
	distance_BN 59.0 in;
	distance_CN 59.0 in;
}

object line_spacing:16 {
	distance_AB 6.0 in;
	distance_BC 6.0 in;
	distance_AC 6.0 in;
	distance_AN 6.0 in;
	distance_BN 6.0 in;
	distance_CN 6.0 in;
}

object line_spacing:17 {
	distance_BN 53.0 in;
}

object line_spacing:18 {
	distance_CN 6.0 in;
}

object line_spacing:19 {
	distance_BN 6.0 in;
}

object line_spacing:20 {
	distance_CN 53.0 in;
}


object load:377 {
	name R2-25-00-1_load_1;
	parent R2-25-00-1_meter_1;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 141703.2458+82991.5943j;
	constant_power_B 138259.98+84772.568j;
	constant_power_C 139738.3161+82584.5027j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:378 {
	name R2-25-00-1_load_2;
	parent R2-25-00-1_meter_2;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 213403.2458+136991.5943j;
	constant_power_B 209959.98+138772.568j;
	constant_power_C 211438.3161+136584.5027j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:379 {
	name R2-25-00-1_load_3;
	parent R2-25-00-1_meter_3;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 25686.7852+6210.3769j;
	constant_power_B 23792.989+7189.9124j;
	constant_power_C 24606.0739+5986.4765j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:380 {
	name R2-25-00-1_load_4;
	parent R2-25-00-1_meter_4;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 23351.6229+5645.7971j;
	constant_power_B 21629.99+6536.284j;
	constant_power_C 22369.1581+5442.2514j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:381 {
	name R2-25-00-1_load_5;
	parent R2-25-00-1_meter_5;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 11675.8114+2822.8986j;
	constant_power_B 10814.995+3268.142j;
	constant_power_C 11184.579+2721.1257j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:382 {
	name R2-25-00-1_load_6;
	parent R2-25-00-1_meter_6;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 4473.8316+1088.4503j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:383 {
	name R2-25-00-1_load_7;
	parent R2-25-00-1_meter_7;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 70000+52700j;
	constant_power_B 70000+52700j;
	constant_power_C 70000+52700j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:384 {
	name R2-25-00-1_load_8;
	parent R2-25-00-1_meter_8;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 11184.579+2721.1257j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:385 {
	name R2-25-00-1_load_9;
	parent R2-25-00-1_meter_9;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 59975.8114+38822.8986j;
	constant_power_B 59114.995+39268.142j;
	constant_power_C 59484.579+38721.1257j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:386 {
	name R2-25-00-1_load_10;
	parent R2-25-00-1_meter_10;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 40264.4845+9796.0524j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:387 {
	name R2-25-00-1_load_11;
	parent R2-25-00-1_meter_11;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 58379.0572+14114.4928j;
	constant_power_B 54074.975+16340.71j;
	constant_power_C 55922.8952+13605.6284j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:388 {
	name R2-25-00-1_load_12;
	parent R2-25-00-1_meter_12;
	phases BN;
	voltage_B -7188.011-12450.000j;
	constant_power_B 10814.995+3268.142j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:389 {
	name R2-25-00-1_load_13;
	parent R2-25-00-1_meter_13;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 3891.9356+940.9658j;
	constant_power_B 3604.9969+1089.3802j;
	constant_power_C 3728.1915+907.0415j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:390 {
	name R2-25-00-1_load_14;
	parent R2-25-00-1_meter_14;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 4473.8316+1088.4503j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:391 {
	name R2-25-00-1_load_15;
	parent R2-25-00-1_meter_15;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 35027.4343+8468.6957j;
	constant_power_B 32444.985+9804.426j;
	constant_power_C 33553.7371+8163.377j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:392 {
	name R2-25-00-1_load_16;
	parent R2-25-00-1_meter_16;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 35027.4343+8468.6957j;
	constant_power_B 32444.985+9804.426j;
	constant_power_C 33553.7371+8163.377j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:393 {
	name R2-25-00-1_load_17;
	parent R2-25-00-1_meter_17;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 26842.9897+6530.7016j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:394 {
	name R2-25-00-1_load_18;
	parent R2-25-00-1_meter_18;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 13232.5707+3199.2813j;
	constant_power_B 12256.9799+3703.8899j;
	constant_power_C 12675.8413+3083.9388j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:395 {
	name R2-25-00-1_load_19;
	parent R2-25-00-1_meter_19;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 23351.6229+5645.7971j;
	constant_power_B 21629.99+6536.284j;
	constant_power_C 22369.1581+5442.2514j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:396 {
	name R2-25-00-1_load_20;
	parent R2-25-00-1_meter_20;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 3113.5513+752.7733j;
	constant_power_B 2884.0001+871.505j;
	constant_power_C 2982.5559+725.6339j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:397 {
	name R2-25-00-1_load_21;
	parent R2-25-00-1_meter_21;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 10897.4084+2634.7016j;
	constant_power_B 10093.9809+3050.2615j;
	constant_power_C 10438.9255+2539.7137j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:398 {
	name R2-25-00-1_load_22;
	parent R2-25-00-1_meter_22;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 20132.2423+4898.0262j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:399 {
	name R2-25-00-1_load_23;
	parent R2-25-00-1_meter_23;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 35027.4343+8468.6957j;
	constant_power_B 32444.985+9804.426j;
	constant_power_C 33553.7371+8163.377j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:400 {
	name R2-25-00-1_load_24;
	parent R2-25-00-1_meter_24;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 173705.4869+126693.7391j;
	constant_power_B 173188.997+126960.8852j;
	constant_power_C 173410.7474+126632.6754j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:401 {
	name R2-25-00-1_load_25;
	parent R2-25-00-1_meter_25;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 4670.3246+1129.1594j;
	constant_power_B 4325.998+1307.2568j;
	constant_power_C 4473.8316+1088.4503j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:402 {
	name R2-25-00-1_load_26;
	parent R2-25-00-1_meter_26;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 7783.8899+1881.9361j;
	constant_power_B 7210.0111+2178.7657j;
	constant_power_C 7456.4009+1814.0874j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:403 {
	name R2-25-00-1_load_27;
	parent R2-25-00-1_meter_27;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 10576.3694+5937.2023j;
	constant_power_B 10290.5783+6085.0231j;
	constant_power_C 10413.2802+5903.4137j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:404 {
	name R2-25-00-1_load_28;
	parent R2-25-00-1_meter_28;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 11675.8114+2822.8986j;
	constant_power_B 10814.995+3268.142j;
	constant_power_C 11184.579+2721.1257j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:405 {
	name R2-25-00-1_load_29;
	parent R2-25-00-1_meter_29;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 38027.5687+9251.8273j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:406 {
	name R2-25-00-1_load_30;
	parent R2-25-00-1_meter_30;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 98027.4343+55468.6957j;
	constant_power_B 95444.985+56804.426j;
	constant_power_C 96553.7371+55163.377j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:407 {
	name R2-25-00-1_load_31;
	parent R2-25-00-1_meter_31;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 35027.4343+8468.6957j;
	constant_power_B 32444.985+9804.426j;
	constant_power_C 33553.7371+8163.377j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:408 {
	name R2-25-00-1_load_32;
	parent R2-25-00-1_meter_32;
	phases AN;
	voltage_A 14376.022+0.0j;
	constant_power_A 35027.4343+8468.6957j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:409 {
	name R2-25-00-1_load_33;
	parent R2-25-00-1_meter_33;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 35790.6529+8707.6022j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:410 {
	name R2-25-00-1_load_34;
	parent R2-25-00-1_meter_34;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 11675.8114+2822.8986j;
	constant_power_B 10814.995+3268.142j;
	constant_power_C 11184.579+2721.1257j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:411 {
	name R2-25-00-1_load_35;
	parent R2-25-00-1_meter_35;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 11184.579+2721.1257j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:412 {
	name R2-25-00-1_load_36;
	parent R2-25-00-1_meter_36;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 258300+194000j;
	constant_power_B 258300+194000j;
	constant_power_C 258300+194000j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:413 {
	name R2-25-00-1_load_37;
	parent R2-25-00-1_meter_37;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 161000+121000j;
	constant_power_B 161000+121000j;
	constant_power_C 161000+121000j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:414 {
	name R2-25-00-1_load_38;
	parent R2-25-00-1_meter_38;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 7783.8899+1881.9361j;
	constant_power_B 7210.0111+2178.7657j;
	constant_power_C 7456.4009+1814.0874j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:415 {
	name R2-25-00-1_load_39;
	parent R2-25-00-1_meter_39;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 11184.579+2721.1257j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:416 {
	name R2-25-00-1_load_40;
	parent R2-25-00-1_meter_40;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 50000+37700j;
	constant_power_B 50000+37700j;
	constant_power_C 50000+37700j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:417 {
	name R2-25-00-1_load_41;
	parent R2-25-00-1_meter_41;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 4473.8316+1088.4503j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:418 {
	name R2-25-00-1_load_42;
	parent R2-25-00-1_meter_42;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 29079.9055+7074.9268j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:419 {
	name R2-25-00-1_load_43;
	parent R2-25-00-1_meter_43;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 11675.8114+2822.8986j;
	constant_power_B 10814.995+3268.142j;
	constant_power_C 11184.579+2721.1257j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:420 {
	name R2-25-00-1_load_44;
	parent R2-25-00-1_meter_44;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 222700+167000j;
	constant_power_B 222700+167000j;
	constant_power_C 222700+167000j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:421 {
	name R2-25-00-1_load_45;
	parent R2-25-00-1_meter_45;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 23351.6229+5645.7971j;
	constant_power_B 21629.99+6536.284j;
	constant_power_C 22369.1581+5442.2514j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:422 {
	name R2-25-00-1_load_46;
	parent R2-25-00-1_meter_46;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 46703.2458+11291.5943j;
	constant_power_B 43259.98+13072.568j;
	constant_power_C 44738.3161+10884.5027j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:423 {
	name R2-25-00-1_load_47;
	parent R2-25-00-1_meter_47;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 26842.9897+6530.7016j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:424 {
	name R2-25-00-1_load_48;
	parent R2-25-00-1_meter_48;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 7783.8899+1881.9361j;
	constant_power_B 7210.0111+2178.7657j;
	constant_power_C 7456.4009+1814.0874j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:425 {
	name R2-25-00-1_load_49;
	parent R2-25-00-1_meter_49;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 14010.9737+3387.4783j;
	constant_power_B 12977.994+3921.7704j;
	constant_power_C 13421.4948+3265.3508j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:426 {
	name R2-25-00-1_load_50;
	parent R2-25-00-1_meter_50;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 17895.3265+4353.8011j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:427 {
	name R2-25-00-1_load_51;
	parent R2-25-00-1_meter_51;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 233516.2289+56457.9714j;
	constant_power_B 216299.9001+65362.84j;
	constant_power_C 223691.5807+54422.5136j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:428 {
	name R2-25-00-1_load_52;
	parent R2-25-00-1_meter_52;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 24606.0739+5986.4765j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:429 {
	name R2-25-00-1_load_53;
	parent R2-25-00-1_meter_53;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 59157.6003+14302.7237j;
	constant_power_B 54796.1189+16558.6297j;
	constant_power_C 56668.6829+13787.0731j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:430 {
	name R2-25-00-1_load_54;
	parent R2-25-00-1_meter_54;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 55000+41000j;
	constant_power_B 55000+41000j;
	constant_power_C 55000+41000j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:431 {
	name R2-25-00-1_load_55;
	parent R2-25-00-1_meter_55;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 11184.579+2721.1257j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:432 {
	name R2-25-00-1_load_56;
	parent R2-25-00-1_meter_56;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 49700+37000j;
	constant_power_B 49700+37000j;
	constant_power_C 49700+37000j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:433 {
	name R2-25-00-1_load_57;
	parent R2-25-00-1_meter_57;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 31316.8213+7619.1519j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:434 {
	name R2-25-00-1_load_58;
	parent R2-25-00-1_meter_58;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 11184.579+2721.1257j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:435 {
	name R2-25-00-1_load_59;
	parent R2-25-00-1_meter_59;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 589000+365000j;
	constant_power_B 589000+365000j;
	constant_power_C 589000+365000j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:436 {
	name R2-25-00-1_load_60;
	parent R2-25-00-1_meter_60;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 20132.2423+4898.0262j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:437 {
	name R2-25-00-1_load_61;
	parent R2-25-00-1_meter_61;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 18335.1623+12564.5797j;
	constant_power_B 18162.999+12653.6284j;
	constant_power_C 18236.9158+12544.2251j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:438 {
	name R2-25-00-1_load_62;
	parent R2-25-00-1_meter_62;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 31135.5128+7527.7333j;
	constant_power_B 28840.0011+8715.0497j;
	constant_power_C 29825.559+7256.3388j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:439 {
	name R2-25-00-1_load_63;
	parent R2-25-00-1_meter_63;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 6710.7474+1632.6754j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:440 {
	name R2-25-00-1_load_64;
	parent R2-25-00-1_meter_64;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 6710.7474+1632.6754j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:441 {
	name R2-25-00-1_load_65;
	parent R2-25-00-1_meter_65;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 7799.442+1885.6962j;
	constant_power_B 7224.4167+2183.1189j;
	constant_power_C 7471.2988+1817.712j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:442 {
	name R2-25-00-1_load_66;
	parent R2-25-00-1_meter_66;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 23351.6229+5645.7971j;
	constant_power_B 21629.99+6536.284j;
	constant_power_C 22369.1581+5442.2514j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:443 {
	name R2-25-00-1_load_67;
	parent R2-25-00-1_meter_67;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 6227.0839+1505.5421j;
	constant_power_B 5767.9829+1743.0047j;
	constant_power_C 5965.0939+1451.2634j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:444 {
	name R2-25-00-1_load_68;
	parent R2-25-00-1_meter_68;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 226217.0186+163195.5212j;
	constant_power_B 225242.5743+163699.5367j;
	constant_power_C 225660.9435+163080.3143j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:445 {
	name R2-25-00-1_load_69;
	parent R2-25-00-1_meter_69;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 46703.2458+11291.5943j;
	constant_power_B 43259.98+13072.568j;
	constant_power_C 44738.3161+10884.5027j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:446 {
	name R2-25-00-1_load_70;
	parent R2-25-00-1_meter_70;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 19459.7013+4704.8347j;
	constant_power_B 18025.0061+5446.9077j;
	constant_power_C 18640.98+4535.2131j;
	nominal_voltage 14376.022;
	load_class C;
}

object load:447 {
	name R2-25-00-1_load_71;
	parent R2-25-00-1_meter_71;
	phases CN;
	voltage_C -7188.011+12450.000j;
	constant_power_C 22369.1581+5442.2514j;
	nominal_voltage 14376.022;
	load_class A;
}

object load:448 {
	name R2-25-00-1_load_72;
	parent R2-25-00-1_meter_72;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	constant_power_A 261799.442+192585.6962j;
	constant_power_B 261224.4167+192883.1189j;
	constant_power_C 261471.2988+192517.712j;
	nominal_voltage 14376.022;
	load_class C;
}


object meter:1055 {
	name R2-25-00-1_meter_1;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1056 {
	name R2-25-00-1_meter_2;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1057 {
	name R2-25-00-1_meter_3;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1058 {
	name R2-25-00-1_meter_4;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1059 {
	name R2-25-00-1_meter_5;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1060 {
	name R2-25-00-1_meter_6;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1061 {
	name R2-25-00-1_meter_7;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1062 {
	name R2-25-00-1_meter_8;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1063 {
	name R2-25-00-1_meter_9;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1064 {
	name R2-25-00-1_meter_10;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1065 {
	name R2-25-00-1_meter_11;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1066 {
	name R2-25-00-1_meter_12;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object meter:1067 {
	name R2-25-00-1_meter_13;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1068 {
	name R2-25-00-1_meter_14;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1069 {
	name R2-25-00-1_meter_15;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1070 {
	name R2-25-00-1_meter_16;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1071 {
	name R2-25-00-1_meter_17;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1072 {
	name R2-25-00-1_meter_18;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1073 {
	name R2-25-00-1_meter_19;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1074 {
	name R2-25-00-1_meter_20;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1075 {
	name R2-25-00-1_meter_21;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1076 {
	name R2-25-00-1_meter_22;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1077 {
	name R2-25-00-1_meter_23;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1078 {
	name R2-25-00-1_meter_24;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1079 {
	name R2-25-00-1_meter_25;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1080 {
	name R2-25-00-1_meter_26;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1081 {
	name R2-25-00-1_meter_27;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1082 {
	name R2-25-00-1_meter_28;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1083 {
	name R2-25-00-1_meter_29;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1084 {
	name R2-25-00-1_meter_30;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1085 {
	name R2-25-00-1_meter_31;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1086 {
	name R2-25-00-1_meter_32;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object meter:1087 {
	name R2-25-00-1_meter_33;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1088 {
	name R2-25-00-1_meter_34;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1089 {
	name R2-25-00-1_meter_35;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1090 {
	name R2-25-00-1_meter_36;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1091 {
	name R2-25-00-1_meter_37;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1092 {
	name R2-25-00-1_meter_38;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1093 {
	name R2-25-00-1_meter_39;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1094 {
	name R2-25-00-1_meter_40;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1095 {
	name R2-25-00-1_meter_41;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1096 {
	name R2-25-00-1_meter_42;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1097 {
	name R2-25-00-1_meter_43;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1098 {
	name R2-25-00-1_meter_44;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1099 {
	name R2-25-00-1_meter_45;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1100 {
	name R2-25-00-1_meter_46;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1101 {
	name R2-25-00-1_meter_47;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1102 {
	name R2-25-00-1_meter_48;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1103 {
	name R2-25-00-1_meter_49;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1104 {
	name R2-25-00-1_meter_50;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1105 {
	name R2-25-00-1_meter_51;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1106 {
	name R2-25-00-1_meter_52;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1107 {
	name R2-25-00-1_meter_53;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1108 {
	name R2-25-00-1_meter_54;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1109 {
	name R2-25-00-1_meter_55;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1110 {
	name R2-25-00-1_meter_56;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1111 {
	name R2-25-00-1_meter_57;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1112 {
	name R2-25-00-1_meter_58;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1113 {
	name R2-25-00-1_meter_59;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1114 {
	name R2-25-00-1_meter_60;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1115 {
	name R2-25-00-1_meter_61;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1116 {
	name R2-25-00-1_meter_62;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1117 {
	name R2-25-00-1_meter_63;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1118 {
	name R2-25-00-1_meter_64;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1119 {
	name R2-25-00-1_meter_65;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1120 {
	name R2-25-00-1_meter_66;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1121 {
	name R2-25-00-1_meter_67;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1122 {
	name R2-25-00-1_meter_68;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1123 {
	name R2-25-00-1_meter_69;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1124 {
	name R2-25-00-1_meter_70;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1125 {
	name R2-25-00-1_meter_71;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object meter:1126 {
	name R2-25-00-1_meter_72;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

// Meter at feeder
object meter:2047 {
	name R2-25-00-1_meter_73;
	phases ABCN;
	nominal_voltage 14376.022; 
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
}


object node:54 {
	name R2-25-00-1_node_1;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:55 {
	name R2-25-00-1_node_2;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:56 {
	name R2-25-00-1_node_3;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:57 {
	name R2-25-00-1_node_4;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:58 {
	name R2-25-00-1_node_5;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:59 {
	name R2-25-00-1_node_6;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:60 {
	name R2-25-00-1_node_7;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:61 {
	name R2-25-00-1_node_8;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:62 {
	name R2-25-00-1_node_9;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:63 {
	name R2-25-00-1_node_10;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:64 {
	name R2-25-00-1_node_11;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:65 {
	name R2-25-00-1_node_12;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:66 {
	name R2-25-00-1_node_13;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:67 {
	name R2-25-00-1_node_14;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:68 {
	name R2-25-00-1_node_15;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:69 {
	name R2-25-00-1_node_16;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:70 {
	name R2-25-00-1_node_17;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:71 {
	name R2-25-00-1_node_18;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:72 {
	name R2-25-00-1_node_19;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:73 {
	name R2-25-00-1_node_20;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:74 {
	name R2-25-00-1_node_21;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:75 {
	name R2-25-00-1_node_22;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:76 {
	name R2-25-00-1_node_23;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:77 {
	name R2-25-00-1_node_24;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:78 {
	name R2-25-00-1_node_25;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:79 {
	name R2-25-00-1_node_26;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:80 {
	name R2-25-00-1_node_27;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:81 {
	name R2-25-00-1_node_28;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:82 {
	name R2-25-00-1_node_29;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:83 {
	name R2-25-00-1_node_30;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:84 {
	name R2-25-00-1_node_31;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:85 {
	name R2-25-00-1_node_32;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:86 {
	name R2-25-00-1_node_33;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:87 {
	name R2-25-00-1_node_34;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:88 {
	name R2-25-00-1_node_35;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:89 {
	name R2-25-00-1_node_36;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:90 {
	name R2-25-00-1_node_37;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:91 {
	name R2-25-00-1_node_38;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:92 {
	name R2-25-00-1_node_39;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:93 {
	name R2-25-00-1_node_40;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:94 {
	name R2-25-00-1_node_41;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:95 {
	name R2-25-00-1_node_42;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:96 {
	name R2-25-00-1_node_43;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:97 {
	name R2-25-00-1_node_44;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:98 {
	name R2-25-00-1_node_45;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:99 {
	name R2-25-00-1_node_46;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:100 {
	name R2-25-00-1_node_47;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:101 {
	name R2-25-00-1_node_48;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:102 {
	name R2-25-00-1_node_49;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:103 {
	name R2-25-00-1_node_50;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:104 {
	name R2-25-00-1_node_51;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:105 {
	name R2-25-00-1_node_52;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:106 {
	name R2-25-00-1_node_53;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:107 {
	name R2-25-00-1_node_54;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:108 {
	name R2-25-00-1_node_55;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:109 {
	name R2-25-00-1_node_56;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:110 {
	name R2-25-00-1_node_57;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:111 {
	name R2-25-00-1_node_58;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:112 {
	name R2-25-00-1_node_59;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:113 {
	name R2-25-00-1_node_60;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:114 {
	name R2-25-00-1_node_61;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:115 {
	name R2-25-00-1_node_62;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:116 {
	name R2-25-00-1_node_63;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:117 {
	name R2-25-00-1_node_64;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:118 {
	name R2-25-00-1_node_65;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:119 {
	name R2-25-00-1_node_66;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:120 {
	name R2-25-00-1_node_67;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:121 {
	name R2-25-00-1_node_68;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:122 {
	name R2-25-00-1_node_69;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:123 {
	name R2-25-00-1_node_70;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:124 {
	name R2-25-00-1_node_71;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:125 {
	name R2-25-00-1_node_72;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:126 {
	name R2-25-00-1_node_73;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:127 {
	name R2-25-00-1_node_74;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:128 {
	name R2-25-00-1_node_75;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:129 {
	name R2-25-00-1_node_76;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:130 {
	name R2-25-00-1_node_77;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:131 {
	name R2-25-00-1_node_78;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:132 {
	name R2-25-00-1_node_79;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:133 {
	name R2-25-00-1_node_80;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:134 {
	name R2-25-00-1_node_81;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:135 {
	name R2-25-00-1_node_82;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:136 {
	name R2-25-00-1_node_83;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:137 {
	name R2-25-00-1_node_84;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:138 {
	name R2-25-00-1_node_85;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:139 {
	name R2-25-00-1_node_86;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:140 {
	name R2-25-00-1_node_87;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:141 {
	name R2-25-00-1_node_88;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:142 {
	name R2-25-00-1_node_89;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:143 {
	name R2-25-00-1_node_90;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:144 {
	name R2-25-00-1_node_91;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:145 {
	name R2-25-00-1_node_92;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:146 {
	name R2-25-00-1_node_93;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:147 {
	name R2-25-00-1_node_94;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:148 {
	name R2-25-00-1_node_95;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:149 {
	name R2-25-00-1_node_96;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:150 {
	name R2-25-00-1_node_97;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:151 {
	name R2-25-00-1_node_98;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:152 {
	name R2-25-00-1_node_99;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:153 {
	name R2-25-00-1_node_100;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:154 {
	name R2-25-00-1_node_101;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:155 {
	name R2-25-00-1_node_102;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:156 {
	name R2-25-00-1_node_103;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:157 {
	name R2-25-00-1_node_104;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:158 {
	name R2-25-00-1_node_105;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:159 {
	name R2-25-00-1_node_106;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:160 {
	name R2-25-00-1_node_107;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:161 {
	name R2-25-00-1_node_108;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:162 {
	name R2-25-00-1_node_109;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:163 {
	name R2-25-00-1_node_110;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:164 {
	name R2-25-00-1_node_111;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:165 {
	name R2-25-00-1_node_112;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:166 {
	name R2-25-00-1_node_113;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:167 {
	name R2-25-00-1_node_114;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:168 {
	name R2-25-00-1_node_115;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:169 {
	name R2-25-00-1_node_116;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:170 {
	name R2-25-00-1_node_117;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:171 {
	name R2-25-00-1_node_118;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:172 {
	name R2-25-00-1_node_119;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:173 {
	name R2-25-00-1_node_120;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:174 {
	name R2-25-00-1_node_121;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:175 {
	name R2-25-00-1_node_122;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:176 {
	name R2-25-00-1_node_123;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:177 {
	name R2-25-00-1_node_124;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:178 {
	name R2-25-00-1_node_125;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:179 {
	name R2-25-00-1_node_126;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:180 {
	name R2-25-00-1_node_127;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:181 {
	name R2-25-00-1_node_128;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:182 {
	name R2-25-00-1_node_129;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:183 {
	name R2-25-00-1_node_130;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:184 {
	name R2-25-00-1_node_131;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:185 {
	name R2-25-00-1_node_132;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:186 {
	name R2-25-00-1_node_133;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:187 {
	name R2-25-00-1_node_134;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:188 {
	name R2-25-00-1_node_135;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:189 {
	name R2-25-00-1_node_136;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:190 {
	name R2-25-00-1_node_137;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:191 {
	name R2-25-00-1_node_138;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:192 {
	name R2-25-00-1_node_139;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:193 {
	name R2-25-00-1_node_140;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:194 {
	name R2-25-00-1_node_141;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:195 {
	name R2-25-00-1_node_142;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:196 {
	name R2-25-00-1_node_143;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:197 {
	name R2-25-00-1_node_144;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:198 {
	name R2-25-00-1_node_145;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:199 {
	name R2-25-00-1_node_146;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:200 {
	name R2-25-00-1_node_147;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:201 {
	name R2-25-00-1_node_148;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:202 {
	name R2-25-00-1_node_149;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:203 {
	name R2-25-00-1_node_150;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:204 {
	name R2-25-00-1_node_151;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:205 {
	name R2-25-00-1_node_152;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:206 {
	name R2-25-00-1_node_153;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:207 {
	name R2-25-00-1_node_154;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:208 {
	name R2-25-00-1_node_155;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:209 {
	name R2-25-00-1_node_156;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:210 {
	name R2-25-00-1_node_157;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:211 {
	name R2-25-00-1_node_158;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:212 {
	name R2-25-00-1_node_159;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:213 {
	name R2-25-00-1_node_160;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:214 {
	name R2-25-00-1_node_161;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:215 {
	name R2-25-00-1_node_162;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:216 {
	name R2-25-00-1_node_163;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:217 {
	name R2-25-00-1_node_164;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:218 {
	name R2-25-00-1_node_165;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:219 {
	name R2-25-00-1_node_166;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:220 {
	name R2-25-00-1_node_167;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:221 {
	name R2-25-00-1_node_168;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:222 {
	name R2-25-00-1_node_169;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:223 {
	name R2-25-00-1_node_170;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:224 {
	name R2-25-00-1_node_171;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:225 {
	name R2-25-00-1_node_172;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:226 {
	name R2-25-00-1_node_173;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:227 {
	name R2-25-00-1_node_174;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:228 {
	name R2-25-00-1_node_175;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:229 {
	name R2-25-00-1_node_176;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:230 {
	name R2-25-00-1_node_177;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:231 {
	name R2-25-00-1_node_178;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:232 {
	name R2-25-00-1_node_179;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:233 {
	name R2-25-00-1_node_180;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:234 {
	name R2-25-00-1_node_181;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:235 {
	name R2-25-00-1_node_182;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:236 {
	name R2-25-00-1_node_183;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:237 {
	name R2-25-00-1_node_184;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:238 {
	name R2-25-00-1_node_185;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:239 {
	name R2-25-00-1_node_186;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:240 {
	name R2-25-00-1_node_187;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:241 {
	name R2-25-00-1_node_188;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:242 {
	name R2-25-00-1_node_189;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:243 {
	name R2-25-00-1_node_190;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:244 {
	name R2-25-00-1_node_191;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:245 {
	name R2-25-00-1_node_192;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:246 {
	name R2-25-00-1_node_193;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:247 {
	name R2-25-00-1_node_194;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:248 {
	name R2-25-00-1_node_195;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:249 {
	name R2-25-00-1_node_196;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:250 {
	name R2-25-00-1_node_197;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:251 {
	name R2-25-00-1_node_198;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:252 {
	name R2-25-00-1_node_199;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:253 {
	name R2-25-00-1_node_200;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:254 {
	name R2-25-00-1_node_201;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:255 {
	name R2-25-00-1_node_202;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:256 {
	name R2-25-00-1_node_203;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:257 {
	name R2-25-00-1_node_204;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:258 {
	name R2-25-00-1_node_205;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:259 {
	name R2-25-00-1_node_206;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:260 {
	name R2-25-00-1_node_207;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:261 {
	name R2-25-00-1_node_208;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:262 {
	name R2-25-00-1_node_209;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:263 {
	name R2-25-00-1_node_210;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:264 {
	name R2-25-00-1_node_211;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:265 {
	name R2-25-00-1_node_212;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:266 {
	name R2-25-00-1_node_213;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:267 {
	name R2-25-00-1_node_214;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:268 {
	name R2-25-00-1_node_215;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:269 {
	name R2-25-00-1_node_216;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:270 {
	name R2-25-00-1_node_217;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:271 {
	name R2-25-00-1_node_218;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:272 {
	name R2-25-00-1_node_219;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:273 {
	name R2-25-00-1_node_220;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:274 {
	name R2-25-00-1_node_221;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:275 {
	name R2-25-00-1_node_222;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:276 {
	name R2-25-00-1_node_223;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:277 {
	name R2-25-00-1_node_224;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:278 {
	name R2-25-00-1_node_225;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:279 {
	name R2-25-00-1_node_226;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:280 {
	name R2-25-00-1_node_227;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:281 {
	name R2-25-00-1_node_228;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:282 {
	name R2-25-00-1_node_229;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:283 {
	name R2-25-00-1_node_230;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:284 {
	name R2-25-00-1_node_231;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:285 {
	name R2-25-00-1_node_232;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:286 {
	name R2-25-00-1_node_233;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:287 {
	name R2-25-00-1_node_234;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:288 {
	name R2-25-00-1_node_235;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:289 {
	name R2-25-00-1_node_236;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:290 {
	name R2-25-00-1_node_237;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:291 {
	name R2-25-00-1_node_238;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:292 {
	name R2-25-00-1_node_239;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:293 {
	name R2-25-00-1_node_240;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:294 {
	name R2-25-00-1_node_241;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:295 {
	name R2-25-00-1_node_242;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:296 {
	name R2-25-00-1_node_243;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:297 {
	name R2-25-00-1_node_244;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:298 {
	name R2-25-00-1_node_245;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:299 {
	name R2-25-00-1_node_246;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:300 {
	name R2-25-00-1_node_247;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:301 {
	name R2-25-00-1_node_248;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:302 {
	name R2-25-00-1_node_249;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:303 {
	name R2-25-00-1_node_250;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:304 {
	name R2-25-00-1_node_251;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:305 {
	name R2-25-00-1_node_252;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:306 {
	name R2-25-00-1_node_253;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:307 {
	name R2-25-00-1_node_254;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:308 {
	name R2-25-00-1_node_255;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:309 {
	name R2-25-00-1_node_256;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:310 {
	name R2-25-00-1_node_257;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:311 {
	name R2-25-00-1_node_258;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:312 {
	name R2-25-00-1_node_259;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:313 {
	name R2-25-00-1_node_260;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:314 {
	name R2-25-00-1_node_261;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:315 {
	name R2-25-00-1_node_262;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:316 {
	name R2-25-00-1_node_263;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:317 {
	name R2-25-00-1_node_264;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:318 {
	name R2-25-00-1_node_265;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:319 {
	name R2-25-00-1_node_266;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:320 {
	name R2-25-00-1_node_267;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:321 {
	name R2-25-00-1_node_268;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:322 {
	name R2-25-00-1_node_269;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:323 {
	name R2-25-00-1_node_270;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:324 {
	name R2-25-00-1_node_271;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:325 {
	name R2-25-00-1_node_272;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:326 {
	name R2-25-00-1_node_273;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:327 {
	name R2-25-00-1_node_274;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:328 {
	name R2-25-00-1_node_275;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:329 {
	name R2-25-00-1_node_276;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:330 {
	name R2-25-00-1_node_277;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:331 {
	name R2-25-00-1_node_278;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:332 {
	name R2-25-00-1_node_279;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:333 {
	name R2-25-00-1_node_280;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:334 {
	name R2-25-00-1_node_281;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:335 {
	name R2-25-00-1_node_282;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:336 {
	name R2-25-00-1_node_283;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:337 {
	name R2-25-00-1_node_284;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:338 {
	name R2-25-00-1_node_285;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:339 {
	name R2-25-00-1_node_286;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:340 {
	name R2-25-00-1_node_287;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:341 {
	name R2-25-00-1_node_288;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:342 {
	name R2-25-00-1_node_289;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:343 {
	name R2-25-00-1_node_290;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:344 {
	name R2-25-00-1_node_291;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:345 {
	name R2-25-00-1_node_292;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:346 {
	name R2-25-00-1_node_293;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:347 {
	name R2-25-00-1_node_294;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:348 {
	name R2-25-00-1_node_295;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:349 {
	name R2-25-00-1_node_296;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:350 {
	name R2-25-00-1_node_297;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:351 {
	name R2-25-00-1_node_298;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:352 {
	name R2-25-00-1_node_299;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:353 {
	name R2-25-00-1_node_300;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:354 {
	name R2-25-00-1_node_301;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:355 {
	name R2-25-00-1_node_302;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:356 {
	name R2-25-00-1_node_303;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:357 {
	name R2-25-00-1_node_304;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:358 {
	name R2-25-00-1_node_305;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:359 {
	name R2-25-00-1_node_306;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:360 {
	name R2-25-00-1_node_307;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:361 {
	name R2-25-00-1_node_308;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:362 {
	name R2-25-00-1_node_309;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:363 {
	name R2-25-00-1_node_310;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:364 {
	name R2-25-00-1_node_311;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:365 {
	name R2-25-00-1_node_312;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:366 {
	name R2-25-00-1_node_313;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:367 {
	name R2-25-00-1_node_314;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:368 {
	name R2-25-00-1_node_315;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:369 {
	name R2-25-00-1_node_316;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:370 {
	name R2-25-00-1_node_317;
	parent R2-25-00-1_meter_73;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:371 {
	name R2-25-00-1_node_318;
	phases BN;
	voltage_B -7188.011-12450.000j;
	nominal_voltage 14376.022;
}

object node:372 {
	name R2-25-00-1_node_319;
	phases CN;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:373 {
	name R2-25-00-1_node_320;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:374 {
	name R2-25-00-1_node_321;
	phases AN;
	voltage_A 14376.022+0.0j;
	nominal_voltage 14376.022;
}

object node:375 {
	name R2-25-00-1_node_322;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:376 {
	name R2-25-00-1_node_323;
	phases ABCN;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
	nominal_voltage 14376.022;
}

object node:2050 {
	name R2-25-00-1_node_324;
	phases ABCN;
	bustype SWING;
	nominal_voltage 14376.022;
	voltage_A 14376.022+0.0j;
	voltage_B -7188.011-12450.000j;
	voltage_C -7188.011+12450.000j;
}


object overhead_line:1720 {
	name R2-25-00-1_ol_1;
	phases ABCN;
	from R2-25-00-1_node_237;
	to R2-25-00-1_node_7;
	length 165.000;
	configuration line_configuration:22;
}

object overhead_line:1722 {
	name R2-25-00-1_ol_2;
	phases ABCN;
	from R2-25-00-1_node_149;
	to R2-25-00-1_node_9;
	length 664.000;
	configuration line_configuration:24;
}

object overhead_line:1724 {
	name R2-25-00-1_ol_3;
	phases ABCN;
	from R2-25-00-1_node_169;
	to R2-25-00-1_node_15;
	length 554.000;
	configuration line_configuration:22;
}

object overhead_line:1725 {
	name R2-25-00-1_ol_4;
	phases ABCN;
	from R2-25-00-1_node_15;
	to R2-25-00-1_node_19;
	length 163.000;
	configuration line_configuration:24;
}

object overhead_line:1728 {
	name R2-25-00-1_ol_5;
	phases ABCN;
	from R2-25-00-1_node_223;
	to R2-25-00-1_node_23;
	length 335.000;
	configuration line_configuration:24;
}

object overhead_line:1729 {
	name R2-25-00-1_ol_6;
	phases ABCN;
	from R2-25-00-1_node_232;
	to R2-25-00-1_node_24;
	length 135.000;
	configuration line_configuration:29;
}

object overhead_line:1730 {
	name R2-25-00-1_ol_7;
	phases ABCN;
	from R2-25-00-1_node_94;
	to R2-25-00-1_node_25;
	length 2.000;
	configuration line_configuration:22;
}

object overhead_line:1732 {
	name R2-25-00-1_ol_8;
	phases ABCN;
	from R2-25-00-1_node_164;
	to R2-25-00-1_node_27;
	length 700.000;
	configuration line_configuration:24;
}

object overhead_line:1733 {
	name R2-25-00-1_ol_9;
	phases CN;
	from R2-25-00-1_node_227;
	to R2-25-00-1_node_28;
	length 350.000;
	configuration line_configuration:31;
}

object overhead_line:1736 {
	name R2-25-00-1_ol_10;
	phases ABCN;
	from R2-25-00-1_node_233;
	to R2-25-00-1_node_31;
	length 375.000;
	configuration line_configuration:22;
}

object overhead_line:1737 {
	name R2-25-00-1_ol_11;
	phases ABCN;
	from R2-25-00-1_node_15;
	to R2-25-00-1_node_36;
	length 306.000;
	configuration line_configuration:34;
}

object overhead_line:1738 {
	name R2-25-00-1_ol_12;
	phases ABCN;
	from R2-25-00-1_node_144;
	to R2-25-00-1_node_38;
	length 542.000;
	configuration line_configuration:35;
}

object overhead_line:1739 {
	name R2-25-00-1_ol_13;
	phases CN;
	from R2-25-00-1_node_132;
	to R2-25-00-1_node_39;
	length 123.000;
	configuration line_configuration:31;
}

object overhead_line:1741 {
	name R2-25-00-1_ol_14;
	phases CN;
	from R2-25-00-1_node_198;
	to R2-25-00-1_node_42;
	length 952.000;
	configuration line_configuration:31;
}

object overhead_line:1742 {
	name R2-25-00-1_ol_15;
	phases CN;
	from R2-25-00-1_node_225;
	to R2-25-00-1_node_43;
	length 183.000;
	configuration line_configuration:31;
}

object overhead_line:1743 {
	name R2-25-00-1_ol_16;
	phases CN;
	from R2-25-00-1_node_11;
	to R2-25-00-1_node_44;
	length 263.000;
	configuration line_configuration:31;
}

object overhead_line:1744 {
	name R2-25-00-1_ol_17;
	phases ABCN;
	from R2-25-00-1_node_108;
	to R2-25-00-1_node_45;
	length 181.000;
	configuration line_configuration:22;
}

object overhead_line:1747 {
	name R2-25-00-1_ol_18;
	phases ABCN;
	from R2-25-00-1_node_35;
	to R2-25-00-1_node_51;
	length 244.000;
	configuration line_configuration:34;
}

object overhead_line:1748 {
	name R2-25-00-1_ol_19;
	phases ABCN;
	from R2-25-00-1_node_89;
	to R2-25-00-1_node_53;
	length 110.000;
	configuration line_configuration:22;
}

object overhead_line:1749 {
	name R2-25-00-1_ol_20;
	phases BN;
	from R2-25-00-1_node_289;
	to R2-25-00-1_node_54;
	length 70.000;
	configuration line_configuration:27;
}

object overhead_line:1750 {
	name R2-25-00-1_ol_21;
	phases ABCN;
	from R2-25-00-1_node_105;
	to R2-25-00-1_node_55;
	length 230.000;
	configuration line_configuration:24;
}

object overhead_line:1751 {
	name R2-25-00-1_ol_22;
	phases ABCN;
	from R2-25-00-1_node_299;
	to R2-25-00-1_node_56;
	length 215.000;
	configuration line_configuration:22;
}

object overhead_line:1754 {
	name R2-25-00-1_ol_23;
	phases ABCN;
	from R2-25-00-1_node_62;
	to R2-25-00-1_node_60;
	length 379.000;
	configuration line_configuration:24;
}

object overhead_line:1755 {
	name R2-25-00-1_ol_24;
	phases ABCN;
	from R2-25-00-1_node_31;
	to R2-25-00-1_node_62;
	length 308.000;
	configuration line_configuration:22;
}

object overhead_line:1756 {
	name R2-25-00-1_ol_25;
	phases ABCN;
	from R2-25-00-1_node_163;
	to R2-25-00-1_node_63;
	length 359.000;
	configuration line_configuration:22;
}

object overhead_line:1758 {
	name R2-25-00-1_ol_26;
	phases ABCN;
	from R2-25-00-1_node_7;
	to R2-25-00-1_node_67;
	length 18.000;
	configuration line_configuration:34;
}

object overhead_line:1759 {
	name R2-25-00-1_ol_27;
	phases ABCN;
	from R2-25-00-1_node_36;
	to R2-25-00-1_node_68;
	length 1381.000;
	configuration line_configuration:34;
}

object overhead_line:1761 {
	name R2-25-00-1_ol_28;
	phases CN;
	from R2-25-00-1_node_159;
	to R2-25-00-1_node_71;
	length 351.000;
	configuration line_configuration:38;
}

object overhead_line:1767 {
	name R2-25-00-1_ol_29;
	phases ABCN;
	from R2-25-00-1_node_119;
	to R2-25-00-1_node_80;
	length 138.000;
	configuration line_configuration:40;
}

object overhead_line:1769 {
	name R2-25-00-1_ol_30;
	phases ABCN;
	from R2-25-00-1_node_154;
	to R2-25-00-1_node_82;
	length 226.000;
	configuration line_configuration:34;
}

object overhead_line:1771 {
	name R2-25-00-1_ol_31;
	phases CN;
	from R2-25-00-1_node_85;
	to R2-25-00-1_node_84;
	length 193.000;
	configuration line_configuration:31;
}

object overhead_line:1772 {
	name R2-25-00-1_ol_32;
	phases CN;
	from R2-25-00-1_node_28;
	to R2-25-00-1_node_85;
	length 300.000;
	configuration line_configuration:31;
}

object overhead_line:1773 {
	name R2-25-00-1_ol_33;
	phases ABCN;
	from R2-25-00-1_node_93;
	to R2-25-00-1_node_86;
	length 435.000;
	configuration line_configuration:26;
}

object overhead_line:1775 {
	name R2-25-00-1_ol_34;
	phases ABCN;
	from R2-25-00-1_node_277;
	to R2-25-00-1_node_89;
	length 10.000;
	configuration line_configuration:22;
}

object overhead_line:1777 {
	name R2-25-00-1_ol_35;
	phases ABCN;
	from R2-25-00-1_node_63;
	to R2-25-00-1_node_91;
	length 204.000;
	configuration line_configuration:22;
}

object overhead_line:1779 {
	name R2-25-00-1_ol_36;
	phases ABCN;
	from R2-25-00-1_node_156;
	to R2-25-00-1_node_93;
	length 1364.000;
	configuration line_configuration:26;
}

object overhead_line:1780 {
	name R2-25-00-1_ol_37;
	phases ABCN;
	from R2-25-00-1_node_91;
	to R2-25-00-1_node_94;
	length 229.000;
	configuration line_configuration:22;
}

object overhead_line:1782 {
	name R2-25-00-1_ol_38;
	phases CN;
	from R2-25-00-1_node_203;
	to R2-25-00-1_node_97;
	length 661.000;
	configuration line_configuration:38;
}

object overhead_line:1784 {
	name R2-25-00-1_ol_39;
	phases CN;
	from R2-25-00-1_node_148;
	to R2-25-00-1_node_99;
	length 546.000;
	configuration line_configuration:31;
}

object overhead_line:1785 {
	name R2-25-00-1_ol_40;
	phases ABCN;
	from R2-25-00-1_node_188;
	to R2-25-00-1_node_100;
	length 214.000;
	configuration line_configuration:24;
}

object overhead_line:1786 {
	name R2-25-00-1_ol_41;
	phases ABCN;
	from R2-25-00-1_node_228;
	to R2-25-00-1_node_102;
	length 1218.000;
	configuration line_configuration:22;
}

object overhead_line:1787 {
	name R2-25-00-1_ol_42;
	phases ABCN;
	from R2-25-00-1_node_131;
	to R2-25-00-1_node_104;
	length 276.000;
	configuration line_configuration:35;
}

object overhead_line:1788 {
	name R2-25-00-1_ol_43;
	phases ABCN;
	from R2-25-00-1_node_175;
	to R2-25-00-1_node_105;
	length 200.000;
	configuration line_configuration:24;
}

object overhead_line:1789 {
	name R2-25-00-1_ol_44;
	phases ABCN;
	from R2-25-00-1_node_188;
	to R2-25-00-1_node_106;
	length 215.000;
	configuration line_configuration:22;
}

object overhead_line:1790 {
	name R2-25-00-1_ol_45;
	phases ABCN;
	from R2-25-00-1_node_167;
	to R2-25-00-1_node_107;
	length 158.000;
	configuration line_configuration:34;
}

object overhead_line:1791 {
	name R2-25-00-1_ol_46;
	phases ABCN;
	from R2-25-00-1_node_280;
	to R2-25-00-1_node_108;
	length 382.000;
	configuration line_configuration:24;
}

object overhead_line:1793 {
	name R2-25-00-1_ol_47;
	phases CN;
	from R2-25-00-1_node_152;
	to R2-25-00-1_node_110;
	length 1436.000;
	configuration line_configuration:42;
}

object overhead_line:1794 {
	name R2-25-00-1_ol_48;
	phases ABCN;
	from R2-25-00-1_node_220;
	to R2-25-00-1_node_111;
	length 610.000;
	configuration line_configuration:24;
}

object overhead_line:1795 {
	name R2-25-00-1_ol_49;
	phases ABCN;
	from R2-25-00-1_node_67;
	to R2-25-00-1_node_112;
	length 105.000;
	configuration line_configuration:22;
}

object overhead_line:1796 {
	name R2-25-00-1_ol_50;
	phases ABCN;
	from R2-25-00-1_node_53;
	to R2-25-00-1_node_113;
	length 100.000;
	configuration line_configuration:22;
}

object overhead_line:1797 {
	name R2-25-00-1_ol_51;
	phases ABCN;
	from R2-25-00-1_node_217;
	to R2-25-00-1_node_114;
	length 69.000;
	configuration line_configuration:24;
}

object overhead_line:1799 {
	name R2-25-00-1_ol_52;
	phases ABCN;
	from R2-25-00-1_node_136;
	to R2-25-00-1_node_117;
	length 6.000;
	configuration line_configuration:35;
}

object overhead_line:1800 {
	name R2-25-00-1_ol_53;
	phases ABCN;
	from R2-25-00-1_node_104;
	to R2-25-00-1_node_120;
	length 205.000;
	configuration line_configuration:35;
}

object overhead_line:1801 {
	name R2-25-00-1_ol_54;
	phases ABCN;
	from R2-25-00-1_node_114;
	to R2-25-00-1_node_127;
	length 468.000;
	configuration line_configuration:24;
}

object overhead_line:1802 {
	name R2-25-00-1_ol_55;
	phases ABCN;
	from R2-25-00-1_node_207;
	to R2-25-00-1_node_128;
	length 244.000;
	configuration line_configuration:40;
}

object overhead_line:1803 {
	name R2-25-00-1_ol_56;
	phases ABCN;
	from R2-25-00-1_node_120;
	to R2-25-00-1_node_129;
	length 1180.000;
	configuration line_configuration:35;
}

object overhead_line:1804 {
	name R2-25-00-1_ol_57;
	phases ABCN;
	from R2-25-00-1_node_24;
	to R2-25-00-1_node_130;
	length 295.000;
	configuration line_configuration:41;
}

object overhead_line:1806 {
	name R2-25-00-1_ol_58;
	phases ABCN;
	from R2-25-00-1_node_18;
	to R2-25-00-1_node_134;
	length 54.000;
	configuration line_configuration:24;
}

object overhead_line:1808 {
	name R2-25-00-1_ol_59;
	phases ABCN;
	from R2-25-00-1_node_129;
	to R2-25-00-1_node_136;
	length 5.000;
	configuration line_configuration:35;
}

object overhead_line:1809 {
	name R2-25-00-1_ol_60;
	phases ABCN;
	from R2-25-00-1_node_176;
	to R2-25-00-1_node_137;
	length 127.000;
	configuration line_configuration:24;
}

object overhead_line:1812 {
	name R2-25-00-1_ol_61;
	phases CN;
	from R2-25-00-1_node_43;
	to R2-25-00-1_node_140;
	length 130.000;
	configuration line_configuration:43;
}

object overhead_line:1813 {
	name R2-25-00-1_ol_62;
	phases ABCN;
	from R2-25-00-1_node_56;
	to R2-25-00-1_node_141;
	length 74.000;
	configuration line_configuration:41;
}

object overhead_line:1814 {
	name R2-25-00-1_ol_63;
	phases ABCN;
	from R2-25-00-1_node_25;
	to R2-25-00-1_node_143;
	length 536.000;
	configuration line_configuration:22;
}

object overhead_line:1815 {
	name R2-25-00-1_ol_64;
	phases ABCN;
	from R2-25-00-1_node_134;
	to R2-25-00-1_node_144;
	length 223.000;
	configuration line_configuration:35;
}

object overhead_line:1816 {
	name R2-25-00-1_ol_65;
	phases ABCN;
	from R2-25-00-1_node_103;
	to R2-25-00-1_node_145;
	length 180.000;
	configuration line_configuration:41;
}

object overhead_line:1817 {
	name R2-25-00-1_ol_66;
	phases ABCN;
	from R2-25-00-1_node_153;
	to R2-25-00-1_node_149;
	length 204.000;
	configuration line_configuration:22;
}

object overhead_line:1820 {
	name R2-25-00-1_ol_67;
	phases CN;
	from R2-25-00-1_node_259;
	to R2-25-00-1_node_152;
	length 1212.000;
	configuration line_configuration:42;
}

object overhead_line:1821 {
	name R2-25-00-1_ol_68;
	phases ABCN;
	from R2-25-00-1_node_106;
	to R2-25-00-1_node_153;
	length 300.000;
	configuration line_configuration:22;
}

object overhead_line:1822 {
	name R2-25-00-1_ol_69;
	phases ABCN;
	from R2-25-00-1_node_117;
	to R2-25-00-1_node_154;
	length 124.000;
	configuration line_configuration:34;
}

object overhead_line:1823 {
	name R2-25-00-1_ol_70;
	phases ABCN;
	from R2-25-00-1_node_61;
	to R2-25-00-1_node_156;
	length 330.000;
	configuration line_configuration:26;
}

object overhead_line:1824 {
	name R2-25-00-1_ol_71;
	phases CN;
	from R2-25-00-1_node_278;
	to R2-25-00-1_node_159;
	length 1457.000;
	configuration line_configuration:44;
}

object overhead_line:1828 {
	name R2-25-00-1_ol_72;
	phases ABCN;
	from R2-25-00-1_node_118;
	to R2-25-00-1_node_163;
	length 223.000;
	configuration line_configuration:22;
}

object overhead_line:1829 {
	name R2-25-00-1_ol_73;
	phases ABCN;
	from R2-25-00-1_node_302;
	to R2-25-00-1_node_164;
	length 32.000;
	configuration line_configuration:24;
}

object overhead_line:1830 {
	name R2-25-00-1_ol_74;
	phases ABCN;
	from R2-25-00-1_node_67;
	to R2-25-00-1_node_165;
	length 140.000;
	configuration line_configuration:34;
}

object overhead_line:1831 {
	name R2-25-00-1_ol_75;
	phases CN;
	from R2-25-00-1_node_287;
	to R2-25-00-1_node_166;
	length 156.000;
	configuration line_configuration:31;
}

object overhead_line:1832 {
	name R2-25-00-1_ol_76;
	phases ABCN;
	from R2-25-00-1_node_68;
	to R2-25-00-1_node_167;
	length 380.000;
	configuration line_configuration:34;
}

object overhead_line:1834 {
	name R2-25-00-1_ol_77;
	phases ABCN;
	from R2-25-00-1_node_268;
	to R2-25-00-1_node_169;
	length 161.000;
	configuration line_configuration:24;
}

object overhead_line:1835 {
	name R2-25-00-1_ol_78;
	phases ABCN;
	from R2-25-00-1_node_297;
	to R2-25-00-1_node_170;
	length 222.000;
	configuration line_configuration:40;
}

object overhead_line:1837 {
	name R2-25-00-1_ol_79;
	phases CN;
	from R2-25-00-1_node_84;
	to R2-25-00-1_node_172;
	length 249.000;
	configuration line_configuration:42;
}

object overhead_line:1839 {
	name R2-25-00-1_ol_80;
	phases ABCN;
	from R2-25-00-1_node_180;
	to R2-25-00-1_node_174;
	length 411.000;
	configuration line_configuration:22;
}

object overhead_line:1840 {
	name R2-25-00-1_ol_81;
	phases ABCN;
	from R2-25-00-1_node_127;
	to R2-25-00-1_node_175;
	length 616.000;
	configuration line_configuration:24;
}

object overhead_line:1841 {
	name R2-25-00-1_ol_82;
	phases ABCN;
	from R2-25-00-1_node_279;
	to R2-25-00-1_node_176;
	length 541.000;
	configuration line_configuration:24;
}

object overhead_line:1843 {
	name R2-25-00-1_ol_83;
	phases ABCN;
	from R2-25-00-1_node_82;
	to R2-25-00-1_node_180;
	length 552.000;
	configuration line_configuration:22;
}

object overhead_line:1845 {
	name R2-25-00-1_ol_84;
	phases ABCN;
	from R2-25-00-1_node_170;
	to R2-25-00-1_node_183;
	length 756.000;
	configuration line_configuration:24;
}

object overhead_line:1847 {
	name R2-25-00-1_ol_85;
	phases ABCN;
	from R2-25-00-1_node_60;
	to R2-25-00-1_node_186;
	length 362.000;
	configuration line_configuration:24;
}

object overhead_line:1849 {
	name R2-25-00-1_ol_86;
	phases CN;
	from R2-25-00-1_node_278;
	to R2-25-00-1_node_189;
	length 552.000;
	configuration line_configuration:42;
}

object overhead_line:1850 {
	name R2-25-00-1_ol_87;
	phases ABCN;
	from R2-25-00-1_node_24;
	to R2-25-00-1_node_190;
	length 200.000;
	configuration line_configuration:41;
}

object overhead_line:1851 {
	name R2-25-00-1_ol_88;
	phases ABCN;
	from R2-25-00-1_node_289;
	to R2-25-00-1_node_191;
	length 209.000;
	configuration line_configuration:22;
}

object overhead_line:1853 {
	name R2-25-00-1_ol_89;
	phases CN;
	from R2-25-00-1_node_262;
	to R2-25-00-1_node_198;
	length 1973.000;
	configuration line_configuration:31;
}

object overhead_line:1854 {
	name R2-25-00-1_ol_90;
	phases ABCN;
	from R2-25-00-1_node_20;
	to R2-25-00-1_node_199;
	length 174.000;
	configuration line_configuration:22;
}

object overhead_line:1855 {
	name R2-25-00-1_ol_91;
	phases ABCN;
	from R2-25-00-1_node_183;
	to R2-25-00-1_node_200;
	length 602.000;
	configuration line_configuration:24;
}

object overhead_line:1856 {
	name R2-25-00-1_ol_92;
	phases ABCN;
	from R2-25-00-1_node_222;
	to R2-25-00-1_node_202;
	length 347.000;
	configuration line_configuration:46;
}

object overhead_line:1857 {
	name R2-25-00-1_ol_93;
	phases CN;
	from R2-25-00-1_node_214;
	to R2-25-00-1_node_203;
	length 472.000;
	configuration line_configuration:38;
}

object overhead_line:1858 {
	name R2-25-00-1_ol_94;
	phases ABCN;
	from R2-25-00-1_node_220;
	to R2-25-00-1_node_204;
	length 67.000;
	configuration line_configuration:22;
}

object overhead_line:1859 {
	name R2-25-00-1_ol_95;
	phases ABCN;
	from R2-25-00-1_node_103;
	to R2-25-00-1_node_206;
	length 264.000;
	configuration line_configuration:47;
}

object overhead_line:1860 {
	name R2-25-00-1_ol_96;
	phases ABCN;
	from R2-25-00-1_node_80;
	to R2-25-00-1_node_207;
	length 357.000;
	configuration line_configuration:40;
}

object overhead_line:1863 {
	name R2-25-00-1_ol_97;
	phases BN;
	from R2-25-00-1_node_218;
	to R2-25-00-1_node_210;
	length 24.000;
	configuration line_configuration:48;
}

object overhead_line:1864 {
	name R2-25-00-1_ol_98;
	phases CN;
	from R2-25-00-1_node_148;
	to R2-25-00-1_node_211;
	length 1037.000;
	configuration line_configuration:31;
}

object overhead_line:1865 {
	name R2-25-00-1_ol_99;
	phases ABCN;
	from R2-25-00-1_node_242;
	to R2-25-00-1_node_212;
	length 111.000;
	configuration line_configuration:35;
}

object overhead_line:1866 {
	name R2-25-00-1_ol_100;
	phases CN;
	from R2-25-00-1_node_39;
	to R2-25-00-1_node_214;
	length 491.000;
	configuration line_configuration:38;
}

object overhead_line:1867 {
	name R2-25-00-1_ol_101;
	phases ABCN;
	from R2-25-00-1_node_300;
	to R2-25-00-1_node_217;
	length 85.000;
	configuration line_configuration:24;
}

object overhead_line:1868 {
	name R2-25-00-1_ol_102;
	phases BN;
	from R2-25-00-1_node_124;
	to R2-25-00-1_node_218;
	length 150.000;
	configuration line_configuration:49;
}

object overhead_line:1870 {
	name R2-25-00-1_ol_103;
	phases ABCN;
	from R2-25-00-1_node_113;
	to R2-25-00-1_node_220;
	length 420.000;
	configuration line_configuration:22;
}

object overhead_line:1871 {
	name R2-25-00-1_ol_104;
	phases ABCN;
	from R2-25-00-1_node_257;
	to R2-25-00-1_node_221;
	length 20.000;
	configuration line_configuration:26;
}

object overhead_line:1872 {
	name R2-25-00-1_ol_105;
	phases ABCN;
	from R2-25-00-1_node_45;
	to R2-25-00-1_node_223;
	length 206.000;
	configuration line_configuration:22;
}

object overhead_line:1874 {
	name R2-25-00-1_ol_106;
	phases CN;
	from R2-25-00-1_node_99;
	to R2-25-00-1_node_225;
	length 152.000;
	configuration line_configuration:31;
}

object overhead_line:1876 {
	name R2-25-00-1_ol_107;
	phases CN;
	from R2-25-00-1_node_231;
	to R2-25-00-1_node_227;
	length 1266.000;
	configuration line_configuration:31;
}

object overhead_line:1877 {
	name R2-25-00-1_ol_108;
	phases ABCN;
	from R2-25-00-1_node_248;
	to R2-25-00-1_node_1;
	length 123.000;
	configuration line_configuration:34;
}

object overhead_line:1878 {
	name R2-25-00-1_ol_109;
	phases ABCN;
	from R2-25-00-1_node_212;
	to R2-25-00-1_node_228;
	length 192.000;
	configuration line_configuration:35;
}

object overhead_line:1879 {
	name R2-25-00-1_ol_110;
	phases ABCN;
	from R2-25-00-1_node_7;
	to R2-25-00-1_node_229;
	length 58.000;
	configuration line_configuration:22;
}

object overhead_line:1881 {
	name R2-25-00-1_ol_111;
	phases ABCN;
	from R2-25-00-1_node_10;
	to R2-25-00-1_node_233;
	length 130.000;
	configuration line_configuration:22;
}

object overhead_line:1882 {
	name R2-25-00-1_ol_112;
	phases ABCN;
	from R2-25-00-1_node_128;
	to R2-25-00-1_node_234;
	length 120.000;
	configuration line_configuration:40;
}

object overhead_line:1883 {
	name R2-25-00-1_ol_113;
	phases ABCN;
	from R2-25-00-1_node_107;
	to R2-25-00-1_node_236;
	length 6.000;
	configuration line_configuration:35;
}

object overhead_line:1885 {
	name R2-25-00-1_ol_114;
	phases ABCN;
	from R2-25-00-1_node_206;
	to R2-25-00-1_node_240;
	length 515.000;
	configuration line_configuration:52;
}

object overhead_line:1886 {
	name R2-25-00-1_ol_115;
	phases ABCN;
	from R2-25-00-1_node_284;
	to R2-25-00-1_node_241;
	length 278.000;
	configuration line_configuration:24;
}

object overhead_line:1887 {
	name R2-25-00-1_ol_116;
	phases ABCN;
	from R2-25-00-1_node_236;
	to R2-25-00-1_node_242;
	length 11.000;
	configuration line_configuration:35;
}

object overhead_line:1890 {
	name R2-25-00-1_ol_117;
	phases CN;
	from R2-25-00-1_node_71;
	to R2-25-00-1_node_246;
	length 147.000;
	configuration line_configuration:31;
}

object overhead_line:1892 {
	name R2-25-00-1_ol_118;
	phases ABCN;
	from R2-25-00-1_node_51;
	to R2-25-00-1_node_248;
	length 415.000;
	configuration line_configuration:34;
}

object overhead_line:1893 {
	name R2-25-00-1_ol_119;
	phases ABCN;
	from R2-25-00-1_node_220;
	to R2-25-00-1_node_249;
	length 116.000;
	configuration line_configuration:22;
}

object overhead_line:1894 {
	name R2-25-00-1_ol_120;
	phases ABCN;
	from R2-25-00-1_node_137;
	to R2-25-00-1_node_251;
	length 162.000;
	configuration line_configuration:35;
}

object overhead_line:1896 {
	name R2-25-00-1_ol_121;
	phases CN;
	from R2-25-00-1_node_44;
	to R2-25-00-1_node_253;
	length 801.000;
	configuration line_configuration:31;
}

object overhead_line:1897 {
	name R2-25-00-1_ol_122;
	phases CN;
	from R2-25-00-1_node_190;
	to R2-25-00-1_node_255;
	length 42.000;
	configuration line_configuration:31;
}

object overhead_line:1899 {
	name R2-25-00-1_ol_123;
	phases ABCN;
	from R2-25-00-1_node_50;
	to R2-25-00-1_node_257;
	length 1110.000;
	configuration line_configuration:26;
}

object overhead_line:1903 {
	name R2-25-00-1_ol_124;
	phases CN;
	from R2-25-00-1_node_253;
	to R2-25-00-1_node_262;
	length 1193.000;
	configuration line_configuration:31;
}

object overhead_line:1904 {
	name R2-25-00-1_ol_125;
	phases ABCN;
	from R2-25-00-1_node_145;
	to R2-25-00-1_node_263;
	length 320.000;
	configuration line_configuration:41;
}

object overhead_line:1905 {
	name R2-25-00-1_ol_126;
	phases ABCN;
	from R2-25-00-1_node_9;
	to R2-25-00-1_node_265;
	length 305.000;
	configuration line_configuration:22;
}

object overhead_line:1907 {
	name R2-25-00-1_ol_127;
	phases ABCN;
	from R2-25-00-1_node_174;
	to R2-25-00-1_node_268;
	length 617.000;
	configuration line_configuration:24;
}

object overhead_line:1908 {
	name R2-25-00-1_ol_128;
	phases ABCN;
	from R2-25-00-1_node_205;
	to R2-25-00-1_node_269;
	length 311.000;
	configuration line_configuration:41;
}

object overhead_line:1910 {
	name R2-25-00-1_ol_129;
	phases CN;
	from R2-25-00-1_node_71;
	to R2-25-00-1_node_274;
	length 927.000;
	configuration line_configuration:38;
}

object overhead_line:1913 {
	name R2-25-00-1_ol_130;
	phases ABCN;
	from R2-25-00-1_node_191;
	to R2-25-00-1_node_277;
	length 177.000;
	configuration line_configuration:22;
}

object overhead_line:1914 {
	name R2-25-00-1_ol_131;
	phases CN;
	from R2-25-00-1_node_306;
	to R2-25-00-1_node_278;
	length 757.000;
	configuration line_configuration:42;
}

object overhead_line:1915 {
	name R2-25-00-1_ol_132;
	phases ABCN;
	from R2-25-00-1_node_199;
	to R2-25-00-1_node_280;
	length 80.000;
	configuration line_configuration:22;
}

object overhead_line:1917 {
	name R2-25-00-1_ol_133;
	phases ABCN;
	from R2-25-00-1_node_102;
	to R2-25-00-1_node_283;
	length 995.000;
	configuration line_configuration:22;
}

object overhead_line:1918 {
	name R2-25-00-1_ol_134;
	phases ABCN;
	from R2-25-00-1_node_186;
	to R2-25-00-1_node_284;
	length 494.000;
	configuration line_configuration:24;
}

object overhead_line:1920 {
	name R2-25-00-1_ol_135;
	phases BN;
	from R2-25-00-1_node_233;
	to R2-25-00-1_node_286;
	length 62.000;
	configuration line_configuration:49;
}

object overhead_line:1921 {
	name R2-25-00-1_ol_136;
	phases ABCN;
	from R2-25-00-1_node_269;
	to R2-25-00-1_node_287;
	length 9.000;
	configuration line_configuration:41;
}

object overhead_line:1923 {
	name R2-25-00-1_ol_137;
	phases ABCN;
	from R2-25-00-1_node_27;
	to R2-25-00-1_node_289;
	length 328.000;
	configuration line_configuration:24;
}

object overhead_line:1925 {
	name R2-25-00-1_ol_138;
	phases ABCN;
	from R2-25-00-1_node_111;
	to R2-25-00-1_node_293;
	length 408.000;
	configuration line_configuration:24;
}

object overhead_line:1927 {
	name R2-25-00-1_ol_139;
	phases ABCN;
	from R2-25-00-1_node_23;
	to R2-25-00-1_node_296;
	length 111.000;
	configuration line_configuration:24;
}

object overhead_line:1928 {
	name R2-25-00-1_ol_140;
	phases ABCN;
	from R2-25-00-1_node_19;
	to R2-25-00-1_node_297;
	length 1918.000;
	configuration line_configuration:41;
}

object overhead_line:1930 {
	name R2-25-00-1_ol_141;
	phases ABCN;
	from R2-25-00-1_node_296;
	to R2-25-00-1_node_302;
	length 531.000;
	configuration line_configuration:24;
}

object overhead_line:1931 {
	name R2-25-00-1_ol_142;
	phases ABCN;
	from R2-25-00-1_node_143;
	to R2-25-00-1_node_304;
	length 199.000;
	configuration line_configuration:22;
}

object overhead_line:1932 {
	name R2-25-00-1_ol_143;
	phases CN;
	from R2-25-00-1_node_172;
	to R2-25-00-1_node_306;
	length 1505.000;
	configuration line_configuration:42;
}

object overhead_line:1934 {
	name R2-25-00-1_ol_144;
	phases ABCN;
	from R2-25-00-1_node_86;
	to R2-25-00-1_node_273;
	length 119.000;
	configuration line_configuration:26;
}

object overhead_line:1944 {
	name R2-25-00-1_ol_145;
	phases ABCN;
	from R2-25-00-1_node_82;
	to R2-25-00-1_node_322;
	length 552.000;
	configuration line_configuration:22;
}

object overhead_line:1945 {
	name R2-25-00-1_ol_146;
	phases ABCN;
	from R2-25-00-1_node_180;
	to R2-25-00-1_node_323;
	length 411.000;
	configuration line_configuration:22;
}


object overhead_line_conductor:3 {
	name 336 ACSR;
	rating.summer.continuous 530.0;
	geometric_mean_radius 0.02300 ft;
	resistance 0.30300;
}

object overhead_line_conductor:6 {
	name 4 CU;
	rating.summer.continuous 149.0;
	geometric_mean_radius 0.00663 ft;
	resistance 1.50000;
}

object overhead_line_conductor:7 {
	name 2 ACSR;
	rating.summer.continuous 180.0;
	geometric_mean_radius 0.00418 ft;
	resistance 1.62570;
}

object overhead_line_conductor:8 {
	name 4/0 AAC;
	rating.summer.continuous 360.0;
	geometric_mean_radius 0.01033 ft;
	resistance 0.47600;
}

object overhead_line_conductor:9 {
	name 8 CU;
	rating.summer.continuous 84.0;
	geometric_mean_radius 0.00417 ft;
	resistance 3.84030;
}

object overhead_line_conductor:10 {
	name 123.3 AAAC;
	rating.summer.continuous 256.0;
	geometric_mean_radius 0.01200 ft;
	resistance 0.16600;
}

object overhead_line_conductor:11 {
	name 6 ACSR;
	rating.summer.continuous 105.0;
	geometric_mean_radius 0.00394 ft;
	resistance 3.95941;
}

object overhead_line_conductor:12 {
	name 1/0 ACSR;
	rating.summer.continuous 230.0;
	geometric_mean_radius 0.00446 ft;
	resistance 1.04100;
}

object overhead_line_conductor:13 {
	name 795 AAC;
	rating.summer.continuous 878.0;
	geometric_mean_radius 0.03280 ft;
	resistance 0.13100;
}


object regulator:2048 {
	name R2-25-00-1_reg_1;
	from R2-25-00-1_node_324;
	to R2-25-00-1_meter_73;
	phases ABCN;
	configuration regulator_configuration:2049;
	object recorder {
		 property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag;
		 limit 1440;
		 interval 60;
		 file "R2-25.00-1_reg_output.csv";
	};
}


object regulator_configuration:2049 {
	name feeder_reg_cfg;
	Control OUTPUT_VOLTAGE;
	band_center 14435.0;
	band_width 120.3;
	connect_type WYE_WYE;
	time_delay 30;
	raise_taps 16;
	lower_taps 16;
	regulation 0.10;
	tap_pos_A 0;
	tap_pos_B 0;
	tap_pos_C 0;
}


object switch:2003 {
	name R2-25-00-1_switch_1;
	phases ABCN;
	from R2-25-00-1_node_33;
	to R2-25-00-1_node_10;
	status CLOSED;
}

object switch:2004 {
	name R2-25-00-1_switch_2;
	phases ABCN;
	from R2-25-00-1_node_279;
	to R2-25-00-1_node_18;
	status CLOSED;
}

object switch:2005 {
	name R2-25-00-1_switch_3;
	phases AN;
	from R2-25-00-1_node_96;
	to R2-25-00-1_node_32;
	status CLOSED;
}

object switch:2006 {
	name R2-25-00-1_switch_4;
	phases ABCN;
	from R2-25-00-1_node_112;
	to R2-25-00-1_node_33;
	status CLOSED;
}

object switch:2007 {
	name R2-25-00-1_switch_5;
	phases ABCN;
	from R2-25-00-1_node_229;
	to R2-25-00-1_node_35;
	status CLOSED;
}

object switch:2008 {
	name R2-25-00-1_switch_6;
	phases ABCN;
	from R2-25-00-1_node_150;
	to R2-25-00-1_node_37;
	status CLOSED;
}

object switch:2009 {
	name R2-25-00-1_switch_7;
	phases AN;
	from R2-25-00-1_node_81;
	to R2-25-00-1_node_59;
	status CLOSED;
}

object switch:2010 {
	name R2-25-00-1_switch_8;
	phases ABCN;
	from R2-25-00-1_node_165;
	to R2-25-00-1_node_69;
	status CLOSED;
}

object switch:2011 {
	name R2-25-00-1_switch_9;
	phases AN;
	from R2-25-00-1_node_252;
	to R2-25-00-1_node_74;
	status CLOSED;
}

object switch:2012 {
	name R2-25-00-1_switch_10;
	phases BN;
	from R2-25-00-1_node_65;
	to R2-25-00-1_node_95;
	status CLOSED;
}

object switch:2013 {
	name R2-25-00-1_switch_11;
	phases AN;
	from R2-25-00-1_node_139;
	to R2-25-00-1_node_116;
	status CLOSED;
}

object switch:2014 {
	name R2-25-00-1_switch_12;
	phases ABCN;
	from R2-25-00-1_node_56;
	to R2-25-00-1_node_121;
	status CLOSED;
}

object switch:2015 {
	name R2-25-00-1_switch_13;
	phases ABCN;
	from R2-25-00-1_node_251;
	to R2-25-00-1_node_131;
	status CLOSED;
}

object switch:2016 {
	name R2-25-00-1_switch_14;
	phases ABCN;
	from R2-25-00-1_node_300;
	to R2-25-00-1_node_2;
	status CLOSED;
}

object switch:2017 {
	name R2-25-00-1_switch_15;
	phases ABCN;
	from R2-25-00-1_node_176;
	to R2-25-00-1_node_157;
	status CLOSED;
}

object switch:2018 {
	name R2-25-00-1_switch_16;
	phases CN;
	from R2-25-00-1_node_208;
	to R2-25-00-1_node_185;
	status CLOSED;
}

object switch:2019 {
	name R2-25-00-1_switch_17;
	phases ABCN;
	from R2-25-00-1_node_293;
	to R2-25-00-1_node_188;
	status CLOSED;
}

object switch:2020 {
	name R2-25-00-1_switch_18;
	phases ABCN;
	from R2-25-00-1_node_25;
	to R2-25-00-1_node_205;
	status CLOSED;
}

object switch:2021 {
	name R2-25-00-1_switch_19;
	phases AN;
	from R2-25-00-1_node_270;
	to R2-25-00-1_node_213;
	status CLOSED;
}

object switch:2022 {
	name R2-25-00-1_switch_20;
	phases CN;
	from R2-25-00-1_node_209;
	to R2-25-00-1_node_216;
	status CLOSED;
}

object switch:2023 {
	name R2-25-00-1_switch_21;
	phases ABCN;
	from R2-25-00-1_node_38;
	to R2-25-00-1_node_222;
	status CLOSED;
}

object switch:2024 {
	name R2-25-00-1_switch_22;
	phases ABCN;
	from R2-25-00-1_node_154;
	to R2-25-00-1_node_5;
	status CLOSED;
}

object switch:2025 {
	name R2-25-00-1_switch_23;
	phases ABCN;
	from R2-25-00-1_node_304;
	to R2-25-00-1_node_235;
	status CLOSED;
}

object switch:2026 {
	name R2-25-00-1_switch_24;
	phases ABCN;
	from R2-25-00-1_node_283;
	to R2-25-00-1_node_237;
	status CLOSED;
}

object switch:2027 {
	name R2-25-00-1_switch_25;
	phases CN;
	from R2-25-00-1_node_301;
	to R2-25-00-1_node_250;
	status CLOSED;
}

object switch:2028 {
	name R2-25-00-1_switch_26;
	phases ABCN;
	from R2-25-00-1_node_55;
	to R2-25-00-1_node_279;
	status CLOSED;
}

object switch:2029 {
	name R2-25-00-1_switch_27;
	phases ABCN;
	from R2-25-00-1_node_265;
	to R2-25-00-1_node_282;
	status CLOSED;
}

object switch:2030 {
	name R2-25-00-1_switch_28;
	phases ABCN;
	from R2-25-00-1_node_50;
	to R2-25-00-1_node_290;
	status CLOSED;
}

object switch:2031 {
	name R2-25-00-1_switch_29;
	phases ABCN;
	from R2-25-00-1_node_150;
	to R2-25-00-1_node_300;
	status CLOSED;
}

object switch:2032 {
	name R2-25-00-1_switch_30;
	phases ABCN;
	from R2-25-00-1_node_15;
	to R2-25-00-1_node_4;
	status CLOSED;
}

object switch:2033 {
	name R2-25-00-1_switch_31;
	phases ABCN;
	from R2-25-00-1_node_202;
	to R2-25-00-1_node_305;
	status CLOSED;
}

object switch:2034 {
	name R2-25-00-1_switch_32;
	phases CN;
	from R2-25-00-1_node_184;
	to R2-25-00-1_node_309;
	status CLOSED;
}

object switch:2035 {
	name R2-25-00-1_switch_33;
	phases BN;
	from R2-25-00-1_node_87;
	to R2-25-00-1_node_310;
	status CLOSED;
}

object switch:2036 {
	name R2-25-00-1_switch_34;
	phases AN;
	from R2-25-00-1_node_173;
	to R2-25-00-1_node_311;
	status CLOSED;
}

object switch:2037 {
	name R2-25-00-1_switch_35;
	phases AN;
	from R2-25-00-1_node_87;
	to R2-25-00-1_node_312;
	status CLOSED;
}

object switch:2038 {
	name R2-25-00-1_switch_36;
	phases BN;
	from R2-25-00-1_node_295;
	to R2-25-00-1_node_313;
	status CLOSED;
}

object switch:2039 {
	name R2-25-00-1_switch_37;
	phases AN;
	from R2-25-00-1_node_276;
	to R2-25-00-1_node_314;
	status CLOSED;
}

object switch:2040 {
	name R2-25-00-1_switch_38;
	phases AN;
	from R2-25-00-1_node_109;
	to R2-25-00-1_node_315;
	status CLOSED;
}

object switch:2041 {
	name R2-25-00-1_switch_39;
	phases AN;
	from R2-25-00-1_node_34;
	to R2-25-00-1_node_316;
	status CLOSED;
}


object transformer:1404 {
	name R2-25-00-1_xfmr_1;
	phases AS;
	from R2-25-00-1_node_6;
	to R2-25-00-1_tn_1;
	configuration transformer_configuration:1329;
}

object transformer:1405 {
	name R2-25-00-1_xfmr_2;
	phases AS;
	from R2-25-00-1_node_9;
	to R2-25-00-1_tn_2;
	configuration transformer_configuration:1330;
}

object transformer:1406 {
	name R2-25-00-1_xfmr_3;
	phases BS;
	from R2-25-00-1_node_9;
	to R2-25-00-1_tn_3;
	configuration transformer_configuration:1356;
}

object transformer:1407 {
	name R2-25-00-1_xfmr_4;
	phases CS;
	from R2-25-00-1_node_9;
	to R2-25-00-1_tn_4;
	configuration transformer_configuration:1379;
}

object transformer:1408 {
	name R2-25-00-1_xfmr_5;
	phases AS;
	from R2-25-00-1_node_14;
	to R2-25-00-1_tn_5;
	configuration transformer_configuration:1331;
}

object transformer:1409 {
	name R2-25-00-1_xfmr_6;
	phases AS;
	from R2-25-00-1_node_15;
	to R2-25-00-1_tn_6;
	configuration transformer_configuration:1332;
}

object transformer:1410 {
	name R2-25-00-1_xfmr_7;
	phases BS;
	from R2-25-00-1_node_15;
	to R2-25-00-1_tn_7;
	configuration transformer_configuration:1357;
}

object transformer:1411 {
	name R2-25-00-1_xfmr_8;
	phases CS;
	from R2-25-00-1_node_15;
	to R2-25-00-1_tn_8;
	configuration transformer_configuration:1380;
}

object transformer:1412 {
	name R2-25-00-1_xfmr_9;
	phases CS;
	from R2-25-00-1_node_21;
	to R2-25-00-1_tn_9;
	configuration transformer_configuration:1381;
}

object transformer:1413 {
	name R2-25-00-1_xfmr_10;
	phases AS;
	from R2-25-00-1_node_22;
	to R2-25-00-1_tn_10;
	configuration transformer_configuration:1333;
}

object transformer:1414 {
	name R2-25-00-1_xfmr_11;
	phases BS;
	from R2-25-00-1_node_26;
	to R2-25-00-1_tn_11;
	configuration transformer_configuration:1358;
}

object transformer:1415 {
	name R2-25-00-1_xfmr_12;
	phases AS;
	from R2-25-00-1_node_31;
	to R2-25-00-1_tn_12;
	configuration transformer_configuration:1334;
}

object transformer:1416 {
	name R2-25-00-1_xfmr_13;
	phases BS;
	from R2-25-00-1_node_31;
	to R2-25-00-1_tn_13;
	configuration transformer_configuration:1359;
}

object transformer:1417 {
	name R2-25-00-1_xfmr_14;
	phases CS;
	from R2-25-00-1_node_31;
	to R2-25-00-1_tn_14;
	configuration transformer_configuration:1382;
}

object transformer:1418 {
	name R2-25-00-1_xfmr_15;
	phases AS;
	from R2-25-00-1_node_34;
	to R2-25-00-1_tn_15;
	configuration transformer_configuration:1335;
}

object transformer:1419 {
	name R2-25-00-1_xfmr_16;
	phases AS;
	from R2-25-00-1_node_40;
	to R2-25-00-1_tn_16;
	configuration transformer_configuration:1336;
}

object transformer:1420 {
	name R2-25-00-1_xfmr_17;
	phases AS;
	from R2-25-00-1_node_46;
	to R2-25-00-1_tn_17;
	configuration transformer_configuration:1337;
}

object transformer:1421 {
	name R2-25-00-1_xfmr_18;
	phases AS;
	from R2-25-00-1_node_66;
	to R2-25-00-1_tn_18;
	configuration transformer_configuration:1333;
}

object transformer:1422 {
	name R2-25-00-1_xfmr_19;
	phases CS;
	from R2-25-00-1_node_319;
	to R2-25-00-1_tn_19;
	configuration transformer_configuration:1381;
}

object transformer:1423 {
	name R2-25-00-1_xfmr_20;
	phases CS;
	from R2-25-00-1_node_49;
	to R2-25-00-1_tn_20;
	configuration transformer_configuration:1383;
}

object transformer:1424 {
	name R2-25-00-1_xfmr_21;
	phases AS;
	from R2-25-00-1_node_51;
	to R2-25-00-1_tn_21;
	configuration transformer_configuration:1338;
}

object transformer:1425 {
	name R2-25-00-1_xfmr_22;
	phases BS;
	from R2-25-00-1_node_51;
	to R2-25-00-1_tn_22;
	configuration transformer_configuration:1360;
}

object transformer:1426 {
	name R2-25-00-1_xfmr_23;
	phases CS;
	from R2-25-00-1_node_51;
	to R2-25-00-1_tn_23;
	configuration transformer_configuration:1384;
}

object transformer:1427 {
	name R2-25-00-1_xfmr_24;
	phases CS;
	from R2-25-00-1_node_52;
	to R2-25-00-1_tn_24;
	configuration transformer_configuration:1385;
}

object transformer:1428 {
	name R2-25-00-1_xfmr_25;
	phases AS;
	from R2-25-00-1_node_53;
	to R2-25-00-1_tn_25;
	configuration transformer_configuration:1339;
}

object transformer:1429 {
	name R2-25-00-1_xfmr_26;
	phases BS;
	from R2-25-00-1_node_53;
	to R2-25-00-1_tn_26;
	configuration transformer_configuration:1361;
}

object transformer:1430 {
	name R2-25-00-1_xfmr_27;
	phases CS;
	from R2-25-00-1_node_53;
	to R2-25-00-1_tn_27;
	configuration transformer_configuration:1386;
}

object transformer:1431 {
	name R2-25-00-1_xfmr_28;
	phases BS;
	from R2-25-00-1_node_54;
	to R2-25-00-1_tn_28;
	configuration transformer_configuration:1362;
}

object transformer:1432 {
	name R2-25-00-1_xfmr_29;
	phases CS;
	from R2-25-00-1_node_58;
	to R2-25-00-1_tn_29;
	configuration transformer_configuration:1386;
}

object transformer:1433 {
	name R2-25-00-1_xfmr_30;
	phases AS;
	from R2-25-00-1_node_59;
	to R2-25-00-1_tn_30;
	configuration transformer_configuration:1340;
}

object transformer:1434 {
	name R2-25-00-1_xfmr_31;
	phases AS;
	from R2-25-00-1_node_60;
	to R2-25-00-1_tn_31;
	configuration transformer_configuration:1339;
}

object transformer:1435 {
	name R2-25-00-1_xfmr_32;
	phases BS;
	from R2-25-00-1_node_60;
	to R2-25-00-1_tn_32;
	configuration transformer_configuration:1361;
}

object transformer:1436 {
	name R2-25-00-1_xfmr_33;
	phases CS;
	from R2-25-00-1_node_60;
	to R2-25-00-1_tn_33;
	configuration transformer_configuration:1386;
}

object transformer:1437 {
	name R2-25-00-1_xfmr_34;
	phases AS;
	from R2-25-00-1_node_63;
	to R2-25-00-1_tn_34;
	configuration transformer_configuration:1334;
}

object transformer:1438 {
	name R2-25-00-1_xfmr_35;
	phases BS;
	from R2-25-00-1_node_63;
	to R2-25-00-1_tn_35;
	configuration transformer_configuration:1359;
}

object transformer:1439 {
	name R2-25-00-1_xfmr_36;
	phases CS;
	from R2-25-00-1_node_63;
	to R2-25-00-1_tn_36;
	configuration transformer_configuration:1382;
}

object transformer:1440 {
	name R2-25-00-1_xfmr_37;
	phases CS;
	from R2-25-00-1_node_64;
	to R2-25-00-1_tn_37;
	configuration transformer_configuration:1386;
}

object transformer:1441 {
	name R2-25-00-1_xfmr_38;
	phases BS;
	from R2-25-00-1_node_65;
	to R2-25-00-1_tn_38;
	configuration transformer_configuration:1358;
}

object transformer:1442 {
	name R2-25-00-1_xfmr_39;
	phases AS;
	from R2-25-00-1_node_320;
	to R2-25-00-1_tn_39;
	configuration transformer_configuration:1336;
}

object transformer:1443 {
	name R2-25-00-1_xfmr_40;
	phases AS;
	from R2-25-00-1_node_68;
	to R2-25-00-1_tn_40;
	configuration transformer_configuration:1341;
}

object transformer:1444 {
	name R2-25-00-1_xfmr_41;
	phases BS;
	from R2-25-00-1_node_68;
	to R2-25-00-1_tn_41;
	configuration transformer_configuration:1363;
}

object transformer:1445 {
	name R2-25-00-1_xfmr_42;
	phases CS;
	from R2-25-00-1_node_68;
	to R2-25-00-1_tn_42;
	configuration transformer_configuration:1387;
}

object transformer:1446 {
	name R2-25-00-1_xfmr_43;
	phases CS;
	from R2-25-00-1_node_73;
	to R2-25-00-1_tn_43;
	configuration transformer_configuration:1388;
}

object transformer:1447 {
	name R2-25-00-1_xfmr_44;
	phases AS;
	from R2-25-00-1_node_74;
	to R2-25-00-1_tn_44;
	configuration transformer_configuration:1335;
}

object transformer:1448 {
	name R2-25-00-1_xfmr_45;
	phases CS;
	from R2-25-00-1_node_75;
	to R2-25-00-1_tn_45;
	configuration transformer_configuration:1389;
}

object transformer:1449 {
	name R2-25-00-1_xfmr_46;
	phases CS;
	from R2-25-00-1_node_76;
	to R2-25-00-1_tn_46;
	configuration transformer_configuration:1390;
}

object transformer:1450 {
	name R2-25-00-1_xfmr_47;
	phases BS;
	from R2-25-00-1_node_77;
	to R2-25-00-1_tn_47;
	configuration transformer_configuration:1364;
}

object transformer:1451 {
	name R2-25-00-1_xfmr_48;
	phases CS;
	from R2-25-00-1_node_78;
	to R2-25-00-1_tn_48;
	configuration transformer_configuration:1391;
}

object transformer:1452 {
	name R2-25-00-1_xfmr_49;
	phases BS;
	from R2-25-00-1_node_79;
	to R2-25-00-1_tn_49;
	configuration transformer_configuration:1364;
}

object transformer:1453 {
	name R2-25-00-1_xfmr_50;
	phases AS;
	from R2-25-00-1_node_81;
	to R2-25-00-1_tn_50;
	configuration transformer_configuration:1342;
}

object transformer:1454 {
	name R2-25-00-1_xfmr_51;
	phases AS;
	from R2-25-00-1_node_171;
	to R2-25-00-1_tn_51;
	configuration transformer_configuration:1336;
}

object transformer:1455 {
	name R2-25-00-1_xfmr_52;
	phases AS;
	from R2-25-00-1_node_87;
	to R2-25-00-1_tn_52;
	configuration transformer_configuration:1343;
}

object transformer:1456 {
	name R2-25-00-1_xfmr_53;
	phases BS;
	from R2-25-00-1_node_87;
	to R2-25-00-1_tn_53;
	configuration transformer_configuration:1365;
}

object transformer:1457 {
	name R2-25-00-1_xfmr_54;
	phases CS;
	from R2-25-00-1_node_87;
	to R2-25-00-1_tn_54;
	configuration transformer_configuration:1392;
}

object transformer:1458 {
	name R2-25-00-1_xfmr_55;
	phases CS;
	from R2-25-00-1_node_88;
	to R2-25-00-1_tn_55;
	configuration transformer_configuration:1393;
}

object transformer:1459 {
	name R2-25-00-1_xfmr_56;
	phases CS;
	from R2-25-00-1_node_90;
	to R2-25-00-1_tn_56;
	configuration transformer_configuration:1381;
}

object transformer:1460 {
	name R2-25-00-1_xfmr_57;
	phases AS;
	from R2-25-00-1_node_91;
	to R2-25-00-1_tn_57;
	configuration transformer_configuration:1332;
}

object transformer:1461 {
	name R2-25-00-1_xfmr_58;
	phases BS;
	from R2-25-00-1_node_91;
	to R2-25-00-1_tn_58;
	configuration transformer_configuration:1357;
}

object transformer:1462 {
	name R2-25-00-1_xfmr_59;
	phases CS;
	from R2-25-00-1_node_91;
	to R2-25-00-1_tn_59;
	configuration transformer_configuration:1380;
}

object transformer:1463 {
	name R2-25-00-1_xfmr_60;
	phases AS;
	from R2-25-00-1_node_94;
	to R2-25-00-1_tn_60;
	configuration transformer_configuration:1334;
}

object transformer:1464 {
	name R2-25-00-1_xfmr_61;
	phases BS;
	from R2-25-00-1_node_94;
	to R2-25-00-1_tn_61;
	configuration transformer_configuration:1359;
}

object transformer:1465 {
	name R2-25-00-1_xfmr_62;
	phases CS;
	from R2-25-00-1_node_94;
	to R2-25-00-1_tn_62;
	configuration transformer_configuration:1382;
}

object transformer:1466 {
	name R2-25-00-1_xfmr_63;
	phases BS;
	from R2-25-00-1_node_95;
	to R2-25-00-1_tn_63;
	configuration transformer_configuration:1366;
}

object transformer:1467 {
	name R2-25-00-1_xfmr_64;
	phases AS;
	from R2-25-00-1_node_98;
	to R2-25-00-1_tn_64;
	configuration transformer_configuration:1344;
}

object transformer:1468 {
	name R2-25-00-1_xfmr_65;
	phases CS;
	from R2-25-00-1_node_99;
	to R2-25-00-1_tn_65;
	configuration transformer_configuration:1393;
}

object transformer:1469 {
	name R2-25-00-1_xfmr_66;
	phases AS;
	from R2-25-00-1_node_101;
	to R2-25-00-1_tn_66;
	configuration transformer_configuration:1345;
}

object transformer:1470 {
	name R2-25-00-1_xfmr_67;
	phases BS;
	from R2-25-00-1_node_101;
	to R2-25-00-1_tn_67;
	configuration transformer_configuration:1367;
}

object transformer:1471 {
	name R2-25-00-1_xfmr_68;
	phases CS;
	from R2-25-00-1_node_101;
	to R2-25-00-1_tn_68;
	configuration transformer_configuration:1394;
}

object transformer:1472 {
	name R2-25-00-1_xfmr_69;
	phases AS;
	from R2-25-00-1_node_102;
	to R2-25-00-1_tn_69;
	configuration transformer_configuration:1339;
}

object transformer:1473 {
	name R2-25-00-1_xfmr_70;
	phases BS;
	from R2-25-00-1_node_102;
	to R2-25-00-1_tn_70;
	configuration transformer_configuration:1361;
}

object transformer:1474 {
	name R2-25-00-1_xfmr_71;
	phases CS;
	from R2-25-00-1_node_102;
	to R2-25-00-1_tn_71;
	configuration transformer_configuration:1386;
}

object transformer:1475 {
	name R2-25-00-1_xfmr_72;
	phases AS;
	from R2-25-00-1_node_106;
	to R2-25-00-1_tn_72;
	configuration transformer_configuration:1335;
}

object transformer:1476 {
	name R2-25-00-1_xfmr_73;
	phases BS;
	from R2-25-00-1_node_106;
	to R2-25-00-1_tn_73;
	configuration transformer_configuration:1368;
}

object transformer:1477 {
	name R2-25-00-1_xfmr_74;
	phases CS;
	from R2-25-00-1_node_106;
	to R2-25-00-1_tn_74;
	configuration transformer_configuration:1383;
}

object transformer:1478 {
	name R2-25-00-1_xfmr_75;
	phases AS;
	from R2-25-00-1_node_109;
	to R2-25-00-1_tn_75;
	configuration transformer_configuration:1346;
}

object transformer:1479 {
	name R2-25-00-1_xfmr_76;
	phases AS;
	from R2-25-00-1_node_111;
	to R2-25-00-1_tn_76;
	configuration transformer_configuration:1347;
}

object transformer:1480 {
	name R2-25-00-1_xfmr_77;
	phases BS;
	from R2-25-00-1_node_111;
	to R2-25-00-1_tn_77;
	configuration transformer_configuration:1369;
}

object transformer:1481 {
	name R2-25-00-1_xfmr_78;
	phases CS;
	from R2-25-00-1_node_111;
	to R2-25-00-1_tn_78;
	configuration transformer_configuration:1395;
}

object transformer:1482 {
	name R2-25-00-1_xfmr_79;
	phases AS;
	from R2-25-00-1_node_116;
	to R2-25-00-1_tn_79;
	configuration transformer_configuration:1335;
}

object transformer:1483 {
	name R2-25-00-1_xfmr_80;
	phases AS;
	from R2-25-00-1_node_118;
	to R2-25-00-1_tn_80;
	configuration transformer_configuration:1332;
}

object transformer:1484 {
	name R2-25-00-1_xfmr_81;
	phases BS;
	from R2-25-00-1_node_118;
	to R2-25-00-1_tn_81;
	configuration transformer_configuration:1357;
}

object transformer:1485 {
	name R2-25-00-1_xfmr_82;
	phases CS;
	from R2-25-00-1_node_118;
	to R2-25-00-1_tn_82;
	configuration transformer_configuration:1380;
}

object transformer:1486 {
	name R2-25-00-1_xfmr_83;
	phases CS;
	from R2-25-00-1_node_125;
	to R2-25-00-1_tn_83;
	configuration transformer_configuration:1381;
}

object transformer:1487 {
	name R2-25-00-1_xfmr_84;
	phases CS;
	from R2-25-00-1_node_182;
	to R2-25-00-1_tn_84;
	configuration transformer_configuration:1396;
}

object transformer:1488 {
	name R2-25-00-1_xfmr_85;
	phases AS;
	from R2-25-00-1_node_137;
	to R2-25-00-1_tn_85;
	configuration transformer_configuration:1333;
}

object transformer:1489 {
	name R2-25-00-1_xfmr_86;
	phases BS;
	from R2-25-00-1_node_137;
	to R2-25-00-1_tn_86;
	configuration transformer_configuration:1370;
}

object transformer:1490 {
	name R2-25-00-1_xfmr_87;
	phases CS;
	from R2-25-00-1_node_137;
	to R2-25-00-1_tn_87;
	configuration transformer_configuration:1388;
}

object transformer:1491 {
	name R2-25-00-1_xfmr_88;
	phases CS;
	from R2-25-00-1_node_138;
	to R2-25-00-1_tn_88;
	configuration transformer_configuration:1397;
}

object transformer:1492 {
	name R2-25-00-1_xfmr_89;
	phases AS;
	from R2-25-00-1_node_139;
	to R2-25-00-1_tn_89;
	configuration transformer_configuration:1336;
}

object transformer:1493 {
	name R2-25-00-1_xfmr_90;
	phases CS;
	from R2-25-00-1_node_140;
	to R2-25-00-1_tn_90;
	configuration transformer_configuration:1385;
}

object transformer:1494 {
	name R2-25-00-1_xfmr_91;
	phases AS;
	from R2-25-00-1_node_2;
	to R2-25-00-1_tn_91;
	configuration transformer_configuration:1348;
}

object transformer:1495 {
	name R2-25-00-1_xfmr_92;
	phases BS;
	from R2-25-00-1_node_2;
	to R2-25-00-1_tn_92;
	configuration transformer_configuration:1371;
}

object transformer:1496 {
	name R2-25-00-1_xfmr_93;
	phases CS;
	from R2-25-00-1_node_2;
	to R2-25-00-1_tn_93;
	configuration transformer_configuration:1398;
}

object transformer:1497 {
	name R2-25-00-1_xfmr_94;
	phases CS;
	from R2-25-00-1_node_142;
	to R2-25-00-1_tn_94;
	configuration transformer_configuration:1386;
}

object transformer:1498 {
	name R2-25-00-1_xfmr_95;
	phases AS;
	from R2-25-00-1_node_143;
	to R2-25-00-1_tn_95;
	configuration transformer_configuration:1333;
}

object transformer:1499 {
	name R2-25-00-1_xfmr_96;
	phases BS;
	from R2-25-00-1_node_143;
	to R2-25-00-1_tn_96;
	configuration transformer_configuration:1370;
}

object transformer:1500 {
	name R2-25-00-1_xfmr_97;
	phases CS;
	from R2-25-00-1_node_143;
	to R2-25-00-1_tn_97;
	configuration transformer_configuration:1388;
}

object transformer:1501 {
	name R2-25-00-1_xfmr_98;
	phases AS;
	from R2-25-00-1_node_147;
	to R2-25-00-1_tn_98;
	configuration transformer_configuration:1340;
}

object transformer:1502 {
	name R2-25-00-1_xfmr_99;
	phases AS;
	from R2-25-00-1_node_153;
	to R2-25-00-1_tn_99;
	configuration transformer_configuration:1349;
}

object transformer:1503 {
	name R2-25-00-1_xfmr_100;
	phases BS;
	from R2-25-00-1_node_153;
	to R2-25-00-1_tn_100;
	configuration transformer_configuration:1372;
}

object transformer:1504 {
	name R2-25-00-1_xfmr_101;
	phases CS;
	from R2-25-00-1_node_153;
	to R2-25-00-1_tn_101;
	configuration transformer_configuration:1399;
}

object transformer:1505 {
	name R2-25-00-1_xfmr_102;
	phases AS;
	from R2-25-00-1_node_158;
	to R2-25-00-1_tn_102;
	configuration transformer_configuration:1342;
}

object transformer:1506 {
	name R2-25-00-1_xfmr_103;
	phases AS;
	from R2-25-00-1_node_161;
	to R2-25-00-1_tn_103;
	configuration transformer_configuration:1336;
}

object transformer:1507 {
	name R2-25-00-1_xfmr_104;
	phases CS;
	from R2-25-00-1_node_162;
	to R2-25-00-1_tn_104;
	configuration transformer_configuration:1400;
}

object transformer:1508 {
	name R2-25-00-1_xfmr_105;
	phases AS;
	from R2-25-00-1_node_168;
	to R2-25-00-1_tn_105;
	configuration transformer_configuration:1339;
}

object transformer:1509 {
	name R2-25-00-1_xfmr_106;
	phases AS;
	from R2-25-00-1_node_169;
	to R2-25-00-1_tn_106;
	configuration transformer_configuration:1336;
}

object transformer:1510 {
	name R2-25-00-1_xfmr_107;
	phases BS;
	from R2-25-00-1_node_169;
	to R2-25-00-1_tn_107;
	configuration transformer_configuration:1362;
}

object transformer:1511 {
	name R2-25-00-1_xfmr_108;
	phases CS;
	from R2-25-00-1_node_169;
	to R2-25-00-1_tn_108;
	configuration transformer_configuration:1396;
}

object transformer:1512 {
	name R2-25-00-1_xfmr_109;
	phases AS;
	from R2-25-00-1_node_122;
	to R2-25-00-1_tn_109;
	configuration transformer_configuration:1340;
}

object transformer:1513 {
	name R2-25-00-1_xfmr_110;
	phases AS;
	from R2-25-00-1_node_173;
	to R2-25-00-1_tn_110;
	configuration transformer_configuration:1340;
}

object transformer:1514 {
	name R2-25-00-1_xfmr_111;
	phases AS;
	from R2-25-00-1_node_174;
	to R2-25-00-1_tn_111;
	configuration transformer_configuration:1348;
}

object transformer:1515 {
	name R2-25-00-1_xfmr_112;
	phases BS;
	from R2-25-00-1_node_174;
	to R2-25-00-1_tn_112;
	configuration transformer_configuration:1371;
}

object transformer:1516 {
	name R2-25-00-1_xfmr_113;
	phases CS;
	from R2-25-00-1_node_174;
	to R2-25-00-1_tn_113;
	configuration transformer_configuration:1398;
}

object transformer:1517 {
	name R2-25-00-1_xfmr_114;
	phases AS;
	from R2-25-00-1_node_175;
	to R2-25-00-1_tn_114;
	configuration transformer_configuration:1332;
}

object transformer:1518 {
	name R2-25-00-1_xfmr_115;
	phases BS;
	from R2-25-00-1_node_175;
	to R2-25-00-1_tn_115;
	configuration transformer_configuration:1357;
}

object transformer:1519 {
	name R2-25-00-1_xfmr_116;
	phases CS;
	from R2-25-00-1_node_175;
	to R2-25-00-1_tn_116;
	configuration transformer_configuration:1380;
}

object transformer:1520 {
	name R2-25-00-1_xfmr_117;
	phases CS;
	from R2-25-00-1_node_177;
	to R2-25-00-1_tn_117;
	configuration transformer_configuration:1386;
}

object transformer:1521 {
	name R2-25-00-1_xfmr_118;
	phases BS;
	from R2-25-00-1_node_179;
	to R2-25-00-1_tn_118;
	configuration transformer_configuration:1373;
}

object transformer:1522 {
	name R2-25-00-1_xfmr_119;
	phases AS;
	from R2-25-00-1_node_180;
	to R2-25-00-1_tn_119;
	configuration transformer_configuration:1332;
}

object transformer:1523 {
	name R2-25-00-1_xfmr_120;
	phases BS;
	from R2-25-00-1_node_180;
	to R2-25-00-1_tn_120;
	configuration transformer_configuration:1357;
}

object transformer:1524 {
	name R2-25-00-1_xfmr_121;
	phases CS;
	from R2-25-00-1_node_180;
	to R2-25-00-1_tn_121;
	configuration transformer_configuration:1380;
}

object transformer:1525 {
	name R2-25-00-1_xfmr_122;
	phases CS;
	from R2-25-00-1_node_48;
	to R2-25-00-1_tn_122;
	configuration transformer_configuration:1389;
}

object transformer:1526 {
	name R2-25-00-1_xfmr_123;
	phases CS;
	from R2-25-00-1_node_184;
	to R2-25-00-1_tn_123;
	configuration transformer_configuration:1388;
}

object transformer:1527 {
	name R2-25-00-1_xfmr_124;
	phases AS;
	from R2-25-00-1_node_186;
	to R2-25-00-1_tn_124;
	configuration transformer_configuration:1349;
}

object transformer:1528 {
	name R2-25-00-1_xfmr_125;
	phases BS;
	from R2-25-00-1_node_186;
	to R2-25-00-1_tn_125;
	configuration transformer_configuration:1372;
}

object transformer:1529 {
	name R2-25-00-1_xfmr_126;
	phases CS;
	from R2-25-00-1_node_186;
	to R2-25-00-1_tn_126;
	configuration transformer_configuration:1399;
}

object transformer:1530 {
	name R2-25-00-1_xfmr_127;
	phases BS;
	from R2-25-00-1_node_187;
	to R2-25-00-1_tn_127;
	configuration transformer_configuration:1374;
}

object transformer:1531 {
	name R2-25-00-1_xfmr_128;
	phases AS;
	from R2-25-00-1_node_191;
	to R2-25-00-1_tn_128;
	configuration transformer_configuration:1339;
}

object transformer:1532 {
	name R2-25-00-1_xfmr_129;
	phases BS;
	from R2-25-00-1_node_191;
	to R2-25-00-1_tn_129;
	configuration transformer_configuration:1361;
}

object transformer:1533 {
	name R2-25-00-1_xfmr_130;
	phases CS;
	from R2-25-00-1_node_191;
	to R2-25-00-1_tn_130;
	configuration transformer_configuration:1386;
}

object transformer:1534 {
	name R2-25-00-1_xfmr_131;
	phases AS;
	from R2-25-00-1_node_192;
	to R2-25-00-1_tn_131;
	configuration transformer_configuration:1350;
}

object transformer:1535 {
	name R2-25-00-1_xfmr_132;
	phases AS;
	from R2-25-00-1_node_193;
	to R2-25-00-1_tn_132;
	configuration transformer_configuration:1335;
}

object transformer:1536 {
	name R2-25-00-1_xfmr_133;
	phases BS;
	from R2-25-00-1_node_193;
	to R2-25-00-1_tn_133;
	configuration transformer_configuration:1368;
}

object transformer:1537 {
	name R2-25-00-1_xfmr_134;
	phases CS;
	from R2-25-00-1_node_193;
	to R2-25-00-1_tn_134;
	configuration transformer_configuration:1383;
}

object transformer:1538 {
	name R2-25-00-1_xfmr_135;
	phases CS;
	from R2-25-00-1_node_194;
	to R2-25-00-1_tn_135;
	configuration transformer_configuration:1389;
}

object transformer:1539 {
	name R2-25-00-1_xfmr_136;
	phases BS;
	from R2-25-00-1_node_196;
	to R2-25-00-1_tn_136;
	configuration transformer_configuration:1362;
}

object transformer:1540 {
	name R2-25-00-1_xfmr_137;
	phases AS;
	from R2-25-00-1_node_197;
	to R2-25-00-1_tn_137;
	configuration transformer_configuration:1330;
}

object transformer:1541 {
	name R2-25-00-1_xfmr_138;
	phases AS;
	from R2-25-00-1_node_205;
	to R2-25-00-1_tn_138;
	configuration transformer_configuration:1336;
}

object transformer:1542 {
	name R2-25-00-1_xfmr_139;
	phases BS;
	from R2-25-00-1_node_205;
	to R2-25-00-1_tn_139;
	configuration transformer_configuration:1362;
}

object transformer:1543 {
	name R2-25-00-1_xfmr_140;
	phases CS;
	from R2-25-00-1_node_205;
	to R2-25-00-1_tn_140;
	configuration transformer_configuration:1396;
}

object transformer:1544 {
	name R2-25-00-1_xfmr_141;
	phases CS;
	from R2-25-00-1_node_208;
	to R2-25-00-1_tn_141;
	configuration transformer_configuration:1401;
}

object transformer:1545 {
	name R2-25-00-1_xfmr_142;
	phases BS;
	from R2-25-00-1_node_210;
	to R2-25-00-1_tn_142;
	configuration transformer_configuration:1369;
}

object transformer:1546 {
	name R2-25-00-1_xfmr_143;
	phases CS;
	from R2-25-00-1_node_211;
	to R2-25-00-1_tn_143;
	configuration transformer_configuration:1397;
}

object transformer:1547 {
	name R2-25-00-1_xfmr_144;
	phases BS;
	from R2-25-00-1_node_218;
	to R2-25-00-1_tn_144;
	configuration transformer_configuration:1375;
}

object transformer:1548 {
	name R2-25-00-1_xfmr_145;
	phases BS;
	from R2-25-00-1_node_219;
	to R2-25-00-1_tn_145;
	configuration transformer_configuration:1376;
}

object transformer:1549 {
	name R2-25-00-1_xfmr_146;
	phases AS;
	from R2-25-00-1_node_224;
	to R2-25-00-1_tn_146;
	configuration transformer_configuration:1350;
}

object transformer:1550 {
	name R2-25-00-1_xfmr_147;
	phases CS;
	from R2-25-00-1_node_225;
	to R2-25-00-1_tn_147;
	configuration transformer_configuration:1389;
}

object transformer:1551 {
	name R2-25-00-1_xfmr_148;
	phases AS;
	from R2-25-00-1_node_226;
	to R2-25-00-1_tn_148;
	configuration transformer_configuration:1351;
}

object transformer:1552 {
	name R2-25-00-1_xfmr_149;
	phases BS;
	from R2-25-00-1_node_230;
	to R2-25-00-1_tn_149;
	configuration transformer_configuration:1377;
}

object transformer:1553 {
	name R2-25-00-1_xfmr_150;
	phases AS;
	from R2-25-00-1_node_238;
	to R2-25-00-1_tn_150;
	configuration transformer_configuration:1333;
}

object transformer:1554 {
	name R2-25-00-1_xfmr_151;
	phases AS;
	from R2-25-00-1_node_239;
	to R2-25-00-1_tn_151;
	configuration transformer_configuration:1350;
}

object transformer:1555 {
	name R2-25-00-1_xfmr_152;
	phases AS;
	from R2-25-00-1_node_47;
	to R2-25-00-1_tn_152;
	configuration transformer_configuration:1346;
}

object transformer:1556 {
	name R2-25-00-1_xfmr_153;
	phases BS;
	from R2-25-00-1_node_245;
	to R2-25-00-1_tn_153;
	configuration transformer_configuration:1362;
}

object transformer:1557 {
	name R2-25-00-1_xfmr_154;
	phases AS;
	from R2-25-00-1_node_249;
	to R2-25-00-1_tn_154;
	configuration transformer_configuration:1339;
}

object transformer:1558 {
	name R2-25-00-1_xfmr_155;
	phases BS;
	from R2-25-00-1_node_249;
	to R2-25-00-1_tn_155;
	configuration transformer_configuration:1361;
}

object transformer:1559 {
	name R2-25-00-1_xfmr_156;
	phases CS;
	from R2-25-00-1_node_249;
	to R2-25-00-1_tn_156;
	configuration transformer_configuration:1386;
}

object transformer:1560 {
	name R2-25-00-1_xfmr_157;
	phases AS;
	from R2-25-00-1_node_252;
	to R2-25-00-1_tn_157;
	configuration transformer_configuration:1352;
}

object transformer:1561 {
	name R2-25-00-1_xfmr_158;
	phases AS;
	from R2-25-00-1_node_254;
	to R2-25-00-1_tn_158;
	configuration transformer_configuration:1353;
}

object transformer:1562 {
	name R2-25-00-1_xfmr_159;
	phases BS;
	from R2-25-00-1_node_256;
	to R2-25-00-1_tn_159;
	configuration transformer_configuration:1376;
}

object transformer:1563 {
	name R2-25-00-1_xfmr_160;
	phases CS;
	from R2-25-00-1_node_258;
	to R2-25-00-1_tn_160;
	configuration transformer_configuration:1402;
}

object transformer:1564 {
	name R2-25-00-1_xfmr_161;
	phases AS;
	from R2-25-00-1_node_261;
	to R2-25-00-1_tn_161;
	configuration transformer_configuration:1354;
}

object transformer:1565 {
	name R2-25-00-1_xfmr_162;
	phases AS;
	from R2-25-00-1_node_265;
	to R2-25-00-1_tn_162;
	configuration transformer_configuration:1334;
}

object transformer:1566 {
	name R2-25-00-1_xfmr_163;
	phases BS;
	from R2-25-00-1_node_265;
	to R2-25-00-1_tn_163;
	configuration transformer_configuration:1359;
}

object transformer:1567 {
	name R2-25-00-1_xfmr_164;
	phases CS;
	from R2-25-00-1_node_265;
	to R2-25-00-1_tn_164;
	configuration transformer_configuration:1382;
}

object transformer:1568 {
	name R2-25-00-1_xfmr_165;
	phases AS;
	from R2-25-00-1_node_268;
	to R2-25-00-1_tn_165;
	configuration transformer_configuration:1347;
}

object transformer:1569 {
	name R2-25-00-1_xfmr_166;
	phases BS;
	from R2-25-00-1_node_268;
	to R2-25-00-1_tn_166;
	configuration transformer_configuration:1369;
}

object transformer:1570 {
	name R2-25-00-1_xfmr_167;
	phases CS;
	from R2-25-00-1_node_268;
	to R2-25-00-1_tn_167;
	configuration transformer_configuration:1395;
}

object transformer:1571 {
	name R2-25-00-1_xfmr_168;
	phases AS;
	from R2-25-00-1_node_269;
	to R2-25-00-1_tn_168;
	configuration transformer_configuration:1334;
}

object transformer:1572 {
	name R2-25-00-1_xfmr_169;
	phases BS;
	from R2-25-00-1_node_269;
	to R2-25-00-1_tn_169;
	configuration transformer_configuration:1359;
}

object transformer:1573 {
	name R2-25-00-1_xfmr_170;
	phases CS;
	from R2-25-00-1_node_269;
	to R2-25-00-1_tn_170;
	configuration transformer_configuration:1382;
}

object transformer:1574 {
	name R2-25-00-1_xfmr_171;
	phases AS;
	from R2-25-00-1_node_270;
	to R2-25-00-1_tn_171;
	configuration transformer_configuration:1339;
}

object transformer:1575 {
	name R2-25-00-1_xfmr_172;
	phases AS;
	from R2-25-00-1_node_272;
	to R2-25-00-1_tn_172;
	configuration transformer_configuration:1343;
}

object transformer:1576 {
	name R2-25-00-1_xfmr_173;
	phases AS;
	from R2-25-00-1_node_276;
	to R2-25-00-1_tn_173;
	configuration transformer_configuration:1339;
}

object transformer:1577 {
	name R2-25-00-1_xfmr_174;
	phases AS;
	from R2-25-00-1_node_277;
	to R2-25-00-1_tn_174;
	configuration transformer_configuration:1348;
}

object transformer:1578 {
	name R2-25-00-1_xfmr_175;
	phases BS;
	from R2-25-00-1_node_277;
	to R2-25-00-1_tn_175;
	configuration transformer_configuration:1371;
}

object transformer:1579 {
	name R2-25-00-1_xfmr_176;
	phases CS;
	from R2-25-00-1_node_277;
	to R2-25-00-1_tn_176;
	configuration transformer_configuration:1398;
}

object transformer:1580 {
	name R2-25-00-1_xfmr_177;
	phases AS;
	from R2-25-00-1_node_281;
	to R2-25-00-1_tn_177;
	configuration transformer_configuration:1350;
}

object transformer:1581 {
	name R2-25-00-1_xfmr_178;
	phases AS;
	from R2-25-00-1_node_283;
	to R2-25-00-1_tn_178;
	configuration transformer_configuration:1335;
}

object transformer:1582 {
	name R2-25-00-1_xfmr_179;
	phases BS;
	from R2-25-00-1_node_283;
	to R2-25-00-1_tn_179;
	configuration transformer_configuration:1368;
}

object transformer:1583 {
	name R2-25-00-1_xfmr_180;
	phases CS;
	from R2-25-00-1_node_283;
	to R2-25-00-1_tn_180;
	configuration transformer_configuration:1383;
}

object transformer:1584 {
	name R2-25-00-1_xfmr_181;
	phases BS;
	from R2-25-00-1_node_286;
	to R2-25-00-1_tn_181;
	configuration transformer_configuration:1366;
}

object transformer:1585 {
	name R2-25-00-1_xfmr_182;
	phases AS;
	from R2-25-00-1_node_288;
	to R2-25-00-1_tn_182;
	configuration transformer_configuration:1353;
}

object transformer:1586 {
	name R2-25-00-1_xfmr_183;
	phases AS;
	from R2-25-00-1_node_289;
	to R2-25-00-1_tn_183;
	configuration transformer_configuration:1336;
}

object transformer:1587 {
	name R2-25-00-1_xfmr_184;
	phases BS;
	from R2-25-00-1_node_289;
	to R2-25-00-1_tn_184;
	configuration transformer_configuration:1362;
}

object transformer:1588 {
	name R2-25-00-1_xfmr_185;
	phases CS;
	from R2-25-00-1_node_289;
	to R2-25-00-1_tn_185;
	configuration transformer_configuration:1396;
}

object transformer:1589 {
	name R2-25-00-1_xfmr_186;
	phases BS;
	from R2-25-00-1_node_292;
	to R2-25-00-1_tn_186;
	configuration transformer_configuration:1370;
}

object transformer:1590 {
	name R2-25-00-1_xfmr_187;
	phases BS;
	from R2-25-00-1_node_295;
	to R2-25-00-1_tn_187;
	configuration transformer_configuration:1374;
}

object transformer:1591 {
	name R2-25-00-1_xfmr_188;
	phases AS;
	from R2-25-00-1_node_298;
	to R2-25-00-1_tn_188;
	configuration transformer_configuration:1339;
}

object transformer:1592 {
	name R2-25-00-1_xfmr_189;
	phases AS;
	from R2-25-00-1_node_299;
	to R2-25-00-1_tn_189;
	configuration transformer_configuration:1355;
}

object transformer:1593 {
	name R2-25-00-1_xfmr_190;
	phases BS;
	from R2-25-00-1_node_299;
	to R2-25-00-1_tn_190;
	configuration transformer_configuration:1378;
}

object transformer:1594 {
	name R2-25-00-1_xfmr_191;
	phases CS;
	from R2-25-00-1_node_299;
	to R2-25-00-1_tn_191;
	configuration transformer_configuration:1403;
}

object transformer:1595 {
	name R2-25-00-1_xfmr_192;
	phases AS;
	from R2-25-00-1_node_271;
	to R2-25-00-1_tn_192;
	configuration transformer_configuration:1340;
}

object transformer:1596 {
	name R2-25-00-1_xfmr_193;
	phases AS;
	from R2-25-00-1_node_321;
	to R2-25-00-1_tn_193;
	configuration transformer_configuration:1340;
}

object transformer:1597 {
	name R2-25-00-1_xfmr_194;
	phases AS;
	from R2-25-00-1_node_123;
	to R2-25-00-1_tn_194;
	configuration transformer_configuration:1339;
}

object transformer:1598 {
	name R2-25-00-1_xfmr_195;
	phases CS;
	from R2-25-00-1_node_309;
	to R2-25-00-1_tn_195;
	configuration transformer_configuration:1386;
}

object transformer:1599 {
	name R2-25-00-1_xfmr_196;
	phases AS;
	from R2-25-00-1_node_83;
	to R2-25-00-1_tn_196;
	configuration transformer_configuration:1353;
}

object transformer:1600 {
	name R2-25-00-1_xfmr_197;
	phases CS;
	from R2-25-00-1_node_135;
	to R2-25-00-1_tn_197;
	configuration transformer_configuration:1383;
}

object transformer:1601 {
	name R2-25-00-1_xfmr_198;
	phases AS;
	from R2-25-00-1_node_314;
	to R2-25-00-1_tn_198;
	configuration transformer_configuration:1350;
}

object transformer:1602 {
	name R2-25-00-1_xfmr_199;
	phases AS;
	from R2-25-00-1_node_294;
	to R2-25-00-1_tn_199;
	configuration transformer_configuration:1333;
}

object transformer:1603 {
	name R2-25-00-1_xfmr_200;
	phases AS;
	from R2-25-00-1_node_244;
	to R2-25-00-1_tn_200;
	configuration transformer_configuration:1343;
}

object transformer:1604 {
	name R2-25-00-1_xfmr_201;
	phases AS;
	from R2-25-00-1_node_315;
	to R2-25-00-1_tn_201;
	configuration transformer_configuration:1342;
}

object transformer:1605 {
	name R2-25-00-1_xfmr_202;
	phases CS;
	from R2-25-00-1_node_264;
	to R2-25-00-1_tn_202;
	configuration transformer_configuration:1396;
}

object transformer:1647  {
	name R2-25-00-1_xfmr_203;
	phases ABCN;
	from R2-25-00-1_node_12;
	to R2-25-00-1_meter_1;
	configuration transformer_configuration:1607;
}

object transformer:1648  {
	name R2-25-00-1_xfmr_204;
	phases ABCN;
	from R2-25-00-1_node_13;
	to R2-25-00-1_meter_2;
	configuration transformer_configuration:1607;
}

object transformer:1649  {
	name R2-25-00-1_xfmr_205;
	phases ABCN;
	from R2-25-00-1_node_20;
	to R2-25-00-1_meter_3;
	configuration transformer_configuration:1609;
}

object transformer:1650  {
	name R2-25-00-1_xfmr_206;
	phases ABCN;
	from R2-25-00-1_node_23;
	to R2-25-00-1_meter_4;
	configuration transformer_configuration:1610;
}

object transformer:1651  {
	name R2-25-00-1_xfmr_207;
	phases ABCN;
	from R2-25-00-1_node_27;
	to R2-25-00-1_meter_5;
	configuration transformer_configuration:1611;
}

object transformer:1652  {
	name R2-25-00-1_xfmr_208;
	phases CN;
	from R2-25-00-1_node_28;
	to R2-25-00-1_meter_6;
	configuration transformer_configuration:1612;
}

object transformer:1653  {
	name R2-25-00-1_xfmr_209;
	phases ABCN;
	from R2-25-00-1_node_38;
	to R2-25-00-1_meter_7;
	configuration transformer_configuration:1613;
}

object transformer:1654  {
	name R2-25-00-1_xfmr_210;
	phases CN;
	from R2-25-00-1_node_39;
	to R2-25-00-1_meter_8;
	configuration transformer_configuration:1614;
}

object transformer:1655  {
	name R2-25-00-1_xfmr_211;
	phases ABCN;
	from R2-25-00-1_node_41;
	to R2-25-00-1_meter_9;
	configuration transformer_configuration:1611;
}

object transformer:1656  {
	name R2-25-00-1_xfmr_212;
	phases CN;
	from R2-25-00-1_node_44;
	to R2-25-00-1_meter_10;
	configuration transformer_configuration:1616;
}

object transformer:1657  {
	name R2-25-00-1_xfmr_213;
	phases ABCN;
	from R2-25-00-1_node_61;
	to R2-25-00-1_meter_11;
	configuration transformer_configuration:1617;
}

object transformer:1658  {
	name R2-25-00-1_xfmr_214;
	phases BN;
	from R2-25-00-1_node_72;
	to R2-25-00-1_meter_12;
	configuration transformer_configuration:1618;
}

object transformer:1659  {
	name R2-25-00-1_xfmr_215;
	phases ABCN;
	from R2-25-00-1_node_80;
	to R2-25-00-1_meter_13;
	configuration transformer_configuration:1619;
}

object transformer:1660  {
	name R2-25-00-1_xfmr_216;
	phases CN;
	from R2-25-00-1_node_85;
	to R2-25-00-1_meter_14;
	configuration transformer_configuration:1620;
}

object transformer:1661  {
	name R2-25-00-1_xfmr_217;
	phases ABCN;
	from R2-25-00-1_node_86;
	to R2-25-00-1_meter_15;
	configuration transformer_configuration:1621;
}

object transformer:1662  {
	name R2-25-00-1_xfmr_218;
	phases ABCN;
	from R2-25-00-1_node_93;
	to R2-25-00-1_meter_16;
	configuration transformer_configuration:1622;
}

object transformer:1663  {
	name R2-25-00-1_xfmr_219;
	phases CN;
	from R2-25-00-1_node_97;
	to R2-25-00-1_meter_17;
	configuration transformer_configuration:1623;
}

object transformer:1664  {
	name R2-25-00-1_xfmr_220;
	phases ABCN;
	from R2-25-00-1_node_100;
	to R2-25-00-1_meter_18;
	configuration transformer_configuration:1624;
}

object transformer:1665  {
	name R2-25-00-1_xfmr_221;
	phases ABCN;
	from R2-25-00-1_node_103;
	to R2-25-00-1_meter_19;
	configuration transformer_configuration:1610;
}

object transformer:1666  {
	name R2-25-00-1_xfmr_222;
	phases ABCN;
	from R2-25-00-1_node_104;
	to R2-25-00-1_meter_20;
	configuration transformer_configuration:1625;
}

object transformer:1667  {
	name R2-25-00-1_xfmr_223;
	phases ABCN;
	from R2-25-00-1_node_108;
	to R2-25-00-1_meter_21;
	configuration transformer_configuration:1626;
}

object transformer:1668  {
	name R2-25-00-1_xfmr_224;
	phases CN;
	from R2-25-00-1_node_110;
	to R2-25-00-1_meter_22;
	configuration transformer_configuration:1627;
}

object transformer:1669  {
	name R2-25-00-1_xfmr_225;
	phases ABCN;
	from R2-25-00-1_node_119;
	to R2-25-00-1_meter_23;
	configuration transformer_configuration:1621;
}

object transformer:1670  {
	name R2-25-00-1_xfmr_226;
	phases ABCN;
	from R2-25-00-1_node_120;
	to R2-25-00-1_meter_24;
	configuration transformer_configuration:1629;
}

object transformer:1671  {
	name R2-25-00-1_xfmr_227;
	phases ABCN;
	from R2-25-00-1_node_128;
	to R2-25-00-1_meter_25;
	configuration transformer_configuration:1619;
}

object transformer:1672  {
	name R2-25-00-1_xfmr_228;
	phases ABCN;
	from R2-25-00-1_node_129;
	to R2-25-00-1_meter_26;
	configuration transformer_configuration:1611;
}

object transformer:1673  {
	name R2-25-00-1_xfmr_229;
	phases ABCN;
	from R2-25-00-1_node_130;
	to R2-25-00-1_meter_27;
	configuration transformer_configuration:1625;
}

object transformer:1674  {
	name R2-25-00-1_xfmr_230;
	phases ABCN;
	from R2-25-00-1_node_131;
	to R2-25-00-1_meter_28;
	configuration transformer_configuration:1611;
}

object transformer:1675  {
	name R2-25-00-1_xfmr_231;
	phases CN;
	from R2-25-00-1_node_132;
	to R2-25-00-1_meter_29;
	configuration transformer_configuration:1631;
}

object transformer:1676  {
	name R2-25-00-1_xfmr_232;
	phases ABCN;
	from R2-25-00-1_node_144;
	to R2-25-00-1_meter_30;
	configuration transformer_configuration:1622;
}

object transformer:1677  {
	name R2-25-00-1_xfmr_233;
	phases ABCN;
	from R2-25-00-1_node_146;
	to R2-25-00-1_meter_31;
	configuration transformer_configuration:1622;
}

object transformer:1678  {
	name R2-25-00-1_xfmr_234;
	phases AN;
	from R2-25-00-1_node_151;
	to R2-25-00-1_meter_32;
	configuration transformer_configuration:1632;
}

object transformer:1679  {
	name R2-25-00-1_xfmr_235;
	phases CN;
	from R2-25-00-1_node_152;
	to R2-25-00-1_meter_33;
	configuration transformer_configuration:1633;
}

object transformer:1680  {
	name R2-25-00-1_xfmr_236;
	phases ABCN;
	from R2-25-00-1_node_156;
	to R2-25-00-1_meter_34;
	configuration transformer_configuration:1611;
}

object transformer:1681  {
	name R2-25-00-1_xfmr_237;
	phases CN;
	from R2-25-00-1_node_172;
	to R2-25-00-1_meter_35;
	configuration transformer_configuration:1614;
}

object transformer:1682  {
	name R2-25-00-1_xfmr_238;
	phases ABCN;
	from R2-25-00-1_node_323;
	to R2-25-00-1_meter_36;
	configuration transformer_configuration:1634;
}

object transformer:1683  {
	name R2-25-00-1_xfmr_239;
	phases ABCN;
	from R2-25-00-1_node_322;
	to R2-25-00-1_meter_37;
	configuration transformer_configuration:1635;
}

object transformer:1684  {
	name R2-25-00-1_xfmr_240;
	phases ABCN;
	from R2-25-00-1_node_183;
	to R2-25-00-1_meter_38;
	configuration transformer_configuration:1626;
}

object transformer:1685  {
	name R2-25-00-1_xfmr_241;
	phases CN;
	from R2-25-00-1_node_189;
	to R2-25-00-1_meter_39;
	configuration transformer_configuration:1614;
}

object transformer:1686  {
	name R2-25-00-1_xfmr_242;
	phases ABCN;
	from R2-25-00-1_node_190;
	to R2-25-00-1_meter_40;
	configuration transformer_configuration:1607;
}

object transformer:1687  {
	name R2-25-00-1_xfmr_243;
	phases CN;
	from R2-25-00-1_node_195;
	to R2-25-00-1_meter_41;
	configuration transformer_configuration:1620;
}

object transformer:1688  {
	name R2-25-00-1_xfmr_244;
	phases CN;
	from R2-25-00-1_node_198;
	to R2-25-00-1_meter_42;
	configuration transformer_configuration:1636;
}

object transformer:1689  {
	name R2-25-00-1_xfmr_245;
	phases ABCN;
	from R2-25-00-1_node_199;
	to R2-25-00-1_meter_43;
	configuration transformer_configuration:1626;
}

object transformer:1690  {
	name R2-25-00-1_xfmr_246;
	phases ABCN;
	from R2-25-00-1_node_200;
	to R2-25-00-1_meter_44;
	configuration transformer_configuration:1635;
}

object transformer:1691  {
	name R2-25-00-1_xfmr_247;
	phases ABCN;
	from R2-25-00-1_node_201;
	to R2-25-00-1_meter_45;
	configuration transformer_configuration:1610;
}

object transformer:1692  {
	name R2-25-00-1_xfmr_248;
	phases ABCN;
	from R2-25-00-1_node_202;
	to R2-25-00-1_meter_46;
	configuration transformer_configuration:1607;
}

object transformer:1693  {
	name R2-25-00-1_xfmr_249;
	phases CN;
	from R2-25-00-1_node_203;
	to R2-25-00-1_meter_47;
	configuration transformer_configuration:1623;
}

object transformer:1694  {
	name R2-25-00-1_xfmr_250;
	phases ABCN;
	from R2-25-00-1_node_206;
	to R2-25-00-1_meter_48;
	configuration transformer_configuration:1611;
}

object transformer:1695  {
	name R2-25-00-1_xfmr_251;
	phases ABCN;
	from R2-25-00-1_node_207;
	to R2-25-00-1_meter_49;
	configuration transformer_configuration:1624;
}

object transformer:1696  {
	name R2-25-00-1_xfmr_252;
	phases CN;
	from R2-25-00-1_node_214;
	to R2-25-00-1_meter_50;
	configuration transformer_configuration:1637;
}

object transformer:1697  {
	name R2-25-00-1_xfmr_253;
	phases ABCN;
	from R2-25-00-1_node_221;
	to R2-25-00-1_meter_51;
	configuration transformer_configuration:1638;
}

object transformer:1698  {
	name R2-25-00-1_xfmr_254;
	phases CN;
	from R2-25-00-1_node_227;
	to R2-25-00-1_meter_52;
	configuration transformer_configuration:1639;
}

object transformer:1699  {
	name R2-25-00-1_xfmr_255;
	phases ABCN;
	from R2-25-00-1_node_240;
	to R2-25-00-1_meter_53;
	configuration transformer_configuration:1640;
}

object transformer:1700  {
	name R2-25-00-1_xfmr_256;
	phases ABCN;
	from R2-25-00-1_node_241;
	to R2-25-00-1_meter_54;
	configuration transformer_configuration:1615;
}

object transformer:1701  {
	name R2-25-00-1_xfmr_257;
	phases CN;
	from R2-25-00-1_node_246;
	to R2-25-00-1_meter_55;
	configuration transformer_configuration:1614;
}

object transformer:1702  {
	name R2-25-00-1_xfmr_258;
	phases ABCN;
	from R2-25-00-1_node_251;
	to R2-25-00-1_meter_56;
	configuration transformer_configuration:1607;
}

object transformer:1703  {
	name R2-25-00-1_xfmr_259;
	phases CN;
	from R2-25-00-1_node_253;
	to R2-25-00-1_meter_57;
	configuration transformer_configuration:1636;
}

object transformer:1704  {
	name R2-25-00-1_xfmr_260;
	phases CN;
	from R2-25-00-1_node_255;
	to R2-25-00-1_meter_58;
	configuration transformer_configuration:1614;
}

object transformer:1705  {
	name R2-25-00-1_xfmr_261;
	phases ABCN;
	from R2-25-00-1_node_257;
	to R2-25-00-1_meter_59;
	configuration transformer_configuration:1638;
}

object transformer:1706  {
	name R2-25-00-1_xfmr_262;
	phases CN;
	from R2-25-00-1_node_262;
	to R2-25-00-1_meter_60;
	configuration transformer_configuration:1637;
}

object transformer:1707  {
	name R2-25-00-1_xfmr_263;
	phases ABCN;
	from R2-25-00-1_node_263;
	to R2-25-00-1_meter_61;
	configuration transformer_configuration:1641;
}

object transformer:1708  {
	name R2-25-00-1_xfmr_264;
	phases ABCN;
	from R2-25-00-1_node_267;
	to R2-25-00-1_meter_62;
	configuration transformer_configuration:1622;
}

object transformer:1709  {
	name R2-25-00-1_xfmr_265;
	phases CN;
	from R2-25-00-1_node_274;
	to R2-25-00-1_meter_63;
	configuration transformer_configuration:1642;
}

object transformer:1710  {
	name R2-25-00-1_xfmr_266;
	phases CN;
	from R2-25-00-1_node_278;
	to R2-25-00-1_meter_64;
	configuration transformer_configuration:1643;
}

object transformer:1711  {
	name R2-25-00-1_xfmr_267;
	phases ABCN;
	from R2-25-00-1_node_279;
	to R2-25-00-1_meter_65;
	configuration transformer_configuration:1611;
}

object transformer:1712  {
	name R2-25-00-1_xfmr_268;
	phases ABCN;
	from R2-25-00-1_node_280;
	to R2-25-00-1_meter_66;
	configuration transformer_configuration:1610;
}

object transformer:1713  {
	name R2-25-00-1_xfmr_269;
	phases ABCN;
	from R2-25-00-1_node_284;
	to R2-25-00-1_meter_67;
	configuration transformer_configuration:1644;
}

object transformer:1714  {
	name R2-25-00-1_xfmr_270;
	phases ABCN;
	from R2-25-00-1_node_297;
	to R2-25-00-1_meter_68;
	configuration transformer_configuration:1624;
}

object transformer:1715  {
	name R2-25-00-1_xfmr_271;
	phases ABCN;
	from R2-25-00-1_node_302;
	to R2-25-00-1_meter_69;
	configuration transformer_configuration:1607;
}

object transformer:1716  {
	name R2-25-00-1_xfmr_272;
	phases ABCN;
	from R2-25-00-1_node_303;
	to R2-25-00-1_meter_70;
	configuration transformer_configuration:1610;
}

object transformer:1717  {
	name R2-25-00-1_xfmr_273;
	phases CN;
	from R2-25-00-1_node_307;
	to R2-25-00-1_meter_71;
	configuration transformer_configuration:1637;
}

object transformer:1718  {
	name R2-25-00-1_xfmr_274;
	phases ABCN;
	from R2-25-00-1_node_273;
	to R2-25-00-1_meter_72;
	configuration transformer_configuration:1626;
}


object transformer_configuration:1329 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 125.0;
	powerA_rating 125.0;
	resistance 0.00120;
	reactance 0.00080;
}

object transformer_configuration:1330 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerA_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:1331 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 200.0;
	powerA_rating 200.0;
	resistance 0.00075;
	reactance 0.00050;
}

object transformer_configuration:1332 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerA_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1333 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:1334 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerA_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1335 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerA_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:1336 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerA_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:1337 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 175.0;
	powerA_rating 175.0;
	resistance 0.00086;
	reactance 0.00057;
}

object transformer_configuration:1338 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 500.0;
	powerA_rating 500.0;
	resistance 0.00030;
	reactance 0.00020;
}

object transformer_configuration:1339 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:1340 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 100.0;
	powerA_rating 100.0;
	resistance 0.00150;
	reactance 0.00100;
}

object transformer_configuration:1341 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerA_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1342 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 150.0;
	powerA_rating 150.0;
	resistance 0.00100;
	reactance 0.00067;
}

object transformer_configuration:1343 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 100.0;
	powerA_rating 100.0;
	resistance 0.00150;
	reactance 0.00100;
}

object transformer_configuration:1344 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 225.0;
	powerA_rating 225.0;
	resistance 0.00067;
	reactance 0.00044;
}

object transformer_configuration:1345 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 337.5;
	powerA_rating 337.5;
	resistance 0.00044;
	reactance 0.00030;
}

object transformer_configuration:1346 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 75.0;
	powerA_rating 75.0;
	resistance 0.00200;
	reactance 0.00133;
}

object transformer_configuration:1347 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerA_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:1348 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerA_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1349 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerA_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
}

object transformer_configuration:1350 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 125.0;
	powerA_rating 125.0;
	resistance 0.00120;
	reactance 0.00080;
}

object transformer_configuration:1351 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 225.0;
	powerA_rating 225.0;
	resistance 0.00067;
	reactance 0.00044;
}

object transformer_configuration:1352 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 175.0;
	powerA_rating 175.0;
	resistance 0.00086;
	reactance 0.00057;
}

object transformer_configuration:1353 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 75.0;
	powerA_rating 75.0;
	resistance 0.00200;
	reactance 0.00133;
}

object transformer_configuration:1354 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 250.0;
	powerA_rating 250.0;
	resistance 0.00060;
	reactance 0.00040;
}

object transformer_configuration:1355 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 62.5;
	powerA_rating 62.5;
	resistance 0.00240;
	reactance 0.00160;
}

object transformer_configuration:1356 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerB_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:1357 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerB_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1358 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 175.0;
	powerB_rating 175.0;
	resistance 0.00086;
	reactance 0.00057;
}

object transformer_configuration:1359 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerB_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1360 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 500.0;
	powerB_rating 500.0;
	resistance 0.00030;
	reactance 0.00020;
}

object transformer_configuration:1361 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:1362 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerB_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:1363 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerB_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1364 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 125.0;
	powerB_rating 125.0;
	resistance 0.00120;
	reactance 0.00080;
}

object transformer_configuration:1365 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 100.0;
	powerB_rating 100.0;
	resistance 0.00150;
	reactance 0.00100;
}

object transformer_configuration:1366 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 125.0;
	powerB_rating 125.0;
	resistance 0.00120;
	reactance 0.00080;
}

object transformer_configuration:1367 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 337.5;
	powerB_rating 337.5;
	resistance 0.00044;
	reactance 0.00030;
}

object transformer_configuration:1368 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerB_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:1369 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerB_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:1370 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:1371 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerB_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1372 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerB_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
}

object transformer_configuration:1373 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 75.0;
	powerB_rating 75.0;
	resistance 0.00200;
	reactance 0.00133;
}

object transformer_configuration:1374 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 150.0;
	powerB_rating 150.0;
	resistance 0.00100;
	reactance 0.00067;
}

object transformer_configuration:1375 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 75.0;
	powerB_rating 75.0;
	resistance 0.00200;
	reactance 0.00133;
}

object transformer_configuration:1376 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 150.0;
	powerB_rating 150.0;
	resistance 0.00100;
	reactance 0.00067;
}

object transformer_configuration:1377 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 400.0;
	powerB_rating 400.0;
	resistance 0.00038;
	reactance 0.00025;
}

object transformer_configuration:1378 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 62.5;
	powerB_rating 62.5;
	resistance 0.00240;
	reactance 0.00160;
}

object transformer_configuration:1379 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerC_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:1380 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerC_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1381 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 175.0;
	powerC_rating 175.0;
	resistance 0.00086;
	reactance 0.00057;
}

object transformer_configuration:1382 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerC_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1383 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:1384 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 500.0;
	powerC_rating 500.0;
	resistance 0.00030;
	reactance 0.00020;
}

object transformer_configuration:1385 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 75.0;
	powerC_rating 75.0;
	resistance 0.00200;
	reactance 0.00133;
}

object transformer_configuration:1386 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:1387 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerC_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1388 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:1389 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 100.0;
	powerC_rating 100.0;
	resistance 0.00150;
	reactance 0.00100;
}

object transformer_configuration:1390 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 200.0;
	powerC_rating 200.0;
	resistance 0.00075;
	reactance 0.00050;
}

object transformer_configuration:1391 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 125.0;
	powerC_rating 125.0;
	resistance 0.00120;
	reactance 0.00080;
}

object transformer_configuration:1392 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 100.0;
	powerC_rating 100.0;
	resistance 0.00150;
	reactance 0.00100;
}

object transformer_configuration:1393 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 75.0;
	powerC_rating 75.0;
	resistance 0.00200;
	reactance 0.00133;
}

object transformer_configuration:1394 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 337.5;
	powerC_rating 337.5;
	resistance 0.00044;
	reactance 0.00030;
}

object transformer_configuration:1395 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerC_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:1396 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:1397 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 125.0;
	powerC_rating 125.0;
	resistance 0.00120;
	reactance 0.00080;
}

object transformer_configuration:1398 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerC_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1399 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerC_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
}

object transformer_configuration:1400 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 150.0;
	powerC_rating 150.0;
	resistance 0.00100;
	reactance 0.00067;
}

object transformer_configuration:1401 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 175.0;
	powerC_rating 175.0;
	resistance 0.00086;
	reactance 0.00057;
}

object transformer_configuration:1402 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 300.0;
	powerC_rating 300.0;
	resistance 0.00050;
	reactance 0.00033;
}

object transformer_configuration:1403 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 14376.022 V;
	secondary_voltage 120 V;
	power_rating 62.5;
	powerC_rating 62.5;
	resistance 0.00240;
	reactance 0.00160;
}

object transformer_configuration:1606 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 900.0;
	powerA_rating 300.0;
	powerB_rating 300.0;
	powerC_rating 300.0;
	resistance 0.00011;
	reactance 0.00056;
}

object transformer_configuration:1607 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 300.0;
	powerA_rating 100.0;
	powerB_rating 100.0;
	powerC_rating 100.0;
	resistance 0.00033;
	reactance 0.00167;
}

object transformer_configuration:1608 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 750.0;
	powerA_rating 250.0;
	powerB_rating 250.0;
	powerC_rating 250.0;
	resistance 0.00013;
	reactance 0.00067;
}

object transformer_configuration:1609 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 187.5;
	powerA_rating 62.5;
	powerB_rating 62.5;
	powerC_rating 62.5;
	resistance 0.00053;
	reactance 0.00267;
}

object transformer_configuration:1610 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 150.0;
	powerA_rating 50.0;
	powerB_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00067;
	reactance 0.00333;
}

object transformer_configuration:1611 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 75.0;
	powerA_rating 25.0;
	powerB_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00133;
	reactance 0.00667;
}

object transformer_configuration:1612 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 10.0;
	powerC_rating 10.0;
	resistance 0.01;
	reactance 0.05;
}

object transformer_configuration:1613 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 525.0;
	powerA_rating 175.0;
	powerB_rating 175.0;
	powerC_rating 175.0;
	resistance 0.00019;
	reactance 0.00095;
}

object transformer_configuration:1614 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00400;
	reactance 0.02000;
}

object transformer_configuration:1615 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 525.0;
	powerA_rating 175.0;
	powerB_rating 175.0;
	powerC_rating 175.0;
	resistance 0.00019;
	reactance 0.00095;
}

object transformer_configuration:1616 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 100.0;
	powerC_rating 100.0;
	resistance 0.00100;
	reactance 0.00500;
}

object transformer_configuration:1617 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 375.0;
	powerA_rating 125.0;
	powerB_rating 125.0;
	powerC_rating 125.0;
	resistance 0.00027;
	reactance 0.00133;
}

object transformer_configuration:1618 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00400;
	reactance 0.02000;
}

object transformer_configuration:1619 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerA_rating 10.0;
	powerB_rating 10.0;
	powerC_rating 10.0;
	resistance 0.00333;
	reactance 0.01667;
}

object transformer_configuration:1620 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 10.0;
	powerC_rating 10.0;
	resistance 0.01;
	reactance 0.05;
}

object transformer_configuration:1621 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 225.0;
	powerA_rating 75.0;
	powerB_rating 75.0;
	powerC_rating 75.0;
	resistance 0.00044;
	reactance 0.00222;
}

object transformer_configuration:1622 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 225.0;
	powerA_rating 75.0;
	powerB_rating 75.0;
	powerC_rating 75.0;
	resistance 0.00044;
	reactance 0.00222;
}

object transformer_configuration:1623 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 62.5;
	powerC_rating 62.5;
	resistance 0.00160;
	reactance 0.00800;
}

object transformer_configuration:1624 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 90.0;
	powerA_rating 30.0;
	powerB_rating 30.0;
	powerC_rating 30.0;
	resistance 0.00111;
	reactance 0.00556;
}

object transformer_configuration:1625 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerA_rating 10.0;
	powerB_rating 10.0;
	powerC_rating 10.0;
	resistance 0.00333;
	reactance 0.01667;
}

object transformer_configuration:1626 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 75.0;
	powerA_rating 25.0;
	powerB_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00133;
	reactance 0.00667;
}

object transformer_configuration:1627 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00200;
	reactance 0.01000;
}

object transformer_configuration:1628 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 750.0;
	powerA_rating 250.0;
	powerB_rating 250.0;
	powerC_rating 250.0;
	resistance 0.00013;
	reactance 0.00067;
}

object transformer_configuration:1629 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 45.0;
	powerA_rating 15.0;
	powerB_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00222;
	reactance 0.01111;
}

object transformer_configuration:1630 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 300.0;
	powerA_rating 100.0;
	powerB_rating 100.0;
	powerC_rating 100.0;
	resistance 0.00033;
	reactance 0.00167;
}

object transformer_configuration:1631 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 87.5;
	powerC_rating 87.5;
	resistance 0.00114;
	reactance 0.00571;
}

object transformer_configuration:1632 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 75.0;
	powerA_rating 75.0;
	resistance 0.00133;
	reactance 0.00667;
}

object transformer_configuration:1633 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 87.5;
	powerC_rating 87.5;
	resistance 0.00114;
	reactance 0.00571;
}

object transformer_configuration:1634 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 1500.0;
	powerA_rating 500.0;
	powerB_rating 500.0;
	powerC_rating 500.0;
	resistance 0.00007;
	reactance 0.00033;
}

object transformer_configuration:1635 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 1012.5;
	powerA_rating 337.5;
	powerB_rating 337.5;
	powerC_rating 337.5;
	resistance 0.00010;
	reactance 0.00049;
}

object transformer_configuration:1636 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 75.0;
	powerC_rating 75.0;
	resistance 0.00133;
	reactance 0.00667;
}

object transformer_configuration:1637 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00200;
	reactance 0.01000;
}

object transformer_configuration:1638 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 1500.0;
	powerA_rating 500.0;
	powerB_rating 500.0;
	powerC_rating 500.0;
	resistance 0.00007;
	reactance 0.00033;
}

object transformer_configuration:1639 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 62.5;
	powerC_rating 62.5;
	resistance 0.00160;
	reactance 0.00800;
}

object transformer_configuration:1640 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 412.5;
	powerA_rating 137.5;
	powerB_rating 137.5;
	powerC_rating 137.5;
	resistance 0.00024;
	reactance 0.00121;
}

object transformer_configuration:1641 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 15.0;
	powerA_rating 5.0;
	powerB_rating 5.0;
	powerC_rating 5.0;
	resistance 0.00667;
	reactance 0.03333;
}

object transformer_configuration:1642 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00667;
	reactance 0.03333;
}

object transformer_configuration:1643 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00667;
	reactance 0.03333;
}

object transformer_configuration:1644 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 45.0;
	powerA_rating 15.0;
	powerB_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00222;
	reactance 0.01111;
}

object transformer_configuration:1645 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 2250.0;
	powerA_rating 750.0;
	powerB_rating 750.0;
	powerC_rating 750.0;
	resistance 0.00004;
	reactance 0.00022;
}

object transformer_configuration:1646 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 24900.000 V;
	secondary_voltage 480 V;
	power_rating 1012.5;
	powerA_rating 337.5;
	powerB_rating 337.5;
	powerC_rating 337.5;
	resistance 0.00010;
	reactance 0.00049;
}


object triplex_line:1127 {
	name 124280202RA_TL;
	phases AS;
	from R2-25-00-1_tn_1;
	to R2-25-00-1_tm_1;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1128 {
	name 124280226RA_TL;
	phases AS;
	from R2-25-00-1_tn_2;
	to R2-25-00-1_tm_2;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1129 {
	name 124280226RB_TL;
	phases BS;
	from R2-25-00-1_tn_3;
	to R2-25-00-1_tm_3;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1130 {
	name 124280226RC_TL;
	phases CS;
	from R2-25-00-1_tn_4;
	to R2-25-00-1_tm_4;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1131 {
	name 124280266RA_TL;
	phases AS;
	from R2-25-00-1_tn_5;
	to R2-25-00-1_tm_5;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1132 {
	name 124359939RA_TL;
	phases AS;
	from R2-25-00-1_tn_6;
	to R2-25-00-1_tm_6;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1133 {
	name 124359939RB_TL;
	phases BS;
	from R2-25-00-1_tn_7;
	to R2-25-00-1_tm_7;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1134 {
	name 124359939RC_TL;
	phases CS;
	from R2-25-00-1_tn_8;
	to R2-25-00-1_tm_8;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1135 {
	name 124359987RC_TL;
	phases CS;
	from R2-25-00-1_tn_9;
	to R2-25-00-1_tm_9;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1136 {
	name 124359995RA_TL;
	phases AS;
	from R2-25-00-1_tn_10;
	to R2-25-00-1_tm_10;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1137 {
	name 124360027RB_TL;
	phases BS;
	from R2-25-00-1_tn_11;
	to R2-25-00-1_tm_11;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1138 {
	name 124360067RA_TL;
	phases AS;
	from R2-25-00-1_tn_12;
	to R2-25-00-1_tm_12;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1139 {
	name 124360067RB_TL;
	phases BS;
	from R2-25-00-1_tn_13;
	to R2-25-00-1_tm_13;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1140 {
	name 124360067RC_TL;
	phases CS;
	from R2-25-00-1_tn_14;
	to R2-25-00-1_tm_14;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1141 {
	name 124360091RA_TL;
	phases AS;
	from R2-25-00-1_tn_15;
	to R2-25-00-1_tm_15;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1142 {
	name 124360139RA_TL;
	phases AS;
	from R2-25-00-1_tn_16;
	to R2-25-00-1_tm_16;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1143 {
	name 124360187RA_TL;
	phases AS;
	from R2-25-00-1_tn_17;
	to R2-25-00-1_tm_17;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1144 {
	name 124360347RA_TL;
	phases AS;
	from R2-25-00-1_tn_18;
	to R2-25-00-1_tm_18;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1145 {
	name 124361172RC_TL;
	phases CS;
	from R2-25-00-1_tn_19;
	to R2-25-00-1_tm_19;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1146 {
	name 124360211RC_TL;
	phases CS;
	from R2-25-00-1_tn_20;
	to R2-25-00-1_tm_20;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1147 {
	name 124360227RA_TL;
	phases AS;
	from R2-25-00-1_tn_21;
	to R2-25-00-1_tm_21;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1148 {
	name 124360227RB_TL;
	phases BS;
	from R2-25-00-1_tn_22;
	to R2-25-00-1_tm_22;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1149 {
	name 124360227RC_TL;
	phases CS;
	from R2-25-00-1_tn_23;
	to R2-25-00-1_tm_23;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1150 {
	name 124360235RC_TL;
	phases CS;
	from R2-25-00-1_tn_24;
	to R2-25-00-1_tm_24;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1151 {
	name 124360243RA_TL;
	phases AS;
	from R2-25-00-1_tn_25;
	to R2-25-00-1_tm_25;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1152 {
	name 124360243RB_TL;
	phases BS;
	from R2-25-00-1_tn_26;
	to R2-25-00-1_tm_26;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1153 {
	name 124360243RC_TL;
	phases CS;
	from R2-25-00-1_tn_27;
	to R2-25-00-1_tm_27;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1154 {
	name 124360251RB_TL;
	phases BS;
	from R2-25-00-1_tn_28;
	to R2-25-00-1_tm_28;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1155 {
	name 124360283RC_TL;
	phases CS;
	from R2-25-00-1_tn_29;
	to R2-25-00-1_tm_29;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1156 {
	name 124360291RA_TL;
	phases AS;
	from R2-25-00-1_tn_30;
	to R2-25-00-1_tm_30;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1157 {
	name 124360299RA_TL;
	phases AS;
	from R2-25-00-1_tn_31;
	to R2-25-00-1_tm_31;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1158 {
	name 124360299RB_TL;
	phases BS;
	from R2-25-00-1_tn_32;
	to R2-25-00-1_tm_32;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1159 {
	name 124360299RC_TL;
	phases CS;
	from R2-25-00-1_tn_33;
	to R2-25-00-1_tm_33;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1160 {
	name 124360323RA_TL;
	phases AS;
	from R2-25-00-1_tn_34;
	to R2-25-00-1_tm_34;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1161 {
	name 124360323RB_TL;
	phases BS;
	from R2-25-00-1_tn_35;
	to R2-25-00-1_tm_35;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1162 {
	name 124360323RC_TL;
	phases CS;
	from R2-25-00-1_tn_36;
	to R2-25-00-1_tm_36;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1163 {
	name 124360331RC_TL;
	phases CS;
	from R2-25-00-1_tn_37;
	to R2-25-00-1_tm_37;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1164 {
	name 124360339RB_TL;
	phases BS;
	from R2-25-00-1_tn_38;
	to R2-25-00-1_tm_38;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1165 {
	name 124361324RA_TL;
	phases AS;
	from R2-25-00-1_tn_39;
	to R2-25-00-1_tm_39;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1166 {
	name 124360363RA_TL;
	phases AS;
	from R2-25-00-1_tn_40;
	to R2-25-00-1_tm_40;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1167 {
	name 124360363RB_TL;
	phases BS;
	from R2-25-00-1_tn_41;
	to R2-25-00-1_tm_41;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1168 {
	name 124360363RC_TL;
	phases CS;
	from R2-25-00-1_tn_42;
	to R2-25-00-1_tm_42;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1169 {
	name 124360403RC_TL;
	phases CS;
	from R2-25-00-1_tn_43;
	to R2-25-00-1_tm_43;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1170 {
	name 124360411RA_TL;
	phases AS;
	from R2-25-00-1_tn_44;
	to R2-25-00-1_tm_44;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1171 {
	name 124360419RC_TL;
	phases CS;
	from R2-25-00-1_tn_45;
	to R2-25-00-1_tm_45;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1172 {
	name 124360427RC_TL;
	phases CS;
	from R2-25-00-1_tn_46;
	to R2-25-00-1_tm_46;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1173 {
	name 124360435RB_TL;
	phases BS;
	from R2-25-00-1_tn_47;
	to R2-25-00-1_tm_47;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1174 {
	name 124360443RC_TL;
	phases CS;
	from R2-25-00-1_tn_48;
	to R2-25-00-1_tm_48;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1175 {
	name 124360451RB_TL;
	phases BS;
	from R2-25-00-1_tn_49;
	to R2-25-00-1_tm_49;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1176 {
	name 124360467RA_TL;
	phases AS;
	from R2-25-00-1_tn_50;
	to R2-25-00-1_tm_50;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1177 {
	name 124361203RA_TL;
	phases AS;
	from R2-25-00-1_tn_51;
	to R2-25-00-1_tm_51;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1178 {
	name 124360515RA_TL;
	phases AS;
	from R2-25-00-1_tn_52;
	to R2-25-00-1_tm_52;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1179 {
	name 124360515RB_TL;
	phases BS;
	from R2-25-00-1_tn_53;
	to R2-25-00-1_tm_53;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1180 {
	name 124360515RC_TL;
	phases CS;
	from R2-25-00-1_tn_54;
	to R2-25-00-1_tm_54;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1181 {
	name 124360523RC_TL;
	phases CS;
	from R2-25-00-1_tn_55;
	to R2-25-00-1_tm_55;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1182 {
	name 124360539RC_TL;
	phases CS;
	from R2-25-00-1_tn_56;
	to R2-25-00-1_tm_56;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1183 {
	name 124360547RA_TL;
	phases AS;
	from R2-25-00-1_tn_57;
	to R2-25-00-1_tm_57;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1184 {
	name 124360547RB_TL;
	phases BS;
	from R2-25-00-1_tn_58;
	to R2-25-00-1_tm_58;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1185 {
	name 124360547RC_TL;
	phases CS;
	from R2-25-00-1_tn_59;
	to R2-25-00-1_tm_59;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1186 {
	name 124360571RA_TL;
	phases AS;
	from R2-25-00-1_tn_60;
	to R2-25-00-1_tm_60;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1187 {
	name 124360571RB_TL;
	phases BS;
	from R2-25-00-1_tn_61;
	to R2-25-00-1_tm_61;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1188 {
	name 124360571RC_TL;
	phases CS;
	from R2-25-00-1_tn_62;
	to R2-25-00-1_tm_62;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1189 {
	name 124360579RB_TL;
	phases BS;
	from R2-25-00-1_tn_63;
	to R2-25-00-1_tm_63;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1190 {
	name 124360611RA_TL;
	phases AS;
	from R2-25-00-1_tn_64;
	to R2-25-00-1_tm_64;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1191 {
	name 124360619RC_TL;
	phases CS;
	from R2-25-00-1_tn_65;
	to R2-25-00-1_tm_65;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1192 {
	name 124360635RA_TL;
	phases AS;
	from R2-25-00-1_tn_66;
	to R2-25-00-1_tm_66;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1193 {
	name 124360635RB_TL;
	phases BS;
	from R2-25-00-1_tn_67;
	to R2-25-00-1_tm_67;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1194 {
	name 124360635RC_TL;
	phases CS;
	from R2-25-00-1_tn_68;
	to R2-25-00-1_tm_68;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1195 {
	name 124360643RA_TL;
	phases AS;
	from R2-25-00-1_tn_69;
	to R2-25-00-1_tm_69;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1196 {
	name 124360643RB_TL;
	phases BS;
	from R2-25-00-1_tn_70;
	to R2-25-00-1_tm_70;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1197 {
	name 124360643RC_TL;
	phases CS;
	from R2-25-00-1_tn_71;
	to R2-25-00-1_tm_71;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1198 {
	name 124360675RA_TL;
	phases AS;
	from R2-25-00-1_tn_72;
	to R2-25-00-1_tm_72;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1199 {
	name 124360675RB_TL;
	phases BS;
	from R2-25-00-1_tn_73;
	to R2-25-00-1_tm_73;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1200 {
	name 124360675RC_TL;
	phases CS;
	from R2-25-00-1_tn_74;
	to R2-25-00-1_tm_74;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1201 {
	name 124360699RA_TL;
	phases AS;
	from R2-25-00-1_tn_75;
	to R2-25-00-1_tm_75;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1202 {
	name 124360715RA_TL;
	phases AS;
	from R2-25-00-1_tn_76;
	to R2-25-00-1_tm_76;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1203 {
	name 124360715RB_TL;
	phases BS;
	from R2-25-00-1_tn_77;
	to R2-25-00-1_tm_77;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1204 {
	name 124360715RC_TL;
	phases CS;
	from R2-25-00-1_tn_78;
	to R2-25-00-1_tm_78;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1205 {
	name 124360755RA_TL;
	phases AS;
	from R2-25-00-1_tn_79;
	to R2-25-00-1_tm_79;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1206 {
	name 124360771RA_TL;
	phases AS;
	from R2-25-00-1_tn_80;
	to R2-25-00-1_tm_80;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1207 {
	name 124360771RB_TL;
	phases BS;
	from R2-25-00-1_tn_81;
	to R2-25-00-1_tm_81;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1208 {
	name 124360771RC_TL;
	phases CS;
	from R2-25-00-1_tn_82;
	to R2-25-00-1_tm_82;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1209 {
	name 124360827RC_TL;
	phases CS;
	from R2-25-00-1_tn_83;
	to R2-25-00-1_tm_83;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1210 {
	name 124361291RC_TL;
	phases CS;
	from R2-25-00-1_tn_84;
	to R2-25-00-1_tm_84;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1211 {
	name 124360923RA_TL;
	phases AS;
	from R2-25-00-1_tn_85;
	to R2-25-00-1_tm_85;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1212 {
	name 124360923RB_TL;
	phases BS;
	from R2-25-00-1_tn_86;
	to R2-25-00-1_tm_86;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1213 {
	name 124360923RC_TL;
	phases CS;
	from R2-25-00-1_tn_87;
	to R2-25-00-1_tm_87;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1214 {
	name 124360931RC_TL;
	phases CS;
	from R2-25-00-1_tn_88;
	to R2-25-00-1_tm_88;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1215 {
	name 124360939RA_TL;
	phases AS;
	from R2-25-00-1_tn_89;
	to R2-25-00-1_tm_89;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1216 {
	name 124360947RC_TL;
	phases CS;
	from R2-25-00-1_tn_90;
	to R2-25-00-1_tm_90;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1217 {
	name 123005102RA_TL;
	phases AS;
	from R2-25-00-1_tn_91;
	to R2-25-00-1_tm_91;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1218 {
	name 123005102RB_TL;
	phases BS;
	from R2-25-00-1_tn_92;
	to R2-25-00-1_tm_92;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1219 {
	name 123005102RC_TL;
	phases CS;
	from R2-25-00-1_tn_93;
	to R2-25-00-1_tm_93;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1220 {
	name 124360971RC_TL;
	phases CS;
	from R2-25-00-1_tn_94;
	to R2-25-00-1_tm_94;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1221 {
	name 124360979RA_TL;
	phases AS;
	from R2-25-00-1_tn_95;
	to R2-25-00-1_tm_95;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1222 {
	name 124360979RB_TL;
	phases BS;
	from R2-25-00-1_tn_96;
	to R2-25-00-1_tm_96;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1223 {
	name 124360979RC_TL;
	phases CS;
	from R2-25-00-1_tn_97;
	to R2-25-00-1_tm_97;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1224 {
	name 124361011RA_TL;
	phases AS;
	from R2-25-00-1_tn_98;
	to R2-25-00-1_tm_98;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1225 {
	name 124361059RA_TL;
	phases AS;
	from R2-25-00-1_tn_99;
	to R2-25-00-1_tm_99;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1226 {
	name 124361059RB_TL;
	phases BS;
	from R2-25-00-1_tn_100;
	to R2-25-00-1_tm_100;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1227 {
	name 124361059RC_TL;
	phases CS;
	from R2-25-00-1_tn_101;
	to R2-25-00-1_tm_101;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1228 {
	name 124361099RA_TL;
	phases AS;
	from R2-25-00-1_tn_102;
	to R2-25-00-1_tm_102;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1229 {
	name 124361123RA_TL;
	phases AS;
	from R2-25-00-1_tn_103;
	to R2-25-00-1_tm_103;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1230 {
	name 124361131RC_TL;
	phases CS;
	from R2-25-00-1_tn_104;
	to R2-25-00-1_tm_104;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1231 {
	name 124361179RA_TL;
	phases AS;
	from R2-25-00-1_tn_105;
	to R2-25-00-1_tm_105;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1232 {
	name 124361187RA_TL;
	phases AS;
	from R2-25-00-1_tn_106;
	to R2-25-00-1_tm_106;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1233 {
	name 124361187RB_TL;
	phases BS;
	from R2-25-00-1_tn_107;
	to R2-25-00-1_tm_107;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1234 {
	name 124361187RC_TL;
	phases CS;
	from R2-25-00-1_tn_108;
	to R2-25-00-1_tm_108;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1235 {
	name 124360803RA_TL;
	phases AS;
	from R2-25-00-1_tn_109;
	to R2-25-00-1_tm_109;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1236 {
	name 124361219RA_TL;
	phases AS;
	from R2-25-00-1_tn_110;
	to R2-25-00-1_tm_110;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1237 {
	name 124361227RA_TL;
	phases AS;
	from R2-25-00-1_tn_111;
	to R2-25-00-1_tm_111;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1238 {
	name 124361227RB_TL;
	phases BS;
	from R2-25-00-1_tn_112;
	to R2-25-00-1_tm_112;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1239 {
	name 124361227RC_TL;
	phases CS;
	from R2-25-00-1_tn_113;
	to R2-25-00-1_tm_113;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1240 {
	name 124361235RA_TL;
	phases AS;
	from R2-25-00-1_tn_114;
	to R2-25-00-1_tm_114;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1241 {
	name 124361235RB_TL;
	phases BS;
	from R2-25-00-1_tn_115;
	to R2-25-00-1_tm_115;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1242 {
	name 124361235RC_TL;
	phases CS;
	from R2-25-00-1_tn_116;
	to R2-25-00-1_tm_116;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1243 {
	name 124361251RC_TL;
	phases CS;
	from R2-25-00-1_tn_117;
	to R2-25-00-1_tm_117;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1244 {
	name 124361267RB_TL;
	phases BS;
	from R2-25-00-1_tn_118;
	to R2-25-00-1_tm_118;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1245 {
	name 124361275RA_TL;
	phases AS;
	from R2-25-00-1_tn_119;
	to R2-25-00-1_tm_119;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1246 {
	name 124361275RB_TL;
	phases BS;
	from R2-25-00-1_tn_120;
	to R2-25-00-1_tm_120;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1247 {
	name 124361275RC_TL;
	phases CS;
	from R2-25-00-1_tn_121;
	to R2-25-00-1_tm_121;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1248 {
	name 124360203RC_TL;
	phases CS;
	from R2-25-00-1_tn_122;
	to R2-25-00-1_tm_122;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1249 {
	name 124361307RC_TL;
	phases CS;
	from R2-25-00-1_tn_123;
	to R2-25-00-1_tm_123;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1250 {
	name 124361323RA_TL;
	phases AS;
	from R2-25-00-1_tn_124;
	to R2-25-00-1_tm_124;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1251 {
	name 124361323RB_TL;
	phases BS;
	from R2-25-00-1_tn_125;
	to R2-25-00-1_tm_125;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1252 {
	name 124361323RC_TL;
	phases CS;
	from R2-25-00-1_tn_126;
	to R2-25-00-1_tm_126;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1253 {
	name 124361331RB_TL;
	phases BS;
	from R2-25-00-1_tn_127;
	to R2-25-00-1_tm_127;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1254 {
	name 124361363RA_TL;
	phases AS;
	from R2-25-00-1_tn_128;
	to R2-25-00-1_tm_128;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1255 {
	name 124361363RB_TL;
	phases BS;
	from R2-25-00-1_tn_129;
	to R2-25-00-1_tm_129;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1256 {
	name 124361363RC_TL;
	phases CS;
	from R2-25-00-1_tn_130;
	to R2-25-00-1_tm_130;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1257 {
	name 124361379RA_TL;
	phases AS;
	from R2-25-00-1_tn_131;
	to R2-25-00-1_tm_131;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1258 {
	name 124361387RA_TL;
	phases AS;
	from R2-25-00-1_tn_132;
	to R2-25-00-1_tm_132;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1259 {
	name 124361387RB_TL;
	phases BS;
	from R2-25-00-1_tn_133;
	to R2-25-00-1_tm_133;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1260 {
	name 124361387RC_TL;
	phases CS;
	from R2-25-00-1_tn_134;
	to R2-25-00-1_tm_134;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1261 {
	name 124361395RC_TL;
	phases CS;
	from R2-25-00-1_tn_135;
	to R2-25-00-1_tm_135;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1262 {
	name 124361411RB_TL;
	phases BS;
	from R2-25-00-1_tn_136;
	to R2-25-00-1_tm_136;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1263 {
	name 124361419RA_TL;
	phases AS;
	from R2-25-00-1_tn_137;
	to R2-25-00-1_tm_137;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1264 {
	name 124361483RA_TL;
	phases AS;
	from R2-25-00-1_tn_138;
	to R2-25-00-1_tm_138;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1265 {
	name 124361483RB_TL;
	phases BS;
	from R2-25-00-1_tn_139;
	to R2-25-00-1_tm_139;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1266 {
	name 124361483RC_TL;
	phases CS;
	from R2-25-00-1_tn_140;
	to R2-25-00-1_tm_140;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1267 {
	name 124361507RC_TL;
	phases CS;
	from R2-25-00-1_tn_141;
	to R2-25-00-1_tm_141;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1268 {
	name 124361523RB_TL;
	phases BS;
	from R2-25-00-1_tn_142;
	to R2-25-00-1_tm_142;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1269 {
	name 124361531RC_TL;
	phases CS;
	from R2-25-00-1_tn_143;
	to R2-25-00-1_tm_143;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1270 {
	name 124361587RB_TL;
	phases BS;
	from R2-25-00-1_tn_144;
	to R2-25-00-1_tm_144;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1271 {
	name 124361595RB_TL;
	phases BS;
	from R2-25-00-1_tn_145;
	to R2-25-00-1_tm_145;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1272 {
	name 124361635RA_TL;
	phases AS;
	from R2-25-00-1_tn_146;
	to R2-25-00-1_tm_146;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1273 {
	name 124361643RC_TL;
	phases CS;
	from R2-25-00-1_tn_147;
	to R2-25-00-1_tm_147;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1274 {
	name 124361667RA_TL;
	phases AS;
	from R2-25-00-1_tn_148;
	to R2-25-00-1_tm_148;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1275 {
	name 124361707RB_TL;
	phases BS;
	from R2-25-00-1_tn_149;
	to R2-25-00-1_tm_149;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1276 {
	name 124361771RA_TL;
	phases AS;
	from R2-25-00-1_tn_150;
	to R2-25-00-1_tm_150;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1277 {
	name 124361779RA_TL;
	phases AS;
	from R2-25-00-1_tn_151;
	to R2-25-00-1_tm_151;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1278 {
	name 124360195RA_TL;
	phases AS;
	from R2-25-00-1_tn_152;
	to R2-25-00-1_tm_152;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1279 {
	name 124361827RB_TL;
	phases BS;
	from R2-25-00-1_tn_153;
	to R2-25-00-1_tm_153;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1280 {
	name 124361867RA_TL;
	phases AS;
	from R2-25-00-1_tn_154;
	to R2-25-00-1_tm_154;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1281 {
	name 124361867RB_TL;
	phases BS;
	from R2-25-00-1_tn_155;
	to R2-25-00-1_tm_155;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1282 {
	name 124361867RC_TL;
	phases CS;
	from R2-25-00-1_tn_156;
	to R2-25-00-1_tm_156;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1283 {
	name 124361891RA_TL;
	phases AS;
	from R2-25-00-1_tn_157;
	to R2-25-00-1_tm_157;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1284 {
	name 124361907RA_TL;
	phases AS;
	from R2-25-00-1_tn_158;
	to R2-25-00-1_tm_158;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1285 {
	name 124361923RB_TL;
	phases BS;
	from R2-25-00-1_tn_159;
	to R2-25-00-1_tm_159;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1286 {
	name 124361939RC_TL;
	phases CS;
	from R2-25-00-1_tn_160;
	to R2-25-00-1_tm_160;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1287 {
	name 124361963RA_TL;
	phases AS;
	from R2-25-00-1_tn_161;
	to R2-25-00-1_tm_161;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1288 {
	name 124361995RA_TL;
	phases AS;
	from R2-25-00-1_tn_162;
	to R2-25-00-1_tm_162;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1289 {
	name 124361995RB_TL;
	phases BS;
	from R2-25-00-1_tn_163;
	to R2-25-00-1_tm_163;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1290 {
	name 124361995RC_TL;
	phases CS;
	from R2-25-00-1_tn_164;
	to R2-25-00-1_tm_164;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1291 {
	name 124362019RA_TL;
	phases AS;
	from R2-25-00-1_tn_165;
	to R2-25-00-1_tm_165;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1292 {
	name 124362019RB_TL;
	phases BS;
	from R2-25-00-1_tn_166;
	to R2-25-00-1_tm_166;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1293 {
	name 124362019RC_TL;
	phases CS;
	from R2-25-00-1_tn_167;
	to R2-25-00-1_tm_167;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1294 {
	name 124362027RA_TL;
	phases AS;
	from R2-25-00-1_tn_168;
	to R2-25-00-1_tm_168;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1295 {
	name 124362027RB_TL;
	phases BS;
	from R2-25-00-1_tn_169;
	to R2-25-00-1_tm_169;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1296 {
	name 124362027RC_TL;
	phases CS;
	from R2-25-00-1_tn_170;
	to R2-25-00-1_tm_170;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1297 {
	name 124362035RA_TL;
	phases AS;
	from R2-25-00-1_tn_171;
	to R2-25-00-1_tm_171;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1298 {
	name 124362051RA_TL;
	phases AS;
	from R2-25-00-1_tn_172;
	to R2-25-00-1_tm_172;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1299 {
	name 124362083RA_TL;
	phases AS;
	from R2-25-00-1_tn_173;
	to R2-25-00-1_tm_173;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1300 {
	name 124362091RA_TL;
	phases AS;
	from R2-25-00-1_tn_174;
	to R2-25-00-1_tm_174;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1301 {
	name 124362091RB_TL;
	phases BS;
	from R2-25-00-1_tn_175;
	to R2-25-00-1_tm_175;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1302 {
	name 124362091RC_TL;
	phases CS;
	from R2-25-00-1_tn_176;
	to R2-25-00-1_tm_176;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1303 {
	name 124362123RA_TL;
	phases AS;
	from R2-25-00-1_tn_177;
	to R2-25-00-1_tm_177;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1304 {
	name 124362139RA_TL;
	phases AS;
	from R2-25-00-1_tn_178;
	to R2-25-00-1_tm_178;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1305 {
	name 124362139RB_TL;
	phases BS;
	from R2-25-00-1_tn_179;
	to R2-25-00-1_tm_179;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1306 {
	name 124362139RC_TL;
	phases CS;
	from R2-25-00-1_tn_180;
	to R2-25-00-1_tm_180;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1307 {
	name 124362163RB_TL;
	phases BS;
	from R2-25-00-1_tn_181;
	to R2-25-00-1_tm_181;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1308 {
	name 124362179RA_TL;
	phases AS;
	from R2-25-00-1_tn_182;
	to R2-25-00-1_tm_182;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1309 {
	name 124362187RA_TL;
	phases AS;
	from R2-25-00-1_tn_183;
	to R2-25-00-1_tm_183;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1310 {
	name 124362187RB_TL;
	phases BS;
	from R2-25-00-1_tn_184;
	to R2-25-00-1_tm_184;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1311 {
	name 124362187RC_TL;
	phases CS;
	from R2-25-00-1_tn_185;
	to R2-25-00-1_tm_185;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1312 {
	name 124362211RB_TL;
	phases BS;
	from R2-25-00-1_tn_186;
	to R2-25-00-1_tm_186;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1313 {
	name 124362235RB_TL;
	phases BS;
	from R2-25-00-1_tn_187;
	to R2-25-00-1_tm_187;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1314 {
	name 124362259RA_TL;
	phases AS;
	from R2-25-00-1_tn_188;
	to R2-25-00-1_tm_188;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1315 {
	name 124362267RA_TL;
	phases AS;
	from R2-25-00-1_tn_189;
	to R2-25-00-1_tm_189;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1316 {
	name 124362267RB_TL;
	phases BS;
	from R2-25-00-1_tn_190;
	to R2-25-00-1_tm_190;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1317 {
	name 124362267RC_TL;
	phases CS;
	from R2-25-00-1_tn_191;
	to R2-25-00-1_tm_191;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1318 {
	name 124362043RA_TL;
	phases AS;
	from R2-25-00-1_tn_192;
	to R2-25-00-1_tm_192;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1319 {
	name 124361540RA_TL;
	phases AS;
	from R2-25-00-1_tn_193;
	to R2-25-00-1_tm_193;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1320 {
	name 124360811RA_TL;
	phases AS;
	from R2-25-00-1_tn_194;
	to R2-25-00-1_tm_194;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1321 {
	name 124363340RC_TL;
	phases CS;
	from R2-25-00-1_tn_195;
	to R2-25-00-1_tm_195;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1322 {
	name 124360483RA_TL;
	phases AS;
	from R2-25-00-1_tn_196;
	to R2-25-00-1_tm_196;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1323 {
	name 124360907RC_TL;
	phases CS;
	from R2-25-00-1_tn_197;
	to R2-25-00-1_tm_197;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1324 {
	name 124363417RA_TL;
	phases AS;
	from R2-25-00-1_tn_198;
	to R2-25-00-1_tm_198;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1325 {
	name 124362227RA_TL;
	phases AS;
	from R2-25-00-1_tn_199;
	to R2-25-00-1_tm_199;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1326 {
	name 124361819RA_TL;
	phases AS;
	from R2-25-00-1_tn_200;
	to R2-25-00-1_tm_200;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1327 {
	name 124363461RA_TL;
	phases AS;
	from R2-25-00-1_tn_201;
	to R2-25-00-1_tm_201;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1328 {
	name 124361987RC_TL;
	phases CS;
	from R2-25-00-1_tn_202;
	to R2-25-00-1_tm_202;
	length 30;
	configuration triplex_line_configuration:1;
}


object triplex_line_conductor: {
	name 1/0 AA triplex;
	resistance 0.97;
	geometric_mean_radius 0.0111;
}


object triplex_line_configuration:1 {
	conductor_1 1/0 AA triplex;
	conductor_2 1/0 AA triplex;
	conductor_N 1/0 AA triplex;
	insulation_thickness 0.08;
	diameter 0.368;
}


object triplex_meter:853 {
	name R2-25-00-1_tm_1;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:854 {
	name R2-25-00-1_tm_2;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:855 {
	name R2-25-00-1_tm_3;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:856 {
	name R2-25-00-1_tm_4;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:857 {
	name R2-25-00-1_tm_5;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:858 {
	name R2-25-00-1_tm_6;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:859 {
	name R2-25-00-1_tm_7;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:860 {
	name R2-25-00-1_tm_8;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:861 {
	name R2-25-00-1_tm_9;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:862 {
	name R2-25-00-1_tm_10;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:863 {
	name R2-25-00-1_tm_11;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:864 {
	name R2-25-00-1_tm_12;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:865 {
	name R2-25-00-1_tm_13;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:866 {
	name R2-25-00-1_tm_14;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:867 {
	name R2-25-00-1_tm_15;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:868 {
	name R2-25-00-1_tm_16;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:869 {
	name R2-25-00-1_tm_17;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:870 {
	name R2-25-00-1_tm_18;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:871 {
	name R2-25-00-1_tm_19;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:872 {
	name R2-25-00-1_tm_20;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:873 {
	name R2-25-00-1_tm_21;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:874 {
	name R2-25-00-1_tm_22;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:875 {
	name R2-25-00-1_tm_23;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:876 {
	name R2-25-00-1_tm_24;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:877 {
	name R2-25-00-1_tm_25;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:878 {
	name R2-25-00-1_tm_26;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:879 {
	name R2-25-00-1_tm_27;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:880 {
	name R2-25-00-1_tm_28;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:881 {
	name R2-25-00-1_tm_29;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:882 {
	name R2-25-00-1_tm_30;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:883 {
	name R2-25-00-1_tm_31;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:884 {
	name R2-25-00-1_tm_32;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:885 {
	name R2-25-00-1_tm_33;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:886 {
	name R2-25-00-1_tm_34;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:887 {
	name R2-25-00-1_tm_35;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:888 {
	name R2-25-00-1_tm_36;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:889 {
	name R2-25-00-1_tm_37;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:890 {
	name R2-25-00-1_tm_38;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:891 {
	name R2-25-00-1_tm_39;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:892 {
	name R2-25-00-1_tm_40;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:893 {
	name R2-25-00-1_tm_41;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:894 {
	name R2-25-00-1_tm_42;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:895 {
	name R2-25-00-1_tm_43;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:896 {
	name R2-25-00-1_tm_44;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:897 {
	name R2-25-00-1_tm_45;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:898 {
	name R2-25-00-1_tm_46;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:899 {
	name R2-25-00-1_tm_47;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:900 {
	name R2-25-00-1_tm_48;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:901 {
	name R2-25-00-1_tm_49;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:902 {
	name R2-25-00-1_tm_50;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:903 {
	name R2-25-00-1_tm_51;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:904 {
	name R2-25-00-1_tm_52;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:905 {
	name R2-25-00-1_tm_53;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:906 {
	name R2-25-00-1_tm_54;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:907 {
	name R2-25-00-1_tm_55;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:908 {
	name R2-25-00-1_tm_56;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:909 {
	name R2-25-00-1_tm_57;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:910 {
	name R2-25-00-1_tm_58;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:911 {
	name R2-25-00-1_tm_59;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:912 {
	name R2-25-00-1_tm_60;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:913 {
	name R2-25-00-1_tm_61;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:914 {
	name R2-25-00-1_tm_62;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:915 {
	name R2-25-00-1_tm_63;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:916 {
	name R2-25-00-1_tm_64;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:917 {
	name R2-25-00-1_tm_65;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:918 {
	name R2-25-00-1_tm_66;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:919 {
	name R2-25-00-1_tm_67;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:920 {
	name R2-25-00-1_tm_68;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:921 {
	name R2-25-00-1_tm_69;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:922 {
	name R2-25-00-1_tm_70;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:923 {
	name R2-25-00-1_tm_71;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:924 {
	name R2-25-00-1_tm_72;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:925 {
	name R2-25-00-1_tm_73;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:926 {
	name R2-25-00-1_tm_74;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:927 {
	name R2-25-00-1_tm_75;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:928 {
	name R2-25-00-1_tm_76;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:929 {
	name R2-25-00-1_tm_77;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:930 {
	name R2-25-00-1_tm_78;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:931 {
	name R2-25-00-1_tm_79;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:932 {
	name R2-25-00-1_tm_80;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:933 {
	name R2-25-00-1_tm_81;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:934 {
	name R2-25-00-1_tm_82;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:935 {
	name R2-25-00-1_tm_83;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:936 {
	name R2-25-00-1_tm_84;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:937 {
	name R2-25-00-1_tm_85;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:938 {
	name R2-25-00-1_tm_86;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:939 {
	name R2-25-00-1_tm_87;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:940 {
	name R2-25-00-1_tm_88;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:941 {
	name R2-25-00-1_tm_89;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:942 {
	name R2-25-00-1_tm_90;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:943 {
	name R2-25-00-1_tm_91;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:944 {
	name R2-25-00-1_tm_92;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:945 {
	name R2-25-00-1_tm_93;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:946 {
	name R2-25-00-1_tm_94;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:947 {
	name R2-25-00-1_tm_95;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:948 {
	name R2-25-00-1_tm_96;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:949 {
	name R2-25-00-1_tm_97;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:950 {
	name R2-25-00-1_tm_98;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:951 {
	name R2-25-00-1_tm_99;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:952 {
	name R2-25-00-1_tm_100;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:953 {
	name R2-25-00-1_tm_101;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:954 {
	name R2-25-00-1_tm_102;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:955 {
	name R2-25-00-1_tm_103;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:956 {
	name R2-25-00-1_tm_104;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:957 {
	name R2-25-00-1_tm_105;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:958 {
	name R2-25-00-1_tm_106;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:959 {
	name R2-25-00-1_tm_107;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:960 {
	name R2-25-00-1_tm_108;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:961 {
	name R2-25-00-1_tm_109;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:962 {
	name R2-25-00-1_tm_110;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:963 {
	name R2-25-00-1_tm_111;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:964 {
	name R2-25-00-1_tm_112;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:965 {
	name R2-25-00-1_tm_113;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:966 {
	name R2-25-00-1_tm_114;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:967 {
	name R2-25-00-1_tm_115;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:968 {
	name R2-25-00-1_tm_116;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:969 {
	name R2-25-00-1_tm_117;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:970 {
	name R2-25-00-1_tm_118;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:971 {
	name R2-25-00-1_tm_119;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:972 {
	name R2-25-00-1_tm_120;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:973 {
	name R2-25-00-1_tm_121;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:974 {
	name R2-25-00-1_tm_122;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:975 {
	name R2-25-00-1_tm_123;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:976 {
	name R2-25-00-1_tm_124;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:977 {
	name R2-25-00-1_tm_125;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:978 {
	name R2-25-00-1_tm_126;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:979 {
	name R2-25-00-1_tm_127;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:980 {
	name R2-25-00-1_tm_128;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:981 {
	name R2-25-00-1_tm_129;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:982 {
	name R2-25-00-1_tm_130;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:983 {
	name R2-25-00-1_tm_131;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:984 {
	name R2-25-00-1_tm_132;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:985 {
	name R2-25-00-1_tm_133;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:986 {
	name R2-25-00-1_tm_134;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:987 {
	name R2-25-00-1_tm_135;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:988 {
	name R2-25-00-1_tm_136;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:989 {
	name R2-25-00-1_tm_137;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:990 {
	name R2-25-00-1_tm_138;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:991 {
	name R2-25-00-1_tm_139;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:992 {
	name R2-25-00-1_tm_140;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:993 {
	name R2-25-00-1_tm_141;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:994 {
	name R2-25-00-1_tm_142;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:995 {
	name R2-25-00-1_tm_143;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:996 {
	name R2-25-00-1_tm_144;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:997 {
	name R2-25-00-1_tm_145;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:998 {
	name R2-25-00-1_tm_146;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:999 {
	name R2-25-00-1_tm_147;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1000 {
	name R2-25-00-1_tm_148;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1001 {
	name R2-25-00-1_tm_149;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1002 {
	name R2-25-00-1_tm_150;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1003 {
	name R2-25-00-1_tm_151;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1004 {
	name R2-25-00-1_tm_152;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1005 {
	name R2-25-00-1_tm_153;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1006 {
	name R2-25-00-1_tm_154;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1007 {
	name R2-25-00-1_tm_155;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1008 {
	name R2-25-00-1_tm_156;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1009 {
	name R2-25-00-1_tm_157;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1010 {
	name R2-25-00-1_tm_158;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1011 {
	name R2-25-00-1_tm_159;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1012 {
	name R2-25-00-1_tm_160;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1013 {
	name R2-25-00-1_tm_161;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1014 {
	name R2-25-00-1_tm_162;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1015 {
	name R2-25-00-1_tm_163;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1016 {
	name R2-25-00-1_tm_164;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1017 {
	name R2-25-00-1_tm_165;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1018 {
	name R2-25-00-1_tm_166;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1019 {
	name R2-25-00-1_tm_167;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1020 {
	name R2-25-00-1_tm_168;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1021 {
	name R2-25-00-1_tm_169;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1022 {
	name R2-25-00-1_tm_170;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1023 {
	name R2-25-00-1_tm_171;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1024 {
	name R2-25-00-1_tm_172;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1025 {
	name R2-25-00-1_tm_173;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1026 {
	name R2-25-00-1_tm_174;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1027 {
	name R2-25-00-1_tm_175;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1028 {
	name R2-25-00-1_tm_176;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1029 {
	name R2-25-00-1_tm_177;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1030 {
	name R2-25-00-1_tm_178;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1031 {
	name R2-25-00-1_tm_179;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1032 {
	name R2-25-00-1_tm_180;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1033 {
	name R2-25-00-1_tm_181;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1034 {
	name R2-25-00-1_tm_182;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1035 {
	name R2-25-00-1_tm_183;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1036 {
	name R2-25-00-1_tm_184;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1037 {
	name R2-25-00-1_tm_185;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1038 {
	name R2-25-00-1_tm_186;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1039 {
	name R2-25-00-1_tm_187;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1040 {
	name R2-25-00-1_tm_188;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1041 {
	name R2-25-00-1_tm_189;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1042 {
	name R2-25-00-1_tm_190;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1043 {
	name R2-25-00-1_tm_191;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1044 {
	name R2-25-00-1_tm_192;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1045 {
	name R2-25-00-1_tm_193;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1046 {
	name R2-25-00-1_tm_194;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1047 {
	name R2-25-00-1_tm_195;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1048 {
	name R2-25-00-1_tm_196;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1049 {
	name R2-25-00-1_tm_197;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1050 {
	name R2-25-00-1_tm_198;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1051 {
	name R2-25-00-1_tm_199;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1052 {
	name R2-25-00-1_tm_200;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1053 {
	name R2-25-00-1_tm_201;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:1054 {
	name R2-25-00-1_tm_202;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}


object triplex_node:449 {
	name R2-25-00-1_tn_1;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:450 {
	name R2-25-00-1_tn_2;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:451 {
	name R2-25-00-1_tn_3;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:452 {
	name R2-25-00-1_tn_4;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:453 {
	name R2-25-00-1_tn_5;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:454 {
	name R2-25-00-1_tn_6;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:455 {
	name R2-25-00-1_tn_7;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:456 {
	name R2-25-00-1_tn_8;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:457 {
	name R2-25-00-1_tn_9;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:458 {
	name R2-25-00-1_tn_10;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:459 {
	name R2-25-00-1_tn_11;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:460 {
	name R2-25-00-1_tn_12;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:461 {
	name R2-25-00-1_tn_13;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:462 {
	name R2-25-00-1_tn_14;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:463 {
	name R2-25-00-1_tn_15;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:464 {
	name R2-25-00-1_tn_16;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:465 {
	name R2-25-00-1_tn_17;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:466 {
	name R2-25-00-1_tn_18;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:467 {
	name R2-25-00-1_tn_19;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:468 {
	name R2-25-00-1_tn_20;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:469 {
	name R2-25-00-1_tn_21;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:470 {
	name R2-25-00-1_tn_22;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:471 {
	name R2-25-00-1_tn_23;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:472 {
	name R2-25-00-1_tn_24;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:473 {
	name R2-25-00-1_tn_25;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:474 {
	name R2-25-00-1_tn_26;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:475 {
	name R2-25-00-1_tn_27;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:476 {
	name R2-25-00-1_tn_28;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:477 {
	name R2-25-00-1_tn_29;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:478 {
	name R2-25-00-1_tn_30;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:479 {
	name R2-25-00-1_tn_31;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:480 {
	name R2-25-00-1_tn_32;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:481 {
	name R2-25-00-1_tn_33;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:482 {
	name R2-25-00-1_tn_34;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:483 {
	name R2-25-00-1_tn_35;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:484 {
	name R2-25-00-1_tn_36;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:485 {
	name R2-25-00-1_tn_37;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:486 {
	name R2-25-00-1_tn_38;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:487 {
	name R2-25-00-1_tn_39;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:488 {
	name R2-25-00-1_tn_40;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:489 {
	name R2-25-00-1_tn_41;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:490 {
	name R2-25-00-1_tn_42;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:491 {
	name R2-25-00-1_tn_43;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:492 {
	name R2-25-00-1_tn_44;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:493 {
	name R2-25-00-1_tn_45;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:494 {
	name R2-25-00-1_tn_46;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:495 {
	name R2-25-00-1_tn_47;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:496 {
	name R2-25-00-1_tn_48;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:497 {
	name R2-25-00-1_tn_49;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:498 {
	name R2-25-00-1_tn_50;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:499 {
	name R2-25-00-1_tn_51;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:500 {
	name R2-25-00-1_tn_52;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:501 {
	name R2-25-00-1_tn_53;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:502 {
	name R2-25-00-1_tn_54;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:503 {
	name R2-25-00-1_tn_55;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:504 {
	name R2-25-00-1_tn_56;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:505 {
	name R2-25-00-1_tn_57;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:506 {
	name R2-25-00-1_tn_58;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:507 {
	name R2-25-00-1_tn_59;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:508 {
	name R2-25-00-1_tn_60;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:509 {
	name R2-25-00-1_tn_61;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:510 {
	name R2-25-00-1_tn_62;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:511 {
	name R2-25-00-1_tn_63;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:512 {
	name R2-25-00-1_tn_64;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:513 {
	name R2-25-00-1_tn_65;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:514 {
	name R2-25-00-1_tn_66;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:515 {
	name R2-25-00-1_tn_67;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:516 {
	name R2-25-00-1_tn_68;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:517 {
	name R2-25-00-1_tn_69;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:518 {
	name R2-25-00-1_tn_70;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:519 {
	name R2-25-00-1_tn_71;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:520 {
	name R2-25-00-1_tn_72;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:521 {
	name R2-25-00-1_tn_73;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:522 {
	name R2-25-00-1_tn_74;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:523 {
	name R2-25-00-1_tn_75;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:524 {
	name R2-25-00-1_tn_76;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:525 {
	name R2-25-00-1_tn_77;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:526 {
	name R2-25-00-1_tn_78;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:527 {
	name R2-25-00-1_tn_79;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:528 {
	name R2-25-00-1_tn_80;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:529 {
	name R2-25-00-1_tn_81;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:530 {
	name R2-25-00-1_tn_82;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:531 {
	name R2-25-00-1_tn_83;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:532 {
	name R2-25-00-1_tn_84;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:533 {
	name R2-25-00-1_tn_85;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:534 {
	name R2-25-00-1_tn_86;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:535 {
	name R2-25-00-1_tn_87;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:536 {
	name R2-25-00-1_tn_88;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:537 {
	name R2-25-00-1_tn_89;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:538 {
	name R2-25-00-1_tn_90;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:539 {
	name R2-25-00-1_tn_91;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:540 {
	name R2-25-00-1_tn_92;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:541 {
	name R2-25-00-1_tn_93;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:542 {
	name R2-25-00-1_tn_94;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:543 {
	name R2-25-00-1_tn_95;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:544 {
	name R2-25-00-1_tn_96;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:545 {
	name R2-25-00-1_tn_97;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:546 {
	name R2-25-00-1_tn_98;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:547 {
	name R2-25-00-1_tn_99;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:548 {
	name R2-25-00-1_tn_100;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:549 {
	name R2-25-00-1_tn_101;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:550 {
	name R2-25-00-1_tn_102;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:551 {
	name R2-25-00-1_tn_103;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:552 {
	name R2-25-00-1_tn_104;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:553 {
	name R2-25-00-1_tn_105;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:554 {
	name R2-25-00-1_tn_106;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:555 {
	name R2-25-00-1_tn_107;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:556 {
	name R2-25-00-1_tn_108;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:557 {
	name R2-25-00-1_tn_109;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:558 {
	name R2-25-00-1_tn_110;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:559 {
	name R2-25-00-1_tn_111;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:560 {
	name R2-25-00-1_tn_112;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:561 {
	name R2-25-00-1_tn_113;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:562 {
	name R2-25-00-1_tn_114;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:563 {
	name R2-25-00-1_tn_115;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:564 {
	name R2-25-00-1_tn_116;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:565 {
	name R2-25-00-1_tn_117;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:566 {
	name R2-25-00-1_tn_118;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:567 {
	name R2-25-00-1_tn_119;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:568 {
	name R2-25-00-1_tn_120;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:569 {
	name R2-25-00-1_tn_121;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:570 {
	name R2-25-00-1_tn_122;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:571 {
	name R2-25-00-1_tn_123;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:572 {
	name R2-25-00-1_tn_124;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:573 {
	name R2-25-00-1_tn_125;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:574 {
	name R2-25-00-1_tn_126;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:575 {
	name R2-25-00-1_tn_127;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:576 {
	name R2-25-00-1_tn_128;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:577 {
	name R2-25-00-1_tn_129;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:578 {
	name R2-25-00-1_tn_130;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:579 {
	name R2-25-00-1_tn_131;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:580 {
	name R2-25-00-1_tn_132;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:581 {
	name R2-25-00-1_tn_133;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:582 {
	name R2-25-00-1_tn_134;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:583 {
	name R2-25-00-1_tn_135;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:584 {
	name R2-25-00-1_tn_136;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:585 {
	name R2-25-00-1_tn_137;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:586 {
	name R2-25-00-1_tn_138;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:587 {
	name R2-25-00-1_tn_139;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:588 {
	name R2-25-00-1_tn_140;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:589 {
	name R2-25-00-1_tn_141;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:590 {
	name R2-25-00-1_tn_142;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:591 {
	name R2-25-00-1_tn_143;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:592 {
	name R2-25-00-1_tn_144;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:593 {
	name R2-25-00-1_tn_145;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:594 {
	name R2-25-00-1_tn_146;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:595 {
	name R2-25-00-1_tn_147;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:596 {
	name R2-25-00-1_tn_148;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:597 {
	name R2-25-00-1_tn_149;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:598 {
	name R2-25-00-1_tn_150;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:599 {
	name R2-25-00-1_tn_151;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:600 {
	name R2-25-00-1_tn_152;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:601 {
	name R2-25-00-1_tn_153;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:602 {
	name R2-25-00-1_tn_154;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:603 {
	name R2-25-00-1_tn_155;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:604 {
	name R2-25-00-1_tn_156;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:605 {
	name R2-25-00-1_tn_157;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:606 {
	name R2-25-00-1_tn_158;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:607 {
	name R2-25-00-1_tn_159;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:608 {
	name R2-25-00-1_tn_160;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:609 {
	name R2-25-00-1_tn_161;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:610 {
	name R2-25-00-1_tn_162;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:611 {
	name R2-25-00-1_tn_163;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:612 {
	name R2-25-00-1_tn_164;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:613 {
	name R2-25-00-1_tn_165;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:614 {
	name R2-25-00-1_tn_166;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:615 {
	name R2-25-00-1_tn_167;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:616 {
	name R2-25-00-1_tn_168;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:617 {
	name R2-25-00-1_tn_169;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:618 {
	name R2-25-00-1_tn_170;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:619 {
	name R2-25-00-1_tn_171;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:620 {
	name R2-25-00-1_tn_172;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:621 {
	name R2-25-00-1_tn_173;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:622 {
	name R2-25-00-1_tn_174;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:623 {
	name R2-25-00-1_tn_175;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:624 {
	name R2-25-00-1_tn_176;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:625 {
	name R2-25-00-1_tn_177;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:626 {
	name R2-25-00-1_tn_178;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:627 {
	name R2-25-00-1_tn_179;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:628 {
	name R2-25-00-1_tn_180;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:629 {
	name R2-25-00-1_tn_181;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:630 {
	name R2-25-00-1_tn_182;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:631 {
	name R2-25-00-1_tn_183;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:632 {
	name R2-25-00-1_tn_184;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:633 {
	name R2-25-00-1_tn_185;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:634 {
	name R2-25-00-1_tn_186;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:635 {
	name R2-25-00-1_tn_187;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:636 {
	name R2-25-00-1_tn_188;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:637 {
	name R2-25-00-1_tn_189;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:638 {
	name R2-25-00-1_tn_190;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:639 {
	name R2-25-00-1_tn_191;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:640 {
	name R2-25-00-1_tn_192;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:641 {
	name R2-25-00-1_tn_193;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:642 {
	name R2-25-00-1_tn_194;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:643 {
	name R2-25-00-1_tn_195;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:644 {
	name R2-25-00-1_tn_196;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:645 {
	name R2-25-00-1_tn_197;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:646 {
	name R2-25-00-1_tn_198;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:647 {
	name R2-25-00-1_tn_199;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:648 {
	name R2-25-00-1_tn_200;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:649 {
	name R2-25-00-1_tn_201;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:650 {
	name R2-25-00-1_tn_202;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:651 {
	name R2-25-00-1_tn_203;
	phases AS;
	parent R2-25-00-1_tm_1;
	power_1 58379.0572+14114.4928j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:652 {
	name R2-25-00-1_tn_204;
	phases AS;
	parent R2-25-00-1_tm_2;
	power_1 6227.0839+1505.5421j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:653 {
	name R2-25-00-1_tn_205;
	phases BS;
	parent R2-25-00-1_tm_3;
	power_1 5767.9829+1743.0047j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:654 {
	name R2-25-00-1_tn_206;
	phases CS;
	parent R2-25-00-1_tm_4;
	power_1 5965.0939+1451.2634j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:655 {
	name R2-25-00-1_tn_207;
	phases AS;
	parent R2-25-00-1_tm_5;
	power_1 93406.4916+22583.1886j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:656 {
	name R2-25-00-1_tn_208;
	phases AS;
	parent R2-25-00-1_tm_6;
	power_1 3891.9356+940.9658j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:657 {
	name R2-25-00-1_tn_209;
	phases BS;
	parent R2-25-00-1_tm_7;
	power_1 3604.9969+1089.3802j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:658 {
	name R2-25-00-1_tn_210;
	phases CS;
	parent R2-25-00-1_tm_8;
	power_1 3728.1915+907.0415j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:659 {
	name R2-25-00-1_tn_211;
	phases CS;
	parent R2-25-00-1_tm_9;
	power_1 78292.0532+19047.8798j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:660 {
	name R2-25-00-1_tn_212;
	phases AS;
	parent R2-25-00-1_tm_10;
	power_1 11675.8114+2822.8986j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:661 {
	name R2-25-00-1_tn_213;
	phases BS;
	parent R2-25-00-1_tm_11;
	power_1 75704.965+22876.994j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:662 {
	name R2-25-00-1_tn_214;
	phases AS;
	parent R2-25-00-1_tm_12;
	power_1 3891.9356+940.9658j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:663 {
	name R2-25-00-1_tn_215;
	phases BS;
	parent R2-25-00-1_tm_13;
	power_1 3604.9969+1089.3802j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:664 {
	name R2-25-00-1_tn_216;
	phases CS;
	parent R2-25-00-1_tm_14;
	power_1 3728.1915+907.0415j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:665 {
	name R2-25-00-1_tn_217;
	phases AS;
	parent R2-25-00-1_tm_15;
	power_1 23351.6229+5645.7971j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:666 {
	name R2-25-00-1_tn_218;
	phases AS;
	parent R2-25-00-1_tm_16;
	power_1 23351.6229+5645.7971j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:667 {
	name R2-25-00-1_tn_219;
	phases AS;
	parent R2-25-00-1_tm_17;
	power_1 81730.6801+19760.29j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:668 {
	name R2-25-00-1_tn_220;
	phases AS;
	parent R2-25-00-1_tm_18;
	power_1 11675.8114+2822.8986j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:669 {
	name R2-25-00-1_tn_221;
	phases CS;
	parent R2-25-00-1_tm_19;
	power_1 78292.0532+19047.8798j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:670 {
	name R2-25-00-1_tn_222;
	phases CS;
	parent R2-25-00-1_tm_20;
	power_1 17895.3265+4353.8011j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:671 {
	name R2-25-00-1_tn_223;
	phases AS;
	parent R2-25-00-1_tm_21;
	power_1 2440+183j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:672 {
	name R2-25-00-1_tn_224;
	phases BS;
	parent R2-25-00-1_tm_22;
	power_1 2440+183j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:673 {
	name R2-25-00-1_tn_225;
	phases CS;
	parent R2-25-00-1_tm_23;
	power_1 2440+183j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:674 {
	name R2-25-00-1_tn_226;
	phases CS;
	parent R2-25-00-1_tm_24;
	power_1 33553.7371+8163.377j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:675 {
	name R2-25-00-1_tn_227;
	phases AS;
	parent R2-25-00-1_tm_25;
	power_1 11675.8114+2822.8986j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:676 {
	name R2-25-00-1_tn_228;
	phases BS;
	parent R2-25-00-1_tm_26;
	power_1 10814.995+3268.142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:677 {
	name R2-25-00-1_tn_229;
	phases CS;
	parent R2-25-00-1_tm_27;
	power_1 11184.579+2721.1257j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:678 {
	name R2-25-00-1_tn_230;
	phases BS;
	parent R2-25-00-1_tm_28;
	power_1 21629.99+6536.284j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:679 {
	name R2-25-00-1_tn_231;
	phases CS;
	parent R2-25-00-1_tm_29;
	power_1 11184.579+2721.1257j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:680 {
	name R2-25-00-1_tn_232;
	phases AS;
	parent R2-25-00-1_tm_30;
	power_1 46703.2458+11291.5943j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:681 {
	name R2-25-00-1_tn_233;
	phases AS;
	parent R2-25-00-1_tm_31;
	power_1 7783.8899+1881.9361j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:682 {
	name R2-25-00-1_tn_234;
	phases BS;
	parent R2-25-00-1_tm_32;
	power_1 7210.0111+2178.7657j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:683 {
	name R2-25-00-1_tn_235;
	phases CS;
	parent R2-25-00-1_tm_33;
	power_1 7456.4009+1814.0874j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:684 {
	name R2-25-00-1_tn_236;
	phases AS;
	parent R2-25-00-1_tm_34;
	power_1 3891.9356+940.9658j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:685 {
	name R2-25-00-1_tn_237;
	phases BS;
	parent R2-25-00-1_tm_35;
	power_1 3604.9969+1089.3802j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:686 {
	name R2-25-00-1_tn_238;
	phases CS;
	parent R2-25-00-1_tm_36;
	power_1 3728.1915+907.0415j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:687 {
	name R2-25-00-1_tn_239;
	phases CS;
	parent R2-25-00-1_tm_37;
	power_1 11184.579+2721.1257j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:688 {
	name R2-25-00-1_tn_240;
	phases BS;
	parent R2-25-00-1_tm_38;
	power_1 75704.965+22876.994j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:689 {
	name R2-25-00-1_tn_241;
	phases AS;
	parent R2-25-00-1_tm_39;
	power_1 23351.6229+5645.7971j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:690 {
	name R2-25-00-1_tn_242;
	phases AS;
	parent R2-25-00-1_tm_40;
	power_1 1556.7733+376.3861j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:691 {
	name R2-25-00-1_tn_243;
	phases BS;
	parent R2-25-00-1_tm_41;
	power_1 1441.9979+435.7518j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:692 {
	name R2-25-00-1_tn_244;
	phases CS;
	parent R2-25-00-1_tm_42;
	power_1 1491.2757+362.8164j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:693 {
	name R2-25-00-1_tn_245;
	phases CS;
	parent R2-25-00-1_tm_43;
	power_1 11184.579+2721.1257j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:694 {
	name R2-25-00-1_tn_246;
	phases AS;
	parent R2-25-00-1_tm_44;
	power_1 23351.6229+5645.7971j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:695 {
	name R2-25-00-1_tn_247;
	phases CS;
	parent R2-25-00-1_tm_45;
	power_1 44738.3161+10884.5027j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:696 {
	name R2-25-00-1_tn_248;
	phases CS;
	parent R2-25-00-1_tm_46;
	power_1 89476.6323+21769.0054j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:697 {
	name R2-25-00-1_tn_249;
	phases BS;
	parent R2-25-00-1_tm_47;
	power_1 54074.975+16340.71j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:698 {
	name R2-25-00-1_tn_250;
	phases CS;
	parent R2-25-00-1_tm_48;
	power_1 55922.8952+13605.6284j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:699 {
	name R2-25-00-1_tn_251;
	phases BS;
	parent R2-25-00-1_tm_49;
	power_1 54074.975+16340.71j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:700 {
	name R2-25-00-1_tn_252;
	phases AS;
	parent R2-25-00-1_tm_50;
	power_1 70054.8687+16937.3914j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:701 {
	name R2-25-00-1_tn_253;
	phases AS;
	parent R2-25-00-1_tm_51;
	power_1 23351.6229+5645.7971j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:702 {
	name R2-25-00-1_tn_254;
	phases AS;
	parent R2-25-00-1_tm_52;
	power_1 11300+8300j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:703 {
	name R2-25-00-1_tn_255;
	phases BS;
	parent R2-25-00-1_tm_53;
	power_1 11300+8300j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:704 {
	name R2-25-00-1_tn_256;
	phases CS;
	parent R2-25-00-1_tm_54;
	power_1 11300+8300j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:705 {
	name R2-25-00-1_tn_257;
	phases CS;
	parent R2-25-00-1_tm_55;
	power_1 33553.7371+8163.377j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:706 {
	name R2-25-00-1_tn_258;
	phases CS;
	parent R2-25-00-1_tm_56;
	power_1 74712.988+18177.1195j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:707 {
	name R2-25-00-1_tn_259;
	phases AS;
	parent R2-25-00-1_tm_57;
	power_1 3891.9356+940.9658j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:708 {
	name R2-25-00-1_tn_260;
	phases BS;
	parent R2-25-00-1_tm_58;
	power_1 3604.9969+1089.3802j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:709 {
	name R2-25-00-1_tn_261;
	phases CS;
	parent R2-25-00-1_tm_59;
	power_1 3728.1915+907.0415j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:710 {
	name R2-25-00-1_tn_262;
	phases AS;
	parent R2-25-00-1_tm_60;
	power_1 3891.9356+940.9658j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:711 {
	name R2-25-00-1_tn_263;
	phases BS;
	parent R2-25-00-1_tm_61;
	power_1 3604.9969+1089.3802j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:712 {
	name R2-25-00-1_tn_264;
	phases CS;
	parent R2-25-00-1_tm_62;
	power_1 3728.1915+907.0415j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:713 {
	name R2-25-00-1_tn_265;
	phases BS;
	parent R2-25-00-1_tm_63;
	power_1 54074.975+16340.71j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:714 {
	name R2-25-00-1_tn_266;
	phases AS;
	parent R2-25-00-1_tm_64;
	power_1 105082.303+25406.0871j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:715 {
	name R2-25-00-1_tn_267;
	phases CS;
	parent R2-25-00-1_tm_65;
	power_1 33553.7371+8163.377j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:716 {
	name R2-25-00-1_tn_268;
	phases AS;
	parent R2-25-00-1_tm_66;
	power_1 23070+1700j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:717 {
	name R2-25-00-1_tn_269;
	phases BS;
	parent R2-25-00-1_tm_67;
	power_1 23070+1700j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:718 {
	name R2-25-00-1_tn_270;
	phases CS;
	parent R2-25-00-1_tm_68;
	power_1 23070+1700j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:719 {
	name R2-25-00-1_tn_271;
	phases AS;
	parent R2-25-00-1_tm_69;
	power_1 7783.8899+1881.9361j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:720 {
	name R2-25-00-1_tn_272;
	phases BS;
	parent R2-25-00-1_tm_70;
	power_1 7210.0111+2178.7657j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:721 {
	name R2-25-00-1_tn_273;
	phases CS;
	parent R2-25-00-1_tm_71;
	power_1 7456.4009+1814.0874j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:722 {
	name R2-25-00-1_tn_274;
	phases AS;
	parent R2-25-00-1_tm_72;
	power_1 23351.6229+5645.7971j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:723 {
	name R2-25-00-1_tn_275;
	phases BS;
	parent R2-25-00-1_tm_73;
	power_1 21629.99+6536.284j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:724 {
	name R2-25-00-1_tn_276;
	phases CS;
	parent R2-25-00-1_tm_74;
	power_1 22369.1581+5442.2514j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:725 {
	name R2-25-00-1_tn_277;
	phases AS;
	parent R2-25-00-1_tm_75;
	power_1 35027.4343+8468.6957j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:726 {
	name R2-25-00-1_tn_278;
	phases AS;
	parent R2-25-00-1_tm_76;
	power_1 6227.0839+1505.5421j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:727 {
	name R2-25-00-1_tn_279;
	phases BS;
	parent R2-25-00-1_tm_77;
	power_1 5767.9829+1743.0047j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:728 {
	name R2-25-00-1_tn_280;
	phases CS;
	parent R2-25-00-1_tm_78;
	power_1 5965.0939+1451.2634j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:729 {
	name R2-25-00-1_tn_281;
	phases AS;
	parent R2-25-00-1_tm_79;
	power_1 23351.6229+5645.7971j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:730 {
	name R2-25-00-1_tn_282;
	phases AS;
	parent R2-25-00-1_tm_80;
	power_1 3891.9356+940.9658j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:731 {
	name R2-25-00-1_tn_283;
	phases BS;
	parent R2-25-00-1_tm_81;
	power_1 3604.9969+1089.3802j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:732 {
	name R2-25-00-1_tn_284;
	phases CS;
	parent R2-25-00-1_tm_82;
	power_1 3728.1915+907.0415j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:733 {
	name R2-25-00-1_tn_285;
	phases CS;
	parent R2-25-00-1_tm_83;
	power_1 78292.0532+19047.8798j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:734 {
	name R2-25-00-1_tn_286;
	phases CS;
	parent R2-25-00-1_tm_84;
	power_1 22369.1581+5442.2514j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:735 {
	name R2-25-00-1_tn_287;
	phases AS;
	parent R2-25-00-1_tm_85;
	power_1 11675.8114+2822.8986j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:736 {
	name R2-25-00-1_tn_288;
	phases BS;
	parent R2-25-00-1_tm_86;
	power_1 10814.995+3268.142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:737 {
	name R2-25-00-1_tn_289;
	phases CS;
	parent R2-25-00-1_tm_87;
	power_1 11184.579+2721.1257j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:738 {
	name R2-25-00-1_tn_290;
	phases CS;
	parent R2-25-00-1_tm_88;
	power_1 55922.8952+13605.6284j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:739 {
	name R2-25-00-1_tn_291;
	phases AS;
	parent R2-25-00-1_tm_89;
	power_1 23351.6229+5645.7971j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:740 {
	name R2-25-00-1_tn_292;
	phases CS;
	parent R2-25-00-1_tm_90;
	power_1 33553.7371+8163.377j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:741 {
	name R2-25-00-1_tn_293;
	phases AS;
	parent R2-25-00-1_tm_91;
	power_1 2335.1623+564.5797j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:742 {
	name R2-25-00-1_tn_294;
	phases BS;
	parent R2-25-00-1_tm_92;
	power_1 2162.999+653.6284j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:743 {
	name R2-25-00-1_tn_295;
	phases CS;
	parent R2-25-00-1_tm_93;
	power_1 2236.9158+544.2251j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:744 {
	name R2-25-00-1_tn_296;
	phases CS;
	parent R2-25-00-1_tm_94;
	power_1 11184.579+2721.1257j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:745 {
	name R2-25-00-1_tn_297;
	phases AS;
	parent R2-25-00-1_tm_95;
	power_1 7783.8899+1881.9361j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:746 {
	name R2-25-00-1_tn_298;
	phases BS;
	parent R2-25-00-1_tm_96;
	power_1 7210.0111+2178.7657j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:747 {
	name R2-25-00-1_tn_299;
	phases CS;
	parent R2-25-00-1_tm_97;
	power_1 7456.4009+1814.0874j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:748 {
	name R2-25-00-1_tn_300;
	phases AS;
	parent R2-25-00-1_tm_98;
	power_1 46703.2458+11291.5943j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:749 {
	name R2-25-00-1_tn_301;
	phases AS;
	parent R2-25-00-1_tm_99;
	power_1 15567.733+3763.861j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:750 {
	name R2-25-00-1_tn_302;
	phases BS;
	parent R2-25-00-1_tm_100;
	power_1 14419.9789+4357.5183j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:751 {
	name R2-25-00-1_tn_303;
	phases CS;
	parent R2-25-00-1_tm_101;
	power_1 14912.7571+3628.1639j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:752 {
	name R2-25-00-1_tn_304;
	phases AS;
	parent R2-25-00-1_tm_102;
	power_1 65384.5441+15808.232j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:753 {
	name R2-25-00-1_tn_305;
	phases AS;
	parent R2-25-00-1_tm_103;
	power_1 23351.6229+5645.7971j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:754 {
	name R2-25-00-1_tn_306;
	phases CS;
	parent R2-25-00-1_tm_104;
	power_1 67107.4742+16326.7541j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:755 {
	name R2-25-00-1_tn_307;
	phases AS;
	parent R2-25-00-1_tm_105;
	power_1 11675.8114+2822.8986j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:756 {
	name R2-25-00-1_tn_308;
	phases AS;
	parent R2-25-00-1_tm_106;
	power_1 23351.6229+5645.7971j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:757 {
	name R2-25-00-1_tn_309;
	phases BS;
	parent R2-25-00-1_tm_107;
	power_1 21629.99+6536.284j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:758 {
	name R2-25-00-1_tn_310;
	phases CS;
	parent R2-25-00-1_tm_108;
	power_1 22369.1581+5442.2514j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:759 {
	name R2-25-00-1_tn_311;
	phases AS;
	parent R2-25-00-1_tm_109;
	power_1 46703.2458+11291.5943j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:760 {
	name R2-25-00-1_tn_312;
	phases AS;
	parent R2-25-00-1_tm_110;
	power_1 42032.9212+10162.4348j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:761 {
	name R2-25-00-1_tn_313;
	phases AS;
	parent R2-25-00-1_tm_111;
	power_1 1541.2071+372.6226j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:762 {
	name R2-25-00-1_tn_314;
	phases BS;
	parent R2-25-00-1_tm_112;
	power_1 1427.5793+431.3947j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:763 {
	name R2-25-00-1_tn_315;
	phases CS;
	parent R2-25-00-1_tm_113;
	power_1 1476.3644+359.1886j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:764 {
	name R2-25-00-1_tn_316;
	phases AS;
	parent R2-25-00-1_tm_114;
	power_1 3876.3694+937.2023j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:765 {
	name R2-25-00-1_tn_317;
	phases BS;
	parent R2-25-00-1_tm_115;
	power_1 3590.5783+1085.0231j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:766 {
	name R2-25-00-1_tn_318;
	phases CS;
	parent R2-25-00-1_tm_116;
	power_1 3713.2802+903.4137j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:767 {
	name R2-25-00-1_tn_319;
	phases CS;
	parent R2-25-00-1_tm_117;
	power_1 11184.579+2721.1257j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:768 {
	name R2-25-00-1_tn_320;
	phases BS;
	parent R2-25-00-1_tm_118;
	power_1 32444.985+9804.426j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:769 {
	name R2-25-00-1_tn_321;
	phases AS;
	parent R2-25-00-1_tm_119;
	power_1 3876.3694+937.2023j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:770 {
	name R2-25-00-1_tn_322;
	phases BS;
	parent R2-25-00-1_tm_120;
	power_1 3590.5783+1085.0231j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:771 {
	name R2-25-00-1_tn_323;
	phases CS;
	parent R2-25-00-1_tm_121;
	power_1 3713.2802+903.4137j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:772 {
	name R2-25-00-1_tn_324;
	phases CS;
	parent R2-25-00-1_tm_122;
	power_1 44738.3161+10884.5027j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:773 {
	name R2-25-00-1_tn_325;
	phases CS;
	parent R2-25-00-1_tm_123;
	power_1 11184.579+2721.1257j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:774 {
	name R2-25-00-1_tn_326;
	phases AS;
	parent R2-25-00-1_tm_124;
	power_1 15567.733+3763.861j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:775 {
	name R2-25-00-1_tn_327;
	phases BS;
	parent R2-25-00-1_tm_125;
	power_1 14419.9789+4357.5183j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:776 {
	name R2-25-00-1_tn_328;
	phases CS;
	parent R2-25-00-1_tm_126;
	power_1 14912.7571+3628.1639j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:777 {
	name R2-25-00-1_tn_329;
	phases BS;
	parent R2-25-00-1_tm_127;
	power_1 64889.97+19608.852j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:778 {
	name R2-25-00-1_tn_330;
	phases AS;
	parent R2-25-00-1_tm_128;
	power_1 7783.8899+1881.9361j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:779 {
	name R2-25-00-1_tn_331;
	phases BS;
	parent R2-25-00-1_tm_129;
	power_1 7210.0111+2178.7657j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:780 {
	name R2-25-00-1_tn_332;
	phases CS;
	parent R2-25-00-1_tm_130;
	power_1 7456.4009+1814.0874j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:781 {
	name R2-25-00-1_tn_333;
	phases AS;
	parent R2-25-00-1_tm_131;
	power_1 58379.0572+14114.4928j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:782 {
	name R2-25-00-1_tn_334;
	phases AS;
	parent R2-25-00-1_tm_132;
	power_1 23351.6229+5645.7971j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:783 {
	name R2-25-00-1_tn_335;
	phases BS;
	parent R2-25-00-1_tm_133;
	power_1 21629.99+6536.284j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:784 {
	name R2-25-00-1_tn_336;
	phases CS;
	parent R2-25-00-1_tm_134;
	power_1 22369.1581+5442.2514j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:785 {
	name R2-25-00-1_tn_337;
	phases CS;
	parent R2-25-00-1_tm_135;
	power_1 44738.3161+10884.5027j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:786 {
	name R2-25-00-1_tn_338;
	phases BS;
	parent R2-25-00-1_tm_136;
	power_1 21629.99+6536.284j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:787 {
	name R2-25-00-1_tn_339;
	phases AS;
	parent R2-25-00-1_tm_137;
	power_1 7005.4869+1693.7391j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:788 {
	name R2-25-00-1_tn_340;
	phases AS;
	parent R2-25-00-1_tm_138;
	power_1 23351.6229+5645.7971j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:789 {
	name R2-25-00-1_tn_341;
	phases BS;
	parent R2-25-00-1_tm_139;
	power_1 21629.99+6536.284j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:790 {
	name R2-25-00-1_tn_342;
	phases CS;
	parent R2-25-00-1_tm_140;
	power_1 22369.1581+5442.2514j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:791 {
	name R2-25-00-1_tn_343;
	phases CS;
	parent R2-25-00-1_tm_141;
	power_1 78292.0532+19047.8798j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:792 {
	name R2-25-00-1_tn_344;
	phases BS;
	parent R2-25-00-1_tm_142;
	power_1 6488.997+1960.8852j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:793 {
	name R2-25-00-1_tn_345;
	phases CS;
	parent R2-25-00-1_tm_143;
	power_1 51449.0636+12517.1781j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:794 {
	name R2-25-00-1_tn_346;
	phases BS;
	parent R2-25-00-1_tm_144;
	power_1 32444.985+9804.426j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:795 {
	name R2-25-00-1_tn_347;
	phases BS;
	parent R2-25-00-1_tm_145;
	power_1 64889.97+19608.852j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:796 {
	name R2-25-00-1_tn_348;
	phases AS;
	parent R2-25-00-1_tm_146;
	power_1 58379.0572+14114.4928j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:797 {
	name R2-25-00-1_tn_349;
	phases CS;
	parent R2-25-00-1_tm_147;
	power_1 44738.3161+10884.5027j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:798 {
	name R2-25-00-1_tn_350;
	phases AS;
	parent R2-25-00-1_tm_148;
	power_1 101346.0433+24502.7596j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:799 {
	name R2-25-00-1_tn_351;
	phases BS;
	parent R2-25-00-1_tm_149;
	power_1 151409.9301+45753.988j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:800 {
	name R2-25-00-1_tn_352;
	phases AS;
	parent R2-25-00-1_tm_150;
	power_1 11675.8114+2822.8986j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:801 {
	name R2-25-00-1_tn_353;
	phases AS;
	parent R2-25-00-1_tm_151;
	power_1 58379.0572+14114.4928j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:802 {
	name R2-25-00-1_tn_354;
	phases AS;
	parent R2-25-00-1_tm_152;
	power_1 35027.4343+8468.6957j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:803 {
	name R2-25-00-1_tn_355;
	phases BS;
	parent R2-25-00-1_tm_153;
	power_1 21629.99+6536.284j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:804 {
	name R2-25-00-1_tn_356;
	phases AS;
	parent R2-25-00-1_tm_154;
	power_1 11675.8114+2822.8986j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:805 {
	name R2-25-00-1_tn_357;
	phases BS;
	parent R2-25-00-1_tm_155;
	power_1 10814.995+3268.142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:806 {
	name R2-25-00-1_tn_358;
	phases CS;
	parent R2-25-00-1_tm_156;
	power_1 11184.579+2721.1257j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:807 {
	name R2-25-00-1_tn_359;
	phases AS;
	parent R2-25-00-1_tm_157;
	power_1 77994.4204+18856.9624j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:808 {
	name R2-25-00-1_tn_360;
	phases AS;
	parent R2-25-00-1_tm_158;
	power_1 35027.4343+8468.6957j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:809 {
	name R2-25-00-1_tn_361;
	phases BS;
	parent R2-25-00-1_tm_159;
	power_1 64889.97+19608.852j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:810 {
	name R2-25-00-1_tn_362;
	phases CS;
	parent R2-25-00-1_tm_160;
	power_1 123030.3694+29932.3825j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:811 {
	name R2-25-00-1_tn_363;
	phases AS;
	parent R2-25-00-1_tm_161;
	power_1 116758.1144+28228.9857j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:812 {
	name R2-25-00-1_tn_364;
	phases AS;
	parent R2-25-00-1_tm_162;
	power_1 3891.9356+940.9658j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:813 {
	name R2-25-00-1_tn_365;
	phases BS;
	parent R2-25-00-1_tm_163;
	power_1 3604.9969+1089.3802j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:814 {
	name R2-25-00-1_tn_366;
	phases CS;
	parent R2-25-00-1_tm_164;
	power_1 3728.1915+907.0415j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:815 {
	name R2-25-00-1_tn_367;
	phases AS;
	parent R2-25-00-1_tm_165;
	power_1 5448.7276+1317.3564j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:816 {
	name R2-25-00-1_tn_368;
	phases BS;
	parent R2-25-00-1_tm_166;
	power_1 5047.0121+1525.1373j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:817 {
	name R2-25-00-1_tn_369;
	phases CS;
	parent R2-25-00-1_tm_167;
	power_1 5219.4851+1269.8623j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:818 {
	name R2-25-00-1_tn_370;
	phases AS;
	parent R2-25-00-1_tm_168;
	power_1 3891.9356+940.9658j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:819 {
	name R2-25-00-1_tn_371;
	phases BS;
	parent R2-25-00-1_tm_169;
	power_1 3604.9969+1089.3802j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:820 {
	name R2-25-00-1_tn_372;
	phases CS;
	parent R2-25-00-1_tm_170;
	power_1 3728.1915+907.0415j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:821 {
	name R2-25-00-1_tn_373;
	phases AS;
	parent R2-25-00-1_tm_171;
	power_1 11675.8114+2822.8986j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:822 {
	name R2-25-00-1_tn_374;
	phases AS;
	parent R2-25-00-1_tm_172;
	power_1 46703.2458+11291.5943j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:823 {
	name R2-25-00-1_tn_375;
	phases AS;
	parent R2-25-00-1_tm_173;
	power_1 11675.8114+2822.8986j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:824 {
	name R2-25-00-1_tn_376;
	phases AS;
	parent R2-25-00-1_tm_174;
	power_1 2335.1623+564.5797j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:825 {
	name R2-25-00-1_tn_377;
	phases BS;
	parent R2-25-00-1_tm_175;
	power_1 2162.999+653.6284j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:826 {
	name R2-25-00-1_tn_378;
	phases CS;
	parent R2-25-00-1_tm_176;
	power_1 2236.9158+544.2251j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:827 {
	name R2-25-00-1_tn_379;
	phases AS;
	parent R2-25-00-1_tm_177;
	power_1 58379.0572+14114.4928j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:828 {
	name R2-25-00-1_tn_380;
	phases AS;
	parent R2-25-00-1_tm_178;
	power_1 19459.7013+4704.8347j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:829 {
	name R2-25-00-1_tn_381;
	phases BS;
	parent R2-25-00-1_tm_179;
	power_1 18025.0061+5446.9077j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:830 {
	name R2-25-00-1_tn_382;
	phases CS;
	parent R2-25-00-1_tm_180;
	power_1 18640.98+4535.2131j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:831 {
	name R2-25-00-1_tn_383;
	phases BS;
	parent R2-25-00-1_tm_181;
	power_1 54074.975+16340.71j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:832 {
	name R2-25-00-1_tn_384;
	phases AS;
	parent R2-25-00-1_tm_182;
	power_1 35027.4343+8468.6957j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:833 {
	name R2-25-00-1_tn_385;
	phases AS;
	parent R2-25-00-1_tm_183;
	power_1 23351.6229+5645.7971j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:834 {
	name R2-25-00-1_tn_386;
	phases BS;
	parent R2-25-00-1_tm_184;
	power_1 21629.99+6536.284j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:835 {
	name R2-25-00-1_tn_387;
	phases CS;
	parent R2-25-00-1_tm_185;
	power_1 22369.1581+5442.2514j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:836 {
	name R2-25-00-1_tn_388;
	phases BS;
	parent R2-25-00-1_tm_186;
	power_1 10814.995+3268.142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:837 {
	name R2-25-00-1_tn_389;
	phases BS;
	parent R2-25-00-1_tm_187;
	power_1 64889.97+19608.852j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:838 {
	name R2-25-00-1_tn_390;
	phases AS;
	parent R2-25-00-1_tm_188;
	power_1 11675.8114+2822.8986j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:839 {
	name R2-25-00-1_tn_391;
	phases AS;
	parent R2-25-00-1_tm_189;
	power_1 27243.5445+6586.7596j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:840 {
	name R2-25-00-1_tn_392;
	phases BS;
	parent R2-25-00-1_tm_190;
	power_1 25234.9739+7625.6603j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:841 {
	name R2-25-00-1_tn_393;
	phases CS;
	parent R2-25-00-1_tm_191;
	power_1 26097.3362+6349.2896j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:842 {
	name R2-25-00-1_tn_394;
	phases AS;
	parent R2-25-00-1_tm_192;
	power_1 46703.2458+11291.5943j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:843 {
	name R2-25-00-1_tn_395;
	phases AS;
	parent R2-25-00-1_tm_193;
	power_1 46703.2458+11291.5943j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:844 {
	name R2-25-00-1_tn_396;
	phases AS;
	parent R2-25-00-1_tm_194;
	power_1 11675.8114+2822.8986j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:845 {
	name R2-25-00-1_tn_397;
	phases CS;
	parent R2-25-00-1_tm_195;
	power_1 11184.579+2721.1257j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:846 {
	name R2-25-00-1_tn_398;
	phases AS;
	parent R2-25-00-1_tm_196;
	power_1 35027.4343+8468.6957j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:847 {
	name R2-25-00-1_tn_399;
	phases CS;
	parent R2-25-00-1_tm_197;
	power_1 22369.1581+5442.2514j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:848 {
	name R2-25-00-1_tn_400;
	phases AS;
	parent R2-25-00-1_tm_198;
	power_1 58379.0572+14114.4928j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:849 {
	name R2-25-00-1_tn_401;
	phases AS;
	parent R2-25-00-1_tm_199;
	power_1 11675.8114+2822.8986j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:850 {
	name R2-25-00-1_tn_402;
	phases AS;
	parent R2-25-00-1_tm_200;
	power_1 46703.2458+11291.5943j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:851 {
	name R2-25-00-1_tn_403;
	phases AS;
	parent R2-25-00-1_tm_201;
	power_1 70054.8687+16937.3914j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:852 {
	name R2-25-00-1_tn_404;
	phases CS;
	parent R2-25-00-1_tm_202;
	power_1 22369.1581+5442.2514j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}


object underground_line:1719 {
	name R2-25-00-1_ul_1;
	phases AN;
	from R2-25-00-1_node_147;
	to R2-25-00-1_node_6;
	length 1922.000;
	configuration line_configuration:21;
}

object underground_line:1721 {
	name R2-25-00-1_ul_2;
	phases AN;
	from R2-25-00-1_node_261;
	to R2-25-00-1_node_8;
	length 416.000;
	configuration line_configuration:23;
}

object underground_line:1723 {
	name R2-25-00-1_ul_3;
	phases AN;
	from R2-25-00-1_node_239;
	to R2-25-00-1_node_14;
	length 1230.000;
	configuration line_configuration:21;
}

object underground_line:1726 {
	name R2-25-00-1_ul_4;
	phases CN;
	from R2-25-00-1_node_142;
	to R2-25-00-1_node_21;
	length 2375.000;
	configuration line_configuration:28;
}

object underground_line:1727 {
	name R2-25-00-1_ul_5;
	phases AN;
	from R2-25-00-1_node_275;
	to R2-25-00-1_node_22;
	length 375.000;
	configuration line_configuration:21;
}

object underground_line:1731 {
	name R2-25-00-1_ul_6;
	phases BN;
	from R2-25-00-1_node_187;
	to R2-25-00-1_node_26;
	length 2297.000;
	configuration line_configuration:30;
}

object underground_line:1734 {
	name R2-25-00-1_ul_7;
	phases BN;
	from R2-25-00-1_node_247;
	to R2-25-00-1_node_29;
	length 1620.000;
	configuration line_configuration:32;
}

object underground_line:1735 {
	name R2-25-00-1_ul_8;
	phases AN;
	from R2-25-00-1_node_109;
	to R2-25-00-1_node_30;
	length 16.000;
	configuration line_configuration:21;
}

object underground_line:1740 {
	name R2-25-00-1_ul_9;
	phases AN;
	from R2-25-00-1_node_238;
	to R2-25-00-1_node_40;
	length 990.000;
	configuration line_configuration:21;
}

object underground_line:1745 {
	name R2-25-00-1_ul_10;
	phases AN;
	from R2-25-00-1_node_8;
	to R2-25-00-1_node_46;
	length 2448.000;
	configuration line_configuration:23;
}

object underground_line:1746 {
	name R2-25-00-1_ul_11;
	phases AN;
	from R2-25-00-1_node_47;
	to R2-25-00-1_node_66;
	length 632.000;
	configuration line_configuration:21;
}

object underground_line:1752 {
	name R2-25-00-1_ul_12;
	phases CN;
	from R2-25-00-1_node_90;
	to R2-25-00-1_node_57;
	length 225.000;
	configuration line_configuration:37;
}

object underground_line:1753 {
	name R2-25-00-1_ul_13;
	phases CN;
	from R2-25-00-1_node_155;
	to R2-25-00-1_node_58;
	length 308.000;
	configuration line_configuration:37;
}

object underground_line:1757 {
	name R2-25-00-1_ul_14;
	phases CN;
	from R2-25-00-1_node_155;
	to R2-25-00-1_node_64;
	length 12.000;
	configuration line_configuration:37;
}

object underground_line:1760 {
	name R2-25-00-1_ul_15;
	phases AN;
	from R2-25-00-1_node_102;
	to R2-25-00-1_node_70;
	length 23.000;
	configuration line_configuration:21;
}

object underground_line:1762 {
	name R2-25-00-1_ul_16;
	phases CN;
	from R2-25-00-1_node_58;
	to R2-25-00-1_node_73;
	length 402.000;
	configuration line_configuration:28;
}

object underground_line:1763 {
	name R2-25-00-1_ul_17;
	phases CN;
	from R2-25-00-1_node_52;
	to R2-25-00-1_node_75;
	length 726.000;
	configuration line_configuration:39;
}

object underground_line:1764 {
	name R2-25-00-1_ul_18;
	phases CN;
	from R2-25-00-1_node_181;
	to R2-25-00-1_node_76;
	length 2504.000;
	configuration line_configuration:37;
}

object underground_line:1765 {
	name R2-25-00-1_ul_19;
	phases CN;
	from R2-25-00-1_node_209;
	to R2-25-00-1_node_78;
	length 350.000;
	configuration line_configuration:28;
}

object underground_line:1766 {
	name R2-25-00-1_ul_20;
	phases BN;
	from R2-25-00-1_node_260;
	to R2-25-00-1_node_79;
	length 1315.000;
	configuration line_configuration:32;
}

object underground_line:1768 {
	name R2-25-00-1_ul_21;
	phases AN;
	from R2-25-00-1_node_47;
	to R2-25-00-1_node_81;
	length 143.000;
	configuration line_configuration:21;
}

object underground_line:1770 {
	name R2-25-00-1_ul_22;
	phases AN;
	from R2-25-00-1_node_83;
	to R2-25-00-1_node_171;
	length 2310.000;
	configuration line_configuration:23;
}

object underground_line:1774 {
	name R2-25-00-1_ul_23;
	phases CN;
	from R2-25-00-1_node_258;
	to R2-25-00-1_node_88;
	length 696.000;
	configuration line_configuration:37;
}

object underground_line:1776 {
	name R2-25-00-1_ul_24;
	phases CN;
	from R2-25-00-1_node_88;
	to R2-25-00-1_node_90;
	length 2283.000;
	configuration line_configuration:37;
}

object underground_line:1778 {
	name R2-25-00-1_ul_25;
	phases CN;
	from R2-25-00-1_node_166;
	to R2-25-00-1_node_92;
	length 11.000;
	configuration line_configuration:37;
}

object underground_line:1781 {
	name R2-25-00-1_ul_26;
	phases AN;
	from R2-25-00-1_node_224;
	to R2-25-00-1_node_96;
	length 210.000;
	configuration line_configuration:21;
}

object underground_line:1783 {
	name R2-25-00-1_ul_27;
	phases AN;
	from R2-25-00-1_node_40;
	to R2-25-00-1_node_98;
	length 1835.000;
	configuration line_configuration:21;
}

object underground_line:1792 {
	name R2-25-00-1_ul_28;
	phases AN;
	from R2-25-00-1_node_22;
	to R2-25-00-1_node_109;
	length 795.000;
	configuration line_configuration:21;
}

object underground_line:1798 {
	name R2-25-00-1_ul_29;
	phases BN;
	from R2-25-00-1_node_219;
	to R2-25-00-1_node_115;
	length 6.000;
	configuration line_configuration:32;
}

object underground_line:1805 {
	name R2-25-00-1_ul_30;
	phases AN;
	from R2-25-00-1_node_192;
	to R2-25-00-1_node_133;
	length 578.000;
	configuration line_configuration:23;
}

object underground_line:1807 {
	name R2-25-00-1_ul_31;
	phases CN;
	from R2-25-00-1_node_135;
	to R2-25-00-1_node_182;
	length 713.000;
	configuration line_configuration:39;
}

object underground_line:1810 {
	name R2-25-00-1_ul_32;
	phases CN;
	from R2-25-00-1_node_21;
	to R2-25-00-1_node_138;
	length 2343.000;
	configuration line_configuration:28;
}

object underground_line:1811 {
	name R2-25-00-1_ul_33;
	phases AN;
	from R2-25-00-1_node_243;
	to R2-25-00-1_node_139;
	length 400.000;
	configuration line_configuration:23;
}

object underground_line:1818 {
	name R2-25-00-1_ul_34;
	phases ABCN;
	from R2-25-00-1_node_317;
	to R2-25-00-1_node_150;
	length 165.000;
	configuration line_configuration:25;
}

object underground_line:1819 {
	name R2-25-00-1_ul_35;
	phases AN;
	from R2-25-00-1_node_16;
	to R2-25-00-1_node_151;
	length 74.000;
	configuration line_configuration:21;
}

object underground_line:1825 {
	name R2-25-00-1_ul_36;
	phases AN;
	from R2-25-00-1_node_239;
	to R2-25-00-1_node_160;
	length 23.000;
	configuration line_configuration:21;
}

object underground_line:1826 {
	name R2-25-00-1_ul_37;
	phases AN;
	from R2-25-00-1_node_254;
	to R2-25-00-1_node_161;
	length 660.000;
	configuration line_configuration:21;
}

object underground_line:1827 {
	name R2-25-00-1_ul_38;
	phases CN;
	from R2-25-00-1_node_64;
	to R2-25-00-1_node_162;
	length 843.000;
	configuration line_configuration:37;
}

object underground_line:1833 {
	name R2-25-00-1_ul_39;
	phases AN;
	from R2-25-00-1_node_298;
	to R2-25-00-1_node_168;
	length 260.000;
	configuration line_configuration:21;
}

object underground_line:1836 {
	name R2-25-00-1_ul_40;
	phases AN;
	from R2-25-00-1_node_171;
	to R2-25-00-1_node_122;
	length 1285.000;
	configuration line_configuration:23;
}

object underground_line:1838 {
	name R2-25-00-1_ul_41;
	phases AN;
	from R2-25-00-1_node_168;
	to R2-25-00-1_node_173;
	length 1185.000;
	configuration line_configuration:21;
}

object underground_line:1842 {
	name R2-25-00-1_ul_42;
	phases BN;
	from R2-25-00-1_node_215;
	to R2-25-00-1_node_179;
	length 1458.000;
	configuration line_configuration:30;
}

object underground_line:1844 {
	name R2-25-00-1_ul_43;
	phases CN;
	from R2-25-00-1_node_182;
	to R2-25-00-1_node_48;
	length 1311.000;
	configuration line_configuration:37;
}

object underground_line:1846 {
	name R2-25-00-1_ul_44;
	phases CN;
	from R2-25-00-1_node_177;
	to R2-25-00-1_node_184;
	length 320.000;
	configuration line_configuration:37;
}

object underground_line:1848 {
	name R2-25-00-1_ul_45;
	phases BN;
	from R2-25-00-1_node_292;
	to R2-25-00-1_node_187;
	length 2628.000;
	configuration line_configuration:30;
}

object underground_line:1852 {
	name R2-25-00-1_ul_46;
	phases AN;
	from R2-25-00-1_node_158;
	to R2-25-00-1_node_197;
	length 330.000;
	configuration line_configuration:21;
}

object underground_line:1861 {
	name R2-25-00-1_ul_47;
	phases CN;
	from R2-25-00-1_node_76;
	to R2-25-00-1_node_208;
	length 1554.000;
	configuration line_configuration:37;
}

object underground_line:1862 {
	name R2-25-00-1_ul_48;
	phases CN;
	from R2-25-00-1_node_125;
	to R2-25-00-1_node_209;
	length 125.000;
	configuration line_configuration:28;
}

object underground_line:1869 {
	name R2-25-00-1_ul_49;
	phases BN;
	from R2-25-00-1_node_260;
	to R2-25-00-1_node_219;
	length 1250.000;
	configuration line_configuration:30;
}

object underground_line:1873 {
	name R2-25-00-1_ul_50;
	phases AN;
	from R2-25-00-1_node_161;
	to R2-25-00-1_node_224;
	length 1485.000;
	configuration line_configuration:21;
}

object underground_line:1875 {
	name R2-25-00-1_ul_51;
	phases AN;
	from R2-25-00-1_node_122;
	to R2-25-00-1_node_226;
	length 1106.000;
	configuration line_configuration:23;
}

object underground_line:1880 {
	name R2-25-00-1_ul_52;
	phases BN;
	from R2-25-00-1_node_292;
	to R2-25-00-1_node_230;
	length 1086.000;
	configuration line_configuration:30;
}

object underground_line:1884 {
	name R2-25-00-1_ul_53;
	phases AN;
	from R2-25-00-1_node_96;
	to R2-25-00-1_node_239;
	length 1235.000;
	configuration line_configuration:21;
}

object underground_line:1888 {
	name R2-25-00-1_ul_54;
	phases AN;
	from R2-25-00-1_node_291;
	to R2-25-00-1_node_243;
	length 1250.000;
	configuration line_configuration:23;
}

object underground_line:1889 {
	name R2-25-00-1_ul_55;
	phases AN;
	from R2-25-00-1_node_244;
	to R2-25-00-1_node_47;
	length 396.000;
	configuration line_configuration:21;
}

object underground_line:1891 {
	name R2-25-00-1_ul_56;
	phases ABCN;
	from R2-25-00-1_node_235;
	to R2-25-00-1_node_3;
	length 752.000;
	configuration line_configuration:25;
}

object underground_line:1895 {
	name R2-25-00-1_ul_57;
	phases AN;
	from R2-25-00-1_node_270;
	to R2-25-00-1_node_252;
	length 164.000;
	configuration line_configuration:23;
}

object underground_line:1898 {
	name R2-25-00-1_ul_58;
	phases BN;
	from R2-25-00-1_node_292;
	to R2-25-00-1_node_256;
	length 2553.000;
	configuration line_configuration:30;
}

object underground_line:1900 {
	name R2-25-00-1_ul_59;
	phases CN;
	from R2-25-00-1_node_181;
	to R2-25-00-1_node_258;
	length 700.000;
	configuration line_configuration:37;
}

object underground_line:1901 {
	name R2-25-00-1_ul_60;
	phases BN;
	from R2-25-00-1_node_230;
	to R2-25-00-1_node_260;
	length 1504.000;
	configuration line_configuration:30;
}

object underground_line:1902 {
	name R2-25-00-1_ul_61;
	phases AN;
	from R2-25-00-1_node_226;
	to R2-25-00-1_node_261;
	length 160.000;
	configuration line_configuration:23;
}

object underground_line:1906 {
	name R2-25-00-1_ul_62;
	phases AN;
	from R2-25-00-1_node_243;
	to R2-25-00-1_node_266;
	length 28.000;
	configuration line_configuration:23;
}

object underground_line:1909 {
	name R2-25-00-1_ul_63;
	phases AN;
	from R2-25-00-1_node_6;
	to R2-25-00-1_node_272;
	length 561.000;
	configuration line_configuration:21;
}

object underground_line:1911 {
	name R2-25-00-1_ul_64;
	phases AN;
	from R2-25-00-1_node_197;
	to R2-25-00-1_node_275;
	length 120.000;
	configuration line_configuration:21;
}

object underground_line:1912 {
	name R2-25-00-1_ul_65;
	phases AN;
	from R2-25-00-1_node_275;
	to R2-25-00-1_node_276;
	length 240.000;
	configuration line_configuration:21;
}

object underground_line:1916 {
	name R2-25-00-1_ul_66;
	phases AN;
	from R2-25-00-1_node_109;
	to R2-25-00-1_node_281;
	length 368.000;
	configuration line_configuration:21;
}

object underground_line:1919 {
	name R2-25-00-1_ul_67;
	phases AN;
	from R2-25-00-1_node_161;
	to R2-25-00-1_node_285;
	length 35.000;
	configuration line_configuration:21;
}

object underground_line:1922 {
	name R2-25-00-1_ul_68;
	phases AN;
	from R2-25-00-1_node_14;
	to R2-25-00-1_node_288;
	length 520.000;
	configuration line_configuration:21;
}

object underground_line:1924 {
	name R2-25-00-1_ul_69;
	phases AN;
	from R2-25-00-1_node_8;
	to R2-25-00-1_node_291;
	length 730.000;
	configuration line_configuration:23;
}

object underground_line:1926 {
	name R2-25-00-1_ul_70;
	phases BN;
	from R2-25-00-1_node_26;
	to R2-25-00-1_node_295;
	length 2034.000;
	configuration line_configuration:30;
}

object underground_line:1929 {
	name R2-25-00-1_ul_71;
	phases AN;
	from R2-25-00-1_node_158;
	to R2-25-00-1_node_298;
	length 815.000;
	configuration line_configuration:21;
}

object underground_line:1933 {
	name R2-25-00-1_ul_72;
	phases AN;
	from R2-25-00-1_node_46;
	to R2-25-00-1_node_271;
	length 498.000;
	configuration line_configuration:23;
}

object underground_line:1935 {
	name R2-25-00-1_ul_73;
	phases AN;
	from R2-25-00-1_node_272;
	to R2-25-00-1_node_123;
	length 468.000;
	configuration line_configuration:21;
}

object underground_line:1936 {
	name R2-25-00-1_ul_74;
	phases CN;
	from R2-25-00-1_node_75;
	to R2-25-00-1_node_178;
	length 167.000;
	configuration line_configuration:37;
}

object underground_line:1937 {
	name R2-25-00-1_ul_75;
	phases AN;
	from R2-25-00-1_node_74;
	to R2-25-00-1_node_83;
	length 799.000;
	configuration line_configuration:23;
}

object underground_line:1938 {
	name R2-25-00-1_ul_76;
	phases CN;
	from R2-25-00-1_node_185;
	to R2-25-00-1_node_135;
	length 794.000;
	configuration line_configuration:37;
}

object underground_line:1939 {
	name R2-25-00-1_ul_77;
	phases AN;
	from R2-25-00-1_node_224;
	to R2-25-00-1_node_294;
	length 313.000;
	configuration line_configuration:21;
}

object underground_line:1940 {
	name R2-25-00-1_ul_78;
	phases AN;
	from R2-25-00-1_node_32;
	to R2-25-00-1_node_244;
	length 1018.000;
	configuration line_configuration:21;
}

object underground_line:1941 {
	name R2-25-00-1_ul_79;
	phases BN;
	from R2-25-00-1_node_95;
	to R2-25-00-1_node_318;
	length 327.000;
	configuration line_configuration:30;
}

object underground_line:1942 {
	name R2-25-00-1_ul_80;
	phases CN;
	from R2-25-00-1_node_138;
	to R2-25-00-1_node_264;
	length 886.000;
	configuration line_configuration:28;
}

object underground_line:1943 {
	name R2-25-00-1_ul_81;
	phases AN;
	from R2-25-00-1_node_14;
	to R2-25-00-1_node_59;
	length 33.000;
	configuration line_configuration:21;
}


object underground_line_conductor:2 {
	name 1/0 AAC (Conc);
	rating.summer.continuous 142.0;
	outer_diameter 1.27;
	conductor_gmr 0.01142 ft;
	conductor_diameter 0.362;
	conductor_resistance 0.88704;
	neutral_gmr 0.0489686771417213 ft;
	neutral_resistance 13.86528;
	neutral_diameter 0.0641;
	neutral_strands 16.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object underground_line_conductor:4 {
	name 2 AL (Conc);
	rating.summer.continuous 112.0;
	outer_diameter 1.09;
	conductor_gmr 0.0088 ft;
	conductor_diameter 0.292;
	conductor_resistance 1.38336;
	neutral_gmr 0.0348162687755351 ft;
	neutral_resistance 13.5696;
	neutral_diameter 0.0641;
	neutral_strands 6.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object underground_line_conductor:5 {
	name 1000 AAC 25kV (Conc);
	rating.summer.continuous 564.0;
	outer_diameter 2.291;
	conductor_gmr 0.03592 ft;
	conductor_diameter 1.117;
	conductor_resistance 0.093456;
	neutral_gmr 0.0897578842950715 ft;
	neutral_resistance 5.48592;
	neutral_diameter 0.1019;
	neutral_strands 20.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}


