object transformer:9374 {
	name R3-12-47-3_xfmr_543;
	phases BS;
	from R3-12-47-3_node_1397;
	to R3-12-47-3_tn_543;
	configuration transformer_configuration:8801;
}

object transformer:9375 {
	name R3-12-47-3_xfmr_544;
	phases AS;
	from R3-12-47-3_node_454;
	to R3-12-47-3_tn_544;
	configuration transformer_configuration:8790;
}

object transformer:9376 {
	name R3-12-47-3_xfmr_545;
	phases CS;
	from R3-12-47-3_node_454;
	to R3-12-47-3_tn_545;
	configuration transformer_configuration:8823;
}

object transformer:9377 {
	name R3-12-47-3_xfmr_546;
	phases AS;
	from R3-12-47-3_node_456;
	to R3-12-47-3_tn_546;
	configuration transformer_configuration:8788;
}

object transformer:9378 {
	name R3-12-47-3_xfmr_547;
	phases CS;
	from R3-12-47-3_node_456;
	to R3-12-47-3_tn_547;
	configuration transformer_configuration:8817;
}

object transformer:9379 {
	name R3-12-47-3_xfmr_548;
	phases AS;
	from R3-12-47-3_node_478;
	to R3-12-47-3_tn_548;
	configuration transformer_configuration:8788;
}

object transformer:9380 {
	name R3-12-47-3_xfmr_549;
	phases BS;
	from R3-12-47-3_node_478;
	to R3-12-47-3_tn_549;
	configuration transformer_configuration:8806;
}

object transformer:9381 {
	name R3-12-47-3_xfmr_550;
	phases CS;
	from R3-12-47-3_node_478;
	to R3-12-47-3_tn_550;
	configuration transformer_configuration:8817;
}

object transformer:9382 {
	name R3-12-47-3_xfmr_551;
	phases AS;
	from R3-12-47-3_node_462;
	to R3-12-47-3_tn_551;
	configuration transformer_configuration:8790;
}

object transformer:9383 {
	name R3-12-47-3_xfmr_552;
	phases BS;
	from R3-12-47-3_node_476;
	to R3-12-47-3_tn_552;
	configuration transformer_configuration:8810;
}

object transformer:9384 {
	name R3-12-47-3_xfmr_553;
	phases AS;
	from R3-12-47-3_node_465;
	to R3-12-47-3_tn_553;
	configuration transformer_configuration:8789;
}

object transformer:9385 {
	name R3-12-47-3_xfmr_554;
	phases AS;
	from R3-12-47-3_node_475;
	to R3-12-47-3_tn_554;
	configuration transformer_configuration:8789;
}

object transformer:9386 {
	name R3-12-47-3_xfmr_555;
	phases CS;
	from R3-12-47-3_node_472;
	to R3-12-47-3_tn_555;
	configuration transformer_configuration:8825;
}

object transformer:9387 {
	name R3-12-47-3_xfmr_556;
	phases BS;
	from R3-12-47-3_node_469;
	to R3-12-47-3_tn_556;
	configuration transformer_configuration:8807;
}

object transformer:9388 {
	name R3-12-47-3_xfmr_557;
	phases AS;
	from R3-12-47-3_node_471;
	to R3-12-47-3_tn_557;
	configuration transformer_configuration:8800;
}

object transformer:9389 {
	name R3-12-47-3_xfmr_558;
	phases BS;
	from R3-12-47-3_node_471;
	to R3-12-47-3_tn_558;
	configuration transformer_configuration:8814;
}

object transformer:9390 {
	name R3-12-47-3_xfmr_559;
	phases CS;
	from R3-12-47-3_node_471;
	to R3-12-47-3_tn_559;
	configuration transformer_configuration:8830;
}

object transformer:9391 {
	name R3-12-47-3_xfmr_560;
	phases CS;
	from R3-12-47-3_node_473;
	to R3-12-47-3_tn_560;
	configuration transformer_configuration:8822;
}

object transformer:9392 {
	name R3-12-47-3_xfmr_561;
	phases AS;
	from R3-12-47-3_node_474;
	to R3-12-47-3_tn_561;
	configuration transformer_configuration:8786;
}

object transformer:9393 {
	name R3-12-47-3_xfmr_562;
	phases CS;
	from R3-12-47-3_node_474;
	to R3-12-47-3_tn_562;
	configuration transformer_configuration:8821;
}

object transformer:9394 {
	name R3-12-47-3_xfmr_563;
	phases BS;
	from R3-12-47-3_node_477;
	to R3-12-47-3_tn_563;
	configuration transformer_configuration:8807;
}

object transformer:9395 {
	name R3-12-47-3_xfmr_564;
	phases AS;
	from R3-12-47-3_node_481;
	to R3-12-47-3_tn_564;
	configuration transformer_configuration:8794;
}

object transformer:9396 {
	name R3-12-47-3_xfmr_565;
	phases BS;
	from R3-12-47-3_node_481;
	to R3-12-47-3_tn_565;
	configuration transformer_configuration:8801;
}

object transformer:9397 {
	name R3-12-47-3_xfmr_566;
	phases AS;
	from R3-12-47-3_node_482;
	to R3-12-47-3_tn_566;
	configuration transformer_configuration:8788;
}

object transformer:9398 {
	name R3-12-47-3_xfmr_567;
	phases CS;
	from R3-12-47-3_node_482;
	to R3-12-47-3_tn_567;
	configuration transformer_configuration:8817;
}

object transformer:9399 {
	name R3-12-47-3_xfmr_568;
	phases AS;
	from R3-12-47-3_node_485;
	to R3-12-47-3_tn_568;
	configuration transformer_configuration:8788;
}

object transformer:9400 {
	name R3-12-47-3_xfmr_569;
	phases BS;
	from R3-12-47-3_node_485;
	to R3-12-47-3_tn_569;
	configuration transformer_configuration:8802;
}

object transformer:9401 {
	name R3-12-47-3_xfmr_570;
	phases AS;
	from R3-12-47-3_node_490;
	to R3-12-47-3_tn_570;
	configuration transformer_configuration:8788;
}

object transformer:9402 {
	name R3-12-47-3_xfmr_571;
	phases BS;
	from R3-12-47-3_node_490;
	to R3-12-47-3_tn_571;
	configuration transformer_configuration:8802;
}

object transformer:9403 {
	name R3-12-47-3_xfmr_572;
	phases CS;
	from R3-12-47-3_node_490;
	to R3-12-47-3_tn_572;
	configuration transformer_configuration:8818;
}

object transformer:9404 {
	name R3-12-47-3_xfmr_573;
	phases AS;
	from R3-12-47-3_node_488;
	to R3-12-47-3_tn_573;
	configuration transformer_configuration:8788;
}

object transformer:9405 {
	name R3-12-47-3_xfmr_574;
	phases CS;
	from R3-12-47-3_node_488;
	to R3-12-47-3_tn_574;
	configuration transformer_configuration:8817;
}

object transformer:9406 {
	name R3-12-47-3_xfmr_575;
	phases AS;
	from R3-12-47-3_node_441;
	to R3-12-47-3_tn_575;
	configuration transformer_configuration:8794;
}

object transformer:9407 {
	name R3-12-47-3_xfmr_576;
	phases BS;
	from R3-12-47-3_node_441;
	to R3-12-47-3_tn_576;
	configuration transformer_configuration:8801;
}

object transformer:9408 {
	name R3-12-47-3_xfmr_577;
	phases CS;
	from R3-12-47-3_node_441;
	to R3-12-47-3_tn_577;
	configuration transformer_configuration:8818;
}

object transformer:9409 {
	name R3-12-47-3_xfmr_578;
	phases AS;
	from R3-12-47-3_node_442;
	to R3-12-47-3_tn_578;
	configuration transformer_configuration:8796;
}

object transformer:9410 {
	name R3-12-47-3_xfmr_579;
	phases BS;
	from R3-12-47-3_node_442;
	to R3-12-47-3_tn_579;
	configuration transformer_configuration:8802;
}

object transformer:9411 {
	name R3-12-47-3_xfmr_580;
	phases CS;
	from R3-12-47-3_node_442;
	to R3-12-47-3_tn_580;
	configuration transformer_configuration:8817;
}

object transformer:9412 {
	name R3-12-47-3_xfmr_581;
	phases AS;
	from R3-12-47-3_node_492;
	to R3-12-47-3_tn_581;
	configuration transformer_configuration:8788;
}

object transformer:9413 {
	name R3-12-47-3_xfmr_582;
	phases BS;
	from R3-12-47-3_node_492;
	to R3-12-47-3_tn_582;
	configuration transformer_configuration:8806;
}

object transformer:9414 {
	name R3-12-47-3_xfmr_583;
	phases CS;
	from R3-12-47-3_node_492;
	to R3-12-47-3_tn_583;
	configuration transformer_configuration:8817;
}

object transformer:9415 {
	name R3-12-47-3_xfmr_584;
	phases BS;
	from R3-12-47-3_node_498;
	to R3-12-47-3_tn_584;
	configuration transformer_configuration:8808;
}

object transformer:9416 {
	name R3-12-47-3_xfmr_585;
	phases CS;
	from R3-12-47-3_node_498;
	to R3-12-47-3_tn_585;
	configuration transformer_configuration:8823;
}

object transformer:9417 {
	name R3-12-47-3_xfmr_586;
	phases AS;
	from R3-12-47-3_node_509;
	to R3-12-47-3_tn_586;
	configuration transformer_configuration:8788;
}

object transformer:9418 {
	name R3-12-47-3_xfmr_587;
	phases BS;
	from R3-12-47-3_node_509;
	to R3-12-47-3_tn_587;
	configuration transformer_configuration:8802;
}

object transformer:9419 {
	name R3-12-47-3_xfmr_588;
	phases CS;
	from R3-12-47-3_node_509;
	to R3-12-47-3_tn_588;
	configuration transformer_configuration:8818;
}

object transformer:9420 {
	name R3-12-47-3_xfmr_589;
	phases AS;
	from R3-12-47-3_node_497;
	to R3-12-47-3_tn_589;
	configuration transformer_configuration:8790;
}

object transformer:9421 {
	name R3-12-47-3_xfmr_590;
	phases CS;
	from R3-12-47-3_node_497;
	to R3-12-47-3_tn_590;
	configuration transformer_configuration:8818;
}

object transformer:9422 {
	name R3-12-47-3_xfmr_591;
	phases BS;
	from R3-12-47-3_node_500;
	to R3-12-47-3_tn_591;
	configuration transformer_configuration:8803;
}

object transformer:9423 {
	name R3-12-47-3_xfmr_592;
	phases CS;
	from R3-12-47-3_node_500;
	to R3-12-47-3_tn_592;
	configuration transformer_configuration:8821;
}

object transformer:9424 {
	name R3-12-47-3_xfmr_593;
	phases BS;
	from R3-12-47-3_node_504;
	to R3-12-47-3_tn_593;
	configuration transformer_configuration:8802;
}

object transformer:9425 {
	name R3-12-47-3_xfmr_594;
	phases CS;
	from R3-12-47-3_node_504;
	to R3-12-47-3_tn_594;
	configuration transformer_configuration:8817;
}

object transformer:9426 {
	name R3-12-47-3_xfmr_595;
	phases AS;
	from R3-12-47-3_node_506;
	to R3-12-47-3_tn_595;
	configuration transformer_configuration:8788;
}

object transformer:9427 {
	name R3-12-47-3_xfmr_596;
	phases BS;
	from R3-12-47-3_node_506;
	to R3-12-47-3_tn_596;
	configuration transformer_configuration:8802;
}

object transformer:9428 {
	name R3-12-47-3_xfmr_597;
	phases BS;
	from R3-12-47-3_node_508;
	to R3-12-47-3_tn_597;
	configuration transformer_configuration:8804;
}

object transformer:9429 {
	name R3-12-47-3_xfmr_598;
	phases CS;
	from R3-12-47-3_node_508;
	to R3-12-47-3_tn_598;
	configuration transformer_configuration:8819;
}

object transformer:9430 {
	name R3-12-47-3_xfmr_599;
	phases AS;
	from R3-12-47-3_node_510;
	to R3-12-47-3_tn_599;
	configuration transformer_configuration:8798;
}

object transformer:9431 {
	name R3-12-47-3_xfmr_600;
	phases BS;
	from R3-12-47-3_node_510;
	to R3-12-47-3_tn_600;
	configuration transformer_configuration:8804;
}

object transformer:9432 {
	name R3-12-47-3_xfmr_601;
	phases CS;
	from R3-12-47-3_node_510;
	to R3-12-47-3_tn_601;
	configuration transformer_configuration:8819;
}

object transformer:9433 {
	name R3-12-47-3_xfmr_602;
	phases AS;
	from R3-12-47-3_node_512;
	to R3-12-47-3_tn_602;
	configuration transformer_configuration:8796;
}

object transformer:9434 {
	name R3-12-47-3_xfmr_603;
	phases BS;
	from R3-12-47-3_node_512;
	to R3-12-47-3_tn_603;
	configuration transformer_configuration:8808;
}

object transformer:9435 {
	name R3-12-47-3_xfmr_604;
	phases CS;
	from R3-12-47-3_node_512;
	to R3-12-47-3_tn_604;
	configuration transformer_configuration:8823;
}

object transformer:9436 {
	name R3-12-47-3_xfmr_605;
	phases AS;
	from R3-12-47-3_node_1377;
	to R3-12-47-3_tn_605;
	configuration transformer_configuration:8788;
}

object transformer:9437 {
	name R3-12-47-3_xfmr_606;
	phases CS;
	from R3-12-47-3_node_1377;
	to R3-12-47-3_tn_606;
	configuration transformer_configuration:8817;
}

object transformer:9438 {
	name R3-12-47-3_xfmr_607;
	phases AS;
	from R3-12-47-3_node_1224;
	to R3-12-47-3_tn_607;
	configuration transformer_configuration:8794;
}

object transformer:9439 {
	name R3-12-47-3_xfmr_608;
	phases BS;
	from R3-12-47-3_node_1224;
	to R3-12-47-3_tn_608;
	configuration transformer_configuration:8801;
}

object transformer:9440 {
	name R3-12-47-3_xfmr_609;
	phases CS;
	from R3-12-47-3_node_1224;
	to R3-12-47-3_tn_609;
	configuration transformer_configuration:8818;
}

object transformer:9441 {
	name R3-12-47-3_xfmr_610;
	phases AS;
	from R3-12-47-3_node_515;
	to R3-12-47-3_tn_610;
	configuration transformer_configuration:8790;
}

object transformer:9442 {
	name R3-12-47-3_xfmr_611;
	phases BS;
	from R3-12-47-3_node_515;
	to R3-12-47-3_tn_611;
	configuration transformer_configuration:8808;
}

object transformer:9443 {
	name R3-12-47-3_xfmr_612;
	phases AS;
	from R3-12-47-3_node_505;
	to R3-12-47-3_tn_612;
	configuration transformer_configuration:8788;
}

object transformer:9444 {
	name R3-12-47-3_xfmr_613;
	phases BS;
	from R3-12-47-3_node_505;
	to R3-12-47-3_tn_613;
	configuration transformer_configuration:8802;
}

object transformer:9445 {
	name R3-12-47-3_xfmr_614;
	phases AS;
	from R3-12-47-3_node_517;
	to R3-12-47-3_tn_614;
	configuration transformer_configuration:8797;
}

object transformer:9446 {
	name R3-12-47-3_xfmr_615;
	phases BS;
	from R3-12-47-3_node_517;
	to R3-12-47-3_tn_615;
	configuration transformer_configuration:8813;
}

object transformer:9447 {
	name R3-12-47-3_xfmr_616;
	phases CS;
	from R3-12-47-3_node_517;
	to R3-12-47-3_tn_616;
	configuration transformer_configuration:8820;
}

object transformer:9448 {
	name R3-12-47-3_xfmr_617;
	phases AS;
	from R3-12-47-3_node_519;
	to R3-12-47-3_tn_617;
	configuration transformer_configuration:8795;
}

object transformer:9449 {
	name R3-12-47-3_xfmr_618;
	phases BS;
	from R3-12-47-3_node_519;
	to R3-12-47-3_tn_618;
	configuration transformer_configuration:8804;
}

object transformer:9450 {
	name R3-12-47-3_xfmr_619;
	phases CS;
	from R3-12-47-3_node_519;
	to R3-12-47-3_tn_619;
	configuration transformer_configuration:8820;
}

object transformer:9451 {
	name R3-12-47-3_xfmr_620;
	phases AS;
	from R3-12-47-3_node_520;
	to R3-12-47-3_tn_620;
	configuration transformer_configuration:8786;
}

object transformer:9452 {
	name R3-12-47-3_xfmr_621;
	phases BS;
	from R3-12-47-3_node_520;
	to R3-12-47-3_tn_621;
	configuration transformer_configuration:8803;
}

object transformer:9453 {
	name R3-12-47-3_xfmr_622;
	phases CS;
	from R3-12-47-3_node_520;
	to R3-12-47-3_tn_622;
	configuration transformer_configuration:8818;
}

object transformer:9454 {
	name R3-12-47-3_xfmr_623;
	phases AS;
	from R3-12-47-3_node_525;
	to R3-12-47-3_tn_623;
	configuration transformer_configuration:8788;
}

object transformer:9455 {
	name R3-12-47-3_xfmr_624;
	phases BS;
	from R3-12-47-3_node_525;
	to R3-12-47-3_tn_624;
	configuration transformer_configuration:8802;
}

object transformer:9456 {
	name R3-12-47-3_xfmr_625;
	phases BS;
	from R3-12-47-3_node_1211;
	to R3-12-47-3_tn_625;
	configuration transformer_configuration:8802;
}

object transformer:9457 {
	name R3-12-47-3_xfmr_626;
	phases CS;
	from R3-12-47-3_node_1211;
	to R3-12-47-3_tn_626;
	configuration transformer_configuration:8817;
}

object transformer:9458 {
	name R3-12-47-3_xfmr_627;
	phases AS;
	from R3-12-47-3_node_534;
	to R3-12-47-3_tn_627;
	configuration transformer_configuration:8796;
}

object transformer:9459 {
	name R3-12-47-3_xfmr_628;
	phases BS;
	from R3-12-47-3_node_534;
	to R3-12-47-3_tn_628;
	configuration transformer_configuration:8801;
}

object transformer:9460 {
	name R3-12-47-3_xfmr_629;
	phases CS;
	from R3-12-47-3_node_534;
	to R3-12-47-3_tn_629;
	configuration transformer_configuration:8816;
}

object transformer:9461 {
	name R3-12-47-3_xfmr_630;
	phases BS;
	from R3-12-47-3_node_1074;
	to R3-12-47-3_tn_630;
	configuration transformer_configuration:8802;
}

object transformer:9462 {
	name R3-12-47-3_xfmr_631;
	phases CS;
	from R3-12-47-3_node_1074;
	to R3-12-47-3_tn_631;
	configuration transformer_configuration:8817;
}

object transformer:9463 {
	name R3-12-47-3_xfmr_632;
	phases AS;
	from R3-12-47-3_node_538;
	to R3-12-47-3_tn_632;
	configuration transformer_configuration:8795;
}

object transformer:9464 {
	name R3-12-47-3_xfmr_633;
	phases BS;
	from R3-12-47-3_node_538;
	to R3-12-47-3_tn_633;
	configuration transformer_configuration:8804;
}

object transformer:9465 {
	name R3-12-47-3_xfmr_634;
	phases BS;
	from R3-12-47-3_node_544;
	to R3-12-47-3_tn_634;
	configuration transformer_configuration:8801;
}

object transformer:9466 {
	name R3-12-47-3_xfmr_635;
	phases CS;
	from R3-12-47-3_node_544;
	to R3-12-47-3_tn_635;
	configuration transformer_configuration:8816;
}

object transformer:9467 {
	name R3-12-47-3_xfmr_636;
	phases BS;
	from R3-12-47-3_node_547;
	to R3-12-47-3_tn_636;
	configuration transformer_configuration:8802;
}

object transformer:9468 {
	name R3-12-47-3_xfmr_637;
	phases CS;
	from R3-12-47-3_node_547;
	to R3-12-47-3_tn_637;
	configuration transformer_configuration:8817;
}

object transformer:9469 {
	name R3-12-47-3_xfmr_638;
	phases BS;
	from R3-12-47-3_node_545;
	to R3-12-47-3_tn_638;
	configuration transformer_configuration:8801;
}

object transformer:9470 {
	name R3-12-47-3_xfmr_639;
	phases CS;
	from R3-12-47-3_node_545;
	to R3-12-47-3_tn_639;
	configuration transformer_configuration:8816;
}

object transformer:9471 {
	name R3-12-47-3_xfmr_640;
	phases BS;
	from R3-12-47-3_node_548;
	to R3-12-47-3_tn_640;
	configuration transformer_configuration:8802;
}

object transformer:9472 {
	name R3-12-47-3_xfmr_641;
	phases CS;
	from R3-12-47-3_node_548;
	to R3-12-47-3_tn_641;
	configuration transformer_configuration:8817;
}

object transformer:9473 {
	name R3-12-47-3_xfmr_642;
	phases AS;
	from R3-12-47-3_node_551;
	to R3-12-47-3_tn_642;
	configuration transformer_configuration:8786;
}

object transformer:9474 {
	name R3-12-47-3_xfmr_643;
	phases BS;
	from R3-12-47-3_node_551;
	to R3-12-47-3_tn_643;
	configuration transformer_configuration:8803;
}

object transformer:9475 {
	name R3-12-47-3_xfmr_644;
	phases AS;
	from R3-12-47-3_node_553;
	to R3-12-47-3_tn_644;
	configuration transformer_configuration:8795;
}

object transformer:9476 {
	name R3-12-47-3_xfmr_645;
	phases BS;
	from R3-12-47-3_node_553;
	to R3-12-47-3_tn_645;
	configuration transformer_configuration:8804;
}

object transformer:9477 {
	name R3-12-47-3_xfmr_646;
	phases AS;
	from R3-12-47-3_node_557;
	to R3-12-47-3_tn_646;
	configuration transformer_configuration:8788;
}

object transformer:9478 {
	name R3-12-47-3_xfmr_647;
	phases BS;
	from R3-12-47-3_node_557;
	to R3-12-47-3_tn_647;
	configuration transformer_configuration:8802;
}

object transformer:9479 {
	name R3-12-47-3_xfmr_648;
	phases AS;
	from R3-12-47-3_node_563;
	to R3-12-47-3_tn_648;
	configuration transformer_configuration:8788;
}

object transformer:9480 {
	name R3-12-47-3_xfmr_649;
	phases BS;
	from R3-12-47-3_node_563;
	to R3-12-47-3_tn_649;
	configuration transformer_configuration:8802;
}

object transformer:9481 {
	name R3-12-47-3_xfmr_650;
	phases AS;
	from R3-12-47-3_node_560;
	to R3-12-47-3_tn_650;
	configuration transformer_configuration:8788;
}

object transformer:9482 {
	name R3-12-47-3_xfmr_651;
	phases BS;
	from R3-12-47-3_node_560;
	to R3-12-47-3_tn_651;
	configuration transformer_configuration:8802;
}

object transformer:9483 {
	name R3-12-47-3_xfmr_652;
	phases AS;
	from R3-12-47-3_node_561;
	to R3-12-47-3_tn_652;
	configuration transformer_configuration:8788;
}

object transformer:9484 {
	name R3-12-47-3_xfmr_653;
	phases BS;
	from R3-12-47-3_node_561;
	to R3-12-47-3_tn_653;
	configuration transformer_configuration:8802;
}

object transformer:9485 {
	name R3-12-47-3_xfmr_654;
	phases AS;
	from R3-12-47-3_node_562;
	to R3-12-47-3_tn_654;
	configuration transformer_configuration:8788;
}

object transformer:9486 {
	name R3-12-47-3_xfmr_655;
	phases BS;
	from R3-12-47-3_node_562;
	to R3-12-47-3_tn_655;
	configuration transformer_configuration:8802;
}

object transformer:9487 {
	name R3-12-47-3_xfmr_656;
	phases AS;
	from R3-12-47-3_node_565;
	to R3-12-47-3_tn_656;
	configuration transformer_configuration:8788;
}

object transformer:9488 {
	name R3-12-47-3_xfmr_657;
	phases BS;
	from R3-12-47-3_node_565;
	to R3-12-47-3_tn_657;
	configuration transformer_configuration:8802;
}

object transformer:9489 {
	name R3-12-47-3_xfmr_658;
	phases AS;
	from R3-12-47-3_node_571;
	to R3-12-47-3_tn_658;
	configuration transformer_configuration:8796;
}

object transformer:9490 {
	name R3-12-47-3_xfmr_659;
	phases BS;
	from R3-12-47-3_node_571;
	to R3-12-47-3_tn_659;
	configuration transformer_configuration:8802;
}

object transformer:9491 {
	name R3-12-47-3_xfmr_660;
	phases CS;
	from R3-12-47-3_node_571;
	to R3-12-47-3_tn_660;
	configuration transformer_configuration:8817;
}

object transformer:9492 {
	name R3-12-47-3_xfmr_661;
	phases AS;
	from R3-12-47-3_node_573;
	to R3-12-47-3_tn_661;
	configuration transformer_configuration:8790;
}

object transformer:9493 {
	name R3-12-47-3_xfmr_662;
	phases BS;
	from R3-12-47-3_node_573;
	to R3-12-47-3_tn_662;
	configuration transformer_configuration:8808;
}

object transformer:9494 {
	name R3-12-47-3_xfmr_663;
	phases AS;
	from R3-12-47-3_node_575;
	to R3-12-47-3_tn_663;
	configuration transformer_configuration:8788;
}

object transformer:9495 {
	name R3-12-47-3_xfmr_664;
	phases BS;
	from R3-12-47-3_node_575;
	to R3-12-47-3_tn_664;
	configuration transformer_configuration:8802;
}

object transformer:9496 {
	name R3-12-47-3_xfmr_665;
	phases AS;
	from R3-12-47-3_node_576;
	to R3-12-47-3_tn_665;
	configuration transformer_configuration:8788;
}

object transformer:9497 {
	name R3-12-47-3_xfmr_666;
	phases BS;
	from R3-12-47-3_node_576;
	to R3-12-47-3_tn_666;
	configuration transformer_configuration:8802;
}

object transformer:9498 {
	name R3-12-47-3_xfmr_667;
	phases AS;
	from R3-12-47-3_node_578;
	to R3-12-47-3_tn_667;
	configuration transformer_configuration:8786;
}

object transformer:9499 {
	name R3-12-47-3_xfmr_668;
	phases BS;
	from R3-12-47-3_node_578;
	to R3-12-47-3_tn_668;
	configuration transformer_configuration:8803;
}

object transformer:9500 {
	name R3-12-47-3_xfmr_669;
	phases BS;
	from R3-12-47-3_node_580;
	to R3-12-47-3_tn_669;
	configuration transformer_configuration:8802;
}

object transformer:9501 {
	name R3-12-47-3_xfmr_670;
	phases CS;
	from R3-12-47-3_node_580;
	to R3-12-47-3_tn_670;
	configuration transformer_configuration:8817;
}

object transformer:9502 {
	name R3-12-47-3_xfmr_671;
	phases AS;
	from R3-12-47-3_node_586;
	to R3-12-47-3_tn_671;
	configuration transformer_configuration:8788;
}

object transformer:9503 {
	name R3-12-47-3_xfmr_672;
	phases BS;
	from R3-12-47-3_node_586;
	to R3-12-47-3_tn_672;
	configuration transformer_configuration:8802;
}

object transformer:9504 {
	name R3-12-47-3_xfmr_673;
	phases AS;
	from R3-12-47-3_node_588;
	to R3-12-47-3_tn_673;
	configuration transformer_configuration:8788;
}

object transformer:9505 {
	name R3-12-47-3_xfmr_674;
	phases BS;
	from R3-12-47-3_node_588;
	to R3-12-47-3_tn_674;
	configuration transformer_configuration:8802;
}

object transformer:9506 {
	name R3-12-47-3_xfmr_675;
	phases BS;
	from R3-12-47-3_node_589;
	to R3-12-47-3_tn_675;
	configuration transformer_configuration:8808;
}

object transformer:9507 {
	name R3-12-47-3_xfmr_676;
	phases CS;
	from R3-12-47-3_node_589;
	to R3-12-47-3_tn_676;
	configuration transformer_configuration:8823;
}

object transformer:9508 {
	name R3-12-47-3_xfmr_677;
	phases AS;
	from R3-12-47-3_node_591;
	to R3-12-47-3_tn_677;
	configuration transformer_configuration:8788;
}

object transformer:9509 {
	name R3-12-47-3_xfmr_678;
	phases BS;
	from R3-12-47-3_node_591;
	to R3-12-47-3_tn_678;
	configuration transformer_configuration:8802;
}

object transformer:9510 {
	name R3-12-47-3_xfmr_679;
	phases CS;
	from R3-12-47-3_node_591;
	to R3-12-47-3_tn_679;
	configuration transformer_configuration:8818;
}

object transformer:9511 {
	name R3-12-47-3_xfmr_680;
	phases AS;
	from R3-12-47-3_node_594;
	to R3-12-47-3_tn_680;
	configuration transformer_configuration:8796;
}

object transformer:9512 {
	name R3-12-47-3_xfmr_681;
	phases BS;
	from R3-12-47-3_node_594;
	to R3-12-47-3_tn_681;
	configuration transformer_configuration:8802;
}

object transformer:9513 {
	name R3-12-47-3_xfmr_682;
	phases CS;
	from R3-12-47-3_node_594;
	to R3-12-47-3_tn_682;
	configuration transformer_configuration:8817;
}

object transformer:9514 {
	name R3-12-47-3_xfmr_683;
	phases AS;
	from R3-12-47-3_node_595;
	to R3-12-47-3_tn_683;
	configuration transformer_configuration:8796;
}

object transformer:9515 {
	name R3-12-47-3_xfmr_684;
	phases BS;
	from R3-12-47-3_node_595;
	to R3-12-47-3_tn_684;
	configuration transformer_configuration:8801;
}

object transformer:9516 {
	name R3-12-47-3_xfmr_685;
	phases CS;
	from R3-12-47-3_node_595;
	to R3-12-47-3_tn_685;
	configuration transformer_configuration:8816;
}

object transformer:9517 {
	name R3-12-47-3_xfmr_686;
	phases AS;
	from R3-12-47-3_node_596;
	to R3-12-47-3_tn_686;
	configuration transformer_configuration:8790;
}

object transformer:9518 {
	name R3-12-47-3_xfmr_687;
	phases BS;
	from R3-12-47-3_node_596;
	to R3-12-47-3_tn_687;
	configuration transformer_configuration:8808;
}

object transformer:9519 {
	name R3-12-47-3_xfmr_688;
	phases CS;
	from R3-12-47-3_node_596;
	to R3-12-47-3_tn_688;
	configuration transformer_configuration:8818;
}

object transformer:9520 {
	name R3-12-47-3_xfmr_689;
	phases AS;
	from R3-12-47-3_node_585;
	to R3-12-47-3_tn_689;
	configuration transformer_configuration:8788;
}

object transformer:9521 {
	name R3-12-47-3_xfmr_690;
	phases BS;
	from R3-12-47-3_node_585;
	to R3-12-47-3_tn_690;
	configuration transformer_configuration:8802;
}

object transformer:9522 {
	name R3-12-47-3_xfmr_691;
	phases AS;
	from R3-12-47-3_node_599;
	to R3-12-47-3_tn_691;
	configuration transformer_configuration:8796;
}

object transformer:9523 {
	name R3-12-47-3_xfmr_692;
	phases BS;
	from R3-12-47-3_node_599;
	to R3-12-47-3_tn_692;
	configuration transformer_configuration:8802;
}

object transformer:9524 {
	name R3-12-47-3_xfmr_693;
	phases CS;
	from R3-12-47-3_node_599;
	to R3-12-47-3_tn_693;
	configuration transformer_configuration:8817;
}

object transformer:9525 {
	name R3-12-47-3_xfmr_694;
	phases AS;
	from R3-12-47-3_node_601;
	to R3-12-47-3_tn_694;
	configuration transformer_configuration:8788;
}

object transformer:9526 {
	name R3-12-47-3_xfmr_695;
	phases BS;
	from R3-12-47-3_node_601;
	to R3-12-47-3_tn_695;
	configuration transformer_configuration:8802;
}

object transformer:9527 {
	name R3-12-47-3_xfmr_696;
	phases AS;
	from R3-12-47-3_node_603;
	to R3-12-47-3_tn_696;
	configuration transformer_configuration:8796;
}

object transformer:9528 {
	name R3-12-47-3_xfmr_697;
	phases BS;
	from R3-12-47-3_node_603;
	to R3-12-47-3_tn_697;
	configuration transformer_configuration:8802;
}

object transformer:9529 {
	name R3-12-47-3_xfmr_698;
	phases CS;
	from R3-12-47-3_node_603;
	to R3-12-47-3_tn_698;
	configuration transformer_configuration:8817;
}

object transformer:9530 {
	name R3-12-47-3_xfmr_699;
	phases BS;
	from R3-12-47-3_node_1063;
	to R3-12-47-3_tn_699;
	configuration transformer_configuration:8808;
}

object transformer:9531 {
	name R3-12-47-3_xfmr_700;
	phases CS;
	from R3-12-47-3_node_1063;
	to R3-12-47-3_tn_700;
	configuration transformer_configuration:8823;
}

object transformer:9532 {
	name R3-12-47-3_xfmr_701;
	phases BS;
	from R3-12-47-3_node_605;
	to R3-12-47-3_tn_701;
	configuration transformer_configuration:8802;
}

object transformer:9533 {
	name R3-12-47-3_xfmr_702;
	phases CS;
	from R3-12-47-3_node_605;
	to R3-12-47-3_tn_702;
	configuration transformer_configuration:8817;
}

object transformer:9534 {
	name R3-12-47-3_xfmr_703;
	phases AS;
	from R3-12-47-3_node_607;
	to R3-12-47-3_tn_703;
	configuration transformer_configuration:8798;
}

object transformer:9535 {
	name R3-12-47-3_xfmr_704;
	phases BS;
	from R3-12-47-3_node_607;
	to R3-12-47-3_tn_704;
	configuration transformer_configuration:8805;
}

object transformer:9536 {
	name R3-12-47-3_xfmr_705;
	phases CS;
	from R3-12-47-3_node_607;
	to R3-12-47-3_tn_705;
	configuration transformer_configuration:8829;
}

object transformer:9537 {
	name R3-12-47-3_xfmr_706;
	phases AS;
	from R3-12-47-3_node_608;
	to R3-12-47-3_tn_706;
	configuration transformer_configuration:8798;
}

object transformer:9538 {
	name R3-12-47-3_xfmr_707;
	phases BS;
	from R3-12-47-3_node_608;
	to R3-12-47-3_tn_707;
	configuration transformer_configuration:8805;
}

object transformer:9539 {
	name R3-12-47-3_xfmr_708;
	phases CS;
	from R3-12-47-3_node_608;
	to R3-12-47-3_tn_708;
	configuration transformer_configuration:8829;
}

object transformer:9540 {
	name R3-12-47-3_xfmr_709;
	phases AS;
	from R3-12-47-3_node_611;
	to R3-12-47-3_tn_709;
	configuration transformer_configuration:8794;
}

object transformer:9541 {
	name R3-12-47-3_xfmr_710;
	phases BS;
	from R3-12-47-3_node_611;
	to R3-12-47-3_tn_710;
	configuration transformer_configuration:8801;
}

object transformer:9542 {
	name R3-12-47-3_xfmr_711;
	phases CS;
	from R3-12-47-3_node_611;
	to R3-12-47-3_tn_711;
	configuration transformer_configuration:8818;
}

object transformer:9543 {
	name R3-12-47-3_xfmr_712;
	phases AS;
	from R3-12-47-3_node_1036;
	to R3-12-47-3_tn_712;
	configuration transformer_configuration:8790;
}

object transformer:9544 {
	name R3-12-47-3_xfmr_713;
	phases BS;
	from R3-12-47-3_node_1036;
	to R3-12-47-3_tn_713;
	configuration transformer_configuration:8808;
}

object transformer:9545 {
	name R3-12-47-3_xfmr_714;
	phases BS;
	from R3-12-47-3_node_614;
	to R3-12-47-3_tn_714;
	configuration transformer_configuration:8802;
}

object transformer:9546 {
	name R3-12-47-3_xfmr_715;
	phases CS;
	from R3-12-47-3_node_614;
	to R3-12-47-3_tn_715;
	configuration transformer_configuration:8817;
}

object transformer:9547 {
	name R3-12-47-3_xfmr_716;
	phases AS;
	from R3-12-47-3_node_663;
	to R3-12-47-3_tn_716;
	configuration transformer_configuration:8786;
}

object transformer:9548 {
	name R3-12-47-3_xfmr_717;
	phases BS;
	from R3-12-47-3_node_663;
	to R3-12-47-3_tn_717;
	configuration transformer_configuration:8803;
}

object transformer:9549 {
	name R3-12-47-3_xfmr_718;
	phases CS;
	from R3-12-47-3_node_663;
	to R3-12-47-3_tn_718;
	configuration transformer_configuration:8818;
}

object transformer:9550 {
	name R3-12-47-3_xfmr_719;
	phases AS;
	from R3-12-47-3_node_619;
	to R3-12-47-3_tn_719;
	configuration transformer_configuration:8794;
}

object transformer:9551 {
	name R3-12-47-3_xfmr_720;
	phases CS;
	from R3-12-47-3_node_619;
	to R3-12-47-3_tn_720;
	configuration transformer_configuration:8816;
}

object transformer:9552 {
	name R3-12-47-3_xfmr_721;
	phases AS;
	from R3-12-47-3_node_652;
	to R3-12-47-3_tn_721;
	configuration transformer_configuration:8788;
}

object transformer:9553 {
	name R3-12-47-3_xfmr_722;
	phases CS;
	from R3-12-47-3_node_652;
	to R3-12-47-3_tn_722;
	configuration transformer_configuration:8817;
}

object transformer:9554 {
	name R3-12-47-3_xfmr_723;
	phases AS;
	from R3-12-47-3_node_648;
	to R3-12-47-3_tn_723;
	configuration transformer_configuration:8790;
}

object transformer:9555 {
	name R3-12-47-3_xfmr_724;
	phases CS;
	from R3-12-47-3_node_648;
	to R3-12-47-3_tn_724;
	configuration transformer_configuration:8823;
}

object transformer:9556 {
	name R3-12-47-3_xfmr_725;
	phases AS;
	from R3-12-47-3_node_643;
	to R3-12-47-3_tn_725;
	configuration transformer_configuration:8788;
}

object transformer:9557 {
	name R3-12-47-3_xfmr_726;
	phases CS;
	from R3-12-47-3_node_643;
	to R3-12-47-3_tn_726;
	configuration transformer_configuration:8817;
}

object transformer:9558 {
	name R3-12-47-3_xfmr_727;
	phases AS;
	from R3-12-47-3_node_632;
	to R3-12-47-3_tn_727;
	configuration transformer_configuration:8788;
}

object transformer:9559 {
	name R3-12-47-3_xfmr_728;
	phases CS;
	from R3-12-47-3_node_632;
	to R3-12-47-3_tn_728;
	configuration transformer_configuration:8817;
}

object transformer:9560 {
	name R3-12-47-3_xfmr_729;
	phases AS;
	from R3-12-47-3_node_642;
	to R3-12-47-3_tn_729;
	configuration transformer_configuration:8788;
}

object transformer:9561 {
	name R3-12-47-3_xfmr_730;
	phases CS;
	from R3-12-47-3_node_642;
	to R3-12-47-3_tn_730;
	configuration transformer_configuration:8817;
}

object transformer:9562 {
	name R3-12-47-3_xfmr_731;
	phases AS;
	from R3-12-47-3_node_634;
	to R3-12-47-3_tn_731;
	configuration transformer_configuration:8788;
}

object transformer:9563 {
	name R3-12-47-3_xfmr_732;
	phases CS;
	from R3-12-47-3_node_634;
	to R3-12-47-3_tn_732;
	configuration transformer_configuration:8817;
}

object transformer:9564 {
	name R3-12-47-3_xfmr_733;
	phases AS;
	from R3-12-47-3_node_635;
	to R3-12-47-3_tn_733;
	configuration transformer_configuration:8788;
}

object transformer:9565 {
	name R3-12-47-3_xfmr_734;
	phases CS;
	from R3-12-47-3_node_635;
	to R3-12-47-3_tn_734;
	configuration transformer_configuration:8817;
}

object transformer:9566 {
	name R3-12-47-3_xfmr_735;
	phases AS;
	from R3-12-47-3_node_639;
	to R3-12-47-3_tn_735;
	configuration transformer_configuration:8788;
}

object transformer:9567 {
	name R3-12-47-3_xfmr_736;
	phases CS;
	from R3-12-47-3_node_639;
	to R3-12-47-3_tn_736;
	configuration transformer_configuration:8817;
}

object transformer:9568 {
	name R3-12-47-3_xfmr_737;
	phases AS;
	from R3-12-47-3_node_640;
	to R3-12-47-3_tn_737;
	configuration transformer_configuration:8788;
}

object transformer:9569 {
	name R3-12-47-3_xfmr_738;
	phases CS;
	from R3-12-47-3_node_640;
	to R3-12-47-3_tn_738;
	configuration transformer_configuration:8817;
}

object transformer:9570 {
	name R3-12-47-3_xfmr_739;
	phases AS;
	from R3-12-47-3_node_641;
	to R3-12-47-3_tn_739;
	configuration transformer_configuration:8788;
}

object transformer:9571 {
	name R3-12-47-3_xfmr_740;
	phases CS;
	from R3-12-47-3_node_641;
	to R3-12-47-3_tn_740;
	configuration transformer_configuration:8817;
}

object transformer:9572 {
	name R3-12-47-3_xfmr_741;
	phases AS;
	from R3-12-47-3_node_646;
	to R3-12-47-3_tn_741;
	configuration transformer_configuration:8795;
}

object transformer:9573 {
	name R3-12-47-3_xfmr_742;
	phases CS;
	from R3-12-47-3_node_646;
	to R3-12-47-3_tn_742;
	configuration transformer_configuration:8819;
}

object transformer:9574 {
	name R3-12-47-3_xfmr_743;
	phases AS;
	from R3-12-47-3_node_647;
	to R3-12-47-3_tn_743;
	configuration transformer_configuration:8788;
}

object transformer:9575 {
	name R3-12-47-3_xfmr_744;
	phases CS;
	from R3-12-47-3_node_647;
	to R3-12-47-3_tn_744;
	configuration transformer_configuration:8817;
}

object transformer:9576 {
	name R3-12-47-3_xfmr_745;
	phases AS;
	from R3-12-47-3_node_649;
	to R3-12-47-3_tn_745;
	configuration transformer_configuration:8788;
}

object transformer:9577 {
	name R3-12-47-3_xfmr_746;
	phases CS;
	from R3-12-47-3_node_649;
	to R3-12-47-3_tn_746;
	configuration transformer_configuration:8817;
}

object transformer:9578 {
	name R3-12-47-3_xfmr_747;
	phases AS;
	from R3-12-47-3_node_651;
	to R3-12-47-3_tn_747;
	configuration transformer_configuration:8794;
}

object transformer:9579 {
	name R3-12-47-3_xfmr_748;
	phases CS;
	from R3-12-47-3_node_651;
	to R3-12-47-3_tn_748;
	configuration transformer_configuration:8816;
}

object transformer:9580 {
	name R3-12-47-3_xfmr_749;
	phases AS;
	from R3-12-47-3_node_650;
	to R3-12-47-3_tn_749;
	configuration transformer_configuration:8796;
}

object transformer:9581 {
	name R3-12-47-3_xfmr_750;
	phases BS;
	from R3-12-47-3_node_650;
	to R3-12-47-3_tn_750;
	configuration transformer_configuration:8808;
}

object transformer:9582 {
	name R3-12-47-3_xfmr_751;
	phases CS;
	from R3-12-47-3_node_650;
	to R3-12-47-3_tn_751;
	configuration transformer_configuration:8823;
}

object transformer:9583 {
	name R3-12-47-3_xfmr_752;
	phases AS;
	from R3-12-47-3_node_654;
	to R3-12-47-3_tn_752;
	configuration transformer_configuration:8786;
}

object transformer:9584 {
	name R3-12-47-3_xfmr_753;
	phases CS;
	from R3-12-47-3_node_654;
	to R3-12-47-3_tn_753;
	configuration transformer_configuration:8821;
}

object transformer:9585 {
	name R3-12-47-3_xfmr_754;
	phases AS;
	from R3-12-47-3_node_656;
	to R3-12-47-3_tn_754;
	configuration transformer_configuration:8788;
}

object transformer:9586 {
	name R3-12-47-3_xfmr_755;
	phases CS;
	from R3-12-47-3_node_656;
	to R3-12-47-3_tn_755;
	configuration transformer_configuration:8817;
}

object transformer:9587 {
	name R3-12-47-3_xfmr_756;
	phases AS;
	from R3-12-47-3_node_658;
	to R3-12-47-3_tn_756;
	configuration transformer_configuration:8788;
}

object transformer:9588 {
	name R3-12-47-3_xfmr_757;
	phases CS;
	from R3-12-47-3_node_658;
	to R3-12-47-3_tn_757;
	configuration transformer_configuration:8817;
}

object transformer:9589 {
	name R3-12-47-3_xfmr_758;
	phases AS;
	from R3-12-47-3_node_659;
	to R3-12-47-3_tn_758;
	configuration transformer_configuration:8788;
}

object transformer:9590 {
	name R3-12-47-3_xfmr_759;
	phases CS;
	from R3-12-47-3_node_659;
	to R3-12-47-3_tn_759;
	configuration transformer_configuration:8817;
}

object transformer:9591 {
	name R3-12-47-3_xfmr_760;
	phases AS;
	from R3-12-47-3_node_662;
	to R3-12-47-3_tn_760;
	configuration transformer_configuration:8788;
}

object transformer:9592 {
	name R3-12-47-3_xfmr_761;
	phases CS;
	from R3-12-47-3_node_662;
	to R3-12-47-3_tn_761;
	configuration transformer_configuration:8817;
}

object transformer:9593 {
	name R3-12-47-3_xfmr_762;
	phases AS;
	from R3-12-47-3_node_665;
	to R3-12-47-3_tn_762;
	configuration transformer_configuration:8788;
}

object transformer:9594 {
	name R3-12-47-3_xfmr_763;
	phases BS;
	from R3-12-47-3_node_665;
	to R3-12-47-3_tn_763;
	configuration transformer_configuration:8806;
}

object transformer:9595 {
	name R3-12-47-3_xfmr_764;
	phases CS;
	from R3-12-47-3_node_665;
	to R3-12-47-3_tn_764;
	configuration transformer_configuration:8817;
}

object transformer:9596 {
	name R3-12-47-3_xfmr_765;
	phases AS;
	from R3-12-47-3_node_1035;
	to R3-12-47-3_tn_765;
	configuration transformer_configuration:8788;
}

object transformer:9597 {
	name R3-12-47-3_xfmr_766;
	phases BS;
	from R3-12-47-3_node_1035;
	to R3-12-47-3_tn_766;
	configuration transformer_configuration:8806;
}

object transformer:9598 {
	name R3-12-47-3_xfmr_767;
	phases CS;
	from R3-12-47-3_node_1035;
	to R3-12-47-3_tn_767;
	configuration transformer_configuration:8817;
}

object transformer:9599 {
	name R3-12-47-3_xfmr_768;
	phases AS;
	from R3-12-47-3_node_1031;
	to R3-12-47-3_tn_768;
	configuration transformer_configuration:8794;
}

object transformer:9600 {
	name R3-12-47-3_xfmr_769;
	phases BS;
	from R3-12-47-3_node_1031;
	to R3-12-47-3_tn_769;
	configuration transformer_configuration:8801;
}

object transformer:9601 {
	name R3-12-47-3_xfmr_770;
	phases AS;
	from R3-12-47-3_node_674;
	to R3-12-47-3_tn_770;
	configuration transformer_configuration:8788;
}

object transformer:9602 {
	name R3-12-47-3_xfmr_771;
	phases CS;
	from R3-12-47-3_node_674;
	to R3-12-47-3_tn_771;
	configuration transformer_configuration:8817;
}

object transformer:9603 {
	name R3-12-47-3_xfmr_772;
	phases AS;
	from R3-12-47-3_node_676;
	to R3-12-47-3_tn_772;
	configuration transformer_configuration:8788;
}

object transformer:9604 {
	name R3-12-47-3_xfmr_773;
	phases BS;
	from R3-12-47-3_node_676;
	to R3-12-47-3_tn_773;
	configuration transformer_configuration:8802;
}

object transformer:9605 {
	name R3-12-47-3_xfmr_774;
	phases AS;
	from R3-12-47-3_node_677;
	to R3-12-47-3_tn_774;
	configuration transformer_configuration:8788;
}

object transformer:9606 {
	name R3-12-47-3_xfmr_775;
	phases BS;
	from R3-12-47-3_node_677;
	to R3-12-47-3_tn_775;
	configuration transformer_configuration:8802;
}

object transformer:9607 {
	name R3-12-47-3_xfmr_776;
	phases AS;
	from R3-12-47-3_node_678;
	to R3-12-47-3_tn_776;
	configuration transformer_configuration:8788;
}

object transformer:9608 {
	name R3-12-47-3_xfmr_777;
	phases BS;
	from R3-12-47-3_node_678;
	to R3-12-47-3_tn_777;
	configuration transformer_configuration:8802;
}

object transformer:9609 {
	name R3-12-47-3_xfmr_778;
	phases AS;
	from R3-12-47-3_node_679;
	to R3-12-47-3_tn_778;
	configuration transformer_configuration:8794;
}

object transformer:9610 {
	name R3-12-47-3_xfmr_779;
	phases BS;
	from R3-12-47-3_node_679;
	to R3-12-47-3_tn_779;
	configuration transformer_configuration:8801;
}

object transformer:9611 {
	name R3-12-47-3_xfmr_780;
	phases AS;
	from R3-12-47-3_node_681;
	to R3-12-47-3_tn_780;
	configuration transformer_configuration:8796;
}

object transformer:9612 {
	name R3-12-47-3_xfmr_781;
	phases BS;
	from R3-12-47-3_node_681;
	to R3-12-47-3_tn_781;
	configuration transformer_configuration:8803;
}

object transformer:9613 {
	name R3-12-47-3_xfmr_782;
	phases CS;
	from R3-12-47-3_node_681;
	to R3-12-47-3_tn_782;
	configuration transformer_configuration:8821;
}

object transformer:9614 {
	name R3-12-47-3_xfmr_783;
	phases AS;
	from R3-12-47-3_node_682;
	to R3-12-47-3_tn_783;
	configuration transformer_configuration:8790;
}

object transformer:9615 {
	name R3-12-47-3_xfmr_784;
	phases BS;
	from R3-12-47-3_node_682;
	to R3-12-47-3_tn_784;
	configuration transformer_configuration:8808;
}

object transformer:9616 {
	name R3-12-47-3_xfmr_785;
	phases CS;
	from R3-12-47-3_node_682;
	to R3-12-47-3_tn_785;
	configuration transformer_configuration:8823;
}

object transformer:9617 {
	name R3-12-47-3_xfmr_786;
	phases AS;
	from R3-12-47-3_node_685;
	to R3-12-47-3_tn_786;
	configuration transformer_configuration:8796;
}

object transformer:9618 {
	name R3-12-47-3_xfmr_787;
	phases BS;
	from R3-12-47-3_node_685;
	to R3-12-47-3_tn_787;
	configuration transformer_configuration:8802;
}

object transformer:9619 {
	name R3-12-47-3_xfmr_788;
	phases CS;
	from R3-12-47-3_node_685;
	to R3-12-47-3_tn_788;
	configuration transformer_configuration:8817;
}

object transformer:9620 {
	name R3-12-47-3_xfmr_789;
	phases AS;
	from R3-12-47-3_node_688;
	to R3-12-47-3_tn_789;
	configuration transformer_configuration:8795;
}

object transformer:9621 {
	name R3-12-47-3_xfmr_790;
	phases BS;
	from R3-12-47-3_node_688;
	to R3-12-47-3_tn_790;
	configuration transformer_configuration:8804;
}

object transformer:9622 {
	name R3-12-47-3_xfmr_791;
	phases AS;
	from R3-12-47-3_node_690;
	to R3-12-47-3_tn_791;
	configuration transformer_configuration:8793;
}

object transformer:9623 {
	name R3-12-47-3_xfmr_792;
	phases BS;
	from R3-12-47-3_node_690;
	to R3-12-47-3_tn_792;
	configuration transformer_configuration:8809;
}

object transformer:9624 {
	name R3-12-47-3_xfmr_793;
	phases AS;
	from R3-12-47-3_node_675;
	to R3-12-47-3_tn_793;
	configuration transformer_configuration:8797;
}

object transformer:9625 {
	name R3-12-47-3_xfmr_794;
	phases BS;
	from R3-12-47-3_node_675;
	to R3-12-47-3_tn_794;
	configuration transformer_configuration:8813;
}

object transformer:9626 {
	name R3-12-47-3_xfmr_795;
	phases AS;
	from R3-12-47-3_node_689;
	to R3-12-47-3_tn_795;
	configuration transformer_configuration:8795;
}

object transformer:9627 {
	name R3-12-47-3_xfmr_796;
	phases BS;
	from R3-12-47-3_node_689;
	to R3-12-47-3_tn_796;
	configuration transformer_configuration:8804;
}

object transformer:9628 {
	name R3-12-47-3_xfmr_797;
	phases CS;
	from R3-12-47-3_node_689;
	to R3-12-47-3_tn_797;
	configuration transformer_configuration:8820;
}

object transformer:9629 {
	name R3-12-47-3_xfmr_798;
	phases BS;
	from R3-12-47-3_node_1016;
	to R3-12-47-3_tn_798;
	configuration transformer_configuration:8804;
}

object transformer:9630 {
	name R3-12-47-3_xfmr_799;
	phases CS;
	from R3-12-47-3_node_1016;
	to R3-12-47-3_tn_799;
	configuration transformer_configuration:8819;
}

object transformer:9631 {
	name R3-12-47-3_xfmr_800;
	phases AS;
	from R3-12-47-3_node_697;
	to R3-12-47-3_tn_800;
	configuration transformer_configuration:8795;
}

object transformer:9632 {
	name R3-12-47-3_xfmr_801;
	phases BS;
	from R3-12-47-3_node_697;
	to R3-12-47-3_tn_801;
	configuration transformer_configuration:8804;
}

object transformer:9633 {
	name R3-12-47-3_xfmr_802;
	phases CS;
	from R3-12-47-3_node_697;
	to R3-12-47-3_tn_802;
	configuration transformer_configuration:8820;
}

object transformer:9634 {
	name R3-12-47-3_xfmr_803;
	phases AS;
	from R3-12-47-3_node_701;
	to R3-12-47-3_tn_803;
	configuration transformer_configuration:8795;
}

object transformer:9635 {
	name R3-12-47-3_xfmr_804;
	phases BS;
	from R3-12-47-3_node_701;
	to R3-12-47-3_tn_804;
	configuration transformer_configuration:8804;
}

object transformer:9636 {
	name R3-12-47-3_xfmr_805;
	phases CS;
	from R3-12-47-3_node_701;
	to R3-12-47-3_tn_805;
	configuration transformer_configuration:8820;
}

object transformer:9637 {
	name R3-12-47-3_xfmr_806;
	phases AS;
	from R3-12-47-3_node_703;
	to R3-12-47-3_tn_806;
	configuration transformer_configuration:8795;
}

object transformer:9638 {
	name R3-12-47-3_xfmr_807;
	phases BS;
	from R3-12-47-3_node_703;
	to R3-12-47-3_tn_807;
	configuration transformer_configuration:8812;
}

object transformer:9639 {
	name R3-12-47-3_xfmr_808;
	phases CS;
	from R3-12-47-3_node_703;
	to R3-12-47-3_tn_808;
	configuration transformer_configuration:8819;
}

object transformer:9640 {
	name R3-12-47-3_xfmr_809;
	phases AS;
	from R3-12-47-3_node_708;
	to R3-12-47-3_tn_809;
	configuration transformer_configuration:8795;
}

object transformer:9641 {
	name R3-12-47-3_xfmr_810;
	phases BS;
	from R3-12-47-3_node_708;
	to R3-12-47-3_tn_810;
	configuration transformer_configuration:8804;
}

object transformer:9642 {
	name R3-12-47-3_xfmr_811;
	phases CS;
	from R3-12-47-3_node_708;
	to R3-12-47-3_tn_811;
	configuration transformer_configuration:8820;
}

object transformer:9643 {
	name R3-12-47-3_xfmr_812;
	phases BS;
	from R3-12-47-3_node_706;
	to R3-12-47-3_tn_812;
	configuration transformer_configuration:8815;
}

object transformer:9644 {
	name R3-12-47-3_xfmr_813;
	phases BS;
	from R3-12-47-3_node_707;
	to R3-12-47-3_tn_813;
	configuration transformer_configuration:8807;
}

object transformer:9645 {
	name R3-12-47-3_xfmr_814;
	phases AS;
	from R3-12-47-3_node_710;
	to R3-12-47-3_tn_814;
	configuration transformer_configuration:8788;
}

object transformer:9646 {
	name R3-12-47-3_xfmr_815;
	phases BS;
	from R3-12-47-3_node_710;
	to R3-12-47-3_tn_815;
	configuration transformer_configuration:8802;
}

object transformer:9647 {
	name R3-12-47-3_xfmr_816;
	phases CS;
	from R3-12-47-3_node_710;
	to R3-12-47-3_tn_816;
	configuration transformer_configuration:8818;
}

object transformer:9648 {
	name R3-12-47-3_xfmr_817;
	phases AS;
	from R3-12-47-3_node_770;
	to R3-12-47-3_tn_817;
	configuration transformer_configuration:8788;
}

object transformer:9649 {
	name R3-12-47-3_xfmr_818;
	phases BS;
	from R3-12-47-3_node_770;
	to R3-12-47-3_tn_818;
	configuration transformer_configuration:8802;
}

object transformer:9650 {
	name R3-12-47-3_xfmr_819;
	phases AS;
	from R3-12-47-3_node_714;
	to R3-12-47-3_tn_819;
	configuration transformer_configuration:8788;
}

object transformer:9651 {
	name R3-12-47-3_xfmr_820;
	phases BS;
	from R3-12-47-3_node_714;
	to R3-12-47-3_tn_820;
	configuration transformer_configuration:8802;
}

object transformer:9652 {
	name R3-12-47-3_xfmr_821;
	phases CS;
	from R3-12-47-3_node_714;
	to R3-12-47-3_tn_821;
	configuration transformer_configuration:8818;
}

object transformer:9653 {
	name R3-12-47-3_xfmr_822;
	phases BS;
	from R3-12-47-3_node_728;
	to R3-12-47-3_tn_822;
	configuration transformer_configuration:8802;
}

object transformer:9654 {
	name R3-12-47-3_xfmr_823;
	phases CS;
	from R3-12-47-3_node_728;
	to R3-12-47-3_tn_823;
	configuration transformer_configuration:8817;
}

object transformer:9655 {
	name R3-12-47-3_xfmr_824;
	phases AS;
	from R3-12-47-3_node_717;
	to R3-12-47-3_tn_824;
	configuration transformer_configuration:8788;
}

object transformer:9656 {
	name R3-12-47-3_xfmr_825;
	phases BS;
	from R3-12-47-3_node_717;
	to R3-12-47-3_tn_825;
	configuration transformer_configuration:8806;
}

object transformer:9657 {
	name R3-12-47-3_xfmr_826;
	phases CS;
	from R3-12-47-3_node_717;
	to R3-12-47-3_tn_826;
	configuration transformer_configuration:8817;
}

object transformer:9658 {
	name R3-12-47-3_xfmr_827;
	phases AS;
	from R3-12-47-3_node_718;
	to R3-12-47-3_tn_827;
	configuration transformer_configuration:8796;
}

object transformer:9659 {
	name R3-12-47-3_xfmr_828;
	phases BS;
	from R3-12-47-3_node_718;
	to R3-12-47-3_tn_828;
	configuration transformer_configuration:8802;
}

object transformer:9660 {
	name R3-12-47-3_xfmr_829;
	phases CS;
	from R3-12-47-3_node_718;
	to R3-12-47-3_tn_829;
	configuration transformer_configuration:8817;
}

object transformer:9661 {
	name R3-12-47-3_xfmr_830;
	phases AS;
	from R3-12-47-3_node_719;
	to R3-12-47-3_tn_830;
	configuration transformer_configuration:8796;
}

object transformer:9662 {
	name R3-12-47-3_xfmr_831;
	phases BS;
	from R3-12-47-3_node_719;
	to R3-12-47-3_tn_831;
	configuration transformer_configuration:8801;
}

object transformer:9663 {
	name R3-12-47-3_xfmr_832;
	phases CS;
	from R3-12-47-3_node_719;
	to R3-12-47-3_tn_832;
	configuration transformer_configuration:8816;
}

object transformer:9664 {
	name R3-12-47-3_xfmr_833;
	phases AS;
	from R3-12-47-3_node_725;
	to R3-12-47-3_tn_833;
	configuration transformer_configuration:8786;
}

object transformer:9665 {
	name R3-12-47-3_xfmr_834;
	phases BS;
	from R3-12-47-3_node_725;
	to R3-12-47-3_tn_834;
	configuration transformer_configuration:8803;
}

object transformer:9666 {
	name R3-12-47-3_xfmr_835;
	phases CS;
	from R3-12-47-3_node_725;
	to R3-12-47-3_tn_835;
	configuration transformer_configuration:8818;
}

object transformer:9667 {
	name R3-12-47-3_xfmr_836;
	phases AS;
	from R3-12-47-3_node_727;
	to R3-12-47-3_tn_836;
	configuration transformer_configuration:8789;
}

object transformer:9668 {
	name R3-12-47-3_xfmr_837;
	phases BS;
	from R3-12-47-3_node_727;
	to R3-12-47-3_tn_837;
	configuration transformer_configuration:8807;
}

object transformer:9669 {
	name R3-12-47-3_xfmr_838;
	phases CS;
	from R3-12-47-3_node_727;
	to R3-12-47-3_tn_838;
	configuration transformer_configuration:8822;
}

object transformer:9670 {
	name R3-12-47-3_xfmr_839;
	phases BS;
	from R3-12-47-3_node_731;
	to R3-12-47-3_tn_839;
	configuration transformer_configuration:8806;
}

object transformer:9671 {
	name R3-12-47-3_xfmr_840;
	phases CS;
	from R3-12-47-3_node_731;
	to R3-12-47-3_tn_840;
	configuration transformer_configuration:8817;
}

object transformer:9672 {
	name R3-12-47-3_xfmr_841;
	phases BS;
	from R3-12-47-3_node_732;
	to R3-12-47-3_tn_841;
	configuration transformer_configuration:8802;
}

object transformer:9673 {
	name R3-12-47-3_xfmr_842;
	phases CS;
	from R3-12-47-3_node_732;
	to R3-12-47-3_tn_842;
	configuration transformer_configuration:8818;
}

object transformer:9674 {
	name R3-12-47-3_xfmr_843;
	phases BS;
	from R3-12-47-3_node_734;
	to R3-12-47-3_tn_843;
	configuration transformer_configuration:8801;
}

object transformer:9675 {
	name R3-12-47-3_xfmr_844;
	phases CS;
	from R3-12-47-3_node_739;
	to R3-12-47-3_tn_844;
	configuration transformer_configuration:8817;
}

object transformer:9676 {
	name R3-12-47-3_xfmr_845;
	phases BS;
	from R3-12-47-3_node_740;
	to R3-12-47-3_tn_845;
	configuration transformer_configuration:8802;
}

object transformer:9677 {
	name R3-12-47-3_xfmr_846;
	phases CS;
	from R3-12-47-3_node_740;
	to R3-12-47-3_tn_846;
	configuration transformer_configuration:8817;
}

object transformer:9678 {
	name R3-12-47-3_xfmr_847;
	phases BS;
	from R3-12-47-3_node_742;
	to R3-12-47-3_tn_847;
	configuration transformer_configuration:8801;
}

object transformer:9679 {
	name R3-12-47-3_xfmr_848;
	phases CS;
	from R3-12-47-3_node_742;
	to R3-12-47-3_tn_848;
	configuration transformer_configuration:8816;
}

object transformer:9680 {
	name R3-12-47-3_xfmr_849;
	phases BS;
	from R3-12-47-3_node_743;
	to R3-12-47-3_tn_849;
	configuration transformer_configuration:8802;
}

object transformer:9681 {
	name R3-12-47-3_xfmr_850;
	phases CS;
	from R3-12-47-3_node_743;
	to R3-12-47-3_tn_850;
	configuration transformer_configuration:8817;
}

object transformer:9682 {
	name R3-12-47-3_xfmr_851;
	phases BS;
	from R3-12-47-3_node_744;
	to R3-12-47-3_tn_851;
	configuration transformer_configuration:8802;
}

object transformer:9683 {
	name R3-12-47-3_xfmr_852;
	phases CS;
	from R3-12-47-3_node_744;
	to R3-12-47-3_tn_852;
	configuration transformer_configuration:8817;
}

object transformer:9684 {
	name R3-12-47-3_xfmr_853;
	phases BS;
	from R3-12-47-3_node_745;
	to R3-12-47-3_tn_853;
	configuration transformer_configuration:8801;
}

object transformer:9685 {
	name R3-12-47-3_xfmr_854;
	phases CS;
	from R3-12-47-3_node_745;
	to R3-12-47-3_tn_854;
	configuration transformer_configuration:8816;
}

object transformer:9686 {
	name R3-12-47-3_xfmr_855;
	phases BS;
	from R3-12-47-3_node_748;
	to R3-12-47-3_tn_855;
	configuration transformer_configuration:8803;
}

object transformer:9687 {
	name R3-12-47-3_xfmr_856;
	phases CS;
	from R3-12-47-3_node_748;
	to R3-12-47-3_tn_856;
	configuration transformer_configuration:8821;
}

object transformer:9688 {
	name R3-12-47-3_xfmr_857;
	phases BS;
	from R3-12-47-3_node_749;
	to R3-12-47-3_tn_857;
	configuration transformer_configuration:8802;
}

object transformer:9689 {
	name R3-12-47-3_xfmr_858;
	phases CS;
	from R3-12-47-3_node_749;
	to R3-12-47-3_tn_858;
	configuration transformer_configuration:8817;
}

object transformer:9690 {
	name R3-12-47-3_xfmr_859;
	phases AS;
	from R3-12-47-3_node_761;
	to R3-12-47-3_tn_859;
	configuration transformer_configuration:8788;
}

object transformer:9691 {
	name R3-12-47-3_xfmr_860;
	phases CS;
	from R3-12-47-3_node_761;
	to R3-12-47-3_tn_860;
	configuration transformer_configuration:8817;
}

object transformer:9692 {
	name R3-12-47-3_xfmr_861;
	phases AS;
	from R3-12-47-3_node_752;
	to R3-12-47-3_tn_861;
	configuration transformer_configuration:8790;
}

object transformer:9693 {
	name R3-12-47-3_xfmr_862;
	phases CS;
	from R3-12-47-3_node_752;
	to R3-12-47-3_tn_862;
	configuration transformer_configuration:8823;
}

object transformer:9694 {
	name R3-12-47-3_xfmr_863;
	phases AS;
	from R3-12-47-3_node_754;
	to R3-12-47-3_tn_863;
	configuration transformer_configuration:8788;
}

object transformer:9695 {
	name R3-12-47-3_xfmr_864;
	phases CS;
	from R3-12-47-3_node_754;
	to R3-12-47-3_tn_864;
	configuration transformer_configuration:8817;
}

object transformer:9696 {
	name R3-12-47-3_xfmr_865;
	phases AS;
	from R3-12-47-3_node_756;
	to R3-12-47-3_tn_865;
	configuration transformer_configuration:8788;
}

object transformer:9697 {
	name R3-12-47-3_xfmr_866;
	phases CS;
	from R3-12-47-3_node_756;
	to R3-12-47-3_tn_866;
	configuration transformer_configuration:8817;
}

object transformer:9698 {
	name R3-12-47-3_xfmr_867;
	phases AS;
	from R3-12-47-3_node_760;
	to R3-12-47-3_tn_867;
	configuration transformer_configuration:8788;
}

object transformer:9699 {
	name R3-12-47-3_xfmr_868;
	phases CS;
	from R3-12-47-3_node_760;
	to R3-12-47-3_tn_868;
	configuration transformer_configuration:8817;
}

object transformer:9700 {
	name R3-12-47-3_xfmr_869;
	phases AS;
	from R3-12-47-3_node_758;
	to R3-12-47-3_tn_869;
	configuration transformer_configuration:8788;
}

object transformer:9701 {
	name R3-12-47-3_xfmr_870;
	phases CS;
	from R3-12-47-3_node_758;
	to R3-12-47-3_tn_870;
	configuration transformer_configuration:8817;
}

object transformer:9702 {
	name R3-12-47-3_xfmr_871;
	phases AS;
	from R3-12-47-3_node_765;
	to R3-12-47-3_tn_871;
	configuration transformer_configuration:8794;
}

object transformer:9703 {
	name R3-12-47-3_xfmr_872;
	phases CS;
	from R3-12-47-3_node_765;
	to R3-12-47-3_tn_872;
	configuration transformer_configuration:8816;
}

object transformer:9704 {
	name R3-12-47-3_xfmr_873;
	phases AS;
	from R3-12-47-3_node_764;
	to R3-12-47-3_tn_873;
	configuration transformer_configuration:8788;
}

object transformer:9705 {
	name R3-12-47-3_xfmr_874;
	phases CS;
	from R3-12-47-3_node_764;
	to R3-12-47-3_tn_874;
	configuration transformer_configuration:8817;
}

object transformer:9706 {
	name R3-12-47-3_xfmr_875;
	phases AS;
	from R3-12-47-3_node_768;
	to R3-12-47-3_tn_875;
	configuration transformer_configuration:8788;
}

object transformer:9707 {
	name R3-12-47-3_xfmr_876;
	phases CS;
	from R3-12-47-3_node_768;
	to R3-12-47-3_tn_876;
	configuration transformer_configuration:8817;
}

object transformer:9708 {
	name R3-12-47-3_xfmr_877;
	phases AS;
	from R3-12-47-3_node_769;
	to R3-12-47-3_tn_877;
	configuration transformer_configuration:8788;
}

object transformer:9709 {
	name R3-12-47-3_xfmr_878;
	phases CS;
	from R3-12-47-3_node_769;
	to R3-12-47-3_tn_878;
	configuration transformer_configuration:8817;
}

object transformer:9710 {
	name R3-12-47-3_xfmr_879;
	phases AS;
	from R3-12-47-3_node_771;
	to R3-12-47-3_tn_879;
	configuration transformer_configuration:8788;
}

object transformer:9711 {
	name R3-12-47-3_xfmr_880;
	phases BS;
	from R3-12-47-3_node_771;
	to R3-12-47-3_tn_880;
	configuration transformer_configuration:8802;
}

object transformer:9712 {
	name R3-12-47-3_xfmr_881;
	phases AS;
	from R3-12-47-3_node_772;
	to R3-12-47-3_tn_881;
	configuration transformer_configuration:8788;
}

object transformer:9713 {
	name R3-12-47-3_xfmr_882;
	phases BS;
	from R3-12-47-3_node_772;
	to R3-12-47-3_tn_882;
	configuration transformer_configuration:8802;
}

object transformer:9714 {
	name R3-12-47-3_xfmr_883;
	phases CS;
	from R3-12-47-3_node_772;
	to R3-12-47-3_tn_883;
	configuration transformer_configuration:8818;
}

object transformer:9715 {
	name R3-12-47-3_xfmr_884;
	phases BS;
	from R3-12-47-3_node_810;
	to R3-12-47-3_tn_884;
	configuration transformer_configuration:8802;
}

object transformer:9716 {
	name R3-12-47-3_xfmr_885;
	phases CS;
	from R3-12-47-3_node_810;
	to R3-12-47-3_tn_885;
	configuration transformer_configuration:8817;
}

object transformer:9717 {
	name R3-12-47-3_xfmr_886;
	phases AS;
	from R3-12-47-3_node_822;
	to R3-12-47-3_tn_886;
	configuration transformer_configuration:8796;
}

object transformer:9718 {
	name R3-12-47-3_xfmr_887;
	phases BS;
	from R3-12-47-3_node_822;
	to R3-12-47-3_tn_887;
	configuration transformer_configuration:8801;
}

object transformer:9719 {
	name R3-12-47-3_xfmr_888;
	phases CS;
	from R3-12-47-3_node_822;
	to R3-12-47-3_tn_888;
	configuration transformer_configuration:8816;
}

object transformer:9720 {
	name R3-12-47-3_xfmr_889;
	phases AS;
	from R3-12-47-3_node_774;
	to R3-12-47-3_tn_889;
	configuration transformer_configuration:8788;
}

object transformer:9721 {
	name R3-12-47-3_xfmr_890;
	phases BS;
	from R3-12-47-3_node_774;
	to R3-12-47-3_tn_890;
	configuration transformer_configuration:8802;
}

object transformer:9722 {
	name R3-12-47-3_xfmr_891;
	phases AS;
	from R3-12-47-3_node_775;
	to R3-12-47-3_tn_891;
	configuration transformer_configuration:8795;
}

object transformer:9723 {
	name R3-12-47-3_xfmr_892;
	phases BS;
	from R3-12-47-3_node_775;
	to R3-12-47-3_tn_892;
	configuration transformer_configuration:8804;
}

object transformer:9724 {
	name R3-12-47-3_xfmr_893;
	phases AS;
	from R3-12-47-3_node_777;
	to R3-12-47-3_tn_893;
	configuration transformer_configuration:8787;
}

object transformer:9725 {
	name R3-12-47-3_xfmr_894;
	phases CS;
	from R3-12-47-3_node_777;
	to R3-12-47-3_tn_894;
	configuration transformer_configuration:8829;
}

object transformer:9726 {
	name R3-12-47-3_xfmr_895;
	phases AS;
	from R3-12-47-3_node_786;
	to R3-12-47-3_tn_895;
	configuration transformer_configuration:8795;
}

object transformer:9727 {
	name R3-12-47-3_xfmr_896;
	phases CS;
	from R3-12-47-3_node_786;
	to R3-12-47-3_tn_896;
	configuration transformer_configuration:8819;
}

object transformer:9728 {
	name R3-12-47-3_xfmr_897;
	phases AS;
	from R3-12-47-3_node_797;
	to R3-12-47-3_tn_897;
	configuration transformer_configuration:8795;
}

object transformer:9729 {
	name R3-12-47-3_xfmr_898;
	phases CS;
	from R3-12-47-3_node_797;
	to R3-12-47-3_tn_898;
	configuration transformer_configuration:8819;
}

object transformer:9730 {
	name R3-12-47-3_xfmr_899;
	phases AS;
	from R3-12-47-3_node_782;
	to R3-12-47-3_tn_899;
	configuration transformer_configuration:8788;
}

object transformer:9731 {
	name R3-12-47-3_xfmr_900;
	phases BS;
	from R3-12-47-3_node_782;
	to R3-12-47-3_tn_900;
	configuration transformer_configuration:8802;
}

object transformer:9732 {
	name R3-12-47-3_xfmr_901;
	phases CS;
	from R3-12-47-3_node_782;
	to R3-12-47-3_tn_901;
	configuration transformer_configuration:8818;
}

object transformer:9733 {
	name R3-12-47-3_xfmr_902;
	phases AS;
	from R3-12-47-3_node_702;
	to R3-12-47-3_tn_902;
	configuration transformer_configuration:8795;
}

object transformer:9734 {
	name R3-12-47-3_xfmr_903;
	phases BS;
	from R3-12-47-3_node_702;
	to R3-12-47-3_tn_903;
	configuration transformer_configuration:8812;
}

object transformer:9735 {
	name R3-12-47-3_xfmr_904;
	phases CS;
	from R3-12-47-3_node_702;
	to R3-12-47-3_tn_904;
	configuration transformer_configuration:8819;
}

object transformer:9736 {
	name R3-12-47-3_xfmr_905;
	phases AS;
	from R3-12-47-3_node_785;
	to R3-12-47-3_tn_905;
	configuration transformer_configuration:8795;
}

object transformer:9737 {
	name R3-12-47-3_xfmr_906;
	phases CS;
	from R3-12-47-3_node_785;
	to R3-12-47-3_tn_906;
	configuration transformer_configuration:8819;
}

object transformer:9738 {
	name R3-12-47-3_xfmr_907;
	phases AS;
	from R3-12-47-3_node_789;
	to R3-12-47-3_tn_907;
	configuration transformer_configuration:8795;
}

object transformer:9739 {
	name R3-12-47-3_xfmr_908;
	phases CS;
	from R3-12-47-3_node_789;
	to R3-12-47-3_tn_908;
	configuration transformer_configuration:8819;
}

object transformer:9740 {
	name R3-12-47-3_xfmr_909;
	phases AS;
	from R3-12-47-3_node_791;
	to R3-12-47-3_tn_909;
	configuration transformer_configuration:8795;
}

object transformer:9741 {
	name R3-12-47-3_xfmr_910;
	phases CS;
	from R3-12-47-3_node_791;
	to R3-12-47-3_tn_910;
	configuration transformer_configuration:8819;
}

object transformer:9742 {
	name R3-12-47-3_xfmr_911;
	phases AS;
	from R3-12-47-3_node_794;
	to R3-12-47-3_tn_911;
	configuration transformer_configuration:8795;
}

object transformer:9743 {
	name R3-12-47-3_xfmr_912;
	phases CS;
	from R3-12-47-3_node_794;
	to R3-12-47-3_tn_912;
	configuration transformer_configuration:8819;
}

object transformer:9744 {
	name R3-12-47-3_xfmr_913;
	phases AS;
	from R3-12-47-3_node_795;
	to R3-12-47-3_tn_913;
	configuration transformer_configuration:8793;
}

object transformer:9745 {
	name R3-12-47-3_xfmr_914;
	phases CS;
	from R3-12-47-3_node_795;
	to R3-12-47-3_tn_914;
	configuration transformer_configuration:8827;
}

object transformer:9746 {
	name R3-12-47-3_xfmr_915;
	phases BS;
	from R3-12-47-3_node_801;
	to R3-12-47-3_tn_915;
	configuration transformer_configuration:8804;
}

object transformer:9747 {
	name R3-12-47-3_xfmr_916;
	phases CS;
	from R3-12-47-3_node_801;
	to R3-12-47-3_tn_916;
	configuration transformer_configuration:8819;
}

object transformer:9748 {
	name R3-12-47-3_xfmr_917;
	phases AS;
	from R3-12-47-3_node_807;
	to R3-12-47-3_tn_917;
	configuration transformer_configuration:8795;
}

object transformer:9749 {
	name R3-12-47-3_xfmr_918;
	phases BS;
	from R3-12-47-3_node_807;
	to R3-12-47-3_tn_918;
	configuration transformer_configuration:8804;
}

object transformer:9750 {
	name R3-12-47-3_xfmr_919;
	phases BS;
	from R3-12-47-3_node_798;
	to R3-12-47-3_tn_919;
	configuration transformer_configuration:8815;
}

object transformer:9751 {
	name R3-12-47-3_xfmr_920;
	phases AS;
	from R3-12-47-3_node_814;
	to R3-12-47-3_tn_920;
	configuration transformer_configuration:8793;
}

object transformer:9752 {
	name R3-12-47-3_xfmr_921;
	phases AS;
	from R3-12-47-3_node_815;
	to R3-12-47-3_tn_921;
	configuration transformer_configuration:8789;
}

object transformer:9753 {
	name R3-12-47-3_xfmr_922;
	phases AS;
	from R3-12-47-3_node_818;
	to R3-12-47-3_tn_922;
	configuration transformer_configuration:8788;
}

object transformer:9754 {
	name R3-12-47-3_xfmr_923;
	phases CS;
	from R3-12-47-3_node_818;
	to R3-12-47-3_tn_923;
	configuration transformer_configuration:8817;
}

object transformer:9755 {
	name R3-12-47-3_xfmr_924;
	phases AS;
	from R3-12-47-3_node_819;
	to R3-12-47-3_tn_924;
	configuration transformer_configuration:8795;
}

object transformer:9756 {
	name R3-12-47-3_xfmr_925;
	phases CS;
	from R3-12-47-3_node_819;
	to R3-12-47-3_tn_925;
	configuration transformer_configuration:8819;
}

object transformer:9757 {
	name R3-12-47-3_xfmr_926;
	phases AS;
	from R3-12-47-3_node_826;
	to R3-12-47-3_tn_926;
	configuration transformer_configuration:8796;
}

object transformer:9758 {
	name R3-12-47-3_xfmr_927;
	phases CS;
	from R3-12-47-3_node_826;
	to R3-12-47-3_tn_927;
	configuration transformer_configuration:8823;
}

object transformer:9759 {
	name R3-12-47-3_xfmr_928;
	phases AS;
	from R3-12-47-3_node_828;
	to R3-12-47-3_tn_928;
	configuration transformer_configuration:8788;
}

object transformer:9760 {
	name R3-12-47-3_xfmr_929;
	phases CS;
	from R3-12-47-3_node_828;
	to R3-12-47-3_tn_929;
	configuration transformer_configuration:8817;
}

object transformer:9761 {
	name R3-12-47-3_xfmr_930;
	phases AS;
	from R3-12-47-3_node_833;
	to R3-12-47-3_tn_930;
	configuration transformer_configuration:8788;
}

object transformer:9762 {
	name R3-12-47-3_xfmr_931;
	phases CS;
	from R3-12-47-3_node_833;
	to R3-12-47-3_tn_931;
	configuration transformer_configuration:8817;
}

object transformer:9763 {
	name R3-12-47-3_xfmr_932;
	phases AS;
	from R3-12-47-3_node_831;
	to R3-12-47-3_tn_932;
	configuration transformer_configuration:8790;
}

object transformer:9764 {
	name R3-12-47-3_xfmr_933;
	phases CS;
	from R3-12-47-3_node_831;
	to R3-12-47-3_tn_933;
	configuration transformer_configuration:8823;
}

object transformer:9765 {
	name R3-12-47-3_xfmr_934;
	phases AS;
	from R3-12-47-3_node_832;
	to R3-12-47-3_tn_934;
	configuration transformer_configuration:8788;
}

object transformer:9766 {
	name R3-12-47-3_xfmr_935;
	phases CS;
	from R3-12-47-3_node_832;
	to R3-12-47-3_tn_935;
	configuration transformer_configuration:8817;
}

object transformer:9767 {
	name R3-12-47-3_xfmr_936;
	phases AS;
	from R3-12-47-3_node_835;
	to R3-12-47-3_tn_936;
	configuration transformer_configuration:8788;
}

object transformer:9768 {
	name R3-12-47-3_xfmr_937;
	phases BS;
	from R3-12-47-3_node_835;
	to R3-12-47-3_tn_937;
	configuration transformer_configuration:8802;
}

object transformer:9769 {
	name R3-12-47-3_xfmr_938;
	phases CS;
	from R3-12-47-3_node_835;
	to R3-12-47-3_tn_938;
	configuration transformer_configuration:8818;
}

object transformer:9770 {
	name R3-12-47-3_xfmr_939;
	phases AS;
	from R3-12-47-3_node_840;
	to R3-12-47-3_tn_939;
	configuration transformer_configuration:8788;
}

object transformer:9771 {
	name R3-12-47-3_xfmr_940;
	phases CS;
	from R3-12-47-3_node_840;
	to R3-12-47-3_tn_940;
	configuration transformer_configuration:8817;
}

object transformer:9772 {
	name R3-12-47-3_xfmr_941;
	phases AS;
	from R3-12-47-3_node_842;
	to R3-12-47-3_tn_941;
	configuration transformer_configuration:8788;
}

object transformer:9773 {
	name R3-12-47-3_xfmr_942;
	phases CS;
	from R3-12-47-3_node_842;
	to R3-12-47-3_tn_942;
	configuration transformer_configuration:8817;
}

object transformer:9774 {
	name R3-12-47-3_xfmr_943;
	phases AS;
	from R3-12-47-3_node_841;
	to R3-12-47-3_tn_943;
	configuration transformer_configuration:8788;
}

object transformer:9775 {
	name R3-12-47-3_xfmr_944;
	phases CS;
	from R3-12-47-3_node_841;
	to R3-12-47-3_tn_944;
	configuration transformer_configuration:8817;
}

object transformer:9776 {
	name R3-12-47-3_xfmr_945;
	phases AS;
	from R3-12-47-3_node_844;
	to R3-12-47-3_tn_945;
	configuration transformer_configuration:8795;
}

object transformer:9777 {
	name R3-12-47-3_xfmr_946;
	phases CS;
	from R3-12-47-3_node_844;
	to R3-12-47-3_tn_946;
	configuration transformer_configuration:8819;
}

object transformer:9778 {
	name R3-12-47-3_xfmr_947;
	phases AS;
	from R3-12-47-3_node_845;
	to R3-12-47-3_tn_947;
	configuration transformer_configuration:8788;
}

object transformer:9779 {
	name R3-12-47-3_xfmr_948;
	phases CS;
	from R3-12-47-3_node_845;
	to R3-12-47-3_tn_948;
	configuration transformer_configuration:8817;
}

object transformer:9780 {
	name R3-12-47-3_xfmr_949;
	phases AS;
	from R3-12-47-3_node_848;
	to R3-12-47-3_tn_949;
	configuration transformer_configuration:8794;
}

object transformer:9781 {
	name R3-12-47-3_xfmr_950;
	phases CS;
	from R3-12-47-3_node_848;
	to R3-12-47-3_tn_950;
	configuration transformer_configuration:8816;
}

object transformer:9782 {
	name R3-12-47-3_xfmr_951;
	phases AS;
	from R3-12-47-3_node_863;
	to R3-12-47-3_tn_951;
	configuration transformer_configuration:8788;
}

object transformer:9783 {
	name R3-12-47-3_xfmr_952;
	phases CS;
	from R3-12-47-3_node_863;
	to R3-12-47-3_tn_952;
	configuration transformer_configuration:8817;
}

object transformer:9784 {
	name R3-12-47-3_xfmr_953;
	phases AS;
	from R3-12-47-3_node_1132;
	to R3-12-47-3_tn_953;
	configuration transformer_configuration:8788;
}

object transformer:9785 {
	name R3-12-47-3_xfmr_954;
	phases BS;
	from R3-12-47-3_node_1132;
	to R3-12-47-3_tn_954;
	configuration transformer_configuration:8802;
}

object transformer:9786 {
	name R3-12-47-3_xfmr_955;
	phases AS;
	from R3-12-47-3_node_1131;
	to R3-12-47-3_tn_955;
	configuration transformer_configuration:8788;
}

object transformer:9787 {
	name R3-12-47-3_xfmr_956;
	phases BS;
	from R3-12-47-3_node_1131;
	to R3-12-47-3_tn_956;
	configuration transformer_configuration:8802;
}

object transformer:9788 {
	name R3-12-47-3_xfmr_957;
	phases AS;
	from R3-12-47-3_node_1136;
	to R3-12-47-3_tn_957;
	configuration transformer_configuration:8788;
}

object transformer:9789 {
	name R3-12-47-3_xfmr_958;
	phases BS;
	from R3-12-47-3_node_1136;
	to R3-12-47-3_tn_958;
	configuration transformer_configuration:8802;
}

object transformer:9790 {
	name R3-12-47-3_xfmr_959;
	phases AS;
	from R3-12-47-3_node_1137;
	to R3-12-47-3_tn_959;
	configuration transformer_configuration:8788;
}

object transformer:9791 {
	name R3-12-47-3_xfmr_960;
	phases BS;
	from R3-12-47-3_node_1137;
	to R3-12-47-3_tn_960;
	configuration transformer_configuration:8802;
}

object transformer:9792 {
	name R3-12-47-3_xfmr_961;
	phases AS;
	from R3-12-47-3_node_1166;
	to R3-12-47-3_tn_961;
	configuration transformer_configuration:8788;
}

object transformer:9793 {
	name R3-12-47-3_xfmr_962;
	phases BS;
	from R3-12-47-3_node_1166;
	to R3-12-47-3_tn_962;
	configuration transformer_configuration:8802;
}

object transformer:9794 {
	name R3-12-47-3_xfmr_963;
	phases AS;
	from R3-12-47-3_node_1141;
	to R3-12-47-3_tn_963;
	configuration transformer_configuration:8794;
}

object transformer:9795 {
	name R3-12-47-3_xfmr_964;
	phases BS;
	from R3-12-47-3_node_1141;
	to R3-12-47-3_tn_964;
	configuration transformer_configuration:8801;
}

object transformer:9796 {
	name R3-12-47-3_xfmr_965;
	phases AS;
	from R3-12-47-3_node_1160;
	to R3-12-47-3_tn_965;
	configuration transformer_configuration:8788;
}

object transformer:9797 {
	name R3-12-47-3_xfmr_966;
	phases BS;
	from R3-12-47-3_node_1160;
	to R3-12-47-3_tn_966;
	configuration transformer_configuration:8802;
}

object transformer:9798 {
	name R3-12-47-3_xfmr_967;
	phases AS;
	from R3-12-47-3_node_1152;
	to R3-12-47-3_tn_967;
	configuration transformer_configuration:8795;
}

object transformer:9799 {
	name R3-12-47-3_xfmr_968;
	phases BS;
	from R3-12-47-3_node_1152;
	to R3-12-47-3_tn_968;
	configuration transformer_configuration:8804;
}

object transformer:9800 {
	name R3-12-47-3_xfmr_969;
	phases AS;
	from R3-12-47-3_node_1146;
	to R3-12-47-3_tn_969;
	configuration transformer_configuration:8788;
}

object transformer:9801 {
	name R3-12-47-3_xfmr_970;
	phases BS;
	from R3-12-47-3_node_1146;
	to R3-12-47-3_tn_970;
	configuration transformer_configuration:8802;
}

object transformer:9802 {
	name R3-12-47-3_xfmr_971;
	phases AS;
	from R3-12-47-3_node_1151;
	to R3-12-47-3_tn_971;
	configuration transformer_configuration:8788;
}

object transformer:9803 {
	name R3-12-47-3_xfmr_972;
	phases BS;
	from R3-12-47-3_node_1151;
	to R3-12-47-3_tn_972;
	configuration transformer_configuration:8802;
}

object transformer:9804 {
	name R3-12-47-3_xfmr_973;
	phases AS;
	from R3-12-47-3_node_1159;
	to R3-12-47-3_tn_973;
	configuration transformer_configuration:8790;
}

object transformer:9805 {
	name R3-12-47-3_xfmr_974;
	phases BS;
	from R3-12-47-3_node_1159;
	to R3-12-47-3_tn_974;
	configuration transformer_configuration:8808;
}

object transformer:9806 {
	name R3-12-47-3_xfmr_975;
	phases AS;
	from R3-12-47-3_node_1158;
	to R3-12-47-3_tn_975;
	configuration transformer_configuration:8790;
}

object transformer:9807 {
	name R3-12-47-3_xfmr_976;
	phases BS;
	from R3-12-47-3_node_1158;
	to R3-12-47-3_tn_976;
	configuration transformer_configuration:8808;
}

object transformer:9808 {
	name R3-12-47-3_xfmr_977;
	phases AS;
	from R3-12-47-3_node_1161;
	to R3-12-47-3_tn_977;
	configuration transformer_configuration:8790;
}

object transformer:9809 {
	name R3-12-47-3_xfmr_978;
	phases BS;
	from R3-12-47-3_node_1161;
	to R3-12-47-3_tn_978;
	configuration transformer_configuration:8808;
}

object transformer:9810 {
	name R3-12-47-3_xfmr_979;
	phases AS;
	from R3-12-47-3_node_1165;
	to R3-12-47-3_tn_979;
	configuration transformer_configuration:8788;
}

object transformer:9811 {
	name R3-12-47-3_xfmr_980;
	phases BS;
	from R3-12-47-3_node_1165;
	to R3-12-47-3_tn_980;
	configuration transformer_configuration:8802;
}

object transformer:9812 {
	name R3-12-47-3_xfmr_981;
	phases CS;
	from R3-12-47-3_node_1169;
	to R3-12-47-3_tn_981;
	configuration transformer_configuration:8823;
}

object transformer:9813 {
	name R3-12-47-3_xfmr_982;
	phases CS;
	from R3-12-47-3_node_1187;
	to R3-12-47-3_tn_982;
	configuration transformer_configuration:8823;
}

object transformer:9814 {
	name R3-12-47-3_xfmr_983;
	phases CS;
	from R3-12-47-3_node_1173;
	to R3-12-47-3_tn_983;
	configuration transformer_configuration:8822;
}

object transformer:9815 {
	name R3-12-47-3_xfmr_984;
	phases AS;
	from R3-12-47-3_node_1175;
	to R3-12-47-3_tn_984;
	configuration transformer_configuration:8788;
}

object transformer:9816 {
	name R3-12-47-3_xfmr_985;
	phases BS;
	from R3-12-47-3_node_1175;
	to R3-12-47-3_tn_985;
	configuration transformer_configuration:8806;
}

object transformer:9817 {
	name R3-12-47-3_xfmr_986;
	phases CS;
	from R3-12-47-3_node_1175;
	to R3-12-47-3_tn_986;
	configuration transformer_configuration:8817;
}

object transformer:9818 {
	name R3-12-47-3_xfmr_987;
	phases CS;
	from R3-12-47-3_node_1179;
	to R3-12-47-3_tn_987;
	configuration transformer_configuration:8823;
}

object transformer:9819 {
	name R3-12-47-3_xfmr_988;
	phases CS;
	from R3-12-47-3_node_1178;
	to R3-12-47-3_tn_988;
	configuration transformer_configuration:8823;
}

object transformer:9820 {
	name R3-12-47-3_xfmr_989;
	phases CS;
	from R3-12-47-3_node_1181;
	to R3-12-47-3_tn_989;
	configuration transformer_configuration:8823;
}

object transformer:9821 {
	name R3-12-47-3_xfmr_990;
	phases CS;
	from R3-12-47-3_node_1183;
	to R3-12-47-3_tn_990;
	configuration transformer_configuration:8822;
}

object transformer:9822 {
	name R3-12-47-3_xfmr_991;
	phases AS;
	from R3-12-47-3_node_1186;
	to R3-12-47-3_tn_991;
	configuration transformer_configuration:8788;
}

object transformer:9823 {
	name R3-12-47-3_xfmr_992;
	phases BS;
	from R3-12-47-3_node_1186;
	to R3-12-47-3_tn_992;
	configuration transformer_configuration:8802;
}

object transformer:9824 {
	name R3-12-47-3_xfmr_993;
	phases CS;
	from R3-12-47-3_node_1186;
	to R3-12-47-3_tn_993;
	configuration transformer_configuration:8818;
}

object transformer:9825 {
	name R3-12-47-3_xfmr_994;
	phases CS;
	from R3-12-47-3_node_1189;
	to R3-12-47-3_tn_994;
	configuration transformer_configuration:8823;
}

object transformer:9826 {
	name R3-12-47-3_xfmr_995;
	phases CS;
	from R3-12-47-3_node_1190;
	to R3-12-47-3_tn_995;
	configuration transformer_configuration:8827;
}

object transformer:9827 {
	name R3-12-47-3_xfmr_996;
	phases CS;
	from R3-12-47-3_node_1192;
	to R3-12-47-3_tn_996;
	configuration transformer_configuration:8827;
}

object transformer:9828 {
	name R3-12-47-3_xfmr_997;
	phases BS;
	from R3-12-47-3_node_1194;
	to R3-12-47-3_tn_997;
	configuration transformer_configuration:8808;
}

object transformer:9829 {
	name R3-12-47-3_xfmr_998;
	phases BS;
	from R3-12-47-3_node_1195;
	to R3-12-47-3_tn_998;
	configuration transformer_configuration:8808;
}

object transformer:9830 {
	name R3-12-47-3_xfmr_999;
	phases BS;
	from R3-12-47-3_node_1196;
	to R3-12-47-3_tn_999;
	configuration transformer_configuration:8808;
}

object transformer:9831 {
	name R3-12-47-3_xfmr_1000;
	phases BS;
	from R3-12-47-3_node_1198;
	to R3-12-47-3_tn_1000;
	configuration transformer_configuration:8808;
}

object transformer:9832 {
	name R3-12-47-3_xfmr_1001;
	phases AS;
	from R3-12-47-3_node_1197;
	to R3-12-47-3_tn_1001;
	configuration transformer_configuration:8788;
}

object transformer:9833 {
	name R3-12-47-3_xfmr_1002;
	phases BS;
	from R3-12-47-3_node_1197;
	to R3-12-47-3_tn_1002;
	configuration transformer_configuration:8806;
}

object transformer:9834 {
	name R3-12-47-3_xfmr_1003;
	phases CS;
	from R3-12-47-3_node_1197;
	to R3-12-47-3_tn_1003;
	configuration transformer_configuration:8817;
}

object transformer:9835 {
	name R3-12-47-3_xfmr_1004;
	phases AS;
	from R3-12-47-3_node_1200;
	to R3-12-47-3_tn_1004;
	configuration transformer_configuration:8788;
}

object transformer:9836 {
	name R3-12-47-3_xfmr_1005;
	phases BS;
	from R3-12-47-3_node_1200;
	to R3-12-47-3_tn_1005;
	configuration transformer_configuration:8802;
}

object transformer:9837 {
	name R3-12-47-3_xfmr_1006;
	phases AS;
	from R3-12-47-3_node_1201;
	to R3-12-47-3_tn_1006;
	configuration transformer_configuration:8788;
}

object transformer:9838 {
	name R3-12-47-3_xfmr_1007;
	phases BS;
	from R3-12-47-3_node_1201;
	to R3-12-47-3_tn_1007;
	configuration transformer_configuration:8802;
}

object transformer:9839 {
	name R3-12-47-3_xfmr_1008;
	phases AS;
	from R3-12-47-3_node_1203;
	to R3-12-47-3_tn_1008;
	configuration transformer_configuration:8788;
}

object transformer:9840 {
	name R3-12-47-3_xfmr_1009;
	phases BS;
	from R3-12-47-3_node_1203;
	to R3-12-47-3_tn_1009;
	configuration transformer_configuration:8802;
}

object transformer:9841 {
	name R3-12-47-3_xfmr_1010;
	phases AS;
	from R3-12-47-3_node_1205;
	to R3-12-47-3_tn_1010;
	configuration transformer_configuration:8794;
}

object transformer:9842 {
	name R3-12-47-3_xfmr_1011;
	phases BS;
	from R3-12-47-3_node_1205;
	to R3-12-47-3_tn_1011;
	configuration transformer_configuration:8801;
}

object transformer:9843 {
	name R3-12-47-3_xfmr_1012;
	phases AS;
	from R3-12-47-3_node_1206;
	to R3-12-47-3_tn_1012;
	configuration transformer_configuration:8788;
}

object transformer:9844 {
	name R3-12-47-3_xfmr_1013;
	phases BS;
	from R3-12-47-3_node_1206;
	to R3-12-47-3_tn_1013;
	configuration transformer_configuration:8802;
}

object transformer:9845 {
	name R3-12-47-3_xfmr_1014;
	phases AS;
	from R3-12-47-3_node_1210;
	to R3-12-47-3_tn_1014;
	configuration transformer_configuration:8788;
}

object transformer:9846 {
	name R3-12-47-3_xfmr_1015;
	phases BS;
	from R3-12-47-3_node_1210;
	to R3-12-47-3_tn_1015;
	configuration transformer_configuration:8802;
}

object transformer:9847 {
	name R3-12-47-3_xfmr_1016;
	phases AS;
	from R3-12-47-3_node_251;
	to R3-12-47-3_tn_1016;
	configuration transformer_configuration:8789;
}

object transformer:9848 {
	name R3-12-47-3_xfmr_1017;
	phases BS;
	from R3-12-47-3_node_251;
	to R3-12-47-3_tn_1017;
	configuration transformer_configuration:8807;
}

object transformer:9849 {
	name R3-12-47-3_xfmr_1018;
	phases AS;
	from R3-12-47-3_node_1213;
	to R3-12-47-3_tn_1018;
	configuration transformer_configuration:8786;
}

object transformer:9850 {
	name R3-12-47-3_xfmr_1019;
	phases CS;
	from R3-12-47-3_node_1213;
	to R3-12-47-3_tn_1019;
	configuration transformer_configuration:8821;
}

object transformer:9851 {
	name R3-12-47-3_xfmr_1020;
	phases AS;
	from R3-12-47-3_node_1214;
	to R3-12-47-3_tn_1020;
	configuration transformer_configuration:8790;
}

object transformer:9852 {
	name R3-12-47-3_xfmr_1021;
	phases CS;
	from R3-12-47-3_node_1214;
	to R3-12-47-3_tn_1021;
	configuration transformer_configuration:8823;
}

object transformer:9853 {
	name R3-12-47-3_xfmr_1022;
	phases AS;
	from R3-12-47-3_node_1216;
	to R3-12-47-3_tn_1022;
	configuration transformer_configuration:8790;
}

object transformer:9854 {
	name R3-12-47-3_xfmr_1023;
	phases CS;
	from R3-12-47-3_node_1216;
	to R3-12-47-3_tn_1023;
	configuration transformer_configuration:8823;
}

object transformer:9855 {
	name R3-12-47-3_xfmr_1024;
	phases BS;
	from R3-12-47-3_node_1223;
	to R3-12-47-3_tn_1024;
	configuration transformer_configuration:8802;
}

object transformer:9856 {
	name R3-12-47-3_xfmr_1025;
	phases CS;
	from R3-12-47-3_node_1223;
	to R3-12-47-3_tn_1025;
	configuration transformer_configuration:8817;
}

object transformer:9857 {
	name R3-12-47-3_xfmr_1026;
	phases BS;
	from R3-12-47-3_node_1219;
	to R3-12-47-3_tn_1026;
	configuration transformer_configuration:8802;
}

object transformer:9858 {
	name R3-12-47-3_xfmr_1027;
	phases CS;
	from R3-12-47-3_node_1219;
	to R3-12-47-3_tn_1027;
	configuration transformer_configuration:8817;
}

object transformer:9859 {
	name R3-12-47-3_xfmr_1028;
	phases BS;
	from R3-12-47-3_node_1220;
	to R3-12-47-3_tn_1028;
	configuration transformer_configuration:8802;
}

object transformer:9860 {
	name R3-12-47-3_xfmr_1029;
	phases CS;
	from R3-12-47-3_node_1220;
	to R3-12-47-3_tn_1029;
	configuration transformer_configuration:8817;
}

object transformer:9861 {
	name R3-12-47-3_xfmr_1030;
	phases BS;
	from R3-12-47-3_node_1222;
	to R3-12-47-3_tn_1030;
	configuration transformer_configuration:8802;
}

object transformer:9862 {
	name R3-12-47-3_xfmr_1031;
	phases CS;
	from R3-12-47-3_node_1222;
	to R3-12-47-3_tn_1031;
	configuration transformer_configuration:8817;
}

object transformer:9863 {
	name R3-12-47-3_xfmr_1032;
	phases AS;
	from R3-12-47-3_node_1221;
	to R3-12-47-3_tn_1032;
	configuration transformer_configuration:8788;
}

object transformer:9864 {
	name R3-12-47-3_xfmr_1033;
	phases BS;
	from R3-12-47-3_node_1221;
	to R3-12-47-3_tn_1033;
	configuration transformer_configuration:8802;
}

object transformer:9865 {
	name R3-12-47-3_xfmr_1034;
	phases CS;
	from R3-12-47-3_node_1221;
	to R3-12-47-3_tn_1034;
	configuration transformer_configuration:8818;
}

object transformer:9866 {
	name R3-12-47-3_xfmr_1035;
	phases AS;
	from R3-12-47-3_node_1225;
	to R3-12-47-3_tn_1035;
	configuration transformer_configuration:8790;
}

object transformer:9867 {
	name R3-12-47-3_xfmr_1036;
	phases BS;
	from R3-12-47-3_node_1225;
	to R3-12-47-3_tn_1036;
	configuration transformer_configuration:8808;
}

object transformer:9868 {
	name R3-12-47-3_xfmr_1037;
	phases CS;
	from R3-12-47-3_node_1225;
	to R3-12-47-3_tn_1037;
	configuration transformer_configuration:8818;
}

object transformer:9869 {
	name R3-12-47-3_xfmr_1038;
	phases AS;
	from R3-12-47-3_node_1354;
	to R3-12-47-3_tn_1038;
	configuration transformer_configuration:8796;
}

object transformer:9870 {
	name R3-12-47-3_xfmr_1039;
	phases BS;
	from R3-12-47-3_node_1354;
	to R3-12-47-3_tn_1039;
	configuration transformer_configuration:8808;
}

object transformer:9871 {
	name R3-12-47-3_xfmr_1040;
	phases CS;
	from R3-12-47-3_node_1354;
	to R3-12-47-3_tn_1040;
	configuration transformer_configuration:8823;
}

object transformer:9872 {
	name R3-12-47-3_xfmr_1041;
	phases BS;
	from R3-12-47-3_node_1230;
	to R3-12-47-3_tn_1041;
	configuration transformer_configuration:8808;
}

object transformer:9873 {
	name R3-12-47-3_xfmr_1042;
	phases CS;
	from R3-12-47-3_node_1230;
	to R3-12-47-3_tn_1042;
	configuration transformer_configuration:8823;
}

object transformer:9874 {
	name R3-12-47-3_xfmr_1043;
	phases AS;
	from R3-12-47-3_node_1237;
	to R3-12-47-3_tn_1043;
	configuration transformer_configuration:8788;
}

object transformer:9875 {
	name R3-12-47-3_xfmr_1044;
	phases BS;
	from R3-12-47-3_node_1237;
	to R3-12-47-3_tn_1044;
	configuration transformer_configuration:8802;
}

object transformer:9876 {
	name R3-12-47-3_xfmr_1045;
	phases CS;
	from R3-12-47-3_node_1237;
	to R3-12-47-3_tn_1045;
	configuration transformer_configuration:8818;
}

object transformer:9877 {
	name R3-12-47-3_xfmr_1046;
	phases BS;
	from R3-12-47-3_node_1236;
	to R3-12-47-3_tn_1046;
	configuration transformer_configuration:8802;
}

object transformer:9878 {
	name R3-12-47-3_xfmr_1047;
	phases CS;
	from R3-12-47-3_node_1236;
	to R3-12-47-3_tn_1047;
	configuration transformer_configuration:8817;
}

object transformer:9879 {
	name R3-12-47-3_xfmr_1048;
	phases BS;
	from R3-12-47-3_node_1235;
	to R3-12-47-3_tn_1048;
	configuration transformer_configuration:8802;
}

object transformer:9880 {
	name R3-12-47-3_xfmr_1049;
	phases CS;
	from R3-12-47-3_node_1235;
	to R3-12-47-3_tn_1049;
	configuration transformer_configuration:8817;
}

object transformer:9881 {
	name R3-12-47-3_xfmr_1050;
	phases AS;
	from R3-12-47-3_node_1239;
	to R3-12-47-3_tn_1050;
	configuration transformer_configuration:8796;
}

object transformer:9882 {
	name R3-12-47-3_xfmr_1051;
	phases BS;
	from R3-12-47-3_node_1239;
	to R3-12-47-3_tn_1051;
	configuration transformer_configuration:8808;
}

object transformer:9883 {
	name R3-12-47-3_xfmr_1052;
	phases CS;
	from R3-12-47-3_node_1239;
	to R3-12-47-3_tn_1052;
	configuration transformer_configuration:8823;
}

object transformer:9884 {
	name R3-12-47-3_xfmr_1053;
	phases AS;
	from R3-12-47-3_node_1243;
	to R3-12-47-3_tn_1053;
	configuration transformer_configuration:8788;
}

object transformer:9885 {
	name R3-12-47-3_xfmr_1054;
	phases BS;
	from R3-12-47-3_node_1243;
	to R3-12-47-3_tn_1054;
	configuration transformer_configuration:8802;
}

object transformer:9886 {
	name R3-12-47-3_xfmr_1055;
	phases CS;
	from R3-12-47-3_node_1243;
	to R3-12-47-3_tn_1055;
	configuration transformer_configuration:8818;
}

object transformer:9887 {
	name R3-12-47-3_xfmr_1056;
	phases AS;
	from R3-12-47-3_node_1240;
	to R3-12-47-3_tn_1056;
	configuration transformer_configuration:8790;
}

object transformer:9888 {
	name R3-12-47-3_xfmr_1057;
	phases BS;
	from R3-12-47-3_node_1240;
	to R3-12-47-3_tn_1057;
	configuration transformer_configuration:8808;
}

object transformer:9889 {
	name R3-12-47-3_xfmr_1058;
	phases CS;
	from R3-12-47-3_node_1240;
	to R3-12-47-3_tn_1058;
	configuration transformer_configuration:8823;
}

object transformer:9890 {
	name R3-12-47-3_xfmr_1059;
	phases AS;
	from R3-12-47-3_node_1241;
	to R3-12-47-3_tn_1059;
	configuration transformer_configuration:8788;
}

object transformer:9891 {
	name R3-12-47-3_xfmr_1060;
	phases BS;
	from R3-12-47-3_node_1241;
	to R3-12-47-3_tn_1060;
	configuration transformer_configuration:8802;
}

object transformer:9892 {
	name R3-12-47-3_xfmr_1061;
	phases AS;
	from R3-12-47-3_node_1242;
	to R3-12-47-3_tn_1061;
	configuration transformer_configuration:8790;
}

object transformer:9893 {
	name R3-12-47-3_xfmr_1062;
	phases BS;
	from R3-12-47-3_node_1242;
	to R3-12-47-3_tn_1062;
	configuration transformer_configuration:8808;
}

object transformer:9894 {
	name R3-12-47-3_xfmr_1063;
	phases AS;
	from R3-12-47-3_node_1321;
	to R3-12-47-3_tn_1063;
	configuration transformer_configuration:8788;
}

object transformer:9895 {
	name R3-12-47-3_xfmr_1064;
	phases CS;
	from R3-12-47-3_node_1321;
	to R3-12-47-3_tn_1064;
	configuration transformer_configuration:8817;
}

object transformer:9896 {
	name R3-12-47-3_xfmr_1065;
	phases AS;
	from R3-12-47-3_node_1245;
	to R3-12-47-3_tn_1065;
	configuration transformer_configuration:8788;
}

object transformer:9897 {
	name R3-12-47-3_xfmr_1066;
	phases BS;
	from R3-12-47-3_node_1245;
	to R3-12-47-3_tn_1066;
	configuration transformer_configuration:8806;
}

object transformer:9898 {
	name R3-12-47-3_xfmr_1067;
	phases CS;
	from R3-12-47-3_node_1245;
	to R3-12-47-3_tn_1067;
	configuration transformer_configuration:8817;
}

object transformer:9899 {
	name R3-12-47-3_xfmr_1068;
	phases AS;
	from R3-12-47-3_node_1248;
	to R3-12-47-3_tn_1068;
	configuration transformer_configuration:8788;
}

object transformer:9900 {
	name R3-12-47-3_xfmr_1069;
	phases CS;
	from R3-12-47-3_node_1248;
	to R3-12-47-3_tn_1069;
	configuration transformer_configuration:8817;
}

object transformer:9901 {
	name R3-12-47-3_xfmr_1070;
	phases AS;
	from R3-12-47-3_node_1249;
	to R3-12-47-3_tn_1070;
	configuration transformer_configuration:8788;
}

object transformer:9902 {
	name R3-12-47-3_xfmr_1071;
	phases CS;
	from R3-12-47-3_node_1249;
	to R3-12-47-3_tn_1071;
	configuration transformer_configuration:8817;
}

object transformer:9903 {
	name R3-12-47-3_xfmr_1072;
	phases AS;
	from R3-12-47-3_node_1251;
	to R3-12-47-3_tn_1072;
	configuration transformer_configuration:8788;
}

object transformer:9904 {
	name R3-12-47-3_xfmr_1073;
	phases BS;
	from R3-12-47-3_node_1251;
	to R3-12-47-3_tn_1073;
	configuration transformer_configuration:8802;
}

object transformer:9905 {
	name R3-12-47-3_xfmr_1074;
	phases AS;
	from R3-12-47-3_node_1252;
	to R3-12-47-3_tn_1074;
	configuration transformer_configuration:8788;
}

object transformer:9906 {
	name R3-12-47-3_xfmr_1075;
	phases BS;
	from R3-12-47-3_node_1252;
	to R3-12-47-3_tn_1075;
	configuration transformer_configuration:8802;
}

object transformer:9907 {
	name R3-12-47-3_xfmr_1076;
	phases CS;
	from R3-12-47-3_node_1252;
	to R3-12-47-3_tn_1076;
	configuration transformer_configuration:8818;
}

object transformer:9908 {
	name R3-12-47-3_xfmr_1077;
	phases AS;
	from R3-12-47-3_node_1253;
	to R3-12-47-3_tn_1077;
	configuration transformer_configuration:8788;
}

object transformer:9909 {
	name R3-12-47-3_xfmr_1078;
	phases BS;
	from R3-12-47-3_node_1253;
	to R3-12-47-3_tn_1078;
	configuration transformer_configuration:8806;
}

object transformer:9910 {
	name R3-12-47-3_xfmr_1079;
	phases CS;
	from R3-12-47-3_node_1253;
	to R3-12-47-3_tn_1079;
	configuration transformer_configuration:8817;
}

object transformer:9911 {
	name R3-12-47-3_xfmr_1080;
	phases AS;
	from R3-12-47-3_node_1293;
	to R3-12-47-3_tn_1080;
	configuration transformer_configuration:8790;
}

object transformer:9912 {
	name R3-12-47-3_xfmr_1081;
	phases BS;
	from R3-12-47-3_node_1293;
	to R3-12-47-3_tn_1081;
	configuration transformer_configuration:8808;
}

object transformer:9913 {
	name R3-12-47-3_xfmr_1082;
	phases CS;
	from R3-12-47-3_node_1293;
	to R3-12-47-3_tn_1082;
	configuration transformer_configuration:8823;
}

object transformer:9914 {
	name R3-12-47-3_xfmr_1083;
	phases BS;
	from R3-12-47-3_node_1292;
	to R3-12-47-3_tn_1083;
	configuration transformer_configuration:8802;
}

object transformer:9915 {
	name R3-12-47-3_xfmr_1084;
	phases CS;
	from R3-12-47-3_node_1292;
	to R3-12-47-3_tn_1084;
	configuration transformer_configuration:8817;
}

object transformer:9916 {
	name R3-12-47-3_xfmr_1085;
	phases BS;
	from R3-12-47-3_node_1265;
	to R3-12-47-3_tn_1085;
	configuration transformer_configuration:8808;
}

object transformer:9917 {
	name R3-12-47-3_xfmr_1086;
	phases CS;
	from R3-12-47-3_node_1265;
	to R3-12-47-3_tn_1086;
	configuration transformer_configuration:8823;
}

object transformer:9918 {
	name R3-12-47-3_xfmr_1087;
	phases BS;
	from R3-12-47-3_node_1268;
	to R3-12-47-3_tn_1087;
	configuration transformer_configuration:8804;
}

object transformer:9919 {
	name R3-12-47-3_xfmr_1088;
	phases CS;
	from R3-12-47-3_node_1268;
	to R3-12-47-3_tn_1088;
	configuration transformer_configuration:8819;
}

object transformer:9920 {
	name R3-12-47-3_xfmr_1089;
	phases BS;
	from R3-12-47-3_node_1271;
	to R3-12-47-3_tn_1089;
	configuration transformer_configuration:8813;
}

object transformer:9921 {
	name R3-12-47-3_xfmr_1090;
	phases CS;
	from R3-12-47-3_node_1271;
	to R3-12-47-3_tn_1090;
	configuration transformer_configuration:8828;
}

object transformer:9922 {
	name R3-12-47-3_xfmr_1091;
	phases AS;
	from R3-12-47-3_node_1258;
	to R3-12-47-3_tn_1091;
	configuration transformer_configuration:8795;
}

object transformer:9923 {
	name R3-12-47-3_xfmr_1092;
	phases BS;
	from R3-12-47-3_node_1258;
	to R3-12-47-3_tn_1092;
	configuration transformer_configuration:8804;
}

object transformer:9924 {
	name R3-12-47-3_xfmr_1093;
	phases BS;
	from R3-12-47-3_node_1273;
	to R3-12-47-3_tn_1093;
	configuration transformer_configuration:8809;
}

object transformer:9925 {
	name R3-12-47-3_xfmr_1094;
	phases CS;
	from R3-12-47-3_node_1273;
	to R3-12-47-3_tn_1094;
	configuration transformer_configuration:8827;
}

object transformer:9926 {
	name R3-12-47-3_xfmr_1095;
	phases BS;
	from R3-12-47-3_node_1278;
	to R3-12-47-3_tn_1095;
	configuration transformer_configuration:8813;
}

object transformer:9927 {
	name R3-12-47-3_xfmr_1096;
	phases CS;
	from R3-12-47-3_node_1278;
	to R3-12-47-3_tn_1096;
	configuration transformer_configuration:8828;
}

object transformer:9928 {
	name R3-12-47-3_xfmr_1097;
	phases BS;
	from R3-12-47-3_node_1280;
	to R3-12-47-3_tn_1097;
	configuration transformer_configuration:8804;
}

object transformer:9929 {
	name R3-12-47-3_xfmr_1098;
	phases CS;
	from R3-12-47-3_node_1280;
	to R3-12-47-3_tn_1098;
	configuration transformer_configuration:8819;
}

object transformer:9930 {
	name R3-12-47-3_xfmr_1099;
	phases AS;
	from R3-12-47-3_node_1284;
	to R3-12-47-3_tn_1099;
	configuration transformer_configuration:8795;
}

object transformer:9931 {
	name R3-12-47-3_xfmr_1100;
	phases CS;
	from R3-12-47-3_node_1284;
	to R3-12-47-3_tn_1100;
	configuration transformer_configuration:8819;
}

object transformer:9932 {
	name R3-12-47-3_xfmr_1101;
	phases BS;
	from R3-12-47-3_node_1286;
	to R3-12-47-3_tn_1101;
	configuration transformer_configuration:8802;
}

object transformer:9933 {
	name R3-12-47-3_xfmr_1102;
	phases CS;
	from R3-12-47-3_node_1286;
	to R3-12-47-3_tn_1102;
	configuration transformer_configuration:8817;
}

object transformer:9934 {
	name R3-12-47-3_xfmr_1103;
	phases BS;
	from R3-12-47-3_node_1287;
	to R3-12-47-3_tn_1103;
	configuration transformer_configuration:8802;
}

object transformer:9935 {
	name R3-12-47-3_xfmr_1104;
	phases CS;
	from R3-12-47-3_node_1287;
	to R3-12-47-3_tn_1104;
	configuration transformer_configuration:8817;
}

object transformer:9936 {
	name R3-12-47-3_xfmr_1105;
	phases BS;
	from R3-12-47-3_node_1288;
	to R3-12-47-3_tn_1105;
	configuration transformer_configuration:8802;
}

object transformer:9937 {
	name R3-12-47-3_xfmr_1106;
	phases CS;
	from R3-12-47-3_node_1288;
	to R3-12-47-3_tn_1106;
	configuration transformer_configuration:8817;
}

object transformer:9938 {
	name R3-12-47-3_xfmr_1107;
	phases BS;
	from R3-12-47-3_node_1291;
	to R3-12-47-3_tn_1107;
	configuration transformer_configuration:8802;
}

object transformer:9939 {
	name R3-12-47-3_xfmr_1108;
	phases CS;
	from R3-12-47-3_node_1291;
	to R3-12-47-3_tn_1108;
	configuration transformer_configuration:8817;
}

object transformer:9940 {
	name R3-12-47-3_xfmr_1109;
	phases AS;
	from R3-12-47-3_node_1297;
	to R3-12-47-3_tn_1109;
	configuration transformer_configuration:8788;
}

object transformer:9941 {
	name R3-12-47-3_xfmr_1110;
	phases BS;
	from R3-12-47-3_node_1297;
	to R3-12-47-3_tn_1110;
	configuration transformer_configuration:8802;
}

object transformer:9942 {
	name R3-12-47-3_xfmr_1111;
	phases AS;
	from R3-12-47-3_node_1283;
	to R3-12-47-3_tn_1111;
	configuration transformer_configuration:8788;
}

object transformer:9943 {
	name R3-12-47-3_xfmr_1112;
	phases CS;
	from R3-12-47-3_node_1283;
	to R3-12-47-3_tn_1112;
	configuration transformer_configuration:8817;
}

object transformer:9944 {
	name R3-12-47-3_xfmr_1113;
	phases AS;
	from R3-12-47-3_node_1302;
	to R3-12-47-3_tn_1113;
	configuration transformer_configuration:8790;
}

object transformer:9945 {
	name R3-12-47-3_xfmr_1114;
	phases BS;
	from R3-12-47-3_node_1302;
	to R3-12-47-3_tn_1114;
	configuration transformer_configuration:8808;
}

object transformer:9946 {
	name R3-12-47-3_xfmr_1115;
	phases AS;
	from R3-12-47-3_node_1301;
	to R3-12-47-3_tn_1115;
	configuration transformer_configuration:8788;
}

object transformer:9947 {
	name R3-12-47-3_xfmr_1116;
	phases BS;
	from R3-12-47-3_node_1301;
	to R3-12-47-3_tn_1116;
	configuration transformer_configuration:8802;
}

object transformer:9948 {
	name R3-12-47-3_xfmr_1117;
	phases AS;
	from R3-12-47-3_node_1303;
	to R3-12-47-3_tn_1117;
	configuration transformer_configuration:8795;
}

object transformer:9949 {
	name R3-12-47-3_xfmr_1118;
	phases BS;
	from R3-12-47-3_node_1303;
	to R3-12-47-3_tn_1118;
	configuration transformer_configuration:8804;
}

object transformer:9950 {
	name R3-12-47-3_xfmr_1119;
	phases AS;
	from R3-12-47-3_node_1308;
	to R3-12-47-3_tn_1119;
	configuration transformer_configuration:8790;
}

object transformer:9951 {
	name R3-12-47-3_xfmr_1120;
	phases BS;
	from R3-12-47-3_node_1308;
	to R3-12-47-3_tn_1120;
	configuration transformer_configuration:8808;
}

object transformer:9952 {
	name R3-12-47-3_xfmr_1121;
	phases AS;
	from R3-12-47-3_node_1311;
	to R3-12-47-3_tn_1121;
	configuration transformer_configuration:8795;
}

object transformer:9953 {
	name R3-12-47-3_xfmr_1122;
	phases CS;
	from R3-12-47-3_node_1311;
	to R3-12-47-3_tn_1122;
	configuration transformer_configuration:8819;
}

object transformer:9954 {
	name R3-12-47-3_xfmr_1123;
	phases AS;
	from R3-12-47-3_node_1298;
	to R3-12-47-3_tn_1123;
	configuration transformer_configuration:8790;
}

object transformer:9955 {
	name R3-12-47-3_xfmr_1124;
	phases BS;
	from R3-12-47-3_node_1298;
	to R3-12-47-3_tn_1124;
	configuration transformer_configuration:8806;
}

object transformer:9956 {
	name R3-12-47-3_xfmr_1125;
	phases CS;
	from R3-12-47-3_node_1298;
	to R3-12-47-3_tn_1125;
	configuration transformer_configuration:8823;
}

object transformer:9957 {
	name R3-12-47-3_xfmr_1126;
	phases AS;
	from R3-12-47-3_node_1313;
	to R3-12-47-3_tn_1126;
	configuration transformer_configuration:8788;
}

object transformer:9958 {
	name R3-12-47-3_xfmr_1127;
	phases BS;
	from R3-12-47-3_node_1313;
	to R3-12-47-3_tn_1127;
	configuration transformer_configuration:8802;
}

object transformer:9959 {
	name R3-12-47-3_xfmr_1128;
	phases CS;
	from R3-12-47-3_node_1313;
	to R3-12-47-3_tn_1128;
	configuration transformer_configuration:8817;
}

object transformer:9960 {
	name R3-12-47-3_xfmr_1129;
	phases AS;
	from R3-12-47-3_node_1314;
	to R3-12-47-3_tn_1129;
	configuration transformer_configuration:8788;
}

object transformer:9961 {
	name R3-12-47-3_xfmr_1130;
	phases BS;
	from R3-12-47-3_node_1314;
	to R3-12-47-3_tn_1130;
	configuration transformer_configuration:8802;
}

object transformer:9962 {
	name R3-12-47-3_xfmr_1131;
	phases CS;
	from R3-12-47-3_node_1314;
	to R3-12-47-3_tn_1131;
	configuration transformer_configuration:8818;
}

object transformer:9963 {
	name R3-12-47-3_xfmr_1132;
	phases AS;
	from R3-12-47-3_node_1320;
	to R3-12-47-3_tn_1132;
	configuration transformer_configuration:8790;
}

object transformer:9964 {
	name R3-12-47-3_xfmr_1133;
	phases BS;
	from R3-12-47-3_node_1320;
	to R3-12-47-3_tn_1133;
	configuration transformer_configuration:8808;
}

object transformer:9965 {
	name R3-12-47-3_xfmr_1134;
	phases CS;
	from R3-12-47-3_node_1320;
	to R3-12-47-3_tn_1134;
	configuration transformer_configuration:8823;
}

object transformer:9966 {
	name R3-12-47-3_xfmr_1135;
	phases AS;
	from R3-12-47-3_node_1319;
	to R3-12-47-3_tn_1135;
	configuration transformer_configuration:8790;
}

object transformer:9967 {
	name R3-12-47-3_xfmr_1136;
	phases CS;
	from R3-12-47-3_node_1319;
	to R3-12-47-3_tn_1136;
	configuration transformer_configuration:8823;
}

object transformer:9968 {
	name R3-12-47-3_xfmr_1137;
	phases AS;
	from R3-12-47-3_node_1322;
	to R3-12-47-3_tn_1137;
	configuration transformer_configuration:8794;
}

object transformer:9969 {
	name R3-12-47-3_xfmr_1138;
	phases CS;
	from R3-12-47-3_node_1322;
	to R3-12-47-3_tn_1138;
	configuration transformer_configuration:8816;
}

object transformer:9970 {
	name R3-12-47-3_xfmr_1139;
	phases AS;
	from R3-12-47-3_node_1326;
	to R3-12-47-3_tn_1139;
	configuration transformer_configuration:8790;
}

object transformer:9971 {
	name R3-12-47-3_xfmr_1140;
	phases CS;
	from R3-12-47-3_node_1326;
	to R3-12-47-3_tn_1140;
	configuration transformer_configuration:8823;
}

object transformer:9972 {
	name R3-12-47-3_xfmr_1141;
	phases AS;
	from R3-12-47-3_node_1327;
	to R3-12-47-3_tn_1141;
	configuration transformer_configuration:8788;
}

object transformer:9973 {
	name R3-12-47-3_xfmr_1142;
	phases CS;
	from R3-12-47-3_node_1327;
	to R3-12-47-3_tn_1142;
	configuration transformer_configuration:8817;
}

object transformer:9974 {
	name R3-12-47-3_xfmr_1143;
	phases AS;
	from R3-12-47-3_node_1329;
	to R3-12-47-3_tn_1143;
	configuration transformer_configuration:8788;
}

object transformer:9975 {
	name R3-12-47-3_xfmr_1144;
	phases CS;
	from R3-12-47-3_node_1329;
	to R3-12-47-3_tn_1144;
	configuration transformer_configuration:8817;
}

object transformer:9976 {
	name R3-12-47-3_xfmr_1145;
	phases AS;
	from R3-12-47-3_node_1330;
	to R3-12-47-3_tn_1145;
	configuration transformer_configuration:8795;
}

object transformer:9977 {
	name R3-12-47-3_xfmr_1146;
	phases CS;
	from R3-12-47-3_node_1330;
	to R3-12-47-3_tn_1146;
	configuration transformer_configuration:8819;
}

object transformer:9978 {
	name R3-12-47-3_xfmr_1147;
	phases AS;
	from R3-12-47-3_node_1332;
	to R3-12-47-3_tn_1147;
	configuration transformer_configuration:8794;
}

object transformer:9979 {
	name R3-12-47-3_xfmr_1148;
	phases BS;
	from R3-12-47-3_node_1332;
	to R3-12-47-3_tn_1148;
	configuration transformer_configuration:8806;
}

object transformer:9980 {
	name R3-12-47-3_xfmr_1149;
	phases CS;
	from R3-12-47-3_node_1332;
	to R3-12-47-3_tn_1149;
	configuration transformer_configuration:8816;
}

object transformer:9981 {
	name R3-12-47-3_xfmr_1150;
	phases AS;
	from R3-12-47-3_node_1334;
	to R3-12-47-3_tn_1150;
	configuration transformer_configuration:8788;
}

object transformer:9982 {
	name R3-12-47-3_xfmr_1151;
	phases CS;
	from R3-12-47-3_node_1334;
	to R3-12-47-3_tn_1151;
	configuration transformer_configuration:8817;
}

object transformer:9983 {
	name R3-12-47-3_xfmr_1152;
	phases AS;
	from R3-12-47-3_node_1351;
	to R3-12-47-3_tn_1152;
	configuration transformer_configuration:8788;
}

object transformer:9984 {
	name R3-12-47-3_xfmr_1153;
	phases CS;
	from R3-12-47-3_node_1351;
	to R3-12-47-3_tn_1153;
	configuration transformer_configuration:8817;
}

object transformer:9985 {
	name R3-12-47-3_xfmr_1154;
	phases AS;
	from R3-12-47-3_node_1336;
	to R3-12-47-3_tn_1154;
	configuration transformer_configuration:8788;
}

object transformer:9986 {
	name R3-12-47-3_xfmr_1155;
	phases CS;
	from R3-12-47-3_node_1336;
	to R3-12-47-3_tn_1155;
	configuration transformer_configuration:8817;
}

object transformer:9987 {
	name R3-12-47-3_xfmr_1156;
	phases AS;
	from R3-12-47-3_node_1337;
	to R3-12-47-3_tn_1156;
	configuration transformer_configuration:8788;
}

object transformer:9988 {
	name R3-12-47-3_xfmr_1157;
	phases CS;
	from R3-12-47-3_node_1337;
	to R3-12-47-3_tn_1157;
	configuration transformer_configuration:8817;
}

object transformer:9989 {
	name R3-12-47-3_xfmr_1158;
	phases AS;
	from R3-12-47-3_node_1339;
	to R3-12-47-3_tn_1158;
	configuration transformer_configuration:8790;
}

object transformer:9990 {
	name R3-12-47-3_xfmr_1159;
	phases CS;
	from R3-12-47-3_node_1339;
	to R3-12-47-3_tn_1159;
	configuration transformer_configuration:8823;
}

object transformer:9991 {
	name R3-12-47-3_xfmr_1160;
	phases AS;
	from R3-12-47-3_node_1341;
	to R3-12-47-3_tn_1160;
	configuration transformer_configuration:8788;
}

object transformer:9992 {
	name R3-12-47-3_xfmr_1161;
	phases CS;
	from R3-12-47-3_node_1341;
	to R3-12-47-3_tn_1161;
	configuration transformer_configuration:8817;
}

object transformer:9993 {
	name R3-12-47-3_xfmr_1162;
	phases AS;
	from R3-12-47-3_node_1340;
	to R3-12-47-3_tn_1162;
	configuration transformer_configuration:8786;
}

object transformer:9994 {
	name R3-12-47-3_xfmr_1163;
	phases CS;
	from R3-12-47-3_node_1340;
	to R3-12-47-3_tn_1163;
	configuration transformer_configuration:8821;
}

object transformer:9995 {
	name R3-12-47-3_xfmr_1164;
	phases AS;
	from R3-12-47-3_node_1342;
	to R3-12-47-3_tn_1164;
	configuration transformer_configuration:8788;
}

object transformer:9996 {
	name R3-12-47-3_xfmr_1165;
	phases CS;
	from R3-12-47-3_node_1342;
	to R3-12-47-3_tn_1165;
	configuration transformer_configuration:8817;
}

object transformer:9997 {
	name R3-12-47-3_xfmr_1166;
	phases AS;
	from R3-12-47-3_node_1346;
	to R3-12-47-3_tn_1166;
	configuration transformer_configuration:8788;
}

object transformer:9998 {
	name R3-12-47-3_xfmr_1167;
	phases CS;
	from R3-12-47-3_node_1346;
	to R3-12-47-3_tn_1167;
	configuration transformer_configuration:8817;
}

object transformer:9999 {
	name R3-12-47-3_xfmr_1168;
	phases AS;
	from R3-12-47-3_node_1348;
	to R3-12-47-3_tn_1168;
	configuration transformer_configuration:8788;
}

object transformer:10000 {
	name R3-12-47-3_xfmr_1169;
	phases CS;
	from R3-12-47-3_node_1348;
	to R3-12-47-3_tn_1169;
	configuration transformer_configuration:8817;
}

object transformer:10001 {
	name R3-12-47-3_xfmr_1170;
	phases AS;
	from R3-12-47-3_node_1350;
	to R3-12-47-3_tn_1170;
	configuration transformer_configuration:8788;
}

object transformer:10002 {
	name R3-12-47-3_xfmr_1171;
	phases CS;
	from R3-12-47-3_node_1350;
	to R3-12-47-3_tn_1171;
	configuration transformer_configuration:8817;
}

object transformer:10003 {
	name R3-12-47-3_xfmr_1172;
	phases AS;
	from R3-12-47-3_node_1352;
	to R3-12-47-3_tn_1172;
	configuration transformer_configuration:8795;
}

object transformer:10004 {
	name R3-12-47-3_xfmr_1173;
	phases CS;
	from R3-12-47-3_node_1352;
	to R3-12-47-3_tn_1173;
	configuration transformer_configuration:8819;
}

object transformer:10005 {
	name R3-12-47-3_xfmr_1174;
	phases AS;
	from R3-12-47-3_node_1353;
	to R3-12-47-3_tn_1174;
	configuration transformer_configuration:8788;
}

object transformer:10006 {
	name R3-12-47-3_xfmr_1175;
	phases CS;
	from R3-12-47-3_node_1353;
	to R3-12-47-3_tn_1175;
	configuration transformer_configuration:8817;
}

object transformer:10007 {
	name R3-12-47-3_xfmr_1176;
	phases AS;
	from R3-12-47-3_node_1359;
	to R3-12-47-3_tn_1176;
	configuration transformer_configuration:8790;
}

object transformer:10008 {
	name R3-12-47-3_xfmr_1177;
	phases BS;
	from R3-12-47-3_node_1359;
	to R3-12-47-3_tn_1177;
	configuration transformer_configuration:8808;
}

object transformer:10009 {
	name R3-12-47-3_xfmr_1178;
	phases AS;
	from R3-12-47-3_node_1358;
	to R3-12-47-3_tn_1178;
	configuration transformer_configuration:8795;
}

object transformer:10010 {
	name R3-12-47-3_xfmr_1179;
	phases BS;
	from R3-12-47-3_node_1358;
	to R3-12-47-3_tn_1179;
	configuration transformer_configuration:8804;
}

object transformer:10011 {
	name R3-12-47-3_xfmr_1180;
	phases AS;
	from R3-12-47-3_node_1349;
	to R3-12-47-3_tn_1180;
	configuration transformer_configuration:8788;
}

object transformer:10012 {
	name R3-12-47-3_xfmr_1181;
	phases BS;
	from R3-12-47-3_node_1349;
	to R3-12-47-3_tn_1181;
	configuration transformer_configuration:8802;
}

object transformer:10013 {
	name R3-12-47-3_xfmr_1182;
	phases CS;
	from R3-12-47-3_node_1349;
	to R3-12-47-3_tn_1182;
	configuration transformer_configuration:8817;
}

object transformer:10014 {
	name R3-12-47-3_xfmr_1183;
	phases AS;
	from R3-12-47-3_node_1360;
	to R3-12-47-3_tn_1183;
	configuration transformer_configuration:8788;
}

object transformer:10015 {
	name R3-12-47-3_xfmr_1184;
	phases BS;
	from R3-12-47-3_node_1360;
	to R3-12-47-3_tn_1184;
	configuration transformer_configuration:8806;
}

object transformer:10016 {
	name R3-12-47-3_xfmr_1185;
	phases CS;
	from R3-12-47-3_node_1360;
	to R3-12-47-3_tn_1185;
	configuration transformer_configuration:8817;
}

object transformer:10017 {
	name R3-12-47-3_xfmr_1186;
	phases AS;
	from R3-12-47-3_node_1362;
	to R3-12-47-3_tn_1186;
	configuration transformer_configuration:8790;
}

object transformer:10018 {
	name R3-12-47-3_xfmr_1187;
	phases BS;
	from R3-12-47-3_node_1362;
	to R3-12-47-3_tn_1187;
	configuration transformer_configuration:8808;
}

object transformer:10019 {
	name R3-12-47-3_xfmr_1188;
	phases AS;
	from R3-12-47-3_node_1363;
	to R3-12-47-3_tn_1188;
	configuration transformer_configuration:8794;
}

object transformer:10020 {
	name R3-12-47-3_xfmr_1189;
	phases BS;
	from R3-12-47-3_node_1363;
	to R3-12-47-3_tn_1189;
	configuration transformer_configuration:8806;
}

object transformer:10021 {
	name R3-12-47-3_xfmr_1190;
	phases CS;
	from R3-12-47-3_node_1363;
	to R3-12-47-3_tn_1190;
	configuration transformer_configuration:8816;
}

object transformer:10022 {
	name R3-12-47-3_xfmr_1191;
	phases AS;
	from R3-12-47-3_node_1368;
	to R3-12-47-3_tn_1191;
	configuration transformer_configuration:8793;
}

object transformer:10023 {
	name R3-12-47-3_xfmr_1192;
	phases BS;
	from R3-12-47-3_node_1368;
	to R3-12-47-3_tn_1192;
	configuration transformer_configuration:8809;
}

object transformer:10024 {
	name R3-12-47-3_xfmr_1193;
	phases CS;
	from R3-12-47-3_node_1368;
	to R3-12-47-3_tn_1193;
	configuration transformer_configuration:8827;
}

object transformer:10025 {
	name R3-12-47-3_xfmr_1194;
	phases AS;
	from R3-12-47-3_node_1371;
	to R3-12-47-3_tn_1194;
	configuration transformer_configuration:8794;
}

object transformer:10026 {
	name R3-12-47-3_xfmr_1195;
	phases BS;
	from R3-12-47-3_node_1371;
	to R3-12-47-3_tn_1195;
	configuration transformer_configuration:8801;
}

object transformer:10027 {
	name R3-12-47-3_xfmr_1196;
	phases AS;
	from R3-12-47-3_node_1374;
	to R3-12-47-3_tn_1196;
	configuration transformer_configuration:8794;
}

object transformer:10028 {
	name R3-12-47-3_xfmr_1197;
	phases BS;
	from R3-12-47-3_node_1374;
	to R3-12-47-3_tn_1197;
	configuration transformer_configuration:8801;
}

object transformer:10029 {
	name R3-12-47-3_xfmr_1198;
	phases BS;
	from R3-12-47-3_node_1376;
	to R3-12-47-3_tn_1198;
	configuration transformer_configuration:8802;
}

object transformer:10030 {
	name R3-12-47-3_xfmr_1199;
	phases CS;
	from R3-12-47-3_node_1376;
	to R3-12-47-3_tn_1199;
	configuration transformer_configuration:8817;
}

object transformer:10031 {
	name R3-12-47-3_xfmr_1200;
	phases AS;
	from R3-12-47-3_node_1381;
	to R3-12-47-3_tn_1200;
	configuration transformer_configuration:8790;
}

object transformer:10032 {
	name R3-12-47-3_xfmr_1201;
	phases CS;
	from R3-12-47-3_node_1381;
	to R3-12-47-3_tn_1201;
	configuration transformer_configuration:8823;
}

object transformer:10033 {
	name R3-12-47-3_xfmr_1202;
	phases AS;
	from R3-12-47-3_node_1391;
	to R3-12-47-3_tn_1202;
	configuration transformer_configuration:8788;
}

object transformer:10034 {
	name R3-12-47-3_xfmr_1203;
	phases BS;
	from R3-12-47-3_node_1391;
	to R3-12-47-3_tn_1203;
	configuration transformer_configuration:8802;
}

object transformer:10035 {
	name R3-12-47-3_xfmr_1204;
	phases CS;
	from R3-12-47-3_node_1391;
	to R3-12-47-3_tn_1204;
	configuration transformer_configuration:8817;
}

object transformer:10036 {
	name R3-12-47-3_xfmr_1205;
	phases AS;
	from R3-12-47-3_node_1390;
	to R3-12-47-3_tn_1205;
	configuration transformer_configuration:8790;
}

object transformer:10037 {
	name R3-12-47-3_xfmr_1206;
	phases CS;
	from R3-12-47-3_node_1390;
	to R3-12-47-3_tn_1206;
	configuration transformer_configuration:8823;
}

object transformer:10038 {
	name R3-12-47-3_xfmr_1207;
	phases AS;
	from R3-12-47-3_node_1395;
	to R3-12-47-3_tn_1207;
	configuration transformer_configuration:8794;
}

object transformer:10039 {
	name R3-12-47-3_xfmr_1208;
	phases BS;
	from R3-12-47-3_node_1395;
	to R3-12-47-3_tn_1208;
	configuration transformer_configuration:8801;
}

object transformer:10040 {
	name R3-12-47-3_xfmr_1209;
	phases AS;
	from R3-12-47-3_node_1396;
	to R3-12-47-3_tn_1209;
	configuration transformer_configuration:8788;
}

object transformer:10041 {
	name R3-12-47-3_xfmr_1210;
	phases BS;
	from R3-12-47-3_node_1396;
	to R3-12-47-3_tn_1210;
	configuration transformer_configuration:8802;
}

object transformer:10042 {
	name R3-12-47-3_xfmr_1211;
	phases AS;
	from R3-12-47-3_node_1398;
	to R3-12-47-3_tn_1211;
	configuration transformer_configuration:8794;
}

object transformer:10043 {
	name R3-12-47-3_xfmr_1212;
	phases BS;
	from R3-12-47-3_node_1398;
	to R3-12-47-3_tn_1212;
	configuration transformer_configuration:8801;
}

object transformer:10044 {
	name R3-12-47-3_xfmr_1213;
	phases AS;
	from R3-12-47-3_node_1401;
	to R3-12-47-3_tn_1213;
	configuration transformer_configuration:8790;
}

object transformer:10045 {
	name R3-12-47-3_xfmr_1214;
	phases BS;
	from R3-12-47-3_node_1401;
	to R3-12-47-3_tn_1214;
	configuration transformer_configuration:8808;
}

object transformer:10046 {
	name R3-12-47-3_xfmr_1215;
	phases AS;
	from R3-12-47-3_node_1402;
	to R3-12-47-3_tn_1215;
	configuration transformer_configuration:8788;
}

object transformer:10047 {
	name R3-12-47-3_xfmr_1216;
	phases BS;
	from R3-12-47-3_node_1402;
	to R3-12-47-3_tn_1216;
	configuration transformer_configuration:8802;
}

object transformer:10048 {
	name R3-12-47-3_xfmr_1217;
	phases AS;
	from R3-12-47-3_node_1403;
	to R3-12-47-3_tn_1217;
	configuration transformer_configuration:8788;
}

object transformer:10049 {
	name R3-12-47-3_xfmr_1218;
	phases BS;
	from R3-12-47-3_node_1403;
	to R3-12-47-3_tn_1218;
	configuration transformer_configuration:8802;
}

object transformer:10050 {
	name R3-12-47-3_xfmr_1219;
	phases AS;
	from R3-12-47-3_node_1404;
	to R3-12-47-3_tn_1219;
	configuration transformer_configuration:8790;
}

object transformer:10051 {
	name R3-12-47-3_xfmr_1220;
	phases BS;
	from R3-12-47-3_node_1404;
	to R3-12-47-3_tn_1220;
	configuration transformer_configuration:8808;
}

object transformer:10052 {
	name R3-12-47-3_xfmr_1221;
	phases AS;
	from R3-12-47-3_node_1408;
	to R3-12-47-3_tn_1221;
	configuration transformer_configuration:8786;
}

object transformer:10053 {
	name R3-12-47-3_xfmr_1222;
	phases BS;
	from R3-12-47-3_node_1408;
	to R3-12-47-3_tn_1222;
	configuration transformer_configuration:8803;
}

object transformer:10054 {
	name R3-12-47-3_xfmr_1223;
	phases AS;
	from R3-12-47-3_node_1412;
	to R3-12-47-3_tn_1223;
	configuration transformer_configuration:8788;
}

object transformer:10055 {
	name R3-12-47-3_xfmr_1224;
	phases BS;
	from R3-12-47-3_node_1412;
	to R3-12-47-3_tn_1224;
	configuration transformer_configuration:8802;
}

object transformer:10056 {
	name R3-12-47-3_xfmr_1225;
	phases AS;
	from R3-12-47-3_node_1414;
	to R3-12-47-3_tn_1225;
	configuration transformer_configuration:8788;
}

object transformer:10057 {
	name R3-12-47-3_xfmr_1226;
	phases CS;
	from R3-12-47-3_node_1414;
	to R3-12-47-3_tn_1226;
	configuration transformer_configuration:8817;
}

object transformer:10058 {
	name R3-12-47-3_xfmr_1227;
	phases BS;
	from R3-12-47-3_node_1417;
	to R3-12-47-3_tn_1227;
	configuration transformer_configuration:8803;
}

object transformer:10059 {
	name R3-12-47-3_xfmr_1228;
	phases CS;
	from R3-12-47-3_node_1417;
	to R3-12-47-3_tn_1228;
	configuration transformer_configuration:8821;
}

object transformer:10060 {
	name R3-12-47-3_xfmr_1229;
	phases AS;
	from R3-12-47-3_node_1419;
	to R3-12-47-3_tn_1229;
	configuration transformer_configuration:8788;
}

object transformer:10061 {
	name R3-12-47-3_xfmr_1230;
	phases CS;
	from R3-12-47-3_node_1419;
	to R3-12-47-3_tn_1230;
	configuration transformer_configuration:8817;
}

object transformer:10062 {
	name R3-12-47-3_xfmr_1231;
	phases AS;
	from R3-12-47-3_node_1423;
	to R3-12-47-3_tn_1231;
	configuration transformer_configuration:8788;
}

object transformer:10063 {
	name R3-12-47-3_xfmr_1232;
	phases CS;
	from R3-12-47-3_node_1423;
	to R3-12-47-3_tn_1232;
	configuration transformer_configuration:8817;
}

object transformer:10064 {
	name R3-12-47-3_xfmr_1233;
	phases BS;
	from R3-12-47-3_node_1428;
	to R3-12-47-3_tn_1233;
	configuration transformer_configuration:8808;
}

object transformer:10065 {
	name R3-12-47-3_xfmr_1234;
	phases CS;
	from R3-12-47-3_node_1428;
	to R3-12-47-3_tn_1234;
	configuration transformer_configuration:8823;
}

object transformer:10066 {
	name R3-12-47-3_xfmr_1235;
	phases BS;
	from R3-12-47-3_node_1429;
	to R3-12-47-3_tn_1235;
	configuration transformer_configuration:8808;
}

object transformer:10067 {
	name R3-12-47-3_xfmr_1236;
	phases CS;
	from R3-12-47-3_node_1429;
	to R3-12-47-3_tn_1236;
	configuration transformer_configuration:8823;
}

object transformer:10068 {
	name R3-12-47-3_xfmr_1237;
	phases AS;
	from R3-12-47-3_node_1433;
	to R3-12-47-3_tn_1237;
	configuration transformer_configuration:8788;
}

object transformer:10069 {
	name R3-12-47-3_xfmr_1238;
	phases BS;
	from R3-12-47-3_node_1433;
	to R3-12-47-3_tn_1238;
	configuration transformer_configuration:8802;
}

object transformer:10070 {
	name R3-12-47-3_xfmr_1239;
	phases CS;
	from R3-12-47-3_node_1433;
	to R3-12-47-3_tn_1239;
	configuration transformer_configuration:8817;
}

object transformer:10071 {
	name R3-12-47-3_xfmr_1240;
	phases BS;
	from R3-12-47-3_node_1439;
	to R3-12-47-3_tn_1240;
	configuration transformer_configuration:8808;
}

object transformer:10072 {
	name R3-12-47-3_xfmr_1241;
	phases CS;
	from R3-12-47-3_node_1439;
	to R3-12-47-3_tn_1241;
	configuration transformer_configuration:8823;
}

object transformer:10073 {
	name R3-12-47-3_xfmr_1242;
	phases BS;
	from R3-12-47-3_node_1441;
	to R3-12-47-3_tn_1242;
	configuration transformer_configuration:8802;
}

object transformer:10074 {
	name R3-12-47-3_xfmr_1243;
	phases CS;
	from R3-12-47-3_node_1441;
	to R3-12-47-3_tn_1243;
	configuration transformer_configuration:8817;
}

object transformer:10075 {
	name R3-12-47-3_xfmr_1244;
	phases BS;
	from R3-12-47-3_node_1442;
	to R3-12-47-3_tn_1244;
	configuration transformer_configuration:8808;
}

object transformer:10076 {
	name R3-12-47-3_xfmr_1245;
	phases CS;
	from R3-12-47-3_node_1442;
	to R3-12-47-3_tn_1245;
	configuration transformer_configuration:8823;
}

object transformer:10077 {
	name R3-12-47-3_xfmr_1246;
	phases BS;
	from R3-12-47-3_node_1444;
	to R3-12-47-3_tn_1246;
	configuration transformer_configuration:8802;
}

object transformer:10078 {
	name R3-12-47-3_xfmr_1247;
	phases CS;
	from R3-12-47-3_node_1444;
	to R3-12-47-3_tn_1247;
	configuration transformer_configuration:8817;
}

object transformer:10079 {
	name R3-12-47-3_xfmr_1248;
	phases AS;
	from R3-12-47-3_node_1454;
	to R3-12-47-3_tn_1248;
	configuration transformer_configuration:8790;
}

object transformer:10080 {
	name R3-12-47-3_xfmr_1249;
	phases AS;
	from R3-12-47-3_node_1456;
	to R3-12-47-3_tn_1249;
	configuration transformer_configuration:8789;
}

object transformer:10081 {
	name R3-12-47-3_xfmr_1250;
	phases AS;
	from R3-12-47-3_node_1462;
	to R3-12-47-3_tn_1250;
	configuration transformer_configuration:8791;
}

object transformer:10082 {
	name R3-12-47-3_xfmr_1251;
	phases AS;
	from R3-12-47-3_node_1460;
	to R3-12-47-3_tn_1251;
	configuration transformer_configuration:8790;
}

object transformer:10083 {
	name R3-12-47-3_xfmr_1252;
	phases AS;
	from R3-12-47-3_node_1485;
	to R3-12-47-3_tn_1252;
	configuration transformer_configuration:8790;
}

object transformer:10084 {
	name R3-12-47-3_xfmr_1253;
	phases BS;
	from R3-12-47-3_node_1485;
	to R3-12-47-3_tn_1253;
	configuration transformer_configuration:8808;
}

object transformer:10085 {
	name R3-12-47-3_xfmr_1254;
	phases AS;
	from R3-12-47-3_node_1486;
	to R3-12-47-3_tn_1254;
	configuration transformer_configuration:8790;
}

object transformer:10086 {
	name R3-12-47-3_xfmr_1255;
	phases CS;
	from R3-12-47-3_node_1486;
	to R3-12-47-3_tn_1255;
	configuration transformer_configuration:8823;
}

object transformer:10087 {
	name R3-12-47-3_xfmr_1256;
	phases AS;
	from R3-12-47-3_node_1481;
	to R3-12-47-3_tn_1256;
	configuration transformer_configuration:8790;
}

object transformer:10088 {
	name R3-12-47-3_xfmr_1257;
	phases BS;
	from R3-12-47-3_node_1481;
	to R3-12-47-3_tn_1257;
	configuration transformer_configuration:8808;
}

object transformer:10089 {
	name R3-12-47-3_xfmr_1258;
	phases BS;
	from R3-12-47-3_node_1483;
	to R3-12-47-3_tn_1258;
	configuration transformer_configuration:8808;
}

object transformer:10090 {
	name R3-12-47-3_xfmr_1259;
	phases CS;
	from R3-12-47-3_node_1483;
	to R3-12-47-3_tn_1259;
	configuration transformer_configuration:8823;
}

object transformer:10091 {
	name R3-12-47-3_xfmr_1260;
	phases BS;
	from R3-12-47-3_node_1479;
	to R3-12-47-3_tn_1260;
	configuration transformer_configuration:8808;
}

object transformer:10092 {
	name R3-12-47-3_xfmr_1261;
	phases CS;
	from R3-12-47-3_node_1479;
	to R3-12-47-3_tn_1261;
	configuration transformer_configuration:8823;
}

object transformer:10093 {
	name R3-12-47-3_xfmr_1262;
	phases AS;
	from R3-12-47-3_node_1480;
	to R3-12-47-3_tn_1262;
	configuration transformer_configuration:8790;
}

object transformer:10094 {
	name R3-12-47-3_xfmr_1263;
	phases CS;
	from R3-12-47-3_node_1480;
	to R3-12-47-3_tn_1263;
	configuration transformer_configuration:8823;
}

object transformer:10095 {
	name R3-12-47-3_xfmr_1264;
	phases AS;
	from R3-12-47-3_node_1482;
	to R3-12-47-3_tn_1264;
	configuration transformer_configuration:8790;
}

object transformer:10096 {
	name R3-12-47-3_xfmr_1265;
	phases BS;
	from R3-12-47-3_node_1482;
	to R3-12-47-3_tn_1265;
	configuration transformer_configuration:8808;
}

object transformer:10097 {
	name R3-12-47-3_xfmr_1266;
	phases AS;
	from R3-12-47-3_node_1487;
	to R3-12-47-3_tn_1266;
	configuration transformer_configuration:8788;
}

object transformer:10098 {
	name R3-12-47-3_xfmr_1267;
	phases CS;
	from R3-12-47-3_node_1487;
	to R3-12-47-3_tn_1267;
	configuration transformer_configuration:8817;
}

object transformer:10099 {
	name R3-12-47-3_xfmr_1268;
	phases AS;
	from R3-12-47-3_node_1498;
	to R3-12-47-3_tn_1268;
	configuration transformer_configuration:8788;
}

object transformer:10100 {
	name R3-12-47-3_xfmr_1269;
	phases BS;
	from R3-12-47-3_node_1498;
	to R3-12-47-3_tn_1269;
	configuration transformer_configuration:8802;
}

object transformer:10101 {
	name R3-12-47-3_xfmr_1270;
	phases AS;
	from R3-12-47-3_node_1502;
	to R3-12-47-3_tn_1270;
	configuration transformer_configuration:8788;
}

object transformer:10102 {
	name R3-12-47-3_xfmr_1271;
	phases BS;
	from R3-12-47-3_node_1502;
	to R3-12-47-3_tn_1271;
	configuration transformer_configuration:8802;
}

object transformer:10103 {
	name R3-12-47-3_xfmr_1272;
	phases AS;
	from R3-12-47-3_node_1503;
	to R3-12-47-3_tn_1272;
	configuration transformer_configuration:8788;
}

object transformer:10104 {
	name R3-12-47-3_xfmr_1273;
	phases BS;
	from R3-12-47-3_node_1503;
	to R3-12-47-3_tn_1273;
	configuration transformer_configuration:8802;
}

object transformer:10105 {
	name R3-12-47-3_xfmr_1274;
	phases AS;
	from R3-12-47-3_node_1527;
	to R3-12-47-3_tn_1274;
	configuration transformer_configuration:8788;
}

object transformer:10106 {
	name R3-12-47-3_xfmr_1275;
	phases BS;
	from R3-12-47-3_node_1527;
	to R3-12-47-3_tn_1275;
	configuration transformer_configuration:8802;
}

object transformer:10107 {
	name R3-12-47-3_xfmr_1276;
	phases AS;
	from R3-12-47-3_node_1528;
	to R3-12-47-3_tn_1276;
	configuration transformer_configuration:8788;
}

object transformer:10108 {
	name R3-12-47-3_xfmr_1277;
	phases BS;
	from R3-12-47-3_node_1528;
	to R3-12-47-3_tn_1277;
	configuration transformer_configuration:8802;
}

object transformer:10109 {
	name R3-12-47-3_xfmr_1278;
	phases AS;
	from R3-12-47-3_node_1529;
	to R3-12-47-3_tn_1278;
	configuration transformer_configuration:8788;
}

object transformer:10110 {
	name R3-12-47-3_xfmr_1279;
	phases BS;
	from R3-12-47-3_node_1529;
	to R3-12-47-3_tn_1279;
	configuration transformer_configuration:8802;
}

object transformer:10111 {
	name R3-12-47-3_xfmr_1280;
	phases AS;
	from R3-12-47-3_node_1525;
	to R3-12-47-3_tn_1280;
	configuration transformer_configuration:8788;
}

object transformer:10112 {
	name R3-12-47-3_xfmr_1281;
	phases BS;
	from R3-12-47-3_node_1525;
	to R3-12-47-3_tn_1281;
	configuration transformer_configuration:8802;
}

object transformer:10113 {
	name R3-12-47-3_xfmr_1282;
	phases AS;
	from R3-12-47-3_node_1526;
	to R3-12-47-3_tn_1282;
	configuration transformer_configuration:8788;
}

object transformer:10114 {
	name R3-12-47-3_xfmr_1283;
	phases BS;
	from R3-12-47-3_node_1526;
	to R3-12-47-3_tn_1283;
	configuration transformer_configuration:8802;
}

object transformer:10115 {
	name R3-12-47-3_xfmr_1284;
	phases AS;
	from R3-12-47-3_node_1532;
	to R3-12-47-3_tn_1284;
	configuration transformer_configuration:8795;
}

object transformer:10116 {
	name R3-12-47-3_xfmr_1285;
	phases BS;
	from R3-12-47-3_node_1532;
	to R3-12-47-3_tn_1285;
	configuration transformer_configuration:8804;
}

object transformer:10117 {
	name R3-12-47-3_xfmr_1286;
	phases AS;
	from R3-12-47-3_node_1535;
	to R3-12-47-3_tn_1286;
	configuration transformer_configuration:8795;
}

object transformer:10118 {
	name R3-12-47-3_xfmr_1287;
	phases BS;
	from R3-12-47-3_node_1535;
	to R3-12-47-3_tn_1287;
	configuration transformer_configuration:8804;
}

object transformer:10119 {
	name R3-12-47-3_xfmr_1288;
	phases AS;
	from R3-12-47-3_node_1536;
	to R3-12-47-3_tn_1288;
	configuration transformer_configuration:8788;
}

object transformer:10120 {
	name R3-12-47-3_xfmr_1289;
	phases BS;
	from R3-12-47-3_node_1536;
	to R3-12-47-3_tn_1289;
	configuration transformer_configuration:8802;
}

object transformer:10121 {
	name R3-12-47-3_xfmr_1290;
	phases AS;
	from R3-12-47-3_node_1537;
	to R3-12-47-3_tn_1290;
	configuration transformer_configuration:8788;
}

object transformer:10122 {
	name R3-12-47-3_xfmr_1291;
	phases BS;
	from R3-12-47-3_node_1537;
	to R3-12-47-3_tn_1291;
	configuration transformer_configuration:8802;
}

object transformer:10123 {
	name R3-12-47-3_xfmr_1292;
	phases AS;
	from R3-12-47-3_node_1552;
	to R3-12-47-3_tn_1292;
	configuration transformer_configuration:8788;
}

object transformer:10124 {
	name R3-12-47-3_xfmr_1293;
	phases BS;
	from R3-12-47-3_node_1552;
	to R3-12-47-3_tn_1293;
	configuration transformer_configuration:8806;
}

object transformer:10125 {
	name R3-12-47-3_xfmr_1294;
	phases CS;
	from R3-12-47-3_node_1552;
	to R3-12-47-3_tn_1294;
	configuration transformer_configuration:8817;
}

object transformer:10126 {
	name R3-12-47-3_xfmr_1295;
	phases AS;
	from R3-12-47-3_node_1592;
	to R3-12-47-3_tn_1295;
	configuration transformer_configuration:8788;
}

object transformer:10127 {
	name R3-12-47-3_xfmr_1296;
	phases BS;
	from R3-12-47-3_node_1592;
	to R3-12-47-3_tn_1296;
	configuration transformer_configuration:8806;
}

object transformer:10128 {
	name R3-12-47-3_xfmr_1297;
	phases CS;
	from R3-12-47-3_node_1592;
	to R3-12-47-3_tn_1297;
	configuration transformer_configuration:8817;
}

object transformer:10129 {
	name R3-12-47-3_xfmr_1298;
	phases AS;
	from R3-12-47-3_node_1557;
	to R3-12-47-3_tn_1298;
	configuration transformer_configuration:8786;
}

object transformer:10130 {
	name R3-12-47-3_xfmr_1299;
	phases BS;
	from R3-12-47-3_node_1557;
	to R3-12-47-3_tn_1299;
	configuration transformer_configuration:8803;
}

object transformer:10131 {
	name R3-12-47-3_xfmr_1300;
	phases CS;
	from R3-12-47-3_node_1557;
	to R3-12-47-3_tn_1300;
	configuration transformer_configuration:8818;
}

object transformer:10132 {
	name R3-12-47-3_xfmr_1301;
	phases AS;
	from R3-12-47-3_node_1558;
	to R3-12-47-3_tn_1301;
	configuration transformer_configuration:8796;
}

object transformer:10133 {
	name R3-12-47-3_xfmr_1302;
	phases BS;
	from R3-12-47-3_node_1558;
	to R3-12-47-3_tn_1302;
	configuration transformer_configuration:8802;
}

object transformer:10134 {
	name R3-12-47-3_xfmr_1303;
	phases CS;
	from R3-12-47-3_node_1558;
	to R3-12-47-3_tn_1303;
	configuration transformer_configuration:8817;
}

object transformer:10135 {
	name R3-12-47-3_xfmr_1304;
	phases AS;
	from R3-12-47-3_node_1559;
	to R3-12-47-3_tn_1304;
	configuration transformer_configuration:8788;
}

object transformer:10136 {
	name R3-12-47-3_xfmr_1305;
	phases BS;
	from R3-12-47-3_node_1559;
	to R3-12-47-3_tn_1305;
	configuration transformer_configuration:8806;
}

object transformer:10137 {
	name R3-12-47-3_xfmr_1306;
	phases CS;
	from R3-12-47-3_node_1559;
	to R3-12-47-3_tn_1306;
	configuration transformer_configuration:8817;
}

object transformer:10138 {
	name R3-12-47-3_xfmr_1307;
	phases AS;
	from R3-12-47-3_node_1564;
	to R3-12-47-3_tn_1307;
	configuration transformer_configuration:8790;
}

object transformer:10139 {
	name R3-12-47-3_xfmr_1308;
	phases BS;
	from R3-12-47-3_node_1564;
	to R3-12-47-3_tn_1308;
	configuration transformer_configuration:8808;
}

object transformer:10140 {
	name R3-12-47-3_xfmr_1309;
	phases CS;
	from R3-12-47-3_node_1564;
	to R3-12-47-3_tn_1309;
	configuration transformer_configuration:8823;
}

object transformer:10141 {
	name R3-12-47-3_xfmr_1310;
	phases BS;
	from R3-12-47-3_node_1577;
	to R3-12-47-3_tn_1310;
	configuration transformer_configuration:8802;
}

object transformer:10142 {
	name R3-12-47-3_xfmr_1311;
	phases CS;
	from R3-12-47-3_node_1577;
	to R3-12-47-3_tn_1311;
	configuration transformer_configuration:8817;
}

object transformer:10143 {
	name R3-12-47-3_xfmr_1312;
	phases AS;
	from R3-12-47-3_node_1571;
	to R3-12-47-3_tn_1312;
	configuration transformer_configuration:8788;
}

object transformer:10144 {
	name R3-12-47-3_xfmr_1313;
	phases BS;
	from R3-12-47-3_node_1571;
	to R3-12-47-3_tn_1313;
	configuration transformer_configuration:8802;
}

object transformer:10145 {
	name R3-12-47-3_xfmr_1314;
	phases AS;
	from R3-12-47-3_node_1570;
	to R3-12-47-3_tn_1314;
	configuration transformer_configuration:8788;
}

object transformer:10146 {
	name R3-12-47-3_xfmr_1315;
	phases BS;
	from R3-12-47-3_node_1570;
	to R3-12-47-3_tn_1315;
	configuration transformer_configuration:8802;
}

object transformer:10147 {
	name R3-12-47-3_xfmr_1316;
	phases AS;
	from R3-12-47-3_node_1574;
	to R3-12-47-3_tn_1316;
	configuration transformer_configuration:8788;
}

object transformer:10148 {
	name R3-12-47-3_xfmr_1317;
	phases CS;
	from R3-12-47-3_node_1574;
	to R3-12-47-3_tn_1317;
	configuration transformer_configuration:8817;
}

object transformer:10149 {
	name R3-12-47-3_xfmr_1318;
	phases AS;
	from R3-12-47-3_node_1575;
	to R3-12-47-3_tn_1318;
	configuration transformer_configuration:8786;
}

object transformer:10150 {
	name R3-12-47-3_xfmr_1319;
	phases CS;
	from R3-12-47-3_node_1575;
	to R3-12-47-3_tn_1319;
	configuration transformer_configuration:8821;
}

object transformer:10151 {
	name R3-12-47-3_xfmr_1320;
	phases BS;
	from R3-12-47-3_node_1579;
	to R3-12-47-3_tn_1320;
	configuration transformer_configuration:8802;
}

object transformer:10152 {
	name R3-12-47-3_xfmr_1321;
	phases CS;
	from R3-12-47-3_node_1579;
	to R3-12-47-3_tn_1321;
	configuration transformer_configuration:8817;
}

object transformer:10153 {
	name R3-12-47-3_xfmr_1322;
	phases AS;
	from R3-12-47-3_node_1582;
	to R3-12-47-3_tn_1322;
	configuration transformer_configuration:8788;
}

object transformer:10154 {
	name R3-12-47-3_xfmr_1323;
	phases BS;
	from R3-12-47-3_node_1582;
	to R3-12-47-3_tn_1323;
	configuration transformer_configuration:8802;
}

object transformer:10155 {
	name R3-12-47-3_xfmr_1324;
	phases AS;
	from R3-12-47-3_node_1583;
	to R3-12-47-3_tn_1324;
	configuration transformer_configuration:8788;
}

object transformer:10156 {
	name R3-12-47-3_xfmr_1325;
	phases BS;
	from R3-12-47-3_node_1583;
	to R3-12-47-3_tn_1325;
	configuration transformer_configuration:8802;
}

object transformer:10157 {
	name R3-12-47-3_xfmr_1326;
	phases AS;
	from R3-12-47-3_node_1586;
	to R3-12-47-3_tn_1326;
	configuration transformer_configuration:8788;
}

object transformer:10158 {
	name R3-12-47-3_xfmr_1327;
	phases BS;
	from R3-12-47-3_node_1586;
	to R3-12-47-3_tn_1327;
	configuration transformer_configuration:8802;
}

object transformer:10159 {
	name R3-12-47-3_xfmr_1328;
	phases AS;
	from R3-12-47-3_node_1587;
	to R3-12-47-3_tn_1328;
	configuration transformer_configuration:8786;
}

object transformer:10160 {
	name R3-12-47-3_xfmr_1329;
	phases BS;
	from R3-12-47-3_node_1587;
	to R3-12-47-3_tn_1329;
	configuration transformer_configuration:8803;
}

object transformer:10161 {
	name R3-12-47-3_xfmr_1330;
	phases AS;
	from R3-12-47-3_node_1590;
	to R3-12-47-3_tn_1330;
	configuration transformer_configuration:8790;
}

object transformer:10162 {
	name R3-12-47-3_xfmr_1331;
	phases BS;
	from R3-12-47-3_node_1590;
	to R3-12-47-3_tn_1331;
	configuration transformer_configuration:8808;
}

object transformer:10163 {
	name R3-12-47-3_xfmr_1332;
	phases AS;
	from R3-12-47-3_node_1591;
	to R3-12-47-3_tn_1332;
	configuration transformer_configuration:8788;
}

object transformer:10164 {
	name R3-12-47-3_xfmr_1333;
	phases BS;
	from R3-12-47-3_node_1591;
	to R3-12-47-3_tn_1333;
	configuration transformer_configuration:8802;
}

object transformer:10165 {
	name R3-12-47-3_xfmr_1334;
	phases AS;
	from R3-12-47-3_node_1595;
	to R3-12-47-3_tn_1334;
	configuration transformer_configuration:8796;
}

object transformer:10166 {
	name R3-12-47-3_xfmr_1335;
	phases BS;
	from R3-12-47-3_node_1595;
	to R3-12-47-3_tn_1335;
	configuration transformer_configuration:8802;
}

object transformer:10167 {
	name R3-12-47-3_xfmr_1336;
	phases CS;
	from R3-12-47-3_node_1595;
	to R3-12-47-3_tn_1336;
	configuration transformer_configuration:8817;
}

object transformer:10168 {
	name R3-12-47-3_xfmr_1337;
	phases AS;
	from R3-12-47-3_node_1599;
	to R3-12-47-3_tn_1337;
	configuration transformer_configuration:8786;
}

object transformer:10169 {
	name R3-12-47-3_xfmr_1338;
	phases BS;
	from R3-12-47-3_node_1599;
	to R3-12-47-3_tn_1338;
	configuration transformer_configuration:8803;
}

object transformer:10170 {
	name R3-12-47-3_xfmr_1339;
	phases AS;
	from R3-12-47-3_node_1609;
	to R3-12-47-3_tn_1339;
	configuration transformer_configuration:8788;
}

object transformer:10171 {
	name R3-12-47-3_xfmr_1340;
	phases CS;
	from R3-12-47-3_node_1609;
	to R3-12-47-3_tn_1340;
	configuration transformer_configuration:8817;
}

object transformer:10172 {
	name R3-12-47-3_xfmr_1341;
	phases AS;
	from R3-12-47-3_node_1614;
	to R3-12-47-3_tn_1341;
	configuration transformer_configuration:8790;
}

object transformer:10173 {
	name R3-12-47-3_xfmr_1342;
	phases BS;
	from R3-12-47-3_node_1614;
	to R3-12-47-3_tn_1342;
	configuration transformer_configuration:8808;
}

object transformer:10174 {
	name R3-12-47-3_xfmr_1343;
	phases AS;
	from R3-12-47-3_node_1615;
	to R3-12-47-3_tn_1343;
	configuration transformer_configuration:8788;
}

object transformer:10175 {
	name R3-12-47-3_xfmr_1344;
	phases BS;
	from R3-12-47-3_node_1615;
	to R3-12-47-3_tn_1344;
	configuration transformer_configuration:8802;
}

object transformer:10176 {
	name R3-12-47-3_xfmr_1345;
	phases AS;
	from R3-12-47-3_node_1610;
	to R3-12-47-3_tn_1345;
	configuration transformer_configuration:8788;
}

object transformer:10177 {
	name R3-12-47-3_xfmr_1346;
	phases BS;
	from R3-12-47-3_node_1610;
	to R3-12-47-3_tn_1346;
	configuration transformer_configuration:8802;
}

object transformer:10178 {
	name R3-12-47-3_xfmr_1347;
	phases AS;
	from R3-12-47-3_node_1638;
	to R3-12-47-3_tn_1347;
	configuration transformer_configuration:8788;
}

object transformer:10179 {
	name R3-12-47-3_xfmr_1348;
	phases BS;
	from R3-12-47-3_node_1638;
	to R3-12-47-3_tn_1348;
	configuration transformer_configuration:8802;
}

object transformer:10180 {
	name R3-12-47-3_xfmr_1349;
	phases CS;
	from R3-12-47-3_node_1638;
	to R3-12-47-3_tn_1349;
	configuration transformer_configuration:8818;
}

object transformer:10181 {
	name R3-12-47-3_xfmr_1350;
	phases AS;
	from R3-12-47-3_node_1648;
	to R3-12-47-3_tn_1350;
	configuration transformer_configuration:8788;
}

object transformer:10182 {
	name R3-12-47-3_xfmr_1351;
	phases BS;
	from R3-12-47-3_node_1648;
	to R3-12-47-3_tn_1351;
	configuration transformer_configuration:8802;
}

object transformer:10183 {
	name R3-12-47-3_xfmr_1352;
	phases AS;
	from R3-12-47-3_node_1649;
	to R3-12-47-3_tn_1352;
	configuration transformer_configuration:8788;
}

object transformer:10184 {
	name R3-12-47-3_xfmr_1353;
	phases BS;
	from R3-12-47-3_node_1649;
	to R3-12-47-3_tn_1353;
	configuration transformer_configuration:8802;
}

object transformer:10185 {
	name R3-12-47-3_xfmr_1354;
	phases CS;
	from R3-12-47-3_node_1649;
	to R3-12-47-3_tn_1354;
	configuration transformer_configuration:8818;
}

object transformer:10186 {
	name R3-12-47-3_xfmr_1355;
	phases AS;
	from R3-12-47-3_node_1653;
	to R3-12-47-3_tn_1355;
	configuration transformer_configuration:8788;
}

object transformer:10187 {
	name R3-12-47-3_xfmr_1356;
	phases BS;
	from R3-12-47-3_node_1653;
	to R3-12-47-3_tn_1356;
	configuration transformer_configuration:8802;
}

object transformer:10188 {
	name R3-12-47-3_xfmr_1357;
	phases AS;
	from R3-12-47-3_node_1652;
	to R3-12-47-3_tn_1357;
	configuration transformer_configuration:8788;
}

object transformer:10189 {
	name R3-12-47-3_xfmr_1358;
	phases BS;
	from R3-12-47-3_node_1652;
	to R3-12-47-3_tn_1358;
	configuration transformer_configuration:8802;
}

object transformer:10190 {
	name R3-12-47-3_xfmr_1359;
	phases AS;
	from R3-12-47-3_node_1673;
	to R3-12-47-3_tn_1359;
	configuration transformer_configuration:8787;
}

object transformer:10191 {
	name R3-12-47-3_xfmr_1360;
	phases BS;
	from R3-12-47-3_node_1673;
	to R3-12-47-3_tn_1360;
	configuration transformer_configuration:8805;
}

object transformer:10192 {
	name R3-12-47-3_xfmr_1361;
	phases AS;
	from R3-12-47-3_node_1672;
	to R3-12-47-3_tn_1361;
	configuration transformer_configuration:8795;
}

object transformer:10193 {
	name R3-12-47-3_xfmr_1362;
	phases BS;
	from R3-12-47-3_node_1672;
	to R3-12-47-3_tn_1362;
	configuration transformer_configuration:8804;
}

object transformer:10194 {
	name R3-12-47-3_xfmr_1363;
	phases AS;
	from R3-12-47-3_node_1671;
	to R3-12-47-3_tn_1363;
	configuration transformer_configuration:8788;
}

object transformer:10195 {
	name R3-12-47-3_xfmr_1364;
	phases BS;
	from R3-12-47-3_node_1671;
	to R3-12-47-3_tn_1364;
	configuration transformer_configuration:8802;
}

object transformer:10196 {
	name R3-12-47-3_xfmr_1365;
	phases AS;
	from R3-12-47-3_node_1670;
	to R3-12-47-3_tn_1365;
	configuration transformer_configuration:8788;
}

object transformer:10197 {
	name R3-12-47-3_xfmr_1366;
	phases BS;
	from R3-12-47-3_node_1670;
	to R3-12-47-3_tn_1366;
	configuration transformer_configuration:8802;
}

object transformer:10198 {
	name R3-12-47-3_xfmr_1367;
	phases AS;
	from R3-12-47-3_node_1698;
	to R3-12-47-3_tn_1367;
	configuration transformer_configuration:8794;
}

object transformer:10199 {
	name R3-12-47-3_xfmr_1368;
	phases BS;
	from R3-12-47-3_node_1698;
	to R3-12-47-3_tn_1368;
	configuration transformer_configuration:8801;
}

object transformer:10200 {
	name R3-12-47-3_xfmr_1369;
	phases CS;
	from R3-12-47-3_node_1698;
	to R3-12-47-3_tn_1369;
	configuration transformer_configuration:8816;
}

object transformer:10201 {
	name R3-12-47-3_xfmr_1370;
	phases BS;
	from R3-12-47-3_node_1710;
	to R3-12-47-3_tn_1370;
	configuration transformer_configuration:8802;
}

object transformer:10202 {
	name R3-12-47-3_xfmr_1371;
	phases CS;
	from R3-12-47-3_node_1710;
	to R3-12-47-3_tn_1371;
	configuration transformer_configuration:8817;
}

object transformer:10203 {
	name R3-12-47-3_xfmr_1372;
	phases BS;
	from R3-12-47-3_node_1707;
	to R3-12-47-3_tn_1372;
	configuration transformer_configuration:8802;
}

object transformer:10204 {
	name R3-12-47-3_xfmr_1373;
	phases CS;
	from R3-12-47-3_node_1707;
	to R3-12-47-3_tn_1373;
	configuration transformer_configuration:8817;
}

object transformer:10205 {
	name R3-12-47-3_xfmr_1374;
	phases BS;
	from R3-12-47-3_node_1709;
	to R3-12-47-3_tn_1374;
	configuration transformer_configuration:8802;
}

object transformer:10206 {
	name R3-12-47-3_xfmr_1375;
	phases CS;
	from R3-12-47-3_node_1709;
	to R3-12-47-3_tn_1375;
	configuration transformer_configuration:8817;
}

object transformer:10207 {
	name R3-12-47-3_xfmr_1376;
	phases AS;
	from R3-12-47-3_node_1716;
	to R3-12-47-3_tn_1376;
	configuration transformer_configuration:8788;
}

object transformer:10208 {
	name R3-12-47-3_xfmr_1377;
	phases BS;
	from R3-12-47-3_node_1716;
	to R3-12-47-3_tn_1377;
	configuration transformer_configuration:8802;
}

object transformer:10209 {
	name R3-12-47-3_xfmr_1378;
	phases CS;
	from R3-12-47-3_node_1716;
	to R3-12-47-3_tn_1378;
	configuration transformer_configuration:8818;
}

object transformer:10210 {
	name R3-12-47-3_xfmr_1379;
	phases BS;
	from R3-12-47-3_node_1720;
	to R3-12-47-3_tn_1379;
	configuration transformer_configuration:8802;
}

object transformer:10211 {
	name R3-12-47-3_xfmr_1380;
	phases CS;
	from R3-12-47-3_node_1720;
	to R3-12-47-3_tn_1380;
	configuration transformer_configuration:8817;
}

object transformer:10212 {
	name R3-12-47-3_xfmr_1381;
	phases AS;
	from R3-12-47-3_node_1724;
	to R3-12-47-3_tn_1381;
	configuration transformer_configuration:8790;
}

object transformer:10213 {
	name R3-12-47-3_xfmr_1382;
	phases BS;
	from R3-12-47-3_node_1724;
	to R3-12-47-3_tn_1382;
	configuration transformer_configuration:8808;
}

object transformer:10214 {
	name R3-12-47-3_xfmr_1383;
	phases CS;
	from R3-12-47-3_node_1724;
	to R3-12-47-3_tn_1383;
	configuration transformer_configuration:8823;
}

object transformer:10215 {
	name R3-12-47-3_xfmr_1384;
	phases BS;
	from R3-12-47-3_node_1875;
	to R3-12-47-3_tn_1384;
	configuration transformer_configuration:8802;
}

object transformer:10216 {
	name R3-12-47-3_xfmr_1385;
	phases CS;
	from R3-12-47-3_node_1875;
	to R3-12-47-3_tn_1385;
	configuration transformer_configuration:8817;
}

object transformer:10217 {
	name R3-12-47-3_xfmr_1386;
	phases BS;
	from R3-12-47-3_node_1879;
	to R3-12-47-3_tn_1386;
	configuration transformer_configuration:8801;
}

object transformer:10218 {
	name R3-12-47-3_xfmr_1387;
	phases CS;
	from R3-12-47-3_node_1879;
	to R3-12-47-3_tn_1387;
	configuration transformer_configuration:8816;
}

object transformer:10219 {
	name R3-12-47-3_xfmr_1388;
	phases AS;
	from R3-12-47-3_node_1729;
	to R3-12-47-3_tn_1388;
	configuration transformer_configuration:8794;
}

object transformer:10220 {
	name R3-12-47-3_xfmr_1389;
	phases CS;
	from R3-12-47-3_node_1729;
	to R3-12-47-3_tn_1389;
	configuration transformer_configuration:8816;
}

object transformer:10221 {
	name R3-12-47-3_xfmr_1390;
	phases AS;
	from R3-12-47-3_node_1728;
	to R3-12-47-3_tn_1390;
	configuration transformer_configuration:8788;
}

object transformer:10222 {
	name R3-12-47-3_xfmr_1391;
	phases CS;
	from R3-12-47-3_node_1728;
	to R3-12-47-3_tn_1391;
	configuration transformer_configuration:8817;
}

object transformer:10223 {
	name R3-12-47-3_xfmr_1392;
	phases AS;
	from R3-12-47-3_node_1856;
	to R3-12-47-3_tn_1392;
	configuration transformer_configuration:8786;
}

object transformer:10224 {
	name R3-12-47-3_xfmr_1393;
	phases CS;
	from R3-12-47-3_node_1856;
	to R3-12-47-3_tn_1393;
	configuration transformer_configuration:8821;
}

object transformer:10225 {
	name R3-12-47-3_xfmr_1394;
	phases AS;
	from R3-12-47-3_node_1734;
	to R3-12-47-3_tn_1394;
	configuration transformer_configuration:8795;
}

object transformer:10226 {
	name R3-12-47-3_xfmr_1395;
	phases BS;
	from R3-12-47-3_node_1734;
	to R3-12-47-3_tn_1395;
	configuration transformer_configuration:8812;
}

object transformer:10227 {
	name R3-12-47-3_xfmr_1396;
	phases CS;
	from R3-12-47-3_node_1734;
	to R3-12-47-3_tn_1396;
	configuration transformer_configuration:8819;
}

object transformer:10228 {
	name R3-12-47-3_xfmr_1397;
	phases AS;
	from R3-12-47-3_node_1774;
	to R3-12-47-3_tn_1397;
	configuration transformer_configuration:8786;
}

object transformer:10229 {
	name R3-12-47-3_xfmr_1398;
	phases BS;
	from R3-12-47-3_node_1774;
	to R3-12-47-3_tn_1398;
	configuration transformer_configuration:8803;
}

object transformer:10230 {
	name R3-12-47-3_xfmr_1399;
	phases CS;
	from R3-12-47-3_node_1774;
	to R3-12-47-3_tn_1399;
	configuration transformer_configuration:8818;
}

object transformer:10231 {
	name R3-12-47-3_xfmr_1400;
	phases CS;
	from R3-12-47-3_node_1737;
	to R3-12-47-3_tn_1400;
	configuration transformer_configuration:8823;
}

object transformer:10232 {
	name R3-12-47-3_xfmr_1401;
	phases BS;
	from R3-12-47-3_node_1740;
	to R3-12-47-3_tn_1401;
	configuration transformer_configuration:8804;
}

object transformer:10233 {
	name R3-12-47-3_xfmr_1402;
	phases CS;
	from R3-12-47-3_node_1740;
	to R3-12-47-3_tn_1402;
	configuration transformer_configuration:8819;
}

object transformer:10234 {
	name R3-12-47-3_xfmr_1403;
	phases BS;
	from R3-12-47-3_node_1742;
	to R3-12-47-3_tn_1403;
	configuration transformer_configuration:8804;
}

object transformer:10235 {
	name R3-12-47-3_xfmr_1404;
	phases CS;
	from R3-12-47-3_node_1742;
	to R3-12-47-3_tn_1404;
	configuration transformer_configuration:8819;
}

object transformer:10236 {
	name R3-12-47-3_xfmr_1405;
	phases BS;
	from R3-12-47-3_node_1743;
	to R3-12-47-3_tn_1405;
	configuration transformer_configuration:8802;
}

object transformer:10237 {
	name R3-12-47-3_xfmr_1406;
	phases CS;
	from R3-12-47-3_node_1743;
	to R3-12-47-3_tn_1406;
	configuration transformer_configuration:8817;
}

object transformer:10238 {
	name R3-12-47-3_xfmr_1407;
	phases AS;
	from R3-12-47-3_node_1747;
	to R3-12-47-3_tn_1407;
	configuration transformer_configuration:8788;
}

object transformer:10239 {
	name R3-12-47-3_xfmr_1408;
	phases CS;
	from R3-12-47-3_node_1747;
	to R3-12-47-3_tn_1408;
	configuration transformer_configuration:8817;
}

object transformer:10240 {
	name R3-12-47-3_xfmr_1409;
	phases AS;
	from R3-12-47-3_node_1749;
	to R3-12-47-3_tn_1409;
	configuration transformer_configuration:8788;
}

object transformer:10241 {
	name R3-12-47-3_xfmr_1410;
	phases BS;
	from R3-12-47-3_node_1749;
	to R3-12-47-3_tn_1410;
	configuration transformer_configuration:8802;
}

object transformer:10242 {
	name R3-12-47-3_xfmr_1411;
	phases CS;
	from R3-12-47-3_node_1749;
	to R3-12-47-3_tn_1411;
	configuration transformer_configuration:8818;
}

object transformer:10243 {
	name R3-12-47-3_xfmr_1412;
	phases AS;
	from R3-12-47-3_node_1751;
	to R3-12-47-3_tn_1412;
	configuration transformer_configuration:8788;
}

object transformer:10244 {
	name R3-12-47-3_xfmr_1413;
	phases BS;
	from R3-12-47-3_node_1751;
	to R3-12-47-3_tn_1413;
	configuration transformer_configuration:8806;
}

object transformer:10245 {
	name R3-12-47-3_xfmr_1414;
	phases CS;
	from R3-12-47-3_node_1751;
	to R3-12-47-3_tn_1414;
	configuration transformer_configuration:8817;
}

object transformer:10246 {
	name R3-12-47-3_xfmr_1415;
	phases AS;
	from R3-12-47-3_node_1752;
	to R3-12-47-3_tn_1415;
	configuration transformer_configuration:8790;
}

object transformer:10247 {
	name R3-12-47-3_xfmr_1416;
	phases BS;
	from R3-12-47-3_node_1752;
	to R3-12-47-3_tn_1416;
	configuration transformer_configuration:8808;
}

object transformer:10248 {
	name R3-12-47-3_xfmr_1417;
	phases CS;
	from R3-12-47-3_node_1752;
	to R3-12-47-3_tn_1417;
	configuration transformer_configuration:8823;
}

object transformer:10249 {
	name R3-12-47-3_xfmr_1418;
	phases AS;
	from R3-12-47-3_node_1755;
	to R3-12-47-3_tn_1418;
	configuration transformer_configuration:8790;
}

object transformer:10250 {
	name R3-12-47-3_xfmr_1419;
	phases BS;
	from R3-12-47-3_node_1755;
	to R3-12-47-3_tn_1419;
	configuration transformer_configuration:8808;
}

object transformer:10251 {
	name R3-12-47-3_xfmr_1420;
	phases CS;
	from R3-12-47-3_node_1755;
	to R3-12-47-3_tn_1420;
	configuration transformer_configuration:8823;
}

object transformer:10252 {
	name R3-12-47-3_xfmr_1421;
	phases AS;
	from R3-12-47-3_node_1767;
	to R3-12-47-3_tn_1421;
	configuration transformer_configuration:8788;
}

object transformer:10253 {
	name R3-12-47-3_xfmr_1422;
	phases BS;
	from R3-12-47-3_node_1767;
	to R3-12-47-3_tn_1422;
	configuration transformer_configuration:8806;
}

object transformer:10254 {
	name R3-12-47-3_xfmr_1423;
	phases CS;
	from R3-12-47-3_node_1767;
	to R3-12-47-3_tn_1423;
	configuration transformer_configuration:8817;
}

object transformer:10255 {
	name R3-12-47-3_xfmr_1424;
	phases AS;
	from R3-12-47-3_node_1756;
	to R3-12-47-3_tn_1424;
	configuration transformer_configuration:8788;
}

object transformer:10256 {
	name R3-12-47-3_xfmr_1425;
	phases BS;
	from R3-12-47-3_node_1756;
	to R3-12-47-3_tn_1425;
	configuration transformer_configuration:8802;
}

object transformer:10257 {
	name R3-12-47-3_xfmr_1426;
	phases CS;
	from R3-12-47-3_node_1756;
	to R3-12-47-3_tn_1426;
	configuration transformer_configuration:8817;
}

object transformer:10258 {
	name R3-12-47-3_xfmr_1427;
	phases AS;
	from R3-12-47-3_node_1761;
	to R3-12-47-3_tn_1427;
	configuration transformer_configuration:8788;
}

object transformer:10259 {
	name R3-12-47-3_xfmr_1428;
	phases BS;
	from R3-12-47-3_node_1761;
	to R3-12-47-3_tn_1428;
	configuration transformer_configuration:8802;
}

object transformer:10260 {
	name R3-12-47-3_xfmr_1429;
	phases CS;
	from R3-12-47-3_node_1761;
	to R3-12-47-3_tn_1429;
	configuration transformer_configuration:8818;
}

object transformer:10261 {
	name R3-12-47-3_xfmr_1430;
	phases BS;
	from R3-12-47-3_node_1764;
	to R3-12-47-3_tn_1430;
	configuration transformer_configuration:8808;
}

object transformer:10262 {
	name R3-12-47-3_xfmr_1431;
	phases CS;
	from R3-12-47-3_node_1764;
	to R3-12-47-3_tn_1431;
	configuration transformer_configuration:8823;
}

object transformer:10263 {
	name R3-12-47-3_xfmr_1432;
	phases AS;
	from R3-12-47-3_node_1766;
	to R3-12-47-3_tn_1432;
	configuration transformer_configuration:8793;
}

object transformer:10264 {
	name R3-12-47-3_xfmr_1433;
	phases BS;
	from R3-12-47-3_node_1766;
	to R3-12-47-3_tn_1433;
	configuration transformer_configuration:8809;
}

object transformer:10265 {
	name R3-12-47-3_xfmr_1434;
	phases CS;
	from R3-12-47-3_node_1766;
	to R3-12-47-3_tn_1434;
	configuration transformer_configuration:8827;
}

object transformer:10266 {
	name R3-12-47-3_xfmr_1435;
	phases AS;
	from R3-12-47-3_node_1770;
	to R3-12-47-3_tn_1435;
	configuration transformer_configuration:8788;
}

object transformer:10267 {
	name R3-12-47-3_xfmr_1436;
	phases BS;
	from R3-12-47-3_node_1770;
	to R3-12-47-3_tn_1436;
	configuration transformer_configuration:8802;
}

object transformer:10268 {
	name R3-12-47-3_xfmr_1437;
	phases AS;
	from R3-12-47-3_node_1771;
	to R3-12-47-3_tn_1437;
	configuration transformer_configuration:8795;
}

object transformer:10269 {
	name R3-12-47-3_xfmr_1438;
	phases BS;
	from R3-12-47-3_node_1771;
	to R3-12-47-3_tn_1438;
	configuration transformer_configuration:8804;
}

object transformer:10270 {
	name R3-12-47-3_xfmr_1439;
	phases AS;
	from R3-12-47-3_node_1809;
	to R3-12-47-3_tn_1439;
	configuration transformer_configuration:8795;
}

object transformer:10271 {
	name R3-12-47-3_xfmr_1440;
	phases BS;
	from R3-12-47-3_node_1809;
	to R3-12-47-3_tn_1440;
	configuration transformer_configuration:8804;
}

object transformer:10272 {
	name R3-12-47-3_xfmr_1441;
	phases AS;
	from R3-12-47-3_node_1776;
	to R3-12-47-3_tn_1441;
	configuration transformer_configuration:8793;
}

object transformer:10273 {
	name R3-12-47-3_xfmr_1442;
	phases BS;
	from R3-12-47-3_node_1776;
	to R3-12-47-3_tn_1442;
	configuration transformer_configuration:8809;
}

object transformer:10274 {
	name R3-12-47-3_xfmr_1443;
	phases CS;
	from R3-12-47-3_node_1776;
	to R3-12-47-3_tn_1443;
	configuration transformer_configuration:8827;
}

object transformer:10275 {
	name R3-12-47-3_xfmr_1444;
	phases AS;
	from R3-12-47-3_node_1795;
	to R3-12-47-3_tn_1444;
	configuration transformer_configuration:8793;
}

object transformer:10276 {
	name R3-12-47-3_xfmr_1445;
	phases BS;
	from R3-12-47-3_node_1795;
	to R3-12-47-3_tn_1445;
	configuration transformer_configuration:8809;
}

object transformer:10277 {
	name R3-12-47-3_xfmr_1446;
	phases CS;
	from R3-12-47-3_node_1795;
	to R3-12-47-3_tn_1446;
	configuration transformer_configuration:8827;
}

object transformer:10278 {
	name R3-12-47-3_xfmr_1447;
	phases AS;
	from R3-12-47-3_node_1785;
	to R3-12-47-3_tn_1447;
	configuration transformer_configuration:8795;
}

object transformer:10279 {
	name R3-12-47-3_xfmr_1448;
	phases BS;
	from R3-12-47-3_node_1785;
	to R3-12-47-3_tn_1448;
	configuration transformer_configuration:8804;
}

object transformer:10280 {
	name R3-12-47-3_xfmr_1449;
	phases AS;
	from R3-12-47-3_node_1786;
	to R3-12-47-3_tn_1449;
	configuration transformer_configuration:8793;
}

object transformer:10281 {
	name R3-12-47-3_xfmr_1450;
	phases AS;
	from R3-12-47-3_node_1797;
	to R3-12-47-3_tn_1450;
	configuration transformer_configuration:8790;
}

object transformer:10282 {
	name R3-12-47-3_xfmr_1451;
	phases AS;
	from R3-12-47-3_node_1788;
	to R3-12-47-3_tn_1451;
	configuration transformer_configuration:8788;
}

object transformer:10283 {
	name R3-12-47-3_xfmr_1452;
	phases BS;
	from R3-12-47-3_node_1788;
	to R3-12-47-3_tn_1452;
	configuration transformer_configuration:8802;
}

object transformer:10284 {
	name R3-12-47-3_xfmr_1453;
	phases AS;
	from R3-12-47-3_node_1791;
	to R3-12-47-3_tn_1453;
	configuration transformer_configuration:8793;
}

object transformer:10285 {
	name R3-12-47-3_xfmr_1454;
	phases BS;
	from R3-12-47-3_node_1791;
	to R3-12-47-3_tn_1454;
	configuration transformer_configuration:8809;
}

object transformer:10286 {
	name R3-12-47-3_xfmr_1455;
	phases AS;
	from R3-12-47-3_node_1792;
	to R3-12-47-3_tn_1455;
	configuration transformer_configuration:8799;
}

object transformer:10287 {
	name R3-12-47-3_xfmr_1456;
	phases CS;
	from R3-12-47-3_node_1792;
	to R3-12-47-3_tn_1456;
	configuration transformer_configuration:8831;
}

object transformer:10288 {
	name R3-12-47-3_xfmr_1457;
	phases BS;
	from R3-12-47-3_node_1794;
	to R3-12-47-3_tn_1457;
	configuration transformer_configuration:8807;
}

object transformer:10289 {
	name R3-12-47-3_xfmr_1458;
	phases CS;
	from R3-12-47-3_node_1794;
	to R3-12-47-3_tn_1458;
	configuration transformer_configuration:8822;
}

object transformer:10290 {
	name R3-12-47-3_xfmr_1459;
	phases AS;
	from R3-12-47-3_node_1793;
	to R3-12-47-3_tn_1459;
	configuration transformer_configuration:8790;
}

object transformer:10291 {
	name R3-12-47-3_xfmr_1460;
	phases CS;
	from R3-12-47-3_node_1793;
	to R3-12-47-3_tn_1460;
	configuration transformer_configuration:8823;
}

object transformer:10292 {
	name R3-12-47-3_xfmr_1461;
	phases AS;
	from R3-12-47-3_node_1798;
	to R3-12-47-3_tn_1461;
	configuration transformer_configuration:8790;
}

object transformer:10293 {
	name R3-12-47-3_xfmr_1462;
	phases BS;
	from R3-12-47-3_node_1798;
	to R3-12-47-3_tn_1462;
	configuration transformer_configuration:8808;
}

object transformer:10294 {
	name R3-12-47-3_xfmr_1463;
	phases CS;
	from R3-12-47-3_node_1798;
	to R3-12-47-3_tn_1463;
	configuration transformer_configuration:8823;
}

object transformer:10295 {
	name R3-12-47-3_xfmr_1464;
	phases AS;
	from R3-12-47-3_node_1799;
	to R3-12-47-3_tn_1464;
	configuration transformer_configuration:8789;
}

object transformer:10296 {
	name R3-12-47-3_xfmr_1465;
	phases BS;
	from R3-12-47-3_node_1799;
	to R3-12-47-3_tn_1465;
	configuration transformer_configuration:8807;
}

object transformer:10297 {
	name R3-12-47-3_xfmr_1466;
	phases CS;
	from R3-12-47-3_node_1799;
	to R3-12-47-3_tn_1466;
	configuration transformer_configuration:8822;
}

object transformer:10298 {
	name R3-12-47-3_xfmr_1467;
	phases AS;
	from R3-12-47-3_node_1802;
	to R3-12-47-3_tn_1467;
	configuration transformer_configuration:8790;
}

object transformer:10299 {
	name R3-12-47-3_xfmr_1468;
	phases BS;
	from R3-12-47-3_node_1802;
	to R3-12-47-3_tn_1468;
	configuration transformer_configuration:8808;
}

object transformer:10300 {
	name R3-12-47-3_xfmr_1469;
	phases CS;
	from R3-12-47-3_node_1802;
	to R3-12-47-3_tn_1469;
	configuration transformer_configuration:8823;
}

object transformer:10301 {
	name R3-12-47-3_xfmr_1470;
	phases AS;
	from R3-12-47-3_node_1810;
	to R3-12-47-3_tn_1470;
	configuration transformer_configuration:8788;
}

object transformer:10302 {
	name R3-12-47-3_xfmr_1471;
	phases BS;
	from R3-12-47-3_node_1810;
	to R3-12-47-3_tn_1471;
	configuration transformer_configuration:8802;
}

object transformer:10303 {
	name R3-12-47-3_xfmr_1472;
	phases AS;
	from R3-12-47-3_node_1811;
	to R3-12-47-3_tn_1472;
	configuration transformer_configuration:8794;
}

object transformer:10304 {
	name R3-12-47-3_xfmr_1473;
	phases BS;
	from R3-12-47-3_node_1811;
	to R3-12-47-3_tn_1473;
	configuration transformer_configuration:8801;
}

object transformer:10305 {
	name R3-12-47-3_xfmr_1474;
	phases AS;
	from R3-12-47-3_node_1814;
	to R3-12-47-3_tn_1474;
	configuration transformer_configuration:8788;
}

object transformer:10306 {
	name R3-12-47-3_xfmr_1475;
	phases BS;
	from R3-12-47-3_node_1814;
	to R3-12-47-3_tn_1475;
	configuration transformer_configuration:8802;
}

object transformer:10307 {
	name R3-12-47-3_xfmr_1476;
	phases CS;
	from R3-12-47-3_node_1814;
	to R3-12-47-3_tn_1476;
	configuration transformer_configuration:8817;
}

object transformer:10308 {
	name R3-12-47-3_xfmr_1477;
	phases AS;
	from R3-12-47-3_node_1818;
	to R3-12-47-3_tn_1477;
	configuration transformer_configuration:8788;
}

object transformer:10309 {
	name R3-12-47-3_xfmr_1478;
	phases CS;
	from R3-12-47-3_node_1818;
	to R3-12-47-3_tn_1478;
	configuration transformer_configuration:8817;
}

object transformer:10310 {
	name R3-12-47-3_xfmr_1479;
	phases AS;
	from R3-12-47-3_node_1821;
	to R3-12-47-3_tn_1479;
	configuration transformer_configuration:8788;
}

object transformer:10311 {
	name R3-12-47-3_xfmr_1480;
	phases CS;
	from R3-12-47-3_node_1821;
	to R3-12-47-3_tn_1480;
	configuration transformer_configuration:8817;
}

object transformer:10312 {
	name R3-12-47-3_xfmr_1481;
	phases AS;
	from R3-12-47-3_node_1824;
	to R3-12-47-3_tn_1481;
	configuration transformer_configuration:8795;
}

object transformer:10313 {
	name R3-12-47-3_xfmr_1482;
	phases BS;
	from R3-12-47-3_node_1824;
	to R3-12-47-3_tn_1482;
	configuration transformer_configuration:8804;
}

object transformer:10314 {
	name R3-12-47-3_xfmr_1483;
	phases AS;
	from R3-12-47-3_node_1825;
	to R3-12-47-3_tn_1483;
	configuration transformer_configuration:8788;
}

object transformer:10315 {
	name R3-12-47-3_xfmr_1484;
	phases BS;
	from R3-12-47-3_node_1825;
	to R3-12-47-3_tn_1484;
	configuration transformer_configuration:8802;
}

object transformer:10316 {
	name R3-12-47-3_xfmr_1485;
	phases BS;
	from R3-12-47-3_node_1850;
	to R3-12-47-3_tn_1485;
	configuration transformer_configuration:8809;
}

object transformer:10317 {
	name R3-12-47-3_xfmr_1486;
	phases CS;
	from R3-12-47-3_node_1850;
	to R3-12-47-3_tn_1486;
	configuration transformer_configuration:8827;
}

object transformer:10318 {
	name R3-12-47-3_xfmr_1487;
	phases BS;
	from R3-12-47-3_node_1830;
	to R3-12-47-3_tn_1487;
	configuration transformer_configuration:8804;
}

object transformer:10319 {
	name R3-12-47-3_xfmr_1488;
	phases CS;
	from R3-12-47-3_node_1830;
	to R3-12-47-3_tn_1488;
	configuration transformer_configuration:8819;
}

object transformer:10320 {
	name R3-12-47-3_xfmr_1489;
	phases AS;
	from R3-12-47-3_node_1834;
	to R3-12-47-3_tn_1489;
	configuration transformer_configuration:8795;
}

object transformer:10321 {
	name R3-12-47-3_xfmr_1490;
	phases BS;
	from R3-12-47-3_node_1834;
	to R3-12-47-3_tn_1490;
	configuration transformer_configuration:8804;
}

object transformer:10322 {
	name R3-12-47-3_xfmr_1491;
	phases CS;
	from R3-12-47-3_node_1834;
	to R3-12-47-3_tn_1491;
	configuration transformer_configuration:8820;
}

object transformer:10323 {
	name R3-12-47-3_xfmr_1492;
	phases AS;
	from R3-12-47-3_node_1714;
	to R3-12-47-3_tn_1492;
	configuration transformer_configuration:8790;
}

object transformer:10324 {
	name R3-12-47-3_xfmr_1493;
	phases BS;
	from R3-12-47-3_node_1714;
	to R3-12-47-3_tn_1493;
	configuration transformer_configuration:8808;
}

object transformer:10325 {
	name R3-12-47-3_xfmr_1494;
	phases CS;
	from R3-12-47-3_node_1714;
	to R3-12-47-3_tn_1494;
	configuration transformer_configuration:8823;
}

object transformer:10326 {
	name R3-12-47-3_xfmr_1495;
	phases AS;
	from R3-12-47-3_node_1839;
	to R3-12-47-3_tn_1495;
	configuration transformer_configuration:8790;
}

object transformer:10327 {
	name R3-12-47-3_xfmr_1496;
	phases CS;
	from R3-12-47-3_node_1839;
	to R3-12-47-3_tn_1496;
	configuration transformer_configuration:8823;
}

object transformer:10328 {
	name R3-12-47-3_xfmr_1497;
	phases AS;
	from R3-12-47-3_node_1838;
	to R3-12-47-3_tn_1497;
	configuration transformer_configuration:8788;
}

object transformer:10329 {
	name R3-12-47-3_xfmr_1498;
	phases CS;
	from R3-12-47-3_node_1838;
	to R3-12-47-3_tn_1498;
	configuration transformer_configuration:8817;
}

object transformer:10330 {
	name R3-12-47-3_xfmr_1499;
	phases AS;
	from R3-12-47-3_node_1842;
	to R3-12-47-3_tn_1499;
	configuration transformer_configuration:8788;
}

object transformer:10331 {
	name R3-12-47-3_xfmr_1500;
	phases BS;
	from R3-12-47-3_node_1842;
	to R3-12-47-3_tn_1500;
	configuration transformer_configuration:8802;
}

object transformer:10332 {
	name R3-12-47-3_xfmr_1501;
	phases AS;
	from R3-12-47-3_node_1845;
	to R3-12-47-3_tn_1501;
	configuration transformer_configuration:8799;
}

object transformer:10333 {
	name R3-12-47-3_xfmr_1502;
	phases BS;
	from R3-12-47-3_node_1845;
	to R3-12-47-3_tn_1502;
	configuration transformer_configuration:8815;
}

object transformer:10334 {
	name R3-12-47-3_xfmr_1503;
	phases CS;
	from R3-12-47-3_node_1845;
	to R3-12-47-3_tn_1503;
	configuration transformer_configuration:8831;
}

object transformer:10335 {
	name R3-12-47-3_xfmr_1504;
	phases BS;
	from R3-12-47-3_node_1849;
	to R3-12-47-3_tn_1504;
	configuration transformer_configuration:8804;
}

object transformer:10336 {
	name R3-12-47-3_xfmr_1505;
	phases CS;
	from R3-12-47-3_node_1849;
	to R3-12-47-3_tn_1505;
	configuration transformer_configuration:8819;
}

object transformer:10337 {
	name R3-12-47-3_xfmr_1506;
	phases AS;
	from R3-12-47-3_node_1843;
	to R3-12-47-3_tn_1506;
	configuration transformer_configuration:8788;
}

object transformer:10338 {
	name R3-12-47-3_xfmr_1507;
	phases BS;
	from R3-12-47-3_node_1843;
	to R3-12-47-3_tn_1507;
	configuration transformer_configuration:8802;
}

object transformer:10339 {
	name R3-12-47-3_xfmr_1508;
	phases AS;
	from R3-12-47-3_node_1844;
	to R3-12-47-3_tn_1508;
	configuration transformer_configuration:8788;
}

object transformer:10340 {
	name R3-12-47-3_xfmr_1509;
	phases BS;
	from R3-12-47-3_node_1844;
	to R3-12-47-3_tn_1509;
	configuration transformer_configuration:8802;
}

object transformer:10341 {
	name R3-12-47-3_xfmr_1510;
	phases AS;
	from R3-12-47-3_node_1846;
	to R3-12-47-3_tn_1510;
	configuration transformer_configuration:8786;
}

object transformer:10342 {
	name R3-12-47-3_xfmr_1511;
	phases BS;
	from R3-12-47-3_node_1846;
	to R3-12-47-3_tn_1511;
	configuration transformer_configuration:8803;
}

object transformer:10343 {
	name R3-12-47-3_xfmr_1512;
	phases AS;
	from R3-12-47-3_node_1862;
	to R3-12-47-3_tn_1512;
	configuration transformer_configuration:8794;
}

object transformer:10344 {
	name R3-12-47-3_xfmr_1513;
	phases BS;
	from R3-12-47-3_node_1862;
	to R3-12-47-3_tn_1513;
	configuration transformer_configuration:8801;
}

object transformer:10345 {
	name R3-12-47-3_xfmr_1514;
	phases AS;
	from R3-12-47-3_node_1848;
	to R3-12-47-3_tn_1514;
	configuration transformer_configuration:8794;
}

object transformer:10346 {
	name R3-12-47-3_xfmr_1515;
	phases CS;
	from R3-12-47-3_node_1848;
	to R3-12-47-3_tn_1515;
	configuration transformer_configuration:8816;
}

object transformer:10347 {
	name R3-12-47-3_xfmr_1516;
	phases BS;
	from R3-12-47-3_node_1852;
	to R3-12-47-3_tn_1516;
	configuration transformer_configuration:8807;
}

object transformer:10348 {
	name R3-12-47-3_xfmr_1517;
	phases CS;
	from R3-12-47-3_node_1852;
	to R3-12-47-3_tn_1517;
	configuration transformer_configuration:8822;
}

object transformer:10349 {
	name R3-12-47-3_xfmr_1518;
	phases AS;
	from R3-12-47-3_node_1855;
	to R3-12-47-3_tn_1518;
	configuration transformer_configuration:8793;
}

object transformer:10350 {
	name R3-12-47-3_xfmr_1519;
	phases BS;
	from R3-12-47-3_node_1855;
	to R3-12-47-3_tn_1519;
	configuration transformer_configuration:8809;
}

object transformer:10351 {
	name R3-12-47-3_xfmr_1520;
	phases CS;
	from R3-12-47-3_node_1855;
	to R3-12-47-3_tn_1520;
	configuration transformer_configuration:8827;
}

object transformer:10352 {
	name R3-12-47-3_xfmr_1521;
	phases AS;
	from R3-12-47-3_node_1858;
	to R3-12-47-3_tn_1521;
	configuration transformer_configuration:8795;
}

object transformer:10353 {
	name R3-12-47-3_xfmr_1522;
	phases BS;
	from R3-12-47-3_node_1858;
	to R3-12-47-3_tn_1522;
	configuration transformer_configuration:8804;
}

object transformer:10354 {
	name R3-12-47-3_xfmr_1523;
	phases AS;
	from R3-12-47-3_node_1861;
	to R3-12-47-3_tn_1523;
	configuration transformer_configuration:8794;
}

object transformer:10355 {
	name R3-12-47-3_xfmr_1524;
	phases BS;
	from R3-12-47-3_node_1861;
	to R3-12-47-3_tn_1524;
	configuration transformer_configuration:8801;
}

object transformer:10356 {
	name R3-12-47-3_xfmr_1525;
	phases AS;
	from R3-12-47-3_node_1866;
	to R3-12-47-3_tn_1525;
	configuration transformer_configuration:8788;
}

object transformer:10357 {
	name R3-12-47-3_xfmr_1526;
	phases BS;
	from R3-12-47-3_node_1866;
	to R3-12-47-3_tn_1526;
	configuration transformer_configuration:8802;
}

object transformer:10358 {
	name R3-12-47-3_xfmr_1527;
	phases AS;
	from R3-12-47-3_node_1865;
	to R3-12-47-3_tn_1527;
	configuration transformer_configuration:8788;
}

object transformer:10359 {
	name R3-12-47-3_xfmr_1528;
	phases BS;
	from R3-12-47-3_node_1865;
	to R3-12-47-3_tn_1528;
	configuration transformer_configuration:8802;
}

object transformer:10360 {
	name R3-12-47-3_xfmr_1529;
	phases AS;
	from R3-12-47-3_node_1868;
	to R3-12-47-3_tn_1529;
	configuration transformer_configuration:8788;
}

object transformer:10361 {
	name R3-12-47-3_xfmr_1530;
	phases BS;
	from R3-12-47-3_node_1868;
	to R3-12-47-3_tn_1530;
	configuration transformer_configuration:8802;
}

object transformer:10362 {
	name R3-12-47-3_xfmr_1531;
	phases AS;
	from R3-12-47-3_node_1869;
	to R3-12-47-3_tn_1531;
	configuration transformer_configuration:8795;
}

object transformer:10363 {
	name R3-12-47-3_xfmr_1532;
	phases BS;
	from R3-12-47-3_node_1869;
	to R3-12-47-3_tn_1532;
	configuration transformer_configuration:8804;
}

object transformer:10364 {
	name R3-12-47-3_xfmr_1533;
	phases CS;
	from R3-12-47-3_node_1869;
	to R3-12-47-3_tn_1533;
	configuration transformer_configuration:8820;
}

object transformer:10365 {
	name R3-12-47-3_xfmr_1534;
	phases AS;
	from R3-12-47-3_node_1871;
	to R3-12-47-3_tn_1534;
	configuration transformer_configuration:8793;
}

object transformer:10366 {
	name R3-12-47-3_xfmr_1535;
	phases BS;
	from R3-12-47-3_node_1871;
	to R3-12-47-3_tn_1535;
	configuration transformer_configuration:8809;
}

object transformer:10367 {
	name R3-12-47-3_xfmr_1536;
	phases BS;
	from R3-12-47-3_node_1874;
	to R3-12-47-3_tn_1536;
	configuration transformer_configuration:8804;
}

object transformer:10368 {
	name R3-12-47-3_xfmr_1537;
	phases CS;
	from R3-12-47-3_node_1874;
	to R3-12-47-3_tn_1537;
	configuration transformer_configuration:8819;
}

object transformer:10369 {
	name R3-12-47-3_xfmr_1538;
	phases BS;
	from R3-12-47-3_node_1876;
	to R3-12-47-3_tn_1538;
	configuration transformer_configuration:8805;
}

object transformer:10370 {
	name R3-12-47-3_xfmr_1539;
	phases CS;
	from R3-12-47-3_node_1876;
	to R3-12-47-3_tn_1539;
	configuration transformer_configuration:8829;
}

object transformer:10371 {
	name R3-12-47-3_xfmr_1540;
	phases BS;
	from R3-12-47-3_node_1878;
	to R3-12-47-3_tn_1540;
	configuration transformer_configuration:8802;
}

object transformer:10372 {
	name R3-12-47-3_xfmr_1541;
	phases CS;
	from R3-12-47-3_node_1878;
	to R3-12-47-3_tn_1541;
	configuration transformer_configuration:8817;
}

object transformer:10373 {
	name R3-12-47-3_xfmr_1542;
	phases BS;
	from R3-12-47-3_node_1880;
	to R3-12-47-3_tn_1542;
	configuration transformer_configuration:8802;
}

object transformer:10374 {
	name R3-12-47-3_xfmr_1543;
	phases CS;
	from R3-12-47-3_node_1880;
	to R3-12-47-3_tn_1543;
	configuration transformer_configuration:8817;
}

object transformer:10375 {
	name R3-12-47-3_xfmr_1544;
	phases BS;
	from R3-12-47-3_node_1892;
	to R3-12-47-3_tn_1544;
	configuration transformer_configuration:8802;
}

object transformer:10376 {
	name R3-12-47-3_xfmr_1545;
	phases CS;
	from R3-12-47-3_node_1892;
	to R3-12-47-3_tn_1545;
	configuration transformer_configuration:8817;
}

object transformer:10377 {
	name R3-12-47-3_xfmr_1546;
	phases AS;
	from R3-12-47-3_node_1895;
	to R3-12-47-3_tn_1546;
	configuration transformer_configuration:8786;
}

object transformer:10378 {
	name R3-12-47-3_xfmr_1547;
	phases BS;
	from R3-12-47-3_node_1895;
	to R3-12-47-3_tn_1547;
	configuration transformer_configuration:8803;
}

object transformer:10379 {
	name R3-12-47-3_xfmr_1548;
	phases CS;
	from R3-12-47-3_node_1895;
	to R3-12-47-3_tn_1548;
	configuration transformer_configuration:8821;
}

object transformer:10380 {
	name R3-12-47-3_xfmr_1549;
	phases AS;
	from R3-12-47-3_node_1897;
	to R3-12-47-3_tn_1549;
	configuration transformer_configuration:8788;
}

object transformer:10381 {
	name R3-12-47-3_xfmr_1550;
	phases BS;
	from R3-12-47-3_node_1897;
	to R3-12-47-3_tn_1550;
	configuration transformer_configuration:8802;
}

object transformer:10382 {
	name R3-12-47-3_xfmr_1551;
	phases AS;
	from R3-12-47-3_node_1898;
	to R3-12-47-3_tn_1551;
	configuration transformer_configuration:8786;
}

object transformer:10383 {
	name R3-12-47-3_xfmr_1552;
	phases BS;
	from R3-12-47-3_node_1898;
	to R3-12-47-3_tn_1552;
	configuration transformer_configuration:8803;
}

object transformer:10384 {
	name R3-12-47-3_xfmr_1553;
	phases CS;
	from R3-12-47-3_node_1898;
	to R3-12-47-3_tn_1553;
	configuration transformer_configuration:8821;
}

object transformer:10385 {
	name R3-12-47-3_xfmr_1554;
	phases AS;
	from R3-12-47-3_node_1904;
	to R3-12-47-3_tn_1554;
	configuration transformer_configuration:8788;
}

object transformer:10386 {
	name R3-12-47-3_xfmr_1555;
	phases BS;
	from R3-12-47-3_node_1904;
	to R3-12-47-3_tn_1555;
	configuration transformer_configuration:8802;
}

object transformer:10387 {
	name R3-12-47-3_xfmr_1556;
	phases CS;
	from R3-12-47-3_node_1904;
	to R3-12-47-3_tn_1556;
	configuration transformer_configuration:8817;
}

object transformer:10388 {
	name R3-12-47-3_xfmr_1557;
	phases BS;
	from R3-12-47-3_node_1902;
	to R3-12-47-3_tn_1557;
	configuration transformer_configuration:8802;
}

object transformer:10389 {
	name R3-12-47-3_xfmr_1558;
	phases CS;
	from R3-12-47-3_node_1902;
	to R3-12-47-3_tn_1558;
	configuration transformer_configuration:8817;
}

object transformer:10390 {
	name R3-12-47-3_xfmr_1559;
	phases AS;
	from R3-12-47-3_node_1907;
	to R3-12-47-3_tn_1559;
	configuration transformer_configuration:8788;
}

object transformer:10391 {
	name R3-12-47-3_xfmr_1560;
	phases BS;
	from R3-12-47-3_node_1907;
	to R3-12-47-3_tn_1560;
	configuration transformer_configuration:8806;
}

object transformer:10392 {
	name R3-12-47-3_xfmr_1561;
	phases CS;
	from R3-12-47-3_node_1907;
	to R3-12-47-3_tn_1561;
	configuration transformer_configuration:8817;
}

object transformer:10393 {
	name R3-12-47-3_xfmr_1562;
	phases AS;
	from R3-12-47-3_node_1911;
	to R3-12-47-3_tn_1562;
	configuration transformer_configuration:8789;
}

object transformer:10394 {
	name R3-12-47-3_xfmr_1563;
	phases BS;
	from R3-12-47-3_node_1911;
	to R3-12-47-3_tn_1563;
	configuration transformer_configuration:8807;
}

object transformer:10395 {
	name R3-12-47-3_xfmr_1564;
	phases AS;
	from R3-12-47-3_node_1920;
	to R3-12-47-3_tn_1564;
	configuration transformer_configuration:8790;
}

object transformer:10396 {
	name R3-12-47-3_xfmr_1565;
	phases BS;
	from R3-12-47-3_node_1920;
	to R3-12-47-3_tn_1565;
	configuration transformer_configuration:8808;
}

object transformer:10397 {
	name R3-12-47-3_xfmr_1566;
	phases CS;
	from R3-12-47-3_node_1920;
	to R3-12-47-3_tn_1566;
	configuration transformer_configuration:8823;
}

object transformer:10398 {
	name R3-12-47-3_xfmr_1567;
	phases AS;
	from R3-12-47-3_node_1923;
	to R3-12-47-3_tn_1567;
	configuration transformer_configuration:8788;
}

object transformer:10399 {
	name R3-12-47-3_xfmr_1568;
	phases BS;
	from R3-12-47-3_node_1923;
	to R3-12-47-3_tn_1568;
	configuration transformer_configuration:8802;
}

object transformer:10400 {
	name R3-12-47-3_xfmr_1569;
	phases CS;
	from R3-12-47-3_node_1923;
	to R3-12-47-3_tn_1569;
	configuration transformer_configuration:8817;
}

object transformer:10401 {
	name R3-12-47-3_xfmr_1570;
	phases BS;
	from R3-12-47-3_node_125;
	to R3-12-47-3_tn_1570;
	configuration transformer_configuration:8802;
}

object transformer:10402 {
	name R3-12-47-3_xfmr_1571;
	phases CS;
	from R3-12-47-3_node_125;
	to R3-12-47-3_tn_1571;
	configuration transformer_configuration:8817;
}

object transformer:10403 {
	name R3-12-47-3_xfmr_1572;
	phases BS;
	from R3-12-47-3_node_1924;
	to R3-12-47-3_tn_1572;
	configuration transformer_configuration:8802;
}

object transformer:10404 {
	name R3-12-47-3_xfmr_1573;
	phases CS;
	from R3-12-47-3_node_1924;
	to R3-12-47-3_tn_1573;
	configuration transformer_configuration:8817;
}

object transformer:10405 {
	name R3-12-47-3_xfmr_1574;
	phases BS;
	from R3-12-47-3_node_1926;
	to R3-12-47-3_tn_1574;
	configuration transformer_configuration:8802;
}

object transformer:10406 {
	name R3-12-47-3_xfmr_1575;
	phases CS;
	from R3-12-47-3_node_1926;
	to R3-12-47-3_tn_1575;
	configuration transformer_configuration:8817;
}

object transformer:10407 {
	name R3-12-47-3_xfmr_1576;
	phases BS;
	from R3-12-47-3_node_1969;
	to R3-12-47-3_tn_1576;
	configuration transformer_configuration:8802;
}

object transformer:10408 {
	name R3-12-47-3_xfmr_1577;
	phases CS;
	from R3-12-47-3_node_1969;
	to R3-12-47-3_tn_1577;
	configuration transformer_configuration:8817;
}

object transformer:10409 {
	name R3-12-47-3_xfmr_1578;
	phases AS;
	from R3-12-47-3_node_1883;
	to R3-12-47-3_tn_1578;
	configuration transformer_configuration:8788;
}

object transformer:10410 {
	name R3-12-47-3_xfmr_1579;
	phases BS;
	from R3-12-47-3_node_1883;
	to R3-12-47-3_tn_1579;
	configuration transformer_configuration:8806;
}

object transformer:10411 {
	name R3-12-47-3_xfmr_1580;
	phases CS;
	from R3-12-47-3_node_1883;
	to R3-12-47-3_tn_1580;
	configuration transformer_configuration:8817;
}

object transformer:10412 {
	name R3-12-47-3_xfmr_1581;
	phases AS;
	from R3-12-47-3_node_1932;
	to R3-12-47-3_tn_1581;
	configuration transformer_configuration:8795;
}

object transformer:10413 {
	name R3-12-47-3_xfmr_1582;
	phases BS;
	from R3-12-47-3_node_1932;
	to R3-12-47-3_tn_1582;
	configuration transformer_configuration:8804;
}

object transformer:10414 {
	name R3-12-47-3_xfmr_1583;
	phases CS;
	from R3-12-47-3_node_1932;
	to R3-12-47-3_tn_1583;
	configuration transformer_configuration:8820;
}

object transformer:10415 {
	name R3-12-47-3_xfmr_1584;
	phases BS;
	from R3-12-47-3_node_1934;
	to R3-12-47-3_tn_1584;
	configuration transformer_configuration:8804;
}

object transformer:10416 {
	name R3-12-47-3_xfmr_1585;
	phases CS;
	from R3-12-47-3_node_1934;
	to R3-12-47-3_tn_1585;
	configuration transformer_configuration:8819;
}

object transformer:10417 {
	name R3-12-47-3_xfmr_1586;
	phases BS;
	from R3-12-47-3_node_1947;
	to R3-12-47-3_tn_1586;
	configuration transformer_configuration:8802;
}

object transformer:10418 {
	name R3-12-47-3_xfmr_1587;
	phases CS;
	from R3-12-47-3_node_1947;
	to R3-12-47-3_tn_1587;
	configuration transformer_configuration:8817;
}

object transformer:10419 {
	name R3-12-47-3_xfmr_1588;
	phases BS;
	from R3-12-47-3_node_1951;
	to R3-12-47-3_tn_1588;
	configuration transformer_configuration:8802;
}

object transformer:10420 {
	name R3-12-47-3_xfmr_1589;
	phases CS;
	from R3-12-47-3_node_1951;
	to R3-12-47-3_tn_1589;
	configuration transformer_configuration:8817;
}

object transformer:10421 {
	name R3-12-47-3_xfmr_1590;
	phases AS;
	from R3-12-47-3_node_1954;
	to R3-12-47-3_tn_1590;
	configuration transformer_configuration:8788;
}

object transformer:10422 {
	name R3-12-47-3_xfmr_1591;
	phases BS;
	from R3-12-47-3_node_1954;
	to R3-12-47-3_tn_1591;
	configuration transformer_configuration:8802;
}

object transformer:10423 {
	name R3-12-47-3_xfmr_1592;
	phases CS;
	from R3-12-47-3_node_1954;
	to R3-12-47-3_tn_1592;
	configuration transformer_configuration:8818;
}

object transformer:10424 {
	name R3-12-47-3_xfmr_1593;
	phases BS;
	from R3-12-47-3_node_1959;
	to R3-12-47-3_tn_1593;
	configuration transformer_configuration:8802;
}

object transformer:10425 {
	name R3-12-47-3_xfmr_1594;
	phases CS;
	from R3-12-47-3_node_1959;
	to R3-12-47-3_tn_1594;
	configuration transformer_configuration:8817;
}

object transformer:10426 {
	name R3-12-47-3_xfmr_1595;
	phases BS;
	from R3-12-47-3_node_1961;
	to R3-12-47-3_tn_1595;
	configuration transformer_configuration:8801;
}

object transformer:10427 {
	name R3-12-47-3_xfmr_1596;
	phases CS;
	from R3-12-47-3_node_1961;
	to R3-12-47-3_tn_1596;
	configuration transformer_configuration:8816;
}

object transformer:10428 {
	name R3-12-47-3_xfmr_1597;
	phases BS;
	from R3-12-47-3_node_1963;
	to R3-12-47-3_tn_1597;
	configuration transformer_configuration:8805;
}

object transformer:10429 {
	name R3-12-47-3_xfmr_1598;
	phases CS;
	from R3-12-47-3_node_1963;
	to R3-12-47-3_tn_1598;
	configuration transformer_configuration:8829;
}

object transformer:10430 {
	name R3-12-47-3_xfmr_1599;
	phases BS;
	from R3-12-47-3_node_1966;
	to R3-12-47-3_tn_1599;
	configuration transformer_configuration:8802;
}

object transformer:10431 {
	name R3-12-47-3_xfmr_1600;
	phases CS;
	from R3-12-47-3_node_1966;
	to R3-12-47-3_tn_1600;
	configuration transformer_configuration:8817;
}

object transformer:10432 {
	name R3-12-47-3_xfmr_1601;
	phases BS;
	from R3-12-47-3_node_1968;
	to R3-12-47-3_tn_1601;
	configuration transformer_configuration:8802;
}

object transformer:10433 {
	name R3-12-47-3_xfmr_1602;
	phases CS;
	from R3-12-47-3_node_1968;
	to R3-12-47-3_tn_1602;
	configuration transformer_configuration:8817;
}

object transformer:10434 {
	name R3-12-47-3_xfmr_1603;
	phases BS;
	from R3-12-47-3_node_1971;
	to R3-12-47-3_tn_1603;
	configuration transformer_configuration:8802;
}

object transformer:10435 {
	name R3-12-47-3_xfmr_1604;
	phases CS;
	from R3-12-47-3_node_1971;
	to R3-12-47-3_tn_1604;
	configuration transformer_configuration:8817;
}

object transformer:10436 {
	name R3-12-47-3_xfmr_1605;
	phases BS;
	from R3-12-47-3_node_1974;
	to R3-12-47-3_tn_1605;
	configuration transformer_configuration:8802;
}

object transformer:10437 {
	name R3-12-47-3_xfmr_1606;
	phases CS;
	from R3-12-47-3_node_1974;
	to R3-12-47-3_tn_1606;
	configuration transformer_configuration:8817;
}

object transformer:10438 {
	name R3-12-47-3_xfmr_1607;
	phases BS;
	from R3-12-47-3_node_1977;
	to R3-12-47-3_tn_1607;
	configuration transformer_configuration:8802;
}

object transformer:10439 {
	name R3-12-47-3_xfmr_1608;
	phases CS;
	from R3-12-47-3_node_1977;
	to R3-12-47-3_tn_1608;
	configuration transformer_configuration:8817;
}

object transformer:10440 {
	name R3-12-47-3_xfmr_1609;
	phases BS;
	from R3-12-47-3_node_1995;
	to R3-12-47-3_tn_1609;
	configuration transformer_configuration:8808;
}

object transformer:10441 {
	name R3-12-47-3_xfmr_1610;
	phases CS;
	from R3-12-47-3_node_1995;
	to R3-12-47-3_tn_1610;
	configuration transformer_configuration:8823;
}

object transformer:10442 {
	name R3-12-47-3_xfmr_1611;
	phases BS;
	from R3-12-47-3_node_1980;
	to R3-12-47-3_tn_1611;
	configuration transformer_configuration:8802;
}

object transformer:10443 {
	name R3-12-47-3_xfmr_1612;
	phases CS;
	from R3-12-47-3_node_1980;
	to R3-12-47-3_tn_1612;
	configuration transformer_configuration:8817;
}

object transformer:10444 {
	name R3-12-47-3_xfmr_1613;
	phases BS;
	from R3-12-47-3_node_1981;
	to R3-12-47-3_tn_1613;
	configuration transformer_configuration:8802;
}

object transformer:10445 {
	name R3-12-47-3_xfmr_1614;
	phases CS;
	from R3-12-47-3_node_1981;
	to R3-12-47-3_tn_1614;
	configuration transformer_configuration:8817;
}

object transformer:10446 {
	name R3-12-47-3_xfmr_1615;
	phases BS;
	from R3-12-47-3_node_1985;
	to R3-12-47-3_tn_1615;
	configuration transformer_configuration:8802;
}

object transformer:10447 {
	name R3-12-47-3_xfmr_1616;
	phases CS;
	from R3-12-47-3_node_1985;
	to R3-12-47-3_tn_1616;
	configuration transformer_configuration:8817;
}

object transformer:10448 {
	name R3-12-47-3_xfmr_1617;
	phases BS;
	from R3-12-47-3_node_1991;
	to R3-12-47-3_tn_1617;
	configuration transformer_configuration:8802;
}

object transformer:10449 {
	name R3-12-47-3_xfmr_1618;
	phases CS;
	from R3-12-47-3_node_1991;
	to R3-12-47-3_tn_1618;
	configuration transformer_configuration:8817;
}

object transformer:10450 {
	name R3-12-47-3_xfmr_1619;
	phases BS;
	from R3-12-47-3_node_1994;
	to R3-12-47-3_tn_1619;
	configuration transformer_configuration:8813;
}

object transformer:10451 {
	name R3-12-47-3_xfmr_1620;
	phases CS;
	from R3-12-47-3_node_1994;
	to R3-12-47-3_tn_1620;
	configuration transformer_configuration:8828;
}

object transformer:10452 {
	name R3-12-47-3_xfmr_1621;
	phases AS;
	from R3-12-47-3_node_1732;
	to R3-12-47-3_tn_1621;
	configuration transformer_configuration:8788;
}

object transformer:10453 {
	name R3-12-47-3_xfmr_1622;
	phases BS;
	from R3-12-47-3_node_1732;
	to R3-12-47-3_tn_1622;
	configuration transformer_configuration:8802;
}

object transformer:10454 {
	name R3-12-47-3_xfmr_1623;
	phases CS;
	from R3-12-47-3_node_1732;
	to R3-12-47-3_tn_1623;
	configuration transformer_configuration:8818;
}

object transformer:10455 {
	name R3-12-47-3_xfmr_1624;
	phases AS;
	from R3-12-47-3_node_825;
	to R3-12-47-3_tn_1624;
	configuration transformer_configuration:8790;
}

object transformer:10456 {
	name R3-12-47-3_xfmr_1625;
	phases CS;
	from R3-12-47-3_node_825;
	to R3-12-47-3_tn_1625;
	configuration transformer_configuration:8823;
}

object transformer:10492  {
	name R3-12-47-3_xfmr_1626;
	phases ABCN;
	from R3-12-47-3_node_150;
	to R3-12-47-3_meter_1;
	configuration transformer_configuration:10457;
}

object transformer:10493  {
	name R3-12-47-3_xfmr_1627;
	phases ABN;
	from R3-12-47-3_node_138;
	to R3-12-47-3_meter_2;
	configuration transformer_configuration:10458;
}

object transformer:10494  {
	name R3-12-47-3_xfmr_1628;
	phases ABCN;
	from R3-12-47-3_node_141;
	to R3-12-47-3_meter_3;
	configuration transformer_configuration:10459;
}

object transformer:10495  {
	name R3-12-47-3_xfmr_1629;
	phases ABCN;
	from R3-12-47-3_node_144;
	to R3-12-47-3_meter_4;
	configuration transformer_configuration:10460;
}

object transformer:10496  {
	name R3-12-47-3_xfmr_1630;
	phases ABCN;
	from R3-12-47-3_node_147;
	to R3-12-47-3_meter_5;
	configuration transformer_configuration:10461;
}

object transformer:10497  {
	name R3-12-47-3_xfmr_1631;
	phases ACN;
	from R3-12-47-3_node_154;
	to R3-12-47-3_meter_6;
	configuration transformer_configuration:10462;
}

object transformer:10498  {
	name R3-12-47-3_xfmr_1632;
	phases ACN;
	from R3-12-47-3_node_149;
	to R3-12-47-3_meter_7;
	configuration transformer_configuration:10463;
}

object transformer:10499  {
	name R3-12-47-3_xfmr_1633;
	phases ABCN;
	from R3-12-47-3_node_158;
	to R3-12-47-3_meter_8;
	configuration transformer_configuration:10464;
}

object transformer:10500  {
	name R3-12-47-3_xfmr_1634;
	phases ACN;
	from R3-12-47-3_node_160;
	to R3-12-47-3_meter_9;
	configuration transformer_configuration:10465;
}

object transformer:10501  {
	name R3-12-47-3_xfmr_1635;
	phases ACN;
	from R3-12-47-3_node_162;
	to R3-12-47-3_meter_10;
	configuration transformer_configuration:10463;
}

object transformer:10502  {
	name R3-12-47-3_xfmr_1636;
	phases ACN;
	from R3-12-47-3_node_166;
	to R3-12-47-3_meter_11;
	configuration transformer_configuration:10466;
}

object transformer:10503  {
	name R3-12-47-3_xfmr_1637;
	phases ACN;
	from R3-12-47-3_node_165;
	to R3-12-47-3_meter_12;
	configuration transformer_configuration:10463;
}

object transformer:10504  {
	name R3-12-47-3_xfmr_1638;
	phases ACN;
	from R3-12-47-3_node_223;
	to R3-12-47-3_meter_13;
	configuration transformer_configuration:10465;
}

object transformer:10505  {
	name R3-12-47-3_xfmr_1639;
	phases ACN;
	from R3-12-47-3_node_169;
	to R3-12-47-3_meter_14;
	configuration transformer_configuration:10463;
}

object transformer:10506  {
	name R3-12-47-3_xfmr_1640;
	phases ABCN;
	from R3-12-47-3_node_170;
	to R3-12-47-3_meter_15;
	configuration transformer_configuration:10467;
}

object transformer:10507  {
	name R3-12-47-3_xfmr_1641;
	phases ACN;
	from R3-12-47-3_node_173;
	to R3-12-47-3_meter_16;
	configuration transformer_configuration:10462;
}

object transformer:10508  {
	name R3-12-47-3_xfmr_1642;
	phases ACN;
	from R3-12-47-3_node_181;
	to R3-12-47-3_meter_17;
	configuration transformer_configuration:10462;
}

object transformer:10509  {
	name R3-12-47-3_xfmr_1643;
	phases ACN;
	from R3-12-47-3_node_180;
	to R3-12-47-3_meter_18;
	configuration transformer_configuration:10468;
}

object transformer:10510  {
	name R3-12-47-3_xfmr_1644;
	phases ACN;
	from R3-12-47-3_node_185;
	to R3-12-47-3_meter_19;
	configuration transformer_configuration:10469;
}

object transformer:10511  {
	name R3-12-47-3_xfmr_1645;
	phases ACN;
	from R3-12-47-3_node_187;
	to R3-12-47-3_meter_20;
	configuration transformer_configuration:10463;
}

object transformer:10512  {
	name R3-12-47-3_xfmr_1646;
	phases ACN;
	from R3-12-47-3_node_190;
	to R3-12-47-3_meter_21;
	configuration transformer_configuration:10463;
}

object transformer:10513  {
	name R3-12-47-3_xfmr_1647;
	phases ACN;
	from R3-12-47-3_node_193;
	to R3-12-47-3_meter_22;
	configuration transformer_configuration:10463;
}

object transformer:10514  {
	name R3-12-47-3_xfmr_1648;
	phases ACN;
	from R3-12-47-3_node_197;
	to R3-12-47-3_meter_23;
	configuration transformer_configuration:10463;
}

object transformer:10515  {
	name R3-12-47-3_xfmr_1649;
	phases ACN;
	from R3-12-47-3_node_198;
	to R3-12-47-3_meter_24;
	configuration transformer_configuration:10463;
}

object transformer:10516  {
	name R3-12-47-3_xfmr_1650;
	phases ACN;
	from R3-12-47-3_node_207;
	to R3-12-47-3_meter_25;
	configuration transformer_configuration:10463;
}

object transformer:10517  {
	name R3-12-47-3_xfmr_1651;
	phases ACN;
	from R3-12-47-3_node_202;
	to R3-12-47-3_meter_26;
	configuration transformer_configuration:10463;
}

object transformer:10518  {
	name R3-12-47-3_xfmr_1652;
	phases ACN;
	from R3-12-47-3_node_203;
	to R3-12-47-3_meter_27;
	configuration transformer_configuration:10465;
}

object transformer:10519  {
	name R3-12-47-3_xfmr_1653;
	phases ACN;
	from R3-12-47-3_node_204;
	to R3-12-47-3_meter_28;
	configuration transformer_configuration:10463;
}

object transformer:10520  {
	name R3-12-47-3_xfmr_1654;
	phases ACN;
	from R3-12-47-3_node_206;
	to R3-12-47-3_meter_29;
	configuration transformer_configuration:10470;
}

object transformer:10521  {
	name R3-12-47-3_xfmr_1655;
	phases ACN;
	from R3-12-47-3_node_209;
	to R3-12-47-3_meter_30;
	configuration transformer_configuration:10463;
}

object transformer:10522  {
	name R3-12-47-3_xfmr_1656;
	phases ACN;
	from R3-12-47-3_node_211;
	to R3-12-47-3_meter_31;
	configuration transformer_configuration:10463;
}

object transformer:10523  {
	name R3-12-47-3_xfmr_1657;
	phases ACN;
	from R3-12-47-3_node_213;
	to R3-12-47-3_meter_32;
	configuration transformer_configuration:10463;
}

object transformer:10524  {
	name R3-12-47-3_xfmr_1658;
	phases ACN;
	from R3-12-47-3_node_217;
	to R3-12-47-3_meter_33;
	configuration transformer_configuration:10463;
}

object transformer:10525  {
	name R3-12-47-3_xfmr_1659;
	phases ABCN;
	from R3-12-47-3_node_216;
	to R3-12-47-3_meter_34;
	configuration transformer_configuration:10459;
}

object transformer:10526  {
	name R3-12-47-3_xfmr_1660;
	phases ACN;
	from R3-12-47-3_node_219;
	to R3-12-47-3_meter_35;
	configuration transformer_configuration:10463;
}

object transformer:10527  {
	name R3-12-47-3_xfmr_1661;
	phases ACN;
	from R3-12-47-3_node_221;
	to R3-12-47-3_meter_36;
	configuration transformer_configuration:10463;
}

object transformer:10528  {
	name R3-12-47-3_xfmr_1662;
	phases ABCN;
	from R3-12-47-3_node_228;
	to R3-12-47-3_meter_37;
	configuration transformer_configuration:10460;
}

object transformer:10529  {
	name R3-12-47-3_xfmr_1663;
	phases ABCN;
	from R3-12-47-3_node_148;
	to R3-12-47-3_meter_38;
	configuration transformer_configuration:10461;
}

object transformer:10530  {
	name R3-12-47-3_xfmr_1664;
	phases ABN;
	from R3-12-47-3_node_1484;
	to R3-12-47-3_meter_39;
	configuration transformer_configuration:10471;
}

object transformer:10531  {
	name R3-12-47-3_xfmr_1665;
	phases ABCN;
	from R3-12-47-3_node_262;
	to R3-12-47-3_meter_40;
	configuration transformer_configuration:10472;
}

object transformer:10532  {
	name R3-12-47-3_xfmr_1666;
	phases ABCN;
	from R3-12-47-3_node_264;
	to R3-12-47-3_meter_41;
	configuration transformer_configuration:10467;
}

object transformer:10533  {
	name R3-12-47-3_xfmr_1667;
	phases ABCN;
	from R3-12-47-3_node_1488;
	to R3-12-47-3_meter_42;
	configuration transformer_configuration:10472;
}

object transformer:10534  {
	name R3-12-47-3_xfmr_1668;
	phases ABCN;
	from R3-12-47-3_node_275;
	to R3-12-47-3_meter_43;
	configuration transformer_configuration:10473;
}

object transformer:10535  {
	name R3-12-47-3_xfmr_1669;
	phases ABN;
	from R3-12-47-3_node_127;
	to R3-12-47-3_meter_44;
	configuration transformer_configuration:10458;
}

object transformer:10536  {
	name R3-12-47-3_xfmr_1670;
	phases ABCN;
	from R3-12-47-3_node_281;
	to R3-12-47-3_meter_45;
	configuration transformer_configuration:10472;
}

object transformer:10537  {
	name R3-12-47-3_xfmr_1671;
	phases ABCN;
	from R3-12-47-3_node_286;
	to R3-12-47-3_meter_46;
	configuration transformer_configuration:10474;
}

object transformer:10538  {
	name R3-12-47-3_xfmr_1672;
	phases ABCN;
	from R3-12-47-3_node_290;
	to R3-12-47-3_meter_47;
	configuration transformer_configuration:10467;
}

object transformer:10539  {
	name R3-12-47-3_xfmr_1673;
	phases ABCN;
	from R3-12-47-3_node_291;
	to R3-12-47-3_meter_48;
	configuration transformer_configuration:10475;
}

object transformer:10540  {
	name R3-12-47-3_xfmr_1674;
	phases ABCN;
	from R3-12-47-3_node_295;
	to R3-12-47-3_meter_49;
	configuration transformer_configuration:10472;
}

object transformer:10541  {
	name R3-12-47-3_xfmr_1675;
	phases ABCN;
	from R3-12-47-3_node_300;
	to R3-12-47-3_meter_50;
	configuration transformer_configuration:10472;
}

object transformer:10542  {
	name R3-12-47-3_xfmr_1676;
	phases ABCN;
	from R3-12-47-3_node_1545;
	to R3-12-47-3_meter_51;
	configuration transformer_configuration:10474;
}

object transformer:10543  {
	name R3-12-47-3_xfmr_1677;
	phases ABCN;
	from R3-12-47-3_node_1561;
	to R3-12-47-3_meter_52;
	configuration transformer_configuration:10474;
}

object transformer:10544  {
	name R3-12-47-3_xfmr_1678;
	phases ABCN;
	from R3-12-47-3_node_1620;
	to R3-12-47-3_meter_53;
	configuration transformer_configuration:10476;
}

object transformer:10545  {
	name R3-12-47-3_xfmr_1679;
	phases ABCN;
	from R3-12-47-3_node_313;
	to R3-12-47-3_meter_54;
	configuration transformer_configuration:10474;
}

object transformer:10546  {
	name R3-12-47-3_xfmr_1680;
	phases ABCN;
	from R3-12-47-3_node_1046;
	to R3-12-47-3_meter_55;
	configuration transformer_configuration:10475;
}

object transformer:10547  {
	name R3-12-47-3_xfmr_1681;
	phases CN;
	from R3-12-47-3_node_1127;
	to R3-12-47-3_meter_56;
	configuration transformer_configuration:10477;
}

object transformer:10548  {
	name R3-12-47-3_xfmr_1682;
	phases BN;
	from R3-12-47-3_node_1110;
	to R3-12-47-3_meter_57;
	configuration transformer_configuration:10478;
}

object transformer:10549  {
	name R3-12-47-3_xfmr_1683;
	phases BN;
	from R3-12-47-3_node_1112;
	to R3-12-47-3_meter_58;
	configuration transformer_configuration:10478;
}

object transformer:10550  {
	name R3-12-47-3_xfmr_1684;
	phases ABN;
	from R3-12-47-3_node_516;
	to R3-12-47-3_meter_59;
	configuration transformer_configuration:10479;
}

object transformer:10551  {
	name R3-12-47-3_xfmr_1685;
	phases ABCN;
	from R3-12-47-3_node_726;
	to R3-12-47-3_meter_60;
	configuration transformer_configuration:10472;
}

object transformer:10552  {
	name R3-12-47-3_xfmr_1686;
	phases ABN;
	from R3-12-47-3_node_722;
	to R3-12-47-3_meter_61;
	configuration transformer_configuration:10458;
}

object transformer:10553  {
	name R3-12-47-3_xfmr_1687;
	phases ABN;
	from R3-12-47-3_node_723;
	to R3-12-47-3_meter_62;
	configuration transformer_configuration:10458;
}

object transformer:10554  {
	name R3-12-47-3_xfmr_1688;
	phases ABCN;
	from R3-12-47-3_node_1260;
	to R3-12-47-3_meter_63;
	configuration transformer_configuration:10480;
}

object transformer:10555  {
	name R3-12-47-3_xfmr_1689;
	phases ABCN;
	from R3-12-47-3_node_1364;
	to R3-12-47-3_meter_64;
	configuration transformer_configuration:10481;
}

object transformer:10556  {
	name R3-12-47-3_xfmr_1690;
	phases ACN;
	from R3-12-47-3_node_1382;
	to R3-12-47-3_meter_65;
	configuration transformer_configuration:10463;
}

object transformer:10557  {
	name R3-12-47-3_xfmr_1691;
	phases ABN;
	from R3-12-47-3_node_1464;
	to R3-12-47-3_meter_66;
	configuration transformer_configuration:10458;
}

object transformer:10558  {
	name R3-12-47-3_xfmr_1692;
	phases ABN;
	from R3-12-47-3_node_1468;
	to R3-12-47-3_meter_67;
	configuration transformer_configuration:10482;
}

object transformer:10559  {
	name R3-12-47-3_xfmr_1693;
	phases ABN;
	from R3-12-47-3_node_1469;
	to R3-12-47-3_meter_68;
	configuration transformer_configuration:10458;
}

object transformer:10560  {
	name R3-12-47-3_xfmr_1694;
	phases BCN;
	from R3-12-47-3_node_1490;
	to R3-12-47-3_meter_69;
	configuration transformer_configuration:10483;
}

object transformer:10561  {
	name R3-12-47-3_xfmr_1695;
	phases ABCN;
	from R3-12-47-3_node_1500;
	to R3-12-47-3_meter_70;
	configuration transformer_configuration:10461;
}

object transformer:10562  {
	name R3-12-47-3_xfmr_1696;
	phases ABCN;
	from R3-12-47-3_node_1494;
	to R3-12-47-3_meter_71;
	configuration transformer_configuration:10484;
}

object transformer:10563  {
	name R3-12-47-3_xfmr_1697;
	phases ACN;
	from R3-12-47-3_node_1499;
	to R3-12-47-3_meter_72;
	configuration transformer_configuration:10463;
}

object transformer:10564  {
	name R3-12-47-3_xfmr_1698;
	phases ABCN;
	from R3-12-47-3_node_1510;
	to R3-12-47-3_meter_73;
	configuration transformer_configuration:10485;
}

object transformer:10565  {
	name R3-12-47-3_xfmr_1699;
	phases ABCN;
	from R3-12-47-3_node_1515;
	to R3-12-47-3_meter_74;
	configuration transformer_configuration:10472;
}

object transformer:10566  {
	name R3-12-47-3_xfmr_1700;
	phases BCN;
	from R3-12-47-3_node_1514;
	to R3-12-47-3_meter_75;
	configuration transformer_configuration:10486;
}

object transformer:10567  {
	name R3-12-47-3_xfmr_1701;
	phases ABCN;
	from R3-12-47-3_node_1517;
	to R3-12-47-3_meter_76;
	configuration transformer_configuration:10459;
}

object transformer:10568  {
	name R3-12-47-3_xfmr_1702;
	phases BCN;
	from R3-12-47-3_node_1522;
	to R3-12-47-3_meter_77;
	configuration transformer_configuration:10483;
}

object transformer:10569  {
	name R3-12-47-3_xfmr_1703;
	phases ABCN;
	from R3-12-47-3_node_1541;
	to R3-12-47-3_meter_78;
	configuration transformer_configuration:10487;
}

object transformer:10570  {
	name R3-12-47-3_xfmr_1704;
	phases ABCN;
	from R3-12-47-3_node_1544;
	to R3-12-47-3_meter_79;
	configuration transformer_configuration:10461;
}

object transformer:10571  {
	name R3-12-47-3_xfmr_1705;
	phases ABCN;
	from R3-12-47-3_node_1549;
	to R3-12-47-3_meter_80;
	configuration transformer_configuration:10461;
}

object transformer:10572  {
	name R3-12-47-3_xfmr_1706;
	phases ABCN;
	from R3-12-47-3_node_1596;
	to R3-12-47-3_meter_81;
	configuration transformer_configuration:10459;
}

object transformer:10573  {
	name R3-12-47-3_xfmr_1707;
	phases ABCN;
	from R3-12-47-3_node_1601;
	to R3-12-47-3_meter_82;
	configuration transformer_configuration:10460;
}

object transformer:10574  {
	name R3-12-47-3_xfmr_1708;
	phases ABCN;
	from R3-12-47-3_node_1602;
	to R3-12-47-3_meter_83;
	configuration transformer_configuration:10461;
}

object transformer:10575  {
	name R3-12-47-3_xfmr_1709;
	phases ABCN;
	from R3-12-47-3_node_1604;
	to R3-12-47-3_meter_84;
	configuration transformer_configuration:10461;
}

object transformer:10576  {
	name R3-12-47-3_xfmr_1710;
	phases ABCN;
	from R3-12-47-3_node_1606;
	to R3-12-47-3_meter_85;
	configuration transformer_configuration:10474;
}

object transformer:10577  {
	name R3-12-47-3_xfmr_1711;
	phases ABCN;
	from R3-12-47-3_node_1619;
	to R3-12-47-3_meter_86;
	configuration transformer_configuration:10461;
}

object transformer:10578  {
	name R3-12-47-3_xfmr_1712;
	phases BCN;
	from R3-12-47-3_node_1622;
	to R3-12-47-3_meter_87;
	configuration transformer_configuration:10488;
}

object transformer:10579  {
	name R3-12-47-3_xfmr_1713;
	phases ACN;
	from R3-12-47-3_node_1623;
	to R3-12-47-3_meter_88;
	configuration transformer_configuration:10463;
}

object transformer:10580  {
	name R3-12-47-3_xfmr_1714;
	phases ACN;
	from R3-12-47-3_node_1628;
	to R3-12-47-3_meter_89;
	configuration transformer_configuration:10463;
}

object transformer:10581  {
	name R3-12-47-3_xfmr_1715;
	phases ACN;
	from R3-12-47-3_node_1631;
	to R3-12-47-3_meter_90;
	configuration transformer_configuration:10463;
}

object transformer:10582  {
	name R3-12-47-3_xfmr_1716;
	phases ACN;
	from R3-12-47-3_node_1632;
	to R3-12-47-3_meter_91;
	configuration transformer_configuration:10465;
}

object transformer:10583  {
	name R3-12-47-3_xfmr_1717;
	phases ABN;
	from R3-12-47-3_node_1637;
	to R3-12-47-3_meter_92;
	configuration transformer_configuration:10458;
}

object transformer:10584  {
	name R3-12-47-3_xfmr_1718;
	phases ABN;
	from R3-12-47-3_node_1639;
	to R3-12-47-3_meter_93;
	configuration transformer_configuration:10458;
}

object transformer:10585  {
	name R3-12-47-3_xfmr_1719;
	phases ABN;
	from R3-12-47-3_node_1641;
	to R3-12-47-3_meter_94;
	configuration transformer_configuration:10458;
}

object transformer:10586  {
	name R3-12-47-3_xfmr_1720;
	phases ABN;
	from R3-12-47-3_node_1645;
	to R3-12-47-3_meter_95;
	configuration transformer_configuration:10458;
}

object transformer:10587  {
	name R3-12-47-3_xfmr_1721;
	phases ABN;
	from R3-12-47-3_node_1644;
	to R3-12-47-3_meter_96;
	configuration transformer_configuration:10479;
}

object transformer:10588  {
	name R3-12-47-3_xfmr_1722;
	phases ABN;
	from R3-12-47-3_node_1646;
	to R3-12-47-3_meter_97;
	configuration transformer_configuration:10458;
}

object transformer:10589  {
	name R3-12-47-3_xfmr_1723;
	phases ABN;
	from R3-12-47-3_node_1647;
	to R3-12-47-3_meter_98;
	configuration transformer_configuration:10458;
}

object transformer:10590  {
	name R3-12-47-3_xfmr_1724;
	phases BCN;
	from R3-12-47-3_node_1655;
	to R3-12-47-3_meter_99;
	configuration transformer_configuration:10489;
}

object transformer:10591  {
	name R3-12-47-3_xfmr_1725;
	phases BCN;
	from R3-12-47-3_node_1658;
	to R3-12-47-3_meter_100;
	configuration transformer_configuration:10489;
}

object transformer:10592  {
	name R3-12-47-3_xfmr_1726;
	phases BCN;
	from R3-12-47-3_node_1660;
	to R3-12-47-3_meter_101;
	configuration transformer_configuration:10490;
}

object transformer:10593  {
	name R3-12-47-3_xfmr_1727;
	phases ACN;
	from R3-12-47-3_node_1663;
	to R3-12-47-3_meter_102;
	configuration transformer_configuration:10465;
}

object transformer:10594  {
	name R3-12-47-3_xfmr_1728;
	phases ABCN;
	from R3-12-47-3_node_126;
	to R3-12-47-3_meter_103;
	configuration transformer_configuration:10461;
}

object transformer:10595  {
	name R3-12-47-3_xfmr_1729;
	phases ABCN;
	from R3-12-47-3_node_1677;
	to R3-12-47-3_meter_104;
	configuration transformer_configuration:10472;
}

object transformer:10596  {
	name R3-12-47-3_xfmr_1730;
	phases BCN;
	from R3-12-47-3_node_1692;
	to R3-12-47-3_meter_105;
	configuration transformer_configuration:10489;
}

object transformer:10597  {
	name R3-12-47-3_xfmr_1731;
	phases ABCN;
	from R3-12-47-3_node_1753;
	to R3-12-47-3_meter_106;
	configuration transformer_configuration:10461;
}

object transformer:10598  {
	name R3-12-47-3_xfmr_1732;
	phases ABCN;
	from R3-12-47-3_node_288;
	to R3-12-47-3_meter_107;
	configuration transformer_configuration:10472;
}

object transformer:10599  {
	name R3-12-47-3_xfmr_1733;
	phases ABCN;
	from R3-12-47-3_node_1687;
	to R3-12-47-3_meter_108;
	configuration transformer_configuration:10491;
}


object transformer_configuration:8786 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerA_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:8787 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerA_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:8788 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerA_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:8789 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerA_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:8790 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:8791 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 87.5;
	powerA_rating 87.5;
	resistance 0.00171;
	reactance 0.00114;
}

object transformer_configuration:8792 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 112.5;
	powerA_rating 112.5;
	resistance 0.00133;
	reactance 0.00089;
}

object transformer_configuration:8793 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:8794 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerA_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:8795 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerA_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:8796 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerA_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:8797 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerA_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:8798 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerA_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:8799 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerA_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:8800 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 337.5;
	powerA_rating 337.5;
	resistance 0.00044;
	reactance 0.00030;
}

object transformer_configuration:8801 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerB_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:8802 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerB_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:8803 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerB_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:8804 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerB_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:8805 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerB_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:8806 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerB_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:8807 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerB_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:8808 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:8809 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:8810 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 87.5;
	powerB_rating 87.5;
	resistance 0.00171;
	reactance 0.00114;
}

object transformer_configuration:8811 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 112.5;
	powerB_rating 112.5;
	resistance 0.00133;
	reactance 0.00089;
}

object transformer_configuration:8812 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerB_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:8813 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerB_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:8814 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 337.5;
	powerB_rating 337.5;
	resistance 0.00044;
	reactance 0.00030;
}

object transformer_configuration:8815 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerB_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:8816 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerC_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:8817 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerC_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:8818 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerC_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:8819 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerC_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:8820 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerC_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:8821 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerC_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:8822 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:8823 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:8824 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 87.5;
	powerC_rating 87.5;
	resistance 0.00171;
	reactance 0.00114;
}

object transformer_configuration:8825 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 87.5;
	powerC_rating 87.5;
	resistance 0.00171;
	reactance 0.00114;
}

object transformer_configuration:8826 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 112.5;
	powerC_rating 112.5;
	resistance 0.00133;
	reactance 0.00089;
}

object transformer_configuration:8827 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:8828 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 5.0;
	powerC_rating 5.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:8829 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerC_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:8830 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 337.5;
	powerC_rating 337.5;
	resistance 0.00044;
	reactance 0.00030;
}

object transformer_configuration:8831 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7199.558 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:10457 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 20.0;
	powerA_rating 10.0;
	powerB_rating 10.0;
	powerC_rating 0.0;
	resistance 0.00500;
	reactance 0.02500;
}

object transformer_configuration:10458 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerA_rating 15.0;
	powerB_rating 15.0;
	resistance 0.00333;
	reactance 0.01667;
}

object transformer_configuration:10459 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerA_rating 15.0;
	powerB_rating 15.0;
	powerC_rating 0.0;
	resistance 0.00333;
	reactance 0.01667;
}

object transformer_configuration:10460 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 50.0;
	powerA_rating 25.0;
	powerB_rating 0.0;
	powerC_rating 25.0;
	resistance 0.00200;
	reactance 0.01000;
}

object transformer_configuration:10461 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 75.0;
	powerA_rating 25.0;
	powerB_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00133;
	reactance 0.00667;
}

object transformer_configuration:10462 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 50.0;
	powerA_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00200;
	reactance 0.01000;
}

object transformer_configuration:10463 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerA_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00333;
	reactance 0.01667;
}

object transformer_configuration:10464 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 75.0;
	powerA_rating 25.0;
	powerB_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00133;
	reactance 0.00667;
}

object transformer_configuration:10465 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 10.0;
	powerA_rating 5.0;
	powerC_rating 5.0;
	resistance 0.01;
	reactance 0.05;
}

object transformer_configuration:10466 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 20.0;
	powerA_rating 10.0;
	powerC_rating 10.0;
	resistance 0.00500;
	reactance 0.02500;
}

object transformer_configuration:10467 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 10.0;
	powerA_rating 5.0;
	powerB_rating 0.0;
	powerC_rating 5.0;
	resistance 0.01;
	reactance 0.05;
}

object transformer_configuration:10468 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 100.0;
	powerA_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00100;
	reactance 0.00500;
}

object transformer_configuration:10469 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerA_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00333;
	reactance 0.01667;
}

object transformer_configuration:10470 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 100.0;
	powerA_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00100;
	reactance 0.00500;
}

object transformer_configuration:10471 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerA_rating 15.0;
	powerB_rating 15.0;
	resistance 0.00333;
	reactance 0.01667;
}

object transformer_configuration:10472 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerA_rating 15.0;
	powerB_rating 0.0;
	powerC_rating 15.0;
	resistance 0.00333;
	reactance 0.01667;
}

object transformer_configuration:10473 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 150.0;
	powerA_rating 50.0;
	powerB_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00067;
	reactance 0.00333;
}

object transformer_configuration:10474 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerA_rating 0.0;
	powerB_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00333;
	reactance 0.01667;
}

object transformer_configuration:10475 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 20.0;
	powerA_rating 0.0;
	powerB_rating 10.0;
	powerC_rating 10.0;
	resistance 0.00500;
	reactance 0.02500;
}

object transformer_configuration:10476 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 45.0;
	powerA_rating 15.0;
	powerB_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00222;
	reactance 0.01111;
}

object transformer_configuration:10477 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00400;
	reactance 0.02000;
}

object transformer_configuration:10478 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00400;
	reactance 0.02000;
}

object transformer_configuration:10479 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 50.0;
	powerA_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00200;
	reactance 0.01000;
}

object transformer_configuration:10480 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 45.0;
	powerA_rating 15.0;
	powerB_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00222;
	reactance 0.01111;
}

object transformer_configuration:10481 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerA_rating 0.0;
	powerB_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00333;
	reactance 0.01667;
}

object transformer_configuration:10482 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 20.0;
	powerA_rating 10.0;
	powerB_rating 10.0;
	resistance 0.00500;
	reactance 0.02500;
}

object transformer_configuration:10483 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerB_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00333;
	reactance 0.01667;
}

object transformer_configuration:10484 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 262.5;
	powerA_rating 87.5;
	powerB_rating 87.5;
	powerC_rating 87.5;
	resistance 0.00038;
	reactance 0.00190;
}

object transformer_configuration:10485 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 100.0;
	powerA_rating 50.0;
	powerB_rating 0.0;
	powerC_rating 50.0;
	resistance 0.00100;
	reactance 0.00500;
}

object transformer_configuration:10486 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 25.0;
	powerB_rating 25.0;
	powerC_rating 0.0;
	resistance 0.00400;
	reactance 0.02000;
}

object transformer_configuration:10487 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 337.5;
	powerA_rating 112.5;
	powerB_rating 112.5;
	powerC_rating 112.5;
	resistance 0.00030;
	reactance 0.00148;
}

object transformer_configuration:10488 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 100.0;
	powerB_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00100;
	reactance 0.00500;
}

object transformer_configuration:10489 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 10.0;
	powerB_rating 5.0;
	powerC_rating 5.0;
	resistance 0.01;
	reactance 0.05;
}

object transformer_configuration:10490 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 30.0;
	powerB_rating 15.0;
	powerC_rating 15.0;
	resistance 0.00333;
	reactance 0.01667;
}

object transformer_configuration:10491 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 525.0;
	powerA_rating 175.0;
	powerB_rating 175.0;
	powerC_rating 175.0;
	resistance 0.00019;
	reactance 0.00095;
}


object triplex_line:7161 {
	name 05211002RB_TL;
	phases BS;
	from R3-12-47-3_tn_1;
	to R3-12-47-3_tm_1;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7162 {
	name 05211002RC_TL;
	phases CS;
	from R3-12-47-3_tn_2;
	to R3-12-47-3_tm_2;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7163 {
	name 05211005RB_TL;
	phases BS;
	from R3-12-47-3_tn_3;
	to R3-12-47-3_tm_3;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7164 {
	name 05211005RC_TL;
	phases CS;
	from R3-12-47-3_tn_4;
	to R3-12-47-3_tm_4;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7165 {
	name 0521101RA_TL;
	phases AS;
	from R3-12-47-3_tn_5;
	to R3-12-47-3_tm_5;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7166 {
	name 0521101RB_TL;
	phases BS;
	from R3-12-47-3_tn_6;
	to R3-12-47-3_tm_6;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7167 {
	name 0521101RC_TL;
	phases CS;
	from R3-12-47-3_tn_7;
	to R3-12-47-3_tm_7;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7168 {
	name 05211015RB_TL;
	phases BS;
	from R3-12-47-3_tn_8;
	to R3-12-47-3_tm_8;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7169 {
	name 05211015RC_TL;
	phases CS;
	from R3-12-47-3_tn_9;
	to R3-12-47-3_tm_9;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7170 {
	name 05211019RB_TL;
	phases BS;
	from R3-12-47-3_tn_10;
	to R3-12-47-3_tm_10;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7171 {
	name 05211019RC_TL;
	phases CS;
	from R3-12-47-3_tn_11;
	to R3-12-47-3_tm_11;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7172 {
	name 0521102RA_TL;
	phases AS;
	from R3-12-47-3_tn_12;
	to R3-12-47-3_tm_12;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7173 {
	name 0521102RB_TL;
	phases BS;
	from R3-12-47-3_tn_13;
	to R3-12-47-3_tm_13;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7174 {
	name 0521102RC_TL;
	phases CS;
	from R3-12-47-3_tn_14;
	to R3-12-47-3_tm_14;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7175 {
	name 05211022RB_TL;
	phases BS;
	from R3-12-47-3_tn_15;
	to R3-12-47-3_tm_15;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7176 {
	name 05211022RC_TL;
	phases CS;
	from R3-12-47-3_tn_16;
	to R3-12-47-3_tm_16;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7177 {
	name 05211024RB_TL;
	phases BS;
	from R3-12-47-3_tn_17;
	to R3-12-47-3_tm_17;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7178 {
	name 05211024RC_TL;
	phases CS;
	from R3-12-47-3_tn_18;
	to R3-12-47-3_tm_18;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7179 {
	name 05211025RB_TL;
	phases BS;
	from R3-12-47-3_tn_19;
	to R3-12-47-3_tm_19;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7180 {
	name 05211025RC_TL;
	phases CS;
	from R3-12-47-3_tn_20;
	to R3-12-47-3_tm_20;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7181 {
	name 05211026RB_TL;
	phases BS;
	from R3-12-47-3_tn_21;
	to R3-12-47-3_tm_21;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7182 {
	name 05211026RC_TL;
	phases CS;
	from R3-12-47-3_tn_22;
	to R3-12-47-3_tm_22;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7183 {
	name 05211028RB_TL;
	phases BS;
	from R3-12-47-3_tn_23;
	to R3-12-47-3_tm_23;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7184 {
	name 05211028RC_TL;
	phases CS;
	from R3-12-47-3_tn_24;
	to R3-12-47-3_tm_24;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7185 {
	name 05211032RB_TL;
	phases BS;
	from R3-12-47-3_tn_25;
	to R3-12-47-3_tm_25;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7186 {
	name 05211032RC_TL;
	phases CS;
	from R3-12-47-3_tn_26;
	to R3-12-47-3_tm_26;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7187 {
	name 05211034RB_TL;
	phases BS;
	from R3-12-47-3_tn_27;
	to R3-12-47-3_tm_27;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7188 {
	name 05211034RC_TL;
	phases CS;
	from R3-12-47-3_tn_28;
	to R3-12-47-3_tm_28;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7189 {
	name 05211033RB_TL;
	phases BS;
	from R3-12-47-3_tn_29;
	to R3-12-47-3_tm_29;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7190 {
	name 05211033RC_TL;
	phases CS;
	from R3-12-47-3_tn_30;
	to R3-12-47-3_tm_30;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7191 {
	name 05211039RB_TL;
	phases BS;
	from R3-12-47-3_tn_31;
	to R3-12-47-3_tm_31;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7192 {
	name 05211039RC_TL;
	phases CS;
	from R3-12-47-3_tn_32;
	to R3-12-47-3_tm_32;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7193 {
	name 05211048RB_TL;
	phases BS;
	from R3-12-47-3_tn_33;
	to R3-12-47-3_tm_33;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7194 {
	name 05211048RC_TL;
	phases CS;
	from R3-12-47-3_tn_34;
	to R3-12-47-3_tm_34;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7195 {
	name 05211047RB_TL;
	phases BS;
	from R3-12-47-3_tn_35;
	to R3-12-47-3_tm_35;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7196 {
	name 05211047RC_TL;
	phases CS;
	from R3-12-47-3_tn_36;
	to R3-12-47-3_tm_36;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7197 {
	name 05211045RB_TL;
	phases BS;
	from R3-12-47-3_tn_37;
	to R3-12-47-3_tm_37;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7198 {
	name 05211045RC_TL;
	phases CS;
	from R3-12-47-3_tn_38;
	to R3-12-47-3_tm_38;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7199 {
	name 05211046RB_TL;
	phases BS;
	from R3-12-47-3_tn_39;
	to R3-12-47-3_tm_39;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7200 {
	name 05211046RC_TL;
	phases CS;
	from R3-12-47-3_tn_40;
	to R3-12-47-3_tm_40;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7201 {
	name 05211049RB_TL;
	phases BS;
	from R3-12-47-3_tn_41;
	to R3-12-47-3_tm_41;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7202 {
	name 05211049RC_TL;
	phases CS;
	from R3-12-47-3_tn_42;
	to R3-12-47-3_tm_42;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7203 {
	name 05211051RB_TL;
	phases BS;
	from R3-12-47-3_tn_43;
	to R3-12-47-3_tm_43;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7204 {
	name 05211051RC_TL;
	phases CS;
	from R3-12-47-3_tn_44;
	to R3-12-47-3_tm_44;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7205 {
	name 05211053RB_TL;
	phases BS;
	from R3-12-47-3_tn_45;
	to R3-12-47-3_tm_45;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7206 {
	name 05211053RC_TL;
	phases CS;
	from R3-12-47-3_tn_46;
	to R3-12-47-3_tm_46;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7207 {
	name 05211056RB_TL;
	phases BS;
	from R3-12-47-3_tn_47;
	to R3-12-47-3_tm_47;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7208 {
	name 05211056RC_TL;
	phases CS;
	from R3-12-47-3_tn_48;
	to R3-12-47-3_tm_48;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7209 {
	name 05211057RB_TL;
	phases BS;
	from R3-12-47-3_tn_49;
	to R3-12-47-3_tm_49;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7210 {
	name 05211057RC_TL;
	phases CS;
	from R3-12-47-3_tn_50;
	to R3-12-47-3_tm_50;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7211 {
	name 05211063RB_TL;
	phases BS;
	from R3-12-47-3_tn_51;
	to R3-12-47-3_tm_51;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7212 {
	name 05211063RC_TL;
	phases CS;
	from R3-12-47-3_tn_52;
	to R3-12-47-3_tm_52;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7213 {
	name 05211059RB_TL;
	phases BS;
	from R3-12-47-3_tn_53;
	to R3-12-47-3_tm_53;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7214 {
	name 05211059RC_TL;
	phases CS;
	from R3-12-47-3_tn_54;
	to R3-12-47-3_tm_54;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7215 {
	name 05211062RB_TL;
	phases BS;
	from R3-12-47-3_tn_55;
	to R3-12-47-3_tm_55;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7216 {
	name 05211062RC_TL;
	phases CS;
	from R3-12-47-3_tn_56;
	to R3-12-47-3_tm_56;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7217 {
	name 05211064RB_TL;
	phases BS;
	from R3-12-47-3_tn_57;
	to R3-12-47-3_tm_57;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7218 {
	name 05211064RC_TL;
	phases CS;
	from R3-12-47-3_tn_58;
	to R3-12-47-3_tm_58;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7219 {
	name 05211068RB_TL;
	phases BS;
	from R3-12-47-3_tn_59;
	to R3-12-47-3_tm_59;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7220 {
	name 05211068RC_TL;
	phases CS;
	from R3-12-47-3_tn_60;
	to R3-12-47-3_tm_60;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7221 {
	name 05211067RB_TL;
	phases BS;
	from R3-12-47-3_tn_61;
	to R3-12-47-3_tm_61;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7222 {
	name 05211067RC_TL;
	phases CS;
	from R3-12-47-3_tn_62;
	to R3-12-47-3_tm_62;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7223 {
	name 05211070RB_TL;
	phases BS;
	from R3-12-47-3_tn_63;
	to R3-12-47-3_tm_63;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7224 {
	name 05211070RC_TL;
	phases CS;
	from R3-12-47-3_tn_64;
	to R3-12-47-3_tm_64;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7225 {
	name 05211072RB_TL;
	phases BS;
	from R3-12-47-3_tn_65;
	to R3-12-47-3_tm_65;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7226 {
	name 05211072RC_TL;
	phases CS;
	from R3-12-47-3_tn_66;
	to R3-12-47-3_tm_66;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7227 {
	name 05211097RB_TL;
	phases BS;
	from R3-12-47-3_tn_67;
	to R3-12-47-3_tm_67;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7228 {
	name 05211097RC_TL;
	phases CS;
	from R3-12-47-3_tn_68;
	to R3-12-47-3_tm_68;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7229 {
	name 05211080RB_TL;
	phases BS;
	from R3-12-47-3_tn_69;
	to R3-12-47-3_tm_69;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7230 {
	name 05211080RC_TL;
	phases CS;
	from R3-12-47-3_tn_70;
	to R3-12-47-3_tm_70;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7231 {
	name 05211095RB_TL;
	phases BS;
	from R3-12-47-3_tn_71;
	to R3-12-47-3_tm_71;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7232 {
	name 05211095RC_TL;
	phases CS;
	from R3-12-47-3_tn_72;
	to R3-12-47-3_tm_72;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7233 {
	name 05211084RB_TL;
	phases BS;
	from R3-12-47-3_tn_73;
	to R3-12-47-3_tm_73;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7234 {
	name 05211084RC_TL;
	phases CS;
	from R3-12-47-3_tn_74;
	to R3-12-47-3_tm_74;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7235 {
	name 05211085RB_TL;
	phases BS;
	from R3-12-47-3_tn_75;
	to R3-12-47-3_tm_75;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7236 {
	name 05211085RC_TL;
	phases CS;
	from R3-12-47-3_tn_76;
	to R3-12-47-3_tm_76;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7237 {
	name 05211087RB_TL;
	phases BS;
	from R3-12-47-3_tn_77;
	to R3-12-47-3_tm_77;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7238 {
	name 05211087RC_TL;
	phases CS;
	from R3-12-47-3_tn_78;
	to R3-12-47-3_tm_78;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7239 {
	name 05211088RB_TL;
	phases BS;
	from R3-12-47-3_tn_79;
	to R3-12-47-3_tm_79;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7240 {
	name 05211088RC_TL;
	phases CS;
	from R3-12-47-3_tn_80;
	to R3-12-47-3_tm_80;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7241 {
	name 05211090RB_TL;
	phases BS;
	from R3-12-47-3_tn_81;
	to R3-12-47-3_tm_81;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7242 {
	name 05211090RC_TL;
	phases CS;
	from R3-12-47-3_tn_82;
	to R3-12-47-3_tm_82;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7243 {
	name 05211094RB_TL;
	phases BS;
	from R3-12-47-3_tn_83;
	to R3-12-47-3_tm_83;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7244 {
	name 05211094RC_TL;
	phases CS;
	from R3-12-47-3_tn_84;
	to R3-12-47-3_tm_84;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7245 {
	name 05211100RB_TL;
	phases BS;
	from R3-12-47-3_tn_85;
	to R3-12-47-3_tm_85;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7246 {
	name 05211100RC_TL;
	phases CS;
	from R3-12-47-3_tn_86;
	to R3-12-47-3_tm_86;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7247 {
	name 05211110RA_TL;
	phases AS;
	from R3-12-47-3_tn_87;
	to R3-12-47-3_tm_87;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7248 {
	name 05211110RB_TL;
	phases BS;
	from R3-12-47-3_tn_88;
	to R3-12-47-3_tm_88;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7249 {
	name 05211110RC_TL;
	phases CS;
	from R3-12-47-3_tn_89;
	to R3-12-47-3_tm_89;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7250 {
	name 05211109RA_TL;
	phases AS;
	from R3-12-47-3_tn_90;
	to R3-12-47-3_tm_90;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7251 {
	name 05211109RB_TL;
	phases BS;
	from R3-12-47-3_tn_91;
	to R3-12-47-3_tm_91;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7252 {
	name 05211109RC_TL;
	phases CS;
	from R3-12-47-3_tn_92;
	to R3-12-47-3_tm_92;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7253 {
	name 05211189RC_TL;
	phases CS;
	from R3-12-47-3_tn_93;
	to R3-12-47-3_tm_93;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7254 {
	name 05211190RC_TL;
	phases CS;
	from R3-12-47-3_tn_94;
	to R3-12-47-3_tm_94;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7255 {
	name 05211191RC_TL;
	phases CS;
	from R3-12-47-3_tn_95;
	to R3-12-47-3_tm_95;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7256 {
	name 05211199RB_TL;
	phases BS;
	from R3-12-47-3_tn_96;
	to R3-12-47-3_tm_96;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7257 {
	name 05211194RB_TL;
	phases BS;
	from R3-12-47-3_tn_97;
	to R3-12-47-3_tm_97;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7258 {
	name 05211198RB_TL;
	phases BS;
	from R3-12-47-3_tn_98;
	to R3-12-47-3_tm_98;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7259 {
	name 05211195RB_TL;
	phases BS;
	from R3-12-47-3_tn_99;
	to R3-12-47-3_tm_99;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7260 {
	name 05211196RB_TL;
	phases BS;
	from R3-12-47-3_tn_100;
	to R3-12-47-3_tm_100;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7261 {
	name 05211197RB_TL;
	phases BS;
	from R3-12-47-3_tn_101;
	to R3-12-47-3_tm_101;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7262 {
	name 052112RA_TL;
	phases AS;
	from R3-12-47-3_tn_102;
	to R3-12-47-3_tm_102;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7263 {
	name 052112RB_TL;
	phases BS;
	from R3-12-47-3_tn_103;
	to R3-12-47-3_tm_103;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7264 {
	name 052112RC_TL;
	phases CS;
	from R3-12-47-3_tn_104;
	to R3-12-47-3_tm_104;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7265 {
	name 05211201RA_TL;
	phases AS;
	from R3-12-47-3_tn_105;
	to R3-12-47-3_tm_105;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7266 {
	name 05211201RC_TL;
	phases CS;
	from R3-12-47-3_tn_106;
	to R3-12-47-3_tm_106;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7267 {
	name 05211203RA_TL;
	phases AS;
	from R3-12-47-3_tn_107;
	to R3-12-47-3_tm_107;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7268 {
	name 05211203RC_TL;
	phases CS;
	from R3-12-47-3_tn_108;
	to R3-12-47-3_tm_108;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7269 {
	name 05211206RA_TL;
	phases AS;
	from R3-12-47-3_tn_109;
	to R3-12-47-3_tm_109;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7270 {
	name 05211206RC_TL;
	phases CS;
	from R3-12-47-3_tn_110;
	to R3-12-47-3_tm_110;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7271 {
	name 05211210RA_TL;
	phases AS;
	from R3-12-47-3_tn_111;
	to R3-12-47-3_tm_111;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7272 {
	name 05211210RB_TL;
	phases BS;
	from R3-12-47-3_tn_112;
	to R3-12-47-3_tm_112;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7273 {
	name 05211209RA_TL;
	phases AS;
	from R3-12-47-3_tn_113;
	to R3-12-47-3_tm_113;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7274 {
	name 05211302RC_TL;
	phases CS;
	from R3-12-47-3_tn_114;
	to R3-12-47-3_tm_114;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7275 {
	name 0521131RA_TL;
	phases AS;
	from R3-12-47-3_tn_115;
	to R3-12-47-3_tm_115;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7276 {
	name 0521131RB_TL;
	phases BS;
	from R3-12-47-3_tn_116;
	to R3-12-47-3_tm_116;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7277 {
	name 0521131RC_TL;
	phases CS;
	from R3-12-47-3_tn_117;
	to R3-12-47-3_tm_117;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7278 {
	name 0521794RA_TL;
	phases AS;
	from R3-12-47-3_tn_118;
	to R3-12-47-3_tm_118;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7279 {
	name 0521794RB_TL;
	phases BS;
	from R3-12-47-3_tn_119;
	to R3-12-47-3_tm_119;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7280 {
	name 05211301RC_TL;
	phases CS;
	from R3-12-47-3_tn_120;
	to R3-12-47-3_tm_120;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7281 {
	name 05211402RA_TL;
	phases AS;
	from R3-12-47-3_tn_121;
	to R3-12-47-3_tm_121;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7282 {
	name 05211402RC_TL;
	phases CS;
	from R3-12-47-3_tn_122;
	to R3-12-47-3_tm_122;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7283 {
	name 05211404RA_TL;
	phases AS;
	from R3-12-47-3_tn_123;
	to R3-12-47-3_tm_123;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7284 {
	name 05211404RC_TL;
	phases CS;
	from R3-12-47-3_tn_124;
	to R3-12-47-3_tm_124;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7285 {
	name 0521167RA_TL;
	phases AS;
	from R3-12-47-3_tn_125;
	to R3-12-47-3_tm_125;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7286 {
	name 0521167RB_TL;
	phases BS;
	from R3-12-47-3_tn_126;
	to R3-12-47-3_tm_126;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7287 {
	name 0521167RC_TL;
	phases CS;
	from R3-12-47-3_tn_127;
	to R3-12-47-3_tm_127;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7288 {
	name 0521757RA_TL;
	phases AS;
	from R3-12-47-3_tn_128;
	to R3-12-47-3_tm_128;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7289 {
	name 0521757RB_TL;
	phases BS;
	from R3-12-47-3_tn_129;
	to R3-12-47-3_tm_129;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7290 {
	name 0521757RC_TL;
	phases CS;
	from R3-12-47-3_tn_130;
	to R3-12-47-3_tm_130;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7291 {
	name 0521171RA_TL;
	phases AS;
	from R3-12-47-3_tn_131;
	to R3-12-47-3_tm_131;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7292 {
	name 0521171RB_TL;
	phases BS;
	from R3-12-47-3_tn_132;
	to R3-12-47-3_tm_132;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7293 {
	name 0521170RA_TL;
	phases AS;
	from R3-12-47-3_tn_133;
	to R3-12-47-3_tm_133;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7294 {
	name 0521170RB_TL;
	phases BS;
	from R3-12-47-3_tn_134;
	to R3-12-47-3_tm_134;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7295 {
	name 0521170RC_TL;
	phases CS;
	from R3-12-47-3_tn_135;
	to R3-12-47-3_tm_135;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7296 {
	name 052117RA_TL;
	phases AS;
	from R3-12-47-3_tn_136;
	to R3-12-47-3_tm_136;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7297 {
	name 052117RB_TL;
	phases BS;
	from R3-12-47-3_tn_137;
	to R3-12-47-3_tm_137;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7298 {
	name 052117RC_TL;
	phases CS;
	from R3-12-47-3_tn_138;
	to R3-12-47-3_tm_138;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7299 {
	name 05211601RB_TL;
	phases BS;
	from R3-12-47-3_tn_139;
	to R3-12-47-3_tm_139;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7300 {
	name 0521175RA_TL;
	phases AS;
	from R3-12-47-3_tn_140;
	to R3-12-47-3_tm_140;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7301 {
	name 0521175RB_TL;
	phases BS;
	from R3-12-47-3_tn_141;
	to R3-12-47-3_tm_141;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7302 {
	name 0521175RC_TL;
	phases CS;
	from R3-12-47-3_tn_142;
	to R3-12-47-3_tm_142;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7303 {
	name 0521179RA_TL;
	phases AS;
	from R3-12-47-3_tn_143;
	to R3-12-47-3_tm_143;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7304 {
	name 0521179RB_TL;
	phases BS;
	from R3-12-47-3_tn_144;
	to R3-12-47-3_tm_144;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7305 {
	name 0521179RC_TL;
	phases CS;
	from R3-12-47-3_tn_145;
	to R3-12-47-3_tm_145;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7306 {
	name 05211840RA_TL;
	phases AS;
	from R3-12-47-3_tn_146;
	to R3-12-47-3_tm_146;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7307 {
	name 05211840RB_TL;
	phases BS;
	from R3-12-47-3_tn_147;
	to R3-12-47-3_tm_147;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7308 {
	name 05211840RC_TL;
	phases CS;
	from R3-12-47-3_tn_148;
	to R3-12-47-3_tm_148;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7309 {
	name 05211814RA_TL;
	phases AS;
	from R3-12-47-3_tn_149;
	to R3-12-47-3_tm_149;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7310 {
	name 05211814RB_TL;
	phases BS;
	from R3-12-47-3_tn_150;
	to R3-12-47-3_tm_150;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7311 {
	name 05211814RC_TL;
	phases CS;
	from R3-12-47-3_tn_151;
	to R3-12-47-3_tm_151;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7312 {
	name 05211804RA_TL;
	phases AS;
	from R3-12-47-3_tn_152;
	to R3-12-47-3_tm_152;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7313 {
	name 05211804RB_TL;
	phases BS;
	from R3-12-47-3_tn_153;
	to R3-12-47-3_tm_153;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7314 {
	name 05211805RA_TL;
	phases AS;
	from R3-12-47-3_tn_154;
	to R3-12-47-3_tm_154;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7315 {
	name 05211805RB_TL;
	phases BS;
	from R3-12-47-3_tn_155;
	to R3-12-47-3_tm_155;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7316 {
	name 05211809RA_TL;
	phases AS;
	from R3-12-47-3_tn_156;
	to R3-12-47-3_tm_156;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7317 {
	name 05211809RB_TL;
	phases BS;
	from R3-12-47-3_tn_157;
	to R3-12-47-3_tm_157;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7318 {
	name 05211808RA_TL;
	phases AS;
	from R3-12-47-3_tn_158;
	to R3-12-47-3_tm_158;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7319 {
	name 05211808RB_TL;
	phases BS;
	from R3-12-47-3_tn_159;
	to R3-12-47-3_tm_159;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7320 {
	name 0521746RA_TL;
	phases AS;
	from R3-12-47-3_tn_160;
	to R3-12-47-3_tm_160;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7321 {
	name 0521746RB_TL;
	phases BS;
	from R3-12-47-3_tn_161;
	to R3-12-47-3_tm_161;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7322 {
	name 0521746RC_TL;
	phases CS;
	from R3-12-47-3_tn_162;
	to R3-12-47-3_tm_162;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7323 {
	name 05211811RA_TL;
	phases AS;
	from R3-12-47-3_tn_163;
	to R3-12-47-3_tm_163;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7324 {
	name 05211811RB_TL;
	phases BS;
	from R3-12-47-3_tn_164;
	to R3-12-47-3_tm_164;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7325 {
	name 05211813RA_TL;
	phases AS;
	from R3-12-47-3_tn_165;
	to R3-12-47-3_tm_165;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7326 {
	name 05211813RB_TL;
	phases BS;
	from R3-12-47-3_tn_166;
	to R3-12-47-3_tm_166;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7327 {
	name 05211812RA_TL;
	phases AS;
	from R3-12-47-3_tn_167;
	to R3-12-47-3_tm_167;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7328 {
	name 05211812RB_TL;
	phases BS;
	from R3-12-47-3_tn_168;
	to R3-12-47-3_tm_168;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7329 {
	name 05211817RA_TL;
	phases AS;
	from R3-12-47-3_tn_169;
	to R3-12-47-3_tm_169;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7330 {
	name 05211819RA_TL;
	phases AS;
	from R3-12-47-3_tn_170;
	to R3-12-47-3_tm_170;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7331 {
	name 05211819RB_TL;
	phases BS;
	from R3-12-47-3_tn_171;
	to R3-12-47-3_tm_171;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7332 {
	name 05211819RC_TL;
	phases CS;
	from R3-12-47-3_tn_172;
	to R3-12-47-3_tm_172;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7333 {
	name 05211839RA_TL;
	phases AS;
	from R3-12-47-3_tn_173;
	to R3-12-47-3_tm_173;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7334 {
	name 05211839RB_TL;
	phases BS;
	from R3-12-47-3_tn_174;
	to R3-12-47-3_tm_174;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7335 {
	name 0521182RA_TL;
	phases AS;
	from R3-12-47-3_tn_175;
	to R3-12-47-3_tm_175;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7336 {
	name 0521182RB_TL;
	phases BS;
	from R3-12-47-3_tn_176;
	to R3-12-47-3_tm_176;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7337 {
	name 0521182RC_TL;
	phases CS;
	from R3-12-47-3_tn_177;
	to R3-12-47-3_tm_177;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7338 {
	name 0521745RA_TL;
	phases AS;
	from R3-12-47-3_tn_178;
	to R3-12-47-3_tm_178;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7339 {
	name 0521745RB_TL;
	phases BS;
	from R3-12-47-3_tn_179;
	to R3-12-47-3_tm_179;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7340 {
	name 05211821RA_TL;
	phases AS;
	from R3-12-47-3_tn_180;
	to R3-12-47-3_tm_180;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7341 {
	name 05211822RA_TL;
	phases AS;
	from R3-12-47-3_tn_181;
	to R3-12-47-3_tm_181;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7342 {
	name 05211835RA_TL;
	phases AS;
	from R3-12-47-3_tn_182;
	to R3-12-47-3_tm_182;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7343 {
	name 05211835RB_TL;
	phases BS;
	from R3-12-47-3_tn_183;
	to R3-12-47-3_tm_183;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7344 {
	name 05211835RC_TL;
	phases CS;
	from R3-12-47-3_tn_184;
	to R3-12-47-3_tm_184;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7345 {
	name 05211824RB_TL;
	phases BS;
	from R3-12-47-3_tn_185;
	to R3-12-47-3_tm_185;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7346 {
	name 05211824RC_TL;
	phases CS;
	from R3-12-47-3_tn_186;
	to R3-12-47-3_tm_186;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7347 {
	name 05211825RB_TL;
	phases BS;
	from R3-12-47-3_tn_187;
	to R3-12-47-3_tm_187;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7348 {
	name 05211825RC_TL;
	phases CS;
	from R3-12-47-3_tn_188;
	to R3-12-47-3_tm_188;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7349 {
	name 05211828RB_TL;
	phases BS;
	from R3-12-47-3_tn_189;
	to R3-12-47-3_tm_189;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7350 {
	name 05211828RC_TL;
	phases CS;
	from R3-12-47-3_tn_190;
	to R3-12-47-3_tm_190;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7351 {
	name 05211827RB_TL;
	phases BS;
	from R3-12-47-3_tn_191;
	to R3-12-47-3_tm_191;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7352 {
	name 05211827RC_TL;
	phases CS;
	from R3-12-47-3_tn_192;
	to R3-12-47-3_tm_192;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7353 {
	name 05211830RB_TL;
	phases BS;
	from R3-12-47-3_tn_193;
	to R3-12-47-3_tm_193;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7354 {
	name 05211830RC_TL;
	phases CS;
	from R3-12-47-3_tn_194;
	to R3-12-47-3_tm_194;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7355 {
	name 0521183RA_TL;
	phases AS;
	from R3-12-47-3_tn_195;
	to R3-12-47-3_tm_195;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7356 {
	name 0521183RB_TL;
	phases BS;
	from R3-12-47-3_tn_196;
	to R3-12-47-3_tm_196;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7357 {
	name 0521183RC_TL;
	phases CS;
	from R3-12-47-3_tn_197;
	to R3-12-47-3_tm_197;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7358 {
	name 05211832RC_TL;
	phases CS;
	from R3-12-47-3_tn_198;
	to R3-12-47-3_tm_198;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7359 {
	name 05211834RB_TL;
	phases BS;
	from R3-12-47-3_tn_199;
	to R3-12-47-3_tm_199;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7360 {
	name 05211834RC_TL;
	phases CS;
	from R3-12-47-3_tn_200;
	to R3-12-47-3_tm_200;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7361 {
	name 05211838RA_TL;
	phases AS;
	from R3-12-47-3_tn_201;
	to R3-12-47-3_tm_201;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7362 {
	name 05211838RC_TL;
	phases CS;
	from R3-12-47-3_tn_202;
	to R3-12-47-3_tm_202;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7363 {
	name 0521184RA_TL;
	phases AS;
	from R3-12-47-3_tn_203;
	to R3-12-47-3_tm_203;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7364 {
	name 0521184RB_TL;
	phases BS;
	from R3-12-47-3_tn_204;
	to R3-12-47-3_tm_204;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7365 {
	name 0521184RC_TL;
	phases CS;
	from R3-12-47-3_tn_205;
	to R3-12-47-3_tm_205;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7366 {
	name 05211843RB_TL;
	phases BS;
	from R3-12-47-3_tn_206;
	to R3-12-47-3_tm_206;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7367 {
	name 05211843RC_TL;
	phases CS;
	from R3-12-47-3_tn_207;
	to R3-12-47-3_tm_207;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7368 {
	name 05211845RB_TL;
	phases BS;
	from R3-12-47-3_tn_208;
	to R3-12-47-3_tm_208;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7369 {
	name 05211845RC_TL;
	phases CS;
	from R3-12-47-3_tn_209;
	to R3-12-47-3_tm_209;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7370 {
	name 05211846RB_TL;
	phases BS;
	from R3-12-47-3_tn_210;
	to R3-12-47-3_tm_210;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7371 {
	name 05211846RC_TL;
	phases CS;
	from R3-12-47-3_tn_211;
	to R3-12-47-3_tm_211;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7372 {
	name 0521188RA_TL;
	phases AS;
	from R3-12-47-3_tn_212;
	to R3-12-47-3_tm_212;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7373 {
	name 0521188RB_TL;
	phases BS;
	from R3-12-47-3_tn_213;
	to R3-12-47-3_tm_213;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7374 {
	name 0521188RC_TL;
	phases CS;
	from R3-12-47-3_tn_214;
	to R3-12-47-3_tm_214;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7375 {
	name 05211841RB_TL;
	phases BS;
	from R3-12-47-3_tn_215;
	to R3-12-47-3_tm_215;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7376 {
	name 05211841RC_TL;
	phases CS;
	from R3-12-47-3_tn_216;
	to R3-12-47-3_tm_216;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7377 {
	name 0521191RA_TL;
	phases AS;
	from R3-12-47-3_tn_217;
	to R3-12-47-3_tm_217;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7378 {
	name 0521191RB_TL;
	phases BS;
	from R3-12-47-3_tn_218;
	to R3-12-47-3_tm_218;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7379 {
	name 0521191RC_TL;
	phases CS;
	from R3-12-47-3_tn_219;
	to R3-12-47-3_tm_219;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7380 {
	name 0521195RA_TL;
	phases AS;
	from R3-12-47-3_tn_220;
	to R3-12-47-3_tm_220;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7381 {
	name 0521195RC_TL;
	phases CS;
	from R3-12-47-3_tn_221;
	to R3-12-47-3_tm_221;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7382 {
	name 0521196RA_TL;
	phases AS;
	from R3-12-47-3_tn_222;
	to R3-12-47-3_tm_222;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7383 {
	name 0521196RC_TL;
	phases CS;
	from R3-12-47-3_tn_223;
	to R3-12-47-3_tm_223;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7384 {
	name 052120RA_TL;
	phases AS;
	from R3-12-47-3_tn_224;
	to R3-12-47-3_tm_224;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7385 {
	name 052120RB_TL;
	phases BS;
	from R3-12-47-3_tn_225;
	to R3-12-47-3_tm_225;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7386 {
	name 052120RC_TL;
	phases CS;
	from R3-12-47-3_tn_226;
	to R3-12-47-3_tm_226;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7387 {
	name 0521201RA_TL;
	phases AS;
	from R3-12-47-3_tn_227;
	to R3-12-47-3_tm_227;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7388 {
	name 0521201RB_TL;
	phases BS;
	from R3-12-47-3_tn_228;
	to R3-12-47-3_tm_228;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7389 {
	name 0521201RC_TL;
	phases CS;
	from R3-12-47-3_tn_229;
	to R3-12-47-3_tm_229;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7390 {
	name 0521204RA_TL;
	phases AS;
	from R3-12-47-3_tn_230;
	to R3-12-47-3_tm_230;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7391 {
	name 0521204RB_TL;
	phases BS;
	from R3-12-47-3_tn_231;
	to R3-12-47-3_tm_231;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7392 {
	name 0521204RC_TL;
	phases CS;
	from R3-12-47-3_tn_232;
	to R3-12-47-3_tm_232;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7393 {
	name 0521206RA_TL;
	phases AS;
	from R3-12-47-3_tn_233;
	to R3-12-47-3_tm_233;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7394 {
	name 0521206RB_TL;
	phases BS;
	from R3-12-47-3_tn_234;
	to R3-12-47-3_tm_234;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7395 {
	name 0521206RC_TL;
	phases CS;
	from R3-12-47-3_tn_235;
	to R3-12-47-3_tm_235;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7396 {
	name 0521738RA_TL;
	phases AS;
	from R3-12-47-3_tn_236;
	to R3-12-47-3_tm_236;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7397 {
	name 0521738RC_TL;
	phases CS;
	from R3-12-47-3_tn_237;
	to R3-12-47-3_tm_237;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7398 {
	name 0521209RA_TL;
	phases AS;
	from R3-12-47-3_tn_238;
	to R3-12-47-3_tm_238;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7399 {
	name 0521209RB_TL;
	phases BS;
	from R3-12-47-3_tn_239;
	to R3-12-47-3_tm_239;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7400 {
	name 0521212RA_TL;
	phases AS;
	from R3-12-47-3_tn_240;
	to R3-12-47-3_tm_240;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7401 {
	name 0521212RB_TL;
	phases BS;
	from R3-12-47-3_tn_241;
	to R3-12-47-3_tm_241;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7402 {
	name 0521214RA_TL;
	phases AS;
	from R3-12-47-3_tn_242;
	to R3-12-47-3_tm_242;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7403 {
	name 0521214RB_TL;
	phases BS;
	from R3-12-47-3_tn_243;
	to R3-12-47-3_tm_243;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7404 {
	name 0521216RA_TL;
	phases AS;
	from R3-12-47-3_tn_244;
	to R3-12-47-3_tm_244;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7405 {
	name 0521216RB_TL;
	phases BS;
	from R3-12-47-3_tn_245;
	to R3-12-47-3_tm_245;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7406 {
	name 0521218RA_TL;
	phases AS;
	from R3-12-47-3_tn_246;
	to R3-12-47-3_tm_246;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7407 {
	name 0521218RB_TL;
	phases BS;
	from R3-12-47-3_tn_247;
	to R3-12-47-3_tm_247;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7408 {
	name 0521732RB_TL;
	phases BS;
	from R3-12-47-3_tn_248;
	to R3-12-47-3_tm_248;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7409 {
	name 0521732RC_TL;
	phases CS;
	from R3-12-47-3_tn_249;
	to R3-12-47-3_tm_249;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7410 {
	name 05212216RA_TL;
	phases AS;
	from R3-12-47-3_tn_250;
	to R3-12-47-3_tm_250;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7411 {
	name 05212216RB_TL;
	phases BS;
	from R3-12-47-3_tn_251;
	to R3-12-47-3_tm_251;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7412 {
	name 05212216RC_TL;
	phases CS;
	from R3-12-47-3_tn_252;
	to R3-12-47-3_tm_252;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7413 {
	name 05212204RA_TL;
	phases AS;
	from R3-12-47-3_tn_253;
	to R3-12-47-3_tm_253;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7414 {
	name 05212204RC_TL;
	phases CS;
	from R3-12-47-3_tn_254;
	to R3-12-47-3_tm_254;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7415 {
	name 05214233RA_TL;
	phases AS;
	from R3-12-47-3_tn_255;
	to R3-12-47-3_tm_255;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7416 {
	name 05214233RC_TL;
	phases CS;
	from R3-12-47-3_tn_256;
	to R3-12-47-3_tm_256;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7417 {
	name 05214238RA_TL;
	phases AS;
	from R3-12-47-3_tn_257;
	to R3-12-47-3_tm_257;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7418 {
	name 05214238RC_TL;
	phases CS;
	from R3-12-47-3_tn_258;
	to R3-12-47-3_tm_258;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7419 {
	name 05214236RA_TL;
	phases AS;
	from R3-12-47-3_tn_259;
	to R3-12-47-3_tm_259;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7420 {
	name 05214236RC_TL;
	phases CS;
	from R3-12-47-3_tn_260;
	to R3-12-47-3_tm_260;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7421 {
	name 05214237RA_TL;
	phases AS;
	from R3-12-47-3_tn_261;
	to R3-12-47-3_tm_261;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7422 {
	name 05214237RC_TL;
	phases CS;
	from R3-12-47-3_tn_262;
	to R3-12-47-3_tm_262;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7423 {
	name 05214239RA_TL;
	phases AS;
	from R3-12-47-3_tn_263;
	to R3-12-47-3_tm_263;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7424 {
	name 05214239RC_TL;
	phases CS;
	from R3-12-47-3_tn_264;
	to R3-12-47-3_tm_264;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7425 {
	name 05214242RA_TL;
	phases AS;
	from R3-12-47-3_tn_265;
	to R3-12-47-3_tm_265;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7426 {
	name 05214242RC_TL;
	phases CS;
	from R3-12-47-3_tn_266;
	to R3-12-47-3_tm_266;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7427 {
	name 0521425RA_TL;
	phases AS;
	from R3-12-47-3_tn_267;
	to R3-12-47-3_tm_267;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7428 {
	name 0521425RB_TL;
	phases BS;
	from R3-12-47-3_tn_268;
	to R3-12-47-3_tm_268;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7429 {
	name 0521425RC_TL;
	phases CS;
	from R3-12-47-3_tn_269;
	to R3-12-47-3_tm_269;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7430 {
	name 0521426RA_TL;
	phases AS;
	from R3-12-47-3_tn_270;
	to R3-12-47-3_tm_270;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7431 {
	name 0521426RB_TL;
	phases BS;
	from R3-12-47-3_tn_271;
	to R3-12-47-3_tm_271;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7432 {
	name 0521426RC_TL;
	phases CS;
	from R3-12-47-3_tn_272;
	to R3-12-47-3_tm_272;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7433 {
	name 0521430RA_TL;
	phases AS;
	from R3-12-47-3_tn_273;
	to R3-12-47-3_tm_273;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7434 {
	name 0521430RB_TL;
	phases BS;
	from R3-12-47-3_tn_274;
	to R3-12-47-3_tm_274;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7435 {
	name 0521430RC_TL;
	phases CS;
	from R3-12-47-3_tn_275;
	to R3-12-47-3_tm_275;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7436 {
	name 0521429RA_TL;
	phases AS;
	from R3-12-47-3_tn_276;
	to R3-12-47-3_tm_276;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7437 {
	name 0521429RB_TL;
	phases BS;
	from R3-12-47-3_tn_277;
	to R3-12-47-3_tm_277;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7438 {
	name 05214302RA_TL;
	phases AS;
	from R3-12-47-3_tn_278;
	to R3-12-47-3_tm_278;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7439 {
	name 05214302RB_TL;
	phases BS;
	from R3-12-47-3_tn_279;
	to R3-12-47-3_tm_279;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7440 {
	name 05214302RC_TL;
	phases CS;
	from R3-12-47-3_tn_280;
	to R3-12-47-3_tm_280;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7441 {
	name 0521431RA_TL;
	phases AS;
	from R3-12-47-3_tn_281;
	to R3-12-47-3_tm_281;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7442 {
	name 0521431RB_TL;
	phases BS;
	from R3-12-47-3_tn_282;
	to R3-12-47-3_tm_282;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7443 {
	name 0521431RC_TL;
	phases CS;
	from R3-12-47-3_tn_283;
	to R3-12-47-3_tm_283;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7444 {
	name 0521432RA_TL;
	phases AS;
	from R3-12-47-3_tn_284;
	to R3-12-47-3_tm_284;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7445 {
	name 0521432RB_TL;
	phases BS;
	from R3-12-47-3_tn_285;
	to R3-12-47-3_tm_285;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7446 {
	name 0521432RC_TL;
	phases CS;
	from R3-12-47-3_tn_286;
	to R3-12-47-3_tm_286;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7447 {
	name 0521433RA_TL;
	phases AS;
	from R3-12-47-3_tn_287;
	to R3-12-47-3_tm_287;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7448 {
	name 0521433RB_TL;
	phases BS;
	from R3-12-47-3_tn_288;
	to R3-12-47-3_tm_288;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7449 {
	name 0521433RC_TL;
	phases CS;
	from R3-12-47-3_tn_289;
	to R3-12-47-3_tm_289;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7450 {
	name 0521435RA_TL;
	phases AS;
	from R3-12-47-3_tn_290;
	to R3-12-47-3_tm_290;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7451 {
	name 0521435RB_TL;
	phases BS;
	from R3-12-47-3_tn_291;
	to R3-12-47-3_tm_291;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7452 {
	name 0521435RC_TL;
	phases CS;
	from R3-12-47-3_tn_292;
	to R3-12-47-3_tm_292;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7453 {
	name 0521438RA_TL;
	phases AS;
	from R3-12-47-3_tn_293;
	to R3-12-47-3_tm_293;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7454 {
	name 0521438RB_TL;
	phases BS;
	from R3-12-47-3_tn_294;
	to R3-12-47-3_tm_294;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7455 {
	name 0521438RC_TL;
	phases CS;
	from R3-12-47-3_tn_295;
	to R3-12-47-3_tm_295;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7456 {
	name 0521437RA_TL;
	phases AS;
	from R3-12-47-3_tn_296;
	to R3-12-47-3_tm_296;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7457 {
	name 0521437RB_TL;
	phases BS;
	from R3-12-47-3_tn_297;
	to R3-12-47-3_tm_297;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7458 {
	name 0521440RB_TL;
	phases BS;
	from R3-12-47-3_tn_298;
	to R3-12-47-3_tm_298;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7459 {
	name 0521440RC_TL;
	phases CS;
	from R3-12-47-3_tn_299;
	to R3-12-47-3_tm_299;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7460 {
	name 0521441RB_TL;
	phases BS;
	from R3-12-47-3_tn_300;
	to R3-12-47-3_tm_300;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7461 {
	name 0521441RC_TL;
	phases CS;
	from R3-12-47-3_tn_301;
	to R3-12-47-3_tm_301;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7462 {
	name 0521443RB_TL;
	phases BS;
	from R3-12-47-3_tn_302;
	to R3-12-47-3_tm_302;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7463 {
	name 0521443RC_TL;
	phases CS;
	from R3-12-47-3_tn_303;
	to R3-12-47-3_tm_303;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7464 {
	name 0521449RA_TL;
	phases AS;
	from R3-12-47-3_tn_304;
	to R3-12-47-3_tm_304;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7465 {
	name 0521449RB_TL;
	phases BS;
	from R3-12-47-3_tn_305;
	to R3-12-47-3_tm_305;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7466 {
	name 05214502RA_TL;
	phases AS;
	from R3-12-47-3_tn_306;
	to R3-12-47-3_tm_306;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7467 {
	name 05214502RB_TL;
	phases BS;
	from R3-12-47-3_tn_307;
	to R3-12-47-3_tm_307;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7468 {
	name 05214502RC_TL;
	phases CS;
	from R3-12-47-3_tn_308;
	to R3-12-47-3_tm_308;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7469 {
	name 05214503RA_TL;
	phases AS;
	from R3-12-47-3_tn_309;
	to R3-12-47-3_tm_309;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7470 {
	name 05214503RB_TL;
	phases BS;
	from R3-12-47-3_tn_310;
	to R3-12-47-3_tm_310;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7471 {
	name 05214503RC_TL;
	phases CS;
	from R3-12-47-3_tn_311;
	to R3-12-47-3_tm_311;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7472 {
	name 05214506RA_TL;
	phases AS;
	from R3-12-47-3_tn_312;
	to R3-12-47-3_tm_312;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7473 {
	name 05214506RB_TL;
	phases BS;
	from R3-12-47-3_tn_313;
	to R3-12-47-3_tm_313;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7474 {
	name 05214509RA_TL;
	phases AS;
	from R3-12-47-3_tn_314;
	to R3-12-47-3_tm_314;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7475 {
	name 05214509RB_TL;
	phases BS;
	from R3-12-47-3_tn_315;
	to R3-12-47-3_tm_315;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7476 {
	name 05214509RC_TL;
	phases CS;
	from R3-12-47-3_tn_316;
	to R3-12-47-3_tm_316;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7477 {
	name 05214558RA_TL;
	phases AS;
	from R3-12-47-3_tn_317;
	to R3-12-47-3_tm_317;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7478 {
	name 05214558RC_TL;
	phases CS;
	from R3-12-47-3_tn_318;
	to R3-12-47-3_tm_318;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7479 {
	name 05214510RA_TL;
	phases AS;
	from R3-12-47-3_tn_319;
	to R3-12-47-3_tm_319;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7480 {
	name 05214510RB_TL;
	phases BS;
	from R3-12-47-3_tn_320;
	to R3-12-47-3_tm_320;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7481 {
	name 05214510RC_TL;
	phases CS;
	from R3-12-47-3_tn_321;
	to R3-12-47-3_tm_321;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7482 {
	name 05214518RA_TL;
	phases AS;
	from R3-12-47-3_tn_322;
	to R3-12-47-3_tm_322;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7483 {
	name 05214518RB_TL;
	phases BS;
	from R3-12-47-3_tn_323;
	to R3-12-47-3_tm_323;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7484 {
	name 05214518RC_TL;
	phases CS;
	from R3-12-47-3_tn_324;
	to R3-12-47-3_tm_324;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7485 {
	name 05214512RA_TL;
	phases AS;
	from R3-12-47-3_tn_325;
	to R3-12-47-3_tm_325;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7486 {
	name 05214512RB_TL;
	phases BS;
	from R3-12-47-3_tn_326;
	to R3-12-47-3_tm_326;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7487 {
	name 05214517RA_TL;
	phases AS;
	from R3-12-47-3_tn_327;
	to R3-12-47-3_tm_327;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7488 {
	name 05214517RB_TL;
	phases BS;
	from R3-12-47-3_tn_328;
	to R3-12-47-3_tm_328;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7489 {
	name 05214515RA_TL;
	phases AS;
	from R3-12-47-3_tn_329;
	to R3-12-47-3_tm_329;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7490 {
	name 05214515RB_TL;
	phases BS;
	from R3-12-47-3_tn_330;
	to R3-12-47-3_tm_330;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7491 {
	name 05214515RC_TL;
	phases CS;
	from R3-12-47-3_tn_331;
	to R3-12-47-3_tm_331;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7492 {
	name 05214516RB_TL;
	phases BS;
	from R3-12-47-3_tn_332;
	to R3-12-47-3_tm_332;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7493 {
	name 05214516RC_TL;
	phases CS;
	from R3-12-47-3_tn_333;
	to R3-12-47-3_tm_333;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7494 {
	name 05214519RA_TL;
	phases AS;
	from R3-12-47-3_tn_334;
	to R3-12-47-3_tm_334;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7495 {
	name 05214519RB_TL;
	phases BS;
	from R3-12-47-3_tn_335;
	to R3-12-47-3_tm_335;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7496 {
	name 05214519RC_TL;
	phases CS;
	from R3-12-47-3_tn_336;
	to R3-12-47-3_tm_336;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7497 {
	name 05214524RB_TL;
	phases BS;
	from R3-12-47-3_tn_337;
	to R3-12-47-3_tm_337;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7498 {
	name 05214524RC_TL;
	phases CS;
	from R3-12-47-3_tn_338;
	to R3-12-47-3_tm_338;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7499 {
	name 05214528RB_TL;
	phases BS;
	from R3-12-47-3_tn_339;
	to R3-12-47-3_tm_339;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7500 {
	name 05214528RC_TL;
	phases CS;
	from R3-12-47-3_tn_340;
	to R3-12-47-3_tm_340;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7501 {
	name 05214526RB_TL;
	phases BS;
	from R3-12-47-3_tn_341;
	to R3-12-47-3_tm_341;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7502 {
	name 05214526RC_TL;
	phases CS;
	from R3-12-47-3_tn_342;
	to R3-12-47-3_tm_342;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7503 {
	name 05214527RB_TL;
	phases BS;
	from R3-12-47-3_tn_343;
	to R3-12-47-3_tm_343;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7504 {
	name 05214527RC_TL;
	phases CS;
	from R3-12-47-3_tn_344;
	to R3-12-47-3_tm_344;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7505 {
	name 05214530RB_TL;
	phases BS;
	from R3-12-47-3_tn_345;
	to R3-12-47-3_tm_345;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7506 {
	name 05214530RC_TL;
	phases CS;
	from R3-12-47-3_tn_346;
	to R3-12-47-3_tm_346;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7507 {
	name 05214532RB_TL;
	phases BS;
	from R3-12-47-3_tn_347;
	to R3-12-47-3_tm_347;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7508 {
	name 05214532RC_TL;
	phases CS;
	from R3-12-47-3_tn_348;
	to R3-12-47-3_tm_348;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7509 {
	name 05214533RB_TL;
	phases BS;
	from R3-12-47-3_tn_349;
	to R3-12-47-3_tm_349;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7510 {
	name 05214533RC_TL;
	phases CS;
	from R3-12-47-3_tn_350;
	to R3-12-47-3_tm_350;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7511 {
	name 05214553RB_TL;
	phases BS;
	from R3-12-47-3_tn_351;
	to R3-12-47-3_tm_351;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7512 {
	name 05214553RC_TL;
	phases CS;
	from R3-12-47-3_tn_352;
	to R3-12-47-3_tm_352;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7513 {
	name 05214536RB_TL;
	phases BS;
	from R3-12-47-3_tn_353;
	to R3-12-47-3_tm_353;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7514 {
	name 05214536RC_TL;
	phases CS;
	from R3-12-47-3_tn_354;
	to R3-12-47-3_tm_354;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7515 {
	name 05214537RB_TL;
	phases BS;
	from R3-12-47-3_tn_355;
	to R3-12-47-3_tm_355;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7516 {
	name 05214537RC_TL;
	phases CS;
	from R3-12-47-3_tn_356;
	to R3-12-47-3_tm_356;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7517 {
	name 05214539RB_TL;
	phases BS;
	from R3-12-47-3_tn_357;
	to R3-12-47-3_tm_357;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7518 {
	name 05214539RC_TL;
	phases CS;
	from R3-12-47-3_tn_358;
	to R3-12-47-3_tm_358;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7519 {
	name 0521454RB_TL;
	phases BS;
	from R3-12-47-3_tn_359;
	to R3-12-47-3_tm_359;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7520 {
	name 0521454RC_TL;
	phases CS;
	from R3-12-47-3_tn_360;
	to R3-12-47-3_tm_360;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7521 {
	name 0521455RA_TL;
	phases AS;
	from R3-12-47-3_tn_361;
	to R3-12-47-3_tm_361;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7522 {
	name 0521455RB_TL;
	phases BS;
	from R3-12-47-3_tn_362;
	to R3-12-47-3_tm_362;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7523 {
	name 0521455RC_TL;
	phases CS;
	from R3-12-47-3_tn_363;
	to R3-12-47-3_tm_363;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7524 {
	name 05214541RB_TL;
	phases BS;
	from R3-12-47-3_tn_364;
	to R3-12-47-3_tm_364;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7525 {
	name 05214541RC_TL;
	phases CS;
	from R3-12-47-3_tn_365;
	to R3-12-47-3_tm_365;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7526 {
	name 05214542RB_TL;
	phases BS;
	from R3-12-47-3_tn_366;
	to R3-12-47-3_tm_366;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7527 {
	name 05214542RC_TL;
	phases CS;
	from R3-12-47-3_tn_367;
	to R3-12-47-3_tm_367;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7528 {
	name 05214544RB_TL;
	phases BS;
	from R3-12-47-3_tn_368;
	to R3-12-47-3_tm_368;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7529 {
	name 05214544RC_TL;
	phases CS;
	from R3-12-47-3_tn_369;
	to R3-12-47-3_tm_369;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7530 {
	name 05214546RB_TL;
	phases BS;
	from R3-12-47-3_tn_370;
	to R3-12-47-3_tm_370;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7531 {
	name 05214546RC_TL;
	phases CS;
	from R3-12-47-3_tn_371;
	to R3-12-47-3_tm_371;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7532 {
	name 05214547RB_TL;
	phases BS;
	from R3-12-47-3_tn_372;
	to R3-12-47-3_tm_372;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7533 {
	name 05214547RC_TL;
	phases CS;
	from R3-12-47-3_tn_373;
	to R3-12-47-3_tm_373;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7534 {
	name 05214550RB_TL;
	phases BS;
	from R3-12-47-3_tn_374;
	to R3-12-47-3_tm_374;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7535 {
	name 05214550RC_TL;
	phases CS;
	from R3-12-47-3_tn_375;
	to R3-12-47-3_tm_375;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7536 {
	name 05214549RB_TL;
	phases BS;
	from R3-12-47-3_tn_376;
	to R3-12-47-3_tm_376;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7537 {
	name 05214549RC_TL;
	phases CS;
	from R3-12-47-3_tn_377;
	to R3-12-47-3_tm_377;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7538 {
	name 05214552RB_TL;
	phases BS;
	from R3-12-47-3_tn_378;
	to R3-12-47-3_tm_378;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7539 {
	name 05214552RC_TL;
	phases CS;
	from R3-12-47-3_tn_379;
	to R3-12-47-3_tm_379;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7540 {
	name 05214555RA_TL;
	phases AS;
	from R3-12-47-3_tn_380;
	to R3-12-47-3_tm_380;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7541 {
	name 05214555RB_TL;
	phases BS;
	from R3-12-47-3_tn_381;
	to R3-12-47-3_tm_381;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7542 {
	name 05214555RC_TL;
	phases CS;
	from R3-12-47-3_tn_382;
	to R3-12-47-3_tm_382;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7543 {
	name 05214556RA_TL;
	phases AS;
	from R3-12-47-3_tn_383;
	to R3-12-47-3_tm_383;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7544 {
	name 05214556RC_TL;
	phases CS;
	from R3-12-47-3_tn_384;
	to R3-12-47-3_tm_384;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7545 {
	name 05214557RA_TL;
	phases AS;
	from R3-12-47-3_tn_385;
	to R3-12-47-3_tm_385;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7546 {
	name 05214557RC_TL;
	phases CS;
	from R3-12-47-3_tn_386;
	to R3-12-47-3_tm_386;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7547 {
	name 05214560RA_TL;
	phases AS;
	from R3-12-47-3_tn_387;
	to R3-12-47-3_tm_387;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7548 {
	name 05214560RC_TL;
	phases CS;
	from R3-12-47-3_tn_388;
	to R3-12-47-3_tm_388;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7549 {
	name 0521456RA_TL;
	phases AS;
	from R3-12-47-3_tn_389;
	to R3-12-47-3_tm_389;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7550 {
	name 0521456RB_TL;
	phases BS;
	from R3-12-47-3_tn_390;
	to R3-12-47-3_tm_390;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7551 {
	name 0521456RC_TL;
	phases CS;
	from R3-12-47-3_tn_391;
	to R3-12-47-3_tm_391;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7552 {
	name 05214561RA_TL;
	phases AS;
	from R3-12-47-3_tn_392;
	to R3-12-47-3_tm_392;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7553 {
	name 05214561RC_TL;
	phases CS;
	from R3-12-47-3_tn_393;
	to R3-12-47-3_tm_393;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7554 {
	name 05214564RA_TL;
	phases AS;
	from R3-12-47-3_tn_394;
	to R3-12-47-3_tm_394;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7555 {
	name 05214564RC_TL;
	phases CS;
	from R3-12-47-3_tn_395;
	to R3-12-47-3_tm_395;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7556 {
	name 0521457RA_TL;
	phases AS;
	from R3-12-47-3_tn_396;
	to R3-12-47-3_tm_396;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7557 {
	name 0521457RB_TL;
	phases BS;
	from R3-12-47-3_tn_397;
	to R3-12-47-3_tm_397;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7558 {
	name 0521457RC_TL;
	phases CS;
	from R3-12-47-3_tn_398;
	to R3-12-47-3_tm_398;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7559 {
	name 0521459RB_TL;
	phases BS;
	from R3-12-47-3_tn_399;
	to R3-12-47-3_tm_399;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7560 {
	name 0521459RC_TL;
	phases CS;
	from R3-12-47-3_tn_400;
	to R3-12-47-3_tm_400;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7561 {
	name 0521462RA_TL;
	phases AS;
	from R3-12-47-3_tn_401;
	to R3-12-47-3_tm_401;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7562 {
	name 0521462RB_TL;
	phases BS;
	from R3-12-47-3_tn_402;
	to R3-12-47-3_tm_402;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7563 {
	name 0521462RC_TL;
	phases CS;
	from R3-12-47-3_tn_403;
	to R3-12-47-3_tm_403;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7564 {
	name 0521465RA_TL;
	phases AS;
	from R3-12-47-3_tn_404;
	to R3-12-47-3_tm_404;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7565 {
	name 0521465RB_TL;
	phases BS;
	from R3-12-47-3_tn_405;
	to R3-12-47-3_tm_405;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7566 {
	name 0521465RC_TL;
	phases CS;
	from R3-12-47-3_tn_406;
	to R3-12-47-3_tm_406;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7567 {
	name 0521468RA_TL;
	phases AS;
	from R3-12-47-3_tn_407;
	to R3-12-47-3_tm_407;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7568 {
	name 0521468RC_TL;
	phases CS;
	from R3-12-47-3_tn_408;
	to R3-12-47-3_tm_408;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7569 {
	name 05214708RB_TL;
	phases BS;
	from R3-12-47-3_tn_409;
	to R3-12-47-3_tm_409;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7570 {
	name 05214708RC_TL;
	phases CS;
	from R3-12-47-3_tn_410;
	to R3-12-47-3_tm_410;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7571 {
	name 05214704RA_TL;
	phases AS;
	from R3-12-47-3_tn_411;
	to R3-12-47-3_tm_411;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7572 {
	name 05214704RB_TL;
	phases BS;
	from R3-12-47-3_tn_412;
	to R3-12-47-3_tm_412;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7573 {
	name 05214704RC_TL;
	phases CS;
	from R3-12-47-3_tn_413;
	to R3-12-47-3_tm_413;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7574 {
	name 05214705RA_TL;
	phases AS;
	from R3-12-47-3_tn_414;
	to R3-12-47-3_tm_414;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7575 {
	name 05214705RB_TL;
	phases BS;
	from R3-12-47-3_tn_415;
	to R3-12-47-3_tm_415;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7576 {
	name 05214705RC_TL;
	phases CS;
	from R3-12-47-3_tn_416;
	to R3-12-47-3_tm_416;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7577 {
	name 05214707RA_TL;
	phases AS;
	from R3-12-47-3_tn_417;
	to R3-12-47-3_tm_417;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7578 {
	name 05214707RB_TL;
	phases BS;
	from R3-12-47-3_tn_418;
	to R3-12-47-3_tm_418;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7579 {
	name 05214707RC_TL;
	phases CS;
	from R3-12-47-3_tn_419;
	to R3-12-47-3_tm_419;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7580 {
	name 0521472RA_TL;
	phases AS;
	from R3-12-47-3_tn_420;
	to R3-12-47-3_tm_420;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7581 {
	name 0521472RB_TL;
	phases BS;
	from R3-12-47-3_tn_421;
	to R3-12-47-3_tm_421;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7582 {
	name 0521472RC_TL;
	phases CS;
	from R3-12-47-3_tn_422;
	to R3-12-47-3_tm_422;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7583 {
	name 0521475RA_TL;
	phases AS;
	from R3-12-47-3_tn_423;
	to R3-12-47-3_tm_423;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7584 {
	name 0521475RB_TL;
	phases BS;
	from R3-12-47-3_tn_424;
	to R3-12-47-3_tm_424;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7585 {
	name 0521476RA_TL;
	phases AS;
	from R3-12-47-3_tn_425;
	to R3-12-47-3_tm_425;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7586 {
	name 0521476RB_TL;
	phases BS;
	from R3-12-47-3_tn_426;
	to R3-12-47-3_tm_426;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7587 {
	name 0521479RB_TL;
	phases BS;
	from R3-12-47-3_tn_427;
	to R3-12-47-3_tm_427;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7588 {
	name 0521479RC_TL;
	phases CS;
	from R3-12-47-3_tn_428;
	to R3-12-47-3_tm_428;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7589 {
	name 05214709RA_TL;
	phases AS;
	from R3-12-47-3_tn_429;
	to R3-12-47-3_tm_429;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7590 {
	name 05214709RB_TL;
	phases BS;
	from R3-12-47-3_tn_430;
	to R3-12-47-3_tm_430;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7591 {
	name 05214709RC_TL;
	phases CS;
	from R3-12-47-3_tn_431;
	to R3-12-47-3_tm_431;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7592 {
	name 052148RA_TL;
	phases AS;
	from R3-12-47-3_tn_432;
	to R3-12-47-3_tm_432;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7593 {
	name 052148RB_TL;
	phases BS;
	from R3-12-47-3_tn_433;
	to R3-12-47-3_tm_433;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7594 {
	name 052148RC_TL;
	phases CS;
	from R3-12-47-3_tn_434;
	to R3-12-47-3_tm_434;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7595 {
	name 05214701RA_TL;
	phases AS;
	from R3-12-47-3_tn_435;
	to R3-12-47-3_tm_435;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7596 {
	name 05214701RB_TL;
	phases BS;
	from R3-12-47-3_tn_436;
	to R3-12-47-3_tm_436;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7597 {
	name 05214701RC_TL;
	phases CS;
	from R3-12-47-3_tn_437;
	to R3-12-47-3_tm_437;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7598 {
	name 0521482RB_TL;
	phases BS;
	from R3-12-47-3_tn_438;
	to R3-12-47-3_tm_438;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7599 {
	name 0521482RC_TL;
	phases CS;
	from R3-12-47-3_tn_439;
	to R3-12-47-3_tm_439;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7600 {
	name 0521492RB_TL;
	phases BS;
	from R3-12-47-3_tn_440;
	to R3-12-47-3_tm_440;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7601 {
	name 0521492RC_TL;
	phases CS;
	from R3-12-47-3_tn_441;
	to R3-12-47-3_tm_441;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7602 {
	name 0521485RB_TL;
	phases BS;
	from R3-12-47-3_tn_442;
	to R3-12-47-3_tm_442;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7603 {
	name 0521485RC_TL;
	phases CS;
	from R3-12-47-3_tn_443;
	to R3-12-47-3_tm_443;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7604 {
	name 0521487RB_TL;
	phases BS;
	from R3-12-47-3_tn_444;
	to R3-12-47-3_tm_444;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7605 {
	name 0521487RC_TL;
	phases CS;
	from R3-12-47-3_tn_445;
	to R3-12-47-3_tm_445;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7606 {
	name 0521489RB_TL;
	phases BS;
	from R3-12-47-3_tn_446;
	to R3-12-47-3_tm_446;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7607 {
	name 0521489RC_TL;
	phases CS;
	from R3-12-47-3_tn_447;
	to R3-12-47-3_tm_447;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7608 {
	name 0521490RB_TL;
	phases BS;
	from R3-12-47-3_tn_448;
	to R3-12-47-3_tm_448;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7609 {
	name 0521490RC_TL;
	phases CS;
	from R3-12-47-3_tn_449;
	to R3-12-47-3_tm_449;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7610 {
	name 0521491RB_TL;
	phases BS;
	from R3-12-47-3_tn_450;
	to R3-12-47-3_tm_450;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7611 {
	name 0521491RC_TL;
	phases CS;
	from R3-12-47-3_tn_451;
	to R3-12-47-3_tm_451;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7612 {
	name 0521495RA_TL;
	phases AS;
	from R3-12-47-3_tn_452;
	to R3-12-47-3_tm_452;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7613 {
	name 0521495RB_TL;
	phases BS;
	from R3-12-47-3_tn_453;
	to R3-12-47-3_tm_453;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7614 {
	name 0521496RA_TL;
	phases AS;
	from R3-12-47-3_tn_454;
	to R3-12-47-3_tm_454;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7615 {
	name 0521496RB_TL;
	phases BS;
	from R3-12-47-3_tn_455;
	to R3-12-47-3_tm_455;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7616 {
	name 052150RA_TL;
	phases AS;
	from R3-12-47-3_tn_456;
	to R3-12-47-3_tm_456;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7617 {
	name 052150RB_TL;
	phases BS;
	from R3-12-47-3_tn_457;
	to R3-12-47-3_tm_457;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7618 {
	name 052150RC_TL;
	phases CS;
	from R3-12-47-3_tn_458;
	to R3-12-47-3_tm_458;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7619 {
	name 05215002RA_TL;
	phases AS;
	from R3-12-47-3_tn_459;
	to R3-12-47-3_tm_459;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7620 {
	name 05215002RC_TL;
	phases CS;
	from R3-12-47-3_tn_460;
	to R3-12-47-3_tm_460;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7621 {
	name 0521505RA_TL;
	phases AS;
	from R3-12-47-3_tn_461;
	to R3-12-47-3_tm_461;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7622 {
	name 0521505RB_TL;
	phases BS;
	from R3-12-47-3_tn_462;
	to R3-12-47-3_tm_462;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7623 {
	name 0521503RA_TL;
	phases AS;
	from R3-12-47-3_tn_463;
	to R3-12-47-3_tm_463;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7624 {
	name 0521503RB_TL;
	phases BS;
	from R3-12-47-3_tn_464;
	to R3-12-47-3_tm_464;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7625 {
	name 0521504RA_TL;
	phases AS;
	from R3-12-47-3_tn_465;
	to R3-12-47-3_tm_465;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7626 {
	name 0521504RB_TL;
	phases BS;
	from R3-12-47-3_tn_466;
	to R3-12-47-3_tm_466;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7627 {
	name 0521508RA_TL;
	phases AS;
	from R3-12-47-3_tn_467;
	to R3-12-47-3_tm_467;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7628 {
	name 0521508RB_TL;
	phases BS;
	from R3-12-47-3_tn_468;
	to R3-12-47-3_tm_468;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7629 {
	name 0521509RA_TL;
	phases AS;
	from R3-12-47-3_tn_469;
	to R3-12-47-3_tm_469;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7630 {
	name 0521509RB_TL;
	phases BS;
	from R3-12-47-3_tn_470;
	to R3-12-47-3_tm_470;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7631 {
	name 0521510RA_TL;
	phases AS;
	from R3-12-47-3_tn_471;
	to R3-12-47-3_tm_471;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7632 {
	name 0521510RB_TL;
	phases BS;
	from R3-12-47-3_tn_472;
	to R3-12-47-3_tm_472;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7633 {
	name 05215001RA_TL;
	phases AS;
	from R3-12-47-3_tn_473;
	to R3-12-47-3_tm_473;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7634 {
	name 05215001RC_TL;
	phases CS;
	from R3-12-47-3_tn_474;
	to R3-12-47-3_tm_474;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7635 {
	name 05215003RA_TL;
	phases AS;
	from R3-12-47-3_tn_475;
	to R3-12-47-3_tm_475;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7636 {
	name 05215003RB_TL;
	phases BS;
	from R3-12-47-3_tn_476;
	to R3-12-47-3_tm_476;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7637 {
	name 05215003RC_TL;
	phases CS;
	from R3-12-47-3_tn_477;
	to R3-12-47-3_tm_477;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7638 {
	name 05215102RA_TL;
	phases AS;
	from R3-12-47-3_tn_478;
	to R3-12-47-3_tm_478;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7639 {
	name 05215102RC_TL;
	phases CS;
	from R3-12-47-3_tn_479;
	to R3-12-47-3_tm_479;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7640 {
	name 05215103RA_TL;
	phases AS;
	from R3-12-47-3_tn_480;
	to R3-12-47-3_tm_480;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7641 {
	name 05215103RC_TL;
	phases CS;
	from R3-12-47-3_tn_481;
	to R3-12-47-3_tm_481;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7642 {
	name 0521515RB_TL;
	phases BS;
	from R3-12-47-3_tn_482;
	to R3-12-47-3_tm_482;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7643 {
	name 0521515RC_TL;
	phases CS;
	from R3-12-47-3_tn_483;
	to R3-12-47-3_tm_483;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7644 {
	name 0521516RB_TL;
	phases BS;
	from R3-12-47-3_tn_484;
	to R3-12-47-3_tm_484;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7645 {
	name 0521516RC_TL;
	phases CS;
	from R3-12-47-3_tn_485;
	to R3-12-47-3_tm_485;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7646 {
	name 0521519RB_TL;
	phases BS;
	from R3-12-47-3_tn_486;
	to R3-12-47-3_tm_486;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7647 {
	name 0521519RC_TL;
	phases CS;
	from R3-12-47-3_tn_487;
	to R3-12-47-3_tm_487;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7648 {
	name 052152RA_TL;
	phases AS;
	from R3-12-47-3_tn_488;
	to R3-12-47-3_tm_488;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7649 {
	name 052152RB_TL;
	phases BS;
	from R3-12-47-3_tn_489;
	to R3-12-47-3_tm_489;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7650 {
	name 052152RC_TL;
	phases CS;
	from R3-12-47-3_tn_490;
	to R3-12-47-3_tm_490;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7651 {
	name 0521522RA_TL;
	phases AS;
	from R3-12-47-3_tn_491;
	to R3-12-47-3_tm_491;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7652 {
	name 0521522RB_TL;
	phases BS;
	from R3-12-47-3_tn_492;
	to R3-12-47-3_tm_492;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7653 {
	name 0521522RC_TL;
	phases CS;
	from R3-12-47-3_tn_493;
	to R3-12-47-3_tm_493;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7654 {
	name 0521524RA_TL;
	phases AS;
	from R3-12-47-3_tn_494;
	to R3-12-47-3_tm_494;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7655 {
	name 0521524RB_TL;
	phases BS;
	from R3-12-47-3_tn_495;
	to R3-12-47-3_tm_495;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7656 {
	name 0521524RC_TL;
	phases CS;
	from R3-12-47-3_tn_496;
	to R3-12-47-3_tm_496;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7657 {
	name 0521529RA_TL;
	phases AS;
	from R3-12-47-3_tn_497;
	to R3-12-47-3_tm_497;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7658 {
	name 0521529RB_TL;
	phases BS;
	from R3-12-47-3_tn_498;
	to R3-12-47-3_tm_498;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7659 {
	name 0521527RA_TL;
	phases AS;
	from R3-12-47-3_tn_499;
	to R3-12-47-3_tm_499;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7660 {
	name 0521527RB_TL;
	phases BS;
	from R3-12-47-3_tn_500;
	to R3-12-47-3_tm_500;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7661 {
	name 0521528RA_TL;
	phases AS;
	from R3-12-47-3_tn_501;
	to R3-12-47-3_tm_501;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7662 {
	name 0521528RB_TL;
	phases BS;
	from R3-12-47-3_tn_502;
	to R3-12-47-3_tm_502;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7663 {
	name 0521532RA_TL;
	phases AS;
	from R3-12-47-3_tn_503;
	to R3-12-47-3_tm_503;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7664 {
	name 0521537RB_TL;
	phases BS;
	from R3-12-47-3_tn_504;
	to R3-12-47-3_tm_504;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7665 {
	name 0521563RB_TL;
	phases BS;
	from R3-12-47-3_tn_505;
	to R3-12-47-3_tm_505;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7666 {
	name 0521536RA_TL;
	phases AS;
	from R3-12-47-3_tn_506;
	to R3-12-47-3_tm_506;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7667 {
	name 0521561RB_TL;
	phases BS;
	from R3-12-47-3_tn_507;
	to R3-12-47-3_tm_507;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7668 {
	name 0521562RC_TL;
	phases CS;
	from R3-12-47-3_tn_508;
	to R3-12-47-3_tm_508;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7669 {
	name 0521540RC_TL;
	phases CS;
	from R3-12-47-3_tn_509;
	to R3-12-47-3_tm_509;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7670 {
	name 0521541RB_TL;
	phases BS;
	from R3-12-47-3_tn_510;
	to R3-12-47-3_tm_510;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7671 {
	name 0521542RC_TL;
	phases CS;
	from R3-12-47-3_tn_511;
	to R3-12-47-3_tm_511;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7672 {
	name 05215402RA_TL;
	phases AS;
	from R3-12-47-3_tn_512;
	to R3-12-47-3_tm_512;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7673 {
	name 05215402RC_TL;
	phases CS;
	from R3-12-47-3_tn_513;
	to R3-12-47-3_tm_513;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7674 {
	name 05215404RB_TL;
	phases BS;
	from R3-12-47-3_tn_514;
	to R3-12-47-3_tm_514;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7675 {
	name 05215404RC_TL;
	phases CS;
	from R3-12-47-3_tn_515;
	to R3-12-47-3_tm_515;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7676 {
	name 0521544RB_TL;
	phases BS;
	from R3-12-47-3_tn_516;
	to R3-12-47-3_tm_516;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7677 {
	name 0521547RC_TL;
	phases CS;
	from R3-12-47-3_tn_517;
	to R3-12-47-3_tm_517;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7678 {
	name 05215503RB_TL;
	phases BS;
	from R3-12-47-3_tn_518;
	to R3-12-47-3_tm_518;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7679 {
	name 05215503RC_TL;
	phases CS;
	from R3-12-47-3_tn_519;
	to R3-12-47-3_tm_519;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7680 {
	name 05215504RA_TL;
	phases AS;
	from R3-12-47-3_tn_520;
	to R3-12-47-3_tm_520;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7681 {
	name 05215504RB_TL;
	phases BS;
	from R3-12-47-3_tn_521;
	to R3-12-47-3_tm_521;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7682 {
	name 05215504RC_TL;
	phases CS;
	from R3-12-47-3_tn_522;
	to R3-12-47-3_tm_522;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7683 {
	name 0521552RA_TL;
	phases AS;
	from R3-12-47-3_tn_523;
	to R3-12-47-3_tm_523;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7684 {
	name 0521553RA_TL;
	phases AS;
	from R3-12-47-3_tn_524;
	to R3-12-47-3_tm_524;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7685 {
	name 0521555RA_TL;
	phases AS;
	from R3-12-47-3_tn_525;
	to R3-12-47-3_tm_525;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7686 {
	name 0521558RA_TL;
	phases AS;
	from R3-12-47-3_tn_526;
	to R3-12-47-3_tm_526;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7687 {
	name 0521559RA_TL;
	phases AS;
	from R3-12-47-3_tn_527;
	to R3-12-47-3_tm_527;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7688 {
	name 05215501RA_TL;
	phases AS;
	from R3-12-47-3_tn_528;
	to R3-12-47-3_tm_528;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7689 {
	name 05215501RB_TL;
	phases BS;
	from R3-12-47-3_tn_529;
	to R3-12-47-3_tm_529;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7690 {
	name 05215501RC_TL;
	phases CS;
	from R3-12-47-3_tn_530;
	to R3-12-47-3_tm_530;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7691 {
	name 05212215RA_TL;
	phases AS;
	from R3-12-47-3_tn_531;
	to R3-12-47-3_tm_531;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7692 {
	name 05212215RC_TL;
	phases CS;
	from R3-12-47-3_tn_532;
	to R3-12-47-3_tm_532;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7693 {
	name 05212207RA_TL;
	phases AS;
	from R3-12-47-3_tn_533;
	to R3-12-47-3_tm_533;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7694 {
	name 05212207RC_TL;
	phases CS;
	from R3-12-47-3_tn_534;
	to R3-12-47-3_tm_534;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7695 {
	name 05212210RA_TL;
	phases AS;
	from R3-12-47-3_tn_535;
	to R3-12-47-3_tm_535;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7696 {
	name 05212210RC_TL;
	phases CS;
	from R3-12-47-3_tn_536;
	to R3-12-47-3_tm_536;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7697 {
	name 0521221RA_TL;
	phases AS;
	from R3-12-47-3_tn_537;
	to R3-12-47-3_tm_537;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7698 {
	name 0521221RB_TL;
	phases BS;
	from R3-12-47-3_tn_538;
	to R3-12-47-3_tm_538;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7699 {
	name 0521221RC_TL;
	phases CS;
	from R3-12-47-3_tn_539;
	to R3-12-47-3_tm_539;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7700 {
	name 0521730RB_TL;
	phases BS;
	from R3-12-47-3_tn_540;
	to R3-12-47-3_tm_540;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7701 {
	name 0521730RC_TL;
	phases CS;
	from R3-12-47-3_tn_541;
	to R3-12-47-3_tm_541;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7702 {
	name 0521731RA_TL;
	phases AS;
	from R3-12-47-3_tn_542;
	to R3-12-47-3_tm_542;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7703 {
	name 0521731RB_TL;
	phases BS;
	from R3-12-47-3_tn_543;
	to R3-12-47-3_tm_543;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7704 {
	name 05212212RA_TL;
	phases AS;
	from R3-12-47-3_tn_544;
	to R3-12-47-3_tm_544;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7705 {
	name 05212212RC_TL;
	phases CS;
	from R3-12-47-3_tn_545;
	to R3-12-47-3_tm_545;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7706 {
	name 05212214RA_TL;
	phases AS;
	from R3-12-47-3_tn_546;
	to R3-12-47-3_tm_546;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7707 {
	name 05212214RC_TL;
	phases CS;
	from R3-12-47-3_tn_547;
	to R3-12-47-3_tm_547;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7708 {
	name 05212233RA_TL;
	phases AS;
	from R3-12-47-3_tn_548;
	to R3-12-47-3_tm_548;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7709 {
	name 05212233RB_TL;
	phases BS;
	from R3-12-47-3_tn_549;
	to R3-12-47-3_tm_549;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7710 {
	name 05212233RC_TL;
	phases CS;
	from R3-12-47-3_tn_550;
	to R3-12-47-3_tm_550;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7711 {
	name 05212219RA_TL;
	phases AS;
	from R3-12-47-3_tn_551;
	to R3-12-47-3_tm_551;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7712 {
	name 05212231RB_TL;
	phases BS;
	from R3-12-47-3_tn_552;
	to R3-12-47-3_tm_552;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7713 {
	name 05212221RA_TL;
	phases AS;
	from R3-12-47-3_tn_553;
	to R3-12-47-3_tm_553;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7714 {
	name 05212230RA_TL;
	phases AS;
	from R3-12-47-3_tn_554;
	to R3-12-47-3_tm_554;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7715 {
	name 05212228RC_TL;
	phases CS;
	from R3-12-47-3_tn_555;
	to R3-12-47-3_tm_555;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7716 {
	name 05212225RB_TL;
	phases BS;
	from R3-12-47-3_tn_556;
	to R3-12-47-3_tm_556;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7717 {
	name 05212227RA_TL;
	phases AS;
	from R3-12-47-3_tn_557;
	to R3-12-47-3_tm_557;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7718 {
	name 05212227RB_TL;
	phases BS;
	from R3-12-47-3_tn_558;
	to R3-12-47-3_tm_558;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7719 {
	name 05212227RC_TL;
	phases CS;
	from R3-12-47-3_tn_559;
	to R3-12-47-3_tm_559;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7720 {
	name 05212229RC_TL;
	phases CS;
	from R3-12-47-3_tn_560;
	to R3-12-47-3_tm_560;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7721 {
	name 0521223RA_TL;
	phases AS;
	from R3-12-47-3_tn_561;
	to R3-12-47-3_tm_561;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7722 {
	name 0521223RC_TL;
	phases CS;
	from R3-12-47-3_tn_562;
	to R3-12-47-3_tm_562;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7723 {
	name 05212232RB_TL;
	phases BS;
	from R3-12-47-3_tn_563;
	to R3-12-47-3_tm_563;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7724 {
	name 05212236RA_TL;
	phases AS;
	from R3-12-47-3_tn_564;
	to R3-12-47-3_tm_564;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7725 {
	name 05212236RB_TL;
	phases BS;
	from R3-12-47-3_tn_565;
	to R3-12-47-3_tm_565;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7726 {
	name 0521224RA_TL;
	phases AS;
	from R3-12-47-3_tn_566;
	to R3-12-47-3_tm_566;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7727 {
	name 0521224RC_TL;
	phases CS;
	from R3-12-47-3_tn_567;
	to R3-12-47-3_tm_567;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7728 {
	name 0521227RA_TL;
	phases AS;
	from R3-12-47-3_tn_568;
	to R3-12-47-3_tm_568;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7729 {
	name 0521227RB_TL;
	phases BS;
	from R3-12-47-3_tn_569;
	to R3-12-47-3_tm_569;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7730 {
	name 0521230RA_TL;
	phases AS;
	from R3-12-47-3_tn_570;
	to R3-12-47-3_tm_570;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7731 {
	name 0521230RB_TL;
	phases BS;
	from R3-12-47-3_tn_571;
	to R3-12-47-3_tm_571;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7732 {
	name 0521230RC_TL;
	phases CS;
	from R3-12-47-3_tn_572;
	to R3-12-47-3_tm_572;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7733 {
	name 0521229RA_TL;
	phases AS;
	from R3-12-47-3_tn_573;
	to R3-12-47-3_tm_573;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7734 {
	name 0521229RC_TL;
	phases CS;
	from R3-12-47-3_tn_574;
	to R3-12-47-3_tm_574;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7735 {
	name 05212201RA_TL;
	phases AS;
	from R3-12-47-3_tn_575;
	to R3-12-47-3_tm_575;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7736 {
	name 05212201RB_TL;
	phases BS;
	from R3-12-47-3_tn_576;
	to R3-12-47-3_tm_576;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7737 {
	name 05212201RC_TL;
	phases CS;
	from R3-12-47-3_tn_577;
	to R3-12-47-3_tm_577;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7738 {
	name 05212202RA_TL;
	phases AS;
	from R3-12-47-3_tn_578;
	to R3-12-47-3_tm_578;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7739 {
	name 05212202RB_TL;
	phases BS;
	from R3-12-47-3_tn_579;
	to R3-12-47-3_tm_579;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7740 {
	name 05212202RC_TL;
	phases CS;
	from R3-12-47-3_tn_580;
	to R3-12-47-3_tm_580;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7741 {
	name 0521232RA_TL;
	phases AS;
	from R3-12-47-3_tn_581;
	to R3-12-47-3_tm_581;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7742 {
	name 0521232RB_TL;
	phases BS;
	from R3-12-47-3_tn_582;
	to R3-12-47-3_tm_582;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7743 {
	name 0521232RC_TL;
	phases CS;
	from R3-12-47-3_tn_583;
	to R3-12-47-3_tm_583;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7744 {
	name 0521237RB_TL;
	phases BS;
	from R3-12-47-3_tn_584;
	to R3-12-47-3_tm_584;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7745 {
	name 0521237RC_TL;
	phases CS;
	from R3-12-47-3_tn_585;
	to R3-12-47-3_tm_585;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7746 {
	name 0521243RA_TL;
	phases AS;
	from R3-12-47-3_tn_586;
	to R3-12-47-3_tm_586;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7747 {
	name 0521243RB_TL;
	phases BS;
	from R3-12-47-3_tn_587;
	to R3-12-47-3_tm_587;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7748 {
	name 0521243RC_TL;
	phases CS;
	from R3-12-47-3_tn_588;
	to R3-12-47-3_tm_588;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7749 {
	name 0521236RA_TL;
	phases AS;
	from R3-12-47-3_tn_589;
	to R3-12-47-3_tm_589;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7750 {
	name 0521236RC_TL;
	phases CS;
	from R3-12-47-3_tn_590;
	to R3-12-47-3_tm_590;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7751 {
	name 0521238RB_TL;
	phases BS;
	from R3-12-47-3_tn_591;
	to R3-12-47-3_tm_591;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7752 {
	name 0521238RC_TL;
	phases CS;
	from R3-12-47-3_tn_592;
	to R3-12-47-3_tm_592;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7753 {
	name 0521240RB_TL;
	phases BS;
	from R3-12-47-3_tn_593;
	to R3-12-47-3_tm_593;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7754 {
	name 0521240RC_TL;
	phases CS;
	from R3-12-47-3_tn_594;
	to R3-12-47-3_tm_594;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7755 {
	name 05212402RA_TL;
	phases AS;
	from R3-12-47-3_tn_595;
	to R3-12-47-3_tm_595;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7756 {
	name 05212402RB_TL;
	phases BS;
	from R3-12-47-3_tn_596;
	to R3-12-47-3_tm_596;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7757 {
	name 0521242RB_TL;
	phases BS;
	from R3-12-47-3_tn_597;
	to R3-12-47-3_tm_597;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7758 {
	name 0521242RC_TL;
	phases CS;
	from R3-12-47-3_tn_598;
	to R3-12-47-3_tm_598;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7759 {
	name 0521244RA_TL;
	phases AS;
	from R3-12-47-3_tn_599;
	to R3-12-47-3_tm_599;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7760 {
	name 0521244RB_TL;
	phases BS;
	from R3-12-47-3_tn_600;
	to R3-12-47-3_tm_600;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7761 {
	name 0521244RC_TL;
	phases CS;
	from R3-12-47-3_tn_601;
	to R3-12-47-3_tm_601;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7762 {
	name 0521246RA_TL;
	phases AS;
	from R3-12-47-3_tn_602;
	to R3-12-47-3_tm_602;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7763 {
	name 0521246RB_TL;
	phases BS;
	from R3-12-47-3_tn_603;
	to R3-12-47-3_tm_603;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7764 {
	name 0521246RC_TL;
	phases CS;
	from R3-12-47-3_tn_604;
	to R3-12-47-3_tm_604;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7765 {
	name 0521724RA_TL;
	phases AS;
	from R3-12-47-3_tn_605;
	to R3-12-47-3_tm_605;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7766 {
	name 0521724RC_TL;
	phases CS;
	from R3-12-47-3_tn_606;
	to R3-12-47-3_tm_606;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7767 {
	name 0521612RA_TL;
	phases AS;
	from R3-12-47-3_tn_607;
	to R3-12-47-3_tm_607;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7768 {
	name 0521612RB_TL;
	phases BS;
	from R3-12-47-3_tn_608;
	to R3-12-47-3_tm_608;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7769 {
	name 0521612RC_TL;
	phases CS;
	from R3-12-47-3_tn_609;
	to R3-12-47-3_tm_609;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7770 {
	name 0521248RA_TL;
	phases AS;
	from R3-12-47-3_tn_610;
	to R3-12-47-3_tm_610;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7771 {
	name 0521248RB_TL;
	phases BS;
	from R3-12-47-3_tn_611;
	to R3-12-47-3_tm_611;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7772 {
	name 05212401RA_TL;
	phases AS;
	from R3-12-47-3_tn_612;
	to R3-12-47-3_tm_612;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7773 {
	name 05212401RB_TL;
	phases BS;
	from R3-12-47-3_tn_613;
	to R3-12-47-3_tm_613;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7774 {
	name 052125RA_TL;
	phases AS;
	from R3-12-47-3_tn_614;
	to R3-12-47-3_tm_614;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7775 {
	name 052125RB_TL;
	phases BS;
	from R3-12-47-3_tn_615;
	to R3-12-47-3_tm_615;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7776 {
	name 052125RC_TL;
	phases CS;
	from R3-12-47-3_tn_616;
	to R3-12-47-3_tm_616;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7777 {
	name 0521251RA_TL;
	phases AS;
	from R3-12-47-3_tn_617;
	to R3-12-47-3_tm_617;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7778 {
	name 0521251RB_TL;
	phases BS;
	from R3-12-47-3_tn_618;
	to R3-12-47-3_tm_618;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7779 {
	name 0521251RC_TL;
	phases CS;
	from R3-12-47-3_tn_619;
	to R3-12-47-3_tm_619;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7780 {
	name 0521252RA_TL;
	phases AS;
	from R3-12-47-3_tn_620;
	to R3-12-47-3_tm_620;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7781 {
	name 0521252RB_TL;
	phases BS;
	from R3-12-47-3_tn_621;
	to R3-12-47-3_tm_621;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7782 {
	name 0521252RC_TL;
	phases CS;
	from R3-12-47-3_tn_622;
	to R3-12-47-3_tm_622;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7783 {
	name 0521257RA_TL;
	phases AS;
	from R3-12-47-3_tn_623;
	to R3-12-47-3_tm_623;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7784 {
	name 0521257RB_TL;
	phases BS;
	from R3-12-47-3_tn_624;
	to R3-12-47-3_tm_624;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7785 {
	name 0521601RB_TL;
	phases BS;
	from R3-12-47-3_tn_625;
	to R3-12-47-3_tm_625;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7786 {
	name 0521601RC_TL;
	phases CS;
	from R3-12-47-3_tn_626;
	to R3-12-47-3_tm_626;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7787 {
	name 0521264RA_TL;
	phases AS;
	from R3-12-47-3_tn_627;
	to R3-12-47-3_tm_627;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7788 {
	name 0521264RB_TL;
	phases BS;
	from R3-12-47-3_tn_628;
	to R3-12-47-3_tm_628;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7789 {
	name 0521264RC_TL;
	phases CS;
	from R3-12-47-3_tn_629;
	to R3-12-47-3_tm_629;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7790 {
	name 0521520RB_TL;
	phases BS;
	from R3-12-47-3_tn_630;
	to R3-12-47-3_tm_630;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7791 {
	name 0521520RC_TL;
	phases CS;
	from R3-12-47-3_tn_631;
	to R3-12-47-3_tm_631;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7792 {
	name 0521267RA_TL;
	phases AS;
	from R3-12-47-3_tn_632;
	to R3-12-47-3_tm_632;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7793 {
	name 0521267RB_TL;
	phases BS;
	from R3-12-47-3_tn_633;
	to R3-12-47-3_tm_633;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7794 {
	name 05212702RB_TL;
	phases BS;
	from R3-12-47-3_tn_634;
	to R3-12-47-3_tm_634;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7795 {
	name 05212702RC_TL;
	phases CS;
	from R3-12-47-3_tn_635;
	to R3-12-47-3_tm_635;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7796 {
	name 05212705RB_TL;
	phases BS;
	from R3-12-47-3_tn_636;
	to R3-12-47-3_tm_636;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7797 {
	name 05212705RC_TL;
	phases CS;
	from R3-12-47-3_tn_637;
	to R3-12-47-3_tm_637;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7798 {
	name 05212703RB_TL;
	phases BS;
	from R3-12-47-3_tn_638;
	to R3-12-47-3_tm_638;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7799 {
	name 05212703RC_TL;
	phases CS;
	from R3-12-47-3_tn_639;
	to R3-12-47-3_tm_639;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7800 {
	name 05212706RB_TL;
	phases BS;
	from R3-12-47-3_tn_640;
	to R3-12-47-3_tm_640;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7801 {
	name 05212706RC_TL;
	phases CS;
	from R3-12-47-3_tn_641;
	to R3-12-47-3_tm_641;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7802 {
	name 0521273RA_TL;
	phases AS;
	from R3-12-47-3_tn_642;
	to R3-12-47-3_tm_642;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7803 {
	name 0521273RB_TL;
	phases BS;
	from R3-12-47-3_tn_643;
	to R3-12-47-3_tm_643;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7804 {
	name 0521275RA_TL;
	phases AS;
	from R3-12-47-3_tn_644;
	to R3-12-47-3_tm_644;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7805 {
	name 0521275RB_TL;
	phases BS;
	from R3-12-47-3_tn_645;
	to R3-12-47-3_tm_645;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7806 {
	name 0521278RA_TL;
	phases AS;
	from R3-12-47-3_tn_646;
	to R3-12-47-3_tm_646;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7807 {
	name 0521278RB_TL;
	phases BS;
	from R3-12-47-3_tn_647;
	to R3-12-47-3_tm_647;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7808 {
	name 0521283RA_TL;
	phases AS;
	from R3-12-47-3_tn_648;
	to R3-12-47-3_tm_648;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7809 {
	name 0521283RB_TL;
	phases BS;
	from R3-12-47-3_tn_649;
	to R3-12-47-3_tm_649;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7810 {
	name 0521280RA_TL;
	phases AS;
	from R3-12-47-3_tn_650;
	to R3-12-47-3_tm_650;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7811 {
	name 0521280RB_TL;
	phases BS;
	from R3-12-47-3_tn_651;
	to R3-12-47-3_tm_651;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7812 {
	name 0521281RA_TL;
	phases AS;
	from R3-12-47-3_tn_652;
	to R3-12-47-3_tm_652;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7813 {
	name 0521281RB_TL;
	phases BS;
	from R3-12-47-3_tn_653;
	to R3-12-47-3_tm_653;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7814 {
	name 0521282RA_TL;
	phases AS;
	from R3-12-47-3_tn_654;
	to R3-12-47-3_tm_654;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7815 {
	name 0521282RB_TL;
	phases BS;
	from R3-12-47-3_tn_655;
	to R3-12-47-3_tm_655;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7816 {
	name 0521285RA_TL;
	phases AS;
	from R3-12-47-3_tn_656;
	to R3-12-47-3_tm_656;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7817 {
	name 0521285RB_TL;
	phases BS;
	from R3-12-47-3_tn_657;
	to R3-12-47-3_tm_657;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7818 {
	name 052129RA_TL;
	phases AS;
	from R3-12-47-3_tn_658;
	to R3-12-47-3_tm_658;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7819 {
	name 052129RB_TL;
	phases BS;
	from R3-12-47-3_tn_659;
	to R3-12-47-3_tm_659;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7820 {
	name 052129RC_TL;
	phases CS;
	from R3-12-47-3_tn_660;
	to R3-12-47-3_tm_660;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7821 {
	name 0521291RA_TL;
	phases AS;
	from R3-12-47-3_tn_661;
	to R3-12-47-3_tm_661;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7822 {
	name 0521291RB_TL;
	phases BS;
	from R3-12-47-3_tn_662;
	to R3-12-47-3_tm_662;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7823 {
	name 0521293RA_TL;
	phases AS;
	from R3-12-47-3_tn_663;
	to R3-12-47-3_tm_663;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7824 {
	name 0521293RB_TL;
	phases BS;
	from R3-12-47-3_tn_664;
	to R3-12-47-3_tm_664;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7825 {
	name 0521294RA_TL;
	phases AS;
	from R3-12-47-3_tn_665;
	to R3-12-47-3_tm_665;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7826 {
	name 0521294RB_TL;
	phases BS;
	from R3-12-47-3_tn_666;
	to R3-12-47-3_tm_666;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7827 {
	name 0521296RA_TL;
	phases AS;
	from R3-12-47-3_tn_667;
	to R3-12-47-3_tm_667;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7828 {
	name 0521296RB_TL;
	phases BS;
	from R3-12-47-3_tn_668;
	to R3-12-47-3_tm_668;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7829 {
	name 0521298RB_TL;
	phases BS;
	from R3-12-47-3_tn_669;
	to R3-12-47-3_tm_669;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7830 {
	name 0521298RC_TL;
	phases CS;
	from R3-12-47-3_tn_670;
	to R3-12-47-3_tm_670;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7831 {
	name 05213002RA_TL;
	phases AS;
	from R3-12-47-3_tn_671;
	to R3-12-47-3_tm_671;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7832 {
	name 05213002RB_TL;
	phases BS;
	from R3-12-47-3_tn_672;
	to R3-12-47-3_tm_672;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7833 {
	name 05213004RA_TL;
	phases AS;
	from R3-12-47-3_tn_673;
	to R3-12-47-3_tm_673;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7834 {
	name 05213004RB_TL;
	phases BS;
	from R3-12-47-3_tn_674;
	to R3-12-47-3_tm_674;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7835 {
	name 0521301RB_TL;
	phases BS;
	from R3-12-47-3_tn_675;
	to R3-12-47-3_tm_675;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7836 {
	name 0521301RC_TL;
	phases CS;
	from R3-12-47-3_tn_676;
	to R3-12-47-3_tm_676;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7837 {
	name 0521303RA_TL;
	phases AS;
	from R3-12-47-3_tn_677;
	to R3-12-47-3_tm_677;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7838 {
	name 0521303RB_TL;
	phases BS;
	from R3-12-47-3_tn_678;
	to R3-12-47-3_tm_678;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7839 {
	name 0521303RC_TL;
	phases CS;
	from R3-12-47-3_tn_679;
	to R3-12-47-3_tm_679;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7840 {
	name 0521306RA_TL;
	phases AS;
	from R3-12-47-3_tn_680;
	to R3-12-47-3_tm_680;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7841 {
	name 0521306RB_TL;
	phases BS;
	from R3-12-47-3_tn_681;
	to R3-12-47-3_tm_681;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7842 {
	name 0521306RC_TL;
	phases CS;
	from R3-12-47-3_tn_682;
	to R3-12-47-3_tm_682;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7843 {
	name 0521307RA_TL;
	phases AS;
	from R3-12-47-3_tn_683;
	to R3-12-47-3_tm_683;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7844 {
	name 0521307RB_TL;
	phases BS;
	from R3-12-47-3_tn_684;
	to R3-12-47-3_tm_684;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7845 {
	name 0521307RC_TL;
	phases CS;
	from R3-12-47-3_tn_685;
	to R3-12-47-3_tm_685;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7846 {
	name 0521308RA_TL;
	phases AS;
	from R3-12-47-3_tn_686;
	to R3-12-47-3_tm_686;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7847 {
	name 0521308RB_TL;
	phases BS;
	from R3-12-47-3_tn_687;
	to R3-12-47-3_tm_687;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7848 {
	name 0521308RC_TL;
	phases CS;
	from R3-12-47-3_tn_688;
	to R3-12-47-3_tm_688;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7849 {
	name 05213001RA_TL;
	phases AS;
	from R3-12-47-3_tn_689;
	to R3-12-47-3_tm_689;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7850 {
	name 05213001RB_TL;
	phases BS;
	from R3-12-47-3_tn_690;
	to R3-12-47-3_tm_690;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7851 {
	name 052131RA_TL;
	phases AS;
	from R3-12-47-3_tn_691;
	to R3-12-47-3_tm_691;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7852 {
	name 052131RB_TL;
	phases BS;
	from R3-12-47-3_tn_692;
	to R3-12-47-3_tm_692;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7853 {
	name 052131RC_TL;
	phases CS;
	from R3-12-47-3_tn_693;
	to R3-12-47-3_tm_693;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7854 {
	name 0521311RA_TL;
	phases AS;
	from R3-12-47-3_tn_694;
	to R3-12-47-3_tm_694;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7855 {
	name 0521311RB_TL;
	phases BS;
	from R3-12-47-3_tn_695;
	to R3-12-47-3_tm_695;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7856 {
	name 0521313RA_TL;
	phases AS;
	from R3-12-47-3_tn_696;
	to R3-12-47-3_tm_696;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7857 {
	name 0521313RB_TL;
	phases BS;
	from R3-12-47-3_tn_697;
	to R3-12-47-3_tm_697;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7858 {
	name 0521313RC_TL;
	phases CS;
	from R3-12-47-3_tn_698;
	to R3-12-47-3_tm_698;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7859 {
	name 0521511RB_TL;
	phases BS;
	from R3-12-47-3_tn_699;
	to R3-12-47-3_tm_699;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7860 {
	name 0521511RC_TL;
	phases CS;
	from R3-12-47-3_tn_700;
	to R3-12-47-3_tm_700;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7861 {
	name 0521315RB_TL;
	phases BS;
	from R3-12-47-3_tn_701;
	to R3-12-47-3_tm_701;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7862 {
	name 0521315RC_TL;
	phases CS;
	from R3-12-47-3_tn_702;
	to R3-12-47-3_tm_702;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7863 {
	name 0521317RA_TL;
	phases AS;
	from R3-12-47-3_tn_703;
	to R3-12-47-3_tm_703;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7864 {
	name 0521317RB_TL;
	phases BS;
	from R3-12-47-3_tn_704;
	to R3-12-47-3_tm_704;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7865 {
	name 0521317RC_TL;
	phases CS;
	from R3-12-47-3_tn_705;
	to R3-12-47-3_tm_705;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7866 {
	name 0521318RA_TL;
	phases AS;
	from R3-12-47-3_tn_706;
	to R3-12-47-3_tm_706;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7867 {
	name 0521318RB_TL;
	phases BS;
	from R3-12-47-3_tn_707;
	to R3-12-47-3_tm_707;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7868 {
	name 0521318RC_TL;
	phases CS;
	from R3-12-47-3_tn_708;
	to R3-12-47-3_tm_708;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7869 {
	name 0521320RA_TL;
	phases AS;
	from R3-12-47-3_tn_709;
	to R3-12-47-3_tm_709;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7870 {
	name 0521320RB_TL;
	phases BS;
	from R3-12-47-3_tn_710;
	to R3-12-47-3_tm_710;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7871 {
	name 0521320RC_TL;
	phases CS;
	from R3-12-47-3_tn_711;
	to R3-12-47-3_tm_711;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7872 {
	name 0521498RA_TL;
	phases AS;
	from R3-12-47-3_tn_712;
	to R3-12-47-3_tm_712;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7873 {
	name 0521498RB_TL;
	phases BS;
	from R3-12-47-3_tn_713;
	to R3-12-47-3_tm_713;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7874 {
	name 05213202RB_TL;
	phases BS;
	from R3-12-47-3_tn_714;
	to R3-12-47-3_tm_714;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7875 {
	name 05213202RC_TL;
	phases CS;
	from R3-12-47-3_tn_715;
	to R3-12-47-3_tm_715;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7876 {
	name 0521361RA_TL;
	phases AS;
	from R3-12-47-3_tn_716;
	to R3-12-47-3_tm_716;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7877 {
	name 0521361RB_TL;
	phases BS;
	from R3-12-47-3_tn_717;
	to R3-12-47-3_tm_717;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7878 {
	name 0521361RC_TL;
	phases CS;
	from R3-12-47-3_tn_718;
	to R3-12-47-3_tm_718;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7879 {
	name 0521325RA_TL;
	phases AS;
	from R3-12-47-3_tn_719;
	to R3-12-47-3_tm_719;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7880 {
	name 0521325RC_TL;
	phases CS;
	from R3-12-47-3_tn_720;
	to R3-12-47-3_tm_720;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7881 {
	name 0521351RA_TL;
	phases AS;
	from R3-12-47-3_tn_721;
	to R3-12-47-3_tm_721;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7882 {
	name 0521351RC_TL;
	phases CS;
	from R3-12-47-3_tn_722;
	to R3-12-47-3_tm_722;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7883 {
	name 0521348RA_TL;
	phases AS;
	from R3-12-47-3_tn_723;
	to R3-12-47-3_tm_723;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7884 {
	name 0521348RC_TL;
	phases CS;
	from R3-12-47-3_tn_724;
	to R3-12-47-3_tm_724;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7885 {
	name 0521344RA_TL;
	phases AS;
	from R3-12-47-3_tn_725;
	to R3-12-47-3_tm_725;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7886 {
	name 0521344RC_TL;
	phases CS;
	from R3-12-47-3_tn_726;
	to R3-12-47-3_tm_726;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7887 {
	name 0521335RA_TL;
	phases AS;
	from R3-12-47-3_tn_727;
	to R3-12-47-3_tm_727;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7888 {
	name 0521335RC_TL;
	phases CS;
	from R3-12-47-3_tn_728;
	to R3-12-47-3_tm_728;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7889 {
	name 0521343RA_TL;
	phases AS;
	from R3-12-47-3_tn_729;
	to R3-12-47-3_tm_729;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7890 {
	name 0521343RC_TL;
	phases CS;
	from R3-12-47-3_tn_730;
	to R3-12-47-3_tm_730;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7891 {
	name 0521337RA_TL;
	phases AS;
	from R3-12-47-3_tn_731;
	to R3-12-47-3_tm_731;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7892 {
	name 0521337RC_TL;
	phases CS;
	from R3-12-47-3_tn_732;
	to R3-12-47-3_tm_732;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7893 {
	name 0521338RA_TL;
	phases AS;
	from R3-12-47-3_tn_733;
	to R3-12-47-3_tm_733;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7894 {
	name 0521338RC_TL;
	phases CS;
	from R3-12-47-3_tn_734;
	to R3-12-47-3_tm_734;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7895 {
	name 0521340RA_TL;
	phases AS;
	from R3-12-47-3_tn_735;
	to R3-12-47-3_tm_735;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7896 {
	name 0521340RC_TL;
	phases CS;
	from R3-12-47-3_tn_736;
	to R3-12-47-3_tm_736;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7897 {
	name 0521341RA_TL;
	phases AS;
	from R3-12-47-3_tn_737;
	to R3-12-47-3_tm_737;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7898 {
	name 0521341RC_TL;
	phases CS;
	from R3-12-47-3_tn_738;
	to R3-12-47-3_tm_738;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7899 {
	name 0521342RA_TL;
	phases AS;
	from R3-12-47-3_tn_739;
	to R3-12-47-3_tm_739;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7900 {
	name 0521342RC_TL;
	phases CS;
	from R3-12-47-3_tn_740;
	to R3-12-47-3_tm_740;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7901 {
	name 0521346RA_TL;
	phases AS;
	from R3-12-47-3_tn_741;
	to R3-12-47-3_tm_741;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7902 {
	name 0521346RC_TL;
	phases CS;
	from R3-12-47-3_tn_742;
	to R3-12-47-3_tm_742;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7903 {
	name 0521347RA_TL;
	phases AS;
	from R3-12-47-3_tn_743;
	to R3-12-47-3_tm_743;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7904 {
	name 0521347RC_TL;
	phases CS;
	from R3-12-47-3_tn_744;
	to R3-12-47-3_tm_744;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7905 {
	name 0521349RA_TL;
	phases AS;
	from R3-12-47-3_tn_745;
	to R3-12-47-3_tm_745;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7906 {
	name 0521349RC_TL;
	phases CS;
	from R3-12-47-3_tn_746;
	to R3-12-47-3_tm_746;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7907 {
	name 0521350RA_TL;
	phases AS;
	from R3-12-47-3_tn_747;
	to R3-12-47-3_tm_747;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7908 {
	name 0521350RC_TL;
	phases CS;
	from R3-12-47-3_tn_748;
	to R3-12-47-3_tm_748;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7909 {
	name 052135RA_TL;
	phases AS;
	from R3-12-47-3_tn_749;
	to R3-12-47-3_tm_749;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7910 {
	name 052135RB_TL;
	phases BS;
	from R3-12-47-3_tn_750;
	to R3-12-47-3_tm_750;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7911 {
	name 052135RC_TL;
	phases CS;
	from R3-12-47-3_tn_751;
	to R3-12-47-3_tm_751;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7912 {
	name 0521353RA_TL;
	phases AS;
	from R3-12-47-3_tn_752;
	to R3-12-47-3_tm_752;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7913 {
	name 0521353RC_TL;
	phases CS;
	from R3-12-47-3_tn_753;
	to R3-12-47-3_tm_753;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7914 {
	name 0521355RA_TL;
	phases AS;
	from R3-12-47-3_tn_754;
	to R3-12-47-3_tm_754;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7915 {
	name 0521355RC_TL;
	phases CS;
	from R3-12-47-3_tn_755;
	to R3-12-47-3_tm_755;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7916 {
	name 0521357RA_TL;
	phases AS;
	from R3-12-47-3_tn_756;
	to R3-12-47-3_tm_756;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7917 {
	name 0521357RC_TL;
	phases CS;
	from R3-12-47-3_tn_757;
	to R3-12-47-3_tm_757;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7918 {
	name 0521358RA_TL;
	phases AS;
	from R3-12-47-3_tn_758;
	to R3-12-47-3_tm_758;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7919 {
	name 0521358RC_TL;
	phases CS;
	from R3-12-47-3_tn_759;
	to R3-12-47-3_tm_759;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7920 {
	name 0521360RA_TL;
	phases AS;
	from R3-12-47-3_tn_760;
	to R3-12-47-3_tm_760;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7921 {
	name 0521360RC_TL;
	phases CS;
	from R3-12-47-3_tn_761;
	to R3-12-47-3_tm_761;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7922 {
	name 0521363RA_TL;
	phases AS;
	from R3-12-47-3_tn_762;
	to R3-12-47-3_tm_762;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7923 {
	name 0521363RB_TL;
	phases BS;
	from R3-12-47-3_tn_763;
	to R3-12-47-3_tm_763;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7924 {
	name 0521363RC_TL;
	phases CS;
	from R3-12-47-3_tn_764;
	to R3-12-47-3_tm_764;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7925 {
	name 0521497RA_TL;
	phases AS;
	from R3-12-47-3_tn_765;
	to R3-12-47-3_tm_765;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7926 {
	name 0521497RB_TL;
	phases BS;
	from R3-12-47-3_tn_766;
	to R3-12-47-3_tm_766;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7927 {
	name 0521497RC_TL;
	phases CS;
	from R3-12-47-3_tn_767;
	to R3-12-47-3_tm_767;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7928 {
	name 0521493RA_TL;
	phases AS;
	from R3-12-47-3_tn_768;
	to R3-12-47-3_tm_768;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7929 {
	name 0521493RB_TL;
	phases BS;
	from R3-12-47-3_tn_769;
	to R3-12-47-3_tm_769;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7930 {
	name 0521370RA_TL;
	phases AS;
	from R3-12-47-3_tn_770;
	to R3-12-47-3_tm_770;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7931 {
	name 0521370RC_TL;
	phases CS;
	from R3-12-47-3_tn_771;
	to R3-12-47-3_tm_771;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7932 {
	name 05213702RA_TL;
	phases AS;
	from R3-12-47-3_tn_772;
	to R3-12-47-3_tm_772;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7933 {
	name 05213702RB_TL;
	phases BS;
	from R3-12-47-3_tn_773;
	to R3-12-47-3_tm_773;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7934 {
	name 05213703RA_TL;
	phases AS;
	from R3-12-47-3_tn_774;
	to R3-12-47-3_tm_774;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7935 {
	name 05213703RB_TL;
	phases BS;
	from R3-12-47-3_tn_775;
	to R3-12-47-3_tm_775;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7936 {
	name 05213704RA_TL;
	phases AS;
	from R3-12-47-3_tn_776;
	to R3-12-47-3_tm_776;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7937 {
	name 05213704RB_TL;
	phases BS;
	from R3-12-47-3_tn_777;
	to R3-12-47-3_tm_777;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7938 {
	name 05213705RA_TL;
	phases AS;
	from R3-12-47-3_tn_778;
	to R3-12-47-3_tm_778;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7939 {
	name 05213705RB_TL;
	phases BS;
	from R3-12-47-3_tn_779;
	to R3-12-47-3_tm_779;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7940 {
	name 0521372RA_TL;
	phases AS;
	from R3-12-47-3_tn_780;
	to R3-12-47-3_tm_780;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7941 {
	name 0521372RB_TL;
	phases BS;
	from R3-12-47-3_tn_781;
	to R3-12-47-3_tm_781;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7942 {
	name 0521372RC_TL;
	phases CS;
	from R3-12-47-3_tn_782;
	to R3-12-47-3_tm_782;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7943 {
	name 0521373RA_TL;
	phases AS;
	from R3-12-47-3_tn_783;
	to R3-12-47-3_tm_783;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7944 {
	name 0521373RB_TL;
	phases BS;
	from R3-12-47-3_tn_784;
	to R3-12-47-3_tm_784;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7945 {
	name 0521373RC_TL;
	phases CS;
	from R3-12-47-3_tn_785;
	to R3-12-47-3_tm_785;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7946 {
	name 0521376RA_TL;
	phases AS;
	from R3-12-47-3_tn_786;
	to R3-12-47-3_tm_786;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7947 {
	name 0521376RB_TL;
	phases BS;
	from R3-12-47-3_tn_787;
	to R3-12-47-3_tm_787;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7948 {
	name 0521376RC_TL;
	phases CS;
	from R3-12-47-3_tn_788;
	to R3-12-47-3_tm_788;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7949 {
	name 0521379RA_TL;
	phases AS;
	from R3-12-47-3_tn_789;
	to R3-12-47-3_tm_789;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7950 {
	name 0521379RB_TL;
	phases BS;
	from R3-12-47-3_tn_790;
	to R3-12-47-3_tm_790;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7951 {
	name 0521380RA_TL;
	phases AS;
	from R3-12-47-3_tn_791;
	to R3-12-47-3_tm_791;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7952 {
	name 0521380RB_TL;
	phases BS;
	from R3-12-47-3_tn_792;
	to R3-12-47-3_tm_792;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7953 {
	name 05213701RA_TL;
	phases AS;
	from R3-12-47-3_tn_793;
	to R3-12-47-3_tm_793;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7954 {
	name 05213701RB_TL;
	phases BS;
	from R3-12-47-3_tn_794;
	to R3-12-47-3_tm_794;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7955 {
	name 052138RA_TL;
	phases AS;
	from R3-12-47-3_tn_795;
	to R3-12-47-3_tm_795;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7956 {
	name 052138RB_TL;
	phases BS;
	from R3-12-47-3_tn_796;
	to R3-12-47-3_tm_796;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7957 {
	name 052138RC_TL;
	phases CS;
	from R3-12-47-3_tn_797;
	to R3-12-47-3_tm_797;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7958 {
	name 0521480RB_TL;
	phases BS;
	from R3-12-47-3_tn_798;
	to R3-12-47-3_tm_798;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7959 {
	name 0521480RC_TL;
	phases CS;
	from R3-12-47-3_tn_799;
	to R3-12-47-3_tm_799;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7960 {
	name 0521387RA_TL;
	phases AS;
	from R3-12-47-3_tn_800;
	to R3-12-47-3_tm_800;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7961 {
	name 0521387RB_TL;
	phases BS;
	from R3-12-47-3_tn_801;
	to R3-12-47-3_tm_801;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7962 {
	name 0521387RC_TL;
	phases CS;
	from R3-12-47-3_tn_802;
	to R3-12-47-3_tm_802;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7963 {
	name 0521390RA_TL;
	phases AS;
	from R3-12-47-3_tn_803;
	to R3-12-47-3_tm_803;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7964 {
	name 0521390RB_TL;
	phases BS;
	from R3-12-47-3_tn_804;
	to R3-12-47-3_tm_804;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7965 {
	name 0521390RC_TL;
	phases CS;
	from R3-12-47-3_tn_805;
	to R3-12-47-3_tm_805;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7966 {
	name 05213902RA_TL;
	phases AS;
	from R3-12-47-3_tn_806;
	to R3-12-47-3_tm_806;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7967 {
	name 05213902RB_TL;
	phases BS;
	from R3-12-47-3_tn_807;
	to R3-12-47-3_tm_807;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7968 {
	name 05213902RC_TL;
	phases CS;
	from R3-12-47-3_tn_808;
	to R3-12-47-3_tm_808;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7969 {
	name 05213906RA_TL;
	phases AS;
	from R3-12-47-3_tn_809;
	to R3-12-47-3_tm_809;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7970 {
	name 05213906RB_TL;
	phases BS;
	from R3-12-47-3_tn_810;
	to R3-12-47-3_tm_810;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7971 {
	name 05213906RC_TL;
	phases CS;
	from R3-12-47-3_tn_811;
	to R3-12-47-3_tm_811;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7972 {
	name 05213904RB_TL;
	phases BS;
	from R3-12-47-3_tn_812;
	to R3-12-47-3_tm_812;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7973 {
	name 05213905RB_TL;
	phases BS;
	from R3-12-47-3_tn_813;
	to R3-12-47-3_tm_813;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7974 {
	name 05213908RA_TL;
	phases AS;
	from R3-12-47-3_tn_814;
	to R3-12-47-3_tm_814;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7975 {
	name 05213908RB_TL;
	phases BS;
	from R3-12-47-3_tn_815;
	to R3-12-47-3_tm_815;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7976 {
	name 05213908RC_TL;
	phases CS;
	from R3-12-47-3_tn_816;
	to R3-12-47-3_tm_816;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7977 {
	name 05213958RA_TL;
	phases AS;
	from R3-12-47-3_tn_817;
	to R3-12-47-3_tm_817;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7978 {
	name 05213958RB_TL;
	phases BS;
	from R3-12-47-3_tn_818;
	to R3-12-47-3_tm_818;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7979 {
	name 05213911RA_TL;
	phases AS;
	from R3-12-47-3_tn_819;
	to R3-12-47-3_tm_819;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7980 {
	name 05213911RB_TL;
	phases BS;
	from R3-12-47-3_tn_820;
	to R3-12-47-3_tm_820;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7981 {
	name 05213911RC_TL;
	phases CS;
	from R3-12-47-3_tn_821;
	to R3-12-47-3_tm_821;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7982 {
	name 05213922RB_TL;
	phases BS;
	from R3-12-47-3_tn_822;
	to R3-12-47-3_tm_822;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7983 {
	name 05213922RC_TL;
	phases CS;
	from R3-12-47-3_tn_823;
	to R3-12-47-3_tm_823;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7984 {
	name 05213913RA_TL;
	phases AS;
	from R3-12-47-3_tn_824;
	to R3-12-47-3_tm_824;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7985 {
	name 05213913RB_TL;
	phases BS;
	from R3-12-47-3_tn_825;
	to R3-12-47-3_tm_825;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7986 {
	name 05213913RC_TL;
	phases CS;
	from R3-12-47-3_tn_826;
	to R3-12-47-3_tm_826;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7987 {
	name 05213914RA_TL;
	phases AS;
	from R3-12-47-3_tn_827;
	to R3-12-47-3_tm_827;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7988 {
	name 05213914RB_TL;
	phases BS;
	from R3-12-47-3_tn_828;
	to R3-12-47-3_tm_828;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7989 {
	name 05213914RC_TL;
	phases CS;
	from R3-12-47-3_tn_829;
	to R3-12-47-3_tm_829;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7990 {
	name 05213915RA_TL;
	phases AS;
	from R3-12-47-3_tn_830;
	to R3-12-47-3_tm_830;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7991 {
	name 05213915RB_TL;
	phases BS;
	from R3-12-47-3_tn_831;
	to R3-12-47-3_tm_831;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7992 {
	name 05213915RC_TL;
	phases CS;
	from R3-12-47-3_tn_832;
	to R3-12-47-3_tm_832;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7993 {
	name 0521392RA_TL;
	phases AS;
	from R3-12-47-3_tn_833;
	to R3-12-47-3_tm_833;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7994 {
	name 0521392RB_TL;
	phases BS;
	from R3-12-47-3_tn_834;
	to R3-12-47-3_tm_834;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7995 {
	name 0521392RC_TL;
	phases CS;
	from R3-12-47-3_tn_835;
	to R3-12-47-3_tm_835;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7996 {
	name 05213921RA_TL;
	phases AS;
	from R3-12-47-3_tn_836;
	to R3-12-47-3_tm_836;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7997 {
	name 05213921RB_TL;
	phases BS;
	from R3-12-47-3_tn_837;
	to R3-12-47-3_tm_837;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7998 {
	name 05213921RC_TL;
	phases CS;
	from R3-12-47-3_tn_838;
	to R3-12-47-3_tm_838;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:7999 {
	name 05213925RB_TL;
	phases BS;
	from R3-12-47-3_tn_839;
	to R3-12-47-3_tm_839;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8000 {
	name 05213925RC_TL;
	phases CS;
	from R3-12-47-3_tn_840;
	to R3-12-47-3_tm_840;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8001 {
	name 05213926RB_TL;
	phases BS;
	from R3-12-47-3_tn_841;
	to R3-12-47-3_tm_841;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8002 {
	name 05213926RC_TL;
	phases CS;
	from R3-12-47-3_tn_842;
	to R3-12-47-3_tm_842;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8003 {
	name 05213928RB_TL;
	phases BS;
	from R3-12-47-3_tn_843;
	to R3-12-47-3_tm_843;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8004 {
	name 05213932RC_TL;
	phases CS;
	from R3-12-47-3_tn_844;
	to R3-12-47-3_tm_844;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8005 {
	name 05213933RB_TL;
	phases BS;
	from R3-12-47-3_tn_845;
	to R3-12-47-3_tm_845;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8006 {
	name 05213933RC_TL;
	phases CS;
	from R3-12-47-3_tn_846;
	to R3-12-47-3_tm_846;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8007 {
	name 05213935RB_TL;
	phases BS;
	from R3-12-47-3_tn_847;
	to R3-12-47-3_tm_847;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8008 {
	name 05213935RC_TL;
	phases CS;
	from R3-12-47-3_tn_848;
	to R3-12-47-3_tm_848;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8009 {
	name 05213936RB_TL;
	phases BS;
	from R3-12-47-3_tn_849;
	to R3-12-47-3_tm_849;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8010 {
	name 05213936RC_TL;
	phases CS;
	from R3-12-47-3_tn_850;
	to R3-12-47-3_tm_850;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8011 {
	name 05213937RB_TL;
	phases BS;
	from R3-12-47-3_tn_851;
	to R3-12-47-3_tm_851;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8012 {
	name 05213937RC_TL;
	phases CS;
	from R3-12-47-3_tn_852;
	to R3-12-47-3_tm_852;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8013 {
	name 05213938RB_TL;
	phases BS;
	from R3-12-47-3_tn_853;
	to R3-12-47-3_tm_853;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8014 {
	name 05213938RC_TL;
	phases CS;
	from R3-12-47-3_tn_854;
	to R3-12-47-3_tm_854;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8015 {
	name 05213940RB_TL;
	phases BS;
	from R3-12-47-3_tn_855;
	to R3-12-47-3_tm_855;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8016 {
	name 05213940RC_TL;
	phases CS;
	from R3-12-47-3_tn_856;
	to R3-12-47-3_tm_856;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8017 {
	name 05213941RB_TL;
	phases BS;
	from R3-12-47-3_tn_857;
	to R3-12-47-3_tm_857;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8018 {
	name 05213941RC_TL;
	phases CS;
	from R3-12-47-3_tn_858;
	to R3-12-47-3_tm_858;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8019 {
	name 05213951RA_TL;
	phases AS;
	from R3-12-47-3_tn_859;
	to R3-12-47-3_tm_859;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8020 {
	name 05213951RC_TL;
	phases CS;
	from R3-12-47-3_tn_860;
	to R3-12-47-3_tm_860;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8021 {
	name 05213943RA_TL;
	phases AS;
	from R3-12-47-3_tn_861;
	to R3-12-47-3_tm_861;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8022 {
	name 05213943RC_TL;
	phases CS;
	from R3-12-47-3_tn_862;
	to R3-12-47-3_tm_862;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8023 {
	name 05213945RA_TL;
	phases AS;
	from R3-12-47-3_tn_863;
	to R3-12-47-3_tm_863;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8024 {
	name 05213945RC_TL;
	phases CS;
	from R3-12-47-3_tn_864;
	to R3-12-47-3_tm_864;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8025 {
	name 05213947RA_TL;
	phases AS;
	from R3-12-47-3_tn_865;
	to R3-12-47-3_tm_865;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8026 {
	name 05213947RC_TL;
	phases CS;
	from R3-12-47-3_tn_866;
	to R3-12-47-3_tm_866;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8027 {
	name 05213950RA_TL;
	phases AS;
	from R3-12-47-3_tn_867;
	to R3-12-47-3_tm_867;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8028 {
	name 05213950RC_TL;
	phases CS;
	from R3-12-47-3_tn_868;
	to R3-12-47-3_tm_868;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8029 {
	name 05213949RA_TL;
	phases AS;
	from R3-12-47-3_tn_869;
	to R3-12-47-3_tm_869;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8030 {
	name 05213949RC_TL;
	phases CS;
	from R3-12-47-3_tn_870;
	to R3-12-47-3_tm_870;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8031 {
	name 05213954RA_TL;
	phases AS;
	from R3-12-47-3_tn_871;
	to R3-12-47-3_tm_871;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8032 {
	name 05213954RC_TL;
	phases CS;
	from R3-12-47-3_tn_872;
	to R3-12-47-3_tm_872;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8033 {
	name 05213953RA_TL;
	phases AS;
	from R3-12-47-3_tn_873;
	to R3-12-47-3_tm_873;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8034 {
	name 05213953RC_TL;
	phases CS;
	from R3-12-47-3_tn_874;
	to R3-12-47-3_tm_874;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8035 {
	name 05213956RA_TL;
	phases AS;
	from R3-12-47-3_tn_875;
	to R3-12-47-3_tm_875;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8036 {
	name 05213956RC_TL;
	phases CS;
	from R3-12-47-3_tn_876;
	to R3-12-47-3_tm_876;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8037 {
	name 05213957RA_TL;
	phases AS;
	from R3-12-47-3_tn_877;
	to R3-12-47-3_tm_877;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8038 {
	name 05213957RC_TL;
	phases CS;
	from R3-12-47-3_tn_878;
	to R3-12-47-3_tm_878;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8039 {
	name 05213959RA_TL;
	phases AS;
	from R3-12-47-3_tn_879;
	to R3-12-47-3_tm_879;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8040 {
	name 05213959RB_TL;
	phases BS;
	from R3-12-47-3_tn_880;
	to R3-12-47-3_tm_880;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8041 {
	name 0521396RA_TL;
	phases AS;
	from R3-12-47-3_tn_881;
	to R3-12-47-3_tm_881;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8042 {
	name 0521396RB_TL;
	phases BS;
	from R3-12-47-3_tn_882;
	to R3-12-47-3_tm_882;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8043 {
	name 0521396RC_TL;
	phases CS;
	from R3-12-47-3_tn_883;
	to R3-12-47-3_tm_883;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8044 {
	name 0521420RB_TL;
	phases BS;
	from R3-12-47-3_tn_884;
	to R3-12-47-3_tm_884;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8045 {
	name 0521420RC_TL;
	phases CS;
	from R3-12-47-3_tn_885;
	to R3-12-47-3_tm_885;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8046 {
	name 0521421RA_TL;
	phases AS;
	from R3-12-47-3_tn_886;
	to R3-12-47-3_tm_886;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8047 {
	name 0521421RB_TL;
	phases BS;
	from R3-12-47-3_tn_887;
	to R3-12-47-3_tm_887;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8048 {
	name 0521421RC_TL;
	phases CS;
	from R3-12-47-3_tn_888;
	to R3-12-47-3_tm_888;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8049 {
	name 05213961RA_TL;
	phases AS;
	from R3-12-47-3_tn_889;
	to R3-12-47-3_tm_889;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8050 {
	name 05213961RB_TL;
	phases BS;
	from R3-12-47-3_tn_890;
	to R3-12-47-3_tm_890;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8051 {
	name 05213962RA_TL;
	phases AS;
	from R3-12-47-3_tn_891;
	to R3-12-47-3_tm_891;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8052 {
	name 05213962RB_TL;
	phases BS;
	from R3-12-47-3_tn_892;
	to R3-12-47-3_tm_892;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8053 {
	name 0521398RA_TL;
	phases AS;
	from R3-12-47-3_tn_893;
	to R3-12-47-3_tm_893;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8054 {
	name 0521398RC_TL;
	phases CS;
	from R3-12-47-3_tn_894;
	to R3-12-47-3_tm_894;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8055 {
	name 0521402RA_TL;
	phases AS;
	from R3-12-47-3_tn_895;
	to R3-12-47-3_tm_895;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8056 {
	name 0521402RC_TL;
	phases CS;
	from R3-12-47-3_tn_896;
	to R3-12-47-3_tm_896;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8057 {
	name 0521410RA_TL;
	phases AS;
	from R3-12-47-3_tn_897;
	to R3-12-47-3_tm_897;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8058 {
	name 0521410RC_TL;
	phases CS;
	from R3-12-47-3_tn_898;
	to R3-12-47-3_tm_898;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8059 {
	name 052140RA_TL;
	phases AS;
	from R3-12-47-3_tn_899;
	to R3-12-47-3_tm_899;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8060 {
	name 052140RB_TL;
	phases BS;
	from R3-12-47-3_tn_900;
	to R3-12-47-3_tm_900;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8061 {
	name 052140RC_TL;
	phases CS;
	from R3-12-47-3_tn_901;
	to R3-12-47-3_tm_901;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8062 {
	name 05213901RA_TL;
	phases AS;
	from R3-12-47-3_tn_902;
	to R3-12-47-3_tm_902;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8063 {
	name 05213901RB_TL;
	phases BS;
	from R3-12-47-3_tn_903;
	to R3-12-47-3_tm_903;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8064 {
	name 05213901RC_TL;
	phases CS;
	from R3-12-47-3_tn_904;
	to R3-12-47-3_tm_904;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8065 {
	name 0521401RA_TL;
	phases AS;
	from R3-12-47-3_tn_905;
	to R3-12-47-3_tm_905;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8066 {
	name 0521401RC_TL;
	phases CS;
	from R3-12-47-3_tn_906;
	to R3-12-47-3_tm_906;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8067 {
	name 0521404RA_TL;
	phases AS;
	from R3-12-47-3_tn_907;
	to R3-12-47-3_tm_907;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8068 {
	name 0521404RC_TL;
	phases CS;
	from R3-12-47-3_tn_908;
	to R3-12-47-3_tm_908;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8069 {
	name 0521406RA_TL;
	phases AS;
	from R3-12-47-3_tn_909;
	to R3-12-47-3_tm_909;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8070 {
	name 0521406RC_TL;
	phases CS;
	from R3-12-47-3_tn_910;
	to R3-12-47-3_tm_910;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8071 {
	name 0521408RA_TL;
	phases AS;
	from R3-12-47-3_tn_911;
	to R3-12-47-3_tm_911;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8072 {
	name 0521408RC_TL;
	phases CS;
	from R3-12-47-3_tn_912;
	to R3-12-47-3_tm_912;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8073 {
	name 0521409RA_TL;
	phases AS;
	from R3-12-47-3_tn_913;
	to R3-12-47-3_tm_913;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8074 {
	name 0521409RC_TL;
	phases CS;
	from R3-12-47-3_tn_914;
	to R3-12-47-3_tm_914;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8075 {
	name 0521413RB_TL;
	phases BS;
	from R3-12-47-3_tn_915;
	to R3-12-47-3_tm_915;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8076 {
	name 0521413RC_TL;
	phases CS;
	from R3-12-47-3_tn_916;
	to R3-12-47-3_tm_916;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8077 {
	name 0521419RA_TL;
	phases AS;
	from R3-12-47-3_tn_917;
	to R3-12-47-3_tm_917;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8078 {
	name 0521419RB_TL;
	phases BS;
	from R3-12-47-3_tn_918;
	to R3-12-47-3_tm_918;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8079 {
	name 05214101RB_TL;
	phases BS;
	from R3-12-47-3_tn_919;
	to R3-12-47-3_tm_919;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8080 {
	name 05214203RA_TL;
	phases AS;
	from R3-12-47-3_tn_920;
	to R3-12-47-3_tm_920;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8081 {
	name 05214204RA_TL;
	phases AS;
	from R3-12-47-3_tn_921;
	to R3-12-47-3_tm_921;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8082 {
	name 05214207RA_TL;
	phases AS;
	from R3-12-47-3_tn_922;
	to R3-12-47-3_tm_922;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8083 {
	name 05214207RC_TL;
	phases CS;
	from R3-12-47-3_tn_923;
	to R3-12-47-3_tm_923;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8084 {
	name 05214208RA_TL;
	phases AS;
	from R3-12-47-3_tn_924;
	to R3-12-47-3_tm_924;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8085 {
	name 05214208RC_TL;
	phases CS;
	from R3-12-47-3_tn_925;
	to R3-12-47-3_tm_925;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8086 {
	name 05214212RA_TL;
	phases AS;
	from R3-12-47-3_tn_926;
	to R3-12-47-3_tm_926;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8087 {
	name 05214212RC_TL;
	phases CS;
	from R3-12-47-3_tn_927;
	to R3-12-47-3_tm_927;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8088 {
	name 05214214RA_TL;
	phases AS;
	from R3-12-47-3_tn_928;
	to R3-12-47-3_tm_928;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8089 {
	name 05214214RC_TL;
	phases CS;
	from R3-12-47-3_tn_929;
	to R3-12-47-3_tm_929;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8090 {
	name 05214218RA_TL;
	phases AS;
	from R3-12-47-3_tn_930;
	to R3-12-47-3_tm_930;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8091 {
	name 05214218RC_TL;
	phases CS;
	from R3-12-47-3_tn_931;
	to R3-12-47-3_tm_931;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8092 {
	name 05214216RA_TL;
	phases AS;
	from R3-12-47-3_tn_932;
	to R3-12-47-3_tm_932;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8093 {
	name 05214216RC_TL;
	phases CS;
	from R3-12-47-3_tn_933;
	to R3-12-47-3_tm_933;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8094 {
	name 05214217RA_TL;
	phases AS;
	from R3-12-47-3_tn_934;
	to R3-12-47-3_tm_934;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8095 {
	name 05214217RC_TL;
	phases CS;
	from R3-12-47-3_tn_935;
	to R3-12-47-3_tm_935;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8096 {
	name 0521422RA_TL;
	phases AS;
	from R3-12-47-3_tn_936;
	to R3-12-47-3_tm_936;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8097 {
	name 0521422RB_TL;
	phases BS;
	from R3-12-47-3_tn_937;
	to R3-12-47-3_tm_937;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8098 {
	name 0521422RC_TL;
	phases CS;
	from R3-12-47-3_tn_938;
	to R3-12-47-3_tm_938;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8099 {
	name 05214223RA_TL;
	phases AS;
	from R3-12-47-3_tn_939;
	to R3-12-47-3_tm_939;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8100 {
	name 05214223RC_TL;
	phases CS;
	from R3-12-47-3_tn_940;
	to R3-12-47-3_tm_940;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8101 {
	name 05214225RA_TL;
	phases AS;
	from R3-12-47-3_tn_941;
	to R3-12-47-3_tm_941;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8102 {
	name 05214225RC_TL;
	phases CS;
	from R3-12-47-3_tn_942;
	to R3-12-47-3_tm_942;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8103 {
	name 05214224RA_TL;
	phases AS;
	from R3-12-47-3_tn_943;
	to R3-12-47-3_tm_943;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8104 {
	name 05214224RC_TL;
	phases CS;
	from R3-12-47-3_tn_944;
	to R3-12-47-3_tm_944;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8105 {
	name 05214227RA_TL;
	phases AS;
	from R3-12-47-3_tn_945;
	to R3-12-47-3_tm_945;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8106 {
	name 05214227RC_TL;
	phases CS;
	from R3-12-47-3_tn_946;
	to R3-12-47-3_tm_946;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8107 {
	name 05214228RA_TL;
	phases AS;
	from R3-12-47-3_tn_947;
	to R3-12-47-3_tm_947;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8108 {
	name 05214228RC_TL;
	phases CS;
	from R3-12-47-3_tn_948;
	to R3-12-47-3_tm_948;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8109 {
	name 05214230RA_TL;
	phases AS;
	from R3-12-47-3_tn_949;
	to R3-12-47-3_tm_949;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8110 {
	name 05214230RC_TL;
	phases CS;
	from R3-12-47-3_tn_950;
	to R3-12-47-3_tm_950;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8111 {
	name 05214243RA_TL;
	phases AS;
	from R3-12-47-3_tn_951;
	to R3-12-47-3_tm_951;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8112 {
	name 05214243RC_TL;
	phases CS;
	from R3-12-47-3_tn_952;
	to R3-12-47-3_tm_952;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8113 {
	name 05215604RA_TL;
	phases AS;
	from R3-12-47-3_tn_953;
	to R3-12-47-3_tm_953;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8114 {
	name 05215604RB_TL;
	phases BS;
	from R3-12-47-3_tn_954;
	to R3-12-47-3_tm_954;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8115 {
	name 05215603RA_TL;
	phases AS;
	from R3-12-47-3_tn_955;
	to R3-12-47-3_tm_955;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8116 {
	name 05215603RB_TL;
	phases BS;
	from R3-12-47-3_tn_956;
	to R3-12-47-3_tm_956;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8117 {
	name 05215607RA_TL;
	phases AS;
	from R3-12-47-3_tn_957;
	to R3-12-47-3_tm_957;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8118 {
	name 05215607RB_TL;
	phases BS;
	from R3-12-47-3_tn_958;
	to R3-12-47-3_tm_958;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8119 {
	name 05215608RA_TL;
	phases AS;
	from R3-12-47-3_tn_959;
	to R3-12-47-3_tm_959;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8120 {
	name 05215608RB_TL;
	phases BS;
	from R3-12-47-3_tn_960;
	to R3-12-47-3_tm_960;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8121 {
	name 05215632RA_TL;
	phases AS;
	from R3-12-47-3_tn_961;
	to R3-12-47-3_tm_961;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8122 {
	name 05215632RB_TL;
	phases BS;
	from R3-12-47-3_tn_962;
	to R3-12-47-3_tm_962;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:8123 {
