	nominal_voltage 120;
}

object triplex_node:2277 {
	name R3-12-47-3_tn_100;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2278 {
	name R3-12-47-3_tn_101;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2279 {
	name R3-12-47-3_tn_102;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2280 {
	name R3-12-47-3_tn_103;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2281 {
	name R3-12-47-3_tn_104;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2282 {
	name R3-12-47-3_tn_105;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2283 {
	name R3-12-47-3_tn_106;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2284 {
	name R3-12-47-3_tn_107;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2285 {
	name R3-12-47-3_tn_108;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2286 {
	name R3-12-47-3_tn_109;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2287 {
	name R3-12-47-3_tn_110;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2288 {
	name R3-12-47-3_tn_111;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2289 {
	name R3-12-47-3_tn_112;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2290 {
	name R3-12-47-3_tn_113;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2291 {
	name R3-12-47-3_tn_114;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2292 {
	name R3-12-47-3_tn_115;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2293 {
	name R3-12-47-3_tn_116;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2294 {
	name R3-12-47-3_tn_117;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2295 {
	name R3-12-47-3_tn_118;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2296 {
	name R3-12-47-3_tn_119;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2297 {
	name R3-12-47-3_tn_120;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2298 {
	name R3-12-47-3_tn_121;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2299 {
	name R3-12-47-3_tn_122;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2300 {
	name R3-12-47-3_tn_123;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2301 {
	name R3-12-47-3_tn_124;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2302 {
	name R3-12-47-3_tn_125;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2303 {
	name R3-12-47-3_tn_126;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2304 {
	name R3-12-47-3_tn_127;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2305 {
	name R3-12-47-3_tn_128;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2306 {
	name R3-12-47-3_tn_129;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2307 {
	name R3-12-47-3_tn_130;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2308 {
	name R3-12-47-3_tn_131;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2309 {
	name R3-12-47-3_tn_132;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2310 {
	name R3-12-47-3_tn_133;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2311 {
	name R3-12-47-3_tn_134;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2312 {
	name R3-12-47-3_tn_135;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2313 {
	name R3-12-47-3_tn_136;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2314 {
	name R3-12-47-3_tn_137;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2315 {
	name R3-12-47-3_tn_138;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2316 {
	name R3-12-47-3_tn_139;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2317 {
	name R3-12-47-3_tn_140;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2318 {
	name R3-12-47-3_tn_141;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2319 {
	name R3-12-47-3_tn_142;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2320 {
	name R3-12-47-3_tn_143;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2321 {
	name R3-12-47-3_tn_144;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2322 {
	name R3-12-47-3_tn_145;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2323 {
	name R3-12-47-3_tn_146;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2324 {
	name R3-12-47-3_tn_147;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2325 {
	name R3-12-47-3_tn_148;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2326 {
	name R3-12-47-3_tn_149;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2327 {
	name R3-12-47-3_tn_150;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2328 {
	name R3-12-47-3_tn_151;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2329 {
	name R3-12-47-3_tn_152;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2330 {
	name R3-12-47-3_tn_153;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2331 {
	name R3-12-47-3_tn_154;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2332 {
	name R3-12-47-3_tn_155;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2333 {
	name R3-12-47-3_tn_156;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2334 {
	name R3-12-47-3_tn_157;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2335 {
	name R3-12-47-3_tn_158;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2336 {
	name R3-12-47-3_tn_159;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2337 {
	name R3-12-47-3_tn_160;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2338 {
	name R3-12-47-3_tn_161;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2339 {
	name R3-12-47-3_tn_162;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2340 {
	name R3-12-47-3_tn_163;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2341 {
	name R3-12-47-3_tn_164;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2342 {
	name R3-12-47-3_tn_165;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2343 {
	name R3-12-47-3_tn_166;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2344 {
	name R3-12-47-3_tn_167;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2345 {
	name R3-12-47-3_tn_168;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2346 {
	name R3-12-47-3_tn_169;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2347 {
	name R3-12-47-3_tn_170;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2348 {
	name R3-12-47-3_tn_171;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2349 {
	name R3-12-47-3_tn_172;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2350 {
	name R3-12-47-3_tn_173;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2351 {
	name R3-12-47-3_tn_174;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2352 {
	name R3-12-47-3_tn_175;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2353 {
	name R3-12-47-3_tn_176;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2354 {
	name R3-12-47-3_tn_177;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2355 {
	name R3-12-47-3_tn_178;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2356 {
	name R3-12-47-3_tn_179;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2357 {
	name R3-12-47-3_tn_180;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2358 {
	name R3-12-47-3_tn_181;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2359 {
	name R3-12-47-3_tn_182;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2360 {
	name R3-12-47-3_tn_183;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2361 {
	name R3-12-47-3_tn_184;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2362 {
	name R3-12-47-3_tn_185;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2363 {
	name R3-12-47-3_tn_186;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2364 {
	name R3-12-47-3_tn_187;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2365 {
	name R3-12-47-3_tn_188;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2366 {
	name R3-12-47-3_tn_189;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2367 {
	name R3-12-47-3_tn_190;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2368 {
	name R3-12-47-3_tn_191;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2369 {
	name R3-12-47-3_tn_192;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2370 {
	name R3-12-47-3_tn_193;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2371 {
	name R3-12-47-3_tn_194;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2372 {
	name R3-12-47-3_tn_195;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2373 {
	name R3-12-47-3_tn_196;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2374 {
	name R3-12-47-3_tn_197;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2375 {
	name R3-12-47-3_tn_198;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2376 {
	name R3-12-47-3_tn_199;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2377 {
	name R3-12-47-3_tn_200;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2378 {
	name R3-12-47-3_tn_201;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2379 {
	name R3-12-47-3_tn_202;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2380 {
	name R3-12-47-3_tn_203;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2381 {
	name R3-12-47-3_tn_204;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2382 {
	name R3-12-47-3_tn_205;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2383 {
	name R3-12-47-3_tn_206;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2384 {
	name R3-12-47-3_tn_207;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2385 {
	name R3-12-47-3_tn_208;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2386 {
	name R3-12-47-3_tn_209;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2387 {
	name R3-12-47-3_tn_210;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2388 {
	name R3-12-47-3_tn_211;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2389 {
	name R3-12-47-3_tn_212;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2390 {
	name R3-12-47-3_tn_213;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2391 {
	name R3-12-47-3_tn_214;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2392 {
	name R3-12-47-3_tn_215;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2393 {
	name R3-12-47-3_tn_216;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2394 {
	name R3-12-47-3_tn_217;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2395 {
	name R3-12-47-3_tn_218;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2396 {
	name R3-12-47-3_tn_219;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2397 {
	name R3-12-47-3_tn_220;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2398 {
	name R3-12-47-3_tn_221;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2399 {
	name R3-12-47-3_tn_222;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2400 {
	name R3-12-47-3_tn_223;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2401 {
	name R3-12-47-3_tn_224;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2402 {
	name R3-12-47-3_tn_225;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2403 {
	name R3-12-47-3_tn_226;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2404 {
	name R3-12-47-3_tn_227;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2405 {
	name R3-12-47-3_tn_228;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2406 {
	name R3-12-47-3_tn_229;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2407 {
	name R3-12-47-3_tn_230;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2408 {
	name R3-12-47-3_tn_231;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2409 {
	name R3-12-47-3_tn_232;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2410 {
	name R3-12-47-3_tn_233;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2411 {
	name R3-12-47-3_tn_234;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2412 {
	name R3-12-47-3_tn_235;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2413 {
	name R3-12-47-3_tn_236;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2414 {
	name R3-12-47-3_tn_237;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2415 {
	name R3-12-47-3_tn_238;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2416 {
	name R3-12-47-3_tn_239;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2417 {
	name R3-12-47-3_tn_240;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2418 {
	name R3-12-47-3_tn_241;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2419 {
	name R3-12-47-3_tn_242;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2420 {
	name R3-12-47-3_tn_243;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2421 {
	name R3-12-47-3_tn_244;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2422 {
	name R3-12-47-3_tn_245;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2423 {
	name R3-12-47-3_tn_246;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2424 {
	name R3-12-47-3_tn_247;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2425 {
	name R3-12-47-3_tn_248;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2426 {
	name R3-12-47-3_tn_249;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2427 {
	name R3-12-47-3_tn_250;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2428 {
	name R3-12-47-3_tn_251;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2429 {
	name R3-12-47-3_tn_252;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2430 {
	name R3-12-47-3_tn_253;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2431 {
	name R3-12-47-3_tn_254;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2432 {
	name R3-12-47-3_tn_255;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2433 {
	name R3-12-47-3_tn_256;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2434 {
	name R3-12-47-3_tn_257;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2435 {
	name R3-12-47-3_tn_258;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2436 {
	name R3-12-47-3_tn_259;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2437 {
	name R3-12-47-3_tn_260;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2438 {
	name R3-12-47-3_tn_261;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2439 {
	name R3-12-47-3_tn_262;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2440 {
	name R3-12-47-3_tn_263;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2441 {
	name R3-12-47-3_tn_264;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2442 {
	name R3-12-47-3_tn_265;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2443 {
	name R3-12-47-3_tn_266;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2444 {
	name R3-12-47-3_tn_267;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2445 {
	name R3-12-47-3_tn_268;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2446 {
	name R3-12-47-3_tn_269;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2447 {
	name R3-12-47-3_tn_270;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2448 {
	name R3-12-47-3_tn_271;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2449 {
	name R3-12-47-3_tn_272;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2450 {
	name R3-12-47-3_tn_273;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2451 {
	name R3-12-47-3_tn_274;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2452 {
	name R3-12-47-3_tn_275;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2453 {
	name R3-12-47-3_tn_276;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2454 {
	name R3-12-47-3_tn_277;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2455 {
	name R3-12-47-3_tn_278;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2456 {
	name R3-12-47-3_tn_279;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2457 {
	name R3-12-47-3_tn_280;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2458 {
	name R3-12-47-3_tn_281;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2459 {
	name R3-12-47-3_tn_282;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2460 {
	name R3-12-47-3_tn_283;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2461 {
	name R3-12-47-3_tn_284;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2462 {
	name R3-12-47-3_tn_285;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2463 {
	name R3-12-47-3_tn_286;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2464 {
	name R3-12-47-3_tn_287;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2465 {
	name R3-12-47-3_tn_288;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2466 {
	name R3-12-47-3_tn_289;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2467 {
	name R3-12-47-3_tn_290;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2468 {
	name R3-12-47-3_tn_291;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2469 {
	name R3-12-47-3_tn_292;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2470 {
	name R3-12-47-3_tn_293;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2471 {
	name R3-12-47-3_tn_294;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2472 {
	name R3-12-47-3_tn_295;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2473 {
	name R3-12-47-3_tn_296;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2474 {
	name R3-12-47-3_tn_297;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2475 {
	name R3-12-47-3_tn_298;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2476 {
	name R3-12-47-3_tn_299;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2477 {
	name R3-12-47-3_tn_300;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2478 {
	name R3-12-47-3_tn_301;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2479 {
	name R3-12-47-3_tn_302;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2480 {
	name R3-12-47-3_tn_303;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2481 {
	name R3-12-47-3_tn_304;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2482 {
	name R3-12-47-3_tn_305;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2483 {
	name R3-12-47-3_tn_306;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2484 {
	name R3-12-47-3_tn_307;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2485 {
	name R3-12-47-3_tn_308;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2486 {
	name R3-12-47-3_tn_309;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2487 {
	name R3-12-47-3_tn_310;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2488 {
	name R3-12-47-3_tn_311;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2489 {
	name R3-12-47-3_tn_312;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2490 {
	name R3-12-47-3_tn_313;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2491 {
	name R3-12-47-3_tn_314;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2492 {
	name R3-12-47-3_tn_315;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2493 {
	name R3-12-47-3_tn_316;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2494 {
	name R3-12-47-3_tn_317;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2495 {
	name R3-12-47-3_tn_318;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2496 {
	name R3-12-47-3_tn_319;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2497 {
	name R3-12-47-3_tn_320;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2498 {
	name R3-12-47-3_tn_321;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2499 {
	name R3-12-47-3_tn_322;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2500 {
	name R3-12-47-3_tn_323;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2501 {
	name R3-12-47-3_tn_324;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2502 {
	name R3-12-47-3_tn_325;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2503 {
	name R3-12-47-3_tn_326;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2504 {
	name R3-12-47-3_tn_327;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2505 {
	name R3-12-47-3_tn_328;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2506 {
	name R3-12-47-3_tn_329;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2507 {
	name R3-12-47-3_tn_330;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2508 {
	name R3-12-47-3_tn_331;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2509 {
	name R3-12-47-3_tn_332;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2510 {
	name R3-12-47-3_tn_333;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2511 {
	name R3-12-47-3_tn_334;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2512 {
	name R3-12-47-3_tn_335;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2513 {
	name R3-12-47-3_tn_336;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2514 {
	name R3-12-47-3_tn_337;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2515 {
	name R3-12-47-3_tn_338;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2516 {
	name R3-12-47-3_tn_339;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2517 {
	name R3-12-47-3_tn_340;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2518 {
	name R3-12-47-3_tn_341;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2519 {
	name R3-12-47-3_tn_342;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2520 {
	name R3-12-47-3_tn_343;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2521 {
	name R3-12-47-3_tn_344;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2522 {
	name R3-12-47-3_tn_345;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2523 {
	name R3-12-47-3_tn_346;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2524 {
	name R3-12-47-3_tn_347;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2525 {
	name R3-12-47-3_tn_348;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2526 {
	name R3-12-47-3_tn_349;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2527 {
	name R3-12-47-3_tn_350;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2528 {
	name R3-12-47-3_tn_351;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2529 {
	name R3-12-47-3_tn_352;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2530 {
	name R3-12-47-3_tn_353;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2531 {
	name R3-12-47-3_tn_354;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2532 {
	name R3-12-47-3_tn_355;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2533 {
	name R3-12-47-3_tn_356;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2534 {
	name R3-12-47-3_tn_357;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2535 {
	name R3-12-47-3_tn_358;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2536 {
	name R3-12-47-3_tn_359;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2537 {
	name R3-12-47-3_tn_360;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2538 {
	name R3-12-47-3_tn_361;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2539 {
	name R3-12-47-3_tn_362;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2540 {
	name R3-12-47-3_tn_363;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2541 {
	name R3-12-47-3_tn_364;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2542 {
	name R3-12-47-3_tn_365;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2543 {
	name R3-12-47-3_tn_366;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2544 {
	name R3-12-47-3_tn_367;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2545 {
	name R3-12-47-3_tn_368;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2546 {
	name R3-12-47-3_tn_369;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2547 {
	name R3-12-47-3_tn_370;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2548 {
	name R3-12-47-3_tn_371;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2549 {
	name R3-12-47-3_tn_372;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2550 {
	name R3-12-47-3_tn_373;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2551 {
	name R3-12-47-3_tn_374;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2552 {
	name R3-12-47-3_tn_375;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2553 {
	name R3-12-47-3_tn_376;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2554 {
	name R3-12-47-3_tn_377;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2555 {
	name R3-12-47-3_tn_378;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2556 {
	name R3-12-47-3_tn_379;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2557 {
	name R3-12-47-3_tn_380;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2558 {
	name R3-12-47-3_tn_381;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2559 {
	name R3-12-47-3_tn_382;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2560 {
	name R3-12-47-3_tn_383;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2561 {
	name R3-12-47-3_tn_384;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2562 {
	name R3-12-47-3_tn_385;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2563 {
	name R3-12-47-3_tn_386;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2564 {
	name R3-12-47-3_tn_387;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2565 {
	name R3-12-47-3_tn_388;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2566 {
	name R3-12-47-3_tn_389;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2567 {
	name R3-12-47-3_tn_390;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2568 {
	name R3-12-47-3_tn_391;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2569 {
	name R3-12-47-3_tn_392;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2570 {
	name R3-12-47-3_tn_393;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2571 {
	name R3-12-47-3_tn_394;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2572 {
	name R3-12-47-3_tn_395;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2573 {
	name R3-12-47-3_tn_396;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2574 {
	name R3-12-47-3_tn_397;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2575 {
	name R3-12-47-3_tn_398;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2576 {
	name R3-12-47-3_tn_399;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2577 {
	name R3-12-47-3_tn_400;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2578 {
	name R3-12-47-3_tn_401;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2579 {
	name R3-12-47-3_tn_402;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2580 {
	name R3-12-47-3_tn_403;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2581 {
	name R3-12-47-3_tn_404;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2582 {
	name R3-12-47-3_tn_405;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2583 {
	name R3-12-47-3_tn_406;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2584 {
	name R3-12-47-3_tn_407;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2585 {
	name R3-12-47-3_tn_408;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2586 {
	name R3-12-47-3_tn_409;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2587 {
	name R3-12-47-3_tn_410;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2588 {
	name R3-12-47-3_tn_411;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2589 {
	name R3-12-47-3_tn_412;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2590 {
	name R3-12-47-3_tn_413;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2591 {
	name R3-12-47-3_tn_414;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2592 {
	name R3-12-47-3_tn_415;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2593 {
	name R3-12-47-3_tn_416;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2594 {
	name R3-12-47-3_tn_417;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2595 {
	name R3-12-47-3_tn_418;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2596 {
	name R3-12-47-3_tn_419;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2597 {
	name R3-12-47-3_tn_420;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2598 {
	name R3-12-47-3_tn_421;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2599 {
	name R3-12-47-3_tn_422;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2600 {
	name R3-12-47-3_tn_423;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2601 {
	name R3-12-47-3_tn_424;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2602 {
	name R3-12-47-3_tn_425;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2603 {
	name R3-12-47-3_tn_426;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2604 {
	name R3-12-47-3_tn_427;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2605 {
	name R3-12-47-3_tn_428;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2606 {
	name R3-12-47-3_tn_429;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2607 {
	name R3-12-47-3_tn_430;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2608 {
	name R3-12-47-3_tn_431;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2609 {
	name R3-12-47-3_tn_432;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2610 {
	name R3-12-47-3_tn_433;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2611 {
	name R3-12-47-3_tn_434;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2612 {
	name R3-12-47-3_tn_435;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2613 {
	name R3-12-47-3_tn_436;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2614 {
	name R3-12-47-3_tn_437;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2615 {
	name R3-12-47-3_tn_438;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2616 {
	name R3-12-47-3_tn_439;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2617 {
	name R3-12-47-3_tn_440;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2618 {
	name R3-12-47-3_tn_441;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2619 {
	name R3-12-47-3_tn_442;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2620 {
	name R3-12-47-3_tn_443;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2621 {
	name R3-12-47-3_tn_444;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2622 {
	name R3-12-47-3_tn_445;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2623 {
	name R3-12-47-3_tn_446;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2624 {
	name R3-12-47-3_tn_447;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2625 {
	name R3-12-47-3_tn_448;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2626 {
	name R3-12-47-3_tn_449;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2627 {
	name R3-12-47-3_tn_450;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2628 {
	name R3-12-47-3_tn_451;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2629 {
	name R3-12-47-3_tn_452;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2630 {
	name R3-12-47-3_tn_453;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2631 {
	name R3-12-47-3_tn_454;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2632 {
	name R3-12-47-3_tn_455;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2633 {
	name R3-12-47-3_tn_456;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2634 {
	name R3-12-47-3_tn_457;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2635 {
	name R3-12-47-3_tn_458;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2636 {
	name R3-12-47-3_tn_459;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2637 {
	name R3-12-47-3_tn_460;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2638 {
	name R3-12-47-3_tn_461;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2639 {
	name R3-12-47-3_tn_462;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2640 {
	name R3-12-47-3_tn_463;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2641 {
	name R3-12-47-3_tn_464;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2642 {
	name R3-12-47-3_tn_465;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2643 {
	name R3-12-47-3_tn_466;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2644 {
	name R3-12-47-3_tn_467;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2645 {
	name R3-12-47-3_tn_468;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2646 {
	name R3-12-47-3_tn_469;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2647 {
	name R3-12-47-3_tn_470;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2648 {
	name R3-12-47-3_tn_471;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2649 {
	name R3-12-47-3_tn_472;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2650 {
	name R3-12-47-3_tn_473;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2651 {
	name R3-12-47-3_tn_474;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2652 {
	name R3-12-47-3_tn_475;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2653 {
	name R3-12-47-3_tn_476;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2654 {
	name R3-12-47-3_tn_477;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2655 {
	name R3-12-47-3_tn_478;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2656 {
	name R3-12-47-3_tn_479;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2657 {
	name R3-12-47-3_tn_480;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2658 {
	name R3-12-47-3_tn_481;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2659 {
	name R3-12-47-3_tn_482;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2660 {
	name R3-12-47-3_tn_483;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2661 {
	name R3-12-47-3_tn_484;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2662 {
	name R3-12-47-3_tn_485;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2663 {
	name R3-12-47-3_tn_486;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2664 {
	name R3-12-47-3_tn_487;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2665 {
	name R3-12-47-3_tn_488;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2666 {
	name R3-12-47-3_tn_489;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2667 {
	name R3-12-47-3_tn_490;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2668 {
	name R3-12-47-3_tn_491;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2669 {
	name R3-12-47-3_tn_492;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2670 {
	name R3-12-47-3_tn_493;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2671 {
	name R3-12-47-3_tn_494;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2672 {
	name R3-12-47-3_tn_495;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2673 {
	name R3-12-47-3_tn_496;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2674 {
	name R3-12-47-3_tn_497;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2675 {
	name R3-12-47-3_tn_498;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2676 {
	name R3-12-47-3_tn_499;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2677 {
	name R3-12-47-3_tn_500;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2678 {
	name R3-12-47-3_tn_501;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2679 {
	name R3-12-47-3_tn_502;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2680 {
	name R3-12-47-3_tn_503;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2681 {
	name R3-12-47-3_tn_504;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2682 {
	name R3-12-47-3_tn_505;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2683 {
	name R3-12-47-3_tn_506;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2684 {
	name R3-12-47-3_tn_507;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2685 {
	name R3-12-47-3_tn_508;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2686 {
	name R3-12-47-3_tn_509;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2687 {
	name R3-12-47-3_tn_510;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2688 {
	name R3-12-47-3_tn_511;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2689 {
	name R3-12-47-3_tn_512;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2690 {
	name R3-12-47-3_tn_513;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2691 {
	name R3-12-47-3_tn_514;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2692 {
	name R3-12-47-3_tn_515;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2693 {
	name R3-12-47-3_tn_516;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2694 {
	name R3-12-47-3_tn_517;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2695 {
	name R3-12-47-3_tn_518;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2696 {
	name R3-12-47-3_tn_519;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2697 {
	name R3-12-47-3_tn_520;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2698 {
	name R3-12-47-3_tn_521;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2699 {
	name R3-12-47-3_tn_522;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2700 {
	name R3-12-47-3_tn_523;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2701 {
	name R3-12-47-3_tn_524;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2702 {
	name R3-12-47-3_tn_525;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2703 {
	name R3-12-47-3_tn_526;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2704 {
	name R3-12-47-3_tn_527;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2705 {
	name R3-12-47-3_tn_528;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2706 {
	name R3-12-47-3_tn_529;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2707 {
	name R3-12-47-3_tn_530;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2708 {
	name R3-12-47-3_tn_531;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2709 {
	name R3-12-47-3_tn_532;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2710 {
	name R3-12-47-3_tn_533;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2711 {
	name R3-12-47-3_tn_534;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2712 {
	name R3-12-47-3_tn_535;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2713 {
	name R3-12-47-3_tn_536;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2714 {
	name R3-12-47-3_tn_537;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2715 {
	name R3-12-47-3_tn_538;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2716 {
	name R3-12-47-3_tn_539;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2717 {
	name R3-12-47-3_tn_540;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2718 {
	name R3-12-47-3_tn_541;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2719 {
	name R3-12-47-3_tn_542;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2720 {
	name R3-12-47-3_tn_543;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2721 {
	name R3-12-47-3_tn_544;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2722 {
	name R3-12-47-3_tn_545;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2723 {
	name R3-12-47-3_tn_546;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2724 {
	name R3-12-47-3_tn_547;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2725 {
	name R3-12-47-3_tn_548;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2726 {
	name R3-12-47-3_tn_549;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2727 {
	name R3-12-47-3_tn_550;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2728 {
	name R3-12-47-3_tn_551;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2729 {
	name R3-12-47-3_tn_552;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2730 {
	name R3-12-47-3_tn_553;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2731 {
	name R3-12-47-3_tn_554;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2732 {
	name R3-12-47-3_tn_555;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2733 {
	name R3-12-47-3_tn_556;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2734 {
	name R3-12-47-3_tn_557;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2735 {
	name R3-12-47-3_tn_558;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2736 {
	name R3-12-47-3_tn_559;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2737 {
	name R3-12-47-3_tn_560;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2738 {
	name R3-12-47-3_tn_561;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2739 {
	name R3-12-47-3_tn_562;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2740 {
	name R3-12-47-3_tn_563;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2741 {
	name R3-12-47-3_tn_564;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2742 {
	name R3-12-47-3_tn_565;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2743 {
	name R3-12-47-3_tn_566;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2744 {
	name R3-12-47-3_tn_567;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2745 {
	name R3-12-47-3_tn_568;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2746 {
	name R3-12-47-3_tn_569;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2747 {
	name R3-12-47-3_tn_570;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2748 {
	name R3-12-47-3_tn_571;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2749 {
	name R3-12-47-3_tn_572;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2750 {
	name R3-12-47-3_tn_573;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2751 {
	name R3-12-47-3_tn_574;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2752 {
	name R3-12-47-3_tn_575;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2753 {
	name R3-12-47-3_tn_576;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2754 {
	name R3-12-47-3_tn_577;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2755 {
	name R3-12-47-3_tn_578;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2756 {
	name R3-12-47-3_tn_579;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2757 {
	name R3-12-47-3_tn_580;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2758 {
	name R3-12-47-3_tn_581;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2759 {
	name R3-12-47-3_tn_582;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2760 {
	name R3-12-47-3_tn_583;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2761 {
	name R3-12-47-3_tn_584;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2762 {
	name R3-12-47-3_tn_585;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2763 {
	name R3-12-47-3_tn_586;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2764 {
	name R3-12-47-3_tn_587;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2765 {
	name R3-12-47-3_tn_588;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2766 {
	name R3-12-47-3_tn_589;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2767 {
	name R3-12-47-3_tn_590;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2768 {
	name R3-12-47-3_tn_591;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2769 {
	name R3-12-47-3_tn_592;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2770 {
	name R3-12-47-3_tn_593;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2771 {
	name R3-12-47-3_tn_594;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2772 {
	name R3-12-47-3_tn_595;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2773 {
	name R3-12-47-3_tn_596;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2774 {
	name R3-12-47-3_tn_597;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2775 {
	name R3-12-47-3_tn_598;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2776 {
	name R3-12-47-3_tn_599;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2777 {
	name R3-12-47-3_tn_600;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2778 {
	name R3-12-47-3_tn_601;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2779 {
	name R3-12-47-3_tn_602;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2780 {
	name R3-12-47-3_tn_603;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2781 {
	name R3-12-47-3_tn_604;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2782 {
	name R3-12-47-3_tn_605;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2783 {
	name R3-12-47-3_tn_606;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2784 {
	name R3-12-47-3_tn_607;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2785 {
	name R3-12-47-3_tn_608;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2786 {
	name R3-12-47-3_tn_609;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2787 {
	name R3-12-47-3_tn_610;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2788 {
	name R3-12-47-3_tn_611;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2789 {
	name R3-12-47-3_tn_612;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2790 {
	name R3-12-47-3_tn_613;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2791 {
	name R3-12-47-3_tn_614;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2792 {
	name R3-12-47-3_tn_615;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2793 {
	name R3-12-47-3_tn_616;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2794 {
	name R3-12-47-3_tn_617;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2795 {
	name R3-12-47-3_tn_618;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2796 {
	name R3-12-47-3_tn_619;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2797 {
	name R3-12-47-3_tn_620;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2798 {
	name R3-12-47-3_tn_621;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2799 {
	name R3-12-47-3_tn_622;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2800 {
	name R3-12-47-3_tn_623;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2801 {
	name R3-12-47-3_tn_624;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2802 {
	name R3-12-47-3_tn_625;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2803 {
	name R3-12-47-3_tn_626;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2804 {
	name R3-12-47-3_tn_627;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2805 {
	name R3-12-47-3_tn_628;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2806 {
	name R3-12-47-3_tn_629;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2807 {
	name R3-12-47-3_tn_630;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2808 {
	name R3-12-47-3_tn_631;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2809 {
	name R3-12-47-3_tn_632;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2810 {
	name R3-12-47-3_tn_633;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2811 {
	name R3-12-47-3_tn_634;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2812 {
	name R3-12-47-3_tn_635;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2813 {
	name R3-12-47-3_tn_636;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2814 {
	name R3-12-47-3_tn_637;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2815 {
	name R3-12-47-3_tn_638;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2816 {
	name R3-12-47-3_tn_639;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2817 {
	name R3-12-47-3_tn_640;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2818 {
	name R3-12-47-3_tn_641;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2819 {
	name R3-12-47-3_tn_642;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2820 {
	name R3-12-47-3_tn_643;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2821 {
	name R3-12-47-3_tn_644;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2822 {
	name R3-12-47-3_tn_645;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2823 {
	name R3-12-47-3_tn_646;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2824 {
	name R3-12-47-3_tn_647;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2825 {
	name R3-12-47-3_tn_648;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2826 {
	name R3-12-47-3_tn_649;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2827 {
	name R3-12-47-3_tn_650;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2828 {
	name R3-12-47-3_tn_651;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2829 {
	name R3-12-47-3_tn_652;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2830 {
	name R3-12-47-3_tn_653;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2831 {
	name R3-12-47-3_tn_654;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2832 {
	name R3-12-47-3_tn_655;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2833 {
	name R3-12-47-3_tn_656;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2834 {
	name R3-12-47-3_tn_657;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2835 {
	name R3-12-47-3_tn_658;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2836 {
	name R3-12-47-3_tn_659;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2837 {
	name R3-12-47-3_tn_660;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2838 {
	name R3-12-47-3_tn_661;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2839 {
	name R3-12-47-3_tn_662;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2840 {
	name R3-12-47-3_tn_663;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2841 {
	name R3-12-47-3_tn_664;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2842 {
	name R3-12-47-3_tn_665;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2843 {
	name R3-12-47-3_tn_666;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2844 {
	name R3-12-47-3_tn_667;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2845 {
	name R3-12-47-3_tn_668;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2846 {
	name R3-12-47-3_tn_669;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2847 {
	name R3-12-47-3_tn_670;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2848 {
	name R3-12-47-3_tn_671;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2849 {
	name R3-12-47-3_tn_672;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2850 {
	name R3-12-47-3_tn_673;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2851 {
	name R3-12-47-3_tn_674;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2852 {
	name R3-12-47-3_tn_675;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2853 {
	name R3-12-47-3_tn_676;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2854 {
	name R3-12-47-3_tn_677;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2855 {
	name R3-12-47-3_tn_678;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2856 {
	name R3-12-47-3_tn_679;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2857 {
	name R3-12-47-3_tn_680;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2858 {
	name R3-12-47-3_tn_681;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2859 {
	name R3-12-47-3_tn_682;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2860 {
	name R3-12-47-3_tn_683;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2861 {
	name R3-12-47-3_tn_684;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2862 {
	name R3-12-47-3_tn_685;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2863 {
	name R3-12-47-3_tn_686;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2864 {
	name R3-12-47-3_tn_687;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2865 {
	name R3-12-47-3_tn_688;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2866 {
	name R3-12-47-3_tn_689;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2867 {
	name R3-12-47-3_tn_690;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2868 {
	name R3-12-47-3_tn_691;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2869 {
	name R3-12-47-3_tn_692;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2870 {
	name R3-12-47-3_tn_693;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2871 {
	name R3-12-47-3_tn_694;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2872 {
	name R3-12-47-3_tn_695;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2873 {
	name R3-12-47-3_tn_696;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2874 {
	name R3-12-47-3_tn_697;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2875 {
	name R3-12-47-3_tn_698;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2876 {
	name R3-12-47-3_tn_699;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2877 {
	name R3-12-47-3_tn_700;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2878 {
	name R3-12-47-3_tn_701;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2879 {
	name R3-12-47-3_tn_702;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2880 {
	name R3-12-47-3_tn_703;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2881 {
	name R3-12-47-3_tn_704;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2882 {
	name R3-12-47-3_tn_705;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2883 {
	name R3-12-47-3_tn_706;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2884 {
	name R3-12-47-3_tn_707;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2885 {
	name R3-12-47-3_tn_708;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2886 {
	name R3-12-47-3_tn_709;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2887 {
	name R3-12-47-3_tn_710;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2888 {
	name R3-12-47-3_tn_711;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2889 {
	name R3-12-47-3_tn_712;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2890 {
	name R3-12-47-3_tn_713;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2891 {
	name R3-12-47-3_tn_714;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2892 {
	name R3-12-47-3_tn_715;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2893 {
	name R3-12-47-3_tn_716;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2894 {
	name R3-12-47-3_tn_717;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2895 {
	name R3-12-47-3_tn_718;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2896 {
	name R3-12-47-3_tn_719;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2897 {
	name R3-12-47-3_tn_720;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2898 {
	name R3-12-47-3_tn_721;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2899 {
	name R3-12-47-3_tn_722;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2900 {
	name R3-12-47-3_tn_723;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2901 {
	name R3-12-47-3_tn_724;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2902 {
	name R3-12-47-3_tn_725;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2903 {
	name R3-12-47-3_tn_726;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2904 {
	name R3-12-47-3_tn_727;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2905 {
	name R3-12-47-3_tn_728;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2906 {
	name R3-12-47-3_tn_729;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2907 {
	name R3-12-47-3_tn_730;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2908 {
	name R3-12-47-3_tn_731;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2909 {
	name R3-12-47-3_tn_732;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2910 {
	name R3-12-47-3_tn_733;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2911 {
	name R3-12-47-3_tn_734;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2912 {
	name R3-12-47-3_tn_735;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2913 {
	name R3-12-47-3_tn_736;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2914 {
	name R3-12-47-3_tn_737;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2915 {
	name R3-12-47-3_tn_738;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2916 {
	name R3-12-47-3_tn_739;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2917 {
	name R3-12-47-3_tn_740;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2918 {
	name R3-12-47-3_tn_741;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2919 {
	name R3-12-47-3_tn_742;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2920 {
	name R3-12-47-3_tn_743;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2921 {
	name R3-12-47-3_tn_744;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2922 {
	name R3-12-47-3_tn_745;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2923 {
	name R3-12-47-3_tn_746;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2924 {
	name R3-12-47-3_tn_747;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2925 {
	name R3-12-47-3_tn_748;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2926 {
	name R3-12-47-3_tn_749;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2927 {
	name R3-12-47-3_tn_750;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2928 {
	name R3-12-47-3_tn_751;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2929 {
	name R3-12-47-3_tn_752;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2930 {
	name R3-12-47-3_tn_753;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2931 {
	name R3-12-47-3_tn_754;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2932 {
	name R3-12-47-3_tn_755;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2933 {
	name R3-12-47-3_tn_756;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2934 {
	name R3-12-47-3_tn_757;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2935 {
	name R3-12-47-3_tn_758;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2936 {
	name R3-12-47-3_tn_759;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2937 {
	name R3-12-47-3_tn_760;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2938 {
	name R3-12-47-3_tn_761;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2939 {
	name R3-12-47-3_tn_762;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2940 {
	name R3-12-47-3_tn_763;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2941 {
	name R3-12-47-3_tn_764;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2942 {
	name R3-12-47-3_tn_765;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2943 {
	name R3-12-47-3_tn_766;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2944 {
	name R3-12-47-3_tn_767;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2945 {
	name R3-12-47-3_tn_768;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2946 {
	name R3-12-47-3_tn_769;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2947 {
	name R3-12-47-3_tn_770;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2948 {
	name R3-12-47-3_tn_771;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2949 {
	name R3-12-47-3_tn_772;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2950 {
	name R3-12-47-3_tn_773;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2951 {
	name R3-12-47-3_tn_774;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2952 {
	name R3-12-47-3_tn_775;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2953 {
	name R3-12-47-3_tn_776;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2954 {
	name R3-12-47-3_tn_777;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2955 {
	name R3-12-47-3_tn_778;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2956 {
	name R3-12-47-3_tn_779;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2957 {
	name R3-12-47-3_tn_780;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2958 {
	name R3-12-47-3_tn_781;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2959 {
	name R3-12-47-3_tn_782;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2960 {
	name R3-12-47-3_tn_783;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2961 {
	name R3-12-47-3_tn_784;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2962 {
	name R3-12-47-3_tn_785;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2963 {
	name R3-12-47-3_tn_786;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2964 {
	name R3-12-47-3_tn_787;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2965 {
	name R3-12-47-3_tn_788;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2966 {
	name R3-12-47-3_tn_789;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2967 {
	name R3-12-47-3_tn_790;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2968 {
	name R3-12-47-3_tn_791;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2969 {
	name R3-12-47-3_tn_792;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2970 {
	name R3-12-47-3_tn_793;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2971 {
	name R3-12-47-3_tn_794;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2972 {
	name R3-12-47-3_tn_795;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2973 {
	name R3-12-47-3_tn_796;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2974 {
	name R3-12-47-3_tn_797;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2975 {
	name R3-12-47-3_tn_798;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2976 {
	name R3-12-47-3_tn_799;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2977 {
	name R3-12-47-3_tn_800;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2978 {
	name R3-12-47-3_tn_801;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2979 {
	name R3-12-47-3_tn_802;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2980 {
	name R3-12-47-3_tn_803;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2981 {
	name R3-12-47-3_tn_804;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2982 {
	name R3-12-47-3_tn_805;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2983 {
	name R3-12-47-3_tn_806;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2984 {
	name R3-12-47-3_tn_807;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2985 {
	name R3-12-47-3_tn_808;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2986 {
	name R3-12-47-3_tn_809;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2987 {
	name R3-12-47-3_tn_810;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2988 {
	name R3-12-47-3_tn_811;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2989 {
	name R3-12-47-3_tn_812;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2990 {
	name R3-12-47-3_tn_813;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2991 {
	name R3-12-47-3_tn_814;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2992 {
	name R3-12-47-3_tn_815;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2993 {
	name R3-12-47-3_tn_816;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2994 {
	name R3-12-47-3_tn_817;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2995 {
	name R3-12-47-3_tn_818;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2996 {
	name R3-12-47-3_tn_819;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2997 {
	name R3-12-47-3_tn_820;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2998 {
	name R3-12-47-3_tn_821;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:2999 {
	name R3-12-47-3_tn_822;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3000 {
	name R3-12-47-3_tn_823;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3001 {
	name R3-12-47-3_tn_824;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3002 {
	name R3-12-47-3_tn_825;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3003 {
	name R3-12-47-3_tn_826;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3004 {
	name R3-12-47-3_tn_827;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3005 {
	name R3-12-47-3_tn_828;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3006 {
	name R3-12-47-3_tn_829;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3007 {
	name R3-12-47-3_tn_830;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3008 {
	name R3-12-47-3_tn_831;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3009 {
	name R3-12-47-3_tn_832;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3010 {
	name R3-12-47-3_tn_833;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3011 {
	name R3-12-47-3_tn_834;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3012 {
	name R3-12-47-3_tn_835;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3013 {
	name R3-12-47-3_tn_836;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3014 {
	name R3-12-47-3_tn_837;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3015 {
	name R3-12-47-3_tn_838;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3016 {
	name R3-12-47-3_tn_839;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3017 {
	name R3-12-47-3_tn_840;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3018 {
	name R3-12-47-3_tn_841;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3019 {
	name R3-12-47-3_tn_842;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3020 {
	name R3-12-47-3_tn_843;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3021 {
	name R3-12-47-3_tn_844;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3022 {
	name R3-12-47-3_tn_845;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3023 {
	name R3-12-47-3_tn_846;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3024 {
	name R3-12-47-3_tn_847;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3025 {
	name R3-12-47-3_tn_848;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3026 {
	name R3-12-47-3_tn_849;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3027 {
	name R3-12-47-3_tn_850;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3028 {
	name R3-12-47-3_tn_851;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3029 {
	name R3-12-47-3_tn_852;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3030 {
	name R3-12-47-3_tn_853;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3031 {
	name R3-12-47-3_tn_854;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3032 {
	name R3-12-47-3_tn_855;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3033 {
	name R3-12-47-3_tn_856;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3034 {
	name R3-12-47-3_tn_857;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3035 {
	name R3-12-47-3_tn_858;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3036 {
	name R3-12-47-3_tn_859;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3037 {
	name R3-12-47-3_tn_860;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3038 {
	name R3-12-47-3_tn_861;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3039 {
	name R3-12-47-3_tn_862;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3040 {
	name R3-12-47-3_tn_863;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3041 {
	name R3-12-47-3_tn_864;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3042 {
	name R3-12-47-3_tn_865;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3043 {
	name R3-12-47-3_tn_866;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3044 {
	name R3-12-47-3_tn_867;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3045 {
	name R3-12-47-3_tn_868;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3046 {
	name R3-12-47-3_tn_869;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3047 {
	name R3-12-47-3_tn_870;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3048 {
	name R3-12-47-3_tn_871;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3049 {
	name R3-12-47-3_tn_872;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3050 {
	name R3-12-47-3_tn_873;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3051 {
	name R3-12-47-3_tn_874;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3052 {
	name R3-12-47-3_tn_875;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3053 {
	name R3-12-47-3_tn_876;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3054 {
	name R3-12-47-3_tn_877;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3055 {
	name R3-12-47-3_tn_878;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3056 {
	name R3-12-47-3_tn_879;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3057 {
	name R3-12-47-3_tn_880;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3058 {
	name R3-12-47-3_tn_881;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3059 {
	name R3-12-47-3_tn_882;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3060 {
	name R3-12-47-3_tn_883;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3061 {
	name R3-12-47-3_tn_884;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3062 {
	name R3-12-47-3_tn_885;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3063 {
	name R3-12-47-3_tn_886;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3064 {
	name R3-12-47-3_tn_887;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3065 {
	name R3-12-47-3_tn_888;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3066 {
	name R3-12-47-3_tn_889;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3067 {
	name R3-12-47-3_tn_890;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3068 {
	name R3-12-47-3_tn_891;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3069 {
	name R3-12-47-3_tn_892;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3070 {
	name R3-12-47-3_tn_893;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3071 {
	name R3-12-47-3_tn_894;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3072 {
	name R3-12-47-3_tn_895;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3073 {
	name R3-12-47-3_tn_896;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3074 {
	name R3-12-47-3_tn_897;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3075 {
	name R3-12-47-3_tn_898;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3076 {
	name R3-12-47-3_tn_899;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3077 {
	name R3-12-47-3_tn_900;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3078 {
	name R3-12-47-3_tn_901;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3079 {
	name R3-12-47-3_tn_902;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3080 {
	name R3-12-47-3_tn_903;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3081 {
	name R3-12-47-3_tn_904;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3082 {
	name R3-12-47-3_tn_905;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3083 {
	name R3-12-47-3_tn_906;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3084 {
	name R3-12-47-3_tn_907;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3085 {
	name R3-12-47-3_tn_908;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3086 {
	name R3-12-47-3_tn_909;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3087 {
	name R3-12-47-3_tn_910;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3088 {
	name R3-12-47-3_tn_911;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3089 {
	name R3-12-47-3_tn_912;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3090 {
	name R3-12-47-3_tn_913;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3091 {
	name R3-12-47-3_tn_914;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3092 {
	name R3-12-47-3_tn_915;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3093 {
	name R3-12-47-3_tn_916;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3094 {
	name R3-12-47-3_tn_917;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3095 {
	name R3-12-47-3_tn_918;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3096 {
	name R3-12-47-3_tn_919;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3097 {
	name R3-12-47-3_tn_920;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3098 {
	name R3-12-47-3_tn_921;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3099 {
	name R3-12-47-3_tn_922;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3100 {
	name R3-12-47-3_tn_923;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3101 {
	name R3-12-47-3_tn_924;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3102 {
	name R3-12-47-3_tn_925;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3103 {
	name R3-12-47-3_tn_926;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3104 {
	name R3-12-47-3_tn_927;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3105 {
	name R3-12-47-3_tn_928;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3106 {
	name R3-12-47-3_tn_929;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3107 {
	name R3-12-47-3_tn_930;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3108 {
	name R3-12-47-3_tn_931;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3109 {
	name R3-12-47-3_tn_932;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3110 {
	name R3-12-47-3_tn_933;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3111 {
	name R3-12-47-3_tn_934;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3112 {
	name R3-12-47-3_tn_935;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3113 {
	name R3-12-47-3_tn_936;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3114 {
	name R3-12-47-3_tn_937;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3115 {
	name R3-12-47-3_tn_938;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3116 {
	name R3-12-47-3_tn_939;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3117 {
	name R3-12-47-3_tn_940;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3118 {
	name R3-12-47-3_tn_941;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3119 {
	name R3-12-47-3_tn_942;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3120 {
	name R3-12-47-3_tn_943;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3121 {
	name R3-12-47-3_tn_944;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3122 {
	name R3-12-47-3_tn_945;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3123 {
	name R3-12-47-3_tn_946;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3124 {
	name R3-12-47-3_tn_947;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3125 {
	name R3-12-47-3_tn_948;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3126 {
	name R3-12-47-3_tn_949;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3127 {
	name R3-12-47-3_tn_950;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3128 {
	name R3-12-47-3_tn_951;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3129 {
	name R3-12-47-3_tn_952;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3130 {
	name R3-12-47-3_tn_953;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3131 {
	name R3-12-47-3_tn_954;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3132 {
	name R3-12-47-3_tn_955;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3133 {
	name R3-12-47-3_tn_956;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3134 {
	name R3-12-47-3_tn_957;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3135 {
	name R3-12-47-3_tn_958;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3136 {
	name R3-12-47-3_tn_959;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3137 {
	name R3-12-47-3_tn_960;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3138 {
	name R3-12-47-3_tn_961;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3139 {
	name R3-12-47-3_tn_962;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3140 {
	name R3-12-47-3_tn_963;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3141 {
	name R3-12-47-3_tn_964;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3142 {
	name R3-12-47-3_tn_965;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3143 {
	name R3-12-47-3_tn_966;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3144 {
	name R3-12-47-3_tn_967;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3145 {
	name R3-12-47-3_tn_968;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3146 {
	name R3-12-47-3_tn_969;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3147 {
	name R3-12-47-3_tn_970;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3148 {
	name R3-12-47-3_tn_971;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3149 {
	name R3-12-47-3_tn_972;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3150 {
	name R3-12-47-3_tn_973;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3151 {
	name R3-12-47-3_tn_974;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3152 {
	name R3-12-47-3_tn_975;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3153 {
	name R3-12-47-3_tn_976;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3154 {
	name R3-12-47-3_tn_977;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3155 {
	name R3-12-47-3_tn_978;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3156 {
	name R3-12-47-3_tn_979;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3157 {
	name R3-12-47-3_tn_980;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3158 {
	name R3-12-47-3_tn_981;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3159 {
	name R3-12-47-3_tn_982;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3160 {
	name R3-12-47-3_tn_983;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3161 {
	name R3-12-47-3_tn_984;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3162 {
	name R3-12-47-3_tn_985;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3163 {
	name R3-12-47-3_tn_986;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3164 {
	name R3-12-47-3_tn_987;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3165 {
	name R3-12-47-3_tn_988;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3166 {
	name R3-12-47-3_tn_989;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3167 {
	name R3-12-47-3_tn_990;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3168 {
	name R3-12-47-3_tn_991;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3169 {
	name R3-12-47-3_tn_992;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3170 {
	name R3-12-47-3_tn_993;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3171 {
	name R3-12-47-3_tn_994;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3172 {
	name R3-12-47-3_tn_995;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3173 {
	name R3-12-47-3_tn_996;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3174 {
	name R3-12-47-3_tn_997;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3175 {
	name R3-12-47-3_tn_998;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3176 {
	name R3-12-47-3_tn_999;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3177 {
	name R3-12-47-3_tn_1000;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3178 {
	name R3-12-47-3_tn_1001;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3179 {
	name R3-12-47-3_tn_1002;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3180 {
	name R3-12-47-3_tn_1003;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3181 {
	name R3-12-47-3_tn_1004;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3182 {
	name R3-12-47-3_tn_1005;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3183 {
	name R3-12-47-3_tn_1006;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3184 {
	name R3-12-47-3_tn_1007;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3185 {
	name R3-12-47-3_tn_1008;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3186 {
	name R3-12-47-3_tn_1009;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3187 {
	name R3-12-47-3_tn_1010;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3188 {
	name R3-12-47-3_tn_1011;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3189 {
	name R3-12-47-3_tn_1012;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3190 {
	name R3-12-47-3_tn_1013;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3191 {
	name R3-12-47-3_tn_1014;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3192 {
	name R3-12-47-3_tn_1015;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3193 {
	name R3-12-47-3_tn_1016;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3194 {
	name R3-12-47-3_tn_1017;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3195 {
	name R3-12-47-3_tn_1018;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3196 {
	name R3-12-47-3_tn_1019;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3197 {
	name R3-12-47-3_tn_1020;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3198 {
	name R3-12-47-3_tn_1021;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3199 {
	name R3-12-47-3_tn_1022;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3200 {
	name R3-12-47-3_tn_1023;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3201 {
	name R3-12-47-3_tn_1024;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3202 {
	name R3-12-47-3_tn_1025;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3203 {
	name R3-12-47-3_tn_1026;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3204 {
	name R3-12-47-3_tn_1027;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3205 {
	name R3-12-47-3_tn_1028;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3206 {
	name R3-12-47-3_tn_1029;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3207 {
	name R3-12-47-3_tn_1030;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3208 {
	name R3-12-47-3_tn_1031;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3209 {
	name R3-12-47-3_tn_1032;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3210 {
	name R3-12-47-3_tn_1033;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3211 {
	name R3-12-47-3_tn_1034;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3212 {
	name R3-12-47-3_tn_1035;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3213 {
	name R3-12-47-3_tn_1036;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3214 {
	name R3-12-47-3_tn_1037;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3215 {
	name R3-12-47-3_tn_1038;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3216 {
	name R3-12-47-3_tn_1039;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3217 {
	name R3-12-47-3_tn_1040;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3218 {
	name R3-12-47-3_tn_1041;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3219 {
	name R3-12-47-3_tn_1042;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3220 {
	name R3-12-47-3_tn_1043;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3221 {
	name R3-12-47-3_tn_1044;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3222 {
	name R3-12-47-3_tn_1045;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3223 {
	name R3-12-47-3_tn_1046;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3224 {
	name R3-12-47-3_tn_1047;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3225 {
	name R3-12-47-3_tn_1048;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3226 {
	name R3-12-47-3_tn_1049;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3227 {
	name R3-12-47-3_tn_1050;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3228 {
	name R3-12-47-3_tn_1051;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3229 {
	name R3-12-47-3_tn_1052;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3230 {
	name R3-12-47-3_tn_1053;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3231 {
	name R3-12-47-3_tn_1054;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3232 {
	name R3-12-47-3_tn_1055;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3233 {
	name R3-12-47-3_tn_1056;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3234 {
	name R3-12-47-3_tn_1057;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3235 {
	name R3-12-47-3_tn_1058;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3236 {
	name R3-12-47-3_tn_1059;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3237 {
	name R3-12-47-3_tn_1060;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3238 {
	name R3-12-47-3_tn_1061;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3239 {
	name R3-12-47-3_tn_1062;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3240 {
	name R3-12-47-3_tn_1063;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3241 {
	name R3-12-47-3_tn_1064;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3242 {
	name R3-12-47-3_tn_1065;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3243 {
	name R3-12-47-3_tn_1066;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3244 {
	name R3-12-47-3_tn_1067;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3245 {
	name R3-12-47-3_tn_1068;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3246 {
	name R3-12-47-3_tn_1069;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3247 {
	name R3-12-47-3_tn_1070;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3248 {
	name R3-12-47-3_tn_1071;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3249 {
	name R3-12-47-3_tn_1072;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3250 {
	name R3-12-47-3_tn_1073;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3251 {
	name R3-12-47-3_tn_1074;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3252 {
	name R3-12-47-3_tn_1075;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3253 {
	name R3-12-47-3_tn_1076;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3254 {
	name R3-12-47-3_tn_1077;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3255 {
	name R3-12-47-3_tn_1078;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3256 {
	name R3-12-47-3_tn_1079;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3257 {
	name R3-12-47-3_tn_1080;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3258 {
	name R3-12-47-3_tn_1081;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3259 {
	name R3-12-47-3_tn_1082;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3260 {
	name R3-12-47-3_tn_1083;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3261 {
	name R3-12-47-3_tn_1084;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3262 {
	name R3-12-47-3_tn_1085;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3263 {
	name R3-12-47-3_tn_1086;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3264 {
	name R3-12-47-3_tn_1087;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3265 {
	name R3-12-47-3_tn_1088;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3266 {
	name R3-12-47-3_tn_1089;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3267 {
	name R3-12-47-3_tn_1090;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3268 {
	name R3-12-47-3_tn_1091;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3269 {
	name R3-12-47-3_tn_1092;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3270 {
	name R3-12-47-3_tn_1093;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3271 {
	name R3-12-47-3_tn_1094;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3272 {
	name R3-12-47-3_tn_1095;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3273 {
	name R3-12-47-3_tn_1096;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3274 {
	name R3-12-47-3_tn_1097;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3275 {
	name R3-12-47-3_tn_1098;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3276 {
	name R3-12-47-3_tn_1099;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3277 {
	name R3-12-47-3_tn_1100;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3278 {
	name R3-12-47-3_tn_1101;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3279 {
	name R3-12-47-3_tn_1102;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3280 {
	name R3-12-47-3_tn_1103;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3281 {
	name R3-12-47-3_tn_1104;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3282 {
	name R3-12-47-3_tn_1105;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3283 {
	name R3-12-47-3_tn_1106;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3284 {
	name R3-12-47-3_tn_1107;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3285 {
	name R3-12-47-3_tn_1108;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3286 {
	name R3-12-47-3_tn_1109;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3287 {
	name R3-12-47-3_tn_1110;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3288 {
	name R3-12-47-3_tn_1111;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3289 {
	name R3-12-47-3_tn_1112;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3290 {
	name R3-12-47-3_tn_1113;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3291 {
	name R3-12-47-3_tn_1114;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3292 {
	name R3-12-47-3_tn_1115;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3293 {
	name R3-12-47-3_tn_1116;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3294 {
	name R3-12-47-3_tn_1117;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3295 {
	name R3-12-47-3_tn_1118;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3296 {
	name R3-12-47-3_tn_1119;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3297 {
	name R3-12-47-3_tn_1120;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3298 {
	name R3-12-47-3_tn_1121;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3299 {
	name R3-12-47-3_tn_1122;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3300 {
	name R3-12-47-3_tn_1123;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3301 {
	name R3-12-47-3_tn_1124;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3302 {
	name R3-12-47-3_tn_1125;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3303 {
	name R3-12-47-3_tn_1126;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3304 {
	name R3-12-47-3_tn_1127;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3305 {
	name R3-12-47-3_tn_1128;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3306 {
	name R3-12-47-3_tn_1129;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3307 {
	name R3-12-47-3_tn_1130;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3308 {
	name R3-12-47-3_tn_1131;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3309 {
	name R3-12-47-3_tn_1132;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3310 {
	name R3-12-47-3_tn_1133;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3311 {
	name R3-12-47-3_tn_1134;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3312 {
	name R3-12-47-3_tn_1135;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3313 {
	name R3-12-47-3_tn_1136;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3314 {
	name R3-12-47-3_tn_1137;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3315 {
	name R3-12-47-3_tn_1138;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3316 {
	name R3-12-47-3_tn_1139;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3317 {
	name R3-12-47-3_tn_1140;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3318 {
	name R3-12-47-3_tn_1141;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3319 {
	name R3-12-47-3_tn_1142;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3320 {
	name R3-12-47-3_tn_1143;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3321 {
	name R3-12-47-3_tn_1144;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3322 {
	name R3-12-47-3_tn_1145;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3323 {
	name R3-12-47-3_tn_1146;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3324 {
	name R3-12-47-3_tn_1147;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3325 {
	name R3-12-47-3_tn_1148;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3326 {
	name R3-12-47-3_tn_1149;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3327 {
	name R3-12-47-3_tn_1150;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3328 {
	name R3-12-47-3_tn_1151;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3329 {
	name R3-12-47-3_tn_1152;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3330 {
	name R3-12-47-3_tn_1153;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3331 {
	name R3-12-47-3_tn_1154;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3332 {
	name R3-12-47-3_tn_1155;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3333 {
	name R3-12-47-3_tn_1156;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3334 {
	name R3-12-47-3_tn_1157;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3335 {
	name R3-12-47-3_tn_1158;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3336 {
	name R3-12-47-3_tn_1159;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3337 {
	name R3-12-47-3_tn_1160;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3338 {
	name R3-12-47-3_tn_1161;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3339 {
	name R3-12-47-3_tn_1162;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3340 {
	name R3-12-47-3_tn_1163;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3341 {
	name R3-12-47-3_tn_1164;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3342 {
	name R3-12-47-3_tn_1165;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3343 {
	name R3-12-47-3_tn_1166;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3344 {
	name R3-12-47-3_tn_1167;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3345 {
	name R3-12-47-3_tn_1168;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3346 {
	name R3-12-47-3_tn_1169;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3347 {
	name R3-12-47-3_tn_1170;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3348 {
	name R3-12-47-3_tn_1171;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3349 {
	name R3-12-47-3_tn_1172;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3350 {
	name R3-12-47-3_tn_1173;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3351 {
	name R3-12-47-3_tn_1174;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3352 {
	name R3-12-47-3_tn_1175;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3353 {
	name R3-12-47-3_tn_1176;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3354 {
	name R3-12-47-3_tn_1177;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3355 {
	name R3-12-47-3_tn_1178;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3356 {
	name R3-12-47-3_tn_1179;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3357 {
	name R3-12-47-3_tn_1180;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3358 {
	name R3-12-47-3_tn_1181;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3359 {
	name R3-12-47-3_tn_1182;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3360 {
	name R3-12-47-3_tn_1183;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3361 {
	name R3-12-47-3_tn_1184;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3362 {
	name R3-12-47-3_tn_1185;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3363 {
	name R3-12-47-3_tn_1186;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3364 {
	name R3-12-47-3_tn_1187;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3365 {
	name R3-12-47-3_tn_1188;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3366 {
	name R3-12-47-3_tn_1189;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3367 {
	name R3-12-47-3_tn_1190;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3368 {
	name R3-12-47-3_tn_1191;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3369 {
	name R3-12-47-3_tn_1192;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3370 {
	name R3-12-47-3_tn_1193;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3371 {
	name R3-12-47-3_tn_1194;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3372 {
	name R3-12-47-3_tn_1195;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3373 {
	name R3-12-47-3_tn_1196;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3374 {
	name R3-12-47-3_tn_1197;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3375 {
	name R3-12-47-3_tn_1198;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3376 {
	name R3-12-47-3_tn_1199;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3377 {
	name R3-12-47-3_tn_1200;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3378 {
	name R3-12-47-3_tn_1201;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3379 {
	name R3-12-47-3_tn_1202;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3380 {
	name R3-12-47-3_tn_1203;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3381 {
	name R3-12-47-3_tn_1204;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3382 {
	name R3-12-47-3_tn_1205;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3383 {
	name R3-12-47-3_tn_1206;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3384 {
	name R3-12-47-3_tn_1207;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3385 {
	name R3-12-47-3_tn_1208;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3386 {
	name R3-12-47-3_tn_1209;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3387 {
	name R3-12-47-3_tn_1210;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3388 {
	name R3-12-47-3_tn_1211;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3389 {
	name R3-12-47-3_tn_1212;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3390 {
	name R3-12-47-3_tn_1213;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3391 {
	name R3-12-47-3_tn_1214;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3392 {
	name R3-12-47-3_tn_1215;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3393 {
	name R3-12-47-3_tn_1216;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3394 {
	name R3-12-47-3_tn_1217;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3395 {
	name R3-12-47-3_tn_1218;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3396 {
	name R3-12-47-3_tn_1219;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3397 {
	name R3-12-47-3_tn_1220;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3398 {
	name R3-12-47-3_tn_1221;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3399 {
	name R3-12-47-3_tn_1222;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3400 {
	name R3-12-47-3_tn_1223;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3401 {
	name R3-12-47-3_tn_1224;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3402 {
	name R3-12-47-3_tn_1225;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3403 {
	name R3-12-47-3_tn_1226;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3404 {
	name R3-12-47-3_tn_1227;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3405 {
	name R3-12-47-3_tn_1228;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3406 {
	name R3-12-47-3_tn_1229;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3407 {
	name R3-12-47-3_tn_1230;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3408 {
	name R3-12-47-3_tn_1231;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3409 {
	name R3-12-47-3_tn_1232;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3410 {
	name R3-12-47-3_tn_1233;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3411 {
	name R3-12-47-3_tn_1234;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3412 {
	name R3-12-47-3_tn_1235;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3413 {
	name R3-12-47-3_tn_1236;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3414 {
	name R3-12-47-3_tn_1237;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3415 {
	name R3-12-47-3_tn_1238;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3416 {
	name R3-12-47-3_tn_1239;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3417 {
	name R3-12-47-3_tn_1240;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3418 {
	name R3-12-47-3_tn_1241;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3419 {
	name R3-12-47-3_tn_1242;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3420 {
	name R3-12-47-3_tn_1243;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3421 {
	name R3-12-47-3_tn_1244;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3422 {
	name R3-12-47-3_tn_1245;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3423 {
	name R3-12-47-3_tn_1246;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3424 {
	name R3-12-47-3_tn_1247;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3425 {
	name R3-12-47-3_tn_1248;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3426 {
	name R3-12-47-3_tn_1249;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3427 {
	name R3-12-47-3_tn_1250;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3428 {
	name R3-12-47-3_tn_1251;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3429 {
	name R3-12-47-3_tn_1252;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3430 {
	name R3-12-47-3_tn_1253;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3431 {
	name R3-12-47-3_tn_1254;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3432 {
	name R3-12-47-3_tn_1255;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3433 {
	name R3-12-47-3_tn_1256;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3434 {
	name R3-12-47-3_tn_1257;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3435 {
	name R3-12-47-3_tn_1258;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3436 {
	name R3-12-47-3_tn_1259;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3437 {
	name R3-12-47-3_tn_1260;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3438 {
	name R3-12-47-3_tn_1261;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3439 {
	name R3-12-47-3_tn_1262;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3440 {
	name R3-12-47-3_tn_1263;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3441 {
	name R3-12-47-3_tn_1264;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3442 {
	name R3-12-47-3_tn_1265;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3443 {
	name R3-12-47-3_tn_1266;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3444 {
	name R3-12-47-3_tn_1267;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3445 {
	name R3-12-47-3_tn_1268;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3446 {
	name R3-12-47-3_tn_1269;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3447 {
	name R3-12-47-3_tn_1270;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3448 {
	name R3-12-47-3_tn_1271;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3449 {
	name R3-12-47-3_tn_1272;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3450 {
	name R3-12-47-3_tn_1273;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3451 {
	name R3-12-47-3_tn_1274;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3452 {
	name R3-12-47-3_tn_1275;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3453 {
	name R3-12-47-3_tn_1276;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3454 {
	name R3-12-47-3_tn_1277;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3455 {
	name R3-12-47-3_tn_1278;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3456 {
	name R3-12-47-3_tn_1279;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3457 {
	name R3-12-47-3_tn_1280;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3458 {
	name R3-12-47-3_tn_1281;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3459 {
	name R3-12-47-3_tn_1282;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3460 {
	name R3-12-47-3_tn_1283;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3461 {
	name R3-12-47-3_tn_1284;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3462 {
	name R3-12-47-3_tn_1285;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3463 {
	name R3-12-47-3_tn_1286;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3464 {
	name R3-12-47-3_tn_1287;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3465 {
	name R3-12-47-3_tn_1288;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3466 {
	name R3-12-47-3_tn_1289;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3467 {
	name R3-12-47-3_tn_1290;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3468 {
	name R3-12-47-3_tn_1291;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3469 {
	name R3-12-47-3_tn_1292;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3470 {
	name R3-12-47-3_tn_1293;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3471 {
	name R3-12-47-3_tn_1294;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3472 {
	name R3-12-47-3_tn_1295;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3473 {
	name R3-12-47-3_tn_1296;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3474 {
	name R3-12-47-3_tn_1297;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3475 {
	name R3-12-47-3_tn_1298;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3476 {
	name R3-12-47-3_tn_1299;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3477 {
	name R3-12-47-3_tn_1300;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3478 {
	name R3-12-47-3_tn_1301;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3479 {
	name R3-12-47-3_tn_1302;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3480 {
	name R3-12-47-3_tn_1303;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3481 {
	name R3-12-47-3_tn_1304;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3482 {
	name R3-12-47-3_tn_1305;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3483 {
	name R3-12-47-3_tn_1306;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3484 {
	name R3-12-47-3_tn_1307;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3485 {
	name R3-12-47-3_tn_1308;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3486 {
	name R3-12-47-3_tn_1309;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3487 {
	name R3-12-47-3_tn_1310;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3488 {
	name R3-12-47-3_tn_1311;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3489 {
	name R3-12-47-3_tn_1312;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3490 {
	name R3-12-47-3_tn_1313;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3491 {
	name R3-12-47-3_tn_1314;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3492 {
	name R3-12-47-3_tn_1315;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3493 {
	name R3-12-47-3_tn_1316;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3494 {
	name R3-12-47-3_tn_1317;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3495 {
	name R3-12-47-3_tn_1318;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3496 {
	name R3-12-47-3_tn_1319;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3497 {
	name R3-12-47-3_tn_1320;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3498 {
	name R3-12-47-3_tn_1321;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3499 {
	name R3-12-47-3_tn_1322;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3500 {
	name R3-12-47-3_tn_1323;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3501 {
	name R3-12-47-3_tn_1324;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3502 {
	name R3-12-47-3_tn_1325;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3503 {
	name R3-12-47-3_tn_1326;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3504 {
	name R3-12-47-3_tn_1327;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3505 {
	name R3-12-47-3_tn_1328;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3506 {
	name R3-12-47-3_tn_1329;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3507 {
	name R3-12-47-3_tn_1330;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3508 {
	name R3-12-47-3_tn_1331;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3509 {
	name R3-12-47-3_tn_1332;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3510 {
	name R3-12-47-3_tn_1333;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3511 {
	name R3-12-47-3_tn_1334;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3512 {
	name R3-12-47-3_tn_1335;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3513 {
	name R3-12-47-3_tn_1336;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3514 {
	name R3-12-47-3_tn_1337;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3515 {
	name R3-12-47-3_tn_1338;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3516 {
	name R3-12-47-3_tn_1339;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3517 {
	name R3-12-47-3_tn_1340;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3518 {
	name R3-12-47-3_tn_1341;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3519 {
	name R3-12-47-3_tn_1342;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3520 {
	name R3-12-47-3_tn_1343;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3521 {
	name R3-12-47-3_tn_1344;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3522 {
	name R3-12-47-3_tn_1345;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3523 {
	name R3-12-47-3_tn_1346;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3524 {
	name R3-12-47-3_tn_1347;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3525 {
	name R3-12-47-3_tn_1348;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3526 {
	name R3-12-47-3_tn_1349;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3527 {
	name R3-12-47-3_tn_1350;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3528 {
	name R3-12-47-3_tn_1351;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3529 {
	name R3-12-47-3_tn_1352;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3530 {
	name R3-12-47-3_tn_1353;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3531 {
	name R3-12-47-3_tn_1354;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3532 {
	name R3-12-47-3_tn_1355;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3533 {
	name R3-12-47-3_tn_1356;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3534 {
	name R3-12-47-3_tn_1357;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3535 {
	name R3-12-47-3_tn_1358;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3536 {
	name R3-12-47-3_tn_1359;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3537 {
	name R3-12-47-3_tn_1360;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3538 {
	name R3-12-47-3_tn_1361;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3539 {
	name R3-12-47-3_tn_1362;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3540 {
	name R3-12-47-3_tn_1363;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3541 {
	name R3-12-47-3_tn_1364;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3542 {
	name R3-12-47-3_tn_1365;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3543 {
	name R3-12-47-3_tn_1366;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3544 {
	name R3-12-47-3_tn_1367;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3545 {
	name R3-12-47-3_tn_1368;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3546 {
	name R3-12-47-3_tn_1369;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3547 {
	name R3-12-47-3_tn_1370;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3548 {
	name R3-12-47-3_tn_1371;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3549 {
	name R3-12-47-3_tn_1372;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3550 {
	name R3-12-47-3_tn_1373;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3551 {
	name R3-12-47-3_tn_1374;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3552 {
	name R3-12-47-3_tn_1375;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3553 {
	name R3-12-47-3_tn_1376;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3554 {
	name R3-12-47-3_tn_1377;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3555 {
	name R3-12-47-3_tn_1378;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3556 {
	name R3-12-47-3_tn_1379;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3557 {
	name R3-12-47-3_tn_1380;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3558 {
	name R3-12-47-3_tn_1381;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3559 {
	name R3-12-47-3_tn_1382;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3560 {
	name R3-12-47-3_tn_1383;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3561 {
	name R3-12-47-3_tn_1384;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3562 {
	name R3-12-47-3_tn_1385;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3563 {
	name R3-12-47-3_tn_1386;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3564 {
	name R3-12-47-3_tn_1387;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3565 {
	name R3-12-47-3_tn_1388;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3566 {
	name R3-12-47-3_tn_1389;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3567 {
	name R3-12-47-3_tn_1390;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3568 {
	name R3-12-47-3_tn_1391;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3569 {
	name R3-12-47-3_tn_1392;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3570 {
	name R3-12-47-3_tn_1393;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3571 {
	name R3-12-47-3_tn_1394;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3572 {
	name R3-12-47-3_tn_1395;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3573 {
	name R3-12-47-3_tn_1396;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3574 {
	name R3-12-47-3_tn_1397;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3575 {
	name R3-12-47-3_tn_1398;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3576 {
	name R3-12-47-3_tn_1399;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3577 {
	name R3-12-47-3_tn_1400;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3578 {
	name R3-12-47-3_tn_1401;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3579 {
	name R3-12-47-3_tn_1402;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3580 {
	name R3-12-47-3_tn_1403;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3581 {
	name R3-12-47-3_tn_1404;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3582 {
	name R3-12-47-3_tn_1405;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3583 {
	name R3-12-47-3_tn_1406;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3584 {
	name R3-12-47-3_tn_1407;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3585 {
	name R3-12-47-3_tn_1408;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3586 {
	name R3-12-47-3_tn_1409;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3587 {
	name R3-12-47-3_tn_1410;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3588 {
	name R3-12-47-3_tn_1411;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3589 {
	name R3-12-47-3_tn_1412;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3590 {
	name R3-12-47-3_tn_1413;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3591 {
	name R3-12-47-3_tn_1414;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3592 {
	name R3-12-47-3_tn_1415;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3593 {
	name R3-12-47-3_tn_1416;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3594 {
	name R3-12-47-3_tn_1417;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3595 {
	name R3-12-47-3_tn_1418;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3596 {
	name R3-12-47-3_tn_1419;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3597 {
	name R3-12-47-3_tn_1420;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3598 {
	name R3-12-47-3_tn_1421;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3599 {
	name R3-12-47-3_tn_1422;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3600 {
	name R3-12-47-3_tn_1423;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3601 {
	name R3-12-47-3_tn_1424;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3602 {
	name R3-12-47-3_tn_1425;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3603 {
	name R3-12-47-3_tn_1426;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3604 {
	name R3-12-47-3_tn_1427;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3605 {
	name R3-12-47-3_tn_1428;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3606 {
	name R3-12-47-3_tn_1429;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3607 {
	name R3-12-47-3_tn_1430;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3608 {
	name R3-12-47-3_tn_1431;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3609 {
	name R3-12-47-3_tn_1432;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3610 {
	name R3-12-47-3_tn_1433;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3611 {
	name R3-12-47-3_tn_1434;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3612 {
	name R3-12-47-3_tn_1435;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3613 {
	name R3-12-47-3_tn_1436;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3614 {
	name R3-12-47-3_tn_1437;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3615 {
	name R3-12-47-3_tn_1438;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3616 {
	name R3-12-47-3_tn_1439;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3617 {
	name R3-12-47-3_tn_1440;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3618 {
	name R3-12-47-3_tn_1441;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3619 {
	name R3-12-47-3_tn_1442;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3620 {
	name R3-12-47-3_tn_1443;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3621 {
	name R3-12-47-3_tn_1444;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3622 {
	name R3-12-47-3_tn_1445;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3623 {
	name R3-12-47-3_tn_1446;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3624 {
	name R3-12-47-3_tn_1447;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3625 {
	name R3-12-47-3_tn_1448;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3626 {
	name R3-12-47-3_tn_1449;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3627 {
	name R3-12-47-3_tn_1450;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3628 {
	name R3-12-47-3_tn_1451;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3629 {
	name R3-12-47-3_tn_1452;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3630 {
	name R3-12-47-3_tn_1453;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3631 {
	name R3-12-47-3_tn_1454;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3632 {
	name R3-12-47-3_tn_1455;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3633 {
	name R3-12-47-3_tn_1456;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3634 {
	name R3-12-47-3_tn_1457;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3635 {
	name R3-12-47-3_tn_1458;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3636 {
	name R3-12-47-3_tn_1459;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3637 {
	name R3-12-47-3_tn_1460;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3638 {
	name R3-12-47-3_tn_1461;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3639 {
	name R3-12-47-3_tn_1462;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3640 {
	name R3-12-47-3_tn_1463;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3641 {
	name R3-12-47-3_tn_1464;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3642 {
	name R3-12-47-3_tn_1465;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3643 {
	name R3-12-47-3_tn_1466;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3644 {
	name R3-12-47-3_tn_1467;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3645 {
	name R3-12-47-3_tn_1468;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3646 {
	name R3-12-47-3_tn_1469;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3647 {
	name R3-12-47-3_tn_1470;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3648 {
	name R3-12-47-3_tn_1471;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3649 {
	name R3-12-47-3_tn_1472;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3650 {
	name R3-12-47-3_tn_1473;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3651 {
	name R3-12-47-3_tn_1474;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3652 {
	name R3-12-47-3_tn_1475;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3653 {
	name R3-12-47-3_tn_1476;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3654 {
	name R3-12-47-3_tn_1477;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3655 {
	name R3-12-47-3_tn_1478;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3656 {
	name R3-12-47-3_tn_1479;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3657 {
	name R3-12-47-3_tn_1480;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3658 {
	name R3-12-47-3_tn_1481;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3659 {
	name R3-12-47-3_tn_1482;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3660 {
	name R3-12-47-3_tn_1483;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3661 {
	name R3-12-47-3_tn_1484;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3662 {
	name R3-12-47-3_tn_1485;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3663 {
	name R3-12-47-3_tn_1486;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3664 {
	name R3-12-47-3_tn_1487;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3665 {
	name R3-12-47-3_tn_1488;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3666 {
	name R3-12-47-3_tn_1489;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3667 {
	name R3-12-47-3_tn_1490;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3668 {
	name R3-12-47-3_tn_1491;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3669 {
	name R3-12-47-3_tn_1492;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3670 {
	name R3-12-47-3_tn_1493;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3671 {
	name R3-12-47-3_tn_1494;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3672 {
	name R3-12-47-3_tn_1495;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3673 {
	name R3-12-47-3_tn_1496;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3674 {
	name R3-12-47-3_tn_1497;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3675 {
	name R3-12-47-3_tn_1498;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3676 {
	name R3-12-47-3_tn_1499;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3677 {
	name R3-12-47-3_tn_1500;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3678 {
	name R3-12-47-3_tn_1501;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3679 {
	name R3-12-47-3_tn_1502;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3680 {
	name R3-12-47-3_tn_1503;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3681 {
	name R3-12-47-3_tn_1504;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3682 {
	name R3-12-47-3_tn_1505;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3683 {
	name R3-12-47-3_tn_1506;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3684 {
	name R3-12-47-3_tn_1507;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3685 {
	name R3-12-47-3_tn_1508;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3686 {
	name R3-12-47-3_tn_1509;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3687 {
	name R3-12-47-3_tn_1510;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3688 {
	name R3-12-47-3_tn_1511;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3689 {
	name R3-12-47-3_tn_1512;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3690 {
	name R3-12-47-3_tn_1513;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3691 {
	name R3-12-47-3_tn_1514;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3692 {
	name R3-12-47-3_tn_1515;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3693 {
	name R3-12-47-3_tn_1516;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3694 {
	name R3-12-47-3_tn_1517;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3695 {
	name R3-12-47-3_tn_1518;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3696 {
	name R3-12-47-3_tn_1519;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3697 {
	name R3-12-47-3_tn_1520;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3698 {
	name R3-12-47-3_tn_1521;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3699 {
	name R3-12-47-3_tn_1522;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3700 {
	name R3-12-47-3_tn_1523;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3701 {
	name R3-12-47-3_tn_1524;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3702 {
	name R3-12-47-3_tn_1525;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3703 {
	name R3-12-47-3_tn_1526;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3704 {
	name R3-12-47-3_tn_1527;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3705 {
	name R3-12-47-3_tn_1528;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3706 {
	name R3-12-47-3_tn_1529;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3707 {
	name R3-12-47-3_tn_1530;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3708 {
	name R3-12-47-3_tn_1531;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3709 {
	name R3-12-47-3_tn_1532;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3710 {
	name R3-12-47-3_tn_1533;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3711 {
	name R3-12-47-3_tn_1534;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3712 {
	name R3-12-47-3_tn_1535;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3713 {
	name R3-12-47-3_tn_1536;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3714 {
	name R3-12-47-3_tn_1537;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3715 {
	name R3-12-47-3_tn_1538;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3716 {
	name R3-12-47-3_tn_1539;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3717 {
	name R3-12-47-3_tn_1540;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3718 {
	name R3-12-47-3_tn_1541;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3719 {
	name R3-12-47-3_tn_1542;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3720 {
	name R3-12-47-3_tn_1543;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3721 {
	name R3-12-47-3_tn_1544;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3722 {
	name R3-12-47-3_tn_1545;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3723 {
	name R3-12-47-3_tn_1546;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3724 {
	name R3-12-47-3_tn_1547;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3725 {
	name R3-12-47-3_tn_1548;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3726 {
	name R3-12-47-3_tn_1549;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3727 {
	name R3-12-47-3_tn_1550;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3728 {
	name R3-12-47-3_tn_1551;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3729 {
	name R3-12-47-3_tn_1552;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3730 {
	name R3-12-47-3_tn_1553;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3731 {
	name R3-12-47-3_tn_1554;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3732 {
	name R3-12-47-3_tn_1555;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3733 {
	name R3-12-47-3_tn_1556;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3734 {
	name R3-12-47-3_tn_1557;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3735 {
	name R3-12-47-3_tn_1558;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3736 {
	name R3-12-47-3_tn_1559;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3737 {
	name R3-12-47-3_tn_1560;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3738 {
	name R3-12-47-3_tn_1561;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3739 {
	name R3-12-47-3_tn_1562;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3740 {
	name R3-12-47-3_tn_1563;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3741 {
	name R3-12-47-3_tn_1564;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3742 {
	name R3-12-47-3_tn_1565;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3743 {
	name R3-12-47-3_tn_1566;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3744 {
	name R3-12-47-3_tn_1567;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3745 {
	name R3-12-47-3_tn_1568;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3746 {
	name R3-12-47-3_tn_1569;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3747 {
	name R3-12-47-3_tn_1570;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3748 {
	name R3-12-47-3_tn_1571;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3749 {
	name R3-12-47-3_tn_1572;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3750 {
	name R3-12-47-3_tn_1573;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3751 {
	name R3-12-47-3_tn_1574;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3752 {
	name R3-12-47-3_tn_1575;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3753 {
	name R3-12-47-3_tn_1576;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3754 {
	name R3-12-47-3_tn_1577;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3755 {
	name R3-12-47-3_tn_1578;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3756 {
	name R3-12-47-3_tn_1579;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3757 {
	name R3-12-47-3_tn_1580;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3758 {
	name R3-12-47-3_tn_1581;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3759 {
	name R3-12-47-3_tn_1582;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3760 {
	name R3-12-47-3_tn_1583;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3761 {
	name R3-12-47-3_tn_1584;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3762 {
	name R3-12-47-3_tn_1585;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3763 {
	name R3-12-47-3_tn_1586;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3764 {
	name R3-12-47-3_tn_1587;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3765 {
	name R3-12-47-3_tn_1588;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3766 {
	name R3-12-47-3_tn_1589;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3767 {
	name R3-12-47-3_tn_1590;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3768 {
	name R3-12-47-3_tn_1591;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3769 {
	name R3-12-47-3_tn_1592;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3770 {
	name R3-12-47-3_tn_1593;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3771 {
	name R3-12-47-3_tn_1594;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3772 {
	name R3-12-47-3_tn_1595;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3773 {
	name R3-12-47-3_tn_1596;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3774 {
	name R3-12-47-3_tn_1597;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3775 {
	name R3-12-47-3_tn_1598;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3776 {
	name R3-12-47-3_tn_1599;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3777 {
	name R3-12-47-3_tn_1600;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3778 {
	name R3-12-47-3_tn_1601;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3779 {
	name R3-12-47-3_tn_1602;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3780 {
	name R3-12-47-3_tn_1603;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3781 {
	name R3-12-47-3_tn_1604;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3782 {
	name R3-12-47-3_tn_1605;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3783 {
	name R3-12-47-3_tn_1606;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3784 {
	name R3-12-47-3_tn_1607;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3785 {
	name R3-12-47-3_tn_1608;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3786 {
	name R3-12-47-3_tn_1609;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3787 {
	name R3-12-47-3_tn_1610;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3788 {
	name R3-12-47-3_tn_1611;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3789 {
	name R3-12-47-3_tn_1612;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3790 {
	name R3-12-47-3_tn_1613;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3791 {
	name R3-12-47-3_tn_1614;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3792 {
	name R3-12-47-3_tn_1615;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3793 {
	name R3-12-47-3_tn_1616;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3794 {
	name R3-12-47-3_tn_1617;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3795 {
	name R3-12-47-3_tn_1618;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3796 {
	name R3-12-47-3_tn_1619;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3797 {
	name R3-12-47-3_tn_1620;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3798 {
	name R3-12-47-3_tn_1621;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3799 {
	name R3-12-47-3_tn_1622;
	phases BS;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3800 {
	name R3-12-47-3_tn_1623;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3801 {
	name R3-12-47-3_tn_1624;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3802 {
	name R3-12-47-3_tn_1625;
	phases CS;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3803 {
	name R3-12-47-3_tn_1626;
	phases BS;
	parent R3-12-47-3_tm_1;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3804 {
	name R3-12-47-3_tn_1627;
	phases CS;
	parent R3-12-47-3_tm_2;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3805 {
	name R3-12-47-3_tn_1628;
	phases BS;
	parent R3-12-47-3_tm_3;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3806 {
	name R3-12-47-3_tn_1629;
	phases CS;
	parent R3-12-47-3_tm_4;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3807 {
	name R3-12-47-3_tn_1630;
	phases AS;
	parent R3-12-47-3_tm_5;
	power_1 2089.2326+703.1797j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3808 {
	name R3-12-47-3_tn_1631;
	phases BS;
	parent R3-12-47-3_tm_6;
	power_1 2089.2326+703.1797j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3809 {
	name R3-12-47-3_tn_1632;
	phases CS;
	parent R3-12-47-3_tm_7;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3810 {
	name R3-12-47-3_tn_1633;
	phases BS;
	parent R3-12-47-3_tm_8;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3811 {
	name R3-12-47-3_tn_1634;
	phases CS;
	parent R3-12-47-3_tm_9;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3812 {
	name R3-12-47-3_tn_1635;
	phases BS;
	parent R3-12-47-3_tm_10;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3813 {
	name R3-12-47-3_tn_1636;
	phases CS;
	parent R3-12-47-3_tm_11;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3814 {
	name R3-12-47-3_tn_1637;
	phases AS;
	parent R3-12-47-3_tm_12;
	power_1 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3815 {
	name R3-12-47-3_tn_1638;
	phases BS;
	parent R3-12-47-3_tm_13;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3816 {
	name R3-12-47-3_tn_1639;
	phases CS;
	parent R3-12-47-3_tm_14;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3817 {
	name R3-12-47-3_tn_1640;
	phases BS;
	parent R3-12-47-3_tm_15;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3818 {
	name R3-12-47-3_tn_1641;
	phases CS;
	parent R3-12-47-3_tm_16;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3819 {
	name R3-12-47-3_tn_1642;
	phases BS;
	parent R3-12-47-3_tm_17;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3820 {
	name R3-12-47-3_tn_1643;
	phases CS;
	parent R3-12-47-3_tm_18;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3821 {
	name R3-12-47-3_tn_1644;
	phases BS;
	parent R3-12-47-3_tm_19;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3822 {
	name R3-12-47-3_tn_1645;
	phases CS;
	parent R3-12-47-3_tm_20;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3823 {
	name R3-12-47-3_tn_1646;
	phases BS;
	parent R3-12-47-3_tm_21;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3824 {
	name R3-12-47-3_tn_1647;
	phases CS;
	parent R3-12-47-3_tm_22;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3825 {
	name R3-12-47-3_tn_1648;
	phases BS;
	parent R3-12-47-3_tm_23;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3826 {
	name R3-12-47-3_tn_1649;
	phases CS;
	parent R3-12-47-3_tm_24;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3827 {
	name R3-12-47-3_tn_1650;
	phases BS;
	parent R3-12-47-3_tm_25;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3828 {
	name R3-12-47-3_tn_1651;
	phases CS;
	parent R3-12-47-3_tm_26;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3829 {
	name R3-12-47-3_tn_1652;
	phases BS;
	parent R3-12-47-3_tm_27;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3830 {
	name R3-12-47-3_tn_1653;
	phases CS;
	parent R3-12-47-3_tm_28;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3831 {
	name R3-12-47-3_tn_1654;
	phases BS;
	parent R3-12-47-3_tm_29;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3832 {
	name R3-12-47-3_tn_1655;
	phases CS;
	parent R3-12-47-3_tm_30;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3833 {
	name R3-12-47-3_tn_1656;
	phases BS;
	parent R3-12-47-3_tm_31;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3834 {
	name R3-12-47-3_tn_1657;
	phases CS;
	parent R3-12-47-3_tm_32;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3835 {
	name R3-12-47-3_tn_1658;
	phases BS;
	parent R3-12-47-3_tm_33;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3836 {
	name R3-12-47-3_tn_1659;
	phases CS;
	parent R3-12-47-3_tm_34;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3837 {
	name R3-12-47-3_tn_1660;
	phases BS;
	parent R3-12-47-3_tm_35;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3838 {
	name R3-12-47-3_tn_1661;
	phases CS;
	parent R3-12-47-3_tm_36;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3839 {
	name R3-12-47-3_tn_1662;
	phases BS;
	parent R3-12-47-3_tm_37;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3840 {
	name R3-12-47-3_tn_1663;
	phases CS;
	parent R3-12-47-3_tm_38;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3841 {
	name R3-12-47-3_tn_1664;
	phases BS;
	parent R3-12-47-3_tm_39;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3842 {
	name R3-12-47-3_tn_1665;
	phases CS;
	parent R3-12-47-3_tm_40;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3843 {
	name R3-12-47-3_tn_1666;
	phases BS;
	parent R3-12-47-3_tm_41;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3844 {
	name R3-12-47-3_tn_1667;
	phases CS;
	parent R3-12-47-3_tm_42;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3845 {
	name R3-12-47-3_tn_1668;
	phases BS;
	parent R3-12-47-3_tm_43;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3846 {
	name R3-12-47-3_tn_1669;
	phases CS;
	parent R3-12-47-3_tm_44;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3847 {
	name R3-12-47-3_tn_1670;
	phases BS;
	parent R3-12-47-3_tm_45;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3848 {
	name R3-12-47-3_tn_1671;
	phases CS;
	parent R3-12-47-3_tm_46;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3849 {
	name R3-12-47-3_tn_1672;
	phases BS;
	parent R3-12-47-3_tm_47;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3850 {
	name R3-12-47-3_tn_1673;
	phases CS;
	parent R3-12-47-3_tm_48;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3851 {
	name R3-12-47-3_tn_1674;
	phases BS;
	parent R3-12-47-3_tm_49;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3852 {
	name R3-12-47-3_tn_1675;
	phases CS;
	parent R3-12-47-3_tm_50;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3853 {
	name R3-12-47-3_tn_1676;
	phases BS;
	parent R3-12-47-3_tm_51;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3854 {
	name R3-12-47-3_tn_1677;
	phases CS;
	parent R3-12-47-3_tm_52;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3855 {
	name R3-12-47-3_tn_1678;
	phases BS;
	parent R3-12-47-3_tm_53;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3856 {
	name R3-12-47-3_tn_1679;
	phases CS;
	parent R3-12-47-3_tm_54;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3857 {
	name R3-12-47-3_tn_1680;
	phases BS;
	parent R3-12-47-3_tm_55;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3858 {
	name R3-12-47-3_tn_1681;
	phases CS;
	parent R3-12-47-3_tm_56;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3859 {
	name R3-12-47-3_tn_1682;
	phases BS;
	parent R3-12-47-3_tm_57;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3860 {
	name R3-12-47-3_tn_1683;
	phases CS;
	parent R3-12-47-3_tm_58;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3861 {
	name R3-12-47-3_tn_1684;
	phases BS;
	parent R3-12-47-3_tm_59;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3862 {
	name R3-12-47-3_tn_1685;
	phases CS;
	parent R3-12-47-3_tm_60;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3863 {
	name R3-12-47-3_tn_1686;
	phases BS;
	parent R3-12-47-3_tm_61;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3864 {
	name R3-12-47-3_tn_1687;
	phases CS;
	parent R3-12-47-3_tm_62;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3865 {
	name R3-12-47-3_tn_1688;
	phases BS;
	parent R3-12-47-3_tm_63;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3866 {
	name R3-12-47-3_tn_1689;
	phases CS;
	parent R3-12-47-3_tm_64;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3867 {
	name R3-12-47-3_tn_1690;
	phases BS;
	parent R3-12-47-3_tm_65;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3868 {
	name R3-12-47-3_tn_1691;
	phases CS;
	parent R3-12-47-3_tm_66;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3869 {
	name R3-12-47-3_tn_1692;
	phases BS;
	parent R3-12-47-3_tm_67;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3870 {
	name R3-12-47-3_tn_1693;
	phases CS;
	parent R3-12-47-3_tm_68;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3871 {
	name R3-12-47-3_tn_1694;
	phases BS;
	parent R3-12-47-3_tm_69;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3872 {
	name R3-12-47-3_tn_1695;
	phases CS;
	parent R3-12-47-3_tm_70;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3873 {
	name R3-12-47-3_tn_1696;
	phases BS;
	parent R3-12-47-3_tm_71;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3874 {
	name R3-12-47-3_tn_1697;
	phases CS;
	parent R3-12-47-3_tm_72;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3875 {
	name R3-12-47-3_tn_1698;
	phases BS;
	parent R3-12-47-3_tm_73;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3876 {
	name R3-12-47-3_tn_1699;
	phases CS;
	parent R3-12-47-3_tm_74;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3877 {
	name R3-12-47-3_tn_1700;
	phases BS;
	parent R3-12-47-3_tm_75;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3878 {
	name R3-12-47-3_tn_1701;
	phases CS;
	parent R3-12-47-3_tm_76;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3879 {
	name R3-12-47-3_tn_1702;
	phases BS;
	parent R3-12-47-3_tm_77;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3880 {
	name R3-12-47-3_tn_1703;
	phases CS;
	parent R3-12-47-3_tm_78;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3881 {
	name R3-12-47-3_tn_1704;
	phases BS;
	parent R3-12-47-3_tm_79;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3882 {
	name R3-12-47-3_tn_1705;
	phases CS;
	parent R3-12-47-3_tm_80;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3883 {
	name R3-12-47-3_tn_1706;
	phases BS;
	parent R3-12-47-3_tm_81;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3884 {
	name R3-12-47-3_tn_1707;
	phases CS;
	parent R3-12-47-3_tm_82;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3885 {
	name R3-12-47-3_tn_1708;
	phases BS;
	parent R3-12-47-3_tm_83;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3886 {
	name R3-12-47-3_tn_1709;
	phases CS;
	parent R3-12-47-3_tm_84;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3887 {
	name R3-12-47-3_tn_1710;
	phases BS;
	parent R3-12-47-3_tm_85;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3888 {
	name R3-12-47-3_tn_1711;
	phases CS;
	parent R3-12-47-3_tm_86;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3889 {
	name R3-12-47-3_tn_1712;
	phases AS;
	parent R3-12-47-3_tm_87;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3890 {
	name R3-12-47-3_tn_1713;
	phases BS;
	parent R3-12-47-3_tm_88;
	power_1 2300+1200j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3891 {
	name R3-12-47-3_tn_1714;
	phases CS;
	parent R3-12-47-3_tm_89;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3892 {
	name R3-12-47-3_tn_1715;
	phases AS;
	parent R3-12-47-3_tm_90;
	power_1 13922.4777+4685.9329j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3893 {
	name R3-12-47-3_tn_1716;
	phases BS;
	parent R3-12-47-3_tm_91;
	power_1 13922.4777+4685.9329j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3894 {
	name R3-12-47-3_tn_1717;
	phases CS;
	parent R3-12-47-3_tm_92;
	power_1 13922.4777+4685.9329j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3895 {
	name R3-12-47-3_tn_1718;
	phases CS;
	parent R3-12-47-3_tm_93;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3896 {
	name R3-12-47-3_tn_1719;
	phases CS;
	parent R3-12-47-3_tm_94;
	power_1 13922.4777+4685.9329j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3897 {
	name R3-12-47-3_tn_1720;
	phases CS;
	parent R3-12-47-3_tm_95;
	power_1 20902.8902+7035.3527j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3898 {
	name R3-12-47-3_tn_1721;
	phases BS;
	parent R3-12-47-3_tm_96;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3899 {
	name R3-12-47-3_tn_1722;
	phases BS;
	parent R3-12-47-3_tm_97;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3900 {
	name R3-12-47-3_tn_1723;
	phases BS;
	parent R3-12-47-3_tm_98;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3901 {
	name R3-12-47-3_tn_1724;
	phases BS;
	parent R3-12-47-3_tm_99;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3902 {
	name R3-12-47-3_tn_1725;
	phases BS;
	parent R3-12-47-3_tm_100;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3903 {
	name R3-12-47-3_tn_1726;
	phases BS;
	parent R3-12-47-3_tm_101;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3904 {
	name R3-12-47-3_tn_1727;
	phases AS;
	parent R3-12-47-3_tm_102;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3905 {
	name R3-12-47-3_tn_1728;
	phases BS;
	parent R3-12-47-3_tm_103;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3906 {
	name R3-12-47-3_tn_1729;
	phases CS;
	parent R3-12-47-3_tm_104;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3907 {
	name R3-12-47-3_tn_1730;
	phases AS;
	parent R3-12-47-3_tm_105;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3908 {
	name R3-12-47-3_tn_1731;
	phases CS;
	parent R3-12-47-3_tm_106;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3909 {
	name R3-12-47-3_tn_1732;
	phases AS;
	parent R3-12-47-3_tm_107;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3910 {
	name R3-12-47-3_tn_1733;
	phases CS;
	parent R3-12-47-3_tm_108;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3911 {
	name R3-12-47-3_tn_1734;
	phases AS;
	parent R3-12-47-3_tm_109;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3912 {
	name R3-12-47-3_tn_1735;
	phases CS;
	parent R3-12-47-3_tm_110;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3913 {
	name R3-12-47-3_tn_1736;
	phases AS;
	parent R3-12-47-3_tm_111;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3914 {
	name R3-12-47-3_tn_1737;
	phases BS;
	parent R3-12-47-3_tm_112;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3915 {
	name R3-12-47-3_tn_1738;
	phases AS;
	parent R3-12-47-3_tm_113;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3916 {
	name R3-12-47-3_tn_1739;
	phases CS;
	parent R3-12-47-3_tm_114;
	power_1 13922.4777+4685.9329j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3917 {
	name R3-12-47-3_tn_1740;
	phases AS;
	parent R3-12-47-3_tm_115;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3918 {
	name R3-12-47-3_tn_1741;
	phases BS;
	parent R3-12-47-3_tm_116;
	power_1 2300+1200j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3919 {
	name R3-12-47-3_tn_1742;
	phases CS;
	parent R3-12-47-3_tm_117;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3920 {
	name R3-12-47-3_tn_1743;
	phases AS;
	parent R3-12-47-3_tm_118;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3921 {
	name R3-12-47-3_tn_1744;
	phases BS;
	parent R3-12-47-3_tm_119;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3922 {
	name R3-12-47-3_tn_1745;
	phases CS;
	parent R3-12-47-3_tm_120;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3923 {
	name R3-12-47-3_tn_1746;
	phases AS;
	parent R3-12-47-3_tm_121;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3924 {
	name R3-12-47-3_tn_1747;
	phases CS;
	parent R3-12-47-3_tm_122;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3925 {
	name R3-12-47-3_tn_1748;
	phases AS;
	parent R3-12-47-3_tm_123;
	power_1 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3926 {
	name R3-12-47-3_tn_1749;
	phases CS;
	parent R3-12-47-3_tm_124;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3927 {
	name R3-12-47-3_tn_1750;
	phases AS;
	parent R3-12-47-3_tm_125;
	power_1 20902.8902+7035.3527j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3928 {
	name R3-12-47-3_tn_1751;
	phases BS;
	parent R3-12-47-3_tm_126;
	power_1 20902.8902+7035.3527j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3929 {
	name R3-12-47-3_tn_1752;
	phases CS;
	parent R3-12-47-3_tm_127;
	power_1 20902.8902+7035.3527j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3930 {
	name R3-12-47-3_tn_1753;
	phases AS;
	parent R3-12-47-3_tm_128;
	power_1 13928.2174+4687.8648j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3931 {
	name R3-12-47-3_tn_1754;
	phases BS;
	parent R3-12-47-3_tm_129;
	power_1 13928.2174+4687.8648j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3932 {
	name R3-12-47-3_tn_1755;
	phases CS;
	parent R3-12-47-3_tm_130;
	power_1 13928.2174+4687.8648j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3933 {
	name R3-12-47-3_tn_1756;
	phases AS;
	parent R3-12-47-3_tm_131;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3934 {
	name R3-12-47-3_tn_1757;
	phases BS;
	parent R3-12-47-3_tm_132;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3935 {
	name R3-12-47-3_tn_1758;
	phases AS;
	parent R3-12-47-3_tm_133;
	power_1 27859.6244+9376.803j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3936 {
	name R3-12-47-3_tn_1759;
	phases BS;
	parent R3-12-47-3_tm_134;
	power_1 27859.6244+9376.803j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3937 {
	name R3-12-47-3_tn_1760;
	phases CS;
	parent R3-12-47-3_tm_135;
	power_1 27859.6244+9376.803j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3938 {
	name R3-12-47-3_tn_1761;
	phases AS;
	parent R3-12-47-3_tm_136;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3939 {
	name R3-12-47-3_tn_1762;
	phases BS;
	parent R3-12-47-3_tm_137;
	power_1 2300+1200j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3940 {
	name R3-12-47-3_tn_1763;
	phases CS;
	parent R3-12-47-3_tm_138;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3941 {
	name R3-12-47-3_tn_1764;
	phases BS;
	parent R3-12-47-3_tm_139;
	power_1 13922.4777+4685.9329j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3942 {
	name R3-12-47-3_tn_1765;
	phases AS;
	parent R3-12-47-3_tm_140;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3943 {
	name R3-12-47-3_tn_1766;
	phases BS;
	parent R3-12-47-3_tm_141;
	power_1 2300+1200j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3944 {
	name R3-12-47-3_tn_1767;
	phases CS;
	parent R3-12-47-3_tm_142;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3945 {
	name R3-12-47-3_tn_1768;
	phases AS;
	parent R3-12-47-3_tm_143;
	power_1 3239.2613+1090.2486j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3946 {
	name R3-12-47-3_tn_1769;
	phases BS;
	parent R3-12-47-3_tm_144;
	power_1 3239.2613+1090.2486j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3947 {
	name R3-12-47-3_tn_1770;
	phases CS;
	parent R3-12-47-3_tm_145;
	power_1 3239.2613+1090.2486j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3948 {
	name R3-12-47-3_tn_1771;
	phases AS;
	parent R3-12-47-3_tm_146;
	power_1 3482.0544+1171.9662j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3949 {
	name R3-12-47-3_tn_1772;
	phases BS;
	parent R3-12-47-3_tm_147;
	power_1 2300+1200j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3950 {
	name R3-12-47-3_tn_1773;
	phases CS;
	parent R3-12-47-3_tm_148;
	power_1 3482.0544+1171.9662j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3951 {
	name R3-12-47-3_tn_1774;
	phases AS;
	parent R3-12-47-3_tm_149;
	power_1 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3952 {
	name R3-12-47-3_tn_1775;
	phases BS;
	parent R3-12-47-3_tm_150;
	power_1 2300+1200j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3953 {
	name R3-12-47-3_tn_1776;
	phases CS;
	parent R3-12-47-3_tm_151;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3954 {
	name R3-12-47-3_tn_1777;
	phases AS;
	parent R3-12-47-3_tm_152;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3955 {
	name R3-12-47-3_tn_1778;
	phases BS;
	parent R3-12-47-3_tm_153;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3956 {
	name R3-12-47-3_tn_1779;
	phases AS;
	parent R3-12-47-3_tm_154;
	power_1 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3957 {
	name R3-12-47-3_tn_1780;
	phases BS;
	parent R3-12-47-3_tm_155;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3958 {
	name R3-12-47-3_tn_1781;
	phases AS;
	parent R3-12-47-3_tm_156;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3959 {
	name R3-12-47-3_tn_1782;
	phases BS;
	parent R3-12-47-3_tm_157;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3960 {
	name R3-12-47-3_tn_1783;
	phases AS;
	parent R3-12-47-3_tm_158;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3961 {
	name R3-12-47-3_tn_1784;
	phases BS;
	parent R3-12-47-3_tm_159;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3962 {
	name R3-12-47-3_tn_1785;
	phases AS;
	parent R3-12-47-3_tm_160;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3963 {
	name R3-12-47-3_tn_1786;
	phases BS;
	parent R3-12-47-3_tm_161;
	power_1 2300+1200j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3964 {
	name R3-12-47-3_tn_1787;
	phases CS;
	parent R3-12-47-3_tm_162;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3965 {
	name R3-12-47-3_tn_1788;
	phases AS;
	parent R3-12-47-3_tm_163;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3966 {
	name R3-12-47-3_tn_1789;
	phases BS;
	parent R3-12-47-3_tm_164;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3967 {
	name R3-12-47-3_tn_1790;
	phases AS;
	parent R3-12-47-3_tm_165;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3968 {
	name R3-12-47-3_tn_1791;
	phases BS;
	parent R3-12-47-3_tm_166;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3969 {
	name R3-12-47-3_tn_1792;
	phases AS;
	parent R3-12-47-3_tm_167;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3970 {
	name R3-12-47-3_tn_1793;
	phases BS;
	parent R3-12-47-3_tm_168;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3971 {
	name R3-12-47-3_tn_1794;
	phases AS;
	parent R3-12-47-3_tm_169;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3972 {
	name R3-12-47-3_tn_1795;
	phases AS;
	parent R3-12-47-3_tm_170;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3973 {
	name R3-12-47-3_tn_1796;
	phases BS;
	parent R3-12-47-3_tm_171;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3974 {
	name R3-12-47-3_tn_1797;
	phases CS;
	parent R3-12-47-3_tm_172;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3975 {
	name R3-12-47-3_tn_1798;
	phases AS;
	parent R3-12-47-3_tm_173;
	power_1 3482.0544+1171.9662j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3976 {
	name R3-12-47-3_tn_1799;
	phases BS;
	parent R3-12-47-3_tm_174;
	power_1 3482.0544+1171.9662j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3977 {
	name R3-12-47-3_tn_1800;
	phases AS;
	parent R3-12-47-3_tm_175;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3978 {
	name R3-12-47-3_tn_1801;
	phases BS;
	parent R3-12-47-3_tm_176;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3979 {
	name R3-12-47-3_tn_1802;
	phases CS;
	parent R3-12-47-3_tm_177;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3980 {
	name R3-12-47-3_tn_1803;
	phases AS;
	parent R3-12-47-3_tm_178;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3981 {
	name R3-12-47-3_tn_1804;
	phases BS;
	parent R3-12-47-3_tm_179;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3982 {
	name R3-12-47-3_tn_1805;
	phases AS;
	parent R3-12-47-3_tm_180;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3983 {
	name R3-12-47-3_tn_1806;
	phases AS;
	parent R3-12-47-3_tm_181;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3984 {
	name R3-12-47-3_tn_1807;
	phases AS;
	parent R3-12-47-3_tm_182;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3985 {
	name R3-12-47-3_tn_1808;
	phases BS;
	parent R3-12-47-3_tm_183;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3986 {
	name R3-12-47-3_tn_1809;
	phases CS;
	parent R3-12-47-3_tm_184;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3987 {
	name R3-12-47-3_tn_1810;
	phases BS;
	parent R3-12-47-3_tm_185;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3988 {
	name R3-12-47-3_tn_1811;
	phases CS;
	parent R3-12-47-3_tm_186;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3989 {
	name R3-12-47-3_tn_1812;
	phases BS;
	parent R3-12-47-3_tm_187;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3990 {
	name R3-12-47-3_tn_1813;
	phases CS;
	parent R3-12-47-3_tm_188;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3991 {
	name R3-12-47-3_tn_1814;
	phases BS;
	parent R3-12-47-3_tm_189;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3992 {
	name R3-12-47-3_tn_1815;
	phases CS;
	parent R3-12-47-3_tm_190;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3993 {
	name R3-12-47-3_tn_1816;
	phases BS;
	parent R3-12-47-3_tm_191;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3994 {
	name R3-12-47-3_tn_1817;
	phases CS;
	parent R3-12-47-3_tm_192;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3995 {
	name R3-12-47-3_tn_1818;
	phases BS;
	parent R3-12-47-3_tm_193;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3996 {
	name R3-12-47-3_tn_1819;
	phases CS;
	parent R3-12-47-3_tm_194;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3997 {
	name R3-12-47-3_tn_1820;
	phases AS;
	parent R3-12-47-3_tm_195;
	power_1 3482.0544+1171.9662j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3998 {
	name R3-12-47-3_tn_1821;
	phases BS;
	parent R3-12-47-3_tm_196;
	power_1 3482.0544+1171.9662j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:3999 {
	name R3-12-47-3_tn_1822;
	phases CS;
	parent R3-12-47-3_tm_197;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4000 {
	name R3-12-47-3_tn_1823;
	phases CS;
	parent R3-12-47-3_tm_198;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4001 {
	name R3-12-47-3_tn_1824;
	phases BS;
	parent R3-12-47-3_tm_199;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4002 {
	name R3-12-47-3_tn_1825;
	phases CS;
	parent R3-12-47-3_tm_200;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4003 {
	name R3-12-47-3_tn_1826;
	phases AS;
	parent R3-12-47-3_tm_201;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4004 {
	name R3-12-47-3_tn_1827;
	phases CS;
	parent R3-12-47-3_tm_202;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4005 {
	name R3-12-47-3_tn_1828;
	phases AS;
	parent R3-12-47-3_tm_203;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4006 {
	name R3-12-47-3_tn_1829;
	phases BS;
	parent R3-12-47-3_tm_204;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4007 {
	name R3-12-47-3_tn_1830;
	phases CS;
	parent R3-12-47-3_tm_205;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4008 {
	name R3-12-47-3_tn_1831;
	phases BS;
	parent R3-12-47-3_tm_206;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4009 {
	name R3-12-47-3_tn_1832;
	phases CS;
	parent R3-12-47-3_tm_207;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4010 {
	name R3-12-47-3_tn_1833;
	phases BS;
	parent R3-12-47-3_tm_208;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4011 {
	name R3-12-47-3_tn_1834;
	phases CS;
	parent R3-12-47-3_tm_209;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4012 {
	name R3-12-47-3_tn_1835;
	phases BS;
	parent R3-12-47-3_tm_210;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4013 {
	name R3-12-47-3_tn_1836;
	phases CS;
	parent R3-12-47-3_tm_211;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4014 {
	name R3-12-47-3_tn_1837;
	phases AS;
	parent R3-12-47-3_tm_212;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4015 {
	name R3-12-47-3_tn_1838;
	phases BS;
	parent R3-12-47-3_tm_213;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4016 {
	name R3-12-47-3_tn_1839;
	phases CS;
	parent R3-12-47-3_tm_214;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4017 {
	name R3-12-47-3_tn_1840;
	phases BS;
	parent R3-12-47-3_tm_215;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4018 {
	name R3-12-47-3_tn_1841;
	phases CS;
	parent R3-12-47-3_tm_216;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4019 {
	name R3-12-47-3_tn_1842;
	phases AS;
	parent R3-12-47-3_tm_217;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4020 {
	name R3-12-47-3_tn_1843;
	phases BS;
	parent R3-12-47-3_tm_218;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4021 {
	name R3-12-47-3_tn_1844;
	phases CS;
	parent R3-12-47-3_tm_219;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4022 {
	name R3-12-47-3_tn_1845;
	phases AS;
	parent R3-12-47-3_tm_220;
	power_1 13922.4777+4685.9329j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4023 {
	name R3-12-47-3_tn_1846;
	phases CS;
	parent R3-12-47-3_tm_221;
	power_1 13922.4777+4685.9329j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4024 {
	name R3-12-47-3_tn_1847;
	phases AS;
	parent R3-12-47-3_tm_222;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4025 {
	name R3-12-47-3_tn_1848;
	phases CS;
	parent R3-12-47-3_tm_223;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4026 {
	name R3-12-47-3_tn_1849;
	phases AS;
	parent R3-12-47-3_tm_224;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4027 {
	name R3-12-47-3_tn_1850;
	phases BS;
	parent R3-12-47-3_tm_225;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4028 {
	name R3-12-47-3_tn_1851;
	phases CS;
	parent R3-12-47-3_tm_226;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4029 {
	name R3-12-47-3_tn_1852;
	phases AS;
	parent R3-12-47-3_tm_227;
	power_1 1863.2602+627.1235j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4030 {
	name R3-12-47-3_tn_1853;
	phases BS;
	parent R3-12-47-3_tm_228;
	power_1 1863.2602+627.1235j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4031 {
	name R3-12-47-3_tn_1854;
	phases CS;
	parent R3-12-47-3_tm_229;
	power_1 1863.2602+627.1235j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4032 {
	name R3-12-47-3_tn_1855;
	phases AS;
	parent R3-12-47-3_tm_230;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4033 {
	name R3-12-47-3_tn_1856;
	phases BS;
	parent R3-12-47-3_tm_231;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4034 {
	name R3-12-47-3_tn_1857;
	phases CS;
	parent R3-12-47-3_tm_232;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4035 {
	name R3-12-47-3_tn_1858;
	phases AS;
	parent R3-12-47-3_tm_233;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4036 {
	name R3-12-47-3_tn_1859;
	phases BS;
	parent R3-12-47-3_tm_234;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4037 {
	name R3-12-47-3_tn_1860;
	phases CS;
	parent R3-12-47-3_tm_235;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4038 {
	name R3-12-47-3_tn_1861;
	phases AS;
	parent R3-12-47-3_tm_236;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4039 {
	name R3-12-47-3_tn_1862;
	phases CS;
	parent R3-12-47-3_tm_237;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4040 {
	name R3-12-47-3_tn_1863;
	phases AS;
	parent R3-12-47-3_tm_238;
	power_1 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4041 {
	name R3-12-47-3_tn_1864;
	phases BS;
	parent R3-12-47-3_tm_239;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4042 {
	name R3-12-47-3_tn_1865;
	phases AS;
	parent R3-12-47-3_tm_240;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4043 {
	name R3-12-47-3_tn_1866;
	phases BS;
	parent R3-12-47-3_tm_241;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4044 {
	name R3-12-47-3_tn_1867;
	phases AS;
	parent R3-12-47-3_tm_242;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4045 {
	name R3-12-47-3_tn_1868;
	phases BS;
	parent R3-12-47-3_tm_243;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4046 {
	name R3-12-47-3_tn_1869;
	phases AS;
	parent R3-12-47-3_tm_244;
	power_1 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4047 {
	name R3-12-47-3_tn_1870;
	phases BS;
	parent R3-12-47-3_tm_245;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4048 {
	name R3-12-47-3_tn_1871;
	phases AS;
	parent R3-12-47-3_tm_246;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4049 {
	name R3-12-47-3_tn_1872;
	phases BS;
	parent R3-12-47-3_tm_247;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4050 {
	name R3-12-47-3_tn_1873;
	phases BS;
	parent R3-12-47-3_tm_248;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4051 {
	name R3-12-47-3_tn_1874;
	phases CS;
	parent R3-12-47-3_tm_249;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4052 {
	name R3-12-47-3_tn_1875;
	phases AS;
	parent R3-12-47-3_tm_250;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4053 {
	name R3-12-47-3_tn_1876;
	phases BS;
	parent R3-12-47-3_tm_251;
	power_1 2300+1200j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4054 {
	name R3-12-47-3_tn_1877;
	phases CS;
	parent R3-12-47-3_tm_252;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4055 {
	name R3-12-47-3_tn_1878;
	phases AS;
	parent R3-12-47-3_tm_253;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4056 {
	name R3-12-47-3_tn_1879;
	phases CS;
	parent R3-12-47-3_tm_254;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4057 {
	name R3-12-47-3_tn_1880;
	phases AS;
	parent R3-12-47-3_tm_255;
	power_1 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4058 {
	name R3-12-47-3_tn_1881;
	phases CS;
	parent R3-12-47-3_tm_256;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4059 {
	name R3-12-47-3_tn_1882;
	phases AS;
	parent R3-12-47-3_tm_257;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4060 {
	name R3-12-47-3_tn_1883;
	phases CS;
	parent R3-12-47-3_tm_258;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4061 {
	name R3-12-47-3_tn_1884;
	phases AS;
	parent R3-12-47-3_tm_259;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4062 {
	name R3-12-47-3_tn_1885;
	phases CS;
	parent R3-12-47-3_tm_260;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4063 {
	name R3-12-47-3_tn_1886;
	phases AS;
	parent R3-12-47-3_tm_261;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4064 {
	name R3-12-47-3_tn_1887;
	phases CS;
	parent R3-12-47-3_tm_262;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4065 {
	name R3-12-47-3_tn_1888;
	phases AS;
	parent R3-12-47-3_tm_263;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4066 {
	name R3-12-47-3_tn_1889;
	phases CS;
	parent R3-12-47-3_tm_264;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4067 {
	name R3-12-47-3_tn_1890;
	phases AS;
	parent R3-12-47-3_tm_265;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4068 {
	name R3-12-47-3_tn_1891;
	phases CS;
	parent R3-12-47-3_tm_266;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4069 {
	name R3-12-47-3_tn_1892;
	phases AS;
	parent R3-12-47-3_tm_267;
	power_1 3482.0544+1171.9662j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4070 {
	name R3-12-47-3_tn_1893;
	phases BS;
	parent R3-12-47-3_tm_268;
	power_1 2300+1200j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4071 {
	name R3-12-47-3_tn_1894;
	phases CS;
	parent R3-12-47-3_tm_269;
	power_1 3482.0544+1171.9662j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4072 {
	name R3-12-47-3_tn_1895;
	phases AS;
	parent R3-12-47-3_tm_270;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4073 {
	name R3-12-47-3_tn_1896;
	phases BS;
	parent R3-12-47-3_tm_271;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4074 {
	name R3-12-47-3_tn_1897;
	phases CS;
	parent R3-12-47-3_tm_272;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4075 {
	name R3-12-47-3_tn_1898;
	phases AS;
	parent R3-12-47-3_tm_273;
	power_1 5217.5629+1756.0919j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4076 {
	name R3-12-47-3_tn_1899;
	phases BS;
	parent R3-12-47-3_tm_274;
	power_1 2300+1200j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4077 {
	name R3-12-47-3_tn_1900;
	phases CS;
	parent R3-12-47-3_tm_275;
	power_1 5217.5629+1756.0919j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4078 {
	name R3-12-47-3_tn_1901;
	phases AS;
	parent R3-12-47-3_tm_276;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4079 {
	name R3-12-47-3_tn_1902;
	phases BS;
	parent R3-12-47-3_tm_277;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4080 {
	name R3-12-47-3_tn_1903;
	phases AS;
	parent R3-12-47-3_tm_278;
	power_1 1863.2602+627.1235j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4081 {
	name R3-12-47-3_tn_1904;
	phases BS;
	parent R3-12-47-3_tm_279;
	power_1 1863.2602+627.1235j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4082 {
	name R3-12-47-3_tn_1905;
	phases CS;
	parent R3-12-47-3_tm_280;
	power_1 1863.2602+627.1235j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4083 {
	name R3-12-47-3_tn_1906;
	phases AS;
	parent R3-12-47-3_tm_281;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4084 {
	name R3-12-47-3_tn_1907;
	phases BS;
	parent R3-12-47-3_tm_282;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4085 {
	name R3-12-47-3_tn_1908;
	phases CS;
	parent R3-12-47-3_tm_283;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4086 {
	name R3-12-47-3_tn_1909;
	phases AS;
	parent R3-12-47-3_tm_284;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4087 {
	name R3-12-47-3_tn_1910;
	phases BS;
	parent R3-12-47-3_tm_285;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4088 {
	name R3-12-47-3_tn_1911;
	phases CS;
	parent R3-12-47-3_tm_286;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4089 {
	name R3-12-47-3_tn_1912;
	phases AS;
	parent R3-12-47-3_tm_287;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4090 {
	name R3-12-47-3_tn_1913;
	phases BS;
	parent R3-12-47-3_tm_288;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4091 {
	name R3-12-47-3_tn_1914;
	phases CS;
	parent R3-12-47-3_tm_289;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4092 {
	name R3-12-47-3_tn_1915;
	phases AS;
	parent R3-12-47-3_tm_290;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4093 {
	name R3-12-47-3_tn_1916;
	phases BS;
	parent R3-12-47-3_tm_291;
	power_1 2300+1200j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4094 {
	name R3-12-47-3_tn_1917;
	phases CS;
	parent R3-12-47-3_tm_292;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4095 {
	name R3-12-47-3_tn_1918;
	phases AS;
	parent R3-12-47-3_tm_293;
	power_1 4190.0561+1410.2606j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4096 {
	name R3-12-47-3_tn_1919;
	phases BS;
	parent R3-12-47-3_tm_294;
	power_1 4190.0561+1410.2606j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4097 {
	name R3-12-47-3_tn_1920;
	phases CS;
	parent R3-12-47-3_tm_295;
	power_1 4190.0561+1410.2606j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4098 {
	name R3-12-47-3_tn_1921;
	phases AS;
	parent R3-12-47-3_tm_296;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4099 {
	name R3-12-47-3_tn_1922;
	phases BS;
	parent R3-12-47-3_tm_297;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4100 {
	name R3-12-47-3_tn_1923;
	phases BS;
	parent R3-12-47-3_tm_298;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4101 {
	name R3-12-47-3_tn_1924;
	phases CS;
	parent R3-12-47-3_tm_299;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4102 {
	name R3-12-47-3_tn_1925;
	phases BS;
	parent R3-12-47-3_tm_300;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4103 {
	name R3-12-47-3_tn_1926;
	phases CS;
	parent R3-12-47-3_tm_301;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4104 {
	name R3-12-47-3_tn_1927;
	phases BS;
	parent R3-12-47-3_tm_302;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4105 {
	name R3-12-47-3_tn_1928;
	phases CS;
	parent R3-12-47-3_tm_303;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4106 {
	name R3-12-47-3_tn_1929;
	phases AS;
	parent R3-12-47-3_tm_304;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4107 {
	name R3-12-47-3_tn_1930;
	phases BS;
	parent R3-12-47-3_tm_305;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4108 {
	name R3-12-47-3_tn_1931;
	phases AS;
	parent R3-12-47-3_tm_306;
	power_1 2790.3751+939.1655j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4109 {
	name R3-12-47-3_tn_1932;
	phases BS;
	parent R3-12-47-3_tm_307;
	power_1 2790.3751+939.1655j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4110 {
	name R3-12-47-3_tn_1933;
	phases CS;
	parent R3-12-47-3_tm_308;
	power_1 2790.3751+939.1655j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4111 {
	name R3-12-47-3_tn_1934;
	phases AS;
	parent R3-12-47-3_tm_309;
	power_1 5566.0614+1873.3871j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4112 {
	name R3-12-47-3_tn_1935;
	phases BS;
	parent R3-12-47-3_tm_310;
	power_1 5566.0614+1873.3871j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4113 {
	name R3-12-47-3_tn_1936;
	phases CS;
	parent R3-12-47-3_tm_311;
	power_1 5566.0614+1873.3871j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4114 {
	name R3-12-47-3_tn_1937;
	phases AS;
	parent R3-12-47-3_tm_312;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4115 {
	name R3-12-47-3_tn_1938;
	phases BS;
	parent R3-12-47-3_tm_313;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4116 {
	name R3-12-47-3_tn_1939;
	phases AS;
	parent R3-12-47-3_tm_314;
	power_1 1863.2602+627.1235j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4117 {
	name R3-12-47-3_tn_1940;
	phases BS;
	parent R3-12-47-3_tm_315;
	power_1 1863.2602+627.1235j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4118 {
	name R3-12-47-3_tn_1941;
	phases CS;
	parent R3-12-47-3_tm_316;
	power_1 1863.2602+627.1235j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4119 {
	name R3-12-47-3_tn_1942;
	phases AS;
	parent R3-12-47-3_tm_317;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4120 {
	name R3-12-47-3_tn_1943;
	phases CS;
	parent R3-12-47-3_tm_318;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4121 {
	name R3-12-47-3_tn_1944;
	phases AS;
	parent R3-12-47-3_tm_319;
	power_1 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4122 {
	name R3-12-47-3_tn_1945;
	phases BS;
	parent R3-12-47-3_tm_320;
	power_1 2300+1200j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4123 {
	name R3-12-47-3_tn_1946;
	phases CS;
	parent R3-12-47-3_tm_321;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4124 {
	name R3-12-47-3_tn_1947;
	phases AS;
	parent R3-12-47-3_tm_322;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4125 {
	name R3-12-47-3_tn_1948;
	phases BS;
	parent R3-12-47-3_tm_323;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4126 {
	name R3-12-47-3_tn_1949;
	phases CS;
	parent R3-12-47-3_tm_324;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4127 {
	name R3-12-47-3_tn_1950;
	phases AS;
	parent R3-12-47-3_tm_325;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4128 {
	name R3-12-47-3_tn_1951;
	phases BS;
	parent R3-12-47-3_tm_326;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4129 {
	name R3-12-47-3_tn_1952;
	phases AS;
	parent R3-12-47-3_tm_327;
	power_1 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4130 {
	name R3-12-47-3_tn_1953;
	phases BS;
	parent R3-12-47-3_tm_328;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4131 {
	name R3-12-47-3_tn_1954;
	phases AS;
	parent R3-12-47-3_tm_329;
	power_1 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4132 {
	name R3-12-47-3_tn_1955;
	phases BS;
	parent R3-12-47-3_tm_330;
	power_1 2300+1200j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4133 {
	name R3-12-47-3_tn_1956;
	phases CS;
	parent R3-12-47-3_tm_331;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4134 {
	name R3-12-47-3_tn_1957;
	phases BS;
	parent R3-12-47-3_tm_332;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4135 {
	name R3-12-47-3_tn_1958;
	phases CS;
	parent R3-12-47-3_tm_333;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4136 {
	name R3-12-47-3_tn_1959;
	phases AS;
	parent R3-12-47-3_tm_334;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4137 {
	name R3-12-47-3_tn_1960;
	phases BS;
	parent R3-12-47-3_tm_335;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4138 {
	name R3-12-47-3_tn_1961;
	phases CS;
	parent R3-12-47-3_tm_336;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4139 {
	name R3-12-47-3_tn_1962;
	phases BS;
	parent R3-12-47-3_tm_337;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4140 {
	name R3-12-47-3_tn_1963;
	phases CS;
	parent R3-12-47-3_tm_338;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4141 {
	name R3-12-47-3_tn_1964;
	phases BS;
	parent R3-12-47-3_tm_339;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4142 {
	name R3-12-47-3_tn_1965;
	phases CS;
	parent R3-12-47-3_tm_340;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4143 {
	name R3-12-47-3_tn_1966;
	phases BS;
	parent R3-12-47-3_tm_341;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4144 {
	name R3-12-47-3_tn_1967;
	phases CS;
	parent R3-12-47-3_tm_342;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4145 {
	name R3-12-47-3_tn_1968;
	phases BS;
	parent R3-12-47-3_tm_343;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4146 {
	name R3-12-47-3_tn_1969;
	phases CS;
	parent R3-12-47-3_tm_344;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4147 {
	name R3-12-47-3_tn_1970;
	phases BS;
	parent R3-12-47-3_tm_345;
	power_1 3482.0544+1171.9662j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4148 {
	name R3-12-47-3_tn_1971;
	phases CS;
	parent R3-12-47-3_tm_346;
	power_1 3482.0544+1171.9662j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4149 {
	name R3-12-47-3_tn_1972;
	phases BS;
	parent R3-12-47-3_tm_347;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4150 {
	name R3-12-47-3_tn_1973;
	phases CS;
	parent R3-12-47-3_tm_348;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4151 {
	name R3-12-47-3_tn_1974;
	phases BS;
	parent R3-12-47-3_tm_349;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4152 {
	name R3-12-47-3_tn_1975;
	phases CS;
	parent R3-12-47-3_tm_350;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4153 {
	name R3-12-47-3_tn_1976;
	phases BS;
	parent R3-12-47-3_tm_351;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4154 {
	name R3-12-47-3_tn_1977;
	phases CS;
	parent R3-12-47-3_tm_352;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4155 {
	name R3-12-47-3_tn_1978;
	phases BS;
	parent R3-12-47-3_tm_353;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4156 {
	name R3-12-47-3_tn_1979;
	phases CS;
	parent R3-12-47-3_tm_354;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4157 {
	name R3-12-47-3_tn_1980;
	phases BS;
	parent R3-12-47-3_tm_355;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4158 {
	name R3-12-47-3_tn_1981;
	phases CS;
	parent R3-12-47-3_tm_356;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4159 {
	name R3-12-47-3_tn_1982;
	phases BS;
	parent R3-12-47-3_tm_357;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4160 {
	name R3-12-47-3_tn_1983;
	phases CS;
	parent R3-12-47-3_tm_358;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4161 {
	name R3-12-47-3_tn_1984;
	phases BS;
	parent R3-12-47-3_tm_359;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4162 {
	name R3-12-47-3_tn_1985;
	phases CS;
	parent R3-12-47-3_tm_360;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4163 {
	name R3-12-47-3_tn_1986;
	phases AS;
	parent R3-12-47-3_tm_361;
	power_1 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4164 {
	name R3-12-47-3_tn_1987;
	phases BS;
	parent R3-12-47-3_tm_362;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4165 {
	name R3-12-47-3_tn_1988;
	phases CS;
	parent R3-12-47-3_tm_363;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4166 {
	name R3-12-47-3_tn_1989;
	phases BS;
	parent R3-12-47-3_tm_364;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4167 {
	name R3-12-47-3_tn_1990;
	phases CS;
	parent R3-12-47-3_tm_365;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4168 {
	name R3-12-47-3_tn_1991;
	phases BS;
	parent R3-12-47-3_tm_366;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4169 {
	name R3-12-47-3_tn_1992;
	phases CS;
	parent R3-12-47-3_tm_367;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4170 {
	name R3-12-47-3_tn_1993;
	phases BS;
	parent R3-12-47-3_tm_368;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4171 {
	name R3-12-47-3_tn_1994;
	phases CS;
	parent R3-12-47-3_tm_369;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4172 {
	name R3-12-47-3_tn_1995;
	phases BS;
	parent R3-12-47-3_tm_370;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4173 {
	name R3-12-47-3_tn_1996;
	phases CS;
	parent R3-12-47-3_tm_371;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4174 {
	name R3-12-47-3_tn_1997;
	phases BS;
	parent R3-12-47-3_tm_372;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4175 {
	name R3-12-47-3_tn_1998;
	phases CS;
	parent R3-12-47-3_tm_373;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4176 {
	name R3-12-47-3_tn_1999;
	phases BS;
	parent R3-12-47-3_tm_374;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4177 {
	name R3-12-47-3_tn_2000;
	phases CS;
	parent R3-12-47-3_tm_375;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4178 {
	name R3-12-47-3_tn_2001;
	phases BS;
	parent R3-12-47-3_tm_376;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4179 {
	name R3-12-47-3_tn_2002;
	phases CS;
	parent R3-12-47-3_tm_377;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4180 {
	name R3-12-47-3_tn_2003;
	phases BS;
	parent R3-12-47-3_tm_378;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4181 {
	name R3-12-47-3_tn_2004;
	phases CS;
	parent R3-12-47-3_tm_379;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4182 {
	name R3-12-47-3_tn_2005;
	phases AS;
	parent R3-12-47-3_tm_380;
	power_1 3239.2613+1090.2486j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4183 {
	name R3-12-47-3_tn_2006;
	phases BS;
	parent R3-12-47-3_tm_381;
	power_1 3239.2613+1090.2486j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4184 {
	name R3-12-47-3_tn_2007;
	phases CS;
	parent R3-12-47-3_tm_382;
	power_1 3239.2613+1090.2486j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4185 {
	name R3-12-47-3_tn_2008;
	phases AS;
	parent R3-12-47-3_tm_383;
	power_1 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4186 {
	name R3-12-47-3_tn_2009;
	phases CS;
	parent R3-12-47-3_tm_384;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4187 {
	name R3-12-47-3_tn_2010;
	phases AS;
	parent R3-12-47-3_tm_385;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4188 {
	name R3-12-47-3_tn_2011;
	phases CS;
	parent R3-12-47-3_tm_386;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4189 {
	name R3-12-47-3_tn_2012;
	phases AS;
	parent R3-12-47-3_tm_387;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4190 {
	name R3-12-47-3_tn_2013;
	phases CS;
	parent R3-12-47-3_tm_388;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4191 {
	name R3-12-47-3_tn_2014;
	phases AS;
	parent R3-12-47-3_tm_389;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4192 {
	name R3-12-47-3_tn_2015;
	phases BS;
	parent R3-12-47-3_tm_390;
	power_1 2300+1200j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4193 {
	name R3-12-47-3_tn_2016;
	phases CS;
	parent R3-12-47-3_tm_391;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4194 {
	name R3-12-47-3_tn_2017;
	phases AS;
	parent R3-12-47-3_tm_392;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4195 {
	name R3-12-47-3_tn_2018;
	phases CS;
	parent R3-12-47-3_tm_393;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4196 {
	name R3-12-47-3_tn_2019;
	phases AS;
	parent R3-12-47-3_tm_394;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4197 {
	name R3-12-47-3_tn_2020;
	phases CS;
	parent R3-12-47-3_tm_395;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4198 {
	name R3-12-47-3_tn_2021;
	phases AS;
	parent R3-12-47-3_tm_396;
	power_1 4190.0561+1410.2606j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4199 {
	name R3-12-47-3_tn_2022;
	phases BS;
	parent R3-12-47-3_tm_397;
	power_1 4190.0561+1410.2606j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4200 {
	name R3-12-47-3_tn_2023;
	phases CS;
	parent R3-12-47-3_tm_398;
	power_1 4190.0561+1410.2606j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4201 {
	name R3-12-47-3_tn_2024;
	phases BS;
	parent R3-12-47-3_tm_399;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4202 {
	name R3-12-47-3_tn_2025;
	phases CS;
	parent R3-12-47-3_tm_400;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4203 {
	name R3-12-47-3_tn_2026;
	phases AS;
	parent R3-12-47-3_tm_401;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4204 {
	name R3-12-47-3_tn_2027;
	phases BS;
	parent R3-12-47-3_tm_402;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4205 {
	name R3-12-47-3_tn_2028;
	phases CS;
	parent R3-12-47-3_tm_403;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4206 {
	name R3-12-47-3_tn_2029;
	phases AS;
	parent R3-12-47-3_tm_404;
	power_1 927.2469+312.0865j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4207 {
	name R3-12-47-3_tn_2030;
	phases BS;
	parent R3-12-47-3_tm_405;
	power_1 927.2469+312.0865j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4208 {
	name R3-12-47-3_tn_2031;
	phases CS;
	parent R3-12-47-3_tm_406;
	power_1 927.2469+312.0865j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4209 {
	name R3-12-47-3_tn_2032;
	phases AS;
	parent R3-12-47-3_tm_407;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4210 {
	name R3-12-47-3_tn_2033;
	phases CS;
	parent R3-12-47-3_tm_408;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4211 {
	name R3-12-47-3_tn_2034;
	phases BS;
	parent R3-12-47-3_tm_409;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4212 {
	name R3-12-47-3_tn_2035;
	phases CS;
	parent R3-12-47-3_tm_410;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4213 {
	name R3-12-47-3_tn_2036;
	phases AS;
	parent R3-12-47-3_tm_411;
	power_1 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4214 {
	name R3-12-47-3_tn_2037;
	phases BS;
	parent R3-12-47-3_tm_412;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4215 {
	name R3-12-47-3_tn_2038;
	phases CS;
	parent R3-12-47-3_tm_413;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4216 {
	name R3-12-47-3_tn_2039;
	phases AS;
	parent R3-12-47-3_tm_414;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4217 {
	name R3-12-47-3_tn_2040;
	phases BS;
	parent R3-12-47-3_tm_415;
	power_1 2300+1200j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4218 {
	name R3-12-47-3_tn_2041;
	phases CS;
	parent R3-12-47-3_tm_416;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4219 {
	name R3-12-47-3_tn_2042;
	phases AS;
	parent R3-12-47-3_tm_417;
	power_1 1863.2602+627.1235j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4220 {
	name R3-12-47-3_tn_2043;
	phases BS;
	parent R3-12-47-3_tm_418;
	power_1 1863.2602+627.1235j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4221 {
	name R3-12-47-3_tn_2044;
	phases CS;
	parent R3-12-47-3_tm_419;
	power_1 1863.2602+627.1235j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4222 {
	name R3-12-47-3_tn_2045;
	phases AS;
	parent R3-12-47-3_tm_420;
	power_1 1863.2602+627.1235j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4223 {
	name R3-12-47-3_tn_2046;
	phases BS;
	parent R3-12-47-3_tm_421;
	power_1 1863.2602+627.1235j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4224 {
	name R3-12-47-3_tn_2047;
	phases CS;
	parent R3-12-47-3_tm_422;
	power_1 1863.2602+627.1235j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4225 {
	name R3-12-47-3_tn_2048;
	phases AS;
	parent R3-12-47-3_tm_423;
	power_1 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4226 {
	name R3-12-47-3_tn_2049;
	phases BS;
	parent R3-12-47-3_tm_424;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4227 {
	name R3-12-47-3_tn_2050;
	phases AS;
	parent R3-12-47-3_tm_425;
	power_1 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4228 {
	name R3-12-47-3_tn_2051;
	phases BS;
	parent R3-12-47-3_tm_426;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4229 {
	name R3-12-47-3_tn_2052;
	phases BS;
	parent R3-12-47-3_tm_427;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4230 {
	name R3-12-47-3_tn_2053;
	phases CS;
	parent R3-12-47-3_tm_428;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4231 {
	name R3-12-47-3_tn_2054;
	phases AS;
	parent R3-12-47-3_tm_429;
	power_1 4190.0561+1410.2606j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4232 {
	name R3-12-47-3_tn_2055;
	phases BS;
	parent R3-12-47-3_tm_430;
	power_1 4190.0561+1410.2606j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4233 {
	name R3-12-47-3_tn_2056;
	phases CS;
	parent R3-12-47-3_tm_431;
	power_1 4190.0561+1410.2606j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4234 {
	name R3-12-47-3_tn_2057;
	phases AS;
	parent R3-12-47-3_tm_432;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4235 {
	name R3-12-47-3_tn_2058;
	phases BS;
	parent R3-12-47-3_tm_433;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4236 {
	name R3-12-47-3_tn_2059;
	phases CS;
	parent R3-12-47-3_tm_434;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4237 {
	name R3-12-47-3_tn_2060;
	phases AS;
	parent R3-12-47-3_tm_435;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4238 {
	name R3-12-47-3_tn_2061;
	phases BS;
	parent R3-12-47-3_tm_436;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4239 {
	name R3-12-47-3_tn_2062;
	phases CS;
	parent R3-12-47-3_tm_437;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4240 {
	name R3-12-47-3_tn_2063;
	phases BS;
	parent R3-12-47-3_tm_438;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4241 {
	name R3-12-47-3_tn_2064;
	phases CS;
	parent R3-12-47-3_tm_439;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4242 {
	name R3-12-47-3_tn_2065;
	phases BS;
	parent R3-12-47-3_tm_440;
	power_1 6964.1087+2343.9324j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4243 {
	name R3-12-47-3_tn_2066;
	phases CS;
	parent R3-12-47-3_tm_441;
	power_1 6964.1087+2343.9324j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4244 {
	name R3-12-47-3_tn_2067;
	phases BS;
	parent R3-12-47-3_tm_442;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4245 {
	name R3-12-47-3_tn_2068;
	phases CS;
	parent R3-12-47-3_tm_443;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4246 {
	name R3-12-47-3_tn_2069;
	phases BS;
	parent R3-12-47-3_tm_444;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4247 {
	name R3-12-47-3_tn_2070;
	phases CS;
	parent R3-12-47-3_tm_445;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4248 {
	name R3-12-47-3_tn_2071;
	phases BS;
	parent R3-12-47-3_tm_446;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4249 {
	name R3-12-47-3_tn_2072;
	phases CS;
	parent R3-12-47-3_tm_447;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4250 {
	name R3-12-47-3_tn_2073;
	phases BS;
	parent R3-12-47-3_tm_448;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4251 {
	name R3-12-47-3_tn_2074;
	phases CS;
	parent R3-12-47-3_tm_449;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4252 {
	name R3-12-47-3_tn_2075;
	phases BS;
	parent R3-12-47-3_tm_450;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4253 {
	name R3-12-47-3_tn_2076;
	phases CS;
	parent R3-12-47-3_tm_451;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4254 {
	name R3-12-47-3_tn_2077;
	phases AS;
	parent R3-12-47-3_tm_452;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4255 {
	name R3-12-47-3_tn_2078;
	phases BS;
	parent R3-12-47-3_tm_453;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4256 {
	name R3-12-47-3_tn_2079;
	phases AS;
	parent R3-12-47-3_tm_454;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4257 {
	name R3-12-47-3_tn_2080;
	phases BS;
	parent R3-12-47-3_tm_455;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4258 {
	name R3-12-47-3_tn_2081;
	phases AS;
	parent R3-12-47-3_tm_456;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4259 {
	name R3-12-47-3_tn_2082;
	phases BS;
	parent R3-12-47-3_tm_457;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4260 {
	name R3-12-47-3_tn_2083;
	phases CS;
	parent R3-12-47-3_tm_458;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4261 {
	name R3-12-47-3_tn_2084;
	phases AS;
	parent R3-12-47-3_tm_459;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4262 {
	name R3-12-47-3_tn_2085;
	phases CS;
	parent R3-12-47-3_tm_460;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4263 {
	name R3-12-47-3_tn_2086;
	phases AS;
	parent R3-12-47-3_tm_461;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4264 {
	name R3-12-47-3_tn_2087;
	phases BS;
	parent R3-12-47-3_tm_462;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4265 {
	name R3-12-47-3_tn_2088;
	phases AS;
	parent R3-12-47-3_tm_463;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4266 {
	name R3-12-47-3_tn_2089;
	phases BS;
	parent R3-12-47-3_tm_464;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4267 {
	name R3-12-47-3_tn_2090;
	phases AS;
	parent R3-12-47-3_tm_465;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4268 {
	name R3-12-47-3_tn_2091;
	phases BS;
	parent R3-12-47-3_tm_466;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4269 {
	name R3-12-47-3_tn_2092;
	phases AS;
	parent R3-12-47-3_tm_467;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4270 {
	name R3-12-47-3_tn_2093;
	phases BS;
	parent R3-12-47-3_tm_468;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4271 {
	name R3-12-47-3_tn_2094;
	phases AS;
	parent R3-12-47-3_tm_469;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4272 {
	name R3-12-47-3_tn_2095;
	phases BS;
	parent R3-12-47-3_tm_470;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4273 {
	name R3-12-47-3_tn_2096;
	phases AS;
	parent R3-12-47-3_tm_471;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4274 {
	name R3-12-47-3_tn_2097;
	phases BS;
	parent R3-12-47-3_tm_472;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4275 {
	name R3-12-47-3_tn_2098;
	phases AS;
	parent R3-12-47-3_tm_473;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4276 {
	name R3-12-47-3_tn_2099;
	phases CS;
	parent R3-12-47-3_tm_474;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4277 {
	name R3-12-47-3_tn_2100;
	phases AS;
	parent R3-12-47-3_tm_475;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4278 {
	name R3-12-47-3_tn_2101;
	phases BS;
	parent R3-12-47-3_tm_476;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4279 {
	name R3-12-47-3_tn_2102;
	phases CS;
	parent R3-12-47-3_tm_477;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4280 {
	name R3-12-47-3_tn_2103;
	phases AS;
	parent R3-12-47-3_tm_478;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4281 {
	name R3-12-47-3_tn_2104;
	phases CS;
	parent R3-12-47-3_tm_479;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4282 {
	name R3-12-47-3_tn_2105;
	phases AS;
	parent R3-12-47-3_tm_480;
	power_1 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4283 {
	name R3-12-47-3_tn_2106;
	phases CS;
	parent R3-12-47-3_tm_481;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4284 {
	name R3-12-47-3_tn_2107;
	phases BS;
	parent R3-12-47-3_tm_482;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4285 {
	name R3-12-47-3_tn_2108;
	phases CS;
	parent R3-12-47-3_tm_483;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4286 {
	name R3-12-47-3_tn_2109;
	phases BS;
	parent R3-12-47-3_tm_484;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4287 {
	name R3-12-47-3_tn_2110;
	phases CS;
	parent R3-12-47-3_tm_485;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4288 {
	name R3-12-47-3_tn_2111;
	phases BS;
	parent R3-12-47-3_tm_486;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4289 {
	name R3-12-47-3_tn_2112;
	phases CS;
	parent R3-12-47-3_tm_487;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4290 {
	name R3-12-47-3_tn_2113;
	phases AS;
	parent R3-12-47-3_tm_488;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4291 {
	name R3-12-47-3_tn_2114;
	phases BS;
	parent R3-12-47-3_tm_489;
	power_1 2300+1200j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4292 {
	name R3-12-47-3_tn_2115;
	phases CS;
	parent R3-12-47-3_tm_490;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4293 {
	name R3-12-47-3_tn_2116;
	phases AS;
	parent R3-12-47-3_tm_491;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4294 {
	name R3-12-47-3_tn_2117;
	phases BS;
	parent R3-12-47-3_tm_492;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4295 {
	name R3-12-47-3_tn_2118;
	phases CS;
	parent R3-12-47-3_tm_493;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4296 {
	name R3-12-47-3_tn_2119;
	phases AS;
	parent R3-12-47-3_tm_494;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4297 {
	name R3-12-47-3_tn_2120;
	phases BS;
	parent R3-12-47-3_tm_495;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4298 {
	name R3-12-47-3_tn_2121;
	phases CS;
	parent R3-12-47-3_tm_496;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4299 {
	name R3-12-47-3_tn_2122;
	phases AS;
	parent R3-12-47-3_tm_497;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4300 {
	name R3-12-47-3_tn_2123;
	phases BS;
	parent R3-12-47-3_tm_498;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4301 {
	name R3-12-47-3_tn_2124;
	phases AS;
	parent R3-12-47-3_tm_499;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4302 {
	name R3-12-47-3_tn_2125;
	phases BS;
	parent R3-12-47-3_tm_500;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4303 {
	name R3-12-47-3_tn_2126;
	phases AS;
	parent R3-12-47-3_tm_501;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4304 {
	name R3-12-47-3_tn_2127;
	phases BS;
	parent R3-12-47-3_tm_502;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4305 {
	name R3-12-47-3_tn_2128;
	phases AS;
	parent R3-12-47-3_tm_503;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4306 {
	name R3-12-47-3_tn_2129;
	phases BS;
	parent R3-12-47-3_tm_504;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4307 {
	name R3-12-47-3_tn_2130;
	phases BS;
	parent R3-12-47-3_tm_505;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4308 {
	name R3-12-47-3_tn_2131;
	phases AS;
	parent R3-12-47-3_tm_506;
	power_1 13922.4777+4685.9329j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4309 {
	name R3-12-47-3_tn_2132;
	phases BS;
	parent R3-12-47-3_tm_507;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4310 {
	name R3-12-47-3_tn_2133;
	phases CS;
	parent R3-12-47-3_tm_508;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4311 {
	name R3-12-47-3_tn_2134;
	phases CS;
	parent R3-12-47-3_tm_509;
	power_1 13922.4777+4685.9329j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4312 {
	name R3-12-47-3_tn_2135;
	phases BS;
	parent R3-12-47-3_tm_510;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4313 {
	name R3-12-47-3_tn_2136;
	phases CS;
	parent R3-12-47-3_tm_511;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4314 {
	name R3-12-47-3_tn_2137;
	phases AS;
	parent R3-12-47-3_tm_512;
	power_1 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4315 {
	name R3-12-47-3_tn_2138;
	phases CS;
	parent R3-12-47-3_tm_513;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4316 {
	name R3-12-47-3_tn_2139;
	phases BS;
	parent R3-12-47-3_tm_514;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4317 {
	name R3-12-47-3_tn_2140;
	phases CS;
	parent R3-12-47-3_tm_515;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4318 {
	name R3-12-47-3_tn_2141;
	phases BS;
	parent R3-12-47-3_tm_516;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4319 {
	name R3-12-47-3_tn_2142;
	phases CS;
	parent R3-12-47-3_tm_517;
	power_1 13922.4777+4685.9329j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4320 {
	name R3-12-47-3_tn_2143;
	phases BS;
	parent R3-12-47-3_tm_518;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4321 {
	name R3-12-47-3_tn_2144;
	phases CS;
	parent R3-12-47-3_tm_519;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4322 {
	name R3-12-47-3_tn_2145;
	phases AS;
	parent R3-12-47-3_tm_520;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4323 {
	name R3-12-47-3_tn_2146;
	phases BS;
	parent R3-12-47-3_tm_521;
	power_1 2300+1200j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4324 {
	name R3-12-47-3_tn_2147;
	phases CS;
	parent R3-12-47-3_tm_522;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4325 {
	name R3-12-47-3_tn_2148;
	phases AS;
	parent R3-12-47-3_tm_523;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4326 {
	name R3-12-47-3_tn_2149;
	phases AS;
	parent R3-12-47-3_tm_524;
	power_1 13922.4777+4685.9329j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4327 {
	name R3-12-47-3_tn_2150;
	phases AS;
	parent R3-12-47-3_tm_525;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4328 {
	name R3-12-47-3_tn_2151;
	phases AS;
	parent R3-12-47-3_tm_526;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4329 {
	name R3-12-47-3_tn_2152;
	phases AS;
	parent R3-12-47-3_tm_527;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4330 {
	name R3-12-47-3_tn_2153;
	phases AS;
	parent R3-12-47-3_tm_528;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4331 {
	name R3-12-47-3_tn_2154;
	phases BS;
	parent R3-12-47-3_tm_529;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4332 {
	name R3-12-47-3_tn_2155;
	phases CS;
	parent R3-12-47-3_tm_530;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4333 {
	name R3-12-47-3_tn_2156;
	phases AS;
	parent R3-12-47-3_tm_531;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4334 {
	name R3-12-47-3_tn_2157;
	phases CS;
	parent R3-12-47-3_tm_532;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4335 {
	name R3-12-47-3_tn_2158;
	phases AS;
	parent R3-12-47-3_tm_533;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4336 {
	name R3-12-47-3_tn_2159;
	phases CS;
	parent R3-12-47-3_tm_534;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4337 {
	name R3-12-47-3_tn_2160;
	phases AS;
	parent R3-12-47-3_tm_535;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4338 {
	name R3-12-47-3_tn_2161;
	phases CS;
	parent R3-12-47-3_tm_536;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4339 {
	name R3-12-47-3_tn_2162;
	phases AS;
	parent R3-12-47-3_tm_537;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4340 {
	name R3-12-47-3_tn_2163;
	phases BS;
	parent R3-12-47-3_tm_538;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4341 {
	name R3-12-47-3_tn_2164;
	phases CS;
	parent R3-12-47-3_tm_539;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4342 {
	name R3-12-47-3_tn_2165;
	phases BS;
	parent R3-12-47-3_tm_540;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4343 {
	name R3-12-47-3_tn_2166;
	phases CS;
	parent R3-12-47-3_tm_541;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4344 {
	name R3-12-47-3_tn_2167;
	phases AS;
	parent R3-12-47-3_tm_542;
	power_1 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4345 {
	name R3-12-47-3_tn_2168;
	phases BS;
	parent R3-12-47-3_tm_543;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4346 {
	name R3-12-47-3_tn_2169;
	phases AS;
	parent R3-12-47-3_tm_544;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4347 {
	name R3-12-47-3_tn_2170;
	phases CS;
	parent R3-12-47-3_tm_545;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4348 {
	name R3-12-47-3_tn_2171;
	phases AS;
	parent R3-12-47-3_tm_546;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4349 {
	name R3-12-47-3_tn_2172;
	phases CS;
	parent R3-12-47-3_tm_547;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4350 {
	name R3-12-47-3_tn_2173;
	phases AS;
	parent R3-12-47-3_tm_548;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4351 {
	name R3-12-47-3_tn_2174;
	phases BS;
	parent R3-12-47-3_tm_549;
	power_1 2300+1200j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4352 {
	name R3-12-47-3_tn_2175;
	phases CS;
	parent R3-12-47-3_tm_550;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4353 {
	name R3-12-47-3_tn_2176;
	phases AS;
	parent R3-12-47-3_tm_551;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4354 {
	name R3-12-47-3_tn_2177;
	phases BS;
	parent R3-12-47-3_tm_552;
	power_1 20902.8902+7035.3527j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4355 {
	name R3-12-47-3_tn_2178;
	phases AS;
	parent R3-12-47-3_tm_553;
	power_1 13922.4777+4685.9329j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4356 {
	name R3-12-47-3_tn_2179;
	phases AS;
	parent R3-12-47-3_tm_554;
	power_1 13922.4777+4685.9329j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4357 {
	name R3-12-47-3_tn_2180;
	phases CS;
	parent R3-12-47-3_tm_555;
	power_1 20902.8902+7035.3527j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4358 {
	name R3-12-47-3_tn_2181;
	phases BS;
	parent R3-12-47-3_tm_556;
	power_1 13922.4777+4685.9329j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4359 {
	name R3-12-47-3_tn_2182;
	phases AS;
	parent R3-12-47-3_tm_557;
	power_1 85300+52900j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4360 {
	name R3-12-47-3_tn_2183;
	phases BS;
	parent R3-12-47-3_tm_558;
	power_1 85300+52900j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4361 {
	name R3-12-47-3_tn_2184;
	phases CS;
	parent R3-12-47-3_tm_559;
	power_1 85300+52900j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4362 {
	name R3-12-47-3_tn_2185;
	phases CS;
	parent R3-12-47-3_tm_560;
	power_1 13922.4777+4685.9329j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4363 {
	name R3-12-47-3_tn_2186;
	phases AS;
	parent R3-12-47-3_tm_561;
	power_1 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4364 {
	name R3-12-47-3_tn_2187;
	phases CS;
	parent R3-12-47-3_tm_562;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4365 {
	name R3-12-47-3_tn_2188;
	phases BS;
	parent R3-12-47-3_tm_563;
	power_1 13922.4777+4685.9329j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4366 {
	name R3-12-47-3_tn_2189;
	phases AS;
	parent R3-12-47-3_tm_564;
	power_1 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4367 {
	name R3-12-47-3_tn_2190;
	phases BS;
	parent R3-12-47-3_tm_565;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4368 {
	name R3-12-47-3_tn_2191;
	phases AS;
	parent R3-12-47-3_tm_566;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4369 {
	name R3-12-47-3_tn_2192;
	phases CS;
	parent R3-12-47-3_tm_567;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4370 {
	name R3-12-47-3_tn_2193;
	phases AS;
	parent R3-12-47-3_tm_568;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4371 {
	name R3-12-47-3_tn_2194;
	phases BS;
	parent R3-12-47-3_tm_569;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4372 {
	name R3-12-47-3_tn_2195;
	phases AS;
	parent R3-12-47-3_tm_570;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4373 {
	name R3-12-47-3_tn_2196;
	phases BS;
	parent R3-12-47-3_tm_571;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4374 {
	name R3-12-47-3_tn_2197;
	phases CS;
	parent R3-12-47-3_tm_572;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4375 {
	name R3-12-47-3_tn_2198;
	phases AS;
	parent R3-12-47-3_tm_573;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4376 {
	name R3-12-47-3_tn_2199;
	phases CS;
	parent R3-12-47-3_tm_574;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4377 {
	name R3-12-47-3_tn_2200;
	phases AS;
	parent R3-12-47-3_tm_575;
	power_1 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4378 {
	name R3-12-47-3_tn_2201;
	phases BS;
	parent R3-12-47-3_tm_576;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4379 {
	name R3-12-47-3_tn_2202;
	phases CS;
	parent R3-12-47-3_tm_577;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4380 {
	name R3-12-47-3_tn_2203;
	phases AS;
	parent R3-12-47-3_tm_578;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4381 {
	name R3-12-47-3_tn_2204;
	phases BS;
	parent R3-12-47-3_tm_579;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4382 {
	name R3-12-47-3_tn_2205;
	phases CS;
	parent R3-12-47-3_tm_580;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4383 {
	name R3-12-47-3_tn_2206;
	phases AS;
	parent R3-12-47-3_tm_581;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4384 {
	name R3-12-47-3_tn_2207;
	phases BS;
	parent R3-12-47-3_tm_582;
	power_1 2300+1200j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4385 {
	name R3-12-47-3_tn_2208;
	phases CS;
	parent R3-12-47-3_tm_583;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4386 {
	name R3-12-47-3_tn_2209;
	phases BS;
	parent R3-12-47-3_tm_584;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4387 {
	name R3-12-47-3_tn_2210;
	phases CS;
	parent R3-12-47-3_tm_585;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4388 {
	name R3-12-47-3_tn_2211;
	phases AS;
	parent R3-12-47-3_tm_586;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4389 {
	name R3-12-47-3_tn_2212;
	phases BS;
	parent R3-12-47-3_tm_587;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4390 {
	name R3-12-47-3_tn_2213;
	phases CS;
	parent R3-12-47-3_tm_588;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4391 {
	name R3-12-47-3_tn_2214;
	phases AS;
	parent R3-12-47-3_tm_589;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4392 {
	name R3-12-47-3_tn_2215;
	phases CS;
	parent R3-12-47-3_tm_590;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4393 {
	name R3-12-47-3_tn_2216;
	phases BS;
	parent R3-12-47-3_tm_591;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4394 {
	name R3-12-47-3_tn_2217;
	phases CS;
	parent R3-12-47-3_tm_592;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4395 {
	name R3-12-47-3_tn_2218;
	phases BS;
	parent R3-12-47-3_tm_593;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4396 {
	name R3-12-47-3_tn_2219;
	phases CS;
	parent R3-12-47-3_tm_594;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4397 {
	name R3-12-47-3_tn_2220;
	phases AS;
	parent R3-12-47-3_tm_595;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4398 {
	name R3-12-47-3_tn_2221;
	phases BS;
	parent R3-12-47-3_tm_596;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4399 {
	name R3-12-47-3_tn_2222;
	phases BS;
	parent R3-12-47-3_tm_597;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4400 {
	name R3-12-47-3_tn_2223;
	phases CS;
	parent R3-12-47-3_tm_598;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4401 {
	name R3-12-47-3_tn_2224;
	phases AS;
	parent R3-12-47-3_tm_599;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4402 {
	name R3-12-47-3_tn_2225;
	phases BS;
	parent R3-12-47-3_tm_600;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4403 {
	name R3-12-47-3_tn_2226;
	phases CS;
	parent R3-12-47-3_tm_601;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4404 {
	name R3-12-47-3_tn_2227;
	phases AS;
	parent R3-12-47-3_tm_602;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4405 {
	name R3-12-47-3_tn_2228;
	phases BS;
	parent R3-12-47-3_tm_603;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4406 {
	name R3-12-47-3_tn_2229;
	phases CS;
	parent R3-12-47-3_tm_604;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4407 {
	name R3-12-47-3_tn_2230;
	phases AS;
	parent R3-12-47-3_tm_605;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4408 {
	name R3-12-47-3_tn_2231;
	phases CS;
	parent R3-12-47-3_tm_606;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4409 {
	name R3-12-47-3_tn_2232;
	phases AS;
	parent R3-12-47-3_tm_607;
	power_1 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4410 {
	name R3-12-47-3_tn_2233;
	phases BS;
	parent R3-12-47-3_tm_608;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4411 {
	name R3-12-47-3_tn_2234;
	phases CS;
	parent R3-12-47-3_tm_609;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4412 {
	name R3-12-47-3_tn_2235;
	phases AS;
	parent R3-12-47-3_tm_610;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4413 {
	name R3-12-47-3_tn_2236;
	phases BS;
	parent R3-12-47-3_tm_611;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4414 {
	name R3-12-47-3_tn_2237;
	phases AS;
	parent R3-12-47-3_tm_612;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4415 {
	name R3-12-47-3_tn_2238;
	phases BS;
	parent R3-12-47-3_tm_613;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4416 {
	name R3-12-47-3_tn_2239;
	phases AS;
	parent R3-12-47-3_tm_614;
	power_1 1376.0063+463.1269j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4417 {
	name R3-12-47-3_tn_2240;
	phases BS;
	parent R3-12-47-3_tm_615;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4418 {
	name R3-12-47-3_tn_2241;
	phases CS;
	parent R3-12-47-3_tm_616;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4419 {
	name R3-12-47-3_tn_2242;
	phases AS;
	parent R3-12-47-3_tm_617;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4420 {
	name R3-12-47-3_tn_2243;
	phases BS;
	parent R3-12-47-3_tm_618;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4421 {
	name R3-12-47-3_tn_2244;
	phases CS;
	parent R3-12-47-3_tm_619;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4422 {
	name R3-12-47-3_tn_2245;
	phases AS;
	parent R3-12-47-3_tm_620;
	power_1 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4423 {
	name R3-12-47-3_tn_2246;
	phases BS;
	parent R3-12-47-3_tm_621;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4424 {
	name R3-12-47-3_tn_2247;
	phases CS;
	parent R3-12-47-3_tm_622;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4425 {
	name R3-12-47-3_tn_2248;
	phases AS;
	parent R3-12-47-3_tm_623;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4426 {
	name R3-12-47-3_tn_2249;
	phases BS;
	parent R3-12-47-3_tm_624;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4427 {
	name R3-12-47-3_tn_2250;
	phases BS;
	parent R3-12-47-3_tm_625;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4428 {
	name R3-12-47-3_tn_2251;
	phases CS;
	parent R3-12-47-3_tm_626;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4429 {
	name R3-12-47-3_tn_2252;
	phases AS;
	parent R3-12-47-3_tm_627;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4430 {
	name R3-12-47-3_tn_2253;
	phases BS;
	parent R3-12-47-3_tm_628;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4431 {
	name R3-12-47-3_tn_2254;
	phases CS;
	parent R3-12-47-3_tm_629;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4432 {
	name R3-12-47-3_tn_2255;
	phases BS;
	parent R3-12-47-3_tm_630;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4433 {
	name R3-12-47-3_tn_2256;
	phases CS;
	parent R3-12-47-3_tm_631;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4434 {
	name R3-12-47-3_tn_2257;
	phases AS;
	parent R3-12-47-3_tm_632;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4435 {
	name R3-12-47-3_tn_2258;
	phases BS;
	parent R3-12-47-3_tm_633;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4436 {
	name R3-12-47-3_tn_2259;
	phases BS;
	parent R3-12-47-3_tm_634;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4437 {
	name R3-12-47-3_tn_2260;
	phases CS;
	parent R3-12-47-3_tm_635;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4438 {
	name R3-12-47-3_tn_2261;
	phases BS;
	parent R3-12-47-3_tm_636;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4439 {
	name R3-12-47-3_tn_2262;
	phases CS;
	parent R3-12-47-3_tm_637;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4440 {
	name R3-12-47-3_tn_2263;
	phases BS;
	parent R3-12-47-3_tm_638;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4441 {
	name R3-12-47-3_tn_2264;
	phases CS;
	parent R3-12-47-3_tm_639;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4442 {
	name R3-12-47-3_tn_2265;
	phases BS;
	parent R3-12-47-3_tm_640;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4443 {
	name R3-12-47-3_tn_2266;
	phases CS;
	parent R3-12-47-3_tm_641;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4444 {
	name R3-12-47-3_tn_2267;
	phases AS;
	parent R3-12-47-3_tm_642;
	power_1 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4445 {
	name R3-12-47-3_tn_2268;
	phases BS;
	parent R3-12-47-3_tm_643;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4446 {
	name R3-12-47-3_tn_2269;
	phases AS;
	parent R3-12-47-3_tm_644;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4447 {
	name R3-12-47-3_tn_2270;
	phases BS;
	parent R3-12-47-3_tm_645;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4448 {
	name R3-12-47-3_tn_2271;
	phases AS;
	parent R3-12-47-3_tm_646;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4449 {
	name R3-12-47-3_tn_2272;
	phases BS;
	parent R3-12-47-3_tm_647;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4450 {
	name R3-12-47-3_tn_2273;
	phases AS;
	parent R3-12-47-3_tm_648;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4451 {
	name R3-12-47-3_tn_2274;
	phases BS;
	parent R3-12-47-3_tm_649;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4452 {
	name R3-12-47-3_tn_2275;
	phases AS;
	parent R3-12-47-3_tm_650;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4453 {
	name R3-12-47-3_tn_2276;
	phases BS;
	parent R3-12-47-3_tm_651;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4454 {
	name R3-12-47-3_tn_2277;
	phases AS;
	parent R3-12-47-3_tm_652;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4455 {
	name R3-12-47-3_tn_2278;
	phases BS;
	parent R3-12-47-3_tm_653;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4456 {
	name R3-12-47-3_tn_2279;
	phases AS;
	parent R3-12-47-3_tm_654;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4457 {
	name R3-12-47-3_tn_2280;
	phases BS;
	parent R3-12-47-3_tm_655;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4458 {
	name R3-12-47-3_tn_2281;
	phases AS;
	parent R3-12-47-3_tm_656;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4459 {
	name R3-12-47-3_tn_2282;
	phases BS;
	parent R3-12-47-3_tm_657;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4460 {
	name R3-12-47-3_tn_2283;
	phases AS;
	parent R3-12-47-3_tm_658;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4461 {
	name R3-12-47-3_tn_2284;
	phases BS;
	parent R3-12-47-3_tm_659;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4462 {
	name R3-12-47-3_tn_2285;
	phases CS;
	parent R3-12-47-3_tm_660;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4463 {
	name R3-12-47-3_tn_2286;
	phases AS;
	parent R3-12-47-3_tm_661;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4464 {
	name R3-12-47-3_tn_2287;
	phases BS;
	parent R3-12-47-3_tm_662;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4465 {
	name R3-12-47-3_tn_2288;
	phases AS;
	parent R3-12-47-3_tm_663;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4466 {
	name R3-12-47-3_tn_2289;
	phases BS;
	parent R3-12-47-3_tm_664;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4467 {
	name R3-12-47-3_tn_2290;
	phases AS;
	parent R3-12-47-3_tm_665;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4468 {
	name R3-12-47-3_tn_2291;
	phases BS;
	parent R3-12-47-3_tm_666;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4469 {
	name R3-12-47-3_tn_2292;
	phases AS;
	parent R3-12-47-3_tm_667;
	power_1 2102.3767+707.6037j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4470 {
	name R3-12-47-3_tn_2293;
	phases BS;
	parent R3-12-47-3_tm_668;
	power_1 2102.3767+707.6037j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4471 {
	name R3-12-47-3_tn_2294;
	phases BS;
	parent R3-12-47-3_tm_669;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4472 {
	name R3-12-47-3_tn_2295;
	phases CS;
	parent R3-12-47-3_tm_670;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4473 {
	name R3-12-47-3_tn_2296;
	phases AS;
	parent R3-12-47-3_tm_671;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4474 {
	name R3-12-47-3_tn_2297;
	phases BS;
	parent R3-12-47-3_tm_672;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4475 {
	name R3-12-47-3_tn_2298;
	phases AS;
	parent R3-12-47-3_tm_673;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4476 {
	name R3-12-47-3_tn_2299;
	phases BS;
	parent R3-12-47-3_tm_674;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4477 {
	name R3-12-47-3_tn_2300;
	phases BS;
	parent R3-12-47-3_tm_675;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4478 {
	name R3-12-47-3_tn_2301;
	phases CS;
	parent R3-12-47-3_tm_676;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4479 {
	name R3-12-47-3_tn_2302;
	phases AS;
	parent R3-12-47-3_tm_677;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4480 {
	name R3-12-47-3_tn_2303;
	phases BS;
	parent R3-12-47-3_tm_678;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4481 {
	name R3-12-47-3_tn_2304;
	phases CS;
	parent R3-12-47-3_tm_679;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4482 {
	name R3-12-47-3_tn_2305;
	phases AS;
	parent R3-12-47-3_tm_680;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4483 {
	name R3-12-47-3_tn_2306;
	phases BS;
	parent R3-12-47-3_tm_681;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4484 {
	name R3-12-47-3_tn_2307;
	phases CS;
	parent R3-12-47-3_tm_682;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4485 {
	name R3-12-47-3_tn_2308;
	phases AS;
	parent R3-12-47-3_tm_683;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4486 {
	name R3-12-47-3_tn_2309;
	phases BS;
	parent R3-12-47-3_tm_684;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4487 {
	name R3-12-47-3_tn_2310;
	phases CS;
	parent R3-12-47-3_tm_685;
	power_1 1376.0063+463.1269j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4488 {
	name R3-12-47-3_tn_2311;
	phases AS;
	parent R3-12-47-3_tm_686;
	power_1 6956.7509+2341.4559j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4489 {
	name R3-12-47-3_tn_2312;
	phases BS;
	parent R3-12-47-3_tm_687;
	power_1 6956.7509+2341.4559j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4490 {
	name R3-12-47-3_tn_2313;
	phases CS;
	parent R3-12-47-3_tm_688;
	power_1 2300+1200j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4491 {
	name R3-12-47-3_tn_2314;
	phases AS;
	parent R3-12-47-3_tm_689;
	power_1 3478.3754+1170.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4492 {
	name R3-12-47-3_tn_2315;
	phases BS;
	parent R3-12-47-3_tm_690;
	power_1 3478.3754+1170.728j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:4493 {
	name R3-12-47-3_tn_2316;
	phases AS;
	parent R3-12-47-3_tm_691;
	power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

