//*********************************************
// $Id: R3-35.00-1.glm 1132 2008-11-18 22:36:10Z dchassin $ 
//*********************************************

clock { 
	 timezone MST+7MDT;
	 timestamp '2000-01-01 0:00:00';
}

//*********************************************
// modules
module powerflow;


object triplex_line_conductor: {
	name 1/0 AA triplex;
	resistance 0.97;
	geometric_mean_radius 0.0111;
}

object triplex_line_configuration:1 {
	conductor_1 1/0 AA triplex;
	conductor_2 1/0 AA triplex;
	conductor_N 1/0 AA triplex;
	insulation_thickness 0.08;
	diameter 0.368;
}

object transformer:214  {
	phases "BS";
	from 587_73455;
	to 587_73455_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:215 {
	name 587_73455_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:216 {
	name 587_73455_AB_TX;
	parent 587_73455_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'2.615";
	longitude 121W23'19.759";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:217  {
	phases "AS";
	from 83_607415;
	to 83_607415_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:218 {
	name 83_607415_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:219 {
	name 83_607415_AA_TX;
	parent 83_607415_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'5.424";
	longitude 121W23'41.145";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:220  {
	phases "AS";
	from 587_73739;
	to 587_73739_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:221 {
	name 587_73739_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:222 {
	name 587_73739_AA_TX;
	parent 587_73739_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'52.127";
	longitude 121W23'16.620";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:223  {
	phases "CS";
	from 587_73739;
	to 587_73739_AC_M;
	configuration transformer_configuration:149;
}

object triplex_meter:224 {
	name 587_73739_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:225 {
	name 587_73739_AC_TX;
	parent 587_73739_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'52.127";
	longitude 121W23'16.620";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:226  {
	phases "AS";
	from 82_371292_BOMT411007;
	to 82_371292_BOMT411007_AA_M;
	configuration transformer_configuration:120;
}

object triplex_meter:227 {
	name 82_371292_BOMT411007_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:228 {
	name 82_371292_BOMT411007_AA_TX;
	parent 82_371292_BOMT411007_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N11'19.636";
	longitude 121W30'28.686";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:229  {
	phases "AS";
	from 587_60404;
	to 587_60404_RA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:230 {
	name 587_60404_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:231 {
	name 587_60404_RA_TX;
	parent 587_60404_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N10'44.737";
	longitude 121W29'6.439";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:232  {
	phases "BS";
	from 587_60404;
	to 587_60404_RB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:233 {
	name 587_60404_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:234 {
	name 587_60404_RB_TX;
	parent 587_60404_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'44.737";
	longitude 121W29'6.439";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:235  {
	phases "CS";
	from 587_60404;
	to 587_60404_RC_M;
	configuration transformer_configuration:148;
}

object triplex_meter:236 {
	name 587_60404_RC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:237 {
	name 587_60404_RC_TX;
	parent 587_60404_RC_M;
	phases CS;
	nominal_voltage 120;
	latitude 50N10'44.737";
	longitude 121W29'6.439";
	power_1 22.3348470212101+23.6811308510734j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:238  {
	phases "AS";
	from 83_926801;
	to 83_926801_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:239 {
	name 83_926801_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:240 {
	name 83_926801_AA_TX;
	parent 83_926801_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'48.491";
	longitude 121W23'17.851";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:241  {
	phases "BS";
	from 83_674601;
	to 83_674601_RB_M;
	configuration transformer_configuration:135;
}

object triplex_meter:242 {
	name 83_674601_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:243 {
	name 83_674601_RB_TX;
	parent 83_674601_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'40.338";
	longitude 121W29'47.075";
	power_1 12.8769559774997+13.6572529987207j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:244  {
	phases "AS";
	from 83_225278;
	to 83_225278_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:245 {
	name 83_225278_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:246 {
	name 83_225278_AA_TX;
	parent 83_225278_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'24.561";
	longitude 121W22'38.391";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:247  {
	phases "A|B|C|N";
	from 83_228975;
	to 83_228975_A_M;
	configuration transformer_configuration:168;
}

object meter:248 {
	name 83_228975_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:249  {
	phases "BS";
	from 587_60368;
	to 587_60368_RB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:250 {
	name 587_60368_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:251 {
	name 587_60368_RB_TX;
	parent 587_60368_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'31.264";
	longitude 121W29'47.214";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:252  {
	phases "AS";
	from 83_225371;
	to 83_225371_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:253 {
	name 83_225371_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:254 {
	name 83_225371_AA_TX;
	parent 83_225371_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'17.257";
	longitude 121W22'48.833";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:255  {
	phases "BS";
	from 76_297369;
	to 76_297369_RB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:256 {
	name 76_297369_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:257 {
	name 76_297369_RB_TX;
	parent 76_297369_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'27.438";
	longitude 121W29'46.074";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:258  {
	phases "BS";
	from 76_40971;
	to 76_40971_RB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:259 {
	name 76_40971_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:260 {
	name 76_40971_RB_TX;
	parent 76_40971_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'31.383";
	longitude 121W29'50.852";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:261  {
	phases "AS";
	from 83_225372;
	to 83_225372_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:262 {
	name 83_225372_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:263 {
	name 83_225372_AA_TX;
	parent 83_225372_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'26.341";
	longitude 121W22'47.457";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:264  {
	phases "A|B|C|N";
	from 83_228483;
	to 83_228483_A_M;
	configuration transformer_configuration:169;
}

object meter:265 {
	name 83_228483_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:266  {
	phases "BS";
	from 587_73621;
	to 587_73621_AB_M;
	configuration transformer_configuration:136;
}

object triplex_meter:267 {
	name 587_73621_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:268 {
	name 587_73621_AB_TX;
	parent 587_73621_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'21.051";
	longitude 121W21'59.727";
	power_1 9.65771698312481+10.2429397490405j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:269  {
	phases "AS";
	from 80_19160;
	to 80_19160_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:270 {
	name 80_19160_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:271 {
	name 80_19160_AA_TX;
	parent 80_19160_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'4.239";
	longitude 121W26'2.045";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:272  {
	phases "CS";
	from 80_19160;
	to 80_19160_AC_M;
	configuration transformer_configuration:148;
}

object triplex_meter:273 {
	name 80_19160_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:274 {
	name 80_19160_AC_TX;
	parent 80_19160_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'4.239";
	longitude 121W26'2.045";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:275  {
	phases "A|B|C|N";
	from 83_228469;
	to 83_228469_A_M;
	configuration transformer_configuration:171;
}

object meter:276 {
	name 83_228469_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:277  {
	phases "BS";
	from 83_228470;
	to 83_228470_AB_M;
	configuration transformer_configuration:136;
}

object triplex_meter:278 {
	name 83_228470_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:279 {
	name 83_228470_AB_TX;
	parent 83_228470_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N6'49.935";
	longitude 121W25'22.607";
	power_1 9.65771698312481+10.2429397490405j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:280  {
	phases "AS";
	from 83_225277;
	to 83_225277_AA_M;
	configuration transformer_configuration:121;
}

object triplex_meter:281 {
	name 83_225277_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:282 {
	name 83_225277_AA_TX;
	parent 83_225277_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'35.598";
	longitude 121W22'37.076";
	power_1 9.86537397893994+10.4010195564094j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:283  {
	phases "BS";
	from 83_228484;
	to 83_228484_AB_M;
	configuration transformer_configuration:135;
}

object triplex_meter:284 {
	name 83_228484_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:285 {
	name 83_228484_AB_TX;
	parent 83_228484_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'47.797";
	longitude 121W23'57.213";
	power_1 16.0961949718747+17.0715662484008j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:286  {
	phases "AS";
	from 587_73534;
	to 587_73534_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:287 {
	name 587_73534_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:288 {
	name 587_73534_AA_TX;
	parent 587_73534_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'43.169";
	longitude 121W23'18.984";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:289  {
	phases "CS";
	from 587_73534;
	to 587_73534_AC_M;
	configuration transformer_configuration:148;
}

object triplex_meter:290 {
	name 587_73534_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:291 {
	name 587_73534_AC_TX;
	parent 587_73534_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'43.169";
	longitude 121W23'18.984";
	power_1 4.78603864740218+5.07452803951572j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:292  {
	phases "BS";
	from 83_225283;
	to 83_225283_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:293 {
	name 83_225283_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:294 {
	name 83_225283_AB_TX;
	parent 83_225283_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'18.403";
	longitude 121W21'55.938";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:295  {
	phases "A|B|C|N";
	from 83_230030;
	to 83_230030_A_M;
	configuration transformer_configuration:175;
}

object meter:296 {
	name 83_230030_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:297  {
	phases "A|B|C|N";
	from 587_59911;
	to 587_59911_A_M;
	configuration transformer_configuration:176;
}

object meter:298 {
	name 587_59911_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:299  {
	phases "A|B|C|N";
	from 83_438755;
	to 83_438755_A_M;
	configuration transformer_configuration:177;
}

object meter:300 {
	name 83_438755_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:301  {
	phases "BS";
	from 83_228566;
	to 83_228566_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:302 {
	name 83_228566_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:303 {
	name 83_228566_AB_TX;
	parent 83_228566_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'57.865";
	longitude 121W23'17.840";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:304  {
	phases "AS";
	from 83_830863;
	to 83_830863_AA_M;
	configuration transformer_configuration:123;
}

object triplex_meter:305 {
	name 83_830863_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:306 {
	name 83_830863_AA_TX;
	parent 83_830863_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'15.348";
	longitude 121W22'32.126";
	power_1 37.8172669192698+39.8705749662362j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:307  {
	phases "AS";
	from 587_391399;
	to 587_391399_AA_M;
	configuration transformer_configuration:121;
}

object triplex_meter:308 {
	name 587_391399_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:309 {
	name 587_391399_AA_TX;
	parent 587_391399_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'24.320";
	longitude 121W22'6.654";
	power_1 9.86537397893994+10.4010195564094j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:310  {
	phases "BS";
	from 83_228476;
	to 83_228476_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:311 {
	name 83_228476_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:312 {
	name 83_228476_AB_TX;
	parent 83_228476_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'50.668";
	longitude 121W24'7.035";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:313  {
	phases "BS";
	from 587_66100;
	to 587_66100_AB_M;
	configuration transformer_configuration:138;
}

object triplex_meter:314 {
	name 587_66100_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:315 {
	name 587_66100_AB_TX;
	parent 587_66100_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'57.834";
	longitude 121W24'27.491";
	power_1 3.21923899437494+3.41431324968017j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:316  {
	phases "BS";
	from 83_228446;
	to 83_228446_AB_M;
	configuration transformer_configuration:136;
}

object triplex_meter:317 {
	name 83_228446_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:318 {
	name 83_228446_AB_TX;
	parent 83_228446_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'15.380";
	longitude 121W23'57.272";
	power_1 9.65771698312481+10.2429397490405j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:319  {
	phases "AS";
	from 587_65948;
	to 587_65948_AA_M;
	configuration transformer_configuration:124;
}

object triplex_meter:320 {
	name 587_65948_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:321 {
	name 587_65948_AA_TX;
	parent 587_65948_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'2.866";
	longitude 121W24'3.289";
	power_1 3.28845799297998+3.46700651880315j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:322  {
	phases "CS";
	from 587_65948;
	to 587_65948_AC_M;
	configuration transformer_configuration:154;
}

object triplex_meter:323 {
	name 587_65948_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:324 {
	name 587_65948_AC_TX;
	parent 587_65948_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'2.866";
	longitude 121W24'3.289";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:325  {
	phases "BS";
	from 587_73552;
	to 587_73552_AB_M;
	configuration transformer_configuration:135;
}

object triplex_meter:326 {
	name 587_73552_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:327 {
	name 587_73552_AB_TX;
	parent 587_73552_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'55.869";
	longitude 121W21'8.488";
	power_1 12.8769559774997+13.6572529987207j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:328  {
	phases "BS";
	from 83_225291;
	to 83_225291_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:329 {
	name 83_225291_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:330 {
	name 83_225291_AB_TX;
	parent 83_225291_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'54.835";
	longitude 121W21'8.585";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:331  {
	phases "BS";
	from 587_73485;
	to 587_73485_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:332 {
	name 587_73485_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:333 {
	name 587_73485_AB_TX;
	parent 587_73485_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'28.818";
	longitude 121W22'0.263";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:334  {
	phases "BS";
	from 83_225293;
	to 83_225293_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:335 {
	name 83_225293_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:336 {
	name 83_225293_AB_TX;
	parent 83_225293_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'42.050";
	longitude 121W21'51.134";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:337  {
	phases "BS";
	from 83_225282;
	to 83_225282_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:338 {
	name 83_225282_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:339 {
	name 83_225282_AB_TX;
	parent 83_225282_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'23.971";
	longitude 121W21'53.066";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:340  {
	phases "BS";
	from 83_225285;
	to 83_225285_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:341 {
	name 83_225285_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:342 {
	name 83_225285_AB_TX;
	parent 83_225285_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'24.321";
	longitude 121W22'6.445";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:343  {
	phases "BS";
	from 83_228533;
	to 83_228533_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:344 {
	name 83_228533_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:345 {
	name 83_228533_AB_TX;
	parent 83_228533_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'3.386";
	longitude 121W23'16.285";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:346  {
	phases "A|B|C|N";
	from 587_66043;
	to 587_66043_A_M;
	configuration transformer_configuration:182;
}

object meter:347 {
	name 587_66043_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:348  {
	phases "A|B|C|N";
	from 76_40992;
	to 76_40992_A_M;
	configuration transformer_configuration:176;
}

object meter:349 {
	name 76_40992_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:350  {
	phases "BS";
	from 83_432705;
	to 83_432705_RB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:351 {
	name 83_432705_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:352 {
	name 83_432705_RB_TX;
	parent 83_432705_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'55.907";
	longitude 121W20'59.346";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:353  {
	phases "BS";
	from 83_432706;
	to 83_432706_RB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:354 {
	name 83_432706_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:355 {
	name 83_432706_RB_TX;
	parent 83_432706_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'59.818";
	longitude 121W20'59.930";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:356  {
	phases "BS";
	from 83_225290;
	to 83_225290_RB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:357 {
	name 83_225290_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:358 {
	name 83_225290_RB_TX;
	parent 83_225290_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'54.713";
	longitude 121W21'3.287";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:359  {
	phases "BS";
	from 83_225298;
	to 83_225298_AB_M;
	configuration transformer_configuration:135;
}

object triplex_meter:360 {
	name 83_225298_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:361 {
	name 83_225298_AB_TX;
	parent 83_225298_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'13.649";
	longitude 121W22'0.644";
	power_1 16.0961949718747+17.0715662484008j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:362  {
	phases "BS";
	from 83_225296;
	to 83_225296_AB_M;
	configuration transformer_configuration:136;
}

object triplex_meter:363 {
	name 83_225296_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:364 {
	name 83_225296_AB_TX;
	parent 83_225296_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'28.767";
	longitude 121W22'6.052";
	power_1 9.65771698312481+10.2429397490405j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:365  {
	phases "BS";
	from 83_432709;
	to 83_432709_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:366 {
	name 83_432709_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:367 {
	name 83_432709_AB_TX;
	parent 83_432709_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'32.161";
	longitude 121W21'59.452";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:368  {
	phases "BS";
	from 83_225281;
	to 83_225281_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:369 {
	name 83_225281_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:370 {
	name 83_225281_AB_TX;
	parent 83_225281_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'29.005";
	longitude 121W21'54.943";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:371  {
	phases "AS";
	from 83_227865;
	to 83_227865_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:372 {
	name 83_227865_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:373 {
	name 83_227865_AA_TX;
	parent 83_227865_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'17.547";
	longitude 121W26'33.953";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:374  {
	phases "A|B|C|N";
	from 587_65941;
	to 587_65941_A_M;
	configuration transformer_configuration:169;
}

object meter:375 {
	name 587_65941_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:376  {
	phases "A|B|C|N";
	from 83_227862;
	to 83_227862_A_M;
	configuration transformer_configuration:183;
}

object meter:377 {
	name 83_227862_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:378  {
	phases "BS";
	from 83_228535;
	to 83_228535_RB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:379 {
	name 83_228535_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:380 {
	name 83_228535_RB_TX;
	parent 83_228535_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'4.820";
	longitude 121W23'27.750";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:381  {
	phases "BS";
	from 83_354924;
	to 83_354924_RB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:382 {
	name 83_354924_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:383 {
	name 83_354924_RB_TX;
	parent 83_354924_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'59.296";
	longitude 121W23'29.433";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:384  {
	phases "BS";
	from 83_387895;
	to 83_387895_RB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:385 {
	name 83_387895_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:386 {
	name 83_387895_RB_TX;
	parent 83_387895_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'1.523";
	longitude 121W23'23.779";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:387  {
	phases "A|B|C|N";
	from 587_66117;
	to 587_66117_A_M;
	configuration transformer_configuration:169;
}

object meter:388 {
	name 587_66117_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:389  {
	phases "BS";
	from 83_228448;
	to 83_228448_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:390 {
	name 83_228448_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:391 {
	name 83_228448_AB_TX;
	parent 83_228448_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'44.637";
	longitude 121W24'24.640";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:392  {
	phases "A|B|C|N";
	from 83_227866;
	to 83_227866_A_M;
	configuration transformer_configuration:176;
}

object meter:393 {
	name 83_227866_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:394  {
	phases "A|B|C|N";
	from 587_59861;
	to 587_59861_A_M;
	configuration transformer_configuration:182;
}

object meter:395 {
	name 587_59861_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:396  {
	phases "BS";
	from 83_227939;
	to 83_227939_RB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:397 {
	name 83_227939_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:398 {
	name 83_227939_RB_TX;
	parent 83_227939_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'29.820";
	longitude 121W26'12.710";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:399  {
	phases "AS";
	from 83_227940;
	to 83_227940_RA_M;
	configuration transformer_configuration:126;
}

object triplex_meter:400 {
	name 83_227940_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:401 {
	name 83_227940_RA_TX;
	parent 83_227940_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'31.839";
	longitude 121W26'43.643";
	power_1 21.3749769543699+22.5355423722205j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:402  {
	phases "BS";
	from 83_227940;
	to 83_227940_RB_M;
	configuration transformer_configuration:137;
}

object triplex_meter:403 {
	name 83_227940_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:404 {
	name 83_227940_RB_TX;
	parent 83_227940_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'31.839";
	longitude 121W26'43.643";
	power_1 20.9250534634371+22.1930361229211j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:405  {
	phases "CS";
	from 83_227940;
	to 83_227940_RC_M;
	configuration transformer_configuration:156;
}

object triplex_meter:406 {
	name 83_227940_RC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:407 {
	name 83_227940_RC_TX;
	parent 83_227940_RC_M;
	phases CS;
	nominal_voltage 120;
	latitude 50N7'31.839";
	longitude 121W26'43.643";
	power_1 20.7395008054094+21.9896215045681j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:408  {
	phases "BS";
	from 587_66007;
	to 587_66007_RB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:409 {
	name 587_66007_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:410 {
	name 587_66007_RB_TX;
	parent 587_66007_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'31.115";
	longitude 121W25'36.570";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:411  {
	phases "BS";
	from 83_230305;
	to 83_230305_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:412 {
	name 83_230305_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:413 {
	name 83_230305_AB_TX;
	parent 83_230305_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'9.345";
	longitude 121W23'16.090";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:414  {
	phases "BS";
	from 83_228534;
	to 83_228534_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:415 {
	name 83_228534_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:416 {
	name 83_228534_AB_TX;
	parent 83_228534_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'6.892";
	longitude 121W23'17.061";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:417  {
	phases "BS";
	from 83_226560;
	to 83_226560_AB_M;
	configuration transformer_configuration:136;
}

object triplex_meter:418 {
	name 83_226560_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:419 {
	name 83_226560_AB_TX;
	parent 83_226560_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'7.900";
	longitude 121W23'5.225";
	power_1 9.65771698312481+10.2429397490405j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:420  {
	phases "A|B|C|N";
	from 83_229625;
	to 83_229625_A_M;
	configuration transformer_configuration:169;
}

object meter:421 {
	name 83_229625_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:422  {
	phases "A|B|C|N";
	from 83_228439;
	to 83_228439_A_M;
	configuration transformer_configuration:183;
}

object meter:423 {
	name 83_228439_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:424  {
	phases "BS";
	from 83_226015;
	to 83_226015_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:425 {
	name 83_226015_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:426 {
	name 83_226015_AB_TX;
	parent 83_226015_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'37.031";
	longitude 121W21'57.959";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:427  {
	phases "BS";
	from 80_21806;
	to 80_21806_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:428 {
	name 80_21806_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:429 {
	name 80_21806_AB_TX;
	parent 80_21806_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'50.976";
	longitude 121W21'58.961";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:430  {
	phases "BS";
	from 83_226014;
	to 83_226014_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:431 {
	name 83_226014_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:432 {
	name 83_226014_AB_TX;
	parent 83_226014_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'37.493";
	longitude 121W22'10.483";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:433  {
	phases "A|B|C|N";
	from 83_227882;
	to 83_227882_A_M;
	configuration transformer_configuration:183;
}

object meter:434 {
	name 83_227882_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:435  {
	phases "A|B|C|N";
	from 587_59970;
	to 587_59970_A_M;
	configuration transformer_configuration:184;
}

object meter:436 {
	name 587_59970_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:437  {
	phases "A|B|C|N";
	from 83_227885;
	to 83_227885_A_M;
	configuration transformer_configuration:176;
}

object meter:438 {
	name 83_227885_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:439  {
	phases "A|B|C|N";
	from 587_59854;
	to 587_59854_A_M;
	configuration transformer_configuration:176;
}

object meter:440 {
	name 587_59854_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:441  {
	phases "AS";
	from 587_66003;
	to 587_66003_RA_M;
	configuration transformer_configuration:122;
}

object triplex_meter:442 {
	name 587_66003_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:443 {
	name 587_66003_RA_TX;
	parent 587_66003_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'30.830";
	longitude 121W25'15.564";
	power_1 16.4422899648999+17.3350325940158j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:444  {
	phases "BS";
	from 587_66003;
	to 587_66003_RB_M;
	configuration transformer_configuration:135;
}

object triplex_meter:445 {
	name 587_66003_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:446 {
	name 587_66003_RB_TX;
	parent 587_66003_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'30.830";
	longitude 121W25'15.564";
	power_1 16.0961949718747+17.0715662484008j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:447  {
	phases "CS";
	from 587_66003;
	to 587_66003_RC_M;
	configuration transformer_configuration:152;
}

object triplex_meter:448 {
	name 587_66003_RC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:449 {
	name 587_66003_RC_TX;
	parent 587_66003_RC_M;
	phases CS;
	nominal_voltage 120;
	latitude 50N7'30.830";
	longitude 121W25'15.564";
	power_1 15.9534621580072+16.9150934650524j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:450  {
	phases "AS";
	from 83_228459;
	to 83_228459_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:451 {
	name 83_228459_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:452 {
	name 83_228459_AA_TX;
	parent 83_228459_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'10.513";
	longitude 121W23'57.855";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:453  {
	phases "BS";
	from 83_230308;
	to 83_230308_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:454 {
	name 83_230308_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:455 {
	name 83_230308_AB_TX;
	parent 83_230308_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'11.826";
	longitude 121W23'18.236";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:456  {
	phases "BS";
	from 83_230307;
	to 83_230307_RB_M;
	configuration transformer_configuration:135;
}

object triplex_meter:457 {
	name 83_230307_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:458 {
	name 83_230307_RB_TX;
	parent 83_230307_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'9.257";
	longitude 121W23'21.443";
	power_1 16.0961949718747+17.0715662484008j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:459  {
	phases "BS";
	from 587_66139;
	to 587_66139_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:460 {
	name 587_66139_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:461 {
	name 587_66139_AB_TX;
	parent 587_66139_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'23.153";
	longitude 121W24'36.181";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:462  {
	phases "A|B|C|N";
	from 83_228440;
	to 83_228440_A_M;
	configuration transformer_configuration:182;
}

object meter:463 {
	name 83_228440_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:464  {
	phases "BS";
	from 83_228442;
	to 83_228442_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:465 {
	name 83_228442_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:466 {
	name 83_228442_AB_TX;
	parent 83_228442_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'30.601";
	longitude 121W24'33.813";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:467  {
	phases "AS";
	from 587_59884;
	to 587_59884_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:468 {
	name 587_59884_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:469 {
	name 587_59884_AA_TX;
	parent 587_59884_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N6'42.444";
	longitude 121W27'53.870";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:470  {
	phases "CS";
	from 587_59884;
	to 587_59884_AC_M;
	configuration transformer_configuration:149;
}

object triplex_meter:471 {
	name 587_59884_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:472 {
	name 587_59884_AC_TX;
	parent 587_59884_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N6'42.444";
	longitude 121W27'53.870";
	power_1 4.78603864740218+5.07452803951572j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:473  {
	phases "BS";
	from 83_227880;
	to 83_227880_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:474 {
	name 83_227880_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:475 {
	name 83_227880_AB_TX;
	parent 83_227880_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N6'55.986";
	longitude 121W27'50.656";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:476  {
	phases "A|B|C|N";
	from 83_227888;
	to 83_227888_A_M;
	configuration transformer_configuration:175;
}

object meter:477 {
	name 83_227888_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:478  {
	phases "A|B|C|N";
	from 83_227887;
	to 83_227887_A_M;
	configuration transformer_configuration:169;
}

object meter:479 {
	name 83_227887_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:480  {
	phases "A|B|C|N";
	from 587_59812;
	to 587_59812_A_M;
	configuration transformer_configuration:169;
}

object meter:481 {
	name 587_59812_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:482  {
	phases "A|B|C|N";
	from 587_59822;
	to 587_59822_A_M;
	configuration transformer_configuration:182;
}

object meter:483 {
	name 587_59822_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:484  {
	phases "A|B|C|N";
	from 83_227872;
	to 83_227872_A_M;
	configuration transformer_configuration:185;
}

object meter:485 {
	name 83_227872_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:486  {
	phases "A|B|C|N";
	from 83_227870;
	to 83_227870_A_M;
	configuration transformer_configuration:186;
}

object meter:487 {
	name 83_227870_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:488  {
	phases "AS";
	from 83_228460;
	to 83_228460_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:489 {
	name 83_228460_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:490 {
	name 83_228460_AA_TX;
	parent 83_228460_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'10.144";
	longitude 121W23'51.319";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:491  {
	phases "AS";
	from 83_227936;
	to 83_227936_RA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:492 {
	name 83_227936_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:493 {
	name 83_227936_RA_TX;
	parent 83_227936_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'31.472";
	longitude 121W25'15.942";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:494  {
	phases "BS";
	from 83_227936;
	to 83_227936_RB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:495 {
	name 83_227936_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:496 {
	name 83_227936_RB_TX;
	parent 83_227936_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'31.472";
	longitude 121W25'15.942";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:497  {
	phases "CS";
	from 83_227936;
	to 83_227936_RC_M;
	configuration transformer_configuration:149;
}

object triplex_meter:498 {
	name 83_227936_RC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:499 {
	name 83_227936_RC_TX;
	parent 83_227936_RC_M;
	phases CS;
	nominal_voltage 120;
	latitude 50N7'31.472";
	longitude 121W25'15.942";
	power_1 4.78603864740218+5.07452803951572j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:500  {
	phases "AS";
	from 83_227934;
	to 83_227934_RA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:501 {
	name 83_227934_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:502 {
	name 83_227934_RA_TX;
	parent 83_227934_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'46.884";
	longitude 121W25'9.724";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:503  {
	phases "BS";
	from 83_227934;
	to 83_227934_RB_M;
	configuration transformer_configuration:135;
}

object triplex_meter:504 {
	name 83_227934_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:505 {
	name 83_227934_RB_TX;
	parent 83_227934_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'46.884";
	longitude 121W25'9.724";
	power_1 16.0961949718747+17.0715662484008j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:506  {
	phases "CS";
	from 83_227934;
	to 83_227934_RC_M;
	configuration transformer_configuration:148;
}

object triplex_meter:507 {
	name 83_227934_RC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:508 {
	name 83_227934_RC_TX;
	parent 83_227934_RC_M;
	phases CS;
	nominal_voltage 120;
	latitude 50N7'46.884";
	longitude 121W25'9.724";
	power_1 7.97673107900362+8.4575467325262j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:509  {
	phases "A|B|C|N";
	from 83_227893;
	to 83_227893_A_M;
	configuration transformer_configuration:185;
}

object meter:510 {
	name 83_227893_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:511  {
	phases "A|B|C|N";
	from 587_59983;
	to 587_59983_A_M;
	configuration transformer_configuration:175;
}

object meter:512 {
	name 587_59983_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:513  {
	phases "A|B|C|N";
	from 587_59984;
	to 587_59984_A_M;
	configuration transformer_configuration:175;
}

object meter:514 {
	name 587_59984_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:515  {
	phases "AS";
	from 587_59998;
	to 587_59998_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:516 {
	name 587_59998_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:517 {
	name 587_59998_AA_TX;
	parent 587_59998_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'39.471";
	longitude 121W28'31.444";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:518  {
	phases "CS";
	from 587_59998;
	to 587_59998_AC_M;
	configuration transformer_configuration:149;
}

object triplex_meter:519 {
	name 587_59998_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:520 {
	name 587_59998_AC_TX;
	parent 587_59998_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'39.471";
	longitude 121W28'31.444";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:521  {
	phases "A|B|C|N";
	from 83_228455;
	to 83_228455_A_M;
	configuration transformer_configuration:176;
}

object meter:522 {
	name 83_228455_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:523  {
	phases "A|B|C|N";
	from 587_59868;
	to 587_59868_A_M;
	configuration transformer_configuration:169;
}

object meter:524 {
	name 587_59868_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:525  {
	phases "A|B|C|N";
	from 83_227900;
	to 83_227900_A_M;
	configuration transformer_configuration:175;
}

object meter:526 {
	name 83_227900_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:527  {
	phases "BS";
	from 83_227898;
	to 83_227898_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:528 {
	name 83_227898_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:529 {
	name 83_227898_AB_TX;
	parent 83_227898_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'43.068";
	longitude 121W28'38.941";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:530  {
	phases "A|B|C|N";
	from 587_60060;
	to 587_60060_A_M;
	configuration transformer_configuration:175;
}

object meter:531 {
	name 587_60060_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:532  {
	phases "A|B|C|N";
	from 83_228074;
	to 83_228074_A_M;
	configuration transformer_configuration:175;
}

object meter:533 {
	name 83_228074_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:534  {
	phases "AS";
	from 83_228436;
	to 83_228436_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:535 {
	name 83_228436_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:536 {
	name 83_228436_AA_TX;
	parent 83_228436_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'27.795";
	longitude 121W24'37.927";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:537  {
	phases "CS";
	from 83_228436;
	to 83_228436_AC_M;
	configuration transformer_configuration:148;
}

object triplex_meter:538 {
	name 83_228436_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:539 {
	name 83_228436_AC_TX;
	parent 83_228436_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'27.795";
	longitude 121W24'37.927";
	power_1 7.97673107900362+8.4575467325262j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:540  {
	phases "A|B|C|N";
	from 83_228434;
	to 83_228434_A_M;
	configuration transformer_configuration:175;
}

object meter:541 {
	name 83_228434_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:542  {
	phases "A|B|C|N";
	from 76_147270;
	to 76_147270_A_M;
	configuration transformer_configuration:169;
}

object meter:543 {
	name 76_147270_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:544  {
	phases "AS";
	from 587_60087;
	to 587_60087_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:545 {
	name 587_60087_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:546 {
	name 587_60087_AA_TX;
	parent 587_60087_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'27.100";
	longitude 121W27'51.169";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:547  {
	phases "CS";
	from 587_60087;
	to 587_60087_AC_M;
	configuration transformer_configuration:149;
}

object triplex_meter:548 {
	name 587_60087_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:549 {
	name 587_60087_AC_TX;
	parent 587_60087_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'27.100";
	longitude 121W27'51.169";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:550  {
	phases "AS";
	from 587_60110;
	to 587_60110_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:551 {
	name 587_60110_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:552 {
	name 587_60110_AA_TX;
	parent 587_60110_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'40.877";
	longitude 121W27'50.785";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:553  {
	phases "CS";
	from 587_60110;
	to 587_60110_AC_M;
	configuration transformer_configuration:149;
}

object triplex_meter:554 {
	name 587_60110_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:555 {
	name 587_60110_AC_TX;
	parent 587_60110_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'40.877";
	longitude 121W27'50.785";
	power_1 4.78603864740218+5.07452803951572j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:556  {
	phases "AS";
	from 83_898240;
	to 83_898240_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:557 {
	name 83_898240_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:558 {
	name 83_898240_AA_TX;
	parent 83_898240_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'27.277";
	longitude 121W27'52.518";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:559  {
	phases "A|B|C|N";
	from 83_227917;
	to 83_227917_A_M;
	configuration transformer_configuration:176;
}

object meter:560 {
	name 83_227917_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:561  {
	phases "AS";
	from 76_34316;
	to 76_34316_AA_M;
	configuration transformer_configuration:128;
}

object triplex_meter:562 {
	name 76_34316_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:563 {
	name 76_34316_AA_TX;
	parent 76_34316_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'54.917";
	longitude 121W27'13.458";
	power_1 1.64422899648999+1.73350325940157j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:564  {
	phases "A|B|C|N";
	from 83_227903;
	to 83_227903_A_M;
	configuration transformer_configuration:188;
}

object meter:565 {
	name 83_227903_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:566  {
	phases "A|B|C|N";
	from 83_227902;
	to 83_227902_A_M;
	configuration transformer_configuration:183;
}

object meter:567 {
	name 83_227902_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:568  {
	phases "AS";
	from 83_228435;
	to 83_228435_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:569 {
	name 83_228435_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:570 {
	name 83_228435_AA_TX;
	parent 83_228435_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'39.320";
	longitude 121W25'6.045";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:571  {
	phases "A|B|C|N";
	from 83_229321;
	to 83_229321_A_M;
	configuration transformer_configuration:189;
}

object meter:572 {
	name 83_229321_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:573  {
	phases "AS";
	from 587_60132;
	to 587_60132_AA_M;
	configuration transformer_configuration:128;
}

object triplex_meter:574 {
	name 587_60132_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:575 {
	name 587_60132_AA_TX;
	parent 587_60132_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'52.260";
	longitude 121W27'50.455";
	power_1 1.64422899648999+1.73350325940157j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:576  {
	phases "AS";
	from 587_59991;
	to 587_59991_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:577 {
	name 587_59991_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:578 {
	name 587_59991_AA_TX;
	parent 587_59991_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'36.506";
	longitude 121W27'6.619";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:579  {
	phases "AS";
	from 83_227915;
	to 83_227915_AA_M;
	configuration transformer_configuration:124;
}

object triplex_meter:580 {
	name 83_227915_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:581 {
	name 83_227915_AA_TX;
	parent 83_227915_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'46.853";
	longitude 121W26'45.451";
	power_1 3.28845799297998+3.46700651880315j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:582  {
	phases "CS";
	from 83_227915;
	to 83_227915_AC_M;
	configuration transformer_configuration:154;
}

object triplex_meter:583 {
	name 83_227915_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:584 {
	name 83_227915_AC_TX;
	parent 83_227915_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'46.853";
	longitude 121W26'45.451";
	power_1 3.19069243160145+3.38301869301048j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:585  {
	phases "AS";
	from 83_227913;
	to 83_227913_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:586 {
	name 83_227913_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:587 {
	name 83_227913_AA_TX;
	parent 83_227913_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'9.006";
	longitude 121W27'18.767";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:588  {
	phases "AS";
	from 587_73647;
	to 587_73647_AA_M;
	configuration transformer_configuration:124;
}

object triplex_meter:589 {
	name 587_73647_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:590 {
	name 587_73647_AA_TX;
	parent 587_73647_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'25.024";
	longitude 121W23'17.112";
	power_1 3.28845799297998+3.46700651880315j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:591  {
	phases "CS";
	from 587_73647;
	to 587_73647_AC_M;
	configuration transformer_configuration:154;
}

object triplex_meter:592 {
	name 587_73647_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:593 {
	name 587_73647_AC_TX;
	parent 587_73647_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'25.024";
	longitude 121W23'17.112";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:594  {
	phases "AS";
	from 83_227905;
	to 83_227905_AA_M;
	configuration transformer_configuration:124;
}

object triplex_meter:595 {
	name 83_227905_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:596 {
	name 83_227905_AA_TX;
	parent 83_227905_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'11.102";
	longitude 121W28'8.323";
	power_1 3.28845799297998+3.46700651880315j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:597  {
	phases "AS";
	from 83_227911;
	to 83_227911_AA_M;
	configuration transformer_configuration:128;
}

object triplex_meter:598 {
	name 83_227911_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:599 {
	name 83_227911_AA_TX;
	parent 83_227911_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'13.080";
	longitude 121W26'59.115";
	power_1 1.64422899648999+1.73350325940157j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:600  {
	phases "AS";
	from 587_60098;
	to 587_60098_AA_M;
	configuration transformer_configuration:124;
}

object triplex_meter:601 {
	name 587_60098_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:602 {
	name 587_60098_AA_TX;
	parent 587_60098_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'33.776";
	longitude 121W27'12.501";
	power_1 3.28845799297998+3.46700651880315j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:603  {
	phases "A|B|C|N";
	from 587_66089;
	to 587_66089_A_M;
	configuration transformer_configuration:169;
}

object meter:604 {
	name 587_66089_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:605  {
	phases "BS";
	from 587_66199;
	to 587_66199_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:606 {
	name 587_66199_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:607 {
	name 587_66199_AB_TX;
	parent 587_66199_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'52.220";
	longitude 121W24'15.571";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:608  {
	phases "BS";
	from 587_66197;
	to 587_66197_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:609 {
	name 587_66197_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:610 {
	name 587_66197_AB_TX;
	parent 587_66197_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'52.173";
	longitude 121W24'7.314";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:611  {
	phases "BS";
	from 83_229393;
	to 83_229393_RB_M;
	configuration transformer_configuration:140;
}

object triplex_meter:612 {
	name 83_229393_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:613 {
	name 83_229393_RB_TX;
	parent 83_229393_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'6.079";
	longitude 121W24'15.415";
	power_1 17.7058144690622+18.7787228732409j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:614  {
	phases "AS";
	from 83_229545;
	to 83_229545_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:615 {
	name 83_229545_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:616 {
	name 83_229545_AA_TX;
	parent 83_229545_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'33.387";
	longitude 121W27'11.990";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:617  {
	phases "AS";
	from 587_60131;
	to 587_60131_AA_M;
	configuration transformer_configuration:124;
}

object triplex_meter:618 {
	name 587_60131_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:619 {
	name 587_60131_AA_TX;
	parent 587_60131_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'51.845";
	longitude 121W27'12.025";
	power_1 3.28845799297998+3.46700651880315j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:620  {
	phases "AS";
	from 83_229547;
	to 83_229547_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:621 {
	name 83_229547_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:622 {
	name 83_229547_AA_TX;
	parent 83_229547_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'33.863";
	longitude 121W27'22.025";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:623  {
	phases "AS";
	from 587_66208;
	to 587_66208_AA_M;
	configuration transformer_configuration:121;
}

object triplex_meter:624 {
	name 587_66208_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:625 {
	name 587_66208_AA_TX;
	parent 587_66208_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'52.466";
	longitude 121W23'56.416";
	power_1 9.86537397893994+10.4010195564094j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:626  {
	phases "BS";
	from 83_229400;
	to 83_229400_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:627 {
	name 83_229400_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:628 {
	name 83_229400_AB_TX;
	parent 83_229400_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'50.860";
	longitude 121W23'56.489";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:629  {
	phases "AS";
	from 587_66204;
	to 587_66204_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:630 {
	name 587_66204_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:631 {
	name 587_66204_AA_TX;
	parent 587_66204_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'52.360";
	longitude 121W23'44.573";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:632  {
	phases "AS";
	from 587_66263;
	to 587_66263_RA_M;
	configuration transformer_configuration:126;
}

object triplex_meter:633 {
	name 587_66263_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:634 {
	name 587_66263_RA_TX;
	parent 587_66263_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'4.643";
	longitude 121W23'56.105";
	power_1 21.3749769543699+22.5355423722205j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:635  {
	phases "BS";
	from 83_228475;
	to 83_228475_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:636 {
	name 83_228475_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:637 {
	name 83_228475_AB_TX;
	parent 83_228475_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N6'48.921";
	longitude 121W24'4.627";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:638  {
	phases "AS";
	from 83_228426;
	to 83_228426_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:639 {
	name 83_228426_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:640 {
	name 83_228426_AA_TX;
	parent 83_228426_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'54.447";
	longitude 121W25'7.408";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:641  {
	phases "A|B|C|N";
	from 83_228432;
	to 83_228432_A_M;
	configuration transformer_configuration:175;
}

object meter:642 {
	name 83_228432_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:643  {
	phases "BS";
	from 83_279592;
	to 83_279592_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:644 {
	name 83_279592_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:645 {
	name 83_279592_AB_TX;
	parent 83_279592_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'38.593";
	longitude 121W23'48.814";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:646  {
	phases "BS";
	from 587_65913;
	to 587_65913_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:647 {
	name 587_65913_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:648 {
	name 587_65913_AB_TX;
	parent 587_65913_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N6'41.515";
	longitude 121W24'7.120";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:649  {
	phases "AS";
	from 587_66200;
	to 587_66200_AA_M;
	configuration transformer_configuration:129;
}

object triplex_meter:650 {
	name 587_66200_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:651 {
	name 587_66200_AA_TX;
	parent 587_66200_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'52.223";
	longitude 121W23'26.527";
	power_1 18.0865189613899+19.0685358534173j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:652  {
	phases "AS";
	from 83_229389;
	to 83_229389_AA_M;
	configuration transformer_configuration:126;
}

object triplex_meter:653 {
	name 83_229389_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:654 {
	name 83_229389_AA_TX;
	parent 83_229389_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'46.730";
	longitude 121W23'36.705";
	power_1 24.6634349473499+26.0025488910236j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:655  {
	phases "AS";
	from 83_228430;
	to 83_228430_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:656 {
	name 83_228430_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:657 {
	name 83_228430_AA_TX;
	parent 83_228430_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'13.085";
	longitude 121W24'59.408";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:658  {
	phases "A|B|C|N";
	from 83_228431;
	to 83_228431_A_M;
	configuration transformer_configuration:176;
}

object meter:659 {
	name 83_228431_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:660  {
	phases "BS";
	from 83_229322;
	to 83_229322_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:661 {
	name 83_229322_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:662 {
	name 83_229322_AB_TX;
	parent 83_229322_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'34.265";
	longitude 121W23'56.853";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:663  {
	phases "A|B|C|N";
	from 83_228461;
	to 83_228461_A_M;
	configuration transformer_configuration:176;
}

object meter:664 {
	name 83_228461_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:665  {
	phases "AS";
	from 83_229403;
	to 83_229403_RA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:666 {
	name 83_229403_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:667 {
	name 83_229403_RA_TX;
	parent 83_229403_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'11.704";
	longitude 121W24'1.022";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:668  {
	phases "AS";
	from 83_229391;
	to 83_229391_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:669 {
	name 83_229391_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:670 {
	name 83_229391_AA_TX;
	parent 83_229391_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'53.699";
	longitude 121W23'26.717";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:671  {
	phases "AS";
	from 83_690598;
	to 83_690598_AA_M;
	configuration transformer_configuration:122;
}

object triplex_meter:672 {
	name 83_690598_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:673 {
	name 83_690598_AA_TX;
	parent 83_690598_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'48.769";
	longitude 121W23'26.690";
	power_1 16.4422899648999+17.3350325940158j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:674  {
	phases "A|B|C|N";
	from 83_228424;
	to 83_228424_A_M;
	configuration transformer_configuration:175;
}

object meter:675 {
	name 83_228424_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:676  {
	phases "AS";
	from 587_66226;
	to 587_66226_AA_M;
	configuration transformer_configuration:122;
}

object triplex_meter:677 {
	name 587_66226_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:678 {
	name 587_66226_AA_TX;
	parent 587_66226_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'53.174";
	longitude 121W25'36.841";
	power_1 14.7980609684099+15.6015293346142j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:679  {
	phases "CS";
	from 587_66226;
	to 587_66226_AC_M;
	configuration transformer_configuration:152;
}

object triplex_meter:680 {
	name 587_66226_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:681 {
	name 587_66226_AC_TX;
	parent 587_66226_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'53.174";
	longitude 121W25'36.841";
	power_1 4.78603864740218+5.07452803951572j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:682  {
	phases "BS";
	from 83_229406;
	to 83_229406_RB_M;
	configuration transformer_configuration:135;
}

object triplex_meter:683 {
	name 83_229406_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:684 {
	name 83_229406_RB_TX;
	parent 83_229406_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'12.967";
	longitude 121W24'12.095";
	power_1 12.8769559774997+13.6572529987207j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:685  {
	phases "BS";
	from 587_66280;
	to 587_66280_RB_M;
	configuration transformer_configuration:135;
}

object triplex_meter:686 {
	name 587_66280_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:687 {
	name 587_66280_RB_TX;
	parent 587_66280_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'19.127";
	longitude 121W23'56.533";
	power_1 12.8769559774997+13.6572529987207j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:688  {
	phases "BS";
	from 83_229404;
	to 83_229404_RB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:689 {
	name 83_229404_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:690 {
	name 83_229404_RB_TX;
	parent 83_229404_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'12.339";
	longitude 121W23'55.248";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:691  {
	phases "AS";
	from 83_692908;
	to 83_692908_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:692 {
	name 83_692908_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:693 {
	name 83_692908_AA_TX;
	parent 83_692908_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'51.772";
	longitude 121W23'21.386";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:694  {
	phases "AS";
	from 83_228340;
	to 83_228340_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:695 {
	name 83_228340_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:696 {
	name 83_228340_AA_TX;
	parent 83_228340_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'51.244";
	longitude 121W25'37.085";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:697  {
	phases "AS";
	from 83_229324;
	to 83_229324_RA_M;
	configuration transformer_configuration:122;
}

object triplex_meter:698 {
	name 83_229324_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:699 {
	name 83_229324_RA_TX;
	parent 83_229324_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'21.353";
	longitude 121W24'6.481";
	power_1 14.7980609684099+15.6015293346142j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:700  {
	phases "BS";
	from 587_66285;
	to 587_66285_RB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:701 {
	name 587_66285_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:702 {
	name 587_66285_RB_TX;
	parent 587_66285_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'23.669";
	longitude 121W23'56.617";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:703  {
	phases "BS";
	from 83_228408;
	to 83_228408_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:704 {
	name 83_228408_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:705 {
	name 83_228408_AB_TX;
	parent 83_228408_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'53.216";
	longitude 121W25'48.930";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:706  {
	phases "AS";
	from 83_228071;
	to 83_228071_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:707 {
	name 83_228071_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:708 {
	name 83_228071_AA_TX;
	parent 83_228071_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'34.768";
	longitude 121W25'43.446";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:709  {
	phases "CS";
	from 83_228071;
	to 83_228071_AC_M;
	configuration transformer_configuration:149;
}

object triplex_meter:710 {
	name 83_228071_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:711 {
	name 83_228071_AC_TX;
	parent 83_228071_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'34.768";
	longitude 121W25'43.446";
	power_1 4.78603864740218+5.07452803951572j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:712  {
	phases "A|B|C|N";
	from 587_66233;
	to 587_66233_A_M;
	configuration transformer_configuration:169;
}

object meter:713 {
	name 587_66233_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:714  {
	phases "BS";
	from 83_228405;
	to 83_228405_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:715 {
	name 83_228405_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:716 {
	name 83_228405_AB_TX;
	parent 83_228405_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'53.784";
	longitude 121W25'54.203";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:717  {
	phases "BS";
	from 77_6400;
	to 77_6400_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:718 {
	name 77_6400_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:719 {
	name 77_6400_AB_TX;
	parent 77_6400_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'4.314";
	longitude 121W25'54.067";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:720  {
	phases "AS";
	from 83_229327;
	to 83_229327_RA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:721 {
	name 83_229327_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:722 {
	name 83_229327_RA_TX;
	parent 83_229327_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'29.654";
	longitude 121W24'3.175";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:723  {
	phases "AS";
	from 83_229328;
	to 83_229328_RA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:724 {
	name 83_229328_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:725 {
	name 83_229328_RA_TX;
	parent 83_229328_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'30.098";
	longitude 121W24'13.487";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:726  {
	phases "AS";
	from 83_284172;
	to 83_284172_RA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:727 {
	name 83_284172_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:728 {
	name 83_284172_RA_TX;
	parent 83_284172_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'30.562";
	longitude 121W24'2.797";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:729  {
	phases "AS";
	from 587_73664;
	to 587_73664_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:730 {
	name 587_73664_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:731 {
	name 587_73664_AA_TX;
	parent 587_73664_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'35.699";
	longitude 121W23'16.872";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:732  {
	phases "CS";
	from 587_73664;
	to 587_73664_AC_M;
	configuration transformer_configuration:149;
}

object triplex_meter:733 {
	name 587_73664_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:734 {
	name 587_73664_AC_TX;
	parent 587_73664_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'35.699";
	longitude 121W23'16.872";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:735  {
	phases "A|B|C|N";
	from 587_66296;
	to 587_66296_A_M;
	configuration transformer_configuration:193;
}

object meter:736 {
	name 587_66296_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:737  {
	phases "BS";
	from 83_229502;
	to 83_229502_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:738 {
	name 83_229502_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:739 {
	name 83_229502_AB_TX;
	parent 83_229502_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'43.549";
	longitude 121W25'53.078";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:740  {
	phases "BS";
	from 83_228067;
	to 83_228067_AB_M;
	configuration transformer_configuration:135;
}

object triplex_meter:741 {
	name 83_228067_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:742 {
	name 83_228067_AB_TX;
	parent 83_228067_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'38.885";
	longitude 121W25'38.310";
	power_1 16.0961949718747+17.0715662484008j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:743  {
	phases "AS";
	from 587_73644;
	to 587_73644_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:744 {
	name 587_73644_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:745 {
	name 587_73644_AA_TX;
	parent 587_73644_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'24.696";
	longitude 121W22'58.689";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:746  {
	phases "AS";
	from 83_641968;
	to 83_641968_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:747 {
	name 83_641968_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:748 {
	name 83_641968_AA_TX;
	parent 83_641968_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'43.544";
	longitude 121W26'3.400";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:749  {
	phases "A|B|C|N";
	from 83_229510;
	to 83_229510_A_M;
	configuration transformer_configuration:176;
}

object meter:750 {
	name 83_229510_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:751  {
	phases "A|B|C|N";
	from 587_305495;
	to 587_305495_A_M;
	configuration transformer_configuration:176;
}

object meter:752 {
	name 587_305495_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:753  {
	phases "AS";
	from 83_869019;
	to 83_869019_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:754 {
	name 83_869019_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:755 {
	name 83_869019_AA_TX;
	parent 83_869019_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'26.522";
	longitude 121W25'50.301";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:756  {
	phases "BS";
	from 587_66242;
	to 587_66242_AB_M;
	configuration transformer_configuration:138;
}

object triplex_meter:757 {
	name 587_66242_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:758 {
	name 587_66242_AB_TX;
	parent 587_66242_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'53.569";
	longitude 121W26'32.907";
	power_1 3.21923899437494+3.41431324968017j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:759  {
	phases "A|B|C|N";
	from 587_60134;
	to 587_60134_A_M;
	configuration transformer_configuration:176;
}

object meter:760 {
	name 587_60134_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:761  {
	phases "AS";
	from 83_228565;
	to 83_228565_AA_M;
	configuration transformer_configuration:121;
}

object triplex_meter:762 {
	name 83_228565_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:763 {
	name 83_228565_AA_TX;
	parent 83_228565_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'47.300";
	longitude 121W23'29.564";
	power_1 9.86537397893994+10.4010195564094j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:764  {
	phases "A|B|C|N";
	from 587_66126;
	to 587_66126_A_M;
	configuration transformer_configuration:177;
}

object meter:765 {
	name 587_66126_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:766  {
	phases "BS";
	from 587_60140;
	to 587_60140_AB_M;
	configuration transformer_configuration:138;
}

object triplex_meter:767 {
	name 587_60140_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:768 {
	name 587_60140_AB_TX;
	parent 587_60140_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'54.109";
	longitude 121W27'27.319";
	power_1 3.21923899437494+3.41431324968017j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:769  {
	phases "A|B|C|N";
	from 587_66090;
	to 587_66090_A_M;
	configuration transformer_configuration:194;
}

object meter:770 {
	name 587_66090_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:771  {
	phases "BS";
	from 587_66314;
	to 587_66314_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:772 {
	name 587_66314_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:773 {
	name 587_66314_AB_TX;
	parent 587_66314_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'45.736";
	longitude 121W25'45.773";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:774  {
	phases "A|B|C|N";
	from 587_66328;
	to 587_66328_A_M;
	configuration transformer_configuration:171;
}

object meter:775 {
	name 587_66328_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:776  {
	phases "A|B|C|N";
	from 587_66337;
	to 587_66337_A_M;
	configuration transformer_configuration:171;
}

object meter:777 {
	name 587_66337_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:778  {
	phases "A|B|C|N";
	from 83_227931;
	to 83_227931_A_M;
	configuration transformer_configuration:186;
}

object meter:779 {
	name 83_227931_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:780  {
	phases "BS";
	from 83_227933;
	to 83_227933_AB_M;
	configuration transformer_configuration:138;
}

object triplex_meter:781 {
	name 83_227933_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:782 {
	name 83_227933_AB_TX;
	parent 83_227933_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'8.914";
	longitude 121W25'19.797";
	power_1 3.21923899437494+3.41431324968017j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:783  {
	phases "AS";
	from 83_227921;
	to 83_227921_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:784 {
	name 83_227921_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:785 {
	name 83_227921_AA_TX;
	parent 83_227921_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'58.200";
	longitude 121W27'27.111";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:786  {
	phases "A|B|C|N";
	from 83_227918;
	to 83_227918_A_M;
	configuration transformer_configuration:195;
}

object meter:787 {
	name 83_227918_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:788  {
	phases "AS";
	from 587_60156;
	to 587_60156_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:789 {
	name 587_60156_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:790 {
	name 587_60156_AA_TX;
	parent 587_60156_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'55.269";
	longitude 121W28'30.199";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:791  {
	phases "CS";
	from 587_60156;
	to 587_60156_AC_M;
	configuration transformer_configuration:149;
}

object triplex_meter:792 {
	name 587_60156_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:793 {
	name 587_60156_AC_TX;
	parent 587_60156_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'55.269";
	longitude 121W28'30.199";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:794  {
	phases "A|B|C|N";
	from 587_73578;
	to 587_73578_A_M;
	configuration transformer_configuration:169;
}

object meter:795 {
	name 587_73578_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:796  {
	phases "BS";
	from 83_229507;
	to 83_229507_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:797 {
	name 83_229507_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:798 {
	name 83_229507_AB_TX;
	parent 83_229507_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'43.682";
	longitude 121W25'44.839";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:799  {
	phases "BS";
	from 83_229506;
	to 83_229506_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:800 {
	name 83_229506_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:801 {
	name 83_229506_AB_TX;
	parent 83_229506_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'45.733";
	longitude 121W25'44.551";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:802  {
	phases "AS";
	from 83_229218;
	to 83_229218_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:803 {
	name 83_229218_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:804 {
	name 83_229218_AA_TX;
	parent 83_229218_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'45.824";
	longitude 121W25'33.183";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:805  {
	phases "AS";
	from 83_228032;
	to 83_228032_AA_M;
	configuration transformer_configuration:125;
}

object triplex_meter:806 {
	name 83_228032_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:807 {
	name 83_228032_AA_TX;
	parent 83_228032_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'31.638";
	longitude 121W26'31.935";
	power_1 11.5096029754299+12.134522815811j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:808  {
	phases "AS";
	from 83_228033;
	to 83_228033_AA_M;
	configuration transformer_configuration:121;
}

object triplex_meter:809 {
	name 83_228033_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:810 {
	name 83_228033_AA_TX;
	parent 83_228033_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'18.427";
	longitude 121W26'28.229";
	power_1 9.86537397893994+10.4010195564094j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:811  {
	phases "AS";
	from 83_810344;
	to 83_810344_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:812 {
	name 83_810344_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:813 {
	name 83_810344_AA_TX;
	parent 83_810344_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'47.937";
	longitude 121W27'3.797";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:814  {
	phases "A|B|C|N";
	from 587_66388;
	to 587_66388_A_M;
	configuration transformer_configuration:195;
}

object meter:815 {
	name 587_66388_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:816  {
	phases "A|B|C|N";
	from 587_66076;
	to 587_66076_A_M;
	configuration transformer_configuration:175;
}

object meter:817 {
	name 587_66076_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:818  {
	phases "AS";
	from 83_228900;
	to 83_228900_AA_M;
	configuration transformer_configuration:122;
}

object triplex_meter:819 {
	name 83_228900_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:820 {
	name 83_228900_AA_TX;
	parent 83_228900_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'58.535";
	longitude 121W25'49.397";
	power_1 16.4422899648999+17.3350325940158j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:821  {
	phases "AS";
	from 76_138958;
	to 76_138958_AA_M;
	configuration transformer_configuration:122;
}

object triplex_meter:822 {
	name 76_138958_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:823 {
	name 76_138958_AA_TX;
	parent 76_138958_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'58.870";
	longitude 121W25'30.792";
	power_1 13.1538319719199+13.8680260752126j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:824  {
	phases "BS";
	from 83_227932;
	to 83_227932_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:825 {
	name 83_227932_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:826 {
	name 83_227932_AB_TX;
	parent 83_227932_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'12.104";
	longitude 121W25'18.447";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:827  {
	phases "A|B|C|N";
	from 587_60193;
	to 587_60193_A_M;
	configuration transformer_configuration:182;
}

object meter:828 {
	name 587_60193_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:829  {
	phases "AS";
	from 83_278580;
	to 83_278580_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:830 {
	name 83_278580_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:831 {
	name 83_278580_AA_TX;
	parent 83_278580_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'54.243";
	longitude 121W22'58.730";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:832  {
	phases "BS";
	from 83_229508;
	to 83_229508_AB_M;
	configuration transformer_configuration:135;
}

object triplex_meter:833 {
	name 83_229508_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:834 {
	name 83_229508_AB_TX;
	parent 83_229508_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'43.557";
	longitude 121W25'46.756";
	power_1 16.0961949718747+17.0715662484008j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:835  {
	phases "BS";
	from 83_229220;
	to 83_229220_AB_M;
	configuration transformer_configuration:137;
}

object triplex_meter:836 {
	name 83_229220_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:837 {
	name 83_229220_AB_TX;
	parent 83_229220_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'57.598";
	longitude 121W25'35.343";
	power_1 22.5346729606246+23.9001927477612j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:838  {
	phases "A|B|C|N";
	from 83_228066;
	to 83_228066_A_M;
	configuration transformer_configuration:175;
}

object meter:839 {
	name 83_228066_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:840  {
	phases "A|B|C|N";
	from 587_60261;
	to 587_60261_A_M;
	configuration transformer_configuration:184;
}

object meter:841 {
	name 587_60261_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:842  {
	phases "A|B|C|N";
	from 587_66398;
	to 587_66398_A_M;
	configuration transformer_configuration:169;
}

object meter:843 {
	name 587_66398_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:844  {
	phases "AS";
	from 83_227945;
	to 83_227945_RA_M;
	configuration transformer_configuration:122;
}

object triplex_meter:845 {
	name 83_227945_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:846 {
	name 83_227945_RA_TX;
	parent 83_227945_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'53.765";
	longitude 121W26'5.380";
	power_1 13.1538319719199+13.8680260752126j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:847  {
	phases "BS";
	from 83_228474;
	to 83_228474_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:848 {
	name 83_228474_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:849 {
	name 83_228474_AB_TX;
	parent 83_228474_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N6'48.817";
	longitude 121W23'55.036";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:850  {
	phases "BS";
	from 83_227944;
	to 83_227944_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:851 {
	name 83_227944_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:852 {
	name 83_227944_AB_TX;
	parent 83_227944_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'56.180";
	longitude 121W26'5.673";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:853  {
	phases "A|B|C|N";
	from 587_60202;
	to 587_60202_A_M;
	configuration transformer_configuration:169;
}

object meter:854 {
	name 587_60202_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:855  {
	phases "BS";
	from 83_641978;
	to 83_641978_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:856 {
	name 83_641978_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:857 {
	name 83_641978_AB_TX;
	parent 83_641978_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'5.170";
	longitude 121W28'54.603";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:858  {
	phases "AS";
	from 83_227949;
	to 83_227949_AA_M;
	configuration transformer_configuration:121;
}

object triplex_meter:859 {
	name 83_227949_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:860 {
	name 83_227949_AA_TX;
	parent 83_227949_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'37.127";
	longitude 121W28'19.107";
	power_1 9.86537397893994+10.4010195564094j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:861  {
	phases "BS";
	from 587_60335;
	to 587_60335_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:862 {
	name 587_60335_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:863 {
	name 587_60335_AB_TX;
	parent 587_60335_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'15.910";
	longitude 121W27'9.984";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:864  {
	phases "BS";
	from 587_60365;
	to 587_60365_AB_M;
	configuration transformer_configuration:138;
}

object triplex_meter:865 {
	name 587_60365_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:866 {
	name 587_60365_AB_TX;
	parent 587_60365_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'28.986";
	longitude 121W27'9.658";
	power_1 3.21923899437494+3.41431324968017j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:867  {
	phases "BS";
	from 83_846863;
	to 83_846863_AB_M;
	configuration transformer_configuration:139;
}

object triplex_meter:868 {
	name 83_846863_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:869 {
	name 83_846863_AB_TX;
	parent 83_846863_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'15.873";
	longitude 121W27'0.238";
	power_1 11.2673364803123+11.9500963738806j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:870  {
	phases "BS";
	from 83_228045;
	to 83_228045_AB_M;
	configuration transformer_configuration:138;
}

object triplex_meter:871 {
	name 83_228045_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:872 {
	name 83_228045_AB_TX;
	parent 83_228045_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'15.958";
	longitude 121W27'13.555";
	power_1 3.21923899437494+3.41431324968017j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:873  {
	phases "AS";
	from 83_228034;
	to 83_228034_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:874 {
	name 83_228034_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:875 {
	name 83_228034_AA_TX;
	parent 83_228034_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'43.402";
	longitude 121W27'30.099";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:876  {
	phases "A|B|C|N";
	from 83_228130;
	to 83_228130_A_M;
	configuration transformer_configuration:169;
}

object meter:877 {
	name 83_228130_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:878  {
	phases "BS";
	from 83_839523;
	to 83_839523_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:879 {
	name 83_839523_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:880 {
	name 83_839523_AB_TX;
	parent 83_839523_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N6'54.337";
	longitude 121W23'44.432";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:881  {
	phases "BS";
	from 83_227943;
	to 83_227943_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:882 {
	name 83_227943_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:883 {
	name 83_227943_AB_TX;
	parent 83_227943_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'56.205";
	longitude 121W26'8.015";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:884  {
	phases "BS";
	from 83_228597;
	to 83_228597_RB_M;
	configuration transformer_configuration:140;
}

object triplex_meter:885 {
	name 83_228597_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:886 {
	name 83_228597_RB_TX;
	parent 83_228597_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'49.429";
	longitude 121W26'1.324";
	power_1 17.7058144690622+18.7787228732409j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:887  {
	phases "A|B|C|N";
	from 83_227955;
	to 83_227955_A_M;
	configuration transformer_configuration:199;
}

object meter:888 {
	name 83_227955_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:889  {
	phases "BS";
	from 83_317458;
	to 83_317458_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:890 {
	name 83_317458_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:891 {
	name 83_317458_AB_TX;
	parent 83_317458_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N6'41.194";
	longitude 121W23'54.091";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:892  {
	phases "A|B|C|N";
	from 83_687127;
	to 83_687127_A_M;
	configuration transformer_configuration:169;
}

object meter:893 {
	name 83_687127_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:894  {
	phases "A|B|C|N";
	from 83_227952;
	to 83_227952_A_M;
	configuration transformer_configuration:200;
}

object meter:895 {
	name 83_227952_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:896  {
	phases "BS";
	from 587_60384;
	to 587_60384_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:897 {
	name 587_60384_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:898 {
	name 587_60384_AB_TX;
	parent 587_60384_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'41.261";
	longitude 121W27'9.371";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:899  {
	phases "A|B|C|N";
	from 83_228255;
	to 83_228255_A_M;
	configuration transformer_configuration:169;
}

object meter:900 {
	name 83_228255_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:901  {
	phases "A|B|C|N";
	from 587_60276;
	to 587_60276_A_M;
	configuration transformer_configuration:193;
}

object meter:902 {
	name 587_60276_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:903  {
	phases "AS";
	from 83_820603;
	to 83_820603_AA_M;
	configuration transformer_configuration:120;
}

object triplex_meter:904 {
	name 83_820603_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:905 {
	name 83_820603_AA_TX;
	parent 83_820603_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N10'15.282";
	longitude 121W26'10.466";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:906  {
	phases "A|B|C|N";
	from 83_228100;
	to 83_228100_A_M;
	configuration transformer_configuration:182;
}

object meter:907 {
	name 83_228100_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:908  {
	phases "A|B|C|N";
	from 83_228352;
	to 83_228352_A_M;
	configuration transformer_configuration:168;
}

object meter:909 {
	name 83_228352_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:910  {
	phases "A|B|C|N";
	from 587_65962;
	to 587_65962_A_M;
	configuration transformer_configuration:201;
}

object meter:911 {
	name 587_65962_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:912  {
	phases "A|B|C|N";
	from 587_66366;
	to 587_66366_A_M;
	configuration transformer_configuration:202;
}

object meter:913 {
	name 587_66366_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:914  {
	phases "AS";
	from 83_228027;
	to 83_228027_AA_M;
	configuration transformer_configuration:122;
}

object triplex_meter:915 {
	name 83_228027_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:916 {
	name 83_228027_AA_TX;
	parent 83_228027_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N10'5.667";
	longitude 121W24'36.449";
	power_1 16.4422899648999+17.3350325940158j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:917  {
	phases "CS";
	from 83_228027;
	to 83_228027_AC_M;
	configuration transformer_configuration:152;
}

object triplex_meter:918 {
	name 83_228027_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:919 {
	name 83_228027_AC_TX;
	parent 83_228027_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N10'5.667";
	longitude 121W24'36.449";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:920  {
	phases "A|B|C|N";
	from 83_228028;
	to 83_228028_A_M;
	configuration transformer_configuration:175;
}

object meter:921 {
	name 83_228028_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:922  {
	phases "AS";
	from 83_228403;
	to 83_228403_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:923 {
	name 83_228403_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:924 {
	name 83_228403_AA_TX;
	parent 83_228403_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'56.111";
	longitude 121W29'43.333";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:925  {
	phases "A|B|C|N";
	from 76_34319;
	to 76_34319_A_M;
	configuration transformer_configuration:203;
}

object meter:926 {
	name 76_34319_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:927  {
	phases "BS";
	from 587_268569;
	to 587_268569_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:928 {
	name 587_268569_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:929 {
	name 587_268569_AB_TX;
	parent 587_268569_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'43.622";
	longitude 121W26'57.574";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:930  {
	phases "BS";
	from 83_228048;
	to 83_228048_AB_M;
	configuration transformer_configuration:139;
}

object triplex_meter:931 {
	name 83_228048_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:932 {
	name 83_228048_AB_TX;
	parent 83_228048_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'42.023";
	longitude 121W27'14.007";
	power_1 11.2673364803123+11.9500963738806j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:933  {
	phases "AS";
	from 80_223377;
	to 80_223377_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:934 {
	name 80_223377_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:935 {
	name 80_223377_AA_TX;
	parent 80_223377_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'49.820";
	longitude 121W28'41.859";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:936  {
	phases "CS";
	from 80_223377;
	to 80_223377_AC_M;
	configuration transformer_configuration:149;
}

object triplex_meter:937 {
	name 80_223377_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:938 {
	name 80_223377_AC_TX;
	parent 80_223377_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'49.820";
	longitude 121W28'41.859";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:939  {
	phases "AS";
	from 587_73683;
	to 587_73683_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:940 {
	name 587_73683_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:941 {
	name 587_73683_AA_TX;
	parent 587_73683_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'43.902";
	longitude 121W23'16.664";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:942  {
	phases "CS";
	from 587_73683;
	to 587_73683_AC_M;
	configuration transformer_configuration:148;
}

object triplex_meter:943 {
	name 587_73683_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:944 {
	name 587_73683_AC_TX;
	parent 587_73683_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'43.902";
	longitude 121W23'16.664";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:945  {
	phases "AS";
	from 83_228588;
	to 83_228588_RA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:946 {
	name 83_228588_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:947 {
	name 83_228588_RA_TX;
	parent 83_228588_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'50.174";
	longitude 121W26'14.468";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:948  {
	phases "BS";
	from 83_228588;
	to 83_228588_RB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:949 {
	name 83_228588_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:950 {
	name 83_228588_RB_TX;
	parent 83_228588_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'50.174";
	longitude 121W26'14.468";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:951  {
	phases "CS";
	from 83_228588;
	to 83_228588_RC_M;
	configuration transformer_configuration:149;
}

object triplex_meter:952 {
	name 83_228588_RC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:953 {
	name 83_228588_RC_TX;
	parent 83_228588_RC_M;
	phases CS;
	nominal_voltage 120;
	latitude 50N7'50.174";
	longitude 121W26'14.468";
	power_1 4.78603864740218+5.07452803951572j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:954  {
	phases "A|B|C|N";
	from 83_227941;
	to 83_227941_A_M;
	configuration transformer_configuration:169;
}

object meter:955 {
	name 83_227941_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:956  {
	phases "AS";
	from 587_66037;
	to 587_66037_RA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:957 {
	name 587_66037_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:958 {
	name 587_66037_RA_TX;
	parent 587_66037_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'41.348";
	longitude 121W26'3.318";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:959  {
	phases "CS";
	from 587_66037;
	to 587_66037_RC_M;
	configuration transformer_configuration:149;
}

object triplex_meter:960 {
	name 587_66037_RC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:961 {
	name 587_66037_RC_TX;
	parent 587_66037_RC_M;
	phases CS;
	nominal_voltage 120;
	latitude 50N7'41.348";
	longitude 121W26'3.318";
	power_1 4.78603864740218+5.07452803951572j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:962  {
	phases "AS";
	from 587_73642;
	to 587_73642_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:963 {
	name 587_73642_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:964 {
	name 587_73642_AA_TX;
	parent 587_73642_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'24.601";
	longitude 121W22'49.254";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:965  {
	phases "A|B|C|N";
	from 83_227958;
	to 83_227958_A_M;
	configuration transformer_configuration:169;
}

object meter:966 {
	name 83_227958_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:967  {
	phases "AS";
	from 83_225374;
	to 83_225374_AA_M;
	configuration transformer_configuration:124;
}

object triplex_meter:968 {
	name 83_225374_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:969 {
	name 83_225374_AA_TX;
	parent 83_225374_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'20.241";
	longitude 121W22'53.596";
	power_1 3.28845799297998+3.46700651880315j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:970  {
	phases "BS";
	from 83_228051;
	to 83_228051_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:971 {
	name 83_228051_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:972 {
	name 83_228051_AB_TX;
	parent 83_228051_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'46.485";
	longitude 121W27'10.514";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:973  {
	phases "BS";
	from 83_228050;
	to 83_228050_AB_M;
	configuration transformer_configuration:138;
}

object triplex_meter:974 {
	name 83_228050_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:975 {
	name 83_228050_AB_TX;
	parent 83_228050_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'43.560";
	longitude 121W26'54.641";
	power_1 3.21923899437494+3.41431324968017j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:976  {
	phases "AS";
	from 83_228260;
	to 83_228260_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:977 {
	name 83_228260_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:978 {
	name 83_228260_AA_TX;
	parent 83_228260_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'51.915";
	longitude 121W28'27.638";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:979  {
	phases "A|B|C|N";
	from 587_60289;
	to 587_60289_A_M;
	configuration transformer_configuration:201;
}

object meter:980 {
	name 587_60289_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:981  {
	phases "BS";
	from 587_60294;
	to 587_60294_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:982 {
	name 587_60294_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:983 {
	name 587_60294_AB_TX;
	parent 587_60294_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'50.367";
	longitude 121W29'47.141";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:984  {
	phases "BS";
	from 587_60237;
	to 587_60237_AB_M;
	configuration transformer_configuration:135;
}

object triplex_meter:985 {
	name 587_60237_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:986 {
	name 587_60237_AB_TX;
	parent 587_60237_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'37.426";
	longitude 121W28'29.137";
	power_1 16.0961949718747+17.0715662484008j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:987  {
	phases "AS";
	from 83_228972;
	to 83_228972_AA_M;
	configuration transformer_configuration:124;
}

object triplex_meter:988 {
	name 83_228972_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:989 {
	name 83_228972_AA_TX;
	parent 83_228972_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'20.672";
	longitude 121W28'29.565";
	power_1 3.28845799297998+3.46700651880315j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:990  {
	phases "CS";
	from 83_228972;
	to 83_228972_AC_M;
	configuration transformer_configuration:154;
}

object triplex_meter:991 {
	name 83_228972_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:992 {
	name 83_228972_AC_TX;
	parent 83_228972_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'20.672";
	longitude 121W28'29.565";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:993  {
	phases "A|B|C|N";
	from 83_228059;
	to 83_228059_A_M;
	configuration transformer_configuration:184;
}

object meter:994 {
	name 83_228059_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:995  {
	phases "AS";
	from 83_228415;
	to 83_228415_RA_M;
	configuration transformer_configuration:122;
}

object triplex_meter:996 {
	name 83_228415_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:997 {
	name 83_228415_RA_TX;
	parent 83_228415_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'38.236";
	longitude 121W26'4.137";
	power_1 16.4422899648999+17.3350325940158j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:998  {
	phases "AS";
	from 83_228419;
	to 83_228419_RA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:999 {
	name 83_228419_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1000 {
	name 83_228419_RA_TX;
	parent 83_228419_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'41.156";
	longitude 121W26'3.241";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1001  {
	phases "AS";
	from 83_228418;
	to 83_228418_RA_M;
	configuration transformer_configuration:122;
}

object triplex_meter:1002 {
	name 83_228418_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1003 {
	name 83_228418_RA_TX;
	parent 83_228418_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'41.922";
	longitude 121W26'3.090";
	power_1 16.4422899648999+17.3350325940158j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1004  {
	phases "BS";
	from 83_228418;
	to 83_228418_RB_M;
	configuration transformer_configuration:135;
}

object triplex_meter:1005 {
	name 83_228418_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1006 {
	name 83_228418_RB_TX;
	parent 83_228418_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'41.922";
	longitude 121W26'3.090";
	power_1 16.0961949718747+17.0715662484008j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1007  {
	phases "CS";
	from 83_228418;
	to 83_228418_RC_M;
	configuration transformer_configuration:152;
}

object triplex_meter:1008 {
	name 83_228418_RC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:1009 {
	name 83_228418_RC_TX;
	parent 83_228418_RC_M;
	phases CS;
	nominal_voltage 120;
	latitude 50N7'41.922";
	longitude 121W26'3.090";
	power_1 15.9534621580072+16.9150934650524j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:1010  {
	phases "A|B|C|N";
	from 587_60092;
	to 587_60092_A_M;
	configuration transformer_configuration:175;
}

object meter:1011 {
	name 587_60092_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1012  {
	phases "A|B|C|N";
	from 587_53330;
	to 587_53330_A_M;
	configuration transformer_configuration:169;
}

object meter:1013 {
	name 587_53330_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1014  {
	phases "A|B|C|N";
	from 83_227959;
	to 83_227959_A_M;
	configuration transformer_configuration:175;
}

object meter:1015 {
	name 83_227959_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1016  {
	phases "A|B|C|N";
	from 587_60034;
	to 587_60034_A_M;
	configuration transformer_configuration:169;
}

object meter:1017 {
	name 587_60034_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1018  {
	phases "BS";
	from 83_228052;
	to 83_228052_AB_M;
	configuration transformer_configuration:135;
}

object triplex_meter:1019 {
	name 83_228052_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1020 {
	name 83_228052_AB_TX;
	parent 83_228052_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N11'7.209";
	longitude 121W27'8.744";
	power_1 16.0961949718747+17.0715662484008j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1021  {
	phases "BS";
	from 83_722335;
	to 83_722335_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:1022 {
	name 83_722335_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1023 {
	name 83_722335_AB_TX;
	parent 83_722335_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'43.562";
	longitude 121W26'50.444";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1024  {
	phases "BS";
	from 587_60345;
	to 587_60345_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:1025 {
	name 587_60345_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1026 {
	name 587_60345_AB_TX;
	parent 587_60345_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'17.112";
	longitude 121W28'28.218";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1027  {
	phases "BS";
	from 83_229822;
	to 83_229822_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:1028 {
	name 83_229822_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1029 {
	name 83_229822_AB_TX;
	parent 83_229822_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'17.129";
	longitude 121W28'31.044";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1030  {
	phases "AS";
	from 83_228064;
	to 83_228064_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:1031 {
	name 83_228064_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1032 {
	name 83_228064_AA_TX;
	parent 83_228064_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'23.364";
	longitude 121W29'27.829";
	power_1 5.59037858806597+5.89391108196535j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1033  {
	phases "CS";
	from 83_228064;
	to 83_228064_AC_M;
	configuration transformer_configuration:148;
}

object triplex_meter:1034 {
	name 83_228064_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:1035 {
	name 83_228064_AC_TX;
	parent 83_228064_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'23.364";
	longitude 121W29'27.829";
	power_1 2.23348470212101+2.36811308510734j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:1036  {
	phases "A|B|C|N";
	from 587_60299;
	to 587_60299_A_M;
	configuration transformer_configuration:204;
}

object meter:1037 {
	name 587_60299_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1038  {
	phases "A|B|C|N";
	from 83_225301;
	to 83_225301_A_M;
	configuration transformer_configuration:205;
}

object meter:1039 {
	name 83_225301_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1040  {
	phases "AS";
	from 587_60205;
	to 587_60205_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:1041 {
	name 587_60205_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1042 {
	name 587_60205_AA_TX;
	parent 587_60205_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'12.439";
	longitude 121W28'29.781";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1043  {
	phases "CS";
	from 587_60205;
	to 587_60205_AC_M;
	configuration transformer_configuration:149;
}

object triplex_meter:1044 {
	name 587_60205_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:1045 {
	name 587_60205_AC_TX;
	parent 587_60205_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'12.439";
	longitude 121W28'29.781";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:1046  {
	phases "BS";
	from 83_225304;
	to 83_225304_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:1047 {
	name 83_225304_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1048 {
	name 83_225304_AB_TX;
	parent 83_225304_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'43.029";
	longitude 121W22'39.792";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1049  {
	phases "AS";
	from 587_66308;
	to 587_66308_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:1050 {
	name 587_66308_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1051 {
	name 587_66308_AA_TX;
	parent 587_66308_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'42.579";
	longitude 121W24'34.248";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1052  {
	phases "A|B|C|N";
	from 83_227962;
	to 83_227962_A_M;
	configuration transformer_configuration:186;
}

object meter:1053 {
	name 83_227962_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1054  {
	phases "A|B|C|N";
	from 83_227968;
	to 83_227968_A_M;
	configuration transformer_configuration:205;
}

object meter:1055 {
	name 83_227968_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1056  {
	phases "A|B|C|N";
	from 83_227970;
	to 83_227970_A_M;
	configuration transformer_configuration:175;
}

object meter:1057 {
	name 83_227970_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1058  {
	phases "BS";
	from 83_228062;
	to 83_228062_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:1059 {
	name 83_228062_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1060 {
	name 83_228062_AB_TX;
	parent 83_228062_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'16.733";
	longitude 121W27'47.636";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1061  {
	phases "BS";
	from 83_228274;
	to 83_228274_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:1062 {
	name 83_228274_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1063 {
	name 83_228274_AB_TX;
	parent 83_228274_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'53.648";
	longitude 121W30'11.870";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1064  {
	phases "BS";
	from 80_21823;
	to 80_21823_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:1065 {
	name 80_21823_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1066 {
	name 80_21823_AB_TX;
	parent 80_21823_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'50.867";
	longitude 121W30'33.757";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1067  {
	phases "A|B|C|N";
	from 83_464047;
	to 83_464047_A_M;
	configuration transformer_configuration:169;
}

object meter:1068 {
	name 83_464047_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1069  {
	phases "AS";
	from 83_228552;
	to 83_228552_RA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:1070 {
	name 83_228552_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1071 {
	name 83_228552_RA_TX;
	parent 83_228552_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'2.821";
	longitude 121W30'44.343";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1072  {
	phases "BS";
	from 83_228463;
	to 83_228463_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:1073 {
	name 83_228463_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1074 {
	name 83_228463_AB_TX;
	parent 83_228463_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N6'35.340";
	longitude 121W24'7.208";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1075  {
	phases "A|B|C|N";
	from 83_227963;
	to 83_227963_A_M;
	configuration transformer_configuration:175;
}

object meter:1076 {
	name 83_227963_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1077  {
	phases "BS";
	from 83_227969;
	to 83_227969_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:1078 {
	name 83_227969_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1079 {
	name 83_227969_AB_TX;
	parent 83_227969_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'54.973";
	longitude 121W29'32.626";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1080  {
	phases "A|B|C|N";
	from 587_59957;
	to 587_59957_A_M;
	configuration transformer_configuration:176;
}

object meter:1081 {
	name 587_59957_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1082  {
	phases "BS";
	from 83_227860;
	to 83_227860_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:1083 {
	name 83_227860_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1084 {
	name 83_227860_AB_TX;
	parent 83_227860_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N6'21.658";
	longitude 121W24'10.528";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1085  {
	phases "BS";
	from 83_228272;
	to 83_228272_AB_M;
	configuration transformer_configuration:135;
}

object triplex_meter:1086 {
	name 83_228272_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1087 {
	name 83_228272_AB_TX;
	parent 83_228272_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'52.871";
	longitude 121W30'49.183";
	power_1 16.0961949718747+17.0715662484008j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1088  {
	phases "A|B|C|N";
	from 83_228468;
	to 83_228468_A_M;
	configuration transformer_configuration:206;
}

object meter:1089 {
	name 83_228468_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1090  {
	phases "BS";
	from 587_53427_2;
	to 587_53427_2_AB_M;
	configuration transformer_configuration:143;
}

object triplex_meter:1091 {
	name 587_53427_2_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1092 {
	name 587_53427_2_AB_TX;
	parent 587_53427_2_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N9'51.037";
	longitude 121W31'5.384";
	power_1 0.965771698312481+1.02429397490405j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1093  {
	phases "A|B|C|N";
	from 587_65966;
	to 587_65966_A_M;
	configuration transformer_configuration:176;
}

object meter:1094 {
	name 587_65966_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1095  {
	phases "A|B|C|N";
	from 83_228275;
	to 83_228275_A_M;
	configuration transformer_configuration:176;
}

object meter:1096 {
	name 83_228275_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1097  {
	phases "A|B|C|N";
	from 587_53436;
	to 587_53436_A_M;
	configuration transformer_configuration:203;
}

object meter:1098 {
	name 587_53436_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1099  {
	phases "A|B|C|N";
	from 83_227995;
	to 83_227995_A_M;
	configuration transformer_configuration:186;
}

object meter:1100 {
	name 83_227995_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1101  {
	phases "AS";
	from 83_228561;
	to 83_228561_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:1102 {
	name 83_228561_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1103 {
	name 83_228561_AA_TX;
	parent 83_228561_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'48.502";
	longitude 121W23'16.639";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1104  {
	phases "CS";
	from 83_228561;
	to 83_228561_AC_M;
	configuration transformer_configuration:149;
}

object triplex_meter:1105 {
	name 83_228561_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:1106 {
	name 83_228561_AC_TX;
	parent 83_228561_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'48.502";
	longitude 121W23'16.639";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:1107  {
	phases "AS";
	from 76_304718;
	to 76_304718_RA_M;
	configuration transformer_configuration:122;
}

object triplex_meter:1108 {
	name 76_304718_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1109 {
	name 76_304718_RA_TX;
	parent 76_304718_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N10'4.288";
	longitude 121W30'44.722";
	power_1 16.4422899648999+17.3350325940158j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1110  {
	phases "BS";
	from 76_304718;
	to 76_304718_RB_M;
	configuration transformer_configuration:135;
}

object triplex_meter:1111 {
	name 76_304718_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1112 {
	name 76_304718_RB_TX;
	parent 76_304718_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'4.288";
	longitude 121W30'44.722";
	power_1 16.0961949718747+17.0715662484008j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1113  {
	phases "CS";
	from 76_304718;
	to 76_304718_RC_M;
	configuration transformer_configuration:152;
}

object triplex_meter:1114 {
	name 76_304718_RC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:1115 {
	name 76_304718_RC_TX;
	parent 76_304718_RC_M;
	phases CS;
	nominal_voltage 120;
	latitude 50N10'4.288";
	longitude 121W30'44.722";
	power_1 15.9534621580072+16.9150934650524j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:1116  {
	phases "A|B|C|N";
	from 83_227998;
	to 83_227998_A_M;
	configuration transformer_configuration:169;
}

object meter:1117 {
	name 83_227998_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1118  {
	phases "A|B|C|N";
	from 83_227994;
	to 83_227994_A_M;
	configuration transformer_configuration:168;
}

object meter:1119 {
	name 83_227994_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1120  {
	phases "AS";
	from 83_752099;
	to 83_752099_AA_M;
	configuration transformer_configuration:126;
}

object triplex_meter:1121 {
	name 83_752099_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1122 {
	name 83_752099_AA_TX;
	parent 83_752099_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'43.483";
	longitude 121W23'5.028";
	power_1 24.6634349473499+26.0025488910236j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1123  {
	phases "A|B|C|N";
	from 83_480049;
	to 83_480049_A_M;
	configuration transformer_configuration:186;
}

object meter:1124 {
	name 83_480049_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1125  {
	phases "A|B|C|N";
	from 83_842412;
	to 83_842412_A_M;
	configuration transformer_configuration:208;
}

object meter:1126 {
	name 83_842412_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1127  {
	phases "A|B|C|N";
	from 587_53499;
	to 587_53499_A_M;
	configuration transformer_configuration:203;
}

object meter:1128 {
	name 587_53499_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1129  {
	phases "A|B|C|N";
	from 81_12476;
	to 81_12476_A_M;
	configuration transformer_configuration:186;
}

object meter:1130 {
	name 81_12476_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1131  {
	phases "A|B|C|N";
	from 83_228000;
	to 83_228000_A_M;
	configuration transformer_configuration:169;
}

object meter:1132 {
	name 83_228000_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1133  {
	phases "AS";
	from 83_478760;
	to 83_478760_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:1134 {
	name 83_478760_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1135 {
	name 83_478760_AA_TX;
	parent 83_478760_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'35.329";
	longitude 121W23'9.722";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1136  {
	phases "A|B|C|N";
	from 587_53449;
	to 587_53449_A_M;
	configuration transformer_configuration:186;
}

object meter:1137 {
	name 587_53449_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1138  {
	phases "AS";
	from 83_225375;
	to 83_225375_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:1139 {
	name 83_225375_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1140 {
	name 83_225375_AA_TX;
	parent 83_225375_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'37.142";
	longitude 121W23'11.489";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1141  {
	phases "AS";
	from 83_228011;
	to 83_228011_RA_M;
	configuration transformer_configuration:123;
}

object triplex_meter:1142 {
	name 83_228011_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1143 {
	name 83_228011_RA_TX;
	parent 83_228011_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N10'58.896";
	longitude 121W32'3.263";
	power_1 41.1057249122497+43.3375814850394j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1144  {
	phases "BS";
	from 83_228011;
	to 83_228011_RB_M;
	configuration transformer_configuration:144;
}

object triplex_meter:1145 {
	name 83_228011_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1146 {
	name 83_228011_RB_TX;
	parent 83_228011_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'58.896";
	longitude 121W32'3.263";
	power_1 40.2404874296867+42.6789156210021j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1147  {
	phases "CS";
	from 83_228011;
	to 83_228011_RC_M;
	configuration transformer_configuration:153;
}

object triplex_meter:1148 {
	name 83_228011_RC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:1149 {
	name 83_228011_RC_TX;
	parent 83_228011_RC_M;
	phases CS;
	nominal_voltage 120;
	latitude 50N10'58.896";
	longitude 121W32'3.263";
	power_1 39.8836553950181+42.287733662631j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:1150  {
	phases "AS";
	from 587_53533;
	to 587_53533_CA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:1151 {
	name 587_53533_CA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1152 {
	name 587_53533_CA_TX;
	parent 587_53533_CA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N10'45.898";
	longitude 121W32'42.591";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1153  {
	phases "CS";
	from 587_53533;
	to 587_53533_CC_M;
	configuration transformer_configuration:149;
}

object triplex_meter:1154 {
	name 587_53533_CC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:1155 {
	name 587_53533_CC_TX;
	parent 587_53533_CC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N10'45.898";
	longitude 121W32'42.591";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:1156  {
	phases "BS";
	from 587_60425;
	to 587_60425_AB_M;
	configuration transformer_configuration:139;
}

object triplex_meter:1157 {
	name 587_60425_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1158 {
	name 587_60425_AB_TX;
	parent 587_60425_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'45.547";
	longitude 121W30'46.488";
	power_1 11.9111842791873+12.6329590238166j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1159  {
	phases "AS";
	from 83_229266;
	to 83_229266_RA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:1160 {
	name 83_229266_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1161 {
	name 83_229266_RA_TX;
	parent 83_229266_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N9'4.989";
	longitude 121W31'31.029";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1162  {
	phases "A|B|C|N";
	from 83_229268;
	to 83_229268_A_M;
	configuration transformer_configuration:206;
}

object meter:1163 {
	name 83_229268_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1164  {
	phases "AS";
	from 80_21818;
	to 80_21818_AA_M;
	configuration transformer_configuration:121;
}

object triplex_meter:1165 {
	name 80_21818_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1166 {
	name 80_21818_AA_TX;
	parent 80_21818_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'33.508";
	longitude 121W31'7.633";
	power_1 9.86537397893994+10.4010195564094j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1167  {
	phases "CS";
	from 80_21818;
	to 80_21818_AC_M;
	configuration transformer_configuration:151;
}

object triplex_meter:1168 {
	name 80_21818_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:1169 {
	name 80_21818_AC_TX;
	parent 80_21818_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'33.508";
	longitude 121W31'7.633";
	power_1 7.97673107900362+8.4575467325262j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:1170  {
	phases "A|B|C|N";
	from 83_227978;
	to 83_227978_A_M;
	configuration transformer_configuration:203;
}

object meter:1171 {
	name 83_227978_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1172  {
	phases "BS";
	from 83_228012;
	to 83_228012_RB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:1173 {
	name 83_228012_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1174 {
	name 83_228012_RB_TX;
	parent 83_228012_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N11'18.941";
	longitude 121W32'2.900";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1175  {
	phases "A|B|C|N";
	from 587_53552;
	to 587_53552_C_M;
	configuration transformer_configuration:206;
}

object meter:1176 {
	name 587_53552_C_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1177  {
	phases "BS";
	from 83_228445;
	to 83_228445_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:1178 {
	name 83_228445_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1179 {
	name 83_228445_AB_TX;
	parent 83_228445_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'8.018";
	longitude 121W23'50.828";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1180  {
	phases "A|B|C|N";
	from 83_228079;
	to 83_228079_A_M;
	configuration transformer_configuration:176;
}

object meter:1181 {
	name 83_228079_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1182  {
	phases "A|B|C|N";
	from 83_230828;
	to 83_230828_C_M;
	configuration transformer_configuration:175;
}

object meter:1183 {
	name 83_230828_C_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1184  {
	phases "BS";
	from 587_66063;
	to 587_66063_RB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:1185 {
	name 587_66063_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1186 {
	name 587_66063_RB_TX;
	parent 587_66063_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'51.227";
	longitude 121W23'48.399";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1187  {
	phases "A|B|C|N";
	from 81_12453;
	to 81_12453_A_M;
	configuration transformer_configuration:209;
}

object meter:1188 {
	name 81_12453_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1189  {
	phases "A|B|C|N";
	from 587_53240;
	to 587_53240_A_M;
	configuration transformer_configuration:210;
}

object meter:1190 {
	name 587_53240_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1191  {
	phases "A|B|C|N";
	from 83_227983;
	to 83_227983_A_M;
	configuration transformer_configuration:211;
}

object meter:1192 {
	name 83_227983_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1193  {
	phases "AS";
	from 83_669488;
	to 83_669488_AA_M;
	configuration transformer_configuration:121;
}

object triplex_meter:1194 {
	name 83_669488_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1195 {
	name 83_669488_AA_TX;
	parent 83_669488_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'28.766";
	longitude 121W31'14.138";
	power_1 9.20768238034394+9.70761825264882j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1196  {
	phases "CS";
	from 83_669488;
	to 83_669488_AC_M;
	configuration transformer_configuration:151;
}

object triplex_meter:1197 {
	name 83_669488_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:1198 {
	name 83_669488_AC_TX;
	parent 83_669488_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'28.766";
	longitude 121W31'14.138";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:1199  {
	phases "AS";
	from 83_227985;
	to 83_227985_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:1200 {
	name 83_227985_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1201 {
	name 83_227985_AA_TX;
	parent 83_227985_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'28.111";
	longitude 121W31'47.032";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1202  {
	phases "CS";
	from 83_227985;
	to 83_227985_AC_M;
	configuration transformer_configuration:149;
}

object triplex_meter:1203 {
	name 83_227985_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:1204 {
	name 83_227985_AC_TX;
	parent 83_227985_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'28.111";
	longitude 121W31'47.032";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:1205  {
	phases "BS";
	from 587_53303;
	to 587_53303_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:1206 {
	name 587_53303_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1207 {
	name 587_53303_AB_TX;
	parent 587_53303_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'29.205";
	longitude 121W32'6.456";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1208  {
	phases "A|B|C|N";
	from 83_581806;
	to 83_581806_A_M;
	configuration transformer_configuration:169;
}

object meter:1209 {
	name 83_581806_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1210  {
	phases "AS";
	from 83_228003;
	to 83_228003_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:1211 {
	name 83_228003_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1212 {
	name 83_228003_AA_TX;
	parent 83_228003_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N10'59.932";
	longitude 121W30'54.864";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1213  {
	phases "AS";
	from 587_53584;
	to 587_53584_AA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:1214 {
	name 587_53584_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1215 {
	name 587_53584_AA_TX;
	parent 587_53584_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N11'12.745";
	longitude 121W31'3.775";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1216  {
	phases "CS";
	from 587_53584;
	to 587_53584_AC_M;
	configuration transformer_configuration:148;
}

object triplex_meter:1217 {
	name 587_53584_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:1218 {
	name 587_53584_AC_TX;
	parent 587_53584_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N11'12.745";
	longitude 121W31'3.775";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:1219  {
	phases "AS";
	from 83_230817;
	to 83_230817_CA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:1220 {
	name 83_230817_CA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1221 {
	name 83_230817_CA_TX;
	parent 83_230817_CA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N11'5.679";
	longitude 121W33'7.630";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1222  {
	phases "AS";
	from 83_816747;
	to 83_816747_CA_M;
	configuration transformer_configuration:118;
}

object triplex_meter:1223 {
	name 83_816747_CA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1224 {
	name 83_816747_CA_TX;
	parent 83_816747_CA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N11'8.804";
	longitude 121W33'11.575";
	power_1 8.22114498244995+8.66751629700788j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1225  {
	phases "A|B|C|N";
	from 83_958012;
	to 83_958012_A_M;
	configuration transformer_configuration:212;
}

object meter:1226 {
	name 83_958012_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1227  {
	phases "BS";
	from 82_169866_BOMT41898;
	to 82_169866_BOMT41898_RB_M;
	configuration transformer_configuration:147;
}

object triplex_meter:1228 {
	name 82_169866_BOMT41898_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1229 {
	name 82_169866_BOMT41898_RB_TX;
	parent 82_169866_BOMT41898_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'17.555";
	longitude 121W30'35.924";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1230  {
	phases "AS";
	from 83_229800;
	to 83_229800_RA_M;
	configuration transformer_configuration:126;
}

object triplex_meter:1231 {
	name 83_229800_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1232 {
	name 83_229800_RA_TX;
	parent 83_229800_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N10'32.571";
	longitude 121W30'45.391";
	power_1 24.6634349473499+26.0025488910236j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1233  {
	phases "BS";
	from 83_229800;
	to 83_229800_RB_M;
	configuration transformer_configuration:141;
}

object triplex_meter:1234 {
	name 83_229800_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1235 {
	name 83_229800_RB_TX;
	parent 83_229800_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'32.571";
	longitude 121W30'45.391";
	power_1 32.1923899437494+34.1431324968017j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1236  {
	phases "CS";
	from 83_229800;
	to 83_229800_RC_M;
	configuration transformer_configuration:156;
}

object triplex_meter:1237 {
	name 83_229800_RC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:1238 {
	name 83_229800_RC_TX;
	parent 83_229800_RC_M;
	phases CS;
	nominal_voltage 120;
	latitude 50N10'32.571";
	longitude 121W30'45.391";
	power_1 28.716231884413+30.4471682370943j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:1239  {
	phases "A|B|C|N";
	from 587_60423;
	to 587_60423_A_M;
	configuration transformer_configuration:169;
}

object meter:1240 {
	name 587_60423_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1241  {
	phases "A|B|C|N";
	from 80_21829;
	to 80_21829_A_M;
	configuration transformer_configuration:213;
}

object meter:1242 {
	name 80_21829_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1243  {
	phases "A|B|C|N";
	from 83_227986;
	to 83_227986_A_M;
	configuration transformer_configuration:175;
}

object meter:1244 {
	name 83_227986_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1245  {
	phases "AS";
	from 83_227987;
	to 83_227987_AA_M;
	configuration transformer_configuration:124;
}

object triplex_meter:1246 {
	name 83_227987_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1247 {
	name 83_227987_AA_TX;
	parent 83_227987_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'13.893";
	longitude 121W31'46.654";
	power_1 3.28845799297998+3.46700651880315j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1248  {
	phases "CS";
	from 83_227987;
	to 83_227987_AC_M;
	configuration transformer_configuration:154;
}

object triplex_meter:1249 {
	name 83_227987_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:1250 {
	name 83_227987_AC_TX;
	parent 83_227987_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N8'13.893";
	longitude 121W31'46.654";
	power_1 3.19069243160145+3.38301869301048j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:1251  {
	phases "A|B|C|N";
	from 587_53309;
	to 587_53309_A_M;
	configuration transformer_configuration:175;
}

object meter:1252 {
	name 587_53309_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1253  {
	phases "AS";
	from 83_648032;
	to 83_648032_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:1254 {
	name 83_648032_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1255 {
	name 83_648032_AA_TX;
	parent 83_648032_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N10'58.372";
	longitude 121W30'52.697";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1256  {
	phases "BS";
	from 587_73570;
	to 587_73570_AB_M;
	configuration transformer_configuration:134;
}

object triplex_meter:1257 {
	name 587_73570_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1258 {
	name 587_73570_AB_TX;
	parent 587_73570_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'56.679";
	longitude 121W22'25.723";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1259  {
	phases "A|B|C|N";
	from 83_228004;
	to 83_228004_A_M;
	configuration transformer_configuration:169;
}

object meter:1260 {
	name 83_228004_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1261  {
	phases "A|B|C|N";
	from 83_228007;
	to 83_228007_A_M;
	configuration transformer_configuration:169;
}

object meter:1262 {
	name 83_228007_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1263  {
	phases "A|B|C|N";
	from 587_60489;
	to 587_60489_A_M;
	configuration transformer_configuration:175;
}

object meter:1264 {
	name 587_60489_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1265  {
	phases "BS";
	from 83_225300;
	to 83_225300_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:1266 {
	name 83_225300_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1267 {
	name 83_225300_AB_TX;
	parent 83_225300_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N8'2.152";
	longitude 121W22'28.114";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1268  {
	phases "A|B|C|N";
	from 587_53288;
	to 587_53288_A_M;
	configuration transformer_configuration:169;
}

object meter:1269 {
	name 587_53288_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1270  {
	phases "A|B|C|N";
	from 83_227990;
	to 83_227990_A_M;
	configuration transformer_configuration:171;
}

object meter:1271 {
	name 83_227990_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1272  {
	phases "BS";
	from 587_73565;
	to 587_73565_AB_M;
	configuration transformer_configuration:136;
}

object triplex_meter:1273 {
	name 587_73565_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1274 {
	name 587_73565_AB_TX;
	parent 587_73565_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N7'56.556";
	longitude 121W22'0.354";
	power_1 9.65771698312481+10.2429397490405j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1275  {
	phases "BS";
	from 83_228005;
	to 83_228005_AB_M;
	configuration transformer_configuration:135;
}

object triplex_meter:1276 {
	name 83_228005_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1277 {
	name 83_228005_AB_TX;
	parent 83_228005_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N10'56.582";
	longitude 121W30'47.747";
	power_1 12.8769559774997+13.6572529987207j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1278  {
	phases "BS";
	from 83_342744;
	to 83_342744_RB_M;
	configuration transformer_configuration:147;
}

object triplex_meter:1279 {
	name 83_342744_RB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1280 {
	name 83_342744_RB_TX;
	parent 83_342744_RB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N11'4.233";
	longitude 121W31'37.575";
	power_1 8.04809748593734+8.53578312420042j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1281  {
	phases "AS";
	from 83_228014;
	to 83_228014_AA_M;
	configuration transformer_configuration:122;
}

object triplex_meter:1282 {
	name 83_228014_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1283 {
	name 83_228014_AA_TX;
	parent 83_228014_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N10'48.780";
	longitude 121W30'30.189";
	power_1 16.4422899648999+17.3350325940158j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1284  {
	phases "AS";
	from 587_60421;
	to 587_60421_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:1285 {
	name 587_60421_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1286 {
	name 587_60421_AA_TX;
	parent 587_60421_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N10'45.360";
	longitude 121W30'25.887";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1287  {
	phases "CS";
	from 587_60421;
	to 587_60421_AC_M;
	configuration transformer_configuration:149;
}

object triplex_meter:1288 {
	name 587_60421_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:1289 {
	name 587_60421_AC_TX;
	parent 587_60421_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N10'45.360";
	longitude 121W30'25.887";
	power_1 4.78603864740218+5.07452803951572j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:1290  {
	phases "A|B|C|N";
	from 83_230855;
	to 83_230855_A_M;
	configuration transformer_configuration:183;
}

object meter:1291 {
	name 83_230855_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1292  {
	phases "A|B|C|N";
	from 587_416963;
	to 587_416963_A_M;
	configuration transformer_configuration:169;
}

object meter:1293 {
	name 587_416963_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1294  {
	phases "A|B|C|N";
	from 83_225307;
	to 83_225307_A_M;
	configuration transformer_configuration:169;
}

object meter:1295 {
	name 83_225307_A_M;
	phases "ABCN";
	nominal_voltage 19918.584;
	voltage_A 19918.584+0.0j;
	voltage_B -9959.292-17250.000j;
	voltage_C -9959.292+17250.000j;
}
object transformer:1296  {
	phases "BS";
	from 83_227861;
	to 83_227861_AB_M;
	configuration transformer_configuration:133;
}

object triplex_meter:1297 {
	name 83_227861_AB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:1298 {
	name 83_227861_AB_TX;
	parent 83_227861_AB_M;
	phases BS;
	nominal_voltage 120;
	latitude 50N6'18.445";
	longitude 121W23'57.326";
	power_1 4.8288584915624+5.12146987452025j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:1299  {
	phases "AS";
	from 587_65970;
	to 587_65970_AA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:1300 {
	name 587_65970_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1301 {
	name 587_65970_AA_TX;
	parent 587_65970_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'4.214";
	longitude 121W25'56.284";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1302  {
	phases "CS";
	from 587_65970;
	to 587_65970_AC_M;
	configuration transformer_configuration:149;
}

object triplex_meter:1303 {
	name 587_65970_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:1304 {
	name 587_65970_AC_TX;
	parent 587_65970_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N7'4.214";
	longitude 121W25'56.284";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:1305  {
	phases "AS";
	from 83_228018;
	to 83_228018_AA_M;
	configuration transformer_configuration:121;
}

object triplex_meter:1306 {
	name 83_228018_AA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1307 {
	name 83_228018_AA_TX;
	parent 83_228018_AA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N10'21.399";
	longitude 121W30'25.889";
	power_1 9.86537397893994+10.4010195564094j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1308  {
	phases "CS";
	from 83_228018;
	to 83_228018_AC_M;
	configuration transformer_configuration:151;
}

object triplex_meter:1309 {
	name 83_228018_AC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:1310 {
	name 83_228018_AC_TX;
	parent 83_228018_AC_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N10'21.399";
	longitude 121W30'25.889";
	power_1 15.9534621580072+16.9150934650524j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:1311  {
	phases "AS";
	from 83_228020;
	to 83_228020_RA_M;
	configuration transformer_configuration:125;
}

object triplex_meter:1312 {
	name 83_228020_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1313 {
	name 83_228020_RA_TX;
	parent 83_228020_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N10'50.824";
	longitude 121W30'5.892";
	power_1 12.1672945740259+12.8279241195717j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:1314  {
	phases "AS";
	from 83_228021;
	to 83_228021_RA_M;
	configuration transformer_configuration:119;
}

object triplex_meter:1315 {
	name 83_228021_RA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:1316 {
	name 83_228021_RA_TX;
	parent 83_228021_RA_M;
	phases AS;
	nominal_voltage 120;
	latitude 50N10'49.688";
	longitude 121W30'0.609";
	power_1 4.93268698946997+5.20050977820472j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object overhead_line_conductor:4 {
	name 8 CU;
	rating.summer.continuous 84.0 ;
	geometric_mean_radius 0.1285 ft;
	resistance 0.6785;
}

object overhead_line_conductor:12 {
	name 2 AAC;
	rating.summer.continuous 164.0 ;
	geometric_mean_radius 0.244 ft;
	resistance 0.306;
}

object overhead_line_conductor:11 {
	name 4 CU;
	rating.summer.continuous 149.0 ;
	geometric_mean_radius 0.244 ft;
	resistance 0.306;
}

object overhead_line_conductor:24 {
	name 4/0 ACSR;
	rating.summer.continuous 334.0 ;
	geometric_mean_radius 0.563 ft;
	resistance 2.9726;
}

object overhead_line_conductor:27 {
	name 336.4 AAC;
	rating.summer.continuous 443.0 ;
	geometric_mean_radius 0.666 ft;
	resistance 3.5165;
}

object overhead_line_conductor:3 {
	name 8 CW;
	rating.summer.continuous 32.2 ;
	geometric_mean_radius 0.00416 ft;
	resistance 3.8;
}

object overhead_line_conductor:32 {
	name Busbar;
	rating.summer.continuous 600.0 ;
	geometric_mean_radius 0.2441 ft;
	resistance 0.3059;
}

object underground_line_conductor:44 {
	name 4/0 AAC (Conc);
	rating.summer.continuous 214.0 ;
	outer_diameter 1.32;
	conductor_gmr 0.0177 ft;
	conductor_diameter 0.528;
	conductor_resistance 0.433488;
	neutral_gmr 0.0485380344339232 ft;
	neutral_resistance 13.5696;
	neutral_diameter 0.0641;
	neutral_strands 11.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object overhead_line_conductor:8 {
	name 4 AAAC;
	rating.summer.continuous 120.0 ;
	geometric_mean_radius 0.244 ft;
	resistance 0.306;
}

object underground_line_conductor:42 {
	name 2 AL (Conc);
	rating.summer.continuous 112.0 ;
	outer_diameter 1.09;
	conductor_gmr 0.0088 ft;
	conductor_diameter 0.292;
	conductor_resistance 1.38336;
	neutral_gmr 0.0348162687755351 ft;
	neutral_resistance 13.5696;
	neutral_diameter 0.0641;
	neutral_strands 6.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object overhead_line_conductor:16 {
	name 2 CU;
	rating.summer.continuous 204.0 ;
	geometric_mean_radius 0.292 ft;
	resistance 1.5418;
}

object overhead_line_conductor:15 {
	name 2 AAAC;
	rating.summer.continuous 197.0 ;
	geometric_mean_radius 0.292 ft;
	resistance 1.54176;
}

object overhead_line_conductor:40 {
	name 715 ACSR;
	rating.summer.continuous 891.0 ;
	geometric_mean_radius 0.997 ft;
	resistance 0.0319;
}

object line_spacing:2759 {
	distance_CN 39.396 in;
}

object line_spacing:2762 {
	distance_AB 48.0 in;
	distance_BC 48.0 in;
	distance_AC 48.0 in;
	distance_AN 39.396 in;
	distance_BN 39.396 in;
	distance_CN 39.396 in;
}

object line_spacing:2764 {
	distance_BN 39.396 in;
}

object line_spacing:2768 {
	distance_AN 39.396 in;
}

object line_spacing:2781 {
	distance_BN 36.0 in;
}

object line_spacing:2786 {
	distance_AN 39.4 in;
}

object line_spacing:2788 {
	distance_AN 36.0 in;
}

object line_spacing:2790 {
	distance_CN 36.0 in;
}

object line_spacing:2793 {
	distance_AB 48.0 in;
	distance_BC 48.0 in;
	distance_AC 48.0 in;
	distance_AN 36.0 in;
	distance_BN 36.0 in;
	distance_CN 36.0 in;
}

object line_spacing:2801 {
	distance_BC 48.0 in;
	distance_BN 39.396 in;
	distance_CN 39.396 in;
}

object line_spacing:2809 {
	distance_AC 48.0 in;
	distance_AN 39.396 in;
	distance_CN 39.396 in;
}

object line_spacing:2814 {
	distance_AB 48.0 in;
	distance_AN 39.396 in;
	distance_BN 39.396 in;
}

object line_spacing:2822 {
	distance_AB 48.0 in;
	distance_AN 36.0 in;
	distance_BN 36.0 in;
}

object line_configuration:2760 {
	conductor_C overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:2759;
}

object line_configuration:2761 {
	conductor_C overhead_line_conductor:12;
	conductor_N overhead_line_conductor:12;
	spacing line_spacing:2759;
}

object line_configuration:2763 {
	conductor_A overhead_line_conductor:11;
	conductor_B overhead_line_conductor:11;
	conductor_C overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:2762;
}

object line_configuration:2765 {
	conductor_B overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:2764;
}

object line_configuration:2766 {
	conductor_A overhead_line_conductor:4;
	conductor_B overhead_line_conductor:4;
	conductor_C overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:2762;
}

object line_configuration:2767 {
	conductor_A overhead_line_conductor:24;
	conductor_B overhead_line_conductor:24;
	conductor_C overhead_line_conductor:24;
	conductor_N overhead_line_conductor:24;
	spacing line_spacing:2762;
}

object line_configuration:2769 {
	conductor_A overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:2768;
}

object line_configuration:2770 {
	conductor_A overhead_line_conductor:11;
	conductor_B overhead_line_conductor:11;
	conductor_C overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:2762;
}

object line_configuration:2771 {
	conductor_A overhead_line_conductor:24;
	conductor_B overhead_line_conductor:24;
	conductor_C overhead_line_conductor:24;
	conductor_N overhead_line_conductor:24;
	spacing line_spacing:2762;
}

object line_configuration:2772 {
	conductor_B overhead_line_conductor:24;
	conductor_N overhead_line_conductor:24;
	spacing line_spacing:2764;
}

object line_configuration:2773 {
	conductor_A overhead_line_conductor:27;
	conductor_B overhead_line_conductor:27;
	conductor_C overhead_line_conductor:27;
	conductor_N overhead_line_conductor:27;
	spacing line_spacing:2762;
}

object line_configuration:2774 {
	conductor_A overhead_line_conductor:12;
	conductor_N overhead_line_conductor:12;
	spacing line_spacing:2768;
}

object line_configuration:2775 {
	conductor_A overhead_line_conductor:12;
	conductor_B overhead_line_conductor:12;
	conductor_C overhead_line_conductor:12;
	conductor_N overhead_line_conductor:12;
	spacing line_spacing:2762;
}

object line_configuration:2776 {
	conductor_B overhead_line_conductor:12;
	conductor_N overhead_line_conductor:12;
	spacing line_spacing:2764;
}

object line_configuration:2777 {
	conductor_C overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:2759;
}

object line_configuration:2778 {
	conductor_A overhead_line_conductor:3;
	conductor_N overhead_line_conductor:3;
	spacing line_spacing:2768;
}

object line_configuration:2779 {
	conductor_A overhead_line_conductor:24;
	conductor_N overhead_line_conductor:24;
	spacing line_spacing:2768;
}

object line_configuration:2780 {
	conductor_A overhead_line_conductor:32;
	conductor_B overhead_line_conductor:32;
	conductor_C overhead_line_conductor:32;
	conductor_N overhead_line_conductor:32;
	spacing line_spacing:2762;
}

object line_configuration:2782 {
	conductor_B underground_line_conductor:44;
	conductor_N underground_line_conductor:44;
	spacing line_spacing:2781;
}

object line_configuration:2783 {
	conductor_A overhead_line_conductor:8;
	conductor_B overhead_line_conductor:8;
	conductor_C overhead_line_conductor:8;
	conductor_N overhead_line_conductor:8;
	spacing line_spacing:2762;
}

object line_configuration:2784 {
	conductor_A overhead_line_conductor:4;
	conductor_B overhead_line_conductor:4;
	conductor_C overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:2762;
}

object line_configuration:2785 {
	conductor_B overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:2764;
}

object line_configuration:2787 {
	conductor_A overhead_line_conductor:12;
	conductor_N overhead_line_conductor:12;
	spacing line_spacing:2786;
}

object line_configuration:2789 {
	conductor_A underground_line_conductor:44;
	conductor_N underground_line_conductor:44;
	spacing line_spacing:2788;
}

object line_configuration:2791 {
	conductor_C underground_line_conductor:44;
	conductor_N underground_line_conductor:44;
	spacing line_spacing:2790;
}

object line_configuration:2792 {
	conductor_A underground_line_conductor:42;
	conductor_N underground_line_conductor:42;
	spacing line_spacing:2788;
}

object line_configuration:2794 {
	conductor_A underground_line_conductor:44;
	conductor_B underground_line_conductor:44;
	conductor_C underground_line_conductor:44;
	conductor_N underground_line_conductor:44;
	spacing line_spacing:2793;
}

object line_configuration:2795 {
	conductor_A overhead_line_conductor:27;
	conductor_B overhead_line_conductor:27;
	conductor_C overhead_line_conductor:27;
	conductor_N overhead_line_conductor:27;
	spacing line_spacing:2762;
}

object line_configuration:2796 {
	conductor_B overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:2764;
}

object line_configuration:2797 {
	conductor_A overhead_line_conductor:27;
	conductor_B overhead_line_conductor:27;
	conductor_C overhead_line_conductor:27;
	conductor_N overhead_line_conductor:27;
	spacing line_spacing:2762;
}

object line_configuration:2798 {
	conductor_A overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:2768;
}

object line_configuration:2799 {
	conductor_A overhead_line_conductor:8;
	conductor_B overhead_line_conductor:8;
	conductor_C overhead_line_conductor:8;
	conductor_N overhead_line_conductor:8;
	spacing line_spacing:2762;
}

object line_configuration:2800 {
	conductor_A overhead_line_conductor:16;
	conductor_B overhead_line_conductor:16;
	conductor_C overhead_line_conductor:16;
	conductor_N overhead_line_conductor:16;
	spacing line_spacing:2762;
}

object line_configuration:2802 {
	conductor_B overhead_line_conductor:11;
	conductor_C overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:2801;
}

object line_configuration:2803 {
	conductor_A overhead_line_conductor:15;
	conductor_B overhead_line_conductor:15;
	conductor_C overhead_line_conductor:15;
	conductor_N overhead_line_conductor:15;
	spacing line_spacing:2762;
}

object line_configuration:2804 {
	conductor_B overhead_line_conductor:4;
	conductor_C overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:2801;
}

object line_configuration:2805 {
	conductor_C overhead_line_conductor:8;
	conductor_N overhead_line_conductor:8;
	spacing line_spacing:2759;
}

object line_configuration:2806 {
	conductor_A overhead_line_conductor:12;
	conductor_B overhead_line_conductor:12;
	conductor_C overhead_line_conductor:12;
	conductor_N overhead_line_conductor:12;
	spacing line_spacing:2762;
}

object line_configuration:2807 {
	conductor_C underground_line_conductor:42;
	conductor_N underground_line_conductor:42;
	spacing line_spacing:2790;
}

object line_configuration:2808 {
	conductor_A overhead_line_conductor:15;
	conductor_N overhead_line_conductor:15;
	spacing line_spacing:2768;
}

object line_configuration:2810 {
	conductor_A overhead_line_conductor:12;
	conductor_C overhead_line_conductor:12;
	conductor_N overhead_line_conductor:12;
	spacing line_spacing:2809;
}

object line_configuration:2811 {
	conductor_A overhead_line_conductor:8;
	conductor_C overhead_line_conductor:8;
	conductor_N overhead_line_conductor:8;
	spacing line_spacing:2809;
}

object line_configuration:2812 {
	conductor_A overhead_line_conductor:4;
	conductor_C overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:2809;
}

object line_configuration:2813 {
	conductor_A overhead_line_conductor:11;
	conductor_C overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:2809;
}

object line_configuration:2815 {
	conductor_A overhead_line_conductor:12;
	conductor_B overhead_line_conductor:12;
	conductor_N overhead_line_conductor:12;
	spacing line_spacing:2814;
}

object line_configuration:2816 {
	conductor_A overhead_line_conductor:4;
	conductor_B overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:2814;
}

object line_configuration:2817 {
	conductor_B underground_line_conductor:42;
	conductor_N underground_line_conductor:42;
	spacing line_spacing:2781;
}

object line_configuration:2818 {
	conductor_B overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:2764;
}

object line_configuration:2819 {
	conductor_A overhead_line_conductor:24;
	conductor_B overhead_line_conductor:24;
	conductor_C overhead_line_conductor:24;
	conductor_N overhead_line_conductor:24;
	spacing line_spacing:2762;
}

object line_configuration:2820 {
	conductor_A overhead_line_conductor:24;
	conductor_B overhead_line_conductor:24;
	conductor_C overhead_line_conductor:24;
	conductor_N overhead_line_conductor:24;
	spacing line_spacing:2762;
}

object line_configuration:2821 {
	conductor_C overhead_line_conductor:27;
	conductor_N overhead_line_conductor:27;
	spacing line_spacing:2759;
}

object line_configuration:2823 {
	conductor_A underground_line_conductor:44;
	conductor_B underground_line_conductor:44;
	conductor_N underground_line_conductor:44;
	spacing line_spacing:2822;
}

object line_configuration:2824 {
	conductor_C overhead_line_conductor:16;
	conductor_N overhead_line_conductor:16;
	spacing line_spacing:2759;
}

object line_configuration:2825 {
	conductor_B overhead_line_conductor:11;
	conductor_C overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:2801;
}

object line_configuration:2826 {
	conductor_A overhead_line_conductor:12;
	conductor_B overhead_line_conductor:12;
	conductor_C overhead_line_conductor:12;
	conductor_N overhead_line_conductor:12;
	spacing line_spacing:2793;
}

object line_configuration:2827 {
	conductor_B overhead_line_conductor:12;
	conductor_C overhead_line_conductor:12;
	conductor_N overhead_line_conductor:12;
	spacing line_spacing:2801;
}

object line_configuration:2828 {
	conductor_C overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:2759;
}

object line_configuration:2829 {
	conductor_A overhead_line_conductor:24;
	conductor_C overhead_line_conductor:24;
	conductor_N overhead_line_conductor:24;
	spacing line_spacing:2809;
}

object line_configuration:2830 {
	conductor_C overhead_line_conductor:3;
	conductor_N overhead_line_conductor:3;
	spacing line_spacing:2759;
}

object line_configuration:2831 {
	conductor_C overhead_line_conductor:24;
	conductor_N overhead_line_conductor:24;
	spacing line_spacing:2759;
}

object line_configuration:2832 {
	conductor_A overhead_line_conductor:8;
	conductor_N overhead_line_conductor:8;
	spacing line_spacing:2768;
}

object transformer_configuration:118 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 25;
	powerA_rating 25;
	resistance 0.006;
	reactance 0.004;
}

object transformer_configuration:119 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 15;
	powerA_rating 15;
	resistance 0.01;
	reactance 0.00666666666666667;
}

object transformer_configuration:120 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 25;
	powerA_rating 25;
	resistance 0.006;
	reactance 0.004;
}

object transformer_configuration:121 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 30;
	powerA_rating 30;
	resistance 0.005;
	reactance 0.00333333333333333;
}

object transformer_configuration:122 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 50;
	powerA_rating 50;
	resistance 0.003;
	reactance 0.002;
}

object transformer_configuration:123 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 125;
	powerA_rating 125;
	resistance 0.0012;
	reactance 0.0008;
}

object transformer_configuration:124 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 10;
	powerA_rating 10;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:125 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerA_rating 37.5;
	resistance 0.004;
	reactance 0.00266666666666667;
}

object transformer_configuration:126 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 75;
	powerA_rating 75;
	resistance 0.002;
	reactance 0.00133333333333333;
}

object transformer_configuration:127 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 100;
	powerA_rating 100;
	resistance 0.0015;
	reactance 0.001;
}

object transformer_configuration:128 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerA_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:129 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 62.5;
	powerA_rating 62.5;
	resistance 0.0024;
	reactance 0.0016;
}

object transformer_configuration:130 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 112.5;
	powerA_rating 112.5;
	resistance 0.00133333333333333;
	reactance 0.000888888888888889;
}

object transformer_configuration:131 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 175;
	powerA_rating 175;
	resistance 0.000857142857142857;
	reactance 0.000571428571428571;
}

object transformer_configuration:132 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 225;
	powerA_rating 225;
	resistance 0.000666666666666667;
	reactance 0.000444444444444444;
}

object transformer_configuration:133 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 15;
	powerB_rating 15;
	resistance 0.01;
	reactance 0.00666666666666667;
}

object transformer_configuration:134 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 25;
	powerB_rating 25;
	resistance 0.006;
	reactance 0.004;
}

object transformer_configuration:135 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 50;
	powerB_rating 50;
	resistance 0.003;
	reactance 0.002;
}

object transformer_configuration:136 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 30;
	powerB_rating 30;
	resistance 0.005;
	reactance 0.00333333333333333;
}

object transformer_configuration:137 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 75;
	powerB_rating 75;
	resistance 0.002;
	reactance 0.00133333333333333;
}

object transformer_configuration:138 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 10;
	powerB_rating 10;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:139 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerB_rating 37.5;
	resistance 0.004;
	reactance 0.00266666666666667;
}

object transformer_configuration:140 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 62.5;
	powerB_rating 62.5;
	resistance 0.0024;
	reactance 0.0016;
}

object transformer_configuration:141 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 100;
	powerB_rating 100;
	resistance 0.0015;
	reactance 0.001;
}

object transformer_configuration:142 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 112.5;
	powerB_rating 112.5;
	resistance 0.00133333333333333;
	reactance 0.000888888888888889;
}

object transformer_configuration:143 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerB_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:144 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 125;
	powerB_rating 125;
	resistance 0.0012;
	reactance 0.0008;
}

object transformer_configuration:145 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 175;
	powerB_rating 175;
	resistance 0.000857142857142857;
	reactance 0.000571428571428571;
}

object transformer_configuration:146 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 200;
	powerB_rating 200;
	resistance 0.00075;
	reactance 0.0005;
}

object transformer_configuration:147 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 25;
	powerB_rating 25;
	resistance 0.006;
	reactance 0.004;
}

object transformer_configuration:148 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 25;
	powerC_rating 25;
	resistance 0.006;
	reactance 0.004;
}

object transformer_configuration:149 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 15;
	powerC_rating 15;
	resistance 0.01;
	reactance 0.00666666666666667;
}

object transformer_configuration:150 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 25;
	powerC_rating 25;
	resistance 0.006;
	reactance 0.004;
}

object transformer_configuration:151 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 30;
	powerC_rating 30;
	resistance 0.005;
	reactance 0.00333333333333333;
}

object transformer_configuration:152 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 50;
	powerC_rating 50;
	resistance 0.003;
	reactance 0.002;
}

object transformer_configuration:153 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 125;
	powerC_rating 125;
	resistance 0.0012;
	reactance 0.0008;
}

object transformer_configuration:154 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 10;
	powerC_rating 10;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:155 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerC_rating 37.5;
	resistance 0.004;
	reactance 0.00266666666666667;
}

object transformer_configuration:156 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 75;
	powerC_rating 75;
	resistance 0.002;
	reactance 0.00133333333333333;
}

object transformer_configuration:157 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 100;
	powerC_rating 100;
	resistance 0.0015;
	reactance 0.001;
}

object transformer_configuration:158 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerC_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:159 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 62.5;
	powerC_rating 62.5;
	resistance 0.0024;
	reactance 0.0016;
}

object transformer_configuration:160 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 112.5;
	powerC_rating 112.5;
	resistance 0.00133333333333333;
	reactance 0.000888888888888889;
}

object transformer_configuration:161 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 175;
	powerC_rating 175;
	resistance 0.000857142857142857;
	reactance 0.000571428571428571;
}

object transformer_configuration:162 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 19918.6 V;
	secondary_voltage 120 V;
	power_rating 225;
	powerC_rating 225;
	resistance 0.000666666666666667;
	reactance 0.000444444444444444;
}

object transformer_configuration:192 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 100;
	powerA_rating 50;
	powerB_rating 0;
	powerC_rating 50;
	resistance 0.001;
	reactance 0.005;
}

object transformer_configuration:181 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 20;
	powerA_rating 10;
	powerB_rating 0;
	powerC_rating 10;
	resistance 0.005;
	reactance 0.025;
}

object transformer_configuration:188 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 137.5;
	powerA_rating 37.5;
	powerB_rating 62.5;
	powerC_rating 37.5;
	resistance 0.000727272727272727;
	reactance 0.00363636363636364;
}

object transformer_configuration:201 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 100;
	powerA_rating 25;
	powerB_rating 50;
	powerC_rating 25;
	resistance 0.001;
	reactance 0.005;
}

object transformer_configuration:196 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 75;
	powerA_rating 37.5;
	powerB_rating 0;
	powerC_rating 37.5;
	resistance 0.00133333333333333;
	reactance 0.00666666666666667;
}

object transformer_configuration:169 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 45;
	powerA_rating 15;
	powerB_rating 15;
	powerC_rating 15;
	resistance 0.00222222222222222;
	reactance 0.0111111111111111;
}

object transformer_configuration:211 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 525;
	powerA_rating 175;
	powerB_rating 175;
	powerC_rating 175;
	resistance 0.000190476190476191;
	reactance 0.000952380952380952;
}

object transformer_configuration:212 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 650;
	powerA_rating 225;
	powerB_rating 200;
	powerC_rating 225;
	resistance 0.000153846153846154;
	reactance 0.000769230769230769;
}

object transformer_configuration:210 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 137.5;
	powerA_rating 50;
	powerB_rating 37.5;
	powerC_rating 50;
	resistance 0.000727272727272727;
	reactance 0.00363636363636364;
}

object transformer_configuration:208 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 375;
	powerA_rating 125;
	powerB_rating 125;
	powerC_rating 125;
	resistance 0.000266666666666667;
	reactance 0.00133333333333333;
}

object transformer_configuration:191 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 150;
	powerA_rating 75;
	powerB_rating 0;
	powerC_rating 75;
	resistance 0.000666666666666667;
	reactance 0.00333333333333333;
}

object transformer_configuration:174 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 50;
	powerA_rating 0;
	powerB_rating 50;
	powerC_rating 0;
	resistance 0.002;
	reactance 0.01;
}

object transformer_configuration:178 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 250;
	powerA_rating 125;
	powerB_rating 0;
	powerC_rating 125;
	resistance 0.0004;
	reactance 0.002;
}

object transformer_configuration:202 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 87.5;
	powerA_rating 25;
	powerB_rating 37.5;
	powerC_rating 25;
	resistance 0.00114285714285714;
	reactance 0.00571428571428571;
}

object transformer_configuration:207 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 5;
	powerA_rating 0;
	powerB_rating 5;
	powerC_rating 0;
	resistance 0.01;
	reactance 0.05;
}

object transformer_configuration:190 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 125;
	powerA_rating 62.5;
	powerB_rating 0;
	powerC_rating 62.5;
	resistance 0.0008;
	reactance 0.004;
}

object transformer_configuration:163 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 15;
	powerA_rating 0;
	powerB_rating 15;
	powerC_rating 0;
	resistance 0.00666666666666667;
	reactance 0.0333333333333333;
}

object transformer_configuration:213 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 200;
	powerA_rating 50;
	powerB_rating 100;
	powerC_rating 50;
	resistance 0.0005;
	reactance 0.0025;
}

object transformer_configuration:200 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 187.5;
	powerA_rating 62.5;
	powerB_rating 62.5;
	powerC_rating 62.5;
	resistance 0.000533333333333333;
	reactance 0.00266666666666667;
}

object transformer_configuration:209 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 165;
	powerA_rating 75;
	powerB_rating 15;
	powerC_rating 75;
	resistance 0.000606060606060606;
	reactance 0.00303030303030303;
}

object transformer_configuration:198 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 37.5;
	powerA_rating 0;
	powerB_rating 37.5;
	powerC_rating 0;
	resistance 0.00266666666666667;
	reactance 0.0133333333333333;
}

object transformer_configuration:187 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 10;
	powerA_rating 5;
	powerB_rating 0;
	powerC_rating 5;
	resistance 0.01;
	reactance 0.05;
}

object transformer_configuration:205 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 60;
	powerA_rating 15;
	powerB_rating 30;
	powerC_rating 15;
	resistance 0.00166666666666667;
	reactance 0.00833333333333333;
}

object transformer_configuration:173 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 60;
	powerA_rating 30;
	powerB_rating 0;
	powerC_rating 30;
	resistance 0.00166666666666667;
	reactance 0.00833333333333333;
}

object transformer_configuration:203 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 300;
	powerA_rating 100;
	powerB_rating 100;
	powerC_rating 100;
	resistance 0.000333333333333333;
	reactance 0.00166666666666667;
}

object transformer_configuration:170 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 30;
	powerA_rating 0;
	powerB_rating 30;
	powerC_rating 0;
	resistance 0.00333333333333333;
	reactance 0.0166666666666667;
}

object transformer_configuration:182 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 55;
	powerA_rating 15;
	powerB_rating 25;
	powerC_rating 15;
	resistance 0.00181818181818182;
	reactance 0.00909090909090909;
}

object transformer_configuration:179 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 25;
	powerA_rating 0;
	powerB_rating 25;
	powerC_rating 0;
	resistance 0.004;
	reactance 0.02;
}

object transformer_configuration:195 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 115;
	powerA_rating 50;
	powerB_rating 15;
	powerC_rating 50;
	resistance 0.000869565217391304;
	reactance 0.00434782608695652;
}

object transformer_configuration:206 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 200;
	powerA_rating 75;
	powerB_rating 50;
	powerC_rating 75;
	resistance 0.0005;
	reactance 0.0025;
}

object transformer_configuration:204 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 337.5;
	powerA_rating 112.5;
	powerB_rating 112.5;
	powerC_rating 112.5;
	resistance 0.000296296296296296;
	reactance 0.00148148148148148;
}

object transformer_configuration:164 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 50;
	powerA_rating 25;
	powerB_rating 0;
	powerC_rating 25;
	resistance 0.002;
	reactance 0.01;
}

object transformer_configuration:180 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 10;
	powerA_rating 0;
	powerB_rating 10;
	powerC_rating 0;
	resistance 0.01;
	reactance 0.05;
}

object transformer_configuration:176 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 75;
	powerA_rating 25;
	powerB_rating 25;
	powerC_rating 25;
	resistance 0.00133333333333333;
	reactance 0.00666666666666667;
}

object transformer_configuration:197 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 75;
	powerA_rating 0;
	powerB_rating 75;
	powerC_rating 0;
	resistance 0.00133333333333333;
	reactance 0.00666666666666667;
}

object transformer_configuration:186 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 225;
	powerA_rating 75;
	powerB_rating 75;
	powerC_rating 75;
	resistance 0.000444444444444444;
	reactance 0.00222222222222222;
}

object transformer_configuration:199 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 100;
	powerA_rating 37.5;
	powerB_rating 25;
	powerC_rating 37.5;
	resistance 0.001;
	reactance 0.005;
}

object transformer_configuration:175 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 150;
	powerA_rating 50;
	powerB_rating 50;
	powerC_rating 50;
	resistance 0.000666666666666667;
	reactance 0.00333333333333333;
}

object transformer_configuration:168 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 90;
	powerA_rating 30;
	powerB_rating 30;
	powerC_rating 30;
	resistance 0.00111111111111111;
	reactance 0.00555555555555556;
}

object transformer_configuration:194 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 110;
	powerA_rating 30;
	powerB_rating 50;
	powerC_rating 30;
	resistance 0.000909090909090909;
	reactance 0.00454545454545455;
}

object transformer_configuration:193 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 80;
	powerA_rating 15;
	powerB_rating 50;
	powerC_rating 15;
	resistance 0.00125;
	reactance 0.00625;
}

object transformer_configuration:185 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 275;
	powerA_rating 100;
	powerB_rating 75;
	powerC_rating 100;
	resistance 0.000363636363636364;
	reactance 0.00181818181818182;
}

object transformer_configuration:167 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 50;
	powerA_rating 25;
	powerB_rating 0;
	powerC_rating 25;
	resistance 0.002;
	reactance 0.01;
}

object transformer_configuration:177 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 175;
	powerA_rating 50;
	powerB_rating 75;
	powerC_rating 50;
	resistance 0.000571428571428571;
	reactance 0.00285714285714286;
}

object transformer_configuration:171 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 75;
	powerA_rating 30;
	powerB_rating 15;
	powerC_rating 30;
	resistance 0.00133333333333333;
	reactance 0.00666666666666667;
}

object transformer_configuration:165 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 30;
	powerA_rating 15;
	powerB_rating 0;
	powerC_rating 15;
	resistance 0.00333333333333333;
	reactance 0.0166666666666667;
}

object transformer_configuration:183 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 112.5;
	powerA_rating 37.5;
	powerB_rating 37.5;
	powerC_rating 37.5;
	resistance 0.000888888888888889;
	reactance 0.00444444444444444;
}

object transformer_configuration:189 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 125;
	powerA_rating 50;
	powerB_rating 25;
	powerC_rating 50;
	resistance 0.0008;
	reactance 0.004;
}

object transformer_configuration:184 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 34500 V;
	secondary_voltage 480 V;
	power_rating 30;
	powerA_rating 10;
	powerB_rating 10;
	powerC_rating 10;
	resistance 0.00333333333333333;
	reactance 0.0166666666666667;
}

object overhead_line:2833 {
	name BOMT41472_L;
	phases "C|N";
	from node:2535;
	to node:2283;
	length 833.41018376552;
	configuration line_configuration:2760;
}

object overhead_line:2834 {
	name BOMT41473_L;
	phases "C|N";
	from node:2535;
	to node:2210;
	length 144.409836913235;
	configuration line_configuration:2761;
}

object overhead_line:2835 {
	name BOMT41474_L;
	phases "A|B|C|N";
	from node:1472;
	to node:2295;
	length 141.342731274297;
	configuration line_configuration:2763;
}

object overhead_line:2836 {
	name BOMT41475_L;
	phases "B|N";
	from node:2295;
	to node:2444;
	length 399.238902078073;
	configuration line_configuration:2765;
}

object overhead_line:2837 {
	name BOMT41476_L;
	phases "A|B|C|N";
	from node:2295;
	to node:2518;
	length 1055.38657025909;
	configuration line_configuration:2766;
}

// switch: Device ID BOMT41X47
object switch:2838 {
	name BOMT41477_L;
	phases "A|B|C|N";
	from node:1530;
	to node:2462;
	status CLOSED;
}

// fuse: Device ID BOMT41F49
object fuse:2839 {
	name BOMT41478_L;
	phases "A|N";
	from node:2462;
	to node:1425;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2840 {
	name BOMT41479_L;
	phases "A|B|C|N";
	from node:2462;
	to node:2282;
	length 2177.68880555213;
	configuration line_configuration:2767;
}

object overhead_line:2841 {
	name BOMT4148_L;
	phases "A|B|C|N";
	from node:2268;
	to node:2515;
	length 255.756596018582;
	configuration line_configuration:2770;
}

object overhead_line:2842 {
	name BOMT41480_L;
	phases "A|B|C|N";
	from node:2391;
	to node:2501;
	length 358.319256504221;
	configuration line_configuration:2771;
}

// fuse: Device ID BOMT41F158
object fuse:2843 {
	name BOMT41481_L;
	phases "B|N";
	from node:2501;
	to node:1441;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2844 {
	name BOMT41482_L;
	phases "A|B|C|N";
	from node:2501;
	to node:2643;
	length 416.8027113647;
	configuration line_configuration:2771;
}

object overhead_line:2845 {
	name BOMT41483_L;
	phases "A|B|C|N";
	from node:2669;
	to node:2398;
	length 412.974031308389;
	configuration line_configuration:2773;
}

object overhead_line:2846 {
	name BOMT41484_L;
	phases "A|N";
	from node:2398;
	to node:2456;
	length 473.225121031593;
	configuration line_configuration:2774;
}

object overhead_line:2847 {
	name BOMT41485_L;
	phases "A|B|C|N";
	from node:2716;
	to node:1720;
	length 277.262363699749;
	configuration line_configuration:2775;
}

object overhead_line:2848 {
	name BOMT41486_L;
	phases "B|N";
	from node:2716;
	to node:1663;
	length 389.858916176756;
	configuration line_configuration:2776;
}

object overhead_line:2849 {
	name BOMT41487_L;
	phases "A|N";
	from node:1408;
	to node:1778;
	length 391.765776317814;
	configuration line_configuration:2774;
}

object overhead_line:2850 {
	name BOMT41488_L;
	phases "A|B|C|N";
	from node:2695;
	to node:2067;
	length 1867.60539953728;
	configuration line_configuration:2775;
}

object overhead_line:2851 {
	name BOMT41489_L;
	phases "A|B|C|N";
	from node:2695;
	to node:2568;
	length 2706.98638106213;
	configuration line_configuration:2771;
}

object overhead_line:2852 {
	name BOMT4149_L;
	phases "A|B|C|N";
	from node:2515;
	to node:2348;
	length 774.047614792456;
	configuration line_configuration:2770;
}

object overhead_line:2853 {
	name BOMT41490_L;
	phases "C|N";
	from node:2283;
	to node:2437;
	length 99.5047262284507;
	configuration line_configuration:2777;
}

object overhead_line:2854 {
	name BOMT41491_L;
	phases "C|N";
	from node:2437;
	to node:2208;
	length 1092.31548261981;
	configuration line_configuration:2760;
}

object overhead_line:2855 {
	name BOMT41492_L;
	phases "B|N";
	from node:2444;
	to node:2255;
	length 208.694418603446;
	configuration line_configuration:2765;
}

object overhead_line:2856 {
	name BOMT41493_L;
	phases "B|N";
	from node:2444;
	to node:1831;
	length 82.6415136410392;
	configuration line_configuration:2776;
}

object overhead_line:2857 {
	name BOMT41494_L;
	phases "A|B|C|N";
	from node:2518;
	to node:2325;
	length 243.834417990086;
	configuration line_configuration:2766;
}

object overhead_line:2858 {
	name BOMT41495_L;
	phases "A|N";
	from node:2518;
	to node:1932;
	length 228.970747354317;
	configuration line_configuration:2774;
}

object overhead_line:2859 {
	name BOMT41496_L;
	phases "A|N";
	from node:1425;
	to node:1997;
	length 1643.36474482526;
	configuration line_configuration:2769;
}

object overhead_line:2860 {
	name BOMT41497_L;
	phases "A|N";
	from node:1997;
	to node:2198;
	length 1509.5654725499;
	configuration line_configuration:2778;
}

object overhead_line:2861 {
	name BOMT41498_L;
	phases "A|N";
	from node:2282;
	to node:1658;
	length 100.401152092963;
	configuration line_configuration:2779;
}

object overhead_line:2862 {
	name BOMT41499_L;
	phases "A|B|C|N";
	from node:2282;
	to node:2700;
	length 464.977121365337;
	configuration line_configuration:2767;
}

object overhead_line:2863 {
	name BOMT415_L;
	phases "A|B|C|N";
	from node:2650;
	to node:2429;
	length 250.410677786797;
	configuration line_configuration:2780;
}

object overhead_line:2864 {
	name BOMT4150_L;
	phases "A|B|C|N";
	from node:2348;
	to node:2648;
	length 778.277751893588;
	configuration line_configuration:2770;
}

object underground_line:2865 {
	name BOMT41500_L;
	phases "B|N";
	from node:1441;
	to node:2171;
	length 922.677296999879;
	configuration line_configuration:2782;
}

object overhead_line:2866 {
	name BOMT41501_L;
	phases "A|B|C|N";
	from node:2643;
	to node:2477;
	length 1522.3782873875;
	configuration line_configuration:2771;
}

object overhead_line:2867 {
	name BOMT41502_L;
	phases "C|N";
	from node:2643;
	to node:2239;
	length 110.116932664029;
	configuration line_configuration:2761;
}

object overhead_line:2868 {
	name BOMT41503_L;
	phases "A|B|C|N";
	from node:2669;
	to node:2378;
	length 696.225477044544;
	configuration line_configuration:2775;
}

object overhead_line:2869 {
	name BOMT41504_L;
	phases "A|B|C|N";
	from node:2589;
	to node:2669;
	length 229.268656678179;
	configuration line_configuration:2773;
}

object overhead_line:2870 {
	name BOMT41505_L;
	phases "A|N";
	from node:2456;
	to node:1626;
	length 80.2500580221311;
	configuration line_configuration:2774;
}

// fuse: Device ID BOMT41F201
object fuse:2871 {
	name BOMT41506_L;
	phases "A|N";
	from node:2456;
	to node:1447;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2872 {
	name BOMT41507_L;
	phases "B|N";
	from node:1720;
	to node:1766;
	length 45.4567377967827;
	configuration line_configuration:2776;
}

object overhead_line:2873 {
	name BOMT41508_L;
	phases "A|B|C|N";
	from node:2568;
	to node:2667;
	length 2910.68509535929;
	configuration line_configuration:2771;
}

// fuse: Device ID BOMT41F169
object fuse:2874 {
	name BOMT41509_L;
	phases "A|B|C|N";
	from node:2568;
	to node:1389;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2875 {
	name BOMT4151_L;
	phases "A|N";
	from node:2348;
	to node:2212;
	length 267.727988101585;
	configuration line_configuration:2774;
}

object overhead_line:2876 {
	name BOMT41510_L;
	phases "B|N";
	from node:2255;
	to node:1783;
	length 130.19366647675;
	configuration line_configuration:2776;
}

object overhead_line:2877 {
	name BOMT41511_L;
	phases "B|N";
	from node:2325;
	to node:1834;
	length 1531.16924934085;
	configuration line_configuration:2776;
}

object overhead_line:2878 {
	name BOMT41512_L;
	phases "A|B|C|N";
	from node:2325;
	to node:2133;
	length 1500.33320502128;
	configuration line_configuration:2784;
}

// fuse: Device ID BOMT41F58
object fuse:2879 {
	name BOMT41513_L;
	phases "B|N";
	from node:2700;
	to node:1495;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2880 {
	name BOMT41514_L;
	phases "A|B|C|N";
	from node:2700;
	to node:2292;
	length 1334.77780889778;
	configuration line_configuration:2767;
}

// fuse: Device ID BOMT41F52
object fuse:2881 {
	name BOMT41515_L;
	phases "C|N";
	from node:2700;
	to node:1434;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2882 {
	name BOMT41516_L;
	phases "A|B|C|N";
	from node:2477;
	to node:2639;
	length 1245.57054090852;
	configuration line_configuration:2771;
}

// fuse: Device ID BOMT41F41
object fuse:2883 {
	name BOMT41517_L;
	phases "A|B|C|N";
	from node:2477;
	to node:1430;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2884 {
	name BOMT41518_L;
	phases "A|B|C|N";
	from node:2477;
	to node:2642;
	length 117.686367908564;
	configuration line_configuration:2763;
}

object overhead_line:2885 {
	name BOMT41519_L;
	phases "A|N";
	from node:2378;
	to node:1863;
	length 153.005614989149;
	configuration line_configuration:2774;
}

object overhead_line:2886 {
	name BOMT4152_L;
	phases "B|N";
	from node:1987;
	to node:1623;
	length 648.637173996452;
	configuration line_configuration:2785;
}

// Recloser, used as switch for now
object switch:2887 {
	name BOMT410_L;
	phases "A|B|C|N";
	from meter:1317;
	to node:1565;
	status CLOSED;
}

object overhead_line:2888 {
	name BOMT411_L;
	phases "A|B|C|N";
	from node:1565;
	to node:2651;
	length 2088.09460462602;
	configuration line_configuration:2780;
}

object overhead_line:2889 {
	name BOMT4110_L;
	phases "A|N";
	from node:2429;
	to node:2080;
	length 266.1;
	configuration line_configuration:2787;
}

object overhead_line:2890 {
	name BOMT41100_L;
	phases "A|B|C|N";
	from node:1917;
	to node:2674;
	length 351.027922318944;
	configuration line_configuration:2767;
}

object underground_line:2891 {
	name BOMT411000_L;
	phases "A|N";
	from node:1377;
	to node:1937;
	length 37.6643586698348;
	configuration line_configuration:2789;
}

object underground_line:2892 {
	name BOMT411001_L;
	phases "A|N";
	from node:1377;
	to node:1603;
	length 152.967000530414;
	configuration line_configuration:2789;
}

object underground_line:2893 {
	name BOMT411002_L;
	phases "C|N";
	from node:1325;
	to node:1574;
	length 19.5992078453584;
	configuration line_configuration:2791;
}

object underground_line:2894 {
	name BOMT411003_L;
	phases "C|N";
	from node:1325;
	to node:2130;
	length 30.8472816087786;
	configuration line_configuration:2791;
}

object underground_line:2895 {
	name BOMT411004_L;
	phases "C|N";
	from node:1494;
	to node:1582;
	length 702.5044586066;
	configuration line_configuration:2791;
}

object overhead_line:2896 {
	name BOMT411005_L;
	phases "A|B|C|N";
	from node:2371;
	to node:2320;
	length 392.486930494739;
	configuration line_configuration:2775;
}

// fuse: Device ID BOMT41F117
object fuse:2897 {
	name BOMT411006_L;
	phases "A|N";
	from node:2371;
	to node:1505;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:2898 {
	name BOMT411007_L;
	phases "A|N";
	from node:1603;
	to node:1581;
	length 138.078910287;
	configuration line_configuration:2789;
}

// fuse: Device ID BOMT41F214
object fuse:2899 {
	name BOMT411008_L;
	phases "A|B|C|N";
	from node:2320;
	to node:1420;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2900 {
	name BOMT411009_L;
	phases "A|B|C|N";
	from node:2320;
	to node:2349;
	length 2743.03261616341;
	configuration line_configuration:2775;
}

object overhead_line:2901 {
	name BOMT41101_L;
	phases "A|N";
	from node:1917;
	to node:2077;
	length 81.9183112780917;
	configuration line_configuration:2774;
}

object overhead_line:2902 {
	name BOMT411010_L;
	phases "A|B|C|N";
	from node:2320;
	to node:1924;
	length 455.125575674575;
	configuration line_configuration:2775;
}

object underground_line:2903 {
	name BOMT411011_L;
	phases "A|N";
	from node:1505;
	to node:1659;
	length 513.106917158426;
	configuration line_configuration:2792;
}

object overhead_line:2904 {
	name BOMT411012_L;
	phases "A|B|C|N";
	from node:1420;
	to node:1743;
	length 15.199518142861;
	configuration line_configuration:2775;
}

object overhead_line:2905 {
	name BOMT411013_L;
	phases "A|B|C|N";
	from node:1743;
	to node:1559;
	length 14.492574156162;
	configuration line_configuration:2775;
}

// fuse: Device ID BOMT41F217
object fuse:2906 {
	name BOMT411014_L;
	phases "A|B|C|N";
	from node:1559;
	to node:1470;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:2907 {
	name BOMT411015_L;
	phases "A|B|C|N";
	from node:1470;
	to node:2631;
	length 38.7153920363635;
	configuration line_configuration:2794;
}

object underground_line:2908 {
	name BOMT411016_L;
	phases "A|N";
	from node:2631;
	to node:1375;
	length 1100.66542867136;
	configuration line_configuration:2789;
}

object underground_line:2909 {
	name BOMT411017_L;
	phases "B|N";
	from node:2631;
	to node:1380;
	length 1502.59369059922;
	configuration line_configuration:2782;
}

object underground_line:2910 {
	name BOMT411018_L;
	phases "C|N";
	from node:2631;
	to node:1349;
	length 788.772550353506;
	configuration line_configuration:2791;
}

object overhead_line:2911 {
	name BOMT411019_L;
	phases "C|N";
	from node:2349;
	to node:2582;
	length 2168.22276128556;
	configuration line_configuration:2777;
}

object overhead_line:2912 {
	name BOMT41102_L;
	phases "A|N";
	from node:2689;
	to node:1821;
	length 658.571872026442;
	configuration line_configuration:2779;
}

object overhead_line:2913 {
	name BOMT411020_L;
	phases "A|B|C|N";
	from node:2349;
	to node:1591;
	length 1303.09580706384;
	configuration line_configuration:2775;
}

object overhead_line:2914 {
	name BOMT411021_L;
	phases "B|N";
	from node:1924;
	to node:2626;
	length 136.10972735011;
	configuration line_configuration:2776;
}

// fuse: Device ID BOMT41F141
object fuse:2915 {
	name BOMT411022_L;
	phases "B|N";
	from node:2626;
	to node:1403;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2916 {
	name BOMT411023_L;
	phases "B|N";
	from node:2626;
	to node:2375;
	length 742.671738928301;
	configuration line_configuration:2776;
}

object underground_line:2917 {
	name BOMT411024_L;
	phases "A|N";
	from node:1375;
	to node:1337;
	length 808.704382663793;
	configuration line_configuration:2789;
}

object underground_line:2918 {
	name BOMT411025_L;
	phases "A|N";
	from node:1337;
	to node:2602;
	length 1483.60254678534;
	configuration line_configuration:2789;
}

object underground_line:2919 {
	name BOMT411026_L;
	phases "C|N";
	from node:2602;
	to node:1361;
	length 936.409605245158;
	configuration line_configuration:2791;
}

object underground_line:2920 {
	name BOMT411027_L;
	phases "B|N";
	from node:2602;
	to node:1318;
	length 797.199200202043;
	configuration line_configuration:2782;
}

object underground_line:2921 {
	name BOMT411028_L;
	phases "A|B|C|N";
	from node:2602;
	to node:1700;
	length 16.6810056181229;
	configuration line_configuration:2794;
}

object underground_line:2922 {
	name BOMT411029_L;
	phases "B|N";
	from node:1403;
	to node:1975;
	length 449.108842673652;
	configuration line_configuration:2782;
}

object overhead_line:2923 {
	name BOMT41103_L;
	phases "A|N";
	from node:2689;
	to node:1662;
	length 722.36462362342;
	configuration line_configuration:2774;
}

// fuse: Device ID BOMT41F200
object fuse:2924 {
	name BOMT411030_L;
	phases "B|N";
	from node:2375;
	to node:1405;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID BOMT41F113
object fuse:2925 {
	name BOMT411031_L;
	phases "B|N";
	from node:2375;
	to node:1423;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:2926 {
	name BOMT411032_L;
	phases "C|N";
	from node:1349;
	to node:1361;
	length 1539.78569797898;
	configuration line_configuration:2791;
}

object underground_line:2927 {
	name BOMT411033_L;
	phases "B|N";
	from node:1604;
	to node:1318;
	length 952.994922074629;
	configuration line_configuration:2782;
}

object underground_line:2928 {
	name BOMT411034_L;
	phases "B|N";
	from node:1380;
	to node:1604;
	length 229.232309428137;
	configuration line_configuration:2782;
}

object underground_line:2929 {
	name BOMT411035_L;
	phases "B|N";
	from node:1405;
	to node:1324;
	length 51.6670538031238;
	configuration line_configuration:2782;
}

object underground_line:2930 {
	name BOMT411036_L;
	phases "B|N";
	from node:1423;
	to node:2256;
	length 174.103992009582;
	configuration line_configuration:2782;
}

object overhead_line:2931 {
	name BOMT41104_L;
	phases "A|N";
	from node:2689;
	to node:2038;
	length 175.942865974606;
	configuration line_configuration:2774;
}

object underground_line:2932 {
	name BOMT41105_L;
	phases "A|N";
	from node:1435;
	to node:1812;
	length 343.597412180341;
	configuration line_configuration:2789;
}

object overhead_line:2933 {
	name BOMT41106_L;
	phases "A|B|C|N";
	from node:2502;
	to node:2647;
	length 109.913055966824;
	configuration line_configuration:2775;
}

object overhead_line:2934 {
	name BOMT41107_L;
	phases "A|B|C|N";
	from node:2647;
	to node:2734;
	length 64.8404588908149;
	configuration line_configuration:2775;
}

object overhead_line:2935 {
	name BOMT41108_L;
	phases "A|B|C|N";
	from node:2647;
	to node:1991;
	length 102.318271941793;
	configuration line_configuration:2775;
}

object overhead_line:2936 {
	name BOMT41109_L;
	phases "C|N";
	from node:2241;
	to node:2226;
	length 323.052660803155;
	configuration line_configuration:2761;
}

object underground_line:2937 {
	name BOMT4111_L;
	phases "B|N";
	from node:1448;
	to node:2096;
	length 1069.41179542301;
	configuration line_configuration:2782;
}

object overhead_line:2938 {
	name BOMT41110_L;
	phases "C|N";
	from node:2091;
	to node:2693;
	length 106.867413536101;
	configuration line_configuration:2760;
}

object overhead_line:2939 {
	name BOMT41111_L;
	phases "C|N";
	from node:2693;
	to node:2165;
	length 132.974147993676;
	configuration line_configuration:2761;
}

object overhead_line:2940 {
	name BOMT41112_L;
	phases "C|N";
	from node:2693;
	to node:2561;
	length 220.995835793932;
	configuration line_configuration:2760;
}

object overhead_line:2941 {
	name BOMT41113_L;
	phases "B|N";
	from node:2357;
	to node:2675;
	length 44.4348836041391;
	configuration line_configuration:2765;
}

object overhead_line:2942 {
	name BOMT41114_L;
	phases "B|N";
	from node:2357;
	to node:2666;
	length 2372.43736104406;
	configuration line_configuration:2765;
}

object overhead_line:2943 {
	name BOMT41115_L;
	phases "A|B|C|N";
	from node:2399;
	to node:1558;
	length 389.621314685522;
	configuration line_configuration:2795;
}

object overhead_line:2944 {
	name BOMT41116_L;
	phases "A|B|C|N";
	from node:2399;
	to node:1555;
	length 638.056620570416;
	configuration line_configuration:2773;
}

object overhead_line:2945 {
	name BOMT41117_L;
	phases "A|B|C|N";
	from node:2399;
	to node:2486;
	length 227.349089427189;
	configuration line_configuration:2773;
}

object overhead_line:2946 {
	name BOMT41118_L;
	phases "A|B|C|N";
	from node:2664;
	to node:1635;
	length 577.574266111874;
	configuration line_configuration:2766;
}

object overhead_line:2947 {
	name BOMT41119_L;
	phases "B|N";
	from node:1635;
	to node:2027;
	length 1486.32422877327;
	configuration line_configuration:2776;
}

// fuse: Device ID BOMT41F142
object fuse:2948 {
	name BOMT4112_L;
	phases "C|N";
	from node:2318;
	to node:1421;
	current_limit 3000.0;
	status CLOSED;
}

// switch: Device ID BOMT41X105
object switch:2949 {
	name BOMT41120_L;
	phases "C|N";
	from node:2674;
	to node:1540;
	status OPEN;
}

object overhead_line:2950 {
	name BOMT41121_L;
	phases "C|N";
	from node:2674;
	to node:2697;
	length 1232.55791233731;
	configuration line_configuration:2760;
}

object overhead_line:2951 {
	name BOMT41122_L;
	phases "B|N";
	from node:2674;
	to node:2400;
	length 545.829553433717;
	configuration line_configuration:2785;
}

object overhead_line:2952 {
	name BOMT41123_L;
	phases "A|N";
	from node:1821;
	to node:2118;
	length 1078.32382516074;
	configuration line_configuration:2774;
}

object overhead_line:2953 {
	name BOMT41124_L;
	phases "A|N";
	from node:1821;
	to node:2614;
	length 371.273191667462;
	configuration line_configuration:2779;
}

object overhead_line:2954 {
	name BOMT41125_L;
	phases "A|B|C|N";
	from node:2734;
	to node:2704;
	length 563.885596650508;
	configuration line_configuration:2763;
}

// fuse: Device ID BOMT41F97
object fuse:2955 {
	name BOMT41126_L;
	phases "B|N";
	from node:2734;
	to node:1490;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2956 {
	name BOMT41127_L;
	phases "B|N";
	from node:1991;
	to node:1833;
	length 840.280081207402;
	configuration line_configuration:2776;
}

object overhead_line:2957 {
	name BOMT41128_L;
	phases "C|N";
	from node:2561;
	to node:2342;
	length 322.16360716822;
	configuration line_configuration:2777;
}

object overhead_line:2958 {
	name BOMT41129_L;
	phases "C|N";
	from node:2561;
	to node:2117;
	length 364.569955996415;
	configuration line_configuration:2760;
}

object overhead_line:2959 {
	name BOMT4113_L;
	phases "A|B|C|N";
	from node:2318;
	to node:2290;
	length 1320.91229650668;
	configuration line_configuration:2767;
}

object overhead_line:2960 {
	name BOMT41130_L;
	phases "C|N";
	from node:2561;
	to node:2257;
	length 248.806192081812;
	configuration line_configuration:2760;
}

// fuse: Device ID BOMT41F75
object fuse:2961 {
	name BOMT41131_L;
	phases "B|N";
	from node:2675;
	to node:1473;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2962 {
	name BOMT41132_L;
	phases "B|N";
	from node:2675;
	to node:2395;
	length 1395.82249640588;
	configuration line_configuration:2785;
}

object overhead_line:2963 {
	name BOMT41133_L;
	phases "B|N";
	from node:2666;
	to node:2531;
	length 285.946974535476;
	configuration line_configuration:2765;
}

object overhead_line:2964 {
	name BOMT41134_L;
	phases "B|N";
	from node:2666;
	to node:2186;
	length 365.296544690785;
	configuration line_configuration:2776;
}

// switch: Device ID BOMT41T4
object switch:2965 {
	name BOMT41135_L;
	phases "A|B|C|N";
	from node:1558;
	to node:2676;
	status CLOSED;
}

object overhead_line:2966 {
	name BOMT41136_L;
	phases "A|B|C|N";
	from node:2676;
	to node:1790;
	length 274.393091701975;
	configuration line_configuration:2775;
}

object overhead_line:2967 {
	name BOMT41137_L;
	phases "A|B|C|N";
	from node:2676;
	to node:2649;
	length 3164.85886351218;
	configuration line_configuration:2795;
}

// switch: Device ID BOMT41T2
object switch:2968 {
	name BOMT41138_L;
	phases "A|B|C|N";
	from node:1555;
	to node:2753;
	status CLOSED;
}

object overhead_line:2969 {
	name BOMT41139_L;
	phases "A|B|C|N";
	from node:2753;
	to node:2520;
	length 280.387567029904;
	configuration line_configuration:2773;
}

// switch: Device ID BOMT41X1
object switch:2970 {
	name BOMT4114_L;
	phases "A|B|C|N";
	from node:1539;
	to node:2586;
	status CLOSED;
}

object overhead_line:2971 {
	name BOMT41140_L;
	phases "A|B|C|N";
	from node:2753;
	to node:1976;
	length 249.047283404932;
	configuration line_configuration:2775;
}

// fuse: Device ID BOMT41F74
object fuse:2972 {
	name BOMT41141_L;
	phases "C|N";
	from node:2697;
	to node:1454;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2973 {
	name BOMT41142_L;
	phases "C|N";
	from node:2697;
	to node:2592;
	length 749.181757736569;
	configuration line_configuration:2760;
}

object overhead_line:2974 {
	name BOMT41143_L;
	phases "B|N";
	from node:2400;
	to node:1622;
	length 94.8609636504096;
	configuration line_configuration:2776;
}

object overhead_line:2975 {
	name BOMT41144_L;
	phases "B|N";
	from node:2400;
	to node:2527;
	length 142.630866023933;
	configuration line_configuration:2785;
}

object overhead_line:2976 {
	name BOMT41145_L;
	phases "A|N";
	from node:2614;
	to node:1592;
	length 914.507906104014;
	configuration line_configuration:2779;
}

object overhead_line:2977 {
	name BOMT41146_L;
	phases "A|N";
	from node:2614;
	to node:2738;
	length 1775.35282333373;
	configuration line_configuration:2779;
}

object overhead_line:2978 {
	name BOMT41147_L;
	phases "A|B|C|N";
	from node:2704;
	to node:1676;
	length 691.187227990698;
	configuration line_configuration:2763;
}

object overhead_line:2979 {
	name BOMT41148_L;
	phases "A|B|C|N";
	from node:2704;
	to node:2433;
	length 1448.36082733551;
	configuration line_configuration:2763;
}

object overhead_line:2980 {
	name BOMT41149_L;
	phases "B|N";
	from node:1490;
	to node:2032;
	length 1719.54991911796;
	configuration line_configuration:2765;
}

object overhead_line:2981 {
	name BOMT4115_L;
	phases "A|B|C|N";
	from node:2586;
	to node:2565;
	length 358.219367558661;
	configuration line_configuration:2797;
}

object overhead_line:2982 {
	name BOMT41150_L;
	phases "C|N";
	from node:2342;
	to node:1712;
	length 143.950551398743;
	configuration line_configuration:2777;
}

object overhead_line:2983 {
	name BOMT41151_L;
	phases "C|N";
	from node:2342;
	to node:2159;
	length 528.169201000686;
	configuration line_configuration:2761;
}

object overhead_line:2984 {
	name BOMT41152_L;
	phases "C|N";
	from node:2342;
	to node:1705;
	length 545.258466628369;
	configuration line_configuration:2777;
}

object overhead_line:2985 {
	name BOMT41153_L;
	phases "C|N";
	from node:2117;
	to node:2073;
	length 198.573374843711;
	configuration line_configuration:2761;
}

object overhead_line:2986 {
	name BOMT41154_L;
	phases "C|N";
	from node:2117;
	to node:2127;
	length 292.89521803471;
	configuration line_configuration:2760;
}

object overhead_line:2987 {
	name BOMT41155_L;
	phases "B|N";
	from node:1473;
	to node:2402;
	length 515.660622689465;
	configuration line_configuration:2765;
}

object overhead_line:2988 {
	name BOMT41156_L;
	phases "B|N";
	from node:2402;
	to node:2554;
	length 2744.08390965707;
	configuration line_configuration:2785;
}

object overhead_line:2989 {
	name BOMT41157_L;
	phases "B|N";
	from node:2554;
	to node:2081;
	length 100.33688020084;
	configuration line_configuration:2776;
}

object overhead_line:2990 {
	name BOMT41158_L;
	phases "B|N";
	from node:2554;
	to node:2557;
	length 335.792836482664;
	configuration line_configuration:2785;
}

object overhead_line:2991 {
	name BOMT41159_L;
	phases "B|N";
	from node:2395;
	to node:2672;
	length 1288.55423011077;
	configuration line_configuration:2785;
}

object overhead_line:2992 {
	name BOMT4116_L;
	phases "A|N";
	from node:2586;
	to node:2722;
	length 38.6675599326114;
	configuration line_configuration:2798;
}

object overhead_line:2993 {
	name BOMT41160_L;
	phases "B|N";
	from node:2395;
	to node:1826;
	length 598.791306589257;
	configuration line_configuration:2776;
}

object overhead_line:2994 {
	name BOMT41161_L;
	phases "B|N";
	from node:2531;
	to node:2715;
	length 506.697032229756;
	configuration line_configuration:2765;
}

object overhead_line:2995 {
	name BOMT41162_L;
	phases "B|N";
	from node:2531;
	to node:2230;
	length 447.655263748389;
	configuration line_configuration:2776;
}

object overhead_line:2996 {
	name BOMT41163_L;
	phases "B|N";
	from node:2531;
	to node:1928;
	length 462.813018592694;
	configuration line_configuration:2776;
}

// fuse: Device ID BOMT41F5
object fuse:2997 {
	name BOMT41164_L;
	phases "A|N";
	from node:2649;
	to node:1445;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID BOMT41F229
object fuse:2998 {
	name BOMT41165_L;
	phases "A|B|C|N";
	from node:2649;
	to node:1384;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2999 {
	name BOMT41166_L;
	phases "A|B|C|N";
	from node:2520;
	to node:2332;
	length 1030.13139124394;
	configuration line_configuration:2773;
}

object overhead_line:3000 {
	name BOMT41167_L;
	phases "A|B|C|N";
	from node:2520;
	to node:1532;
	length 70.7653743035469;
	configuration line_configuration:2799;
}

object overhead_line:3001 {
	name BOMT41168_L;
	phases "C|N";
	from node:1454;
	to node:2464;
	length 1341.13013703086;
	configuration line_configuration:2761;
}

object overhead_line:3002 {
	name BOMT41169_L;
	phases "C|N";
	from node:2464;
	to node:1913;
	length 801.153103021814;
	configuration line_configuration:2761;
}

// fuse: Device ID BOMT41F54
object fuse:3003 {
	name BOMT4117_L;
	phases "A|N";
	from node:2586;
	to node:1503;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3004 {
	name BOMT41170_L;
	phases "C|N";
	from node:2464;
	to node:2183;
	length 63.5595509498576;
	configuration line_configuration:2761;
}

object overhead_line:3005 {
	name BOMT41171_L;
	phases "C|N";
	from node:2464;
	to node:1809;
	length 896.647649372536;
	configuration line_configuration:2761;
}

object overhead_line:3006 {
	name BOMT41172_L;
	phases "C|N";
	from node:2592;
	to node:2315;
	length 355.184570774835;
	configuration line_configuration:2760;
}

object overhead_line:3007 {
	name BOMT41173_L;
	phases "C|N";
	from node:2592;
	to node:1721;
	length 713.0710688234;
	configuration line_configuration:2761;
}

object overhead_line:3008 {
	name BOMT41174_L;
	phases "B|N";
	from node:2527;
	to node:2173;
	length 402.049348272003;
	configuration line_configuration:2785;
}

object overhead_line:3009 {
	name BOMT41175_L;
	phases "B|N";
	from node:2527;
	to node:2659;
	length 524.495487626035;
	configuration line_configuration:2776;
}

object overhead_line:3010 {
	name BOMT41176_L;
	phases "A|B|C|N";
	from node:1676;
	to node:2451;
	length 1055.6247913527;
	configuration line_configuration:2766;
}

object overhead_line:3011 {
	name BOMT41177_L;
	phases "A|B|C|N";
	from node:2451;
	to node:2539;
	length 48.9877990769201;
	configuration line_configuration:2767;
}

object overhead_line:3012 {
	name BOMT41178_L;
	phases "A|B|C|N";
	from node:2539;
	to node:2570;
	length 153.089347185636;
	configuration line_configuration:2775;
}

object overhead_line:3013 {
	name BOMT41179_L;
	phases "A|B|C|N";
	from node:2570;
	to node:2412;
	length 198.780734307582;
	configuration line_configuration:2800;
}

object overhead_line:3014 {
	name BOMT4118_L;
	phases "C|N";
	from node:1421;
	to node:2368;
	length 37.1120204516448;
	configuration line_configuration:2761;
}

// fuse: Device ID BOMT41F118
object fuse:3015 {
	name BOMT41180_L;
	phases "A|B|C|N";
	from node:2412;
	to node:1500;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:3016 {
	name BOMT41181_L;
	phases "A|B|C|N";
	from node:1500;
	to node:1776;
	length 677.598062481198;
	configuration line_configuration:2794;
}

object overhead_line:3017 {
	name BOMT41182_L;
	phases "A|B|C|N";
	from node:2433;
	to node:1516;
	length 265.800548892253;
	configuration line_configuration:2763;
}

object overhead_line:3018 {
	name BOMT41183_L;
	phases "B|C|N";
	from node:2433;
	to node:2629;
	length 100.568344979658;
	configuration line_configuration:2802;
}

object overhead_line:3019 {
	name BOMT41184_L;
	phases "C|N";
	from node:2159;
	to node:1756;
	length 268.777995825503;
	configuration line_configuration:2761;
}

object overhead_line:3020 {
	name BOMT41185_L;
	phases "C|N";
	from node:2159;
	to node:2156;
	length 352.446190849743;
	configuration line_configuration:2761;
}

object overhead_line:3021 {
	name BOMT41186_L;
	phases "C|N";
	from node:1705;
	to node:1773;
	length 176.66475731262;
	configuration line_configuration:2761;
}

object overhead_line:3022 {
	name BOMT41187_L;
	phases "B|N";
	from node:2557;
	to node:1780;
	length 282.35537552962;
	configuration line_configuration:2776;
}

object overhead_line:3023 {
	name BOMT41188_L;
	phases "B|N";
	from node:2557;
	to node:2258;
	length 571.651166876572;
	configuration line_configuration:2776;
}

object overhead_line:3024 {
	name BOMT41189_L;
	phases "B|N";
	from node:2557;
	to node:1598;
	length 115.718970781092;
	configuration line_configuration:2776;
}

object overhead_line:3025 {
	name BOMT4119_L;
	phases "C|N";
	from node:2368;
	to node:2691;
	length 1271.90768728257;
	configuration line_configuration:2760;
}

object overhead_line:3026 {
	name BOMT41190_L;
	phases "B|N";
	from node:2672;
	to node:1993;
	length 1469.10386895732;
	configuration line_configuration:2785;
}

object overhead_line:3027 {
	name BOMT41191_L;
	phases "B|N";
	from node:2672;
	to node:2249;
	length 392.033446724671;
	configuration line_configuration:2776;
}

object overhead_line:3028 {
	name BOMT41192_L;
	phases "B|N";
	from node:2715;
	to node:1945;
	length 283.395149518648;
	configuration line_configuration:2765;
}

object overhead_line:3029 {
	name BOMT41193_L;
	phases "B|N";
	from node:2715;
	to node:1767;
	length 310.680897179949;
	configuration line_configuration:2776;
}

object overhead_line:3030 {
	name BOMT41194_L;
	phases "A|N";
	from node:1445;
	to node:2354;
	length 1074.26106770595;
	configuration line_configuration:2774;
}

object overhead_line:3031 {
	name BOMT41195_L;
	phases "A|N";
	from node:2354;
	to node:1857;
	length 1415.60055680867;
	configuration line_configuration:2798;
}

object overhead_line:3032 {
	name BOMT41196_L;
	phases "A|B|C|N";
	from node:1384;
	to node:1885;
	length 10.0;
	configuration line_configuration:2795;
}

object overhead_line:3033 {
	name BOMT41197_L;
	phases "A|B|C|N";
	from node:1885;
	to node:1557;
	length 10.0;
	configuration line_configuration:2795;
}

// switch: Device ID BOMT41X231
object switch:3034 {
	name BOMT41198_L;
	phases "A|B|C|N";
	from node:1557;
	to node:1514;
	status CLOSED;
}

// Recloser, used as switch for now
object switch:3035 {
	name BOMT41199_L;
	phases "A|B|C|N";
	from node:1514;
	to node:2505;
	status CLOSED;
}

object overhead_line:3036 {
	name BOMT412_L;
	phases "A|B|C|N";
	from node:2651;
	to node:2650;
	length 1191.9092970463;
	configuration line_configuration:2780;
}

object overhead_line:3037 {
	name BOMT4120_L;
	phases "C|N";
	from node:2691;
	to node:1639;
	length 475.778404362025;
	configuration line_configuration:2761;
}

object overhead_line:3038 {
	name BOMT41200_L;
	phases "A|B|C|N";
	from node:2505;
	to node:2305;
	length 2435.08871548827;
	configuration line_configuration:2795;
}

object overhead_line:3039 {
	name BOMT41201_L;
	phases "A|B|C|N";
	from node:2505;
	to node:1517;
	length 10.0;
	configuration line_configuration:2795;
}

object overhead_line:3040 {
	name BOMT41202_L;
	phases "A|B|C|N";
	from node:2332;
	to node:2751;
	length 1034.43430278971;
	configuration line_configuration:2775;
}

object overhead_line:3041 {
	name BOMT41203_L;
	phases "A|B|C|N";
	from node:2332;
	to node:2737;
	length 129.972631749459;
	configuration line_configuration:2773;
}

// fuse: Device ID BOMT41F8
object fuse:3042 {
	name BOMT41204_L;
	phases "A|B|C|N";
	from node:2332;
	to node:1417;
	current_limit 3000.0;
	status CLOSED;
}

// switch: Device ID BOMT41X6
object switch:3043 {
	name BOMT41205_L;
	phases "A|B|C|N";
	from node:1532;
	to node:2135;
	status CLOSED;
}

object overhead_line:3044 {
	name BOMT41206_L;
	phases "C|N";
	from node:2315;
	to node:2076;
	length 320.557212238201;
	configuration line_configuration:2760;
}

object overhead_line:3045 {
	name BOMT41207_L;
	phases "C|N";
	from node:2315;
	to node:2385;
	length 97.5827767410577;
	configuration line_configuration:2777;
}

object overhead_line:3046 {
	name BOMT41208_L;
	phases "B|N";
	from node:2173;
	to node:2416;
	length 117.966313343139;
	configuration line_configuration:2776;
}

object overhead_line:3047 {
	name BOMT41209_L;
	phases "B|N";
	from node:2416;
	to node:2598;
	length 251.12213453732;
	configuration line_configuration:2776;
}

object overhead_line:3048 {
	name BOMT4121_L;
	phases "C|N";
	from node:2691;
	to node:2469;
	length 515.740360626993;
	configuration line_configuration:2760;
}

object overhead_line:3049 {
	name BOMT41210_L;
	phases "B|N";
	from node:2416;
	to node:1750;
	length 779.407960422106;
	configuration line_configuration:2776;
}

object overhead_line:3050 {
	name BOMT41211_L;
	phases "B|N";
	from node:2659;
	to node:2152;
	length 357.374754864828;
	configuration line_configuration:2776;
}

object overhead_line:3051 {
	name BOMT41212_L;
	phases "B|N";
	from node:2659;
	to node:2051;
	length 221.758005546526;
	configuration line_configuration:2776;
}

// switch: Device ID BOMT41X95
object switch:3052 {
	name BOMT41213_L;
	phases "A|B|C|N";
	from node:1516;
	to node:2322;
	status OPEN;
}

object overhead_line:3053 {
	name BOMT41214_L;
	phases "A|B|C|N";
	from node:2322;
	to node:2492;
	length 740.284261280584;
	configuration line_configuration:2803;
}

// fuse: Device ID BOMT41F98
object fuse:3054 {
	name BOMT41215_L;
	phases "A|B|C|N";
	from node:2322;
	to node:1424;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3055 {
	name BOMT41216_L;
	phases "B|C|N";
	from node:2629;
	to node:1886;
	length 1240.48535142349;
	configuration line_configuration:2804;
}

object overhead_line:3056 {
	name BOMT41217_L;
	phases "B|N";
	from node:1945;
	to node:2321;
	length 496.301518962082;
	configuration line_configuration:2765;
}

// fuse: Device ID BOMT41F77
object fuse:3057 {
	name BOMT41218_L;
	phases "B|N";
	from node:1945;
	to node:1429;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3058 {
	name BOMT41219_L;
	phases "A|B|C|N";
	from node:2305;
	to node:2581;
	length 248.37562105972;
	configuration line_configuration:2783;
}

object overhead_line:3059 {
	name BOMT4122_L;
	phases "C|N";
	from node:2290;
	to node:1683;
	length 100.467591186868;
	configuration line_configuration:2761;
}

object overhead_line:3060 {
	name BOMT41220_L;
	phases "A|B|C|N";
	from node:2305;
	to node:1536;
	length 219.300884016651;
	configuration line_configuration:2767;
}

object overhead_line:3061 {
	name BOMT41221_L;
	phases "A|B|C|N";
	from node:2305;
	to node:1538;
	length 499.408117888266;
	configuration line_configuration:2783;
}

// switch: Device ID BOMT41X220
object switch:3062 {
	name BOMT41222_L;
	phases "A|B|C|N";
	from node:1517;
	to node:1537;
	status CLOSED;
}

// switch: Device ID BOMT41X32
object switch:3063 {
	name BOMT41223_L;
	phases "A|B|C|N";
	from node:1537;
	to node:2508;
	status CLOSED;
}

object overhead_line:3064 {
	name BOMT41224_L;
	phases "A|B|C|N";
	from node:2508;
	to node:1930;
	length 920.641470219017;
	configuration line_configuration:2775;
}

object overhead_line:3065 {
	name BOMT41225_L;
	phases "A|B|C|N";
	from node:2508;
	to node:2563;
	length 3473.8945012792;
	configuration line_configuration:2783;
}

object overhead_line:3066 {
	name BOMT41226_L;
	phases "B|N";
	from node:2751;
	to node:1873;
	length 199.040474106978;
	configuration line_configuration:2776;
}

object overhead_line:3067 {
	name BOMT41227_L;
	phases "A|B|C|N";
	from node:2751;
	to node:1734;
	length 2201.63728666309;
	configuration line_configuration:2775;
}

object overhead_line:3068 {
	name BOMT41228_L;
	phases "A|B|C|N";
	from node:1417;
	to node:2577;
	length 35.6806244406004;
	configuration line_configuration:2783;
}

object overhead_line:3069 {
	name BOMT41229_L;
	phases "A|B|C|N";
	from node:2577;
	to node:2652;
	length 1158.77456298511;
	configuration line_configuration:2783;
}

// fuse: Device ID BOMT41F143
object fuse:3070 {
	name BOMT4123_L;
	phases "A|B|C|N";
	from node:2290;
	to node:1395;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID BOMT41F76
object fuse:3071 {
	name BOMT41230_L;
	phases "C|N";
	from node:2577;
	to node:1385;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3072 {
	name BOMT41231_L;
	phases "C|N";
	from node:2076;
	to node:2596;
	length 174.302849159192;
	configuration line_configuration:2761;
}

object overhead_line:3073 {
	name BOMT41232_L;
	phases "C|N";
	from node:2596;
	to node:1655;
	length 52.2211748565742;
	configuration line_configuration:2761;
}

object overhead_line:3074 {
	name BOMT41233_L;
	phases "C|N";
	from node:2596;
	to node:2263;
	length 424.157440893159;
	configuration line_configuration:2761;
}

object overhead_line:3075 {
	name BOMT41234_L;
	phases "C|N";
	from node:2385;
	to node:2110;
	length 477.726657999153;
	configuration line_configuration:2760;
}

object overhead_line:3076 {
	name BOMT41235_L;
	phases "B|N";
	from node:2598;
	to node:1618;
	length 208.118973269616;
	configuration line_configuration:2776;
}

object overhead_line:3077 {
	name BOMT41236_L;
	phases "B|N";
	from node:2598;
	to node:1670;
	length 66.5901861561516;
	configuration line_configuration:2776;
}

object overhead_line:3078 {
	name BOMT41237_L;
	phases "B|N";
	from node:2598;
	to node:1629;
	length 743.9094381493;
	configuration line_configuration:2776;
}

object overhead_line:3079 {
	name BOMT41238_L;
	phases "A|B|C|N";
	from node:2492;
	to node:1838;
	length 735.187620920151;
	configuration line_configuration:2775;
}

object overhead_line:3080 {
	name BOMT41239_L;
	phases "A|B|C|N";
	from node:2492;
	to node:2696;
	length 475.902614246293;
	configuration line_configuration:2803;
}

// fuse: Device ID BOMT41F3
object fuse:3081 {
	name BOMT4124_L;
	phases "B|N";
	from node:2565;
	to node:1412;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3082 {
	name BOMT41240_L;
	phases "A|B|C|N";
	from node:1424;
	to node:2543;
	length 259.462565653783;
	configuration line_configuration:2763;
}

object overhead_line:3083 {
	name BOMT41241_L;
	phases "A|B|C|N";
	from node:2543;
	to node:2573;
	length 195.679363723472;
	configuration line_configuration:2775;
}

object overhead_line:3084 {
	name BOMT41242_L;
	phases "A|B|C|N";
	from node:2573;
	to node:1624;
	length 703.725559266003;
	configuration line_configuration:2775;
}

object overhead_line:3085 {
	name BOMT41243_L;
	phases "A|B|C|N";
	from node:2573;
	to node:2487;
	length 1930.9160809059;
	configuration line_configuration:2806;
}

object overhead_line:3086 {
	name BOMT41244_L;
	phases "B|N";
	from node:2321;
	to node:2015;
	length 98.9916769349144;
	configuration line_configuration:2776;
}

// switch: Device ID BOMT41X78
object switch:3087 {
	name BOMT41245_L;
	phases "B|N";
	from node:2321;
	to node:1553;
	status OPEN;
}

object overhead_line:3088 {
	name BOMT41246_L;
	phases "B|N";
	from node:2321;
	to node:2227;
	length 751.93265103997;
	configuration line_configuration:2776;
}

object underground_line:3089 {
	name BOMT41247_L;
	phases "B|N";
	from node:1429;
	to node:1685;
	length 79.3766105490334;
	configuration line_configuration:2782;
}

object overhead_line:3090 {
	name BOMT41248_L;
	phases "A|B|C|N";
	from node:2581;
	to node:1637;
	length 268.251867372642;
	configuration line_configuration:2783;
}

object overhead_line:3091 {
	name BOMT41249_L;
	phases "A|B|C|N";
	from node:2581;
	to node:2692;
	length 428.100618381635;
	configuration line_configuration:2775;
}

object overhead_line:3092 {
	name BOMT4125_L;
	phases "A|B|C|N";
	from node:2565;
	to node:2330;
	length 121.424813033777;
	configuration line_configuration:2797;
}

// switch: Device ID BOMT41X42
object switch:3093 {
	name BOMT41250_L;
	phases "A|B|C|N";
	from node:1538;
	to node:2699;
	status CLOSED;
}

object overhead_line:3094 {
	name BOMT41251_L;
	phases "A|B|C|N";
	from node:2699;
	to node:2422;
	length 663.288614438364;
	configuration line_configuration:2783;
}

object overhead_line:3095 {
	name BOMT41252_L;
	phases "A|B|C|N";
	from node:2699;
	to node:1947;
	length 1290.92099808047;
	configuration line_configuration:2783;
}

object overhead_line:3096 {
	name BOMT41253_L;
	phases "A|B|C|N";
	from node:2563;
	to node:2327;
	length 916.61857817298;
	configuration line_configuration:2783;
}

object overhead_line:3097 {
	name BOMT41254_L;
	phases "A|B|C|N";
	from node:2563;
	to node:2309;
	length 1297.92277290612;
	configuration line_configuration:2775;
}

// fuse: Device ID BOMT41F7
object fuse:3098 {
	name BOMT41255_L;
	phases "A|B|C|N";
	from node:2652;
	to node:1432;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3099 {
	name BOMT41256_L;
	phases "A|B|C|N";
	from node:2652;
	to node:2525;
	length 1420.69650820007;
	configuration line_configuration:2783;
}

object underground_line:3100 {
	name BOMT41257_L;
	phases "C|N";
	from node:1385;
	to node:1968;
	length 129.263356393928;
	configuration line_configuration:2807;
}

object overhead_line:3101 {
	name BOMT41258_L;
	phases "C|N";
	from node:2263;
	to node:1806;
	length 744.796936225831;
	configuration line_configuration:2761;
}

object overhead_line:3102 {
	name BOMT41259_L;
	phases "C|N";
	from node:2263;
	to node:2018;
	length 318.810650740104;
	configuration line_configuration:2761;
}

object overhead_line:3103 {
	name BOMT4126_L;
	phases "A|N";
	from node:1503;
	to node:1972;
	length 595.182374211603;
	configuration line_configuration:2798;
}

object overhead_line:3104 {
	name BOMT41260_L;
	phases "C|N";
	from node:2263;
	to node:2050;
	length 578.891035282745;
	configuration line_configuration:2761;
}

object overhead_line:3105 {
	name BOMT41261_L;
	phases "B|N";
	from node:1618;
	to node:1764;
	length 325.798658611423;
	configuration line_configuration:2776;
}

object overhead_line:3106 {
	name BOMT41262_L;
	phases "B|N";
	from node:1618;
	to node:2144;
	length 362.261805343755;
	configuration line_configuration:2776;
}

object overhead_line:3107 {
	name BOMT41263_L;
	phases "C|N";
	from node:1838;
	to node:1606;
	length 203.674304436494;
	configuration line_configuration:2761;
}

// fuse: Device ID BOMT41F90
object fuse:3108 {
	name BOMT41264_L;
	phases "A|N";
	from node:2696;
	to node:1410;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3109 {
	name BOMT41265_L;
	phases "A|B|C|N";
	from node:2696;
	to node:2571;
	length 1258.55804955954;
	configuration line_configuration:2803;
}

object overhead_line:3110 {
	name BOMT41266_L;
	phases "A|B|C|N";
	from node:2487;
	to node:1681;
	length 441.723958553133;
	configuration line_configuration:2775;
}

object overhead_line:3111 {
	name BOMT41267_L;
	phases "B|N";
	from node:2487;
	to node:2120;
	length 189.054118566858;
	configuration line_configuration:2765;
}

object overhead_line:3112 {
	name BOMT41268_L;
	phases "A|B|C|N";
	from node:2692;
	to node:2616;
	length 1522.8284135722;
	configuration line_configuration:2775;
}

object overhead_line:3113 {
	name BOMT41269_L;
	phases "B|N";
	from node:2692;
	to node:2125;
	length 275.034462417982;
	configuration line_configuration:2776;
}

object overhead_line:3114 {
	name BOMT4127_L;
	phases "A|N";
	from node:1972;
	to node:2334;
	length 47.8565625565808;
	configuration line_configuration:2769;
}

object overhead_line:3115 {
	name BOMT41270_L;
	phases "A|B|C|N";
	from node:2422;
	to node:2712;
	length 773.992129402898;
	configuration line_configuration:2775;
}

object overhead_line:3116 {
	name BOMT41271_L;
	phases "A|B|C|N";
	from node:2422;
	to node:1564;
	length 2187.17772655374;
	configuration line_configuration:2783;
}

object overhead_line:3117 {
	name BOMT41272_L;
	phases "A|B|C|N";
	from node:2422;
	to node:2025;
	length 2087.62549015552;
	configuration line_configuration:2775;
}

object overhead_line:3118 {
	name BOMT41273_L;
	phases "A|B|C|N";
	from node:1947;
	to node:2191;
	length 174.193072033681;
	configuration line_configuration:2775;
}

object overhead_line:3119 {
	name BOMT41274_L;
	phases "A|B|C|N";
	from node:2327;
	to node:2618;
	length 442.829911994847;
	configuration line_configuration:2775;
}

object overhead_line:3120 {
	name BOMT41275_L;
	phases "A|B|C|N";
	from node:2618;
	to node:2745;
	length 1341.28022479447;
	configuration line_configuration:2783;
}

object overhead_line:3121 {
	name BOMT41276_L;
	phases "A|B|C|N";
	from node:2618;
	to node:2655;
	length 383.29957245665;
	configuration line_configuration:2775;
}

object overhead_line:3122 {
	name BOMT41277_L;
	phases "A|B|C|N";
	from node:2309;
	to node:2104;
	length 2510.21167834676;
	configuration line_configuration:2775;
}

object overhead_line:3123 {
	name BOMT41278_L;
	phases "A|B|C|N";
	from node:2309;
	to node:1674;
	length 1627.12880016434;
	configuration line_configuration:2775;
}

object underground_line:3124 {
	name BOMT41279_L;
	phases "A|B|C|N";
	from node:1432;
	to node:2224;
	length 1658.8729461934;
	configuration line_configuration:2794;
}

object overhead_line:3125 {
	name BOMT4128_L;
	phases "A|N";
	from node:2334;
	to node:2148;
	length 397.247284210839;
	configuration line_configuration:2798;
}

object overhead_line:3126 {
	name BOMT41280_L;
	phases "A|B|C|N";
	from node:2525;
	to node:1958;
	length 67.1587375316232;
	configuration line_configuration:2763;
}

object overhead_line:3127 {
	name BOMT41281_L;
	phases "A|B|C|N";
	from node:1958;
	to node:2037;
	length 1894.16490714335;
	configuration line_configuration:2783;
}

object underground_line:3128 {
	name BOMT41282_L;
	phases "A|N";
	from node:1410;
	to node:2157;
	length 435.619795989814;
	configuration line_configuration:2789;
}

object overhead_line:3129 {
	name BOMT41283_L;
	phases "A|B|C|N";
	from node:2571;
	to node:2755;
	length 588.554106527037;
	configuration line_configuration:2803;
}

object overhead_line:3130 {
	name BOMT41284_L;
	phases "C|N";
	from node:2571;
	to node:1737;
	length 233.410868596018;
	configuration line_configuration:2761;
}

// fuse: Device ID BOMT41F184
object fuse:3131 {
	name BOMT41285_L;
	phases "A|B|C|N";
	from node:2616;
	to node:1499;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3132 {
	name BOMT41286_L;
	phases "A|B|C|N";
	from node:2616;
	to node:2644;
	length 245.8249951545;
	configuration line_configuration:2775;
}

object overhead_line:3133 {
	name BOMT41287_L;
	phases "A|B|C|N";
	from node:2712;
	to node:2353;
	length 1950.9922994149;
	configuration line_configuration:2766;
}

object overhead_line:3134 {
	name BOMT41288_L;
	phases "A|B|C|N";
	from node:2712;
	to node:2043;
	length 1080.95451966671;
	configuration line_configuration:2775;
}

object overhead_line:3135 {
	name BOMT41289_L;
	phases "A|B|C|N";
	from node:1564;
	to node:2303;
	length 454.832604893936;
	configuration line_configuration:2783;
}

object overhead_line:3136 {
	name BOMT4129_L;
	phases "C|N";
	from node:2469;
	to node:1827;
	length 730.361819657527;
	configuration line_configuration:2761;
}

object overhead_line:3137 {
	name BOMT41290_L;
	phases "A|B|C|N";
	from node:2303;
	to node:2510;
	length 628.649704899267;
	configuration line_configuration:2783;
}

object overhead_line:3138 {
	name BOMT41291_L;
	phases "A|B|C|N";
	from node:2303;
	to node:2275;
	length 620.474167705885;
	configuration line_configuration:2775;
}

object overhead_line:3139 {
	name BOMT41292_L;
	phases "A|B|C|N";
	from node:2745;
	to node:1561;
	length 908.778060110964;
	configuration line_configuration:2783;
}

object overhead_line:3140 {
	name BOMT41293_L;
	phases "A|B|C|N";
	from node:2745;
	to node:1527;
	length 63.8320850859369;
	configuration line_configuration:2775;
}

// fuse: Device ID BOMT41F37
object fuse:3141 {
	name BOMT41294_L;
	phases "B|N";
	from node:2655;
	to node:1507;
	current_limit 3000.0;
	status OPEN;
}

object overhead_line:3142 {
	name BOMT41295_L;
	phases "A|B|C|N";
	from node:2755;
	to node:2119;
	length 91.3400286374966;
	configuration line_configuration:2775;
}

object overhead_line:3143 {
	name BOMT41296_L;
	phases "A|B|C|N";
	from node:2755;
	to node:2441;
	length 899.524847218958;
	configuration line_configuration:2803;
}

object underground_line:3144 {
	name BOMT41297_L;
	phases "A|B|C|N";
	from node:1499;
	to node:2040;
	length 460.289507558388;
	configuration line_configuration:2794;
}

object overhead_line:3145 {
	name BOMT41298_L;
	phases "A|B|C|N";
	from node:2644;
	to node:2625;
	length 580.166799403528;
	configuration line_configuration:2775;
}

// fuse: Device ID BOMT41F187
object fuse:3146 {
	name BOMT41299_L;
	phases "A|B|C|N";
	from node:2644;
	to node:1458;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3147 {
	name BOMT413_L;
	phases "A|B|C|N";
	from node:2651;
	to node:2607;
	length 1987.08140606794;
	configuration line_configuration:2767;
}

object overhead_line:3148 {
	name BOMT4130_L;
	phases "C|N";
	from node:2469;
	to node:2701;
	length 270.90583810301;
	configuration line_configuration:2760;
}

object overhead_line:3149 {
	name BOMT41300_L;
	phases "A|B|C|N";
	from node:2353;
	to node:2387;
	length 227.615075781686;
	configuration line_configuration:2766;
}

// fuse: Device ID BOMT41F48
object fuse:3150 {
	name BOMT41301_L;
	phases "A|B|C|N";
	from node:2353;
	to node:1467;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3151 {
	name BOMT41302_L;
	phases "A|B|C|N";
	from node:2510;
	to node:1542;
	length 229.337673080059;
	configuration line_configuration:2775;
}

// switch: Device ID BOMT41X70
object switch:3152 {
	name BOMT41303_L;
	phases "A|B|C|N";
	from node:1542;
	to node:2168;
	status CLOSED;
}

object overhead_line:3153 {
	name BOMT41304_L;
	phases "B|N";
	from node:2275;
	to node:2218;
	length 615.080651799487;
	configuration line_configuration:2776;
}

object overhead_line:3154 {
	name BOMT41305_L;
	phases "A|B|C|N";
	from node:2275;
	to node:2413;
	length 3355.83024640639;
	configuration line_configuration:2775;
}

// switch: Device ID BOMT41X38
object switch:3155 {
	name BOMT41306_L;
	phases "A|B|C|N";
	from node:1527;
	to node:2021;
	status CLOSED;
}

object overhead_line:3156 {
	name BOMT41307_L;
	phases "A|C|N";
	from node:2119;
	to node:2036;
	length 102.60827174544;
	configuration line_configuration:2810;
}

object overhead_line:3157 {
	name BOMT41308_L;
	phases "A|B|C|N";
	from node:2441;
	to node:1982;
	length 1123.34773566465;
	configuration line_configuration:2775;
}

object overhead_line:3158 {
	name BOMT41309_L;
	phases "A|B|C|N";
	from node:2441;
	to node:2430;
	length 610.277036044105;
	configuration line_configuration:2803;
}

object overhead_line:3159 {
	name BOMT4131_L;
	phases "A|B|C|N";
	from node:1395;
	to node:1616;
	length 33.0001184468148;
	configuration line_configuration:2771;
}

// fuse: Device ID BOMT41F186
object fuse:3160 {
	name BOMT41310_L;
	phases "A|B|C|N";
	from node:2625;
	to node:1509;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID BOMT41F190
object fuse:3161 {
	name BOMT41311_L;
	phases "A|B|C|N";
	from node:2625;
	to node:1444;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:3162 {
	name BOMT41312_L;
	phases "A|B|C|N";
	from node:1458;
	to node:2054;
	length 110.1810388847;
	configuration line_configuration:2794;
}

object overhead_line:3163 {
	name BOMT41313_L;
	phases "A|C|N";
	from node:2387;
	to node:2534;
	length 2319.92517274612;
	configuration line_configuration:2811;
}

object overhead_line:3164 {
	name BOMT41314_L;
	phases "A|C|N";
	from node:2534;
	to node:2381;
	length 1334.41189267392;
	configuration line_configuration:2811;
}

object overhead_line:3165 {
	name BOMT41315_L;
	phases "A|N";
	from node:2534;
	to node:2074;
	length 92.8299400497787;
	configuration line_configuration:2774;
}

object overhead_line:3166 {
	name BOMT41316_L;
	phases "A|B|C|N";
	from node:1467;
	to node:1612;
	length 1008.10949399734;
	configuration line_configuration:2766;
}

object overhead_line:3167 {
	name BOMT41317_L;
	phases "A|C|N";
	from node:1612;
	to node:2524;
	length 896.102690316547;
	configuration line_configuration:2812;
}

// fuse: Device ID BOMT41F50
object fuse:3168 {
	name BOMT41318_L;
	phases "A|N";
	from node:2524;
	to node:1476;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3169 {
	name BOMT41319_L;
	phases "A|C|N";
	from node:2524;
	to node:2308;
	length 1701.43193335921;
	configuration line_configuration:2812;
}

object overhead_line:3170 {
	name BOMT4132_L;
	phases "A|B|C|N";
	from node:1616;
	to node:1518;
	length 31.7668332289194;
	configuration line_configuration:2767;
}

// fuse: Device ID BOMT41F56
object fuse:3171 {
	name BOMT41320_L;
	phases "A|N";
	from node:2524;
	to node:1394;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3172 {
	name BOMT41321_L;
	phases "A|B|C|N";
	from node:2413;
	to node:1643;
	length 1044.06074461091;
	configuration line_configuration:2775;
}

// fuse: Device ID BOMT41F66
object fuse:3173 {
	name BOMT41322_L;
	phases "A|N";
	from node:2413;
	to node:1461;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3174 {
	name BOMT41323_L;
	phases "A|B|C|N";
	from node:2413;
	to node:2113;
	length 282.756651987685;
	configuration line_configuration:2775;
}

// fuse: Device ID BOMT41F108
object fuse:3175 {
	name BOMT41324_L;
	phases "A|N";
	from node:1982;
	to node:1428;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID BOMT41F109
object fuse:3176 {
	name BOMT41325_L;
	phases "A|N";
	from node:1428;
	to node:1391;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3177 {
	name BOMT41326_L;
	phases "A|N";
	from node:1391;
	to node:1610;
	length 603.952544564824;
	configuration line_configuration:2774;
}

object overhead_line:3178 {
	name BOMT41327_L;
	phases "A|B|C|N";
	from node:2430;
	to node:2108;
	length 296.531435156044;
	configuration line_configuration:2763;
}

object overhead_line:3179 {
	name BOMT41328_L;
	phases "A|B|C|N";
	from node:2430;
	to node:2485;
	length 740.528178913209;
	configuration line_configuration:2803;
}

object underground_line:3180 {
	name BOMT41329_L;
	phases "A|B|C|N";
	from node:1509;
	to node:1344;
	length 1408.90624808539;
	configuration line_configuration:2794;
}

// switch: Device ID BOMT41X144
object switch:3181 {
	name BOMT4133_L;
	phases "A|B|C|N";
	from node:1518;
	to node:2705;
	status CLOSED;
}

object underground_line:3182 {
	name BOMT41330_L;
	phases "A|B|C|N";
	from node:1344;
	to node:1973;
	length 436.194495877675;
	configuration line_configuration:2794;
}

object underground_line:3183 {
	name BOMT41331_L;
	phases "A|B|C|N";
	from node:1344;
	to node:1686;
	length 209.899890709195;
	configuration line_configuration:2794;
}

object underground_line:3184 {
	name BOMT41332_L;
	phases "A|B|C|N";
	from node:1344;
	to node:2086;
	length 32.4085959976189;
	configuration line_configuration:2794;
}

object underground_line:3185 {
	name BOMT41333_L;
	phases "A|B|C|N";
	from node:1444;
	to node:1727;
	length 347.146205553296;
	configuration line_configuration:2794;
}

object overhead_line:3186 {
	name BOMT41334_L;
	phases "A|N";
	from node:2381;
	to node:2296;
	length 1102.50827596855;
	configuration line_configuration:2769;
}

object overhead_line:3187 {
	name BOMT41335_L;
	phases "A|N";
	from node:1476;
	to node:2728;
	length 2220.75621390989;
	configuration line_configuration:2769;
}

object overhead_line:3188 {
	name BOMT41336_L;
	phases "A|C|N";
	from node:2308;
	to node:2436;
	length 122.546166376837;
	configuration line_configuration:2813;
}

object overhead_line:3189 {
	name BOMT41337_L;
	phases "A|C|N";
	from node:2436;
	to node:2223;
	length 1147.71095213624;
	configuration line_configuration:2812;
}

object overhead_line:3190 {
	name BOMT41338_L;
	phases "A|N";
	from node:1394;
	to node:2326;
	length 688.324669109801;
	configuration line_configuration:2769;
}

object overhead_line:3191 {
	name BOMT41339_L;
	phases "A|N";
	from node:2326;
	to node:2160;
	length 382.047525660395;
	configuration line_configuration:2774;
}

object overhead_line:3192 {
	name BOMT4134_L;
	phases "A|B|C|N";
	from node:2705;
	to node:2260;
	length 2759.5033856717;
	configuration line_configuration:2767;
}

object overhead_line:3193 {
	name BOMT41340_L;
	phases "A|N";
	from node:2326;
	to node:2506;
	length 400.051183337507;
	configuration line_configuration:2769;
}

object overhead_line:3194 {
	name BOMT41341_L;
	phases "A|N";
	from node:1461;
	to node:2188;
	length 1635.04252943605;
	configuration line_configuration:2774;
}

// fuse: Device ID BOMT41F33
object fuse:3195 {
	name BOMT41342_L;
	phases "C|N";
	from node:2113;
	to node:1452;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:3196 {
	name BOMT41343_L;
	phases "C|N";
	from node:1452;
	to node:1855;
	length 1266.59619718837;
	configuration line_configuration:2791;
}

object overhead_line:3197 {
	name BOMT41344_L;
	phases "A|B|C|N";
	from node:2485;
	to node:2698;
	length 255.212279902294;
	configuration line_configuration:2795;
}

object overhead_line:3198 {
	name BOMT41345_L;
	phases "A|B|C|N";
	from node:2485;
	to node:2383;
	length 154.786064946613;
	configuration line_configuration:2803;
}

object overhead_line:3199 {
	name BOMT41346_L;
	phases "A|B|C|N";
	from node:2485;
	to node:1563;
	length 226.323010783494;
	configuration line_configuration:2795;
}

object overhead_line:3200 {
	name BOMT41347_L;
	phases "A|N";
	from node:2506;
	to node:2061;
	length 943.629705921723;
	configuration line_configuration:2778;
}

object overhead_line:3201 {
	name BOMT41348_L;
	phases "A|N";
	from node:2506;
	to node:2661;
	length 2009.39282060243;
	configuration line_configuration:2769;
}

// fuse: Device ID BOMT41F82
object fuse:3202 {
	name BOMT41349_L;
	phases "A|B|N";
	from node:2698;
	to node:1510;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3203 {
	name BOMT4135_L;
	phases "A|B|C|N";
	from node:2705;
	to node:2555;
	length 753.695502101362;
	configuration line_configuration:2770;
}

object overhead_line:3204 {
	name BOMT41350_L;
	phases "A|B|N";
	from node:1510;
	to node:2542;
	length 1094.26550702336;
	configuration line_configuration:2815;
}

object overhead_line:3205 {
	name BOMT41351_L;
	phases "A|B|N";
	from node:2542;
	to node:2739;
	length 558.369267055447;
	configuration line_configuration:2815;
}

object overhead_line:3206 {
	name BOMT41352_L;
	phases "B|N";
	from node:2542;
	to node:1971;
	length 1342.25908241656;
	configuration line_configuration:2776;
}

object overhead_line:3207 {
	name BOMT41353_L;
	phases "A|B|C|N";
	from node:1563;
	to node:2279;
	length 309.87714456239;
	configuration line_configuration:2795;
}

object overhead_line:3208 {
	name BOMT41354_L;
	phases "A|B|C|N";
	from node:2279;
	to node:2576;
	length 85.5098030567515;
	configuration line_configuration:2803;
}

object overhead_line:3209 {
	name BOMT41355_L;
	phases "C|N";
	from node:2576;
	to node:2142;
	length 396.334070418458;
	configuration line_configuration:2761;
}

object overhead_line:3210 {
	name BOMT41356_L;
	phases "A|B|C|N";
	from node:2576;
	to node:2481;
	length 216.539136202075;
	configuration line_configuration:2803;
}

object overhead_line:3211 {
	name BOMT41357_L;
	phases "A|N";
	from node:2661;
	to node:1810;
	length 51.13632040417;
	configuration line_configuration:2774;
}

object overhead_line:3212 {
	name BOMT41358_L;
	phases "A|N";
	from node:2661;
	to node:2482;
	length 1749.99734107146;
	configuration line_configuration:2769;
}

object overhead_line:3213 {
	name BOMT41359_L;
	phases "A|N";
	from node:2661;
	to node:2057;
	length 644.112930961889;
	configuration line_configuration:2778;
}

object overhead_line:3214 {
	name BOMT4136_L;
	phases "A|B|C|N";
	from node:2705;
	to node:2268;
	length 322.414953573777;
	configuration line_configuration:2770;
}

object overhead_line:3215 {
	name BOMT41360_L;
	phases "A|B|N";
	from node:2739;
	to node:2684;
	length 746.520114934041;
	configuration line_configuration:2815;
}

// fuse: Device ID BOMT41F111
object fuse:3216 {
	name BOMT41361_L;
	phases "A|N";
	from node:2739;
	to node:1386;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3217 {
	name BOMT41362_L;
	phases "C|N";
	from node:2481;
	to node:1611;
	length 408.469504380599;
	configuration line_configuration:2761;
}

object overhead_line:3218 {
	name BOMT41363_L;
	phases "A|B|C|N";
	from node:2481;
	to node:2356;
	length 157.502183008901;
	configuration line_configuration:2803;
}

object overhead_line:3219 {
	name BOMT41364_L;
	phases "A|B|N";
	from node:2684;
	to node:1795;
	length 155.563915439255;
	configuration line_configuration:2816;
}

object overhead_line:3220 {
	name BOMT41365_L;
	phases "A|B|N";
	from node:2684;
	to node:2509;
	length 327.406796364902;
	configuration line_configuration:2816;
}

object overhead_line:3221 {
	name BOMT41366_L;
	phases "A|B|N";
	from node:2684;
	to node:2550;
	length 800.954281834849;
	configuration line_configuration:2816;
}

object underground_line:3222 {
	name BOMT41367_L;
	phases "A|N";
	from node:1386;
	to node:2079;
	length 1639.69484436247;
	configuration line_configuration:2789;
}

object overhead_line:3223 {
	name BOMT41368_L;
	phases "A|B|C|N";
	from node:2356;
	to node:2453;
	length 347.831976128317;
	configuration line_configuration:2795;
}

object overhead_line:3224 {
	name BOMT41369_L;
	phases "A|B|C|N";
	from node:2453;
	to node:2541;
	length 93.5895972148422;
	configuration line_configuration:2795;
}

object overhead_line:3225 {
	name BOMT4137_L;
	phases "B|N";
	from node:1412;
	to node:2673;
	length 1290.1992004595;
	configuration line_configuration:2785;
}

object overhead_line:3226 {
	name BOMT41370_L;
	phases "A|B|C|N";
	from node:2453;
	to node:2658;
	length 2039.51831813495;
	configuration line_configuration:2775;
}

object overhead_line:3227 {
	name BOMT41371_L;
	phases "B|N";
	from node:1795;
	to node:2735;
	length 197.7716389691;
	configuration line_configuration:2776;
}

object overhead_line:3228 {
	name BOMT41372_L;
	phases "B|N";
	from node:2735;
	to node:2731;
	length 978.792035872238;
	configuration line_configuration:2776;
}

// fuse: Device ID BOMT41F110
object fuse:3229 {
	name BOMT41373_L;
	phases "B|N";
	from node:2735;
	to node:1453;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3230 {
	name BOMT41374_L;
	phases "A|B|N";
	from node:2509;
	to node:2713;
	length 851.974912221426;
	configuration line_configuration:2816;
}

// fuse: Device ID BOMT41F152
object fuse:3231 {
	name BOMT41375_L;
	phases "B|N";
	from node:2509;
	to node:1404;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3232 {
	name BOMT41376_L;
	phases "A|B|N";
	from node:2550;
	to node:2619;
	length 475.81692353137;
	configuration line_configuration:2816;
}

// fuse: Device ID BOMT41F151
object fuse:3233 {
	name BOMT41377_L;
	phases "B|N";
	from node:2550;
	to node:1474;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3234 {
	name BOMT41378_L;
	phases "A|B|C|N";
	from node:2541;
	to node:2312;
	length 301.184895820451;
	configuration line_configuration:2803;
}

object overhead_line:3235 {
	name BOMT41379_L;
	phases "A|B|C|N";
	from node:2312;
	to node:2324;
	length 419.822886321359;
	configuration line_configuration:2795;
}

object overhead_line:3236 {
	name BOMT4138_L;
	phases "B|N";
	from node:2673;
	to node:1987;
	length 96.0659463043665;
	configuration line_configuration:2776;
}

object overhead_line:3237 {
	name BOMT41380_L;
	phases "A|B|C|N";
	from node:2324;
	to node:2259;
	length 477.671142143073;
	configuration line_configuration:2795;
}

object overhead_line:3238 {
	name BOMT41381_L;
	phases "A|N";
	from node:2324;
	to node:2068;
	length 157.914224485046;
	configuration line_configuration:2774;
}

object overhead_line:3239 {
	name BOMT41382_L;
	phases "A|B|C|N";
	from node:2658;
	to node:2207;
	length 401.15642061604;
	configuration line_configuration:2775;
}

object overhead_line:3240 {
	name BOMT41383_L;
	phases "A|B|C|N";
	from node:2658;
	to node:2567;
	length 76.3211042918851;
	configuration line_configuration:2775;
}

object overhead_line:3241 {
	name BOMT41384_L;
	phases "B|N";
	from node:2731;
	to node:2374;
	length 334.718572565768;
	configuration line_configuration:2776;
}

object overhead_line:3242 {
	name BOMT41385_L;
	phases "B|N";
	from node:2731;
	to node:1981;
	length 535.977589835147;
	configuration line_configuration:2776;
}

object underground_line:3243 {
	name BOMT41386_L;
	phases "B|N";
	from node:1453;
	to node:2151;
	length 137.532824933814;
	configuration line_configuration:2817;
}

object overhead_line:3244 {
	name BOMT41387_L;
	phases "A|B|N";
	from node:2713;
	to node:2432;
	length 253.281008850786;
	configuration line_configuration:2816;
}

// fuse: Device ID BOMT41F153
object fuse:3245 {
	name BOMT41388_L;
	phases "B|N";
	from node:2713;
	to node:1504;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:3246 {
	name BOMT41389_L;
	phases "B|N";
	from node:1404;
	to node:1837;
	length 303.744845525339;
	configuration line_configuration:2782;
}

object overhead_line:3247 {
	name BOMT4139_L;
	phases "B|N";
	from node:2673;
	to node:2718;
	length 788.601421466133;
	configuration line_configuration:2785;
}

object overhead_line:3248 {
	name BOMT41390_L;
	phases "A|N";
	from node:2619;
	to node:2489;
	length 744.631354553974;
	configuration line_configuration:2798;
}

object overhead_line:3249 {
	name BOMT41391_L;
	phases "A|N";
	from node:2619;
	to node:1896;
	length 560.262774263169;
	configuration line_configuration:2774;
}

object underground_line:3250 {
	name BOMT41392_L;
	phases "B|N";
	from node:1474;
	to node:1703;
	length 357.919280312027;
	configuration line_configuration:2782;
}

object overhead_line:3251 {
	name BOMT41393_L;
	phases "C|N";
	from node:2259;
	to node:2236;
	length 1305.38522248545;
	configuration line_configuration:2761;
}

object overhead_line:3252 {
	name BOMT41394_L;
	phases "A|B|C|N";
	from node:2259;
	to node:2514;
	length 303.741041839558;
	configuration line_configuration:2795;
}

object overhead_line:3253 {
	name BOMT41395_L;
	phases "A|N";
	from node:2567;
	to node:2109;
	length 389.091109321409;
	configuration line_configuration:2774;
}

object overhead_line:3254 {
	name BOMT41396_L;
	phases "A|B|C|N";
	from node:2567;
	to node:1889;
	length 91.871807851654;
	configuration line_configuration:2775;
}

object overhead_line:3255 {
	name BOMT41397_L;
	phases "B|N";
	from node:2374;
	to node:1828;
	length 95.9354264369453;
	configuration line_configuration:2776;
}

// fuse: Device ID BOMT41F119
object fuse:3256 {
	name BOMT41398_L;
	phases "B|N";
	from node:2374;
	to node:1397;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3257 {
	name BOMT41399_L;
	phases "A|B|N";
	from node:2432;
	to node:2414;
	length 175.517944258423;
	configuration line_configuration:2815;
}

// fuse: Device ID BOMT41F183
object fuse:3258 {
	name BOMT414_L;
	phases "C|N";
	from node:2650;
	to node:1491;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3259 {
	name BOMT4140_L;
	phases "A|B|C|N";
	from node:2330;
	to node:1760;
	length 83.4533258238971;
	configuration line_configuration:2775;
}

object overhead_line:3260 {
	name BOMT41400_L;
	phases "A|N";
	from node:2414;
	to node:2179;
	length 433.567207828248;
	configuration line_configuration:2774;
}

object overhead_line:3261 {
	name BOMT41401_L;
	phases "A|B|N";
	from node:2414;
	to node:2480;
	length 312.873779623583;
	configuration line_configuration:2815;
}

object underground_line:3262 {
	name BOMT41402_L;
	phases "B|N";
	from node:1504;
	to node:1332;
	length 1681.17522769728;
	configuration line_configuration:2782;
}

object underground_line:3263 {
	name BOMT41403_L;
	phases "B|N";
	from node:1332;
	to node:1351;
	length 1131.1713020076;
	configuration line_configuration:2782;
}

object underground_line:3264 {
	name BOMT41404_L;
	phases "B|N";
	from node:1332;
	to node:1875;
	length 794.85074612003;
	configuration line_configuration:2782;
}

object overhead_line:3265 {
	name BOMT41405_L;
	phases "A|N";
	from node:2489;
	to node:1699;
	length 143.510029028598;
	configuration line_configuration:2774;
}

object overhead_line:3266 {
	name BOMT41406_L;
	phases "A|N";
	from node:2489;
	to node:1877;
	length 335.001782662558;
	configuration line_configuration:2774;
}

object overhead_line:3267 {
	name BOMT41407_L;
	phases "A|N";
	from node:2489;
	to node:2493;
	length 330.44968264758;
	configuration line_configuration:2798;
}

object overhead_line:3268 {
	name BOMT41408_L;
	phases "A|B|C|N";
	from node:2514;
	to node:1989;
	length 1263.23420912645;
	configuration line_configuration:2775;
}

object overhead_line:3269 {
	name BOMT41409_L;
	phases "A|B|C|N";
	from node:2514;
	to node:2494;
	length 1203.91389957618;
	configuration line_configuration:2795;
}

object overhead_line:3270 {
	name BOMT4141_L;
	phases "A|B|C|N";
	from node:2330;
	to node:2273;
	length 83.1383867070576;
	configuration line_configuration:2797;
}

object underground_line:3271 {
	name BOMT41410_L;
	phases "B|N";
	from node:1397;
	to node:2134;
	length 516.458293594454;
	configuration line_configuration:2782;
}

object overhead_line:3272 {
	name BOMT41411_L;
	phases "B|N";
	from node:2480;
	to node:2009;
	length 1086.36050149069;
	configuration line_configuration:2776;
}

object overhead_line:3273 {
	name BOMT41412_L;
	phases "A|B|N";
	from node:2480;
	to node:2291;
	length 661.781741786736;
	configuration line_configuration:2815;
}

object overhead_line:3274 {
	name BOMT41413_L;
	phases "B|N";
	from node:2480;
	to node:1912;
	length 55.1473721885464;
	configuration line_configuration:2776;
}

object underground_line:3275 {
	name BOMT41414_L;
	phases "B|N";
	from node:1351;
	to node:1704;
	length 983.593148871785;
	configuration line_configuration:2782;
}

object underground_line:3276 {
	name BOMT41415_L;
	phases "B|N";
	from node:1351;
	to node:1589;
	length 888.725956024145;
	configuration line_configuration:2782;
}

object underground_line:3277 {
	name BOMT41416_L;
	phases "B|N";
	from node:1351;
	to node:2136;
	length 443.144676041368;
	configuration line_configuration:2782;
}

object overhead_line:3278 {
	name BOMT41417_L;
	phases "A|N";
	from node:2493;
	to node:2166;
	length 46.2206695268557;
	configuration line_configuration:2774;
}

object overhead_line:3279 {
	name BOMT41418_L;
	phases "A|N";
	from node:2494;
	to node:1619;
	length 187.749910021978;
	configuration line_configuration:2774;
}

object overhead_line:3280 {
	name BOMT41419_L;
	phases "A|B|C|N";
	from node:2494;
	to node:2723;
	length 428.852764376192;
	configuration line_configuration:2795;
}

// fuse: Device ID BOMT41F156
object fuse:3281 {
	name BOMT4142_L;
	phases "C|N";
	from node:2701;
	to node:1446;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3282 {
	name BOMT41420_L;
	phases "A|N";
	from node:2291;
	to node:2045;
	length 759.899113175391;
	configuration line_configuration:2774;
}

object overhead_line:3283 {
	name BOMT41421_L;
	phases "A|B|N";
	from node:2291;
	to node:2690;
	length 440.281355461564;
	configuration line_configuration:2815;
}

// fuse: Device ID BOMT41F83
object fuse:3284 {
	name BOMT41422_L;
	phases "A|C|N";
	from node:2723;
	to node:1463;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3285 {
	name BOMT41423_L;
	phases "A|B|C|N";
	from node:2723;
	to node:1667;
	length 388.583655703093;
	configuration line_configuration:2795;
}

object overhead_line:3286 {
	name BOMT41424_L;
	phases "A|B|N";
	from node:2690;
	to node:2475;
	length 175.232244329702;
	configuration line_configuration:2815;
}

// fuse: Device ID BOMT41F205
object fuse:3287 {
	name BOMT41425_L;
	phases "A|N";
	from node:2690;
	to node:1468;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3288 {
	name BOMT41426_L;
	phases "A|C|N";
	from node:1463;
	to node:2545;
	length 414.425069382786;
	configuration line_configuration:2810;
}

object overhead_line:3289 {
	name BOMT41427_L;
	phases "C|N";
	from node:2545;
	to node:1691;
	length 179.049343160581;
	configuration line_configuration:2761;
}

object overhead_line:3290 {
	name BOMT41428_L;
	phases "A|C|N";
	from node:2545;
	to node:1590;
	length 1361.01877145801;
	configuration line_configuration:2810;
}

object overhead_line:3291 {
	name BOMT41429_L;
	phases "A|B|C|N";
	from node:1512;
	to node:1667;
	length 167.19777311662;
	configuration line_configuration:2803;
}

object overhead_line:3292 {
	name BOMT4143_L;
	phases "C|N";
	from node:2701;
	to node:1965;
	length 130.982805228718;
	configuration line_configuration:2760;
}

// Recloser, used as switch for now
object switch:3293 {
	name BOMT41430_L;
	phases "A|B|C|N";
	from node:2606;
	to node:1512;
	status CLOSED;
}

object overhead_line:3294 {
	name BOMT41431_L;
	phases "A|B|C|N";
	from node:1927;
	to node:2606;
	length 49.6469325856503;
	configuration line_configuration:2771;
}

object overhead_line:3295 {
	name BOMT41432_L;
	phases "A|B|C|N";
	from node:2344;
	to node:1927;
	length 436.803776329612;
	configuration line_configuration:2771;
}

object overhead_line:3296 {
	name BOMT41433_L;
	phases "A|B|C|N";
	from node:2344;
	to node:1513;
	length 593.468656474706;
	configuration line_configuration:2771;
}

object overhead_line:3297 {
	name BOMT41434_L;
	phases "A|B|C|N";
	from node:1523;
	to node:2344;
	length 20.4226560182869;
	configuration line_configuration:2771;
}

object overhead_line:3298 {
	name BOMT41435_L;
	phases "A|N";
	from node:2475;
	to node:1894;
	length 814.54517586893;
	configuration line_configuration:2774;
}

object overhead_line:3299 {
	name BOMT41436_L;
	phases "A|N";
	from node:1894;
	to node:2192;
	length 698.651177554135;
	configuration line_configuration:2774;
}

object overhead_line:3300 {
	name BOMT41437_L;
	phases "A|N";
	from node:1894;
	to node:2185;
	length 91.6013620104947;
	configuration line_configuration:2774;
}

object underground_line:3301 {
	name BOMT41438_L;
	phases "A|N";
	from node:1468;
	to node:1350;
	length 230.348352409105;
	configuration line_configuration:2789;
}

object underground_line:3302 {
	name BOMT41439_L;
	phases "A|N";
	from node:1350;
	to node:1956;
	length 815.089646401511;
	configuration line_configuration:2789;
}

object overhead_line:3303 {
	name BOMT4144_L;
	phases "A|B|C|N";
	from node:2260;
	to node:2742;
	length 1033.83630322698;
	configuration line_configuration:2767;
}

object underground_line:3304 {
	name BOMT41440_L;
	phases "A|N";
	from node:1350;
	to node:1843;
	length 257.592284300875;
	configuration line_configuration:2789;
}

// Recloser, used as switch for now
object switch:3305 {
	name BOMT41441_L;
	phases "A|B|C|N";
	from node:1513;
	to node:2447;
	status CLOSED;
}

object overhead_line:3306 {
	name BOMT41442_L;
	phases "A|B|C|N";
	from node:2447;
	to node:2029;
	length 916.878652221206;
	configuration line_configuration:2771;
}

object overhead_line:3307 {
	name BOMT41443_L;
	phases "B|N";
	from node:2447;
	to node:1654;
	length 1335.56292920715;
	configuration line_configuration:2776;
}

// switch: Device ID BOMT41X26
object switch:3308 {
	name BOMT41444_L;
	phases "A|B|C|N";
	from node:1627;
	to node:1523;
	status CLOSED;
}

object overhead_line:3309 {
	name BOMT41445_L;
	phases "A|B|C|N";
	from node:1529;
	to node:1627;
	length 10.0;
	configuration line_configuration:2771;
}

// switch: Device ID BOMT41X27
object switch:3310 {
	name BOMT41446_L;
	phases "A|B|C|N";
	from node:2379;
	to node:1529;
	status CLOSED;
}

object overhead_line:3311 {
	name BOMT41447_L;
	phases "A|B|C|N";
	from node:2337;
	to node:2379;
	length 164.65696710497;
	configuration line_configuration:2773;
}

object overhead_line:3312 {
	name BOMT41448_L;
	phases "A|B|C|N";
	from node:2409;
	to node:2337;
	length 49.6202160427595;
	configuration line_configuration:2800;
}

object overhead_line:3313 {
	name BOMT41449_L;
	phases "A|B|C|N";
	from node:2746;
	to node:2409;
	length 351.629559741415;
	configuration line_configuration:2771;
}

object overhead_line:3314 {
	name BOMT4145_L;
	phases "A|N";
	from node:2260;
	to node:2474;
	length 1248.00088733378;
	configuration line_configuration:2779;
}

object overhead_line:3315 {
	name BOMT41450_L;
	phases "A|B|C|N";
	from node:2409;
	to node:1511;
	length 353.242999759461;
	configuration line_configuration:2771;
}

object overhead_line:3316 {
	name BOMT41451_L;
	phases "A|N";
	from node:2029;
	to node:2101;
	length 697.983888442479;
	configuration line_configuration:2774;
}

object overhead_line:3317 {
	name BOMT41452_L;
	phases "A|B|C|N";
	from node:2029;
	to node:1718;
	length 400.285825403727;
	configuration line_configuration:2771;
}

object overhead_line:3318 {
	name BOMT41453_L;
	phases "A|B|C|N";
	from node:1568;
	to node:2746;
	length 955.444400305242;
	configuration line_configuration:2773;
}

object overhead_line:3319 {
	name BOMT41454_L;
	phases "A|B|C|N";
	from node:2361;
	to node:1568;
	length 1277.79909742564;
	configuration line_configuration:2773;
}

object overhead_line:3320 {
	name BOMT41455_L;
	phases "A|B|C|N";
	from node:2575;
	to node:2361;
	length 1206.24250233412;
	configuration line_configuration:2773;
}

object overhead_line:3321 {
	name BOMT41456_L;
	phases "A|N";
	from node:2361;
	to node:1583;
	length 313.951582306429;
	configuration line_configuration:2774;
}

// Recloser, used as switch for now
object switch:3322 {
	name BOMT41457_L;
	phases "A|B|C|N";
	from node:1511;
	to node:2417;
	status CLOSED;
}

object overhead_line:3323 {
	name BOMT41458_L;
	phases "A|B|C|N";
	from node:2417;
	to node:2736;
	length 1761.84414334005;
	configuration line_configuration:2771;
}

// fuse: Device ID BOMT41F12
object fuse:3324 {
	name BOMT41459_L;
	phases "C|N";
	from node:2417;
	to node:1501;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3325 {
	name BOMT4146_L;
	phases "A|N";
	from node:2555;
	to node:2069;
	length 980.523465686258;
	configuration line_configuration:2774;
}

object overhead_line:3326 {
	name BOMT41460_L;
	phases "A|B|C|N";
	from node:1718;
	to node:2558;
	length 67.7718976862669;
	configuration line_configuration:2771;
}

// fuse: Device ID BOMT41F55
object fuse:3327 {
	name BOMT41461_L;
	phases "A|B|C|N";
	from node:2558;
	to node:1472;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3328 {
	name BOMT41462_L;
	phases "A|B|C|N";
	from node:2558;
	to node:1530;
	length 180.229960457431;
	configuration line_configuration:2767;
}

object overhead_line:3329 {
	name BOMT41463_L;
	phases "A|B|C|N";
	from node:2558;
	to node:2391;
	length 339.385780645173;
	configuration line_configuration:2771;
}

object overhead_line:3330 {
	name BOMT41464_L;
	phases "A|B|C|N";
	from node:2398;
	to node:2575;
	length 1454.81970934482;
	configuration line_configuration:2773;
}

object overhead_line:3331 {
	name BOMT41465_L;
	phases "A|B|C|N";
	from node:2575;
	to node:2716;
	length 2251.18769192633;
	configuration line_configuration:2775;
}

object overhead_line:3332 {
	name BOMT41466_L;
	phases "A|B|C|N";
	from node:2736;
	to node:2404;
	length 220.251547917809;
	configuration line_configuration:2771;
}

object overhead_line:3333 {
	name BOMT41467_L;
	phases "A|B|C|N";
	from node:2404;
	to node:2556;
	length 1697.78419491967;
	configuration line_configuration:2771;
}

// fuse: Device ID BOMT41F14
object fuse:3334 {
	name BOMT41468_L;
	phases "A|N";
	from node:2556;
	to node:1408;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3335 {
	name BOMT41469_L;
	phases "A|B|C|N";
	from node:2556;
	to node:2695;
	length 1560.17488778856;
	configuration line_configuration:2771;
}

object overhead_line:3336 {
	name BOMT4147_L;
	phases "A|B|C|N";
	from node:2555;
	to node:2632;
	length 1235.99604963749;
	configuration line_configuration:2770;
}

object overhead_line:3337 {
	name BOMT41470_L;
	phases "C|N";
	from node:1501;
	to node:2707;
	length 1707.76556014504;
	configuration line_configuration:2777;
}

object overhead_line:3338 {
	name BOMT41471_L;
	phases "C|N";
	from node:2707;
	to node:2535;
	length 74.4283889076713;
	configuration line_configuration:2760;
}

object overhead_line:3339 {
	name BOMT41520_L;
	phases "A|B|C|N";
	from node:2378;
	to node:2317;
	length 188.658363114815;
	configuration line_configuration:2775;
}

object overhead_line:3340 {
	name BOMT41521_L;
	phases "B|N";
	from node:2378;
	to node:1866;
	length 96.9237622473076;
	configuration line_configuration:2776;
}

object overhead_line:3341 {
	name BOMT41522_L;
	phases "C|N";
	from node:2589;
	to node:2443;
	length 336.280325970991;
	configuration line_configuration:2761;
}

object overhead_line:3342 {
	name BOMT41523_L;
	phases "A|B|C|N";
	from node:2478;
	to node:2589;
	length 298.453805909852;
	configuration line_configuration:2773;
}

object overhead_line:3343 {
	name BOMT41524_L;
	phases "A|N";
	from node:1447;
	to node:1788;
	length 11.4529902561726;
	configuration line_configuration:2774;
}

object overhead_line:3344 {
	name BOMT41525_L;
	phases "A|N";
	from node:1788;
	to node:1546;
	length 10.0;
	configuration line_configuration:2774;
}

// switch: Device ID BOMT41X203
object switch:3345 {
	name BOMT41526_L;
	phases "A|N";
	from node:1546;
	to node:1360;
	status CLOSED;
}

object underground_line:3346 {
	name BOMT41527_L;
	phases "A|N";
	from node:1360;
	to node:1817;
	length 25.7596331939412;
	configuration line_configuration:2789;
}

object underground_line:3347 {
	name BOMT41528_L;
	phases "A|N";
	from node:1360;
	to node:1340;
	length 100.229971890792;
	configuration line_configuration:2789;
}

object overhead_line:3348 {
	name BOMT41529_L;
	phases "A|B|C|N";
	from node:2667;
	to node:2530;
	length 3664.56396589161;
	configuration line_configuration:2771;
}

object overhead_line:3349 {
	name BOMT4153_L;
	phases "B|N";
	from node:1623;
	to node:2611;
	length 639.576945194531;
	configuration line_configuration:2776;
}

object overhead_line:3350 {
	name BOMT41530_L;
	phases "B|N";
	from node:2667;
	to node:1786;
	length 325.502070140221;
	configuration line_configuration:2776;
}

object overhead_line:3351 {
	name BOMT41531_L;
	phases "A|B|C|N";
	from node:1389;
	to node:2624;
	length 871.951094444939;
	configuration line_configuration:2783;
}

object overhead_line:3352 {
	name BOMT41532_L;
	phases "A|N";
	from node:2624;
	to node:1879;
	length 1160.98887151704;
	configuration line_configuration:2774;
}

object overhead_line:3353 {
	name BOMT41533_L;
	phases "A|B|C|N";
	from node:2624;
	to node:2269;
	length 10.0;
	configuration line_configuration:2783;
}

object overhead_line:3354 {
	name BOMT41534_L;
	phases "B|N";
	from node:1495;
	to node:2350;
	length 2404.38774408986;
	configuration line_configuration:2765;
}

object overhead_line:3355 {
	name BOMT41535_L;
	phases "B|N";
	from node:2350;
	to node:2388;
	length 1266.43105701378;
	configuration line_configuration:2765;
}

object overhead_line:3356 {
	name BOMT41536_L;
	phases "B|N";
	from node:2350;
	to node:1849;
	length 659.060250909173;
	configuration line_configuration:2776;
}

object overhead_line:3357 {
	name BOMT41537_L;
	phases "B|N";
	from node:2350;
	to node:2175;
	length 241.512220059406;
	configuration line_configuration:2776;
}

object overhead_line:3358 {
	name BOMT41538_L;
	phases "A|B|C|N";
	from node:2292;
	to node:2304;
	length 1026.92921203887;
	configuration line_configuration:2767;
}

object overhead_line:3359 {
	name BOMT41539_L;
	phases "A|N";
	from node:2292;
	to node:1918;
	length 569.651602223816;
	configuration line_configuration:2774;
}

// fuse: Device ID BOMT41F31
object fuse:3360 {
	name BOMT4154_L;
	phases "B|N";
	from node:2611;
	to node:1459;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3361 {
	name BOMT41540_L;
	phases "C|N";
	from node:1434;
	to node:2553;
	length 1448.33475944349;
	configuration line_configuration:2777;
}

object overhead_line:3362 {
	name BOMT41541_L;
	phases "C|N";
	from node:2553;
	to node:2439;
	length 790.547445843804;
	configuration line_configuration:2777;
}

object overhead_line:3363 {
	name BOMT41542_L;
	phases "C|N";
	from node:2553;
	to node:2158;
	length 1296.75962044529;
	configuration line_configuration:2761;
}

object overhead_line:3364 {
	name BOMT41543_L;
	phases "A|B|C|N";
	from node:2639;
	to node:2517;
	length 264.975113993367;
	configuration line_configuration:2771;
}

object overhead_line:3365 {
	name BOMT41544_L;
	phases "A|B|C|N";
	from node:2639;
	to node:1808;
	length 119.785495904792;
	configuration line_configuration:2775;
}

object overhead_line:3366 {
	name BOMT41545_L;
	phases "A|B|C|N";
	from node:1430;
	to node:2609;
	length 1054.49024320626;
	configuration line_configuration:2766;
}

// fuse: Device ID BOMT41F241
object fuse:3367 {
	name BOMT41546_L;
	phases "A|N";
	from node:2609;
	to node:1411;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3368 {
	name BOMT41547_L;
	phases "A|B|C|N";
	from node:2609;
	to node:1862;
	length 1456.38671283126;
	configuration line_configuration:2766;
}

// fuse: Device ID BOMT41F130
object fuse:3369 {
	name BOMT41548_L;
	phases "A|N";
	from node:2642;
	to node:1443;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID BOMT41F44
object fuse:3370 {
	name BOMT41549_L;
	phases "A|B|C|N";
	from node:2642;
	to node:1431;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3371 {
	name BOMT4155_L;
	phases "B|N";
	from node:2611;
	to node:2039;
	length 551.380397157873;
	configuration line_configuration:2776;
}

object overhead_line:3372 {
	name BOMT41550_L;
	phases "B|N";
	from node:2317;
	to node:1649;
	length 101.153760575883;
	configuration line_configuration:2776;
}

object overhead_line:3373 {
	name BOMT41551_L;
	phases "A|B|C|N";
	from node:2317;
	to node:2544;
	length 304.22078358903;
	configuration line_configuration:2775;
}

object overhead_line:3374 {
	name BOMT41552_L;
	phases "A|B|C|N";
	from node:2483;
	to node:2478;
	length 263.004080639751;
	configuration line_configuration:2773;
}

object overhead_line:3375 {
	name BOMT41789_L;
	phases "A|B|C|N";
	from node:2323;
	to node:2600;
	length 1730.25631238057;
	configuration line_configuration:2775;
}

object overhead_line:3376 {
	name BOMT4179_L;
	phases "A|B|C|N";
	from node:2359;
	to node:1917;
	length 445.443135334285;
	configuration line_configuration:2767;
}

// switch: Device ID BOMT41X112
object switch:3377 {
	name BOMT41790_L;
	phases "A|B|C|N";
	from node:1560;
	to node:2548;
	status CLOSED;
}

object overhead_line:3378 {
	name BOMT41791_L;
	phases "A|B|C|N";
	from node:2548;
	to node:2280;
	length 223.721804561099;
	configuration line_configuration:2820;
}

object overhead_line:3379 {
	name BOMT41792_L;
	phases "A|B|C|N";
	from node:2280;
	to node:2310;
	length 321.523587249194;
	configuration line_configuration:2775;
}

// fuse: Device ID BOMT41F196
object fuse:3380 {
	name BOMT41793_L;
	phases "A|B|C|N";
	from node:2310;
	to node:1436;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3381 {
	name BOMT41794_L;
	phases "A|B|C|N";
	from node:2310;
	to node:2281;
	length 1313.14434416372;
	configuration line_configuration:2775;
}

object underground_line:3382 {
	name BOMT41795_L;
	phases "C|N";
	from node:1498;
	to node:1761;
	length 777.889839846413;
	configuration line_configuration:2791;
}

object overhead_line:3383 {
	name BOMT41796_L;
	phases "A|B|C|N";
	from node:2498;
	to node:1854;
	length 60.9758780109922;
	configuration line_configuration:2775;
}

object overhead_line:3384 {
	name BOMT41553_L;
	phases "B|N";
	from node:2478;
	to node:1909;
	length 376.468534840628;
	configuration line_configuration:2776;
}

object underground_line:3385 {
	name BOMT41554_L;
	phases "A|N";
	from node:1340;
	to node:2055;
	length 246.219162434892;
	configuration line_configuration:2789;
}

object underground_line:3386 {
	name BOMT41555_L;
	phases "A|N";
	from node:1340;
	to node:1364;
	length 706.491137957472;
	configuration line_configuration:2789;
}

object underground_line:3387 {
	name BOMT41556_L;
	phases "A|N";
	from node:1340;
	to node:2243;
	length 139.91691898154;
	configuration line_configuration:2789;
}

object overhead_line:3388 {
	name BOMT41557_L;
	phases "A|B|C|N";
	from node:2530;
	to node:1567;
	length 657.024872853282;
	configuration line_configuration:2771;
}

object overhead_line:3389 {
	name BOMT41558_L;
	phases "C|N";
	from node:2530;
	to node:2372;
	length 43.0569291598127;
	configuration line_configuration:2777;
}

object overhead_line:3390 {
	name BOMT41559_L;
	phases "A|B|C|N";
	from node:2530;
	to node:2200;
	length 293.657804456529;
	configuration line_configuration:2771;
}

object overhead_line:3391 {
	name BOMT4156_L;
	phases "B|N";
	from node:2718;
	to node:2041;
	length 881.647323390039;
	configuration line_configuration:2776;
}

object overhead_line:3392 {
	name BOMT41560_L;
	phases "A|B|C|N";
	from node:2269;
	to node:2033;
	length 1315.29604337949;
	configuration line_configuration:2775;
}

object overhead_line:3393 {
	name BOMT41561_L;
	phases "A|B|C|N";
	from node:2269;
	to node:1984;
	length 1098.80537754906;
	configuration line_configuration:2783;
}

object overhead_line:3394 {
	name BOMT41562_L;
	phases "B|N";
	from node:2388;
	to node:2562;
	length 1188.81879736279;
	configuration line_configuration:2765;
}

// fuse: Device ID BOMT41F129
object fuse:3395 {
	name BOMT41563_L;
	phases "B|N";
	from node:2388;
	to node:1479;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3396 {
	name BOMT41564_L;
	phases "A|B|C|N";
	from node:2304;
	to node:1939;
	length 186.963125998092;
	configuration line_configuration:2775;
}

object overhead_line:3397 {
	name BOMT41565_L;
	phases "A|B|C|N";
	from node:1939;
	to node:2668;
	length 56.5737201464686;
	configuration line_configuration:2767;
}

object overhead_line:3398 {
	name BOMT41566_L;
	phases "A|B|C|N";
	from node:2668;
	to node:2471;
	length 2681.00850152854;
	configuration line_configuration:2767;
}

// fuse: Device ID BOMT41F57
object fuse:3399 {
	name BOMT41567_L;
	phases "C|N";
	from node:2668;
	to node:1437;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3400 {
	name BOMT41568_L;
	phases "C|N";
	from node:2439;
	to node:2314;
	length 2406.71790782133;
	configuration line_configuration:2777;
}

object overhead_line:3401 {
	name BOMT41569_L;
	phases "C|N";
	from node:2439;
	to node:2189;
	length 876.492003742359;
	configuration line_configuration:2761;
}

object overhead_line:3402 {
	name BOMT4157_L;
	phases "B|N";
	from node:2718;
	to node:2411;
	length 596.138500976124;
	configuration line_configuration:2785;
}

object overhead_line:3403 {
	name BOMT41570_L;
	phases "A|B|C|N";
	from node:2517;
	to node:2382;
	length 286.120010317964;
	configuration line_configuration:2771;
}

object overhead_line:3404 {
	name BOMT41571_L;
	phases "C|N";
	from node:2382;
	to node:2446;
	length 728.525097461309;
	configuration line_configuration:2761;
}

// switch: Device ID BOMT41T43
object switch:3405 {
	name BOMT41572_L;
	phases "A|B|C|N";
	from node:2382;
	to node:1519;
	status OPEN;
}

object underground_line:3406 {
	name BOMT41573_L;
	phases "A|N";
	from node:1411;
	to node:1966;
	length 142.213120131753;
	configuration line_configuration:2789;
}

object overhead_line:3407 {
	name BOMT41574_L;
	phases "A|B|C|N";
	from node:1862;
	to node:1805;
	length 186.822763174041;
	configuration line_configuration:2775;
}

object underground_line:3408 {
	name BOMT41575_L;
	phases "A|N";
	from node:1443;
	to node:1383;
	length 705.70950504664;
	configuration line_configuration:2789;
}

object underground_line:3409 {
	name BOMT41576_L;
	phases "A|N";
	from node:1383;
	to node:1347;
	length 781.820566626377;
	configuration line_configuration:2789;
}

object underground_line:3410 {
	name BOMT41577_L;
	phases "A|N";
	from node:1383;
	to node:1342;
	length 253.05921210372;
	configuration line_configuration:2789;
}

object underground_line:3411 {
	name BOMT41578_L;
	phases "A|N";
	from node:1383;
	to node:1321;
	length 359.994466764199;
	configuration line_configuration:2789;
}

object overhead_line:3412 {
	name BOMT41579_L;
	phases "A|B|C|N";
	from node:1431;
	to node:1600;
	length 3661.55189594494;
	configuration line_configuration:2766;
}

object overhead_line:3413 {
	name BOMT4158_L;
	phases "A|B|C|N";
	from node:2273;
	to node:2380;
	length 4725.23039470213;
	configuration line_configuration:2797;
}

object overhead_line:3414 {
	name BOMT41580_L;
	phases "A|B|C|N";
	from node:1600;
	to node:2459;
	length 2400.51264637868;
	configuration line_configuration:2775;
}

object overhead_line:3415 {
	name BOMT41581_L;
	phases "A|B|C|N";
	from node:2459;
	to node:2579;
	length 1208.65062861823;
	configuration line_configuration:2775;
}

object overhead_line:3416 {
	name BOMT41582_L;
	phases "A|B|C|N";
	from node:2459;
	to node:2105;
	length 194.678452791353;
	configuration line_configuration:2775;
}

object overhead_line:3417 {
	name BOMT41583_L;
	phases "A|B|C|N";
	from node:2459;
	to node:1716;
	length 626.818484201534;
	configuration line_configuration:2775;
}

object overhead_line:3418 {
	name BOMT41584_L;
	phases "A|B|C|N";
	from node:2544;
	to node:2289;
	length 91.1852142733881;
	configuration line_configuration:2775;
}

// fuse: Device ID BOMT41F138
object fuse:3419 {
	name BOMT41585_L;
	phases "A|B|N";
	from node:2544;
	to node:1475;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3420 {
	name BOMT41586_L;
	phases "A|B|C|N";
	from node:2276;
	to node:2483;
	length 517.013033685475;
	configuration line_configuration:2773;
}

// fuse: Device ID BOMT41F19
object fuse:3421 {
	name BOMT41587_L;
	phases "C|N";
	from node:2483;
	to node:1393;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:3422 {
	name BOMT41588_L;
	phases "A|N";
	from node:1364;
	to node:1628;
	length 47.2591444842239;
	configuration line_configuration:2789;
}

object underground_line:3423 {
	name BOMT41589_L;
	phases "A|N";
	from node:1364;
	to node:1738;
	length 200.348252092661;
	configuration line_configuration:2789;
}

// fuse: Device ID BOMT41F140
object fuse:3424 {
	name BOMT4159_L;
	phases "A|B|C|N";
	from node:2273;
	to node:1439;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3425 {
	name BOMT41590_L;
	phases "A|B|C|N";
	from node:1567;
	to node:1526;
	length 360.928801877146;
	configuration line_configuration:2771;
}

// switch: Device ID BOMT41T20
object switch:3426 {
	name BOMT41591_L;
	phases "A|B|C|N";
	from node:1526;
	to node:2415;
	status CLOSED;
}

object overhead_line:3427 {
	name BOMT41592_L;
	phases "A|B|C|N";
	from node:2415;
	to node:2362;
	length 1178.81280218431;
	configuration line_configuration:2771;
}

object overhead_line:3428 {
	name BOMT41593_L;
	phases "A|N";
	from node:2415;
	to node:2170;
	length 373.113552339217;
	configuration line_configuration:2774;
}

// fuse: Device ID BOMT41F91
object fuse:3429 {
	name BOMT41594_L;
	phases "A|B|C|N";
	from node:2415;
	to node:1427;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3430 {
	name BOMT41595_L;
	phases "C|N";
	from node:2372;
	to node:1797;
	length 469.833995213915;
	configuration line_configuration:2760;
}

object overhead_line:3431 {
	name BOMT41596_L;
	phases "B|N";
	from node:2562;
	to node:2601;
	length 235.930887326993;
	configuration line_configuration:2785;
}

object overhead_line:3432 {
	name BOMT41597_L;
	phases "B|N";
	from node:2601;
	to node:2472;
	length 279.102012642595;
	configuration line_configuration:2776;
}

object overhead_line:3433 {
	name BOMT41598_L;
	phases "B|N";
	from node:2601;
	to node:2743;
	length 793.366127860307;
	configuration line_configuration:2785;
}

object overhead_line:3434 {
	name BOMT41599_L;
	phases "B|N";
	from node:2601;
	to node:2014;
	length 482.176404453283;
	configuration line_configuration:2776;
}

// fuse: Device ID BOMT41F157
object fuse:3435 {
	name BOMT416_L;
	phases "B|N";
	from node:2607;
	to node:1448;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:3436 {
	name BOMT4160_L;
	phases "C|N";
	from node:1446;
	to node:1644;
	length 859.383699655039;
	configuration line_configuration:2791;
}

object underground_line:3437 {
	name BOMT41600_L;
	phases "B|N";
	from node:1479;
	to node:1707;
	length 571.986868112686;
	configuration line_configuration:2782;
}

object overhead_line:3438 {
	name BOMT41601_L;
	phases "A|B|C|N";
	from node:2471;
	to node:2458;
	length 210.36280700268;
	configuration line_configuration:2763;
}

object overhead_line:3439 {
	name BOMT41602_L;
	phases "A|B|C|N";
	from node:2471;
	to node:1549;
	length 880.391692843643;
	configuration line_configuration:2767;
}

// fuse: Device ID BOMT41F68
object fuse:3440 {
	name BOMT41603_L;
	phases "A|B|C|N";
	from node:2471;
	to node:1392;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3441 {
	name BOMT41604_L;
	phases "C|N";
	from node:1437;
	to node:2709;
	length 1339.55061924587;
	configuration line_configuration:2760;
}

object overhead_line:3442 {
	name BOMT41605_L;
	phases "C|N";
	from node:2709;
	to node:1944;
	length 521.779648755475;
	configuration line_configuration:2761;
}

object overhead_line:3443 {
	name BOMT41606_L;
	phases "C|N";
	from node:2709;
	to node:2107;
	length 55.7424067159535;
	configuration line_configuration:2760;
}

// fuse: Device ID BOMT41F53
object fuse:3444 {
	name BOMT41607_L;
	phases "C|N";
	from node:2446;
	to node:1390;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3445 {
	name BOMT41608_L;
	phases "C|N";
	from node:2446;
	to node:1742;
	length 97.8989288949191;
	configuration line_configuration:2761;
}

object underground_line:3446 {
	name BOMT41609_L;
	phases "A|N";
	from node:1347;
	to node:1367;
	length 816.538057649581;
	configuration line_configuration:2789;
}

object overhead_line:3447 {
	name BOMT4161_L;
	phases "A|B|C|N";
	from node:2742;
	to node:2359;
	length 794.475679235859;
	configuration line_configuration:2767;
}

object underground_line:3448 {
	name BOMT41610_L;
	phases "A|N";
	from node:1367;
	to node:1642;
	length 131.215495108116;
	configuration line_configuration:2789;
}

object underground_line:3449 {
	name BOMT41611_L;
	phases "A|N";
	from node:1342;
	to node:2206;
	length 224.532927376918;
	configuration line_configuration:2789;
}

object underground_line:3450 {
	name BOMT41612_L;
	phases "A|N";
	from node:1342;
	to node:1861;
	length 63.0378224004966;
	configuration line_configuration:2789;
}

object underground_line:3451 {
	name BOMT41613_L;
	phases "A|N";
	from node:1321;
	to node:2001;
	length 344.934865210142;
	configuration line_configuration:2789;
}

object underground_line:3452 {
	name BOMT41614_L;
	phases "A|N";
	from node:1321;
	to node:1739;
	length 36.6561847476286;
	configuration line_configuration:2789;
}

object underground_line:3453 {
	name BOMT41615_L;
	phases "A|N";
	from node:1321;
	to node:1372;
	length 753.346318707947;
	configuration line_configuration:2789;
}

// fuse: Device ID BOMT41F206
object fuse:3454 {
	name BOMT41616_L;
	phases "B|N";
	from node:2579;
	to node:1418;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3455 {
	name BOMT41617_L;
	phases "A|B|C|N";
	from node:2579;
	to node:2599;
	length 302.399043218171;
	configuration line_configuration:2775;
}

object overhead_line:3456 {
	name BOMT41618_L;
	phases "A|B|C|N";
	from node:2289;
	to node:1641;
	length 514.025943809096;
	configuration line_configuration:2775;
}

object overhead_line:3457 {
	name BOMT41619_L;
	phases "A|B|C|N";
	from node:2289;
	to node:1735;
	length 381.652927525993;
	configuration line_configuration:2775;
}

object overhead_line:3458 {
	name BOMT4162_L;
	phases "A|N";
	from node:2742;
	to node:2298;
	length 240.710146557141;
	configuration line_configuration:2774;
}

object overhead_line:3459 {
	name BOMT41620_L;
	phases "A|B|N";
	from node:1475;
	to node:1859;
	length 25.2570533315351;
	configuration line_configuration:2815;
}

object overhead_line:3460 {
	name BOMT41621_L;
	phases "A|B|N";
	from node:1859;
	to node:1520;
	length 10.0;
	configuration line_configuration:2815;
}

// switch: Device ID BOMT41X11
object switch:3461 {
	name BOMT41622_L;
	phases "A|B|N";
	from node:1520;
	to node:2597;
	status CLOSED;
}

object underground_line:3462 {
	name BOMT41623_L;
	phases "B|N";
	from node:2597;
	to node:2034;
	length 598.223093605272;
	configuration line_configuration:2782;
}

object underground_line:3463 {
	name BOMT41624_L;
	phases "A|N";
	from node:2597;
	to node:1323;
	length 796.316500366907;
	configuration line_configuration:2789;
}

object overhead_line:3464 {
	name BOMT41625_L;
	phases "A|B|C|N";
	from node:2316;
	to node:2276;
	length 313.466551562778;
	configuration line_configuration:2773;
}

object overhead_line:3465 {
	name BOMT41626_L;
	phases "A|B|C|N";
	from node:2276;
	to node:2615;
	length 502.180137322435;
	configuration line_configuration:2775;
}

object overhead_line:3466 {
	name BOMT41627_L;
	phases "C|N";
	from node:1393;
	to node:2193;
	length 25.05949004178;
	configuration line_configuration:2821;
}

object overhead_line:3467 {
	name BOMT41628_L;
	phases "C|N";
	from node:2193;
	to node:1528;
	length 10.0;
	configuration line_configuration:2824;
}

// switch: Device ID BOMT41X137
object switch:3468 {
	name BOMT41629_L;
	phases "C|N";
	from node:1528;
	to node:1356;
	status CLOSED;
}

object overhead_line:3469 {
	name BOMT4163_L;
	phases "A|N";
	from node:2474;
	to node:2559;
	length 638.101082685879;
	configuration line_configuration:2779;
}

object underground_line:3470 {
	name BOMT41630_L;
	phases "C|N";
	from node:1356;
	to node:1577;
	length 2413.75246366437;
	configuration line_configuration:2791;
}

object underground_line:3471 {
	name BOMT41631_L;
	phases "C|N";
	from node:1356;
	to node:1339;
	length 227.776077246675;
	configuration line_configuration:2791;
}

object overhead_line:3472 {
	name BOMT41632_L;
	phases "A|B|C|N";
	from node:2362;
	to node:2681;
	length 1503.33144623269;
	configuration line_configuration:2771;
}

object overhead_line:3473 {
	name BOMT41633_L;
	phases "A|B|C|N";
	from node:2362;
	to node:2367;
	length 424.231434731833;
	configuration line_configuration:2775;
}

object overhead_line:3474 {
	name BOMT41634_L;
	phases "A|B|C|N";
	from node:1427;
	to node:2603;
	length 329.344619573401;
	configuration line_configuration:2771;
}

object overhead_line:3475 {
	name BOMT41635_L;
	phases "A|B|C|N";
	from node:2603;
	to node:2466;
	length 340.431195238724;
	configuration line_configuration:2771;
}

object overhead_line:3476 {
	name BOMT41636_L;
	phases "A|B|C|N";
	from node:2466;
	to node:1910;
	length 2196.8043003433;
	configuration line_configuration:2771;
}

object overhead_line:3477 {
	name BOMT41637_L;
	phases "A|B|C|N";
	from node:1910;
	to node:2706;
	length 906.29189705452;
	configuration line_configuration:2775;
}

object overhead_line:3478 {
	name BOMT41638_L;
	phases "A|B|C|N";
	from node:1910;
	to node:2328;
	length 659.822523415605;
	configuration line_configuration:2771;
}

object overhead_line:3479 {
	name BOMT41639_L;
	phases "B|N";
	from node:2472;
	to node:2277;
	length 110.133421765387;
	configuration line_configuration:2785;
}

object overhead_line:3480 {
	name BOMT4164_L;
	phases "A|N";
	from node:2474;
	to node:1948;
	length 552.029302380133;
	configuration line_configuration:2774;
}

object overhead_line:3481 {
	name BOMT41640_L;
	phases "B|N";
	from node:2472;
	to node:1651;
	length 84.4107787117177;
	configuration line_configuration:2776;
}

// fuse: Device ID BOMT41F207
object fuse:3482 {
	name BOMT41641_L;
	phases "B|N";
	from node:2743;
	to node:1399;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3483 {
	name BOMT41642_L;
	phases "B|N";
	from node:2743;
	to node:1943;
	length 198.454449905086;
	configuration line_configuration:2785;
}

// fuse: Device ID BOMT41F36
object fuse:3484 {
	name BOMT41643_L;
	phases "B|C|N";
	from node:2458;
	to node:1400;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3485 {
	name BOMT41644_L;
	phases "A|N";
	from node:2458;
	to node:1724;
	length 78.0385399887539;
	configuration line_configuration:2774;
}

// switch: Device ID BOMT41X69
object switch:3486 {
	name BOMT41645_L;
	phases "A|B|C|N";
	from node:1549;
	to node:2440;
	status OPEN;
}

// fuse: Device ID BOMT41F197
object fuse:3487 {
	name BOMT41646_L;
	phases "A|C|N";
	from node:2440;
	to node:1398;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3488 {
	name BOMT41647_L;
	phases "A|B|C|N";
	from node:2440;
	to node:2546;
	length 1342.00297863374;
	configuration line_configuration:2767;
}

object overhead_line:3489 {
	name BOMT41648_L;
	phases "A|B|C|N";
	from node:1392;
	to node:2470;
	length 953.194961955309;
	configuration line_configuration:2763;
}

object overhead_line:3490 {
	name BOMT41649_L;
	phases "A|B|C|N";
	from node:2470;
	to node:2306;
	length 1476.38580528696;
	configuration line_configuration:2766;
}

object overhead_line:3491 {
	name BOMT4165_L;
	phases "A|B|C|N";
	from node:2632;
	to node:2265;
	length 207.985109899465;
	configuration line_configuration:2763;
}

object overhead_line:3492 {
	name BOMT41650_L;
	phases "A|B|C|N";
	from node:2306;
	to node:1689;
	length 146.259637775654;
	configuration line_configuration:2766;
}

object overhead_line:3493 {
	name BOMT41651_L;
	phases "A|B|C|N";
	from node:2306;
	to node:2139;
	length 560.097142229928;
	configuration line_configuration:2775;
}

object overhead_line:3494 {
	name BOMT41652_L;
	phases "C|N";
	from node:2107;
	to node:1607;
	length 572.098189227486;
	configuration line_configuration:2761;
}

object underground_line:3495 {
	name BOMT41653_L;
	phases "C|N";
	from node:1390;
	to node:1597;
	length 33.6861985379652;
	configuration line_configuration:2807;
}

object underground_line:3496 {
	name BOMT41654_L;
	phases "C|N";
	from node:1597;
	to node:2251;
	length 208.699545822748;
	configuration line_configuration:2791;
}

object underground_line:3497 {
	name BOMT41655_L;
	phases "A|N";
	from node:1372;
	to node:1327;
	length 626.813392766759;
	configuration line_configuration:2789;
}

object underground_line:3498 {
	name BOMT41656_L;
	phases "A|N";
	from node:1372;
	to node:1800;
	length 323.095499413162;
	configuration line_configuration:2789;
}

object underground_line:3499 {
	name BOMT41657_L;
	phases "A|N";
	from node:1372;
	to node:1664;
	length 37.0857240429384;
	configuration line_configuration:2789;
}

object underground_line:3500 {
	name BOMT41658_L;
	phases "B|N";
	from node:1418;
	to node:1353;
	length 1027.21366717542;
	configuration line_configuration:2782;
}

object underground_line:3501 {
	name BOMT41659_L;
	phases "B|N";
	from node:1353;
	to node:1376;
	length 459.472890989015;
	configuration line_configuration:2782;
}

// fuse: Device ID BOMT41F94
object fuse:3502 {
	name BOMT4166_L;
	phases "B|C|N";
	from node:2632;
	to node:1402;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:3503 {
	name BOMT41660_L;
	phases "B|N";
	from node:1376;
	to node:1901;
	length 237.990987766139;
	configuration line_configuration:2782;
}

// fuse: Device ID BOMT41F181
object fuse:3504 {
	name BOMT41661_L;
	phases "A|B|C|N";
	from node:2599;
	to node:1506;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3505 {
	name BOMT41662_L;
	phases "A|N";
	from node:2599;
	to node:2507;
	length 303.149045186197;
	configuration line_configuration:2774;
}

object underground_line:3506 {
	name BOMT41663_L;
	phases "B|N";
	from node:2034;
	to node:1323;
	length 205.161033273066;
	configuration line_configuration:2782;
}

object underground_line:3507 {
	name BOMT41664_L;
	phases "B|N";
	from node:1323;
	to node:2620;
	length 1534.49750581423;
	configuration line_configuration:2782;
}

object underground_line:3508 {
	name BOMT41665_L;
	phases "A|N";
	from node:1323;
	to node:2011;
	length 722.537656890365;
	configuration line_configuration:2789;
}

object overhead_line:3509 {
	name BOMT41666_L;
	phases "A|B|C|N";
	from node:2366;
	to node:2316;
	length 183.12860043661;
	configuration line_configuration:2773;
}

object overhead_line:3510 {
	name BOMT41667_L;
	phases "A|N";
	from node:2316;
	to node:1777;
	length 549.616622866844;
	configuration line_configuration:2774;
}

object overhead_line:3511 {
	name BOMT41668_L;
	phases "A|N";
	from node:2615;
	to node:1584;
	length 19.226414593069;
	configuration line_configuration:2774;
}

object overhead_line:3512 {
	name BOMT41669_L;
	phases "A|B|C|N";
	from node:2615;
	to node:2056;
	length 57.6979675895523;
	configuration line_configuration:2775;
}

object overhead_line:3513 {
	name BOMT4167_L;
	phases "A|B|C|N";
	from node:2648;
	to node:2427;
	length 259.391191363761;
	configuration line_configuration:2826;
}

object underground_line:3514 {
	name BOMT41670_L;
	phases "A|N";
	from node:1320;
	to node:1580;
	length 23.8894315196257;
	configuration line_configuration:2789;
}

object underground_line:3515 {
	name BOMT41671_L;
	phases "C|N";
	from node:1339;
	to node:1768;
	length 377.820623280835;
	configuration line_configuration:2807;
}

object underground_line:3516 {
	name BOMT41672_L;
	phases "C|N";
	from node:1339;
	to node:1374;
	length 2240.07576416038;
	configuration line_configuration:2791;
}

object underground_line:3517 {
	name BOMT41673_L;
	phases "C|N";
	from node:1339;
	to node:1363;
	length 375.93523544089;
	configuration line_configuration:2791;
}

object overhead_line:3518 {
	name BOMT41674_L;
	phases "A|B|C|N";
	from node:2681;
	to node:2319;
	length 2668.29088509897;
	configuration line_configuration:2775;
}

object overhead_line:3519 {
	name BOMT41675_L;
	phases "A|B|C|N";
	from node:2681;
	to node:2591;
	length 1586.0250131836;
	configuration line_configuration:2771;
}

object overhead_line:3520 {
	name BOMT41676_L;
	phases "A|B|C|N";
	from node:2706;
	to node:2270;
	length 2002.16572792045;
	configuration line_configuration:2775;
}

object overhead_line:3521 {
	name BOMT41677_L;
	phases "A|B|C|N";
	from node:2706;
	to node:2017;
	length 629.038915488243;
	configuration line_configuration:2775;
}

object overhead_line:3522 {
	name BOMT41678_L;
	phases "A|B|C|N";
	from node:2328;
	to node:2311;
	length 1489.55468262724;
	configuration line_configuration:2771;
}

object overhead_line:3523 {
	name BOMT41679_L;
	phases "C|N";
	from node:2328;
	to node:1980;
	length 93.1212945252014;
	configuration line_configuration:2761;
}

object overhead_line:3524 {
	name BOMT4168_L;
	phases "A|B|C|N";
	from node:2427;
	to node:2491;
	length 255.086096424484;
	configuration line_configuration:2770;
}

object overhead_line:3525 {
	name BOMT41680_L;
	phases "B|N";
	from node:2277;
	to node:2023;
	length 1887.81642923631;
	configuration line_configuration:2785;
}

// fuse: Device ID BOMT41F150
object fuse:3526 {
	name BOMT41681_L;
	phases "B|N";
	from node:2277;
	to node:1492;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:3527 {
	name BOMT41682_L;
	phases "B|N";
	from node:1399;
	to node:1782;
	length 408.810283376122;
	configuration line_configuration:2782;
}

object overhead_line:3528 {
	name BOMT41683_L;
	phases "B|N";
	from node:1943;
	to node:1588;
	length 283.803740958285;
	configuration line_configuration:2776;
}

object overhead_line:3529 {
	name BOMT41684_L;
	phases "B|C|N";
	from node:1400;
	to node:2523;
	length 2220.83431867166;
	configuration line_configuration:2825;
}

object overhead_line:3530 {
	name BOMT41685_L;
	phases "B|C|N";
	from node:2523;
	to node:2590;
	length 275.415520817057;
	configuration line_configuration:2827;
}

object overhead_line:3531 {
	name BOMT41686_L;
	phases "B|C|N";
	from node:2523;
	to node:1660;
	length 191.08542427172;
	configuration line_configuration:2827;
}

object overhead_line:3532 {
	name BOMT41687_L;
	phases "C|N";
	from node:2523;
	to node:1544;
	length 178.098792575283;
	configuration line_configuration:2828;
}

object overhead_line:3533 {
	name BOMT41688_L;
	phases "A|C|N";
	from node:1398;
	to node:2211;
	length 2590.69899783708;
	configuration line_configuration:2812;
}

object overhead_line:3534 {
	name BOMT41689_L;
	phases "A|B|C|N";
	from node:2546;
	to node:2663;
	length 1676.58900448335;
	configuration line_configuration:2767;
}

object overhead_line:3535 {
	name BOMT4169_L;
	phases "A|B|C|N";
	from node:2491;
	to node:2237;
	length 509.797541961786;
	configuration line_configuration:2770;
}

// fuse: Device ID BOMT41F87
object fuse:3536 {
	name BOMT41690_L;
	phases "C|N";
	from node:2546;
	to node:1469;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3537 {
	name BOMT41691_L;
	phases "A|C|N";
	from node:1689;
	to node:2392;
	length 797.388024354001;
	configuration line_configuration:2812;
}

object overhead_line:3538 {
	name BOMT41692_L;
	phases "A|C|N";
	from node:2392;
	to node:2445;
	length 311.739812123557;
	configuration line_configuration:2829;
}

object overhead_line:3539 {
	name BOMT41693_L;
	phases "A|C|N";
	from node:2445;
	to node:2434;
	length 93.3345939149037;
	configuration line_configuration:2811;
}

object underground_line:3540 {
	name BOMT41694_L;
	phases "A|N";
	from node:1327;
	to node:1330;
	length 322.365201127273;
	configuration line_configuration:2789;
}

object underground_line:3541 {
	name BOMT41695_L;
	phases "A|N";
	from node:1327;
	to node:2106;
	length 182.151028235578;
	configuration line_configuration:2789;
}

object underground_line:3542 {
	name BOMT41696_L;
	phases "A|B|C|N";
	from node:1506;
	to node:1381;
	length 93.3148460259485;
	configuration line_configuration:2794;
}

object underground_line:3543 {
	name BOMT41697_L;
	phases "A|B|C|N";
	from node:1381;
	to node:1341;
	length 623.555815668408;
	configuration line_configuration:2794;
}

object underground_line:3544 {
	name BOMT41698_L;
	phases "A|N";
	from node:1381;
	to node:1796;
	length 929.263411726605;
	configuration line_configuration:2789;
}

object underground_line:3545 {
	name BOMT41699_L;
	phases "A|N";
	from node:1381;
	to node:1694;
	length 29.1055423541506;
	configuration line_configuration:2789;
}

object overhead_line:3546 {
	name BOMT417_L;
	phases "A|B|C|N";
	from node:2607;
	to node:2318;
	length 619.456604125247;
	configuration line_configuration:2767;
}

object overhead_line:3547 {
	name BOMT4170_L;
	phases "A|B|C|N";
	from node:2491;
	to node:1710;
	length 1335.36420615901;
	configuration line_configuration:2770;
}

// fuse: Device ID BOMT41F208
object fuse:3548 {
	name BOMT41700_L;
	phases "A|N";
	from node:2507;
	to node:1493;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3549 {
	name BOMT41701_L;
	phases "A|N";
	from node:2507;
	to node:2758;
	length 385.867905759306;
	configuration line_configuration:2774;
}

object underground_line:3550 {
	name BOMT41702_L;
	phases "A|N";
	from node:2011;
	to node:1320;
	length 34.2507533455513;
	configuration line_configuration:2789;
}

object underground_line:3551 {
	name BOMT41703_L;
	phases "A|N";
	from node:2011;
	to node:1994;
	length 987.338316111438;
	configuration line_configuration:2789;
}

object overhead_line:3552 {
	name BOMT41704_L;
	phases "A|B|C|N";
	from node:2737;
	to node:2366;
	length 349.324148514302;
	configuration line_configuration:2773;
}

object underground_line:3553 {
	name BOMT41705_L;
	phases "C|N";
	from node:1374;
	to node:1950;
	length 3294.1772880483;
	configuration line_configuration:2791;
}

object underground_line:3554 {
	name BOMT41706_L;
	phases "C|N";
	from node:1374;
	to node:1935;
	length 1777.38592945309;
	configuration line_configuration:2791;
}

object underground_line:3555 {
	name BOMT41707_L;
	phases "C|N";
	from node:1363;
	to node:2031;
	length 276.950240129465;
	configuration line_configuration:2791;
}

object underground_line:3556 {
	name BOMT41708_L;
	phases "C|N";
	from node:1363;
	to node:1836;
	length 396.609585467718;
	configuration line_configuration:2791;
}

object overhead_line:3557 {
	name BOMT41709_L;
	phases "A|B|C|N";
	from node:2591;
	to node:2386;
	length 198.565890888796;
	configuration line_configuration:2771;
}

object underground_line:3558 {
	name BOMT4171_L;
	phases "B|N";
	from node:1459;
	to node:1352;
	length 29.0320811598735;
	configuration line_configuration:2782;
}

object overhead_line:3559 {
	name BOMT41710_L;
	phases "A|B|C|N";
	from node:2591;
	to node:2266;
	length 587.553410407206;
	configuration line_configuration:2775;
}

object overhead_line:3560 {
	name BOMT41711_L;
	phases "A|B|C|N";
	from node:2270;
	to node:2174;
	length 1354.18444317988;
	configuration line_configuration:2775;
}

object overhead_line:3561 {
	name BOMT41712_L;
	phases "A|B|C|N";
	from node:2270;
	to node:2585;
	length 1587.93734581146;
	configuration line_configuration:2775;
}

object overhead_line:3562 {
	name BOMT41713_L;
	phases "A|B|C|N";
	from node:2311;
	to node:2150;
	length 1073.87346352744;
	configuration line_configuration:2775;
}

object overhead_line:3563 {
	name BOMT41714_L;
	phases "A|B|C|N";
	from node:2311;
	to node:1961;
	length 1105.46138214532;
	configuration line_configuration:2775;
}

object overhead_line:3564 {
	name BOMT41715_L;
	phases "A|B|C|N";
	from node:2311;
	to node:2612;
	length 1982.98242017314;
	configuration line_configuration:2771;
}

object underground_line:3565 {
	name BOMT41716_L;
	phases "B|N";
	from node:1492;
	to node:1830;
	length 686.424754858245;
	configuration line_configuration:2782;
}

object overhead_line:3566 {
	name BOMT41717_L;
	phases "B|C|N";
	from node:2590;
	to node:1983;
	length 2468.98380109084;
	configuration line_configuration:2827;
}

object overhead_line:3567 {
	name BOMT41718_L;
	phases "C|N";
	from node:2590;
	to node:1892;
	length 150.450308066218;
	configuration line_configuration:2761;
}

// switch: Device ID BOMT41X35
object switch:3568 {
	name BOMT41719_L;
	phases "C|N";
	from node:1544;
	to node:2584;
	status CLOSED;
}

object underground_line:3569 {
	name BOMT4172_L;
	phases "B|N";
	from node:1352;
	to node:2131;
	length 188.178641696929;
	configuration line_configuration:2782;
}

// fuse: Device ID BOMT41F34
object fuse:3570 {
	name BOMT41720_L;
	phases "C|N";
	from node:2584;
	to node:1422;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3571 {
	name BOMT41721_L;
	phases "C|N";
	from node:2584;
	to node:2352;
	length 2266.9618698424;
	configuration line_configuration:2777;
}

object overhead_line:3572 {
	name BOMT41722_L;
	phases "B|N";
	from node:2663;
	to node:1905;
	length 292.481112947119;
	configuration line_configuration:2776;
}

object overhead_line:3573 {
	name BOMT41723_L;
	phases "A|B|C|N";
	from node:2663;
	to node:1535;
	length 1476.0134388954;
	configuration line_configuration:2767;
}

object overhead_line:3574 {
	name BOMT41724_L;
	phases "C|N";
	from node:1469;
	to node:2307;
	length 23.5110400207341;
	configuration line_configuration:2777;
}

object overhead_line:3575 {
	name BOMT41725_L;
	phases "C|N";
	from node:2307;
	to node:2369;
	length 450.19159684064;
	configuration line_configuration:2777;
}

object overhead_line:3576 {
	name BOMT41726_L;
	phases "C|N";
	from node:2307;
	to node:2389;
	length 2664.50299547642;
	configuration line_configuration:2777;
}

object underground_line:3577 {
	name BOMT41727_L;
	phases "A|N";
	from node:1330;
	to node:1919;
	length 218.28612381662;
	configuration line_configuration:2789;
}

object underground_line:3578 {
	name BOMT41728_L;
	phases "A|N";
	from node:1330;
	to node:1362;
	length 183.986414093369;
	configuration line_configuration:2789;
}

object underground_line:3579 {
	name BOMT41729_L;
	phases "A|N";
	from node:1330;
	to node:1656;
	length 189.714656932098;
	configuration line_configuration:2789;
}

object underground_line:3580 {
	name BOMT4173_L;
	phases "B|N";
	from node:1352;
	to node:2010;
	length 289.982242066547;
	configuration line_configuration:2782;
}

object underground_line:3581 {
	name BOMT41730_L;
	phases "A|B|C|N";
	from node:1341;
	to node:1319;
	length 851.564828753809;
	configuration line_configuration:2794;
}

object underground_line:3582 {
	name BOMT41731_L;
	phases "C|N";
	from node:1319;
	to node:1779;
	length 906.132902978678;
	configuration line_configuration:2791;
}

object underground_line:3583 {
	name BOMT41732_L;
	phases "B|N";
	from node:1319;
	to node:1949;
	length 245.839530925694;
	configuration line_configuration:2782;
}

object underground_line:3584 {
	name BOMT41733_L;
	phases "A|N";
	from node:1493;
	to node:1977;
	length 237.1994502749;
	configuration line_configuration:2789;
}

// fuse: Device ID BOMT41F135
object fuse:3585 {
	name BOMT41734_L;
	phases "A|N";
	from node:2758;
	to node:1416;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID BOMT41F136
object fuse:3586 {
	name BOMT41735_L;
	phases "A|N";
	from node:2758;
	to node:1477;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:3587 {
	name BOMT41736_L;
	phases "C|N";
	from node:1950;
	to node:1373;
	length 362.941257911975;
	configuration line_configuration:2791;
}

object underground_line:3588 {
	name BOMT41737_L;
	phases "C|N";
	from node:1950;
	to node:1719;
	length 378.608120209574;
	configuration line_configuration:2791;
}

object overhead_line:3589 {
	name BOMT41738_L;
	phases "A|B|C|N";
	from node:2266;
	to node:1652;
	length 270.002069926279;
	configuration line_configuration:2775;
}

object overhead_line:3590 {
	name BOMT41739_L;
	phases "A|N";
	from node:2266;
	to node:1884;
	length 351.015725699202;
	configuration line_configuration:2774;
}

object overhead_line:3591 {
	name BOMT4174_L;
	phases "B|N";
	from node:2411;
	to node:2147;
	length 69.8422123409796;
	configuration line_configuration:2776;
}

object overhead_line:3592 {
	name BOMT41740_L;
	phases "A|B|C|N";
	from node:2585;
	to node:1888;
	length 36.8327998865386;
	configuration line_configuration:2775;
}

// fuse: Device ID BOMT41F106
object fuse:3593 {
	name BOMT41741_L;
	phases "C|N";
	from node:2585;
	to node:1466;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3594 {
	name BOMT41742_L;
	phases "B|N";
	from node:1961;
	to node:2161;
	length 248.519850385307;
	configuration line_configuration:2776;
}

object overhead_line:3595 {
	name BOMT41743_L;
	phases "A|B|C|N";
	from node:2612;
	to node:2449;
	length 329.811913260651;
	configuration line_configuration:2820;
}

object overhead_line:3596 {
	name BOMT41744_L;
	phases "A|B|C|N";
	from node:2449;
	to node:2333;
	length 2557.626875103;
	configuration line_configuration:2771;
}

object underground_line:3597 {
	name BOMT41745_L;
	phases "C|N";
	from node:1422;
	to node:1853;
	length 741.855766846692;
	configuration line_configuration:2791;
}

object overhead_line:3598 {
	name BOMT41746_L;
	phases "C|N";
	from node:2352;
	to node:2423;
	length 448.349972273903;
	configuration line_configuration:2777;
}

object overhead_line:3599 {
	name BOMT41747_L;
	phases "C|N";
	from node:2352;
	to node:1865;
	length 1815.92472640512;
	configuration line_configuration:2830;
}

object overhead_line:3600 {
	name BOMT41748_L;
	phases "C|N";
	from node:2352;
	to node:2111;
	length 169.193319005107;
	configuration line_configuration:2777;
}

// switch: Device ID BOMT41X88
object switch:3601 {
	name BOMT41749_L;
	phases "A|B|C|N";
	from node:1535;
	to node:2679;
	status CLOSED;
}

object overhead_line:3602 {
	name BOMT4175_L;
	phases "B|N";
	from node:2411;
	to node:2235;
	length 1340.61993378504;
	configuration line_configuration:2785;
}

object overhead_line:3603 {
	name BOMT41750_L;
	phases "B|N";
	from node:2679;
	to node:1733;
	length 190.008189475258;
	configuration line_configuration:2776;
}

object overhead_line:3604 {
	name BOMT41751_L;
	phases "A|B|C|N";
	from node:2679;
	to node:2284;
	length 1052.95311813476;
	configuration line_configuration:2767;
}

object overhead_line:3605 {
	name BOMT41752_L;
	phases "C|N";
	from node:2369;
	to node:1668;
	length 961.093762292848;
	configuration line_configuration:2805;
}

object overhead_line:3606 {
	name BOMT41753_L;
	phases "C|N";
	from node:2389;
	to node:2452;
	length 1424.45960887801;
	configuration line_configuration:2760;
}

object overhead_line:3607 {
	name BOMT41754_L;
	phases "C|N";
	from node:2452;
	to node:2593;
	length 2163.78551138102;
	configuration line_configuration:2761;
}

// fuse: Device ID BOMT41F204
object fuse:3608 {
	name BOMT41755_L;
	phases "C|N";
	from node:2452;
	to node:1388;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:3609 {
	name BOMT41756_L;
	phases "A|N";
	from node:1362;
	to node:2097;
	length 268.665177085431;
	configuration line_configuration:2789;
}

object underground_line:3610 {
	name BOMT41757_L;
	phases "A|N";
	from node:1362;
	to node:1329;
	length 508.368539723879;
	configuration line_configuration:2789;
}

object underground_line:3611 {
	name BOMT41758_L;
	phases "A|N";
	from node:1416;
	to node:1338;
	length 299.512851904655;
	configuration line_configuration:2789;
}

object underground_line:3612 {
	name BOMT41759_L;
	phases "A|N";
	from node:1338;
	to node:1748;
	length 234.684477126664;
	configuration line_configuration:2789;
}

object overhead_line:3613 {
	name BOMT4176_L;
	phases "A|B|C|N";
	from node:2380;
	to node:1929;
	length 740.012075224556;
	configuration line_configuration:2775;
}

object underground_line:3614 {
	name BOMT41760_L;
	phases "A|N";
	from node:1477;
	to node:2016;
	length 26.7176400542779;
	configuration line_configuration:2789;
}

object underground_line:3615 {
	name BOMT41761_L;
	phases "C|N";
	from node:1373;
	to node:1803;
	length 257.30502757866;
	configuration line_configuration:2791;
}

object underground_line:3616 {
	name BOMT41762_L;
	phases "C|N";
	from node:1373;
	to node:1369;
	length 1606.29001262411;
	configuration line_configuration:2791;
}

object overhead_line:3617 {
	name BOMT41763_L;
	phases "C|N";
	from node:1652;
	to node:2240;
	length 350.062203875867;
	configuration line_configuration:2761;
}

object underground_line:3618 {
	name BOMT41764_L;
	phases "C|N";
	from node:1466;
	to node:2070;
	length 1227.69001764399;
	configuration line_configuration:2791;
}

object overhead_line:3619 {
	name BOMT41765_L;
	phases "A|B|C|N";
	from node:2284;
	to node:1570;
	length 365.604046758793;
	configuration line_configuration:2771;
}

// fuse: Device ID BOMT41F25
object fuse:3620 {
	name BOMT41766_L;
	phases "A|B|C|N";
	from node:1451;
	to node:2331;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3621 {
	name BOMT41767_L;
	phases "C|N";
	from node:2593;
	to node:1725;
	length 680.752490708838;
	configuration line_configuration:2761;
}

object overhead_line:3622 {
	name BOMT41768_L;
	phases "C|N";
	from node:2593;
	to node:2725;
	length 876.757964516202;
	configuration line_configuration:2761;
}

object underground_line:3623 {
	name BOMT41769_L;
	phases "C|N";
	from node:1388;
	to node:1333;
	length 495.42894806704;
	configuration line_configuration:2791;
}

object overhead_line:3624 {
	name BOMT4177_L;
	phases "A|B|C|N";
	from node:2380;
	to node:2468;
	length 1343.07070364799;
	configuration line_configuration:2797;
}

object underground_line:3625 {
	name BOMT41770_L;
	phases "C|N";
	from node:1333;
	to node:1343;
	length 86.7287040809169;
	configuration line_configuration:2791;
}

object underground_line:3626 {
	name BOMT41771_L;
	phases "C|N";
	from node:1343;
	to node:1322;
	length 669.065908623211;
	configuration line_configuration:2791;
}

object underground_line:3627 {
	name BOMT41772_L;
	phases "A|N";
	from node:1329;
	to node:2042;
	length 697.157407308193;
	configuration line_configuration:2789;
}

object underground_line:3628 {
	name BOMT41773_L;
	phases "A|N";
	from node:1329;
	to node:1682;
	length 186.47812110428;
	configuration line_configuration:2789;
}

object underground_line:3629 {
	name BOMT41774_L;
	phases "A|N";
	from node:1329;
	to node:1697;
	length 370.875121339555;
	configuration line_configuration:2789;
}

object underground_line:3630 {
	name BOMT41775_L;
	phases "C|N";
	from node:1369;
	to node:1923;
	length 1002.532429049;
	configuration line_configuration:2791;
}

object overhead_line:3631 {
	name BOMT41776_L;
	phases "A|B|C|N";
	from node:1570;
	to node:2665;
	length 754.320976329548;
	configuration line_configuration:2771;
}

object overhead_line:3632 {
	name BOMT41777_L;
	phases "A|B|C|N";
	from node:2665;
	to node:2214;
	length 575.707774492987;
	configuration line_configuration:2775;
}

object overhead_line:3633 {
	name BOMT41778_L;
	phases "A|B|C|N";
	from node:2665;
	to node:2407;
	length 289.274393667854;
	configuration line_configuration:2771;
}

object overhead_line:3634 {
	name BOMT41779_L;
	phases "A|B|C|N";
	from node:2254;
	to node:1451;
	length 10.0;
	configuration line_configuration:2771;
}

object underground_line:3635 {
	name BOMT4178_L;
	phases "A|B|C|N";
	from node:1439;
	to node:1823;
	length 622.372266431896;
	configuration line_configuration:2794;
}

object overhead_line:3636 {
	name BOMT41780_L;
	phases "A|B|C|N";
	from node:1548;
	to node:2254;
	length 10.0;
	configuration line_configuration:2771;
}

// switch: Device ID BOMT41X22
object switch:3637 {
	name BOMT41781_L;
	phases "A|B|C|N";
	from node:2688;
	to node:1548;
	status CLOSED;
}

object overhead_line:3638 {
	name BOMT41782_L;
	phases "A|B|C|N";
	from node:2323;
	to node:2688;
	length 969.04839763502;
	configuration line_configuration:2771;
}

object overhead_line:3639 {
	name BOMT41783_L;
	phases "A|B|C|N";
	from node:2688;
	to node:1560;
	length 644.774897460192;
	configuration line_configuration:2820;
}

object overhead_line:3640 {
	name BOMT41784_L;
	phases "C|N";
	from node:2725;
	to node:2194;
	length 27.6385272378403;
	configuration line_configuration:2761;
}

// fuse: Device ID BOMT41F85
object fuse:3641 {
	name BOMT41785_L;
	phases "C|N";
	from node:2725;
	to node:1498;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3642 {
	name BOMT41786_L;
	phases "A|B|C|N";
	from node:2407;
	to node:2498;
	length 2589.58947884528;
	configuration line_configuration:2771;
}

object overhead_line:3643 {
	name BOMT41787_L;
	phases "A|B|C|N";
	from node:2407;
	to node:2099;
	length 1437.97384097305;
	configuration line_configuration:2775;
}

object overhead_line:3644 {
	name BOMT41788_L;
	phases "A|B|C|N";
	from node:2645;
	to node:2323;
	length 1365.54012049177;
	configuration line_configuration:2771;
}

object overhead_line:3645 {
	name BOMT41797_L;
	phases "A|B|C|N";
	from node:2498;
	to node:2421;
	length 140.083387923701;
	configuration line_configuration:2771;
}

object overhead_line:3646 {
	name BOMT41798_L;
	phases "A|B|C|N";
	from node:2741;
	to node:2645;
	length 1109.31008085264;
	configuration line_configuration:2771;
}

object overhead_line:3647 {
	name BOMT41799_L;
	phases "A|B|C|N";
	from node:2645;
	to node:1904;
	length 1259.68985543386;
	configuration line_configuration:2775;
}

object underground_line:3648 {
	name BOMT418_L;
	phases "C|N";
	from node:1491;
	to node:1609;
	length 274.966501095517;
	configuration line_configuration:2791;
}

object overhead_line:3649 {
	name BOMT4180_L;
	phases "A|N";
	from node:2359;
	to node:1747;
	length 789.258016646489;
	configuration line_configuration:2774;
}

object overhead_line:3650 {
	name BOMT41800_L;
	phases "A|B|C|N";
	from node:2600;
	to node:2075;
	length 24.8994758790843;
	configuration line_configuration:2775;
}

object overhead_line:3651 {
	name BOMT41801_L;
	phases "A|B|C|N";
	from node:2600;
	to node:1687;
	length 520.792081418156;
	configuration line_configuration:2775;
}

object underground_line:3652 {
	name BOMT41802_L;
	phases "A|B|C|N";
	from node:1436;
	to node:2116;
	length 709.78580086341;
	configuration line_configuration:2794;
}

object overhead_line:3653 {
	name BOMT41803_L;
	phases "A|B|C|N";
	from node:2281;
	to node:2271;
	length 1282.35490337073;
	configuration line_configuration:2775;
}

object overhead_line:3654 {
	name BOMT41804_L;
	phases "A|B|C|N";
	from node:2281;
	to node:2376;
	length 2640.63564216992;
	configuration line_configuration:2775;
}

object overhead_line:3655 {
	name BOMT41805_L;
	phases "A|B|C|N";
	from node:2421;
	to node:1571;
	length 2834.30273545368;
	configuration line_configuration:2771;
}

object overhead_line:3656 {
	name BOMT41806_L;
	phases "A|B|C|N";
	from node:2421;
	to node:2059;
	length 140.478260279003;
	configuration line_configuration:2775;
}

object overhead_line:3657 {
	name BOMT41807_L;
	phases "A|B|C|N";
	from node:2363;
	to node:2741;
	length 1427.5523524129;
	configuration line_configuration:2771;
}

// fuse: Device ID BOMT41F51
object fuse:3658 {
	name BOMT41808_L;
	phases "C|N";
	from node:2741;
	to node:1455;
	current_limit 3000.0;
	status OPEN;
}

// fuse: Device ID BOMT41F101
object fuse:3659 {
	name BOMT41809_L;
	phases "B|N";
	from node:1904;
	to node:1414;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3660 {
	name BOMT4181_L;
	phases "A|N";
	from node:2298;
	to node:1820;
	length 244.999837569477;
	configuration line_configuration:2774;
}

object underground_line:3661 {
	name BOMT41810_L;
	phases "B|N";
	from node:1414;
	to node:2035;
	length 392.749502063625;
	configuration line_configuration:2782;
}

// fuse: Device ID BOMT41F199
object fuse:3662 {
	name BOMT41811_L;
	phases "A|B|C|N";
	from node:2376;
	to node:1462;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID BOMT41F209
object fuse:3663 {
	name BOMT41812_L;
	phases "A|B|C|N";
	from node:2376;
	to node:1401;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID BOMT41F189
object fuse:3664 {
	name BOMT41813_L;
	phases "A|B|C|N";
	from node:2376;
	to node:1465;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3665 {
	name BOMT41814_L;
	phases "A|B|C|N";
	from node:1571;
	to node:2633;
	length 2358.1313913953;
	configuration line_configuration:2771;
}

object overhead_line:3666 {
	name BOMT41815_L;
	phases "A|B|C|N";
	from node:2633;
	to node:1541;
	length 1218.71446501896;
	configuration line_configuration:2771;
}

object overhead_line:3667 {
	name BOMT41816_L;
	phases "A|B|C|N";
	from node:2633;
	to node:2457;
	length 1800.13837522166;
	configuration line_configuration:2775;
}

// fuse: Device ID BOMT41F40
object fuse:3668 {
	name BOMT41817_L;
	phases "C|N";
	from node:2059;
	to node:1440;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:3669 {
	name BOMT41818_L;
	phases "C|N";
	from node:1440;
	to node:2060;
	length 245.407894315053;
	configuration line_configuration:2791;
}

object overhead_line:3670 {
	name BOMT41819_L;
	phases "A|B|C|N";
	from node:2724;
	to node:2363;
	length 443.379967728466;
	configuration line_configuration:2771;
}

object overhead_line:3671 {
	name BOMT4182_L;
	phases "A|N";
	from node:2298;
	to node:1802;
	length 197.081578852959;
	configuration line_configuration:2774;
}

object overhead_line:3672 {
	name BOMT41820_L;
	phases "A|B|C|N";
	from node:2363;
	to node:2274;
	length 94.2866937651569;
	configuration line_configuration:2767;
}

object overhead_line:3673 {
	name BOMT41821_L;
	phases "A|B|C|N";
	from node:2363;
	to node:2622;
	length 1381.54644805653;
	configuration line_configuration:2771;
}

object overhead_line:3674 {
	name BOMT41822_L;
	phases "A|B|C|N";
	from node:1462;
	to node:2572;
	length 322.70183406414;
	configuration line_configuration:2775;
}

object overhead_line:3675 {
	name BOMT41823_L;
	phases "A|B|C|N";
	from node:2572;
	to node:2532;
	length 496.859888388503;
	configuration line_configuration:2775;
}

// fuse: Device ID BOMT41F139
object fuse:3676 {
	name BOMT41824_L;
	phases "A|N";
	from node:2572;
	to node:1496;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3677 {
	name BOMT41825_L;
	phases "A|B|C|N";
	from node:1401;
	to node:2678;
	length 3616.37331113699;
	configuration line_configuration:2775;
}

object overhead_line:3678 {
	name BOMT41826_L;
	phases "A|B|C|N";
	from node:2678;
	to node:1693;
	length 1267.90846297291;
	configuration line_configuration:2775;
}

object overhead_line:3679 {
	name BOMT41827_L;
	phases "A|B|C|N";
	from node:2678;
	to node:2496;
	length 2639.89812573648;
	configuration line_configuration:2775;
}

object overhead_line:3680 {
	name BOMT41828_L;
	phases "A|B|C|N";
	from node:1465;
	to node:2503;
	length 228.319341700631;
	configuration line_configuration:2775;
}

object overhead_line:3681 {
	name BOMT41829_L;
	phases "A|B|C|N";
	from node:2503;
	to node:2623;
	length 608.017546701348;
	configuration line_configuration:2775;
}

object overhead_line:3682 {
	name BOMT4183_L;
	phases "A|N";
	from node:2559;
	to node:2689;
	length 76.026935066996;
	configuration line_configuration:2779;
}

// fuse: Device ID BOMT41F193
object fuse:3683 {
	name BOMT41830_L;
	phases "A|N";
	from node:2503;
	to node:1508;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3684 {
	name BOMT41831_L;
	phases "A|B|C|N";
	from node:2386;
	to node:2724;
	length 359.778795458029;
	configuration line_configuration:2771;
}

object overhead_line:3685 {
	name BOMT41832_L;
	phases "A|B|C|N";
	from node:2274;
	to node:2373;
	length 1561.77411993906;
	configuration line_configuration:2775;
}

object overhead_line:3686 {
	name BOMT41833_L;
	phases "A|N";
	from node:2373;
	to node:1898;
	length 849.622959687241;
	configuration line_configuration:2774;
}

object overhead_line:3687 {
	name BOMT41834_L;
	phases "A|B|C|N";
	from node:2373;
	to node:2228;
	length 870.358849682027;
	configuration line_configuration:2775;
}

object overhead_line:3688 {
	name BOMT41835_L;
	phases "A|B|C|N";
	from node:2622;
	to node:1550;
	length 863.595537990288;
	configuration line_configuration:2771;
}

object overhead_line:3689 {
	name BOMT41836_L;
	phases "A|B|C|N";
	from node:2622;
	to node:1708;
	length 195.290793878824;
	configuration line_configuration:2775;
}

object overhead_line:3690 {
	name BOMT41837_L;
	phases "A|B|C|N";
	from node:2532;
	to node:1974;
	length 379.320782976067;
	configuration line_configuration:2775;
}

object overhead_line:3691 {
	name BOMT41838_L;
	phases "A|B|C|N";
	from node:2532;
	to node:2569;
	length 155.831923895431;
	configuration line_configuration:2775;
}

object underground_line:3692 {
	name BOMT41839_L;
	phases "A|N";
	from node:1496;
	to node:1595;
	length 651.490723236076;
	configuration line_configuration:2789;
}

// fuse: Device ID BOMT41F133
object fuse:3693 {
	name BOMT4184_L;
	phases "A|N";
	from node:2559;
	to node:1435;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3694 {
	name BOMT41840_L;
	phases "B|N";
	from node:1693;
	to node:2732;
	length 611.225538777805;
	configuration line_configuration:2776;
}

object overhead_line:3695 {
	name BOMT41841_L;
	phases "B|N";
	from node:2732;
	to node:1534;
	length 24.6093134217722;
	configuration line_configuration:2776;
}

object overhead_line:3696 {
	name BOMT41842_L;
	phases "B|N";
	from node:2732;
	to node:2090;
	length 1338.37758351186;
	configuration line_configuration:2776;
}

object overhead_line:3697 {
	name BOMT41843_L;
	phases "A|B|C|N";
	from node:2496;
	to node:2345;
	length 430.807333349425;
	configuration line_configuration:2775;
}

object overhead_line:3698 {
	name BOMT41844_L;
	phases "A|B|C|N";
	from node:2496;
	to node:2560;
	length 1990.25218020029;
	configuration line_configuration:2775;
}

// fuse: Device ID BOMT41F160
object fuse:3699 {
	name BOMT41845_L;
	phases "B|N";
	from node:2623;
	to node:1409;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3700 {
	name BOMT41846_L;
	phases "A|B|C|N";
	from node:2623;
	to node:2285;
	length 72.7292076740136;
	configuration line_configuration:2775;
}

object underground_line:3701 {
	name BOMT41847_L;
	phases "A|N";
	from node:1508;
	to node:1605;
	length 273.757487558379;
	configuration line_configuration:2789;
}

// switch: Device ID BOMT41X132
object switch:3702 {
	name BOMT41848_L;
	phases "A|B|C|N";
	from node:1550;
	to node:1819;
	status CLOSED;
}

// fuse: Device ID BOMT41F24
object fuse:3703 {
	name BOMT41849_L;
	phases "A|B|C|N";
	from node:1819;
	to node:1471;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3704 {
	name BOMT4185_L;
	phases "B|C|N";
	from node:2265;
	to node:2089;
	length 1069.54881749957;
	configuration line_configuration:2802;
}

object overhead_line:3705 {
	name BOMT41850_L;
	phases "A|B|C|N";
	from node:1471;
	to node:2519;
	length 422.642968010465;
	configuration line_configuration:2771;
}

object overhead_line:3706 {
	name BOMT41851_L;
	phases "A|B|C|N";
	from node:2519;
	to node:2583;
	length 322.834634535333;
	configuration line_configuration:2771;
}

object overhead_line:3707 {
	name BOMT41852_L;
	phases "A|B|C|N";
	from node:2519;
	to node:1531;
	length 10.0;
	configuration line_configuration:2771;
}

object overhead_line:3708 {
	name BOMT41853_L;
	phases "A|B|C|N";
	from node:1974;
	to node:1759;
	length 288.756499750532;
	configuration line_configuration:2775;
}

// fuse: Device ID BOMT41F192
object fuse:3709 {
	name BOMT41854_L;
	phases "A|N";
	from node:1974;
	to node:1489;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3710 {
	name BOMT41855_L;
	phases "A|B|C|N";
	from node:2569;
	to node:1860;
	length 49.9876270073416;
	configuration line_configuration:2775;
}

object overhead_line:3711 {
	name BOMT41856_L;
	phases "A|B|C|N";
	from node:2569;
	to node:2757;
	length 287.297954708444;
	configuration line_configuration:2775;
}

// switch: Device ID BOMT41X167
object switch:3712 {
	name BOMT41857_L;
	phases "B|N";
	from node:1534;
	to node:2225;
	status CLOSED;
}

// fuse: Device ID BOMT41F165
object fuse:3713 {
	name BOMT41858_L;
	phases "B|N";
	from node:2225;
	to node:1426;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:3714 {
	name BOMT41859_L;
	phases "B|N";
	from node:1426;
	to node:1382;
	length 62.931933338542;
	configuration line_configuration:2782;
}

object overhead_line:3715 {
	name BOMT4186_L;
	phases "A|B|C|N";
	from node:2265;
	to node:2502;
	length 289.672336468853;
	configuration line_configuration:2763;
}

object underground_line:3716 {
	name BOMT41860_L;
	phases "B|N";
	from node:1382;
	to node:1882;
	length 1146.97589822388;
	configuration line_configuration:2782;
}

object underground_line:3717 {
	name BOMT41861_L;
	phases "B|N";
	from node:1382;
	to node:1711;
	length 224.340395008046;
	configuration line_configuration:2782;
}

object underground_line:3718 {
	name BOMT41862_L;
	phases "B|N";
	from node:1382;
	to node:1348;
	length 1017.45981610533;
	configuration line_configuration:2782;
}

object overhead_line:3719 {
	name BOMT41863_L;
	phases "A|B|C|N";
	from node:2345;
	to node:1813;
	length 962.077049480662;
	configuration line_configuration:2775;
}

// fuse: Device ID BOMT41F154
object fuse:3720 {
	name BOMT41864_L;
	phases "A|B|C|N";
	from node:2345;
	to node:1487;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID BOMT41F104
object fuse:3721 {
	name BOMT41865_L;
	phases "A|N";
	from node:2560;
	to node:1457;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3722 {
	name BOMT41866_L;
	phases "A|B|C|N";
	from node:2560;
	to node:2499;
	length 668.474111297004;
	configuration line_configuration:2775;
}

object overhead_line:3723 {
	name BOMT41867_L;
	phases "B|N";
	from node:1409;
	to node:2180;
	length 10.726531735389;
	configuration line_configuration:2776;
}

object overhead_line:3724 {
	name BOMT41868_L;
	phases "B|N";
	from node:2180;
	to node:1547;
	length 10.0;
	configuration line_configuration:2776;
}

// switch: Device ID BOMT41X162
object switch:3725 {
	name BOMT41869_L;
	phases "B|N";
	from node:1547;
	to node:1334;
	status CLOSED;
}

object overhead_line:3726 {
	name BOMT4187_L;
	phases "B|C|N";
	from node:1402;
	to node:2533;
	length 350.513576354138;
	configuration line_configuration:2802;
}

object underground_line:3727 {
	name BOMT41870_L;
	phases "B|N";
	from node:1334;
	to node:1757;
	length 2171.6212553189;
	configuration line_configuration:2782;
}

object underground_line:3728 {
	name BOMT41871_L;
	phases "B|N";
	from node:1334;
	to node:1575;
	length 4166.67584789483;
	configuration line_configuration:2782;
}

// fuse: Device ID BOMT41F134
object fuse:3729 {
	name BOMT41872_L;
	phases "A|N";
	from node:2285;
	to node:1497;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:3730 {
	name BOMT41873_L;
	phases "A|B|C|N";
	from node:2285;
	to node:2431;
	length 43.553905760142;
	configuration line_configuration:2775;
}

object overhead_line:3731 {
	name BOMT41874_L;
	phases "A|B|C|N";
	from node:2583;
	to node:1569;
	length 2919.0616406364;
	configuration line_configuration:2775;
}

object overhead_line:3732 {
	name BOMT41875_L;
	phases "A|B|C|N";
	from node:1569;
	to node:2588;
	length 759.312771598154;
	configuration line_configuration:2775;
}

object overhead_line:3733 {
	name BOMT41876_L;
	phases "A|B|C|N";
	from node:2588;
	to node:1586;
	length 81.4159265576562;
	configuration line_configuration:2775;
}

object overhead_line:3734 {
	name BOMT41877_L;
	phases "A|B|C|N";
	from node:2588;
	to node:2418;
	length 1828.75597714375;
	configuration line_configuration:2775;
}

// switch: Device ID BOMT41X80
object switch:3735 {
	name BOMT41878_L;
	phases "A|B|C|N";
	from node:1531;
	to node:2196;
	status CLOSED;
}

object overhead_line:3736 {
	name BOMT41879_L;
	phases "A|B|C|N";
	from node:2196;
	to node:2638;
	length 350.940290323753;
	configuration line_configuration:2771;
}

object overhead_line:3737 {
	name BOMT4188_L;
	phases "C|N";
	from node:2533;
	to node:2241;
	length 182.115961585057;
	configuration line_configuration:2777;
}

object overhead_line:3738 {
	name BOMT41880_L;
	phases "A|B|C|N";
	from node:2638;
	to node:2671;
	length 1862.68054786792;
	configuration line_configuration:2771;
}

object overhead_line:3739 {
	name BOMT41881_L;
	phases "A|B|C|N";
	from node:2671;
	to node:2181;
