//*********************************************
// $Id: R4-12.47-1.glm 1132 2008-11-18 22:36:10Z dchassin $ 
//*********************************************

clock { 
	 timezone EST+5EDT;
	 timestamp '2000-01-01 0:00:00';
}

//*********************************************
// modules
module powerflow;


object triplex_line_conductor: {
	name 1/0 AA triplex;
	resistance 0.97;
	geometric_mean_radius 0.0111;
}

object triplex_line_configuration:1 {
	conductor_1 1/0 AA triplex;
	conductor_2 1/0 AA triplex;
	conductor_N 1/0 AA triplex;
	insulation_thickness 0.08;
	diameter 0.368;
}

object transformer:108  {
	phases "AS";
	from 103624462ABC;
	to 103624462ABC_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:109 {
	name 103624462ABC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:110 {
	name 103624462ABC_UA_TX;
	parent 103624462ABC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'16.315";
	longitude 118W44'50.237";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:111  {
	phases "CS";
	from 103624462ABC;
	to 103624462ABC_UC_M;
	configuration transformer_configuration:72;
}

object triplex_meter:112 {
	name 103624462ABC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:113 {
	name 103624462ABC_UC_TX;
	parent 103624462ABC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'16.315";
	longitude 118W44'50.237";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:114  {
	phases "AS";
	from 104573539ABC;
	to 104573539ABC_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:115 {
	name 104573539ABC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:116 {
	name 104573539ABC_UA_TX;
	parent 104573539ABC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N14'5.227";
	longitude 118W40'31.786";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:117  {
	phases "CS";
	from 104573539ABC;
	to 104573539ABC_UC_M;
	configuration transformer_configuration:72;
}

object triplex_meter:118 {
	name 104573539ABC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:119 {
	name 104573539ABC_UC_TX;
	parent 104573539ABC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N14'5.227";
	longitude 118W40'31.786";
	power_1 11.2798817971787+5.75958443257743j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:120  {
	phases "BS";
	from 104881697B;
	to 104881697B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:121 {
	name 104881697B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:122 {
	name 104881697B_UB_TX;
	parent 104881697B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'9.742";
	longitude 118W45'8.501";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:123  {
	phases "AS";
	from 107293287ABC;
	to 107293287ABC_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:124 {
	name 107293287ABC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:125 {
	name 107293287ABC_UA_TX;
	parent 107293287ABC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'18.042";
	longitude 118W46'11.531";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:126  {
	phases "CS";
	from 107293287ABC;
	to 107293287ABC_UC_M;
	configuration transformer_configuration:72;
}

object triplex_meter:127 {
	name 107293287ABC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:128 {
	name 107293287ABC_UC_TX;
	parent 107293287ABC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'18.042";
	longitude 118W46'11.531";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:129  {
	phases "AS";
	from 108102155ABC;
	to 108102155ABC_UA_M;
	configuration transformer_configuration:52;
}

object triplex_meter:130 {
	name 108102155ABC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:131 {
	name 108102155ABC_UA_TX;
	parent 108102155ABC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N13'44.858";
	longitude 118W41'2.060";
	power_1 6.66490345935085+3.47247445499723j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:132  {
	phases "CS";
	from 108102155ABC;
	to 108102155ABC_UC_M;
	configuration transformer_configuration:73;
}

object triplex_meter:133 {
	name 108102155ABC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:134 {
	name 108102155ABC_UC_TX;
	parent 108102155ABC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N13'44.858";
	longitude 118W41'2.060";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:135  {
	phases "AS";
	from 108102287ABC;
	to 108102287ABC_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:136 {
	name 108102287ABC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:137 {
	name 108102287ABC_UA_TX;
	parent 108102287ABC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N13'48.192";
	longitude 118W40'57.125";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:138  {
	phases "CS";
	from 108102287ABC;
	to 108102287ABC_UC_M;
	configuration transformer_configuration:74;
}

object triplex_meter:139 {
	name 108102287ABC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:140 {
	name 108102287ABC_UC_TX;
	parent 108102287ABC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N13'48.192";
	longitude 118W40'57.125";
	power_1 4.51195271887147+2.30383377303097j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:141  {
	phases "AS";
	from 110558817A;
	to 110558817A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:142 {
	name 110558817A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:143 {
	name 110558817A_UA_TX;
	parent 110558817A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'47.069";
	longitude 118W43'47.117";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:144  {
	phases "AS";
	from 110558846A;
	to 110558846A_UA_M;
	configuration transformer_configuration:54;
}

object triplex_meter:145 {
	name 110558846A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:146 {
	name 110558846A_UA_TX;
	parent 110558846A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'50.669";
	longitude 118W43'48.497";
	power_1 4.44326897290057+2.31498296999815j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:147  {
	phases "AS";
	from 111386968AC;
	to 111386968AC_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:148 {
	name 111386968AC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:149 {
	name 111386968AC_UA_TX;
	parent 111386968AC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'10.714";
	longitude 118W45'36.570";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:150  {
	phases "CS";
	from 111386968AC;
	to 111386968AC_UC_M;
	configuration transformer_configuration:74;
}

object triplex_meter:151 {
	name 111386968AC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:152 {
	name 111386968AC_UC_TX;
	parent 111386968AC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'10.714";
	longitude 118W45'36.570";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:153  {
	phases "AS";
	from 111387083AC;
	to 111387083AC_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:154 {
	name 111387083AC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:155 {
	name 111387083AC_UA_TX;
	parent 111387083AC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'13.667";
	longitude 118W45'46.888";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:156  {
	phases "CS";
	from 111387083AC;
	to 111387083AC_UC_M;
	configuration transformer_configuration:74;
}

object triplex_meter:157 {
	name 111387083AC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:158 {
	name 111387083AC_UC_TX;
	parent 111387083AC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'13.667";
	longitude 118W45'46.888";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:159  {
	phases "A|B|C|N";
	from 112823955ABC;
	to 112823955ABC_U_M;
	configuration transformer_configuration:88;
}

object meter:160 {
	name 112823955ABC_U_M;
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}
object transformer:161  {
	phases "A|B|C|N";
	from 112823956AB;
	to 112823956AB_U_M;
	configuration transformer_configuration:89;
}

object meter:162 {
	name 112823956AB_U_M;
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}
object transformer:163  {
	phases "BS";
	from 112824132ABC;
	to 112824132ABC_UB_M;
	configuration transformer_configuration:63;
}

object triplex_meter:164 {
	name 112824132ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:165 {
	name 112824132ABC_UB_TX;
	parent 112824132ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'49.905";
	longitude 118W45'46.008";
	power_1 3.689240815627+1.98902086265142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:166  {
	phases "A|B|C|N";
	from 112824325ABC;
	to 112824325ABC_U_M;
	configuration transformer_configuration:91;
}

object meter:167 {
	name 112824325ABC_U_M;
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}
object transformer:168  {
	phases "BS";
	from 112966737B;
	to 112966737B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:169 {
	name 112966737B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:170 {
	name 112966737B_UB_TX;
	parent 112966737B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'49.576";
	longitude 118W45'25.986";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:171  {
	phases "AS";
	from 113817858AC;
	to 113817858AC_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:172 {
	name 113817858AC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:173 {
	name 113817858AC_UA_TX;
	parent 113817858AC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'11.990";
	longitude 118W45'56.014";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:174  {
	phases "CS";
	from 113817858AC;
	to 113817858AC_UC_M;
	configuration transformer_configuration:72;
}

object triplex_meter:175 {
	name 113817858AC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:176 {
	name 113817858AC_UC_TX;
	parent 113817858AC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'11.990";
	longitude 118W45'56.014";
	power_1 4.51195271887147+2.30383377303097j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:177  {
	phases "AS";
	from 114083261A;
	to 114083261A_UA_M;
	configuration transformer_configuration:56;
}

object triplex_meter:178 {
	name 114083261A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:179 {
	name 114083261A_UA_TX;
	parent 114083261A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'40.759";
	longitude 118W45'49.143";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:180  {
	phases "AS";
	from 114083747A;
	to 114083747A_UA_M;
	configuration transformer_configuration:57;
}

object triplex_meter:181 {
	name 114083747A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:182 {
	name 114083747A_UA_TX;
	parent 114083747A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'45.462";
	longitude 118W45'45.546";
	power_1 44.4326897290057+23.1498296999815j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:183  {
	phases "AS";
	from 114083818A;
	to 114083818A_UA_M;
	configuration transformer_configuration:56;
}

object triplex_meter:184 {
	name 114083818A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:185 {
	name 114083818A_UA_TX;
	parent 114083818A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'41.099";
	longitude 118W45'42.921";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:186  {
	phases "AS";
	from 114083892A;
	to 114083892A_UA_M;
	configuration transformer_configuration:56;
}

object triplex_meter:187 {
	name 114083892A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:188 {
	name 114083892A_UA_TX;
	parent 114083892A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'47.201";
	longitude 118W45'42.908";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:189  {
	phases "BS";
	from 114084240B;
	to 114084240B_UB_M;
	configuration transformer_configuration:65;
}

object triplex_meter:190 {
	name 114084240B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:191 {
	name 114084240B_UB_TX;
	parent 114084240B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'48.687";
	longitude 118W45'35.410";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:192  {
	phases "BS";
	from 114669337B;
	to 114669337B_UB_M;
	configuration transformer_configuration:66;
}

object triplex_meter:193 {
	name 114669337B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:194 {
	name 114669337B_UB_TX;
	parent 114669337B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'51.367";
	longitude 118W46'15.228";
	power_1 36.89240815627+19.8902086265142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:195  {
	phases "BS";
	from 114669422B;
	to 114669422B_UB_M;
	configuration transformer_configuration:66;
}

object triplex_meter:196 {
	name 114669422B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:197 {
	name 114669422B_UB_TX;
	parent 114669422B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'55.648";
	longitude 118W46'13.091";
	power_1 36.89240815627+19.8902086265142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:198  {
	phases "AS";
	from 115485455A;
	to 115485455A_UA_M;
	configuration transformer_configuration:56;
}

object triplex_meter:199 {
	name 115485455A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:200 {
	name 115485455A_UA_TX;
	parent 115485455A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'37.478";
	longitude 118W45'51.200";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:201  {
	phases "AS";
	from 115485539A;
	to 115485539A_UA_M;
	configuration transformer_configuration:56;
}

object triplex_meter:202 {
	name 115485539A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:203 {
	name 115485539A_UA_TX;
	parent 115485539A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'37.671";
	longitude 118W45'44.853";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:204  {
	phases "AS";
	from 115487170A;
	to 115487170A_UA_M;
	configuration transformer_configuration:58;
}

object triplex_meter:205 {
	name 115487170A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:206 {
	name 115487170A_UA_TX;
	parent 115487170A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'40.759";
	longitude 118W45'50.243";
	power_1 33.3245172967542+17.3623722749862j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:207  {
	phases "AS";
	from 116195801AC;
	to 116195801AC_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:208 {
	name 116195801AC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:209 {
	name 116195801AC_UA_TX;
	parent 116195801AC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'30.087";
	longitude 118W43'35.996";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:210  {
	phases "CS";
	from 116195801AC;
	to 116195801AC_UC_M;
	configuration transformer_configuration:72;
}

object triplex_meter:211 {
	name 116195801AC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:212 {
	name 116195801AC_UC_TX;
	parent 116195801AC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'30.087";
	longitude 118W43'35.996";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:213  {
	phases "BS";
	from 116278008B;
	to 116278008B_UB_M;
	configuration transformer_configuration:64;
}

object triplex_meter:214 {
	name 116278008B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:215 {
	name 116278008B_UB_TX;
	parent 116278008B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'33.166";
	longitude 118W45'8.750";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:216  {
	phases "BS";
	from 116407320B;
	to 116407320B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:217 {
	name 116407320B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:218 {
	name 116407320B_UB_TX;
	parent 116407320B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'38.023";
	longitude 118W44'22.533";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:219  {
	phases "BS";
	from 116407332B;
	to 116407332B_UB_M;
	configuration transformer_configuration:63;
}

object triplex_meter:220 {
	name 116407332B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:221 {
	name 116407332B_UB_TX;
	parent 116407332B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'35.993";
	longitude 118W44'24.513";
	power_1 3.689240815627+1.98902086265142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:222  {
	phases "BS";
	from 116407354B;
	to 116407354B_UB_M;
	configuration transformer_configuration:63;
}

object triplex_meter:223 {
	name 116407354B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:224 {
	name 116407354B_UB_TX;
	parent 116407354B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'38.748";
	longitude 118W44'15.211";
	power_1 3.689240815627+1.98902086265142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:225  {
	phases "BS";
	from 116407366B;
	to 116407366B_UB_M;
	configuration transformer_configuration:63;
}

object triplex_meter:226 {
	name 116407366B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:227 {
	name 116407366B_UB_TX;
	parent 116407366B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'36.880";
	longitude 118W44'17.862";
	power_1 3.689240815627+1.98902086265142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:228  {
	phases "BS";
	from 116407398B;
	to 116407398B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:229 {
	name 116407398B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:230 {
	name 116407398B_UB_TX;
	parent 116407398B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'33.441";
	longitude 118W44'27.142";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:231  {
	phases "BS";
	from 116407420B;
	to 116407420B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:232 {
	name 116407420B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:233 {
	name 116407420B_UB_TX;
	parent 116407420B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'31.924";
	longitude 118W44'14.198";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:234  {
	phases "BS";
	from 116407442B;
	to 116407442B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:235 {
	name 116407442B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:236 {
	name 116407442B_UB_TX;
	parent 116407442B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'30.567";
	longitude 118W44'20.685";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:237  {
	phases "BS";
	from 116407474B;
	to 116407474B_UB_M;
	configuration transformer_configuration:63;
}

object triplex_meter:238 {
	name 116407474B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:239 {
	name 116407474B_UB_TX;
	parent 116407474B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'23.120";
	longitude 118W44'30.876";
	power_1 3.689240815627+1.98902086265142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:240  {
	phases "BS";
	from 116407576B;
	to 116407576B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:241 {
	name 116407576B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:242 {
	name 116407576B_UB_TX;
	parent 116407576B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'25.521";
	longitude 118W44'24.656";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:243  {
	phases "BS";
	from 116407617B;
	to 116407617B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:244 {
	name 116407617B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:245 {
	name 116407617B_UB_TX;
	parent 116407617B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'29.228";
	longitude 118W44'21.806";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:246  {
	phases "BS";
	from 116407755B;
	to 116407755B_UB_M;
	configuration transformer_configuration:64;
}

object triplex_meter:247 {
	name 116407755B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:248 {
	name 116407755B_UB_TX;
	parent 116407755B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'25.306";
	longitude 118W44'17.376";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:249  {
	phases "BS";
	from 116408128B;
	to 116408128B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:250 {
	name 116408128B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:251 {
	name 116408128B_UB_TX;
	parent 116408128B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'41.987";
	longitude 118W44'21.769";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:252  {
	phases "BS";
	from 116408149B;
	to 116408149B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:253 {
	name 116408149B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:254 {
	name 116408149B_UB_TX;
	parent 116408149B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'40.237";
	longitude 118W44'29.452";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:255  {
	phases "BS";
	from 117385106B;
	to 117385106B_UB_M;
	configuration transformer_configuration:67;
}

object triplex_meter:256 {
	name 117385106B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:257 {
	name 117385106B_UB_TX;
	parent 117385106B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'34.380";
	longitude 118W44'41.268";
	power_1 5.5338612234405+2.98353129397713j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:258  {
	phases "BS";
	from 117385406B;
	to 117385406B_UB_M;
	configuration transformer_configuration:65;
}

object triplex_meter:259 {
	name 117385406B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:260 {
	name 117385406B_UB_TX;
	parent 117385406B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'37.269";
	longitude 118W44'52.130";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:261  {
	phases "BS";
	from 117385510B;
	to 117385510B_UB_M;
	configuration transformer_configuration:65;
}

object triplex_meter:262 {
	name 117385510B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:263 {
	name 117385510B_UB_TX;
	parent 117385510B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'27.560";
	longitude 118W44'56.184";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:264  {
	phases "A|B|C|N";
	from 117453527ABC;
	to 117453527ABC_U_M;
	configuration transformer_configuration:89;
}

object meter:265 {
	name 117453527ABC_U_M;
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}
object transformer:266  {
	phases "AS";
	from 117453717AC;
	to 117453717AC_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:267 {
	name 117453717AC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:268 {
	name 117453717AC_UA_TX;
	parent 117453717AC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N14'19.852";
	longitude 118W39'24.359";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:269  {
	phases "CS";
	from 117453717AC;
	to 117453717AC_UC_M;
	configuration transformer_configuration:74;
}

object triplex_meter:270 {
	name 117453717AC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:271 {
	name 117453717AC_UC_TX;
	parent 117453717AC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N14'19.852";
	longitude 118W39'24.359";
	power_1 22.5597635943574+11.5191688651549j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:272  {
	phases "BS";
	from 118673718B;
	to 118673718B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:273 {
	name 118673718B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:274 {
	name 118673718B_UB_TX;
	parent 118673718B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'30.542";
	longitude 118W44'48.630";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:275  {
	phases "AS";
	from 118782359A;
	to 118782359A_UA_M;
	configuration transformer_configuration:56;
}

object triplex_meter:276 {
	name 118782359A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:277 {
	name 118782359A_UA_TX;
	parent 118782359A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'48.207";
	longitude 118W45'52.648";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:278  {
	phases "AS";
	from 118782428A;
	to 118782428A_UA_M;
	configuration transformer_configuration:58;
}

object triplex_meter:279 {
	name 118782428A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:280 {
	name 118782428A_UA_TX;
	parent 118782428A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'46.898";
	longitude 118W45'49.186";
	power_1 33.3245172967542+17.3623722749862j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:281  {
	phases "AS";
	from 118782473A;
	to 118782473A_UA_M;
	configuration transformer_configuration:56;
}

object triplex_meter:282 {
	name 118782473A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:283 {
	name 118782473A_UA_TX;
	parent 118782473A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'43.307";
	longitude 118W45'49.189";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:284  {
	phases "AS";
	from 119449846A;
	to 119449846A_UA_M;
	configuration transformer_configuration:52;
}

object triplex_meter:285 {
	name 119449846A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:286 {
	name 119449846A_UA_TX;
	parent 119449846A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'2.224";
	longitude 118W43'41.418";
	power_1 6.66490345935085+3.47247445499723j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:287  {
	phases "BS";
	from 119449944B;
	to 119449944B_UB_M;
	configuration transformer_configuration:67;
}

object triplex_meter:288 {
	name 119449944B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:289 {
	name 119449944B_UB_TX;
	parent 119449944B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'35.764";
	longitude 118W44'37.206";
	power_1 5.5338612234405+2.98353129397713j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:290  {
	phases "AS";
	from 119539106ABC;
	to 119539106ABC_UA_M;
	configuration transformer_configuration:52;
}

object triplex_meter:291 {
	name 119539106ABC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:292 {
	name 119539106ABC_UA_TX;
	parent 119539106ABC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'46.305";
	longitude 118W42'55.243";
	power_1 6.66490345935085+3.47247445499723j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:293  {
	phases "CS";
	from 119539106ABC;
	to 119539106ABC_UC_M;
	configuration transformer_configuration:73;
}

object triplex_meter:294 {
	name 119539106ABC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:295 {
	name 119539106ABC_UC_TX;
	parent 119539106ABC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'46.305";
	longitude 118W42'55.243";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:296  {
	phases "BS";
	from 119571525B;
	to 119571525B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:297 {
	name 119571525B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:298 {
	name 119571525B_UB_TX;
	parent 119571525B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'47.634";
	longitude 118W44'21.162";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:299  {
	phases "BS";
	from 119716628B;
	to 119716628B_UB_M;
	configuration transformer_configuration:67;
}

object triplex_meter:300 {
	name 119716628B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:301 {
	name 119716628B_UB_TX;
	parent 119716628B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'56.043";
	longitude 118W45'6.323";
	power_1 5.5338612234405+2.98353129397713j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:302  {
	phases "AS";
	from 120311148A;
	to 120311148A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:303 {
	name 120311148A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:304 {
	name 120311148A_UA_TX;
	parent 120311148A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'48.762";
	longitude 118W46'4.737";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:305  {
	phases "A|B|C|N";
	from 120834137ABC;
	to 120834137ABC_U_M;
	configuration transformer_configuration:89;
}

object meter:306 {
	name 120834137ABC_U_M;
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}
object transformer:307  {
	phases "BS";
	from 120834322B;
	to 120834322B_UB_M;
	configuration transformer_configuration:66;
}

object triplex_meter:308 {
	name 120834322B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:309 {
	name 120834322B_UB_TX;
	parent 120834322B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'55.647";
	longitude 118W46'12.797";
	power_1 36.89240815627+19.8902086265142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:310  {
	phases "BS";
	from 125183616B;
	to 125183616B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:311 {
	name 125183616B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:312 {
	name 125183616B_UB_TX;
	parent 125183616B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'45.890";
	longitude 118W44'24.564";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:313  {
	phases "BS";
	from 125245384B;
	to 125245384B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:314 {
	name 125245384B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:315 {
	name 125245384B_UB_TX;
	parent 125245384B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'32.340";
	longitude 118W44'37.339";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:316  {
	phases "BS";
	from 125245455B;
	to 125245455B_UB_M;
	configuration transformer_configuration:65;
}

object triplex_meter:317 {
	name 125245455B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:318 {
	name 125245455B_UB_TX;
	parent 125245455B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'32.774";
	longitude 118W44'31.060";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:319  {
	phases "AS";
	from 125281780A;
	to 125281780A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:320 {
	name 125281780A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:321 {
	name 125281780A_UA_TX;
	parent 125281780A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N13'33.961";
	longitude 118W41'45.884";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:322  {
	phases "BS";
	from 125419413B;
	to 125419413B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:323 {
	name 125419413B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:324 {
	name 125419413B_UB_TX;
	parent 125419413B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'33.681";
	longitude 118W44'44.548";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:325  {
	phases "AS";
	from 125470962A;
	to 125470962A_UA_M;
	configuration transformer_configuration:52;
}

object triplex_meter:326 {
	name 125470962A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:327 {
	name 125470962A_UA_TX;
	parent 125470962A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'25.493";
	longitude 118W43'45.301";
	power_1 6.66490345935085+3.47247445499723j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:328  {
	phases "BS";
	from 125492149B;
	to 125492149B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:329 {
	name 125492149B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:330 {
	name 125492149B_UB_TX;
	parent 125492149B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'22.836";
	longitude 118W44'16.466";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:331  {
	phases "AS";
	from 125631162A;
	to 125631162A_UA_M;
	configuration transformer_configuration:56;
}

object triplex_meter:332 {
	name 125631162A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:333 {
	name 125631162A_UA_TX;
	parent 125631162A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'14.966";
	longitude 118W43'50.447";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:334  {
	phases "AS";
	from 69195230ABC;
	to 69195230ABC_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:335 {
	name 69195230ABC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:336 {
	name 69195230ABC_UA_TX;
	parent 69195230ABC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'18.424";
	longitude 118W45'38.183";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:337  {
	phases "CS";
	from 69195230ABC;
	to 69195230ABC_UC_M;
	configuration transformer_configuration:72;
}

object triplex_meter:338 {
	name 69195230ABC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:339 {
	name 69195230ABC_UC_TX;
	parent 69195230ABC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'18.424";
	longitude 118W45'38.183";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:340  {
	phases "BS";
	from 69196145B;
	to 69196145B_UB_M;
	configuration transformer_configuration:64;
}

object triplex_meter:341 {
	name 69196145B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:342 {
	name 69196145B_UB_TX;
	parent 69196145B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'27.595";
	longitude 118W45'35.030";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:343  {
	phases "BS";
	from 69196191AB;
	to 69196191AB_UB_M;
	configuration transformer_configuration:64;
}

object triplex_meter:344 {
	name 69196191AB_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:345 {
	name 69196191AB_UB_TX;
	parent 69196191AB_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'28.590";
	longitude 118W45'45.536";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:346  {
	phases "AS";
	from 69196192A;
	to 69196192A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:347 {
	name 69196192A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:348 {
	name 69196192A_UA_TX;
	parent 69196192A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'28.413";
	longitude 118W45'41.601";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:349  {
	phases "BS";
	from 69196215AB;
	to 69196215AB_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:350 {
	name 69196215AB_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:351 {
	name 69196215AB_UB_TX;
	parent 69196215AB_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'28.816";
	longitude 118W45'50.259";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:352  {
	phases "BS";
	from 69196259AB;
	to 69196259AB_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:353 {
	name 69196259AB_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:354 {
	name 69196259AB_UB_TX;
	parent 69196259AB_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'25.289";
	longitude 118W45'50.752";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:355  {
	phases "AS";
	from 69196260AB;
	to 69196260AB_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:356 {
	name 69196260AB_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:357 {
	name 69196260AB_UA_TX;
	parent 69196260AB_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'29.426";
	longitude 118W45'55.523";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:358  {
	phases "A|B|C|N";
	from 69196395AB;
	to 69196395AB_U_M;
	configuration transformer_configuration:89;
}

object meter:359 {
	name 69196395AB_U_M;
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}
object transformer:360  {
	phases "A|B|C|N";
	from 69196416ABC;
	to 69196416ABC_U_M;
	configuration transformer_configuration:89;
}

object meter:361 {
	name 69196416ABC_U_M;
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}
object transformer:362  {
	phases "A|B|C|N";
	from 69196592ABC;
	to 69196592ABC_U_M;
	configuration transformer_configuration:100;
}

object meter:363 {
	name 69196592ABC_U_M;
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}
object transformer:364  {
	phases "BS";
	from 69196636BC;
	to 69196636BC_UB_M;
	configuration transformer_configuration:69;
}

object triplex_meter:365 {
	name 69196636BC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:366 {
	name 69196636BC_UB_TX;
	parent 69196636BC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N14'56.069";
	longitude 118W40'41.504";
	power_1 27.6693061172025+14.9176564698857j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:367  {
	phases "BS";
	from 69196712BC;
	to 69196712BC_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:368 {
	name 69196712BC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:369 {
	name 69196712BC_UB_TX;
	parent 69196712BC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N14'16.424";
	longitude 118W40'43.737";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:370  {
	phases "BS";
	from 69196756B;
	to 69196756B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:371 {
	name 69196756B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:372 {
	name 69196756B_UB_TX;
	parent 69196756B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N14'9.162";
	longitude 118W41'2.255";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:373  {
	phases "BS";
	from 69196913B;
	to 69196913B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:374 {
	name 69196913B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:375 {
	name 69196913B_UB_TX;
	parent 69196913B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N13'39.822";
	longitude 118W41'25.390";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:376  {
	phases "BS";
	from 69196927B;
	to 69196927B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:377 {
	name 69196927B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:378 {
	name 69196927B_UB_TX;
	parent 69196927B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N13'38.536";
	longitude 118W41'22.928";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:379  {
	phases "BS";
	from 69197042ABC;
	to 69197042ABC_UB_M;
	configuration transformer_configuration:63;
}

object triplex_meter:380 {
	name 69197042ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:381 {
	name 69197042ABC_UB_TX;
	parent 69197042ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N13'28.230";
	longitude 118W41'44.353";
	power_1 3.689240815627+1.98902086265142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:382  {
	phases "BS";
	from 69197201BC;
	to 69197201BC_UB_M;
	configuration transformer_configuration:64;
}

object triplex_meter:383 {
	name 69197201BC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:384 {
	name 69197201BC_UB_TX;
	parent 69197201BC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N13'17.181";
	longitude 118W42'4.124";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:385  {
	phases "BS";
	from 69197281B;
	to 69197281B_UB_M;
	configuration transformer_configuration:63;
}

object triplex_meter:386 {
	name 69197281B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:387 {
	name 69197281B_UB_TX;
	parent 69197281B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N13'14.677";
	longitude 118W42'11.497";
	power_1 3.689240815627+1.98902086265142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:388  {
	phases "AS";
	from 69197325ABC;
	to 69197325ABC_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:389 {
	name 69197325ABC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:390 {
	name 69197325ABC_UA_TX;
	parent 69197325ABC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'58.582";
	longitude 118W42'4.531";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:391  {
	phases "CS";
	from 69197325ABC;
	to 69197325ABC_UC_M;
	configuration transformer_configuration:72;
}

object triplex_meter:392 {
	name 69197325ABC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:393 {
	name 69197325ABC_UC_TX;
	parent 69197325ABC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'58.582";
	longitude 118W42'4.531";
	power_1 11.2798817971787+5.75958443257743j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:394  {
	phases "AS";
	from 69197326AC;
	to 69197326AC_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:395 {
	name 69197326AC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:396 {
	name 69197326AC_UA_TX;
	parent 69197326AC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'54.809";
	longitude 118W42'0.075";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:397  {
	phases "CS";
	from 69197326AC;
	to 69197326AC_UC_M;
	configuration transformer_configuration:72;
}

object triplex_meter:398 {
	name 69197326AC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:399 {
	name 69197326AC_UC_TX;
	parent 69197326AC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'54.809";
	longitude 118W42'0.075";
	power_1 11.2798817971787+5.75958443257743j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:400  {
	phases "AS";
	from 69197394ABC;
	to 69197394ABC_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:401 {
	name 69197394ABC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:402 {
	name 69197394ABC_UA_TX;
	parent 69197394ABC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'48.807";
	longitude 118W42'43.954";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:403  {
	phases "CS";
	from 69197394ABC;
	to 69197394ABC_UC_M;
	configuration transformer_configuration:72;
}

object triplex_meter:404 {
	name 69197394ABC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:405 {
	name 69197394ABC_UC_TX;
	parent 69197394ABC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'48.807";
	longitude 118W42'43.954";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:406  {
	phases "AS";
	from 69197731ABC;
	to 69197731ABC_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:407 {
	name 69197731ABC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:408 {
	name 69197731ABC_UA_TX;
	parent 69197731ABC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'43.639";
	longitude 118W43'7.522";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:409  {
	phases "CS";
	from 69197731ABC;
	to 69197731ABC_UC_M;
	configuration transformer_configuration:72;
}

object triplex_meter:410 {
	name 69197731ABC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:411 {
	name 69197731ABC_UC_TX;
	parent 69197731ABC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'43.639";
	longitude 118W43'7.522";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:412  {
	phases "BS";
	from 69197790ABC;
	to 69197790ABC_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:413 {
	name 69197790ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:414 {
	name 69197790ABC_UB_TX;
	parent 69197790ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'40.372";
	longitude 118W43'22.880";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:415  {
	phases "AS";
	from 69197845ABC;
	to 69197845ABC_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:416 {
	name 69197845ABC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:417 {
	name 69197845ABC_UA_TX;
	parent 69197845ABC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'37.134";
	longitude 118W43'37.188";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:418  {
	phases "CS";
	from 69197845ABC;
	to 69197845ABC_UC_M;
	configuration transformer_configuration:72;
}

object triplex_meter:419 {
	name 69197845ABC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:420 {
	name 69197845ABC_UC_TX;
	parent 69197845ABC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'37.134";
	longitude 118W43'37.188";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:421  {
	phases "BS";
	from 69197871B;
	to 69197871B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:422 {
	name 69197871B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:423 {
	name 69197871B_UB_TX;
	parent 69197871B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'42.061";
	longitude 118W43'38.482";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:424  {
	phases "BS";
	from 69197926ABC;
	to 69197926ABC_UB_M;
	configuration transformer_configuration:63;
}

object triplex_meter:425 {
	name 69197926ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:426 {
	name 69197926ABC_UB_TX;
	parent 69197926ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'32.066";
	longitude 118W43'46.885";
	power_1 3.689240815627+1.98902086265142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:427  {
	phases "AS";
	from 69198258ABC;
	to 69198258ABC_UA_M;
	configuration transformer_configuration:52;
}

object triplex_meter:428 {
	name 69198258ABC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:429 {
	name 69198258ABC_UA_TX;
	parent 69198258ABC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'13.771";
	longitude 118W44'23.775";
	power_1 6.66490345935085+3.47247445499723j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:430  {
	phases "CS";
	from 69198258ABC;
	to 69198258ABC_UC_M;
	configuration transformer_configuration:73;
}

object triplex_meter:431 {
	name 69198258ABC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:432 {
	name 69198258ABC_UC_TX;
	parent 69198258ABC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'13.771";
	longitude 118W44'23.775";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:433  {
	phases "AS";
	from 69198283A;
	to 69198283A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:434 {
	name 69198283A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:435 {
	name 69198283A_UA_TX;
	parent 69198283A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'55.762";
	longitude 118W43'35.474";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:436  {
	phases "AS";
	from 69198298A;
	to 69198298A_UA_M;
	configuration transformer_configuration:54;
}

object triplex_meter:437 {
	name 69198298A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:438 {
	name 69198298A_UA_TX;
	parent 69198298A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'53.199";
	longitude 118W43'35.474";
	power_1 4.44326897290057+2.31498296999815j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:439  {
	phases "AS";
	from 69198309A;
	to 69198309A_UA_M;
	configuration transformer_configuration:52;
}

object triplex_meter:440 {
	name 69198309A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:441 {
	name 69198309A_UA_TX;
	parent 69198309A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'55.762";
	longitude 118W43'40.245";
	power_1 6.66490345935085+3.47247445499723j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:442  {
	phases "AS";
	from 69198330A;
	to 69198330A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:443 {
	name 69198330A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:444 {
	name 69198330A_UA_TX;
	parent 69198330A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'55.763";
	longitude 118W43'46.861";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:445  {
	phases "AS";
	from 69198456A;
	to 69198456A_UA_M;
	configuration transformer_configuration:54;
}

object triplex_meter:446 {
	name 69198456A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:447 {
	name 69198456A_UA_TX;
	parent 69198456A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'9.521";
	longitude 118W43'43.563";
	power_1 4.44326897290057+2.31498296999815j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:448  {
	phases "BS";
	from 69198494B;
	to 69198494B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:449 {
	name 69198494B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:450 {
	name 69198494B_UB_TX;
	parent 69198494B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'16.060";
	longitude 118W44'23.773";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:451  {
	phases "A|B|C|N";
	from 69198515ABC;
	to 69198515ABC_U_M;
	configuration transformer_configuration:102;
}

object meter:452 {
	name 69198515ABC_U_M;
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}
object transformer:453  {
	phases "BS";
	from 69198575B;
	to 69198575B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:454 {
	name 69198575B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:455 {
	name 69198575B_UB_TX;
	parent 69198575B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'21.112";
	longitude 118W44'32.482";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:456  {
	phases "BS";
	from 69198702B;
	to 69198702B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:457 {
	name 69198702B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:458 {
	name 69198702B_UB_TX;
	parent 69198702B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'20.764";
	longitude 118W45'12.711";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:459  {
	phases "AS";
	from 69198782ABC;
	to 69198782ABC_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:460 {
	name 69198782ABC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:461 {
	name 69198782ABC_UA_TX;
	parent 69198782ABC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'20.116";
	longitude 118W45'19.786";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:462  {
	phases "CS";
	from 69198782ABC;
	to 69198782ABC_UC_M;
	configuration transformer_configuration:74;
}

object triplex_meter:463 {
	name 69198782ABC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:464 {
	name 69198782ABC_UC_TX;
	parent 69198782ABC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'20.116";
	longitude 118W45'19.786";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:465  {
	phases "AS";
	from 69199046AC;
	to 69199046AC_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:466 {
	name 69199046AC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:467 {
	name 69199046AC_UA_TX;
	parent 69199046AC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'20.283";
	longitude 118W45'36.546";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:468  {
	phases "CS";
	from 69199046AC;
	to 69199046AC_UC_M;
	configuration transformer_configuration:74;
}

object triplex_meter:469 {
	name 69199046AC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:470 {
	name 69199046AC_UC_TX;
	parent 69199046AC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'20.283";
	longitude 118W45'36.546";
	power_1 4.51195271887147+2.30383377303097j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:471  {
	phases "BS";
	from 69199195ABC;
	to 69199195ABC_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:472 {
	name 69199195ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:473 {
	name 69199195ABC_UB_TX;
	parent 69199195ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'18.060";
	longitude 118W46'9.833";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:474  {
	phases "BS";
	from 69199217ABC;
	to 69199217ABC_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:475 {
	name 69199217ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:476 {
	name 69199217ABC_UB_TX;
	parent 69199217ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'18.111";
	longitude 118W46'5.610";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:477  {
	phases "AS";
	from 69199395A;
	to 69199395A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:478 {
	name 69199395A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:479 {
	name 69199395A_UA_TX;
	parent 69199395A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'16.316";
	longitude 118W45'38.192";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:480  {
	phases "AS";
	from 69199416ABC;
	to 69199416ABC_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:481 {
	name 69199416ABC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:482 {
	name 69199416ABC_UA_TX;
	parent 69199416ABC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'17.945";
	longitude 118W45'32.173";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:483  {
	phases "CS";
	from 69199416ABC;
	to 69199416ABC_UC_M;
	configuration transformer_configuration:72;
}

object triplex_meter:484 {
	name 69199416ABC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:485 {
	name 69199416ABC_UC_TX;
	parent 69199416ABC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'17.945";
	longitude 118W45'32.173";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:486  {
	phases "AS";
	from 69199473A;
	to 69199473A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:487 {
	name 69199473A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:488 {
	name 69199473A_UA_TX;
	parent 69199473A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'10.074";
	longitude 118W45'18.877";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:489  {
	phases "AS";
	from 69199497A;
	to 69199497A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:490 {
	name 69199497A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:491 {
	name 69199497A_UA_TX;
	parent 69199497A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'11.614";
	longitude 118W45'16.877";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:492  {
	phases "AS";
	from 69199518A;
	to 69199518A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:493 {
	name 69199518A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:494 {
	name 69199518A_UA_TX;
	parent 69199518A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'15.376";
	longitude 118W45'20.243";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:495  {
	phases "AS";
	from 69199519A;
	to 69199519A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:496 {
	name 69199519A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:497 {
	name 69199519A_UA_TX;
	parent 69199519A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'15.543";
	longitude 118W45'18.531";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:498  {
	phases "AS";
	from 69199542A;
	to 69199542A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:499 {
	name 69199542A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:500 {
	name 69199542A_UA_TX;
	parent 69199542A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'11.370";
	longitude 118W45'18.877";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:501  {
	phases "AS";
	from 69199592ABC;
	to 69199592ABC_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:502 {
	name 69199592ABC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:503 {
	name 69199592ABC_UA_TX;
	parent 69199592ABC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'13.335";
	longitude 118W45'31.970";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:504  {
	phases "CS";
	from 69199592ABC;
	to 69199592ABC_UC_M;
	configuration transformer_configuration:72;
}

object triplex_meter:505 {
	name 69199592ABC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:506 {
	name 69199592ABC_UC_TX;
	parent 69199592ABC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'13.335";
	longitude 118W45'31.970";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:507  {
	phases "BS";
	from 69199656ABC;
	to 69199656ABC_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:508 {
	name 69199656ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:509 {
	name 69199656ABC_UB_TX;
	parent 69199656ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'10.758";
	longitude 118W45'31.993";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:510  {
	phases "AS";
	from 69199676AC;
	to 69199676AC_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:511 {
	name 69199676AC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:512 {
	name 69199676AC_UA_TX;
	parent 69199676AC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'13.408";
	longitude 118W46'11.218";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:513  {
	phases "CS";
	from 69199676AC;
	to 69199676AC_UC_M;
	configuration transformer_configuration:74;
}

object triplex_meter:514 {
	name 69199676AC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:515 {
	name 69199676AC_UC_TX;
	parent 69199676AC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'13.408";
	longitude 118W46'11.218";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:516  {
	phases "AS";
	from 69199722AC;
	to 69199722AC_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:517 {
	name 69199722AC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:518 {
	name 69199722AC_UA_TX;
	parent 69199722AC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'13.431";
	longitude 118W46'5.623";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:519  {
	phases "CS";
	from 69199722AC;
	to 69199722AC_UC_M;
	configuration transformer_configuration:72;
}

object triplex_meter:520 {
	name 69199722AC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:521 {
	name 69199722AC_UC_TX;
	parent 69199722AC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'13.431";
	longitude 118W46'5.623";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:522  {
	phases "AS";
	from 69199770AC;
	to 69199770AC_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:523 {
	name 69199770AC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:524 {
	name 69199770AC_UA_TX;
	parent 69199770AC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'16.473";
	longitude 118W46'5.595";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:525  {
	phases "CS";
	from 69199770AC;
	to 69199770AC_UC_M;
	configuration transformer_configuration:74;
}

object triplex_meter:526 {
	name 69199770AC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:527 {
	name 69199770AC_UC_TX;
	parent 69199770AC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'16.473";
	longitude 118W46'5.595";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:528  {
	phases "AS";
	from 69199813AC;
	to 69199813AC_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:529 {
	name 69199813AC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:530 {
	name 69199813AC_UA_TX;
	parent 69199813AC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'13.543";
	longitude 118W46'0.075";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:531  {
	phases "CS";
	from 69199813AC;
	to 69199813AC_UC_M;
	configuration transformer_configuration:74;
}

object triplex_meter:532 {
	name 69199813AC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:533 {
	name 69199813AC_UC_TX;
	parent 69199813AC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'13.543";
	longitude 118W46'0.075";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:534  {
	phases "AS";
	from 69199868A;
	to 69199868A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:535 {
	name 69199868A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:536 {
	name 69199868A_UA_TX;
	parent 69199868A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'15.808";
	longitude 118W45'56.862";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:537  {
	phases "A|B|C|N";
	from 69207560ABC;
	to 69207560ABC_U_M;
	configuration transformer_configuration:88;
}

object meter:538 {
	name 69207560ABC_U_M;
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}
object transformer:539  {
	phases "BS";
	from 69207831B;
	to 69207831B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:540 {
	name 69207831B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:541 {
	name 69207831B_UB_TX;
	parent 69207831B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'40.862";
	longitude 118W46'38.187";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:542  {
	phases "BS";
	from 69207868BC;
	to 69207868BC_UB_M;
	configuration transformer_configuration:70;
}

object triplex_meter:543 {
	name 69207868BC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:544 {
	name 69207868BC_UB_TX;
	parent 69207868BC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'49.303";
	longitude 118W46'54.051";
	power_1 1.8446204078135+0.994510431325711j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:545  {
	phases "BS";
	from 69207924B;
	to 69207924B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:546 {
	name 69207924B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:547 {
	name 69207924B_UB_TX;
	parent 69207924B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'47.622";
	longitude 118W46'50.450";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:548  {
	phases "BS";
	from 69207925B;
	to 69207925B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:549 {
	name 69207925B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:550 {
	name 69207925B_UB_TX;
	parent 69207925B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'46.255";
	longitude 118W46'50.787";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:551  {
	phases "BS";
	from 69207939B;
	to 69207939B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:552 {
	name 69207939B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:553 {
	name 69207939B_UB_TX;
	parent 69207939B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'47.621";
	longitude 118W46'51.574";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:554  {
	phases "AS";
	from 69207989A;
	to 69207989A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:555 {
	name 69207989A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:556 {
	name 69207989A_UA_TX;
	parent 69207989A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'56.672";
	longitude 118W46'44.242";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:557  {
	phases "BS";
	from 69208036B;
	to 69208036B_UB_M;
	configuration transformer_configuration:71;
}

object triplex_meter:558 {
	name 69208036B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:559 {
	name 69208036B_UB_TX;
	parent 69208036B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'52.011";
	longitude 118W46'41.392";
	power_1 13.8346530586012+7.45882823494284j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:560  {
	phases "AS";
	from 69208090A;
	to 69208090A_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:561 {
	name 69208090A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:562 {
	name 69208090A_UA_TX;
	parent 69208090A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'43.775";
	longitude 118W46'51.944";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:563  {
	phases "AS";
	from 69208136A;
	to 69208136A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:564 {
	name 69208136A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:565 {
	name 69208136A_UA_TX;
	parent 69208136A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'43.767";
	longitude 118W46'36.723";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:566  {
	phases "AS";
	from 69208155A;
	to 69208155A_UA_M;
	configuration transformer_configuration:52;
}

object triplex_meter:567 {
	name 69208155A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:568 {
	name 69208155A_UA_TX;
	parent 69208155A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'46.996";
	longitude 118W46'43.741";
	power_1 6.66490345935085+3.47247445499723j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:569  {
	phases "AS";
	from 69208176A;
	to 69208176A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:570 {
	name 69208176A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:571 {
	name 69208176A_UA_TX;
	parent 69208176A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'46.997";
	longitude 118W46'45.508";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:572  {
	phases "AS";
	from 69208210A;
	to 69208210A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:573 {
	name 69208210A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:574 {
	name 69208210A_UA_TX;
	parent 69208210A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'43.233";
	longitude 118W46'33.961";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:575  {
	phases "AS";
	from 69208265A;
	to 69208265A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:576 {
	name 69208265A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:577 {
	name 69208265A_UA_TX;
	parent 69208265A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'47.009";
	longitude 118W46'30.412";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:578  {
	phases "AS";
	from 69208266A;
	to 69208266A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:579 {
	name 69208266A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:580 {
	name 69208266A_UA_TX;
	parent 69208266A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'46.333";
	longitude 118W46'30.827";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:581  {
	phases "AS";
	from 69213567A;
	to 69213567A_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:582 {
	name 69213567A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:583 {
	name 69213567A_UA_TX;
	parent 69213567A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'11.252";
	longitude 118W45'27.821";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:584  {
	phases "AS";
	from 69213632A;
	to 69213632A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:585 {
	name 69213632A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:586 {
	name 69213632A_UA_TX;
	parent 69213632A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'3.053";
	longitude 118W45'27.751";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:587  {
	phases "BS";
	from 69213686B;
	to 69213686B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:588 {
	name 69213686B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:589 {
	name 69213686B_UB_TX;
	parent 69213686B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'5.984";
	longitude 118W45'11.614";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:590  {
	phases "BS";
	from 69213687B;
	to 69213687B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:591 {
	name 69213687B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:592 {
	name 69213687B_UB_TX;
	parent 69213687B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'9.962";
	longitude 118W45'11.607";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:593  {
	phases "BS";
	from 69213710B;
	to 69213710B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:594 {
	name 69213710B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:595 {
	name 69213710B_UB_TX;
	parent 69213710B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'5.984";
	longitude 118W45'13.111";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:596  {
	phases "BS";
	from 69213711B;
	to 69213711B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:597 {
	name 69213711B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:598 {
	name 69213711B_UB_TX;
	parent 69213711B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'11.192";
	longitude 118W45'13.091";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:599  {
	phases "BS";
	from 69213744B;
	to 69213744B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:600 {
	name 69213744B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:601 {
	name 69213744B_UB_TX;
	parent 69213744B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'5.984";
	longitude 118W45'20.152";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:602  {
	phases "BS";
	from 69213765B;
	to 69213765B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:603 {
	name 69213765B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:604 {
	name 69213765B_UB_TX;
	parent 69213765B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'6.961";
	longitude 118W45'19.773";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:605  {
	phases "BS";
	from 69213799B;
	to 69213799B_UB_M;
	configuration transformer_configuration:67;
}

object triplex_meter:606 {
	name 69213799B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:607 {
	name 69213799B_UB_TX;
	parent 69213799B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'1.793";
	longitude 118W45'8.495";
	power_1 5.5338612234405+2.98353129397713j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:608  {
	phases "BS";
	from 69214091B;
	to 69214091B_UB_M;
	configuration transformer_configuration:63;
}

object triplex_meter:609 {
	name 69214091B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:610 {
	name 69214091B_UB_TX;
	parent 69214091B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'59.670";
	longitude 118W44'37.556";
	power_1 3.689240815627+1.98902086265142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:611  {
	phases "BS";
	from 69214133B;
	to 69214133B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:612 {
	name 69214133B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:613 {
	name 69214133B_UB_TX;
	parent 69214133B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'58.490";
	longitude 118W44'54.091";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:614  {
	phases "BS";
	from 69214144B;
	to 69214144B_UB_M;
	configuration transformer_configuration:67;
}

object triplex_meter:615 {
	name 69214144B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:616 {
	name 69214144B_UB_TX;
	parent 69214144B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'54.852";
	longitude 118W44'59.255";
	power_1 5.5338612234405+2.98353129397713j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:617  {
	phases "BS";
	from 69214165B;
	to 69214165B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:618 {
	name 69214165B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:619 {
	name 69214165B_UB_TX;
	parent 69214165B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'56.112";
	longitude 118W44'52.098";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:620  {
	phases "BS";
	from 69214189B;
	to 69214189B_UB_M;
	configuration transformer_configuration:63;
}

object triplex_meter:621 {
	name 69214189B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:622 {
	name 69214189B_UB_TX;
	parent 69214189B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'50.741";
	longitude 118W44'42.120";
	power_1 3.689240815627+1.98902086265142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:623  {
	phases "BS";
	from 69214213B;
	to 69214213B_UB_M;
	configuration transformer_configuration:64;
}

object triplex_meter:624 {
	name 69214213B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:625 {
	name 69214213B_UB_TX;
	parent 69214213B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'52.048";
	longitude 118W44'41.536";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:626  {
	phases "BS";
	from 69214322B;
	to 69214322B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:627 {
	name 69214322B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:628 {
	name 69214322B_UB_TX;
	parent 69214322B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'2.834";
	longitude 118W45'25.004";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:629  {
	phases "AS";
	from 69214517A;
	to 69214517A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:630 {
	name 69214517A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:631 {
	name 69214517A_UA_TX;
	parent 69214517A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'48.427";
	longitude 118W46'11.857";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:632  {
	phases "AS";
	from 69214539A;
	to 69214539A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:633 {
	name 69214539A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:634 {
	name 69214539A_UA_TX;
	parent 69214539A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'47.819";
	longitude 118W46'15.943";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:635  {
	phases "BS";
	from 69214585B;
	to 69214585B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:636 {
	name 69214585B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:637 {
	name 69214585B_UB_TX;
	parent 69214585B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'48.701";
	longitude 118W46'21.692";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:638  {
	phases "A|B|C|N";
	from 69214607ABC;
	to 69214607ABC_U_M;
	configuration transformer_configuration:91;
}

object meter:639 {
	name 69214607ABC_U_M;
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}
object transformer:640  {
	phases "A|B|C|N";
	from 69215849ABC;
	to 69215849ABC_U_M;
	configuration transformer_configuration:105;
}

object meter:641 {
	name 69215849ABC_U_M;
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}
object transformer:642  {
	phases "A|B|C|N";
	from 69215862ABC;
	to 69215862ABC_U_M;
	configuration transformer_configuration:102;
}

object meter:643 {
	name 69215862ABC_U_M;
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}
object transformer:644  {
	phases "BS";
	from 69215888BC;
	to 69215888BC_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:645 {
	name 69215888BC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:646 {
	name 69215888BC_UB_TX;
	parent 69215888BC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'42.316";
	longitude 118W46'29.998";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:647  {
	phases "BS";
	from 69215912BC;
	to 69215912BC_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:648 {
	name 69215912BC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:649 {
	name 69215912BC_UB_TX;
	parent 69215912BC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'43.083";
	longitude 118W46'30.280";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:650  {
	phases "A|B|C|N";
	from 69215949AB;
	to 69215949AB_U_M;
	configuration transformer_configuration:102;
}

object meter:651 {
	name 69215949AB_U_M;
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}
object transformer:652  {
	phases "AS";
	from 69217371A;
	to 69217371A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:653 {
	name 69217371A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:654 {
	name 69217371A_UA_TX;
	parent 69217371A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'28.477";
	longitude 118W45'43.151";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:655  {
	phases "BS";
	from 69217435AB;
	to 69217435AB_UB_M;
	configuration transformer_configuration:64;
}

object triplex_meter:656 {
	name 69217435AB_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:657 {
	name 69217435AB_UB_TX;
	parent 69217435AB_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'25.464";
	longitude 118W45'53.624";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:658  {
	phases "AS";
	from 69217467AB;
	to 69217467AB_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:659 {
	name 69217467AB_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:660 {
	name 69217467AB_UA_TX;
	parent 69217467AB_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'24.920";
	longitude 118W45'44.286";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:661  {
	phases "AS";
	from 69217483AB;
	to 69217483AB_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:662 {
	name 69217483AB_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:663 {
	name 69217483AB_UA_TX;
	parent 69217483AB_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'24.676";
	longitude 118W45'39.860";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:664  {
	phases "BS";
	from 69217499AB;
	to 69217499AB_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:665 {
	name 69217499AB_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:666 {
	name 69217499AB_UB_TX;
	parent 69217499AB_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'24.456";
	longitude 118W45'35.989";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:667  {
	phases "AS";
	from 69217515AB;
	to 69217515AB_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:668 {
	name 69217515AB_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:669 {
	name 69217515AB_UA_TX;
	parent 69217515AB_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'24.355";
	longitude 118W45'34.251";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:670  {
	phases "BS";
	from 69217675ABC;
	to 69217675ABC_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:671 {
	name 69217675ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:672 {
	name 69217675ABC_UB_TX;
	parent 69217675ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N14'18.372";
	longitude 118W40'10.615";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:673  {
	phases "BS";
	from 69217739ABC;
	to 69217739ABC_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:674 {
	name 69217739ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:675 {
	name 69217739ABC_UB_TX;
	parent 69217739ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N14'0.407";
	longitude 118W40'39.546";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:676  {
	phases "BS";
	from 69217779B;
	to 69217779B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:677 {
	name 69217779B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:678 {
	name 69217779B_UB_TX;
	parent 69217779B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N13'35.924";
	longitude 118W40'58.525";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:679  {
	phases "BS";
	from 69217795B;
	to 69217795B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:680 {
	name 69217795B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:681 {
	name 69217795B_UB_TX;
	parent 69217795B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N13'33.510";
	longitude 118W40'57.212";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:682  {
	phases "BS";
	from 69217811B;
	to 69217811B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:683 {
	name 69217811B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:684 {
	name 69217811B_UB_TX;
	parent 69217811B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N13'30.823";
	longitude 118W40'55.690";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:685  {
	phases "BS";
	from 69217989BC;
	to 69217989BC_UB_M;
	configuration transformer_configuration:70;
}

object triplex_meter:686 {
	name 69217989BC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:687 {
	name 69217989BC_UB_TX;
	parent 69217989BC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N13'57.832";
	longitude 118W40'55.908";
	power_1 1.8446204078135+0.994510431325711j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:688  {
	phases "BS";
	from 69218173B;
	to 69218173B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:689 {
	name 69218173B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:690 {
	name 69218173B_UB_TX;
	parent 69218173B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N13'38.534";
	longitude 118W41'25.214";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:691  {
	phases "BS";
	from 69218413B;
	to 69218413B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:692 {
	name 69218413B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:693 {
	name 69218413B_UB_TX;
	parent 69218413B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N13'11.365";
	longitude 118W42'6.784";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:694  {
	phases "BS";
	from 69218703ABC;
	to 69218703ABC_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:695 {
	name 69218703ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:696 {
	name 69218703ABC_UB_TX;
	parent 69218703ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'40.926";
	longitude 118W43'20.308";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:697  {
	phases "BS";
	from 69218751B;
	to 69218751B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:698 {
	name 69218751B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:699 {
	name 69218751B_UB_TX;
	parent 69218751B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'38.507";
	longitude 118W43'37.562";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:700  {
	phases "AS";
	from 69219023A;
	to 69219023A_UA_M;
	configuration transformer_configuration:54;
}

object triplex_meter:701 {
	name 69219023A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:702 {
	name 69219023A_UA_TX;
	parent 69219023A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'7.130";
	longitude 118W43'31.836";
	power_1 4.44326897290057+2.31498296999815j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:703  {
	phases "BS";
	from 69219223ABC;
	to 69219223ABC_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:704 {
	name 69219223ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:705 {
	name 69219223ABC_UB_TX;
	parent 69219223ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'17.241";
	longitude 118W44'38.100";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:706  {
	phases "BS";
	from 69219367ABC;
	to 69219367ABC_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:707 {
	name 69219367ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:708 {
	name 69219367ABC_UB_TX;
	parent 69219367ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'20.686";
	longitude 118W45'25.719";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:709  {
	phases "AS";
	from 69219383ABC;
	to 69219383ABC_UA_M;
	configuration transformer_configuration:52;
}

object triplex_meter:710 {
	name 69219383ABC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:711 {
	name 69219383ABC_UA_TX;
	parent 69219383ABC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'20.745";
	longitude 118W45'27.498";
	power_1 6.66490345935085+3.47247445499723j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:712  {
	phases "CS";
	from 69219383ABC;
	to 69219383ABC_UC_M;
	configuration transformer_configuration:73;
}

object triplex_meter:713 {
	name 69219383ABC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:714 {
	name 69219383ABC_UC_TX;
	parent 69219383ABC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'20.745";
	longitude 118W45'27.498";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:715  {
	phases "BS";
	from 69219399ABC;
	to 69219399ABC_UB_M;
	configuration transformer_configuration:64;
}

object triplex_meter:716 {
	name 69219399ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:717 {
	name 69219399ABC_UB_TX;
	parent 69219399ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'20.801";
	longitude 118W45'28.939";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:718  {
	phases "BS";
	from 69219415ABC;
	to 69219415ABC_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:719 {
	name 69219415ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:720 {
	name 69219415ABC_UB_TX;
	parent 69219415ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'20.902";
	longitude 118W45'30.288";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:721  {
	phases "BS";
	from 69219839ABC;
	to 69219839ABC_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:722 {
	name 69219839ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:723 {
	name 69219839ABC_UB_TX;
	parent 69219839ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'18.262";
	longitude 118W45'54.270";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:724  {
	phases "AS";
	from 69219855ABC;
	to 69219855ABC_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:725 {
	name 69219855ABC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:726 {
	name 69219855ABC_UA_TX;
	parent 69219855ABC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'18.325";
	longitude 118W45'49.140";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:727  {
	phases "CS";
	from 69219855ABC;
	to 69219855ABC_UC_M;
	configuration transformer_configuration:72;
}

object triplex_meter:728 {
	name 69219855ABC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:729 {
	name 69219855ABC_UC_TX;
	parent 69219855ABC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'18.325";
	longitude 118W45'49.140";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:730  {
	phases "AS";
	from 69219871ABC;
	to 69219871ABC_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:731 {
	name 69219871ABC_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:732 {
	name 69219871ABC_UA_TX;
	parent 69219871ABC_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'18.354";
	longitude 118W45'45.308";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:733  {
	phases "CS";
	from 69219871ABC;
	to 69219871ABC_UC_M;
	configuration transformer_configuration:72;
}

object triplex_meter:734 {
	name 69219871ABC_UC_M;
	phases "CS";
	nominal_voltage 120;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object triplex_node:735 {
	name 69219871ABC_UC_TX;
	parent 69219871ABC_UC_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'18.354";
	longitude 118W45'45.308";
	power_1 0+0j;
	voltage_1 -60.000+103.923j;
	voltage_2 -60.000+103.923j;
	voltage_N 0;
}

object transformer:736  {
	phases "BS";
	from 69219887ABC;
	to 69219887ABC_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:737 {
	name 69219887ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:738 {
	name 69219887ABC_UB_TX;
	parent 69219887ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'18.386";
	longitude 118W45'42.235";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:739  {
	phases "BS";
	from 69219935ABC;
	to 69219935ABC_UB_M;
	configuration transformer_configuration:64;
}

object triplex_meter:740 {
	name 69219935ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:741 {
	name 69219935ABC_UB_TX;
	parent 69219935ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'18.419";
	longitude 118W45'35.640";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:742  {
	phases "AS";
	from 69219999A;
	to 69219999A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:743 {
	name 69219999A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:744 {
	name 69219999A_UA_TX;
	parent 69219999A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'10.912";
	longitude 118W45'16.877";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:745  {
	phases "AS";
	from 69220047A;
	to 69220047A_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:746 {
	name 69220047A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:747 {
	name 69220047A_UA_TX;
	parent 69220047A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'12.849";
	longitude 118W45'20.401";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:748  {
	phases "AS";
	from 69220095A;
	to 69220095A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:749 {
	name 69220095A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:750 {
	name 69220095A_UA_TX;
	parent 69220095A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'15.036";
	longitude 118W45'23.196";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:751  {
	phases "AS";
	from 69220111A;
	to 69220111A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:752 {
	name 69220111A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:753 {
	name 69220111A_UA_TX;
	parent 69220111A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'14.827";
	longitude 118W45'25.390";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:754  {
	phases "AS";
	from 69220127A;
	to 69220127A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:755 {
	name 69220127A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:756 {
	name 69220127A_UA_TX;
	parent 69220127A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'14.589";
	longitude 118W45'27.587";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:757  {
	phases "AS";
	from 69220143A;
	to 69220143A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:758 {
	name 69220143A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:759 {
	name 69220143A_UA_TX;
	parent 69220143A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'14.427";
	longitude 118W45'29.091";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:760  {
	phases "BS";
	from 69226966B;
	to 69226966B_UB_M;
	configuration transformer_configuration:64;
}

object triplex_meter:761 {
	name 69226966B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:762 {
	name 69226966B_UB_TX;
	parent 69226966B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'40.862";
	longitude 118W46'41.228";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:763  {
	phases "BS";
	from 69226982B;
	to 69226982B_UB_M;
	configuration transformer_configuration:64;
}

object triplex_meter:764 {
	name 69226982B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:765 {
	name 69226982B_UB_TX;
	parent 69226982B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'40.880";
	longitude 118W46'43.914";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:766  {
	phases "BS";
	from 69226998B;
	to 69226998B_UB_M;
	configuration transformer_configuration:64;
}

object triplex_meter:767 {
	name 69226998B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:768 {
	name 69226998B_UB_TX;
	parent 69226998B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'40.949";
	longitude 118W46'47.383";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:769  {
	phases "BS";
	from 69227014B;
	to 69227014B_UB_M;
	configuration transformer_configuration:64;
}

object triplex_meter:770 {
	name 69227014B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:771 {
	name 69227014B_UB_TX;
	parent 69227014B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'41.017";
	longitude 118W46'50.021";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:772  {
	phases "BS";
	from 69227030B;
	to 69227030B_UB_M;
	configuration transformer_configuration:64;
}

object triplex_meter:773 {
	name 69227030B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:774 {
	name 69227030B_UB_TX;
	parent 69227030B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'41.065";
	longitude 118W46'52.614";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:775  {
	phases "BS";
	from 69227046B;
	to 69227046B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:776 {
	name 69227046B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:777 {
	name 69227046B_UB_TX;
	parent 69227046B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'43.186";
	longitude 118W46'56.320";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:778  {
	phases "BS";
	from 69227062B;
	to 69227062B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:779 {
	name 69227062B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:780 {
	name 69227062B_UB_TX;
	parent 69227062B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'46.687";
	longitude 118W46'55.444";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:781  {
	phases "AS";
	from 69227182A;
	to 69227182A_UA_M;
	configuration transformer_configuration:60;
}

object triplex_meter:782 {
	name 69227182A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:783 {
	name 69227182A_UA_TX;
	parent 69227182A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'54.699";
	longitude 118W46'44.783";
	power_1 16.6622586483771+8.68118613749308j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:784  {
	phases "AS";
	from 69227198A;
	to 69227198A_UA_M;
	configuration transformer_configuration:60;
}

object triplex_meter:785 {
	name 69227198A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:786 {
	name 69227198A_UA_TX;
	parent 69227198A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'53.170";
	longitude 118W46'45.197";
	power_1 16.6622586483771+8.68118613749308j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:787  {
	phases "AS";
	from 69227214A;
	to 69227214A_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:788 {
	name 69227214A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:789 {
	name 69227214A_UA_TX;
	parent 69227214A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'49.866";
	longitude 118W46'46.122";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:790  {
	phases "AS";
	from 69227376A;
	to 69227376A_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:791 {
	name 69227376A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:792 {
	name 69227376A_UA_TX;
	parent 69227376A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'43.776";
	longitude 118W46'47.408";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:793  {
	phases "AS";
	from 69227424A;
	to 69227424A_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:794 {
	name 69227424A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:795 {
	name 69227424A_UA_TX;
	parent 69227424A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'43.769";
	longitude 118W46'41.530";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:796  {
	phases "AS";
	from 69227440A;
	to 69227440A_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:797 {
	name 69227440A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:798 {
	name 69227440A_UA_TX;
	parent 69227440A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'47.008";
	longitude 118W46'39.110";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:799  {
	phases "AS";
	from 69227456A;
	to 69227456A_UA_M;
	configuration transformer_configuration:52;
}

object triplex_meter:800 {
	name 69227456A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:801 {
	name 69227456A_UA_TX;
	parent 69227456A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'47.006";
	longitude 118W46'37.776";
	power_1 6.66490345935085+3.47247445499723j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:802  {
	phases "AS";
	from 69227472A;
	to 69227472A_UA_M;
	configuration transformer_configuration:52;
}

object triplex_meter:803 {
	name 69227472A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:804 {
	name 69227472A_UA_TX;
	parent 69227472A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'47.008";
	longitude 118W46'35.554";
	power_1 6.66490345935085+3.47247445499723j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:805  {
	phases "AS";
	from 69227488A;
	to 69227488A_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:806 {
	name 69227488A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:807 {
	name 69227488A_UA_TX;
	parent 69227488A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'47.007";
	longitude 118W46'32.596";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:808  {
	phases "AS";
	from 69227520A;
	to 69227520A_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:809 {
	name 69227520A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:810 {
	name 69227520A_UA_TX;
	parent 69227520A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'44.713";
	longitude 118W46'33.020";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:811  {
	phases "AS";
	from 69227536A;
	to 69227536A_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:812 {
	name 69227536A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:813 {
	name 69227536A_UA_TX;
	parent 69227536A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'45.678";
	longitude 118W46'32.472";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:814  {
	phases "AS";
	from 69227552A;
	to 69227552A_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:815 {
	name 69227552A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:816 {
	name 69227552A_UA_TX;
	parent 69227552A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'46.523";
	longitude 118W46'31.985";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:817  {
	phases "A|B|C|N";
	from 69227600ABC;
	to 69227600ABC_U_M;
	configuration transformer_configuration:91;
}

object meter:818 {
	name 69227600ABC_U_M;
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}
object transformer:819  {
	phases "BS";
	from 69231224B;
	to 69231224B_UB_M;
	configuration transformer_configuration:63;
}

object triplex_meter:820 {
	name 69231224B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:821 {
	name 69231224B_UB_TX;
	parent 69231224B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'5.655";
	longitude 118W45'8.501";
	power_1 3.689240815627+1.98902086265142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:822  {
	phases "BS";
	from 69231272ABC;
	to 69231272ABC_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:823 {
	name 69231272ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:824 {
	name 69231272ABC_UB_TX;
	parent 69231272ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'8.246";
	longitude 118W45'32.078";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:825  {
	phases "AS";
	from 69231288A;
	to 69231288A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:826 {
	name 69231288A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:827 {
	name 69231288A_UA_TX;
	parent 69231288A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'11.179";
	longitude 118W45'25.533";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:828  {
	phases "AS";
	from 69231320A;
	to 69231320A_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:829 {
	name 69231320A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:830 {
	name 69231320A_UA_TX;
	parent 69231320A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'8.205";
	longitude 118W45'24.138";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:831  {
	phases "AS";
	from 69231336A;
	to 69231336A_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:832 {
	name 69231336A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:833 {
	name 69231336A_UA_TX;
	parent 69231336A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'7.281";
	longitude 118W45'25.810";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:834  {
	phases "AS";
	from 69231352A;
	to 69231352A_UA_M;
	configuration transformer_configuration:53;
}

object triplex_meter:835 {
	name 69231352A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:836 {
	name 69231352A_UA_TX;
	parent 69231352A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'5.537";
	longitude 118W45'30.353";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:837  {
	phases "BS";
	from 69231384B;
	to 69231384B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:838 {
	name 69231384B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:839 {
	name 69231384B_UB_TX;
	parent 69231384B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'9.559";
	longitude 118W45'13.093";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:840  {
	phases "BS";
	from 69231448B;
	to 69231448B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:841 {
	name 69231448B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:842 {
	name 69231448B_UB_TX;
	parent 69231448B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'5.984";
	longitude 118W45'17.420";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:843  {
	phases "BS";
	from 69231480B;
	to 69231480B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:844 {
	name 69231480B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:845 {
	name 69231480B_UB_TX;
	parent 69231480B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'2.963";
	longitude 118W45'20.180";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:846  {
	phases "BS";
	from 69231784B;
	to 69231784B_UB_M;
	configuration transformer_configuration:63;
}

object triplex_meter:847 {
	name 69231784B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:848 {
	name 69231784B_UB_TX;
	parent 69231784B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'56.673";
	longitude 118W45'8.495";
	power_1 3.689240815627+1.98902086265142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:849  {
	phases "AS";
	from 69233668A;
	to 69233668A_UA_M;
	configuration transformer_configuration:58;
}

object triplex_meter:850 {
	name 69233668A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:851 {
	name 69233668A_UA_TX;
	parent 69233668A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'50.620";
	longitude 118W43'15.476";
	power_1 33.3245172967542+17.3623722749862j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:852  {
	phases "AS";
	from 69233693A;
	to 69233693A_UA_M;
	configuration transformer_configuration:56;
}

object triplex_meter:853 {
	name 69233693A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:854 {
	name 69233693A_UA_TX;
	parent 69233693A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'50.620";
	longitude 118W43'26.431";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:855  {
	phases "AS";
	from 69233752A;
	to 69233752A_UA_M;
	configuration transformer_configuration:56;
}

object triplex_meter:856 {
	name 69233752A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:857 {
	name 69233752A_UA_TX;
	parent 69233752A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'44.926";
	longitude 118W43'24.260";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:858  {
	phases "AS";
	from 69233807A;
	to 69233807A_UA_M;
	configuration transformer_configuration:56;
}

object triplex_meter:859 {
	name 69233807A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:860 {
	name 69233807A_UA_TX;
	parent 69233807A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'45.762";
	longitude 118W43'16.895";
	power_1 22.2163448645028+11.5749148499908j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:861  {
	phases "BS";
	from 69234681B;
	to 69234681B_UB_M;
	configuration transformer_configuration:65;
}

object triplex_meter:862 {
	name 69234681B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:863 {
	name 69234681B_UB_TX;
	parent 69234681B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'43.890";
	longitude 118W45'9.041";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:864  {
	phases "BS";
	from 69234771B;
	to 69234771B_UB_M;
	configuration transformer_configuration:65;
}

object triplex_meter:865 {
	name 69234771B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:866 {
	name 69234771B_UB_TX;
	parent 69234771B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'41.310";
	longitude 118W45'9.041";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:867  {
	phases "BS";
	from 69234820B;
	to 69234820B_UB_M;
	configuration transformer_configuration:65;
}

object triplex_meter:868 {
	name 69234820B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:869 {
	name 69234820B_UB_TX;
	parent 69234820B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'36.901";
	longitude 118W45'15.866";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:870  {
	phases "BS";
	from 69234873B;
	to 69234873B_UB_M;
	configuration transformer_configuration:65;
}

object triplex_meter:871 {
	name 69234873B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:872 {
	name 69234873B_UB_TX;
	parent 69234873B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'36.079";
	longitude 118W45'19.584";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:873  {
	phases "BS";
	from 69234928B;
	to 69234928B_UB_M;
	configuration transformer_configuration:65;
}

object triplex_meter:874 {
	name 69234928B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:875 {
	name 69234928B_UB_TX;
	parent 69234928B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'29.859";
	longitude 118W45'18.449";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:876  {
	phases "BS";
	from 69234985B;
	to 69234985B_UB_M;
	configuration transformer_configuration:65;
}

object triplex_meter:877 {
	name 69234985B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:878 {
	name 69234985B_UB_TX;
	parent 69234985B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'27.035";
	longitude 118W45'20.088";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:879  {
	phases "BS";
	from 69235105B;
	to 69235105B_UB_M;
	configuration transformer_configuration:65;
}

object triplex_meter:880 {
	name 69235105B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:881 {
	name 69235105B_UB_TX;
	parent 69235105B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'36.001";
	longitude 118W45'29.346";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:882  {
	phases "BS";
	from 69235168B;
	to 69235168B_UB_M;
	configuration transformer_configuration:66;
}

object triplex_meter:883 {
	name 69235168B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:884 {
	name 69235168B_UB_TX;
	parent 69235168B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'34.620";
	longitude 118W45'23.792";
	power_1 36.89240815627+19.8902086265142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:885  {
	phases "BS";
	from 69235581BC;
	to 69235581BC_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:886 {
	name 69235581BC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:887 {
	name 69235581BC_UB_TX;
	parent 69235581BC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N13'56.506";
	longitude 118W40'58.719";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:888  {
	phases "BS";
	from 69235951ABC;
	to 69235951ABC_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:889 {
	name 69235951ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:890 {
	name 69235951ABC_UB_TX;
	parent 69235951ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N12'20.080";
	longitude 118W46'17.946";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:891  {
	phases "BS";
	from 69258983B;
	to 69258983B_UB_M;
	configuration transformer_configuration:63;
}

object triplex_meter:892 {
	name 69258983B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:893 {
	name 69258983B_UB_TX;
	parent 69258983B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'39.077";
	longitude 118W45'24.495";
	power_1 3.689240815627+1.98902086265142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:894  {
	phases "BS";
	from 69259369ABC;
	to 69259369ABC_UB_M;
	configuration transformer_configuration:63;
}

object triplex_meter:895 {
	name 69259369ABC_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:896 {
	name 69259369ABC_UB_TX;
	parent 69259369ABC_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'59.132";
	longitude 118W45'31.988";
	power_1 3.689240815627+1.98902086265142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:897  {
	phases "A|B|C|N";
	from 80451248AB;
	to 80451248AB_U_M;
	configuration transformer_configuration:89;
}

object meter:898 {
	name 80451248AB_U_M;
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}
object transformer:899  {
	phases "AS";
	from 83037593A;
	to 83037593A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:900 {
	name 83037593A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:901 {
	name 83037593A_UA_TX;
	parent 83037593A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'29.803";
	longitude 118W44'4.164";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:902  {
	phases "AS";
	from 83037664A;
	to 83037664A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:903 {
	name 83037664A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:904 {
	name 83037664A_UA_TX;
	parent 83037664A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'28.705";
	longitude 118W43'56.505";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:905  {
	phases "AS";
	from 83037677A;
	to 83037677A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:906 {
	name 83037677A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:907 {
	name 83037677A_UA_TX;
	parent 83037677A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N12'29.234";
	longitude 118W44'0.190";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object transformer:908  {
	phases "BS";
	from 83275974B;
	to 83275974B_UB_M;
	configuration transformer_configuration:63;
}

object triplex_meter:909 {
	name 83275974B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:910 {
	name 83275974B_UB_TX;
	parent 83275974B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'57.559";
	longitude 118W44'33.186";
	power_1 3.689240815627+1.98902086265142j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:911  {
	phases "A|B|C|N";
	from 84694739ABC;
	to 84694739ABC_U_M;
	configuration transformer_configuration:107;
}

object meter:912 {
	name 84694739ABC_U_M;
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}
object transformer:913  {
	phases "BS";
	from 97226561B;
	to 97226561B_UB_M;
	configuration transformer_configuration:61;
}

object triplex_meter:914 {
	name 97226561B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:915 {
	name 97226561B_UB_TX;
	parent 97226561B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'44.102";
	longitude 118W45'24.595";
	power_1 9.22310203906749+4.97255215662856j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:916  {
	phases "BS";
	from 97226706B;
	to 97226706B_UB_M;
	configuration transformer_configuration:65;
}

object triplex_meter:917 {
	name 97226706B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:918 {
	name 97226706B_UB_TX;
	parent 97226706B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'43.345";
	longitude 118W45'17.524";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:919  {
	phases "BS";
	from 98642865B;
	to 98642865B_UB_M;
	configuration transformer_configuration:65;
}

object triplex_meter:920 {
	name 98642865B_UB_M;
	phases "BS";
	nominal_voltage 120;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object triplex_node:921 {
	name 98642865B_UB_TX;
	parent 98642865B_UB_M;
	phases BS;
	nominal_voltage 120;
	latitude 55N11'29.697";
	longitude 118W45'29.152";
	power_1 18.446204078135+9.94510431325712j;
	voltage_1 -60.000-103.923j;
	voltage_2 -60.000-103.923j;
	voltage_N 0;
}

object transformer:922  {
	phases "AS";
	from 99287699A;
	to 99287699A_UA_M;
	configuration transformer_configuration:51;
}

object triplex_meter:923 {
	name 99287699A_UA_M;
	phases "AS";
	nominal_voltage 120;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object triplex_node:924 {
	name 99287699A_UA_TX;
	parent 99287699A_UA_M;
	phases AS;
	nominal_voltage 120;
	latitude 55N11'49.587";
	longitude 118W43'52.895";
	power_1 11.1081724322514+5.78745742499539j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
}

object overhead_line_conductor:11 {
	name 4 CU;
	rating.summer.continuous 149.0 ;
	geometric_mean_radius 0.244 ft;
	resistance 0.306;
}

object overhead_line_conductor:19 {
	name 123.3 AAAC;
	rating.summer.continuous 256.0 ;
	geometric_mean_radius 0.012 ft;
	resistance 0.18;
}

object overhead_line_conductor:24 {
	name 4/0 ACSR;
	rating.summer.continuous 334.0 ;
	geometric_mean_radius 0.563 ft;
	resistance 2.9726;
}

object overhead_line_conductor:26 {
	name 4/0 AAC;
	rating.summer.continuous 360.0 ;
	geometric_mean_radius 0.522 ft;
	resistance 2.75616;
}

object overhead_line_conductor:30 {
	name 343 ACSR;
	rating.summer.continuous 531.0 ;
	geometric_mean_radius 0.673 ft;
	resistance 3.55344;
}

object underground_line_conductor:42 {
	name 2 AL (Conc);
	rating.summer.continuous 112.0 ;
	outer_diameter 1.09;
	conductor_gmr 0.0088 ft;
	conductor_diameter 0.292;
	conductor_resistance 1.38336;
	neutral_gmr 0.0348162687755351 ft;
	neutral_resistance 13.5696;
	neutral_diameter 0.0641;
	neutral_strands 6.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object line_spacing:1774 {
	distance_BN 69.99999999996 in;
}

object line_spacing:1776 {
	distance_CN 69.99999999996 in;
}

object line_spacing:1778 {
	distance_AB 53.19999999996 in;
	distance_BC 53.19999999996 in;
	distance_AC 53.19999999996 in;
	distance_AN 80.49999999996 in;
	distance_BN 80.49999999996 in;
	distance_CN 80.49999999996 in;
}

object line_spacing:1784 {
	distance_AN 69.99999999996 in;
}

object line_spacing:1786 {
	distance_AC 87.99999999996 in;
	distance_AN 19.2 in;
	distance_CN 19.2 in;
}

object line_spacing:1789 {
	distance_AB 87.99999999996 in;
	distance_AN 19.2 in;
	distance_BN 19.2 in;
}

object line_spacing:1793 {
	distance_AN 360.0 in;
}

object line_spacing:1795 {
	distance_BC 87.99999999996 in;
	distance_BN 19.2 in;
	distance_CN 19.2 in;
}

object line_spacing:1797 {
	distance_CN 360.0 in;
}

object line_spacing:1799 {
	distance_BN 360.0 in;
}

object line_spacing:1806 {
	distance_BC 48.0 in;
	distance_BN 20.79999999996 in;
	distance_CN 20.79999999996 in;
}

object line_spacing:1811 {
	distance_AB 12.0 in;
	distance_BC 12.0 in;
	distance_AC 12.0 in;
	distance_AN 360.0 in;
	distance_BN 360.0 in;
	distance_CN 360.0 in;
}

object line_spacing:1813 {
	distance_AB 60.50000000004 in;
	distance_BC 60.50000000004 in;
	distance_AC 60.50000000004 in;
	distance_AN 114.99999999996 in;
	distance_BN 114.99999999996 in;
	distance_CN 114.99999999996 in;
}

object line_configuration:1775 {
	conductor_B overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:1774;
}

object line_configuration:1777 {
	conductor_C overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:1776;
}

object line_configuration:1779 {
	conductor_A overhead_line_conductor:19;
	conductor_B overhead_line_conductor:19;
	conductor_C overhead_line_conductor:19;
	conductor_N overhead_line_conductor:19;
	spacing line_spacing:1778;
}

object line_configuration:1780 {
	conductor_A overhead_line_conductor:19;
	conductor_B overhead_line_conductor:19;
	conductor_C overhead_line_conductor:19;
	conductor_N overhead_line_conductor:19;
	spacing line_spacing:1778;
}

object line_configuration:1781 {
	conductor_A overhead_line_conductor:24;
	conductor_B overhead_line_conductor:24;
	conductor_C overhead_line_conductor:24;
	conductor_N overhead_line_conductor:24;
	spacing line_spacing:1778;
}

object line_configuration:1782 {
	conductor_A overhead_line_conductor:26;
	conductor_B overhead_line_conductor:26;
	conductor_C overhead_line_conductor:26;
	conductor_N overhead_line_conductor:26;
	spacing line_spacing:1778;
}

object line_configuration:1783 {
	conductor_A overhead_line_conductor:26;
	conductor_B overhead_line_conductor:26;
	conductor_C overhead_line_conductor:26;
	conductor_N overhead_line_conductor:26;
	spacing line_spacing:1778;
}

object line_configuration:1785 {
	conductor_A overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:1784;
}

object line_configuration:1787 {
	conductor_A overhead_line_conductor:19;
	conductor_C overhead_line_conductor:19;
	conductor_N overhead_line_conductor:19;
	spacing line_spacing:1786;
}

object line_configuration:1788 {
	conductor_A overhead_line_conductor:30;
	conductor_B overhead_line_conductor:30;
	conductor_C overhead_line_conductor:30;
	conductor_N overhead_line_conductor:30;
	spacing line_spacing:1778;
}

object line_configuration:1790 {
	conductor_A overhead_line_conductor:11;
	conductor_B overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:1789;
}

object line_configuration:1791 {
	conductor_A overhead_line_conductor:11;
	conductor_B overhead_line_conductor:11;
	conductor_C overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:1778;
}

object line_configuration:1792 {
	conductor_A overhead_line_conductor:11;
	conductor_C overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:1786;
}

object line_configuration:1794 {
	conductor_A underground_line_conductor:42;
	conductor_N underground_line_conductor:42;
	spacing line_spacing:1793;
}

object line_configuration:1796 {
	conductor_B overhead_line_conductor:11;
	conductor_C overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:1795;
}

object line_configuration:1798 {
	conductor_C underground_line_conductor:42;
	conductor_N underground_line_conductor:42;
	spacing line_spacing:1797;
}

object line_configuration:1800 {
	conductor_B underground_line_conductor:42;
	conductor_N underground_line_conductor:42;
	spacing line_spacing:1799;
}

object line_configuration:1801 {
	conductor_B overhead_line_conductor:19;
	conductor_N overhead_line_conductor:19;
	spacing line_spacing:1774;
}

object line_configuration:1802 {
	conductor_C overhead_line_conductor:19;
	conductor_N overhead_line_conductor:19;
	spacing line_spacing:1776;
}

object line_configuration:1803 {
	conductor_A overhead_line_conductor:24;
	conductor_B overhead_line_conductor:24;
	conductor_C overhead_line_conductor:24;
	conductor_N overhead_line_conductor:24;
	spacing line_spacing:1778;
}

object line_configuration:1804 {
	conductor_A overhead_line_conductor:19;
	conductor_B overhead_line_conductor:19;
	conductor_N overhead_line_conductor:19;
	spacing line_spacing:1789;
}

object line_configuration:1805 {
	conductor_A overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:1784;
}

object line_configuration:1807 {
	conductor_B overhead_line_conductor:11;
	conductor_C overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:1806;
}

object line_configuration:1808 {
	conductor_A overhead_line_conductor:11;
	conductor_B overhead_line_conductor:11;
	conductor_C overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:1778;
}

object line_configuration:1809 {
	conductor_C overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:1776;
}

object line_configuration:1810 {
	conductor_A overhead_line_conductor:19;
	conductor_N overhead_line_conductor:19;
	spacing line_spacing:1784;
}

object line_configuration:1812 {
	conductor_A underground_line_conductor:42;
	conductor_B underground_line_conductor:42;
	conductor_C underground_line_conductor:42;
	conductor_N underground_line_conductor:42;
	spacing line_spacing:1811;
}

object line_configuration:1814 {
	conductor_A overhead_line_conductor:19;
	conductor_B overhead_line_conductor:19;
	conductor_C overhead_line_conductor:19;
	conductor_N overhead_line_conductor:19;
	spacing line_spacing:1813;
}

object line_configuration:1815 {
	conductor_B overhead_line_conductor:11;
	conductor_C overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:1795;
}

object transformer_configuration:51 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 25;
	powerA_rating 25;
	resistance 0.006;
	reactance 0.004;
}

object transformer_configuration:52 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 15;
	powerA_rating 15;
	resistance 0.01;
	reactance 0.00666666666666667;
}

object transformer_configuration:53 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 50;
	powerA_rating 50;
	resistance 0.003;
	reactance 0.002;
}

object transformer_configuration:54 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 10;
	powerA_rating 10;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:55 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 175;
	powerA_rating 175;
	resistance 0.000857142857142857;
	reactance 0.000571428571428571;
}

object transformer_configuration:56 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 50;
	powerA_rating 50;
	resistance 0.003;
	reactance 0.002;
}

object transformer_configuration:57 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 100;
	powerA_rating 100;
	resistance 0.0015;
	reactance 0.001;
}

object transformer_configuration:58 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 75;
	powerA_rating 75;
	resistance 0.002;
	reactance 0.00133333333333333;
}

object transformer_configuration:59 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 100;
	powerA_rating 100;
	resistance 0.0015;
	reactance 0.001;
}

object transformer_configuration:60 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerA_rating 37.5;
	resistance 0.004;
	reactance 0.00266666666666667;
}

object transformer_configuration:61 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 25;
	powerB_rating 25;
	resistance 0.006;
	reactance 0.004;
}

object transformer_configuration:62 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 175;
	powerB_rating 175;
	resistance 0.000857142857142857;
	reactance 0.000571428571428571;
}

object transformer_configuration:63 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 10;
	powerB_rating 10;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:64 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 50;
	powerB_rating 50;
	resistance 0.003;
	reactance 0.002;
}

object transformer_configuration:65 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 50;
	powerB_rating 50;
	resistance 0.003;
	reactance 0.002;
}

object transformer_configuration:66 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 100;
	powerB_rating 100;
	resistance 0.0015;
	reactance 0.001;
}

object transformer_configuration:67 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 15;
	powerB_rating 15;
	resistance 0.01;
	reactance 0.00666666666666667;
}

object transformer_configuration:68 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 100;
	powerB_rating 100;
	resistance 0.0015;
	reactance 0.001;
}

object transformer_configuration:69 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 75;
	powerB_rating 75;
	resistance 0.002;
	reactance 0.00133333333333333;
}

object transformer_configuration:70 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerB_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:71 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerB_rating 37.5;
	resistance 0.004;
	reactance 0.00266666666666667;
}

object transformer_configuration:72 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 25;
	powerC_rating 25;
	resistance 0.006;
	reactance 0.004;
}

object transformer_configuration:73 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 15;
	powerC_rating 15;
	resistance 0.01;
	reactance 0.00666666666666667;
}

object transformer_configuration:74 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 50;
	powerC_rating 50;
	resistance 0.003;
	reactance 0.002;
}

object transformer_configuration:75 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 10;
	powerC_rating 10;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:76 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 175;
	powerC_rating 175;
	resistance 0.000857142857142857;
	reactance 0.000571428571428571;
}

object transformer_configuration:77 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 50;
	powerC_rating 50;
	resistance 0.003;
	reactance 0.002;
}

object transformer_configuration:78 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 100;
	powerC_rating 100;
	resistance 0.0015;
	reactance 0.001;
}

object transformer_configuration:79 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 75;
	powerC_rating 75;
	resistance 0.002;
	reactance 0.00133333333333333;
}

object transformer_configuration:80 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 100;
	powerC_rating 100;
	resistance 0.0015;
	reactance 0.001;
}

object transformer_configuration:81 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7967.4 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerC_rating 37.5;
	resistance 0.004;
	reactance 0.00266666666666667;
}

object transformer_configuration:87 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 20;
	powerA_rating 10;
	powerB_rating 0;
	powerC_rating 10;
	resistance 0.005;
	reactance 0.025;
}

object transformer_configuration:86 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 100;
	powerA_rating 50;
	powerB_rating 0;
	powerC_rating 50;
	resistance 0.001;
	reactance 0.005;
}

object transformer_configuration:96 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 100;
	powerA_rating 0;
	powerB_rating 100;
	powerC_rating 0;
	resistance 0.001;
	reactance 0.005;
}

object transformer_configuration:84 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 25;
	powerA_rating 0;
	powerB_rating 25;
	powerC_rating 0;
	resistance 0.004;
	reactance 0.02;
}

object transformer_configuration:97 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 150;
	powerA_rating 75;
	powerB_rating 0;
	powerC_rating 75;
	resistance 0.000666666666666667;
	reactance 0.00333333333333333;
}

object transformer_configuration:95 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 50;
	powerA_rating 0;
	powerB_rating 50;
	powerC_rating 0;
	resistance 0.002;
	reactance 0.01;
}

object transformer_configuration:92 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 100;
	powerA_rating 50;
	powerB_rating 0;
	powerC_rating 50;
	resistance 0.001;
	reactance 0.005;
}

object transformer_configuration:106 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 75;
	powerA_rating 37.5;
	powerB_rating 0;
	powerC_rating 37.5;
	resistance 0.00133333333333333;
	reactance 0.00666666666666667;
}

object transformer_configuration:88 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 525;
	powerA_rating 175;
	powerB_rating 175;
	powerC_rating 175;
	resistance 0.000190476190476191;
	reactance 0.000952380952380952;
}

object transformer_configuration:83 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 50;
	powerA_rating 25;
	powerB_rating 0;
	powerC_rating 25;
	resistance 0.002;
	reactance 0.01;
}

object transformer_configuration:90 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 10;
	powerA_rating 0;
	powerB_rating 10;
	powerC_rating 0;
	resistance 0.01;
	reactance 0.05;
}

object transformer_configuration:107 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 150;
	powerA_rating 50;
	powerB_rating 50;
	powerC_rating 50;
	resistance 0.000666666666666667;
	reactance 0.00333333333333333;
}

object transformer_configuration:89 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 75;
	powerA_rating 25;
	powerB_rating 25;
	powerC_rating 25;
	resistance 0.00133333333333333;
	reactance 0.00666666666666667;
}

object transformer_configuration:101 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 75;
	powerA_rating 0;
	powerB_rating 75;
	powerC_rating 0;
	resistance 0.00133333333333333;
	reactance 0.00666666666666667;
}

object transformer_configuration:98 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 50;
	powerA_rating 0;
	powerB_rating 50;
	powerC_rating 0;
	resistance 0.002;
	reactance 0.01;
}

object transformer_configuration:91 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 150;
	powerA_rating 50;
	powerB_rating 50;
	powerC_rating 50;
	resistance 0.000666666666666667;
	reactance 0.00333333333333333;
}

object transformer_configuration:94 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 200;
	powerA_rating 100;
	powerB_rating 0;
	powerC_rating 100;
	resistance 0.0005;
	reactance 0.0025;
}

object transformer_configuration:102 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 60;
	powerA_rating 25;
	powerB_rating 10;
	powerC_rating 25;
	resistance 0.00166666666666667;
	reactance 0.00833333333333333;
}

object transformer_configuration:103 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 5;
	powerA_rating 0;
	powerB_rating 5;
	powerC_rating 0;
	resistance 0.01;
	reactance 0.05;
}

object transformer_configuration:99 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 15;
	powerA_rating 0;
	powerB_rating 15;
	powerC_rating 0;
	resistance 0.00666666666666667;
	reactance 0.0333333333333333;
}

object transformer_configuration:104 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 37.5;
	powerA_rating 0;
	powerB_rating 37.5;
	powerC_rating 0;
	resistance 0.00266666666666667;
	reactance 0.0133333333333333;
}

object transformer_configuration:100 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 300;
	powerA_rating 100;
	powerB_rating 100;
	powerC_rating 100;
	resistance 0.000333333333333333;
	reactance 0.00166666666666667;
}

object transformer_configuration:105 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 375;
	powerA_rating 100;
	powerB_rating 175;
	powerC_rating 100;
	resistance 0.000266666666666667;
	reactance 0.00133333333333333;
}

object transformer_configuration:85 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 13800 V;
	secondary_voltage 480 V;
	power_rating 30;
	powerA_rating 15;
	powerB_rating 0;
	powerC_rating 15;
	resistance 0.00333333333333333;
	reactance 0.0166666666666667;
}

object overhead_line:1816 {
	name 100404563B_L;
	phases "B|N";
	from node:984;
	to node:1519;
	length 19.0;
	configuration line_configuration:1775;
}

// fuse: Device ID 10991W-W226
object fuse:1817 {
	name 101124375C_L;
	phases "C|N";
	from node:1450;
	to node:1520;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:1818 {
	name 102636430ABC_L;
	phases "A|B|C|N";
	from node:927;
	to node:1521;
	length 8.0;
	configuration line_configuration:1779;
}

object overhead_line:1819 {
	name 102636447ABC_L;
	phases "A|B|C|N";
	from node:1171;
	to node:1522;
	length 106.0;
	configuration line_configuration:1780;
}

object overhead_line:1820 {
	name 103624316ABC_L;
	phases "A|B|C|N";
	from node:1043;
	to node:1523;
	length 672.0;
	configuration line_configuration:1781;
}

// fuse: Device ID 8757W-W226
object fuse:1821 {
	name 103624317C_L;
	phases "C|N";
	from node:1525;
	to node:1524;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:1822 {
	name 103624380C_L;
	phases "C|N";
	from node:1523;
	to node:1525;
	length 12.0;
	configuration line_configuration:1777;
}

object overhead_line:1823 {
	name 103624418ABC_L;
	phases "A|B|C|N";
	from node:1523;
	to node:1526;
	length 299.0;
	configuration line_configuration:1781;
}

// Recloser, used as switch for now
object switch:1824 {
	name 103624462ABC_L;
	phases "A|B|C|N";
	from node:1526;
	to node:1529;
	status CLOSED;
}

object overhead_line:1825 {
	name 103624463C_L;
	phases "C|N";
	from node:1529;
	to node:1530;
	length 181.0;
	configuration line_configuration:1777;
}

object overhead_line:1826 {
	name 104573539ABC_L;
	phases "A|B|C|N";
	from node:1260;
	to node:1532;
	length 702.0;
	configuration line_configuration:1780;
}

object overhead_line:1827 {
	name 104881697B_L;
	phases "B|N";
	from node:1374;
	to node:1534;
	length 396.0;
	configuration line_configuration:1775;
}

object overhead_line:1828 {
	name 106333560C_L;
	phases "C|N";
	from node:1286;
	to node:1536;
	length 657.0;
	configuration line_configuration:1777;
}

object overhead_line:1829 {
	name 107293287ABC_L;
	phases "A|B|C|N";
	from node:1067;
	to node:1538;
	length 115.0;
	configuration line_configuration:1782;
}

object overhead_line:1830 {
	name 107393050C_L;
	phases "C|N";
	from node:1039;
	to node:1540;
	length 11.0;
	configuration line_configuration:1777;
}

object overhead_line:1831 {
	name 107393072B_L;
	phases "B|N";
	from node:1040;
	to node:1541;
	length 9.0;
	configuration line_configuration:1775;
}

object overhead_line:1832 {
	name 107939182ABC_L;
	phases "A|B|C|N";
	from node:1493;
	to node:1542;
	length 525.0;
	configuration line_configuration:1783;
}

object overhead_line:1833 {
	name 107939183C_L;
	phases "C|N";
	from node:1542;
	to node:1543;
	length 113.0;
	configuration line_configuration:1777;
}

object overhead_line:1834 {
	name 108102155ABC_L;
	phases "A|B|C|N";
	from node:1549;
	to node:1545;
	length 154.0;
	configuration line_configuration:1779;
}

object overhead_line:1835 {
	name 108102190B_L;
	phases "B|N";
	from node:1545;
	to node:1547;
	length 15.0;
	configuration line_configuration:1775;
}

object overhead_line:1836 {
	name 108102241ABC_L;
	phases "A|B|C|N";
	from node:951;
	to node:1548;
	length 401.0;
	configuration line_configuration:1780;
}

object overhead_line:1837 {
	name 108102253ABC_L;
	phases "A|B|C|N";
	from node:1548;
	to node:1549;
	length 295.0;
	configuration line_configuration:1780;
}

object overhead_line:1838 {
	name 108102287ABC_L;
	phases "A|B|C|N";
	from node:1548;
	to node:1552;
	length 100.0;
	configuration line_configuration:1780;
}

object overhead_line:1839 {
	name 110558817A_L;
	phases "A|N";
	from node:1555;
	to node:1554;
	length 376.0;
	configuration line_configuration:1785;
}

object overhead_line:1840 {
	name 110558846A_L;
	phases "A|N";
	from node:1515;
	to node:1555;
	length 234.0;
	configuration line_configuration:1785;
}

object overhead_line:1841 {
	name 111386968AC_L;
	phases "A|C|N";
	from node:1329;
	to node:1557;
	length 140.0;
	configuration line_configuration:1787;
}

object overhead_line:1842 {
	name 111387083AC_L;
	phases "A|C|N";
	from node:1123;
	to node:1560;
	length 214.0;
	configuration line_configuration:1787;
}

object overhead_line:1843 {
	name 111824452C_L;
	phases "C|N";
	from node:1564;
	to node:1563;
	length 246.0;
	configuration line_configuration:1777;
}

// fuse: Device ID 6274R-W226
object fuse:1844 {
	name 111889870C_L;
	phases "C|N";
	from node:1434;
	to node:1564;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:1845 {
	name 112772216C_L;
	phases "C|N";
	from node:1677;
	to node:1565;
	length 399.0;
	configuration line_configuration:1777;
}

object overhead_line:1846 {
	name 112772239C_L;
	phases "C|N";
	from node:1520;
	to node:1566;
	length 572.0;
	configuration line_configuration:1777;
}

object overhead_line:1847 {
	name 112823955ABC_L;
	phases "A|B|C|N";
	from node:1219;
	to node:1568;
	length 221.0;
	configuration line_configuration:1788;
}

object overhead_line:1848 {
	name 112823956AB_L;
	phases "A|B|N";
	from node:1568;
	to node:1570;
	length 225.0;
	configuration line_configuration:1790;
}

object overhead_line:1849 {
	name 112824085ABC_L;
	phases "A|B|C|N";
	from node:1568;
	to node:1571;
	length 105.0;
	configuration line_configuration:1788;
}

object overhead_line:1850 {
	name 112824086A_L;
	phases "A|N";
	from node:1571;
	to node:1572;
	length 95.0;
	configuration line_configuration:1785;
}

object overhead_line:1851 {
	name 112824132ABC_L;
	phases "A|B|C|N";
	from node:1571;
	to node:1574;
	length 390.0;
	configuration line_configuration:1788;
}

object overhead_line:1852 {
	name 112824203ABC_L;
	phases "A|B|C|N";
	from node:1593;
	to node:1575;
	length 157.0;
	configuration line_configuration:1788;
}

object overhead_line:1853 {
	name 112824324ABC_L;
	phases "A|B|C|N";
	from node:1575;
	to node:1576;
	length 85.0;
	configuration line_configuration:1788;
}

// fuse: Device ID 9957R-W226
object fuse:1854 {
	name 112824325ABC_L;
	phases "A|B|C|N";
	from node:1579;
	to node:1577;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:1855 {
	name 112824344ABC_L;
	phases "A|B|C|N";
	from node:1576;
	to node:1579;
	length 12.0;
	configuration line_configuration:1791;
}

object overhead_line:1856 {
	name 112824729A_L;
	phases "A|N";
	from node:1572;
	to node:1580;
	length 12.0;
	configuration line_configuration:1785;
}

object overhead_line:1857 {
	name 112966648B_L;
	phases "B|N";
	from node:1172;
	to node:1581;
	length 265.0;
	configuration line_configuration:1775;
}

object overhead_line:1858 {
	name 112966710B_L;
	phases "B|N";
	from node:1581;
	to node:1582;
	length 12.0;
	configuration line_configuration:1775;
}

object overhead_line:1859 {
	name 112966737B_L;
	phases "B|N";
	from node:1581;
	to node:1583;
	length 125.0;
	configuration line_configuration:1775;
}

object overhead_line:1860 {
	name 113575423ABC_L;
	phases "A|B|C|N";
	from node:1256;
	to node:1585;
	length 1666.0;
	configuration line_configuration:1780;
}

// switch: Device ID 538W-W226-ABC
object switch:1861 {
	name 113575499X_L;
	phases "A|B|C|N";
	from node:1585;
	to node:1586;
	status OPEN;
}

object overhead_line:1862 {
	name 113817858AC_L;
	phases "A|C|N";
	from node:1328;
	to node:1587;
	length 90.0;
	configuration line_configuration:1792;
}

object underground_line:1863 {
	name 114083261A_L;
	phases "A|N";
	from node:1633;
	to node:1591;
	length 85.0;
	configuration line_configuration:1794;
}

object overhead_line:1864 {
	name 114083460A_L;
	phases "A|N";
	from node:1574;
	to node:1592;
	length 83.0;
	configuration line_configuration:1785;
}

object overhead_line:1865 {
	name 114083503ABC_L;
	phases "A|B|C|N";
	from node:1574;
	to node:1593;
	length 324.0;
	configuration line_configuration:1788;
}

object overhead_line:1866 {
	name 114083504AC_L;
	phases "A|C|N";
	from node:1593;
	to node:1594;
	length 75.0;
	configuration line_configuration:1792;
}

object overhead_line:1867 {
	name 114083556BC_L;
	phases "B|C|N";
	from node:1575;
	to node:1595;
	length 95.0;
	configuration line_configuration:1796;
}

object underground_line:1868 {
	name 114083570C_L;
	phases "C|N";
	from node:1596;
	to node:1615;
	length 920.0;
	configuration line_configuration:1798;
}

// fuse: Device ID 3893R-W226
object fuse:1869 {
	name 114083646A_L;
	phases "A|N";
	from node:1592;
	to node:1597;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:1870 {
	name 114083672A_L;
	phases "A|N";
	from node:1594;
	to node:1598;
	length 12.0;
	configuration line_configuration:1785;
}

object overhead_line:1871 {
	name 114083692C_L;
	phases "C|N";
	from node:1594;
	to node:1599;
	length 12.0;
	configuration line_configuration:1777;
}

object underground_line:1872 {
	name 114083747A_L;
	phases "A|N";
	from node:1597;
	to node:1601;
	length 335.0;
	configuration line_configuration:1794;
}

object underground_line:1873 {
	name 114083818A_L;
	phases "A|N";
	from node:1605;
	to node:1603;
	length 597.0;
	configuration line_configuration:1794;
}

object underground_line:1874 {
	name 114083892A_L;
	phases "A|N";
	from node:1606;
	to node:1605;
	length 242.0;
	configuration line_configuration:1794;
}

// fuse: Device ID 2017R-W226
object fuse:1875 {
	name 114083941A_L;
	phases "A|N";
	from node:1598;
	to node:1606;
	current_limit 3000.0;
	status CLOSED;
}

// switch: Device ID 2019R-W226-C
object switch:1876 {
	name 114084124X_L;
	phases "C|N";
	from node:1607;
	to node:1596;
	status OPEN;
}

object overhead_line:1877 {
	name 114084124Y_L;
	phases "C|N";
	from node:1595;
	to node:1607;
	length 12.0;
	configuration line_configuration:1777;
}

object overhead_line:1878 {
	name 114084144B_L;
	phases "B|N";
	from node:1595;
	to node:1608;
	length 12.0;
	configuration line_configuration:1775;
}

// fuse: Device ID 2020R-W226
object fuse:1879 {
	name 114084177B_L;
	phases "B|N";
	from node:1608;
	to node:1609;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID 2018R-W226
object fuse:1880 {
	name 114084221C_L;
	phases "C|N";
	from node:1599;
	to node:1610;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:1881 {
	name 114084240B_L;
	phases "B|N";
	from node:1609;
	to node:1611;
	length 161.0;
	configuration line_configuration:1800;
}

object underground_line:1882 {
	name 114084318C_L;
	phases "C|N";
	from node:1614;
	to node:1613;
	length 417.0;
	configuration line_configuration:1798;
}

object underground_line:1883 {
	name 114084392C_L;
	phases "C|N";
	from node:1610;
	to node:1614;
	length 653.0;
	configuration line_configuration:1798;
}

object underground_line:1884 {
	name 114084464C_L;
	phases "C|N";
	from node:1613;
	to node:1615;
	length 377.0;
	configuration line_configuration:1798;
}

object overhead_line:1885 {
	name 114295033A_L;
	phases "A|N";
	from node:1223;
	to node:1616;
	length 15.0;
	configuration line_configuration:1785;
}

object overhead_line:1886 {
	name 114400960C_L;
	phases "C|N";
	from node:1620;
	to node:1617;
	length 259.0;
	configuration line_configuration:1777;
}

object overhead_line:1887 {
	name 114400969C_L;
	phases "C|N";
	from node:995;
	to node:1618;
	length 15.0;
	configuration line_configuration:1777;
}

// fuse: Device ID 10998W-W226
object fuse:1888 {
	name 114400992C_L;
	phases "C|N";
	from node:1618;
	to node:1619;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:1889 {
	name 114401030C_L;
	phases "C|N";
	from node:1619;
	to node:1620;
	length 236.0;
	configuration line_configuration:1777;
}

object underground_line:1890 {
	name 114669337B_L;
	phases "B|N";
	from node:1626;
	to node:1622;
	length 139.0;
	configuration line_configuration:1800;
}

object underground_line:1891 {
	name 114669422B_L;
	phases "B|N";
	from node:1622;
	to node:1624;
	length 530.0;
	configuration line_configuration:1800;
}

object overhead_line:1892 {
	name 114681653ABC_L;
	phases "A|B|C|N";
	from node:1223;
	to node:1625;
	length 33.0;
	configuration line_configuration:1788;
}

// fuse: Device ID 10651W-W226
object fuse:1893 {
	name 114681686B_L;
	phases "B|N";
	from node:1627;
	to node:1626;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:1894 {
	name 114681702B_L;
	phases "B|N";
	from node:1625;
	to node:1627;
	length 12.0;
	configuration line_configuration:1775;
}

object underground_line:1895 {
	name 115485455A_L;
	phases "A|N";
	from node:1634;
	to node:1628;
	length 169.0;
	configuration line_configuration:1794;
}

object underground_line:1896 {
	name 115485539A_L;
	phases "A|N";
	from node:1634;
	to node:1630;
	length 283.0;
	configuration line_configuration:1794;
}

object underground_line:1897 {
	name 115487170A_L;
	phases "A|N";
	from node:1703;
	to node:1633;
	length 972.0;
	configuration line_configuration:1794;
}

object underground_line:1898 {
	name 115487210A_L;
	phases "A|N";
	from node:1633;
	to node:1634;
	length 397.0;
	configuration line_configuration:1794;
}

object underground_line:1899 {
	name 116076804C_L;
	phases "C|N";
	from node:1501;
	to node:1635;
	length 1031.0;
	configuration line_configuration:1798;
}

object underground_line:1900 {
	name 116076821C_L;
	phases "C|N";
	from node:1635;
	to node:1636;
	length 800.0;
	configuration line_configuration:1798;
}

// fuse: Device ID 4042W-W226
object fuse:1901 {
	name 116195800AC_L;
	phases "A|C|N";
	from node:1445;
	to node:1637;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:1902 {
	name 116195801AC_L;
	phases "A|C|N";
	from node:1637;
	to node:1640;
	length 282.0;
	configuration line_configuration:1792;
}

object overhead_line:1903 {
	name 116278007B_L;
	phases "B|N";
	from node:1175;
	to node:1641;
	length 183.0;
	configuration line_configuration:1801;
}

// fuse: Device ID 9912R-W226
object fuse:1904 {
	name 116278008B_L;
	phases "B|N";
	from node:1644;
	to node:1642;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:1905 {
	name 116278047B_L;
	phases "B|N";
	from node:1641;
	to node:1644;
	length 168.0;
	configuration line_configuration:1775;
}

object overhead_line:1906 {
	name 116407320B_L;
	phases "B|N";
	from node:1673;
	to node:1646;
	length 387.0;
	configuration line_configuration:1775;
}

object overhead_line:1907 {
	name 116407332B_L;
	phases "B|N";
	from node:1646;
	to node:1647;
	length 290.0;
	configuration line_configuration:1775;
}

// fuse: Device ID 1966R-W226
object fuse:1908 {
	name 116407344B_L;
	phases "B|N";
	from node:1671;
	to node:1649;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:1909 {
	name 116407354B_L;
	phases "B|N";
	from node:1649;
	to node:1651;
	length 225.0;
	configuration line_configuration:1775;
}

object overhead_line:1910 {
	name 116407366B_L;
	phases "B|N";
	from node:1649;
	to node:1653;
	length 140.0;
	configuration line_configuration:1775;
}

object overhead_line:1911 {
	name 116407376B_L;
	phases "B|N";
	from node:1649;
	to node:1654;
	length 474.0;
	configuration line_configuration:1775;
}

object overhead_line:1912 {
	name 116407398B_L;
	phases "B|N";
	from node:1654;
	to node:1655;
	length 430.0;
	configuration line_configuration:1775;
}

object overhead_line:1913 {
	name 116407410B_L;
	phases "B|N";
	from node:1654;
	to node:1657;
	length 255.0;
	configuration line_configuration:1775;
}

object overhead_line:1914 {
	name 116407420B_L;
	phases "B|N";
	from node:1657;
	to node:1658;
	length 252.0;
	configuration line_configuration:1775;
}

object overhead_line:1915 {
	name 116407432B_L;
	phases "B|N";
	from node:1657;
	to node:1660;
	length 215.0;
	configuration line_configuration:1775;
}

object overhead_line:1916 {
	name 116407442B_L;
	phases "B|N";
	from node:1660;
	to node:1662;
	length 126.0;
	configuration line_configuration:1775;
}

object overhead_line:1917 {
	name 116407474B_L;
	phases "B|N";
	from node:1666;
	to node:1663;
	length 689.0;
	configuration line_configuration:1775;
}

object overhead_line:1918 {
	name 116407576B_L;
	phases "B|N";
	from node:1667;
	to node:1666;
	length 486.0;
	configuration line_configuration:1775;
}

object overhead_line:1919 {
	name 116407617B_L;
	phases "B|N";
	from node:1660;
	to node:1667;
	length 208.0;
	configuration line_configuration:1775;
}

object overhead_line:1920 {
	name 116407755B_L;
	phases "B|N";
	from node:1660;
	to node:1669;
	length 473.0;
	configuration line_configuration:1775;
}

object overhead_line:1921 {
	name 116407956B_L;
	phases "B|N";
	from node:1646;
	to node:1671;
	length 12.0;
	configuration line_configuration:1775;
}

object overhead_line:1922 {
	name 116408128B_L;
	phases "B|N";
	from node:1723;
	to node:1673;
	length 549.0;
	configuration line_configuration:1775;
}

object overhead_line:1923 {
	name 116408129B_L;
	phases "B|N";
	from node:1673;
	to node:1674;
	length 374.0;
	configuration line_configuration:1775;
}

object overhead_line:1924 {
	name 116408149B_L;
	phases "B|N";
	from node:1674;
	to node:1676;
	length 303.0;
	configuration line_configuration:1775;
}

object overhead_line:1925 {
	name 116953808C_L;
	phases "C|N";
	from node:1566;
	to node:1677;
	length 132.0;
	configuration line_configuration:1777;
}

object overhead_line:1926 {
	name 116969805C_L;
	phases "C|N";
	from node:1057;
	to node:1678;
	length 215.0;
	configuration line_configuration:1802;
}

object overhead_line:1927 {
	name 117089522C_L;
	phases "C|N";
	from node:997;
	to node:1679;
	length 12.0;
	configuration line_configuration:1777;
}

// fuse: Device ID 1097R-W226
object fuse:1928 {
	name 117089562C_L;
	phases "C|N";
	from node:1679;
	to node:1680;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:1929 {
	name 117385105B_L;
	phases "B|N";
	from node:1174;
	to node:1681;
	length 1184.0;
	configuration line_configuration:1801;
}

object overhead_line:1930 {
	name 117385106B_L;
	phases "B|N";
	from node:1760;
	to node:1683;
	length 232.0;
	configuration line_configuration:1801;
}

object overhead_line:1931 {
	name 117385213B_L;
	phases "B|N";
	from node:1681;
	to node:1684;
	length 10.0;
	configuration line_configuration:1801;
}

// fuse: Device ID 2037R-W226
object fuse:1932 {
	name 117385325B_L;
	phases "B|N";
	from node:1684;
	to node:1685;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:1933 {
	name 117385406B_L;
	phases "B|N";
	from node:1685;
	to node:1686;
	length 257.0;
	configuration line_configuration:1800;
}

object underground_line:1934 {
	name 117385510B_L;
	phases "B|N";
	from node:1691;
	to node:1688;
	length 607.0;
	configuration line_configuration:1800;
}

object overhead_line:1935 {
	name 117385568B_L;
	phases "B|N";
	from node:1681;
	to node:1690;
	length 88.0;
	configuration line_configuration:1801;
}

// fuse: Device ID 10686R-W226
object fuse:1936 {
	name 117385603B_L;
	phases "B|N";
	from node:1690;
	to node:1691;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:1937 {
	name 117453527ABC_L;
	phases "A|B|C|N";
	from node:1532;
	to node:1693;
	length 52.0;
	configuration line_configuration:1791;
}

// fuse: Device ID 6254R-W226
object fuse:1938 {
	name 117453716AC_L;
	phases "A|C|N";
	from node:1428;
	to node:1694;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:1939 {
	name 117453717AC_L;
	phases "A|C|N";
	from node:1694;
	to node:1696;
	length 300.0;
	configuration line_configuration:1792;
}

object overhead_line:1940 {
	name 117665467C_L;
	phases "C|N";
	from node:1127;
	to node:1698;
	length 100.0;
	configuration line_configuration:1777;
}

object overhead_line:1941 {
	name 118673717B_L;
	phases "B|N";
	from node:1681;
	to node:1699;
	length 363.0;
	configuration line_configuration:1801;
}

object overhead_line:1942 {
	name 118673718B_L;
	phases "B|N";
	from node:1699;
	to node:1701;
	length 220.0;
	configuration line_configuration:1775;
}

object overhead_line:1943 {
	name 118782225A_L;
	phases "A|N";
	from node:1572;
	to node:1702;
	length 10.0;
	configuration line_configuration:1785;
}

// fuse: Device ID 10623W-W226
object fuse:1944 {
	name 118782248A_L;
	phases "A|N";
	from node:1702;
	to node:1703;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID 3894R-W226
object fuse:1945 {
	name 118782313A_L;
	phases "A|N";
	from node:1580;
	to node:1704;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:1946 {
	name 118782359A_L;
	phases "A|N";
	from node:1704;
	to node:1705;
	length 52.0;
	configuration line_configuration:1794;
}

object underground_line:1947 {
	name 118782428A_L;
	phases "A|N";
	from node:1705;
	to node:1707;
	length 367.0;
	configuration line_configuration:1794;
}

object underground_line:1948 {
	name 118782473A_L;
	phases "A|N";
	from node:1707;
	to node:1709;
	length 358.0;
	configuration line_configuration:1794;
}

// fuse: Device ID 1142R-W226
object fuse:1949 {
	name 119192547C_L;
	phases "C|N";
	from node:1439;
	to node:1711;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:1950 {
	name 119192606C_L;
	phases "C|N";
	from node:1711;
	to node:1712;
	length 176.0;
	configuration line_configuration:1798;
}

object underground_line:1951 {
	name 119192666C_L;
	phases "C|N";
	from node:1712;
	to node:1713;
	length 1259.0;
	configuration line_configuration:1798;
}

object overhead_line:1952 {
	name 119449845A_L;
	phases "A|N";
	from node:1284;
	to node:1714;
	length 1067.0;
	configuration line_configuration:1785;
}

object overhead_line:1953 {
	name 119449846A_L;
	phases "A|N";
	from node:1714;
	to node:1716;
	length 80.0;
	configuration line_configuration:1785;
}

object overhead_line:1954 {
	name 119449944B_L;
	phases "B|N";
	from node:1683;
	to node:1717;
	length 306.0;
	configuration line_configuration:1801;
}

object overhead_line:1955 {
	name 119539106ABC_L;
	phases "A|B|C|N";
	from node:999;
	to node:1719;
	length 474.0;
	configuration line_configuration:1780;
}

// fuse: Device ID 1965R-W226
object fuse:1956 {
	name 119571525B_L;
	phases "B|N";
	from node:1503;
	to node:1723;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:1957 {
	name 119716628B_L;
	phases "B|N";
	from node:1392;
	to node:1725;
	length 159.0;
	configuration line_configuration:1775;
}

object overhead_line:1958 {
	name 120311147ABC_L;
	phases "A|B|C|N";
	from node:1732;
	to node:1726;
	length 79.0;
	configuration line_configuration:1788;
}

// fuse: Device ID 9977R-W226
object fuse:1959 {
	name 120311148A_L;
	phases "A|N";
	from node:1729;
	to node:1728;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:1960 {
	name 120311212A_L;
	phases "A|N";
	from node:1726;
	to node:1729;
	length 12.0;
	configuration line_configuration:1785;
}

object overhead_line:1961 {
	name 120834095ABC_L;
	phases "A|B|C|N";
	from node:1220;
	to node:1730;
	length 182.0;
	configuration line_configuration:1788;
}

object overhead_line:1962 {
	name 120834137ABC_L;
	phases "A|B|C|N";
	from node:1730;
	to node:1732;
	length 327.0;
	configuration line_configuration:1788;
}

object underground_line:1963 {
	name 120834322B_L;
	phases "B|N";
	from node:1735;
	to node:1734;
	length 680.0;
	configuration line_configuration:1800;
}

// fuse: Device ID 9861R-W226
object fuse:1964 {
	name 120834342B_L;
	phases "B|N";
	from node:1736;
	to node:1735;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:1965 {
	name 120834358B_L;
	phases "B|N";
	from node:1730;
	to node:1736;
	length 10.0;
	configuration line_configuration:1775;
}

object overhead_line:1966 {
	name 120834375C_L;
	phases "C|N";
	from node:1732;
	to node:1737;
	length 10.0;
	configuration line_configuration:1777;
}

object overhead_line:1967 {
	name 120834403C_L;
	phases "C|N";
	from node:1726;
	to node:1738;
	length 10.0;
	configuration line_configuration:1777;
}

// fuse: Device ID 9863R-W226
object fuse:1968 {
	name 120834856C_L;
	phases "C|N";
	from node:1738;
	to node:1739;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID 9862R-W226
object fuse:1969 {
	name 120834878C_L;
	phases "C|N";
	from node:1737;
	to node:1740;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:1970 {
	name 120834930C_L;
	phases "C|N";
	from node:1740;
	to node:1741;
	length 193.0;
	configuration line_configuration:1798;
}

object underground_line:1971 {
	name 120835002C_L;
	phases "C|N";
	from node:1739;
	to node:1742;
	length 188.0;
	configuration line_configuration:1798;
}

object overhead_line:1972 {
	name 121690768C_L;
	phases "C|N";
	from node:1110;
	to node:1743;
	length 53.0;
	configuration line_configuration:1777;
}

object overhead_line:1973 {
	name 121882668C_L;
	phases "C|N";
	from node:1743;
	to node:1744;
	length 157.0;
	configuration line_configuration:1777;
}

object overhead_line:1974 {
	name 123317712C_L;
	phases "C|N";
	from node:1118;
	to node:1745;
	length 235.0;
	configuration line_configuration:1777;
}

object overhead_line:1975 {
	name 124622715ABC_L;
	phases "A|B|C|N";
	from meter:925;
	to node:1746;
	length 68.0;
	configuration line_configuration:1788;
}

// switch: Device ID 894R-W226-ABC
object switch:1976 {
	name 124622716Y_L;
	phases "A|B|C|N";
	from node:1746;
	to node:1747;
	status OPEN;
}

// switch: Device ID 897W-W226-ABC
object switch:1977 {
	name 124622868X_L;
	phases "A|B|C|N";
	from node:1749;
	to node:1748;
	status OPEN;
}

object overhead_line:1978 {
	name 124622887ABC_L;
	phases "A|B|C|N";
	from node:1746;
	to node:1749;
	length 32.0;
	configuration line_configuration:1788;
}

object overhead_line:1979 {
	name 125183616B_L;
	phases "B|N";
	from node:1674;
	to node:1751;
	length 452.0;
	configuration line_configuration:1775;
}

object overhead_line:1980 {
	name 125245384B_L;
	phases "B|N";
	from node:1717;
	to node:1752;
	length 356.0;
	configuration line_configuration:1775;
}

// fuse: Device ID 9988R-W226
object fuse:1981 {
	name 125245431B_L;
	phases "B|N";
	from node:1752;
	to node:1754;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:1982 {
	name 125245455B_L;
	phases "B|N";
	from node:1754;
	to node:1756;
	length 413.0;
	configuration line_configuration:1800;
}

// fuse: Device ID 9875R-W226
object fuse:1983 {
	name 125281780A_L;
	phases "A|N";
	from node:1759;
	to node:1758;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:1984 {
	name 125281795A_L;
	phases "A|N";
	from node:975;
	to node:1759;
	length 81.0;
	configuration line_configuration:1785;
}

object overhead_line:1985 {
	name 125419413B_L;
	phases "B|N";
	from node:1699;
	to node:1760;
	length 288.0;
	configuration line_configuration:1801;
}

object overhead_line:1986 {
	name 125470896A_L;
	phases "A|N";
	from node:1764;
	to node:1762;
	length 629.0;
	configuration line_configuration:1785;
}

object overhead_line:1987 {
	name 125470915A_L;
	phases "A|N";
	from node:1020;
	to node:1763;
	length 10.0;
	configuration line_configuration:1785;
}

// fuse: Device ID 1303R-W226
object fuse:1988 {
	name 125470961A_L;
	phases "A|N";
	from node:1763;
	to node:1764;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID 9876-W226
object fuse:1989 {
	name 125470962A_L;
	phases "A|N";
	from node:1767;
	to node:1766;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:1990 {
	name 125470981A_L;
	phases "A|N";
	from node:1764;
	to node:1767;
	length 16.0;
	configuration line_configuration:1785;
}

object overhead_line:1991 {
	name 125492149B_L;
	phases "B|N";
	from node:1669;
	to node:1768;
	length 247.0;
	configuration line_configuration:1775;
}

object overhead_line:1992 {
	name 125631116A_L;
	phases "A|N";
	from node:1762;
	to node:1770;
	length 6.0;
	configuration line_configuration:1785;
}

// fuse: Device ID 9879R-W226
object fuse:1993 {
	name 125631139A_L;
	phases "A|N";
	from node:1770;
	to node:1771;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:1994 {
	name 125631162A_L;
	phases "A|N";
	from node:1771;
	to node:1772;
	length 152.0;
	configuration line_configuration:1794;
}

object overhead_line:1995 {
	name 69054328ABC_L;
	phases "A|B|C|N";
	from node:1051;
	to node:926;
	length 208.0;
	configuration line_configuration:1779;
}

object overhead_line:1996 {
	name 69195229ABC_L;
	phases "A|B|C|N";
	from node:1079;
	to node:927;
	length 167.0;
	configuration line_configuration:1779;
}

object overhead_line:1997 {
	name 69195230ABC_L;
	phases "A|B|C|N";
	from node:1315;
	to node:929;
	length 172.0;
	configuration line_configuration:1779;
}

object overhead_line:1998 {
	name 69196122ABC_L;
	phases "A|B|C|N";
	from node:1243;
	to node:931;
	length 603.0;
	configuration line_configuration:1803;
}

// fuse: Device ID 10992W-W226
object fuse:1999 {
	name 69196145B_L;
	phases "B|N";
	from node:1423;
	to node:932;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2000 {
	name 69196166ABC_L;
	phases "A|B|C|N";
	from node:1427;
	to node:934;
	length 99.0;
	configuration line_configuration:1803;
}

object overhead_line:2001 {
	name 69196191AB_L;
	phases "A|B|N";
	from node:940;
	to node:935;
	length 320.0;
	configuration line_configuration:1804;
}

object overhead_line:2002 {
	name 69196192A_L;
	phases "A|N";
	from node:1245;
	to node:938;
	length 105.0;
	configuration line_configuration:1805;
}

// fuse: Device ID 10993W-W226
object fuse:2003 {
	name 69196215AB_L;
	phases "A|B|N";
	from node:1425;
	to node:940;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2004 {
	name 69196259AB_L;
	phases "A|B|N";
	from node:1248;
	to node:942;
	length 439.0;
	configuration line_configuration:1804;
}

object overhead_line:2005 {
	name 69196260AB_L;
	phases "A|B|N";
	from node:1247;
	to node:943;
	length 534.0;
	configuration line_configuration:1804;
}

object overhead_line:2006 {
	name 69196345ABC_L;
	phases "A|B|C|N";
	from node:1079;
	to node:945;
	length 169.0;
	configuration line_configuration:1788;
}

object overhead_line:2007 {
	name 69196367ABC_L;
	phases "A|B|C|N";
	from node:949;
	to node:946;
	length 2932.0;
	configuration line_configuration:1780;
}

object overhead_line:2008 {
	name 69196395AB_L;
	phases "A|B|N";
	from node:946;
	to node:948;
	length 1332.0;
	configuration line_configuration:1790;
}

object overhead_line:2009 {
	name 69196416ABC_L;
	phases "A|B|C|N";
	from node:1258;
	to node:949;
	length 3120.0;
	configuration line_configuration:1780;
}

object overhead_line:2010 {
	name 69196474ABC_L;
	phases "A|B|C|N";
	from node:954;
	to node:951;
	length 275.0;
	configuration line_configuration:1780;
}

object overhead_line:2011 {
	name 69196544B_L;
	phases "B|N";
	from node:1265;
	to node:952;
	length 2476.0;
	configuration line_configuration:1775;
}

object overhead_line:2012 {
	name 69196592ABC_L;
	phases "A|B|C|N";
	from node:964;
	to node:954;
	length 798.0;
	configuration line_configuration:1780;
}

object overhead_line:2013 {
	name 69196636BC_L;
	phases "B|C|N";
	from node:958;
	to node:955;
	length 3829.0;
	configuration line_configuration:1807;
}

object overhead_line:2014 {
	name 69196637BC_L;
	phases "B|C|N";
	from node:955;
	to node:957;
	length 515.0;
	configuration line_configuration:1807;
}

object overhead_line:2015 {
	name 69196682BC_L;
	phases "B|C|N";
	from node:1267;
	to node:958;
	length 1949.0;
	configuration line_configuration:1807;
}

object overhead_line:2016 {
	name 69196712BC_L;
	phases "B|C|N";
	from node:958;
	to node:960;
	length 311.0;
	configuration line_configuration:1796;
}

// fuse: Device ID 6259R-W226
object fuse:2017 {
	name 69196733BC_L;
	phases "B|C|N";
	from node:1430;
	to node:961;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2018 {
	name 69196756B_L;
	phases "B|N";
	from node:961;
	to node:963;
	length 1274.0;
	configuration line_configuration:1775;
}

object overhead_line:2019 {
	name 69196816ABC_L;
	phases "A|B|C|N";
	from node:1272;
	to node:964;
	length 875.0;
	configuration line_configuration:1783;
}

object overhead_line:2020 {
	name 69196840C_L;
	phases "C|N";
	from node:1269;
	to node:965;
	length 761.0;
	configuration line_configuration:1777;
}

object overhead_line:2021 {
	name 69196890ABC_L;
	phases "A|B|C|N";
	from node:972;
	to node:966;
	length 311.0;
	configuration line_configuration:1783;
}

// fuse: Device ID 8028R-W226
object fuse:2022 {
	name 69196912B_L;
	phases "B|N";
	from node:1432;
	to node:967;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2023 {
	name 69196913B_L;
	phases "B|N";
	from node:1273;
	to node:968;
	length 125.0;
	configuration line_configuration:1775;
}

object overhead_line:2024 {
	name 69196927B_L;
	phases "B|N";
	from node:967;
	to node:970;
	length 189.0;
	configuration line_configuration:1775;
}

object overhead_line:2025 {
	name 69196966ABC_L;
	phases "A|B|C|N";
	from node:975;
	to node:972;
	length 1228.0;
	configuration line_configuration:1783;
}

object overhead_line:2026 {
	name 69196979C_L;
	phases "C|N";
	from node:1563;
	to node:973;
	length 670.0;
	configuration line_configuration:1777;
}

object overhead_line:2027 {
	name 69197042ABC_L;
	phases "A|B|C|N";
	from node:1276;
	to node:975;
	length 855.0;
	configuration line_configuration:1783;
}

object overhead_line:2028 {
	name 69197067C_L;
	phases "C|N";
	from node:1275;
	to node:976;
	length 1225.0;
	configuration line_configuration:1777;
}

object overhead_line:2029 {
	name 69197068C_L;
	phases "C|N";
	from node:976;
	to node:977;
	length 1101.0;
	configuration line_configuration:1777;
}

object overhead_line:2030 {
	name 69197092C_L;
	phases "C|N";
	from node:976;
	to node:978;
	length 141.0;
	configuration line_configuration:1777;
}

object overhead_line:2031 {
	name 69197131ABC_L;
	phases "A|B|C|N";
	from node:981;
	to node:979;
	length 626.0;
	configuration line_configuration:1783;
}

// fuse: Device ID 6273R-W226
object fuse:2032 {
	name 69197154AB_L;
	phases "A|B|N";
	from node:1435;
	to node:980;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2033 {
	name 69197175ABC_L;
	phases "A|B|C|N";
	from node:1436;
	to node:981;
	length 156.0;
	configuration line_configuration:1783;
}

object overhead_line:2034 {
	name 69197201BC_L;
	phases "B|C|N";
	from node:981;
	to node:982;
	length 448.0;
	configuration line_configuration:1796;
}

object overhead_line:2035 {
	name 69197234ABC_L;
	phases "A|B|C|N";
	from node:988;
	to node:984;
	length 678.0;
	configuration line_configuration:1783;
}

// fuse: Device ID 8027R-W226
object fuse:2036 {
	name 69197247A_L;
	phases "A|N";
	from node:1437;
	to node:985;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2037 {
	name 69197281B_L;
	phases "B|N";
	from node:1278;
	to node:987;
	length 452.0;
	configuration line_configuration:1775;
}

object overhead_line:2038 {
	name 69197302ABC_L;
	phases "A|B|C|N";
	from node:995;
	to node:988;
	length 1780.0;
	configuration line_configuration:1783;
}

// fuse: Device ID 10997W-W226
object fuse:2039 {
	name 69197325ABC_L;
	phases "A|B|C|N";
	from node:1438;
	to node:991;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2040 {
	name 69197326AC_L;
	phases "A|C|N";
	from node:991;
	to node:993;
	length 474.0;
	configuration line_configuration:1792;
}

object overhead_line:2041 {
	name 69197369ABC_L;
	phases "A|B|C|N";
	from node:997;
	to node:995;
	length 893.0;
	configuration line_configuration:1780;
}

object overhead_line:2042 {
	name 69197394ABC_L;
	phases "A|B|C|N";
	from node:1719;
	to node:997;
	length 801.0;
	configuration line_configuration:1780;
}

object overhead_line:2043 {
	name 69197494ABC_L;
	phases "A|B|C|N";
	from node:1000;
	to node:999;
	length 107.0;
	configuration line_configuration:1780;
}

object overhead_line:2044 {
	name 69197663ABC_L;
	phases "A|B|C|N";
	from node:1003;
	to node:1000;
	length 288.0;
	configuration line_configuration:1780;
}

object overhead_line:2045 {
	name 69197731ABC_L;
	phases "A|B|C|N";
	from node:1280;
	to node:1003;
	length 904.0;
	configuration line_configuration:1780;
}

object overhead_line:2046 {
	name 69197790ABC_L;
	phases "A|B|C|N";
	from node:1008;
	to node:1004;
	length 1017.0;
	configuration line_configuration:1780;
}

object overhead_line:2047 {
	name 69197845ABC_L;
	phases "A|B|C|N";
	from node:1011;
	to node:1008;
	length 223.0;
	configuration line_configuration:1780;
}

object overhead_line:2048 {
	name 69197871B_L;
	phases "B|N";
	from node:1283;
	to node:1010;
	length 350.0;
	configuration line_configuration:1775;
}

object overhead_line:2049 {
	name 69197892ABC_L;
	phases "A|B|C|N";
	from node:1013;
	to node:1011;
	length 600.0;
	configuration line_configuration:1780;
}

object overhead_line:2050 {
	name 69197905C_L;
	phases "C|N";
	from node:1011;
	to node:1012;
	length 387.0;
	configuration line_configuration:1777;
}

object overhead_line:2051 {
	name 69197926ABC_L;
	phases "A|B|C|N";
	from node:1485;
	to node:1013;
	length 582.0;
	configuration line_configuration:1783;
}

object overhead_line:2052 {
	name 69198017C_L;
	phases "C|N";
	from node:1013;
	to node:1015;
	length 110.0;
	configuration line_configuration:1777;
}

object overhead_line:2053 {
	name 69198018C_L;
	phases "C|N";
	from node:1015;
	to node:1016;
	length 332.0;
	configuration line_configuration:1777;
}

object overhead_line:2054 {
	name 69198042C_L;
	phases "C|N";
	from node:1015;
	to node:1017;
	length 436.0;
	configuration line_configuration:1777;
}

object overhead_line:2055 {
	name 69198170ABC_L;
	phases "A|B|C|N";
	from node:1020;
	to node:1018;
	length 167.0;
	configuration line_configuration:1783;
}

// fuse: Device ID 1302R-W226
object fuse:2056 {
	name 69198182C_L;
	phases "C|N";
	from node:1446;
	to node:1019;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2057 {
	name 69198246ABC_L;
	phases "A|B|C|N";
	from node:1022;
	to node:1020;
	length 1623.0;
	configuration line_configuration:1783;
}

object overhead_line:2058 {
	name 69198258ABC_L;
	phases "A|B|C|N";
	from node:1039;
	to node:1022;
	length 438.0;
	configuration line_configuration:1783;
}

object overhead_line:2059 {
	name 69198283A_L;
	phases "A|N";
	from node:1028;
	to node:1024;
	length 323.0;
	configuration line_configuration:1785;
}

object overhead_line:2060 {
	name 69198298A_L;
	phases "A|N";
	from node:1024;
	to node:1026;
	length 248.0;
	configuration line_configuration:1785;
}

object overhead_line:2061 {
	name 69198309A_L;
	phases "A|N";
	from node:1714;
	to node:1028;
	length 626.0;
	configuration line_configuration:1785;
}

object overhead_line:2062 {
	name 69198329A_L;
	phases "A|N";
	from node:1028;
	to node:1030;
	length 223.0;
	configuration line_configuration:1785;
}

object overhead_line:2063 {
	name 69198330A_L;
	phases "A|N";
	from node:1030;
	to node:1031;
	length 225.0;
	configuration line_configuration:1785;
}

object overhead_line:2064 {
	name 69198435A_L;
	phases "A|N";
	from node:1762;
	to node:1033;
	length 444.0;
	configuration line_configuration:1785;
}

object overhead_line:2065 {
	name 69198456A_L;
	phases "A|N";
	from node:1033;
	to node:1035;
	length 152.0;
	configuration line_configuration:1785;
}

// fuse: Device ID 8846W-W226
object fuse:2066 {
	name 69198494B_L;
	phases "B|N";
	from node:1447;
	to node:1037;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2067 {
	name 69198515ABC_L;
	phases "A|B|C|N";
	from node:1040;
	to node:1039;
	length 204.0;
	configuration line_configuration:1783;
}

object overhead_line:2068 {
	name 69198562ABC_L;
	phases "A|B|C|N";
	from node:1287;
	to node:1040;
	length 389.0;
	configuration line_configuration:1783;
}

// fuse: Device ID 8847W-W226
object fuse:2069 {
	name 69198575B_L;
	phases "B|N";
	from node:1541;
	to node:1042;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2070 {
	name 69198655ABC_L;
	phases "A|B|C|N";
	from node:1045;
	to node:1043;
	length 181.0;
	configuration line_configuration:1783;
}

// fuse: Device ID 10996W-W226
object fuse:2071 {
	name 69198668C_L;
	phases "C|N";
	from node:1448;
	to node:1044;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2072 {
	name 69198689ABC_L;
	phases "A|B|C|N";
	from node:1048;
	to node:1045;
	length 319.0;
	configuration line_configuration:1783;
}

// fuse: Device ID 6207W-W226
object fuse:2073 {
	name 69198702B_L;
	phases "B|N";
	from node:1449;
	to node:1047;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2074 {
	name 69198735ABC_L;
	phases "A|B|C|N";
	from node:1051;
	to node:1048;
	length 161.0;
	configuration line_configuration:1783;
}

object overhead_line:2075 {
	name 69198782ABC_L;
	phases "A|B|C|N";
	from node:1289;
	to node:1051;
	length 405.0;
	configuration line_configuration:1783;
}

object overhead_line:2076 {
	name 69198836C_L;
	phases "C|N";
	from node:1298;
	to node:1052;
	length 279.0;
	configuration line_configuration:1802;
}

object overhead_line:2077 {
	name 69198837C_L;
	phases "C|N";
	from node:1052;
	to node:1053;
	length 244.0;
	configuration line_configuration:1802;
}

object overhead_line:2078 {
	name 69198860C_L;
	phases "C|N";
	from node:1052;
	to node:1054;
	length 589.0;
	configuration line_configuration:1777;
}

object overhead_line:2079 {
	name 69198861C_L;
	phases "C|N";
	from node:1054;
	to node:1055;
	length 97.0;
	configuration line_configuration:1777;
}

object overhead_line:2080 {
	name 69198885C_L;
	phases "C|N";
	from node:1054;
	to node:1056;
	length 224.0;
	configuration line_configuration:1777;
}

object overhead_line:2081 {
	name 69198924C_L;
	phases "C|N";
	from node:1299;
	to node:1057;
	length 787.0;
	configuration line_configuration:1802;
}

object overhead_line:2082 {
	name 69198947C_L;
	phases "C|N";
	from node:1057;
	to node:1058;
	length 72.0;
	configuration line_configuration:1777;
}

object overhead_line:2083 {
	name 69198969C_L;
	phases "C|N";
	from node:1057;
	to node:1059;
	length 190.0;
	configuration line_configuration:1777;
}

// fuse: Device ID 4201R-W226
object fuse:2084 {
	name 69198990C_L;
	phases "C|N";
	from node:1451;
	to node:1060;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2085 {
	name 69198991C_L;
	phases "C|N";
	from node:1060;
	to node:1061;
	length 108.0;
	configuration line_configuration:1777;
}

object overhead_line:2086 {
	name 69199046AC_L;
	phases "A|C|N";
	from node:945;
	to node:1062;
	length 281.0;
	configuration line_configuration:1787;
}

object overhead_line:2087 {
	name 69199088ABC_L;
	phases "A|B|C|N";
	from node:1538;
	to node:1065;
	length 364.0;
	configuration line_configuration:1782;
}

object overhead_line:2088 {
	name 69199195ABC_L;
	phases "A|B|C|N";
	from node:1068;
	to node:1067;
	length 286.0;
	configuration line_configuration:1782;
}

object overhead_line:2089 {
	name 69199217ABC_L;
	phases "A|B|C|N";
	from node:1454;
	to node:1068;
	length 91.0;
	configuration line_configuration:1779;
}

object overhead_line:2090 {
	name 69199240C_L;
	phases "C|N";
	from node:1068;
	to node:1070;
	length 88.0;
	configuration line_configuration:1809;
}

object overhead_line:2091 {
	name 69199261ABC_L;
	phases "A|B|C|N";
	from node:1072;
	to node:1071;
	length 120.0;
	configuration line_configuration:1782;
}

object overhead_line:2092 {
	name 69199273ABC_L;
	phases "A|B|C|N";
	from node:1074;
	to node:1072;
	length 149.0;
	configuration line_configuration:1782;
}

// fuse: Device ID 10989W-W226
object fuse:2093 {
	name 69199286C_L;
	phases "C|N";
	from node:1455;
	to node:1073;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2094 {
	name 69199307ABC_L;
	phases "A|B|C|N";
	from node:1305;
	to node:1074;
	length 395.0;
	configuration line_configuration:1803;
}

object overhead_line:2095 {
	name 69199330C_L;
	phases "C|N";
	from node:1074;
	to node:1075;
	length 201.0;
	configuration line_configuration:1777;
}

object overhead_line:2096 {
	name 69199395A_L;
	phases "A|N";
	from node:929;
	to node:1077;
	length 204.0;
	configuration line_configuration:1785;
}

object overhead_line:2097 {
	name 69199416ABC_L;
	phases "A|B|C|N";
	from node:1094;
	to node:1079;
	length 447.0;
	configuration line_configuration:1788;
}

object overhead_line:2098 {
	name 69199427C_L;
	phases "C|N";
	from node:927;
	to node:1081;
	length 266.0;
	configuration line_configuration:1777;
}

object overhead_line:2099 {
	name 69199472A_L;
	phases "A|N";
	from node:1091;
	to node:1082;
	length 45.0;
	configuration line_configuration:1785;
}

object overhead_line:2100 {
	name 69199473A_L;
	phases "A|N";
	from node:1082;
	to node:1084;
	length 81.0;
	configuration line_configuration:1785;
}

object overhead_line:2101 {
	name 69199497A_L;
	phases "A|N";
	from node:1317;
	to node:1086;
	length 68.0;
	configuration line_configuration:1785;
}

object overhead_line:2102 {
	name 69199518A_L;
	phases "A|N";
	from node:1320;
	to node:1088;
	length 202.0;
	configuration line_configuration:1810;
}

object overhead_line:2103 {
	name 69199519A_L;
	phases "A|N";
	from node:1088;
	to node:1090;
	length 117.0;
	configuration line_configuration:1810;
}

object overhead_line:2104 {
	name 69199542A_L;
	phases "A|N";
	from node:1318;
	to node:1091;
	length 246.0;
	configuration line_configuration:1810;
}

object overhead_line:2105 {
	name 69199592ABC_L;
	phases "A|B|C|N";
	from node:1098;
	to node:1094;
	length 250.0;
	configuration line_configuration:1788;
}

// fuse: Device ID 10990W-W226
object fuse:2106 {
	name 69199635C_L;
	phases "C|N";
	from node:1457;
	to node:1096;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2107 {
	name 69199656ABC_L;
	phases "A|B|C|N";
	from node:1377;
	to node:1098;
	length 243.0;
	configuration line_configuration:1788;
}

object overhead_line:2108 {
	name 69199676AC_L;
	phases "A|C|N";
	from node:1105;
	to node:1100;
	length 378.0;
	configuration line_configuration:1787;
}

object overhead_line:2109 {
	name 69199677AC_L;
	phases "A|C|N";
	from node:1100;
	to node:1102;
	length 234.0;
	configuration line_configuration:1787;
}

object overhead_line:2110 {
	name 69199701AC_L;
	phases "A|C|N";
	from node:1100;
	to node:1103;
	length 292.0;
	configuration line_configuration:1787;
}

object overhead_line:2111 {
	name 69199722AC_L;
	phases "A|C|N";
	from node:1112;
	to node:1105;
	length 375.0;
	configuration line_configuration:1787;
}

object overhead_line:2112 {
	name 69199770AC_L;
	phases "A|C|N";
	from node:1105;
	to node:1109;
	length 295.0;
	configuration line_configuration:1787;
}

object overhead_line:2113 {
	name 69199792AC_L;
	phases "A|C|N";
	from node:1105;
	to node:1110;
	length 308.0;
	configuration line_configuration:1787;
}

object overhead_line:2114 {
	name 69199813AC_L;
	phases "A|C|N";
	from node:1115;
	to node:1112;
	length 217.0;
	configuration line_configuration:1787;
}

object overhead_line:2115 {
	name 69199834C_L;
	phases "C|N";
	from node:1112;
	to node:1114;
	length 218.0;
	configuration line_configuration:1777;
}

object overhead_line:2116 {
	name 69199855AC_L;
	phases "A|C|N";
	from node:1118;
	to node:1115;
	length 149.0;
	configuration line_configuration:1787;
}

object overhead_line:2117 {
	name 69199868A_L;
	phases "A|N";
	from node:1115;
	to node:1117;
	length 215.0;
	configuration line_configuration:1785;
}

object overhead_line:2118 {
	name 69199889AC_L;
	phases "A|C|N";
	from node:1560;
	to node:1118;
	length 526.0;
	configuration line_configuration:1787;
}

object overhead_line:2119 {
	name 69199911C_L;
	phases "C|N";
	from node:1122;
	to node:1119;
	length 159.0;
	configuration line_configuration:1777;
}

object overhead_line:2120 {
	name 69199912C_L;
	phases "C|N";
	from node:1119;
	to node:1120;
	length 356.0;
	configuration line_configuration:1777;
}

object overhead_line:2121 {
	name 69199936C_L;
	phases "C|N";
	from node:1119;
	to node:1121;
	length 293.0;
	configuration line_configuration:1777;
}

object overhead_line:2122 {
	name 69199957AC_L;
	phases "A|C|N";
	from node:1328;
	to node:1122;
	length 60.0;
	configuration line_configuration:1792;
}

object overhead_line:2123 {
	name 69200047AC_L;
	phases "A|C|N";
	from node:1125;
	to node:1123;
	length 296.0;
	configuration line_configuration:1787;
}

object overhead_line:2124 {
	name 69200090AC_L;
	phases "A|C|N";
	from node:1123;
	to node:1124;
	length 308.0;
	configuration line_configuration:1787;
}

object overhead_line:2125 {
	name 69200109AC_L;
	phases "A|C|N";
	from node:1557;
	to node:1125;
	length 484.0;
	configuration line_configuration:1787;
}

object overhead_line:2126 {
	name 69200110AC_L;
	phases "A|C|N";
	from node:1125;
	to node:1126;
	length 216.0;
	configuration line_configuration:1787;
}

object overhead_line:2127 {
	name 69207482C_L;
	phases "C|N";
	from node:1130;
	to node:1127;
	length 176.0;
	configuration line_configuration:1777;
}

object overhead_line:2128 {
	name 69207483C_L;
	phases "C|N";
	from node:1127;
	to node:1128;
	length 430.0;
	configuration line_configuration:1777;
}

object overhead_line:2129 {
	name 69207507C_L;
	phases "C|N";
	from node:1330;
	to node:1129;
	length 78.0;
	configuration line_configuration:1777;
}

// fuse: Device ID 4091W-W226
object fuse:2130 {
	name 69207528C_L;
	phases "C|N";
	from node:1462;
	to node:1130;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2131 {
	name 69207549C_L;
	phases "C|N";
	from node:1352;
	to node:1131;
	length 198.0;
	configuration line_configuration:1777;
}

object overhead_line:2132 {
	name 69207560ABC_L;
	phases "A|B|C|N";
	from node:1353;
	to node:1132;
	length 524.0;
	configuration line_configuration:1780;
}

object overhead_line:2133 {
	name 69207831B_L;
	phases "B|N";
	from node:1332;
	to node:1135;
	length 206.0;
	configuration line_configuration:1801;
}

object overhead_line:2134 {
	name 69207868BC_L;
	phases "B|C|N";
	from node:1138;
	to node:1136;
	length 269.0;
	configuration line_configuration:1796;
}

object overhead_line:2135 {
	name 69207880ABC_L;
	phases "A|B|C|N";
	from node:1146;
	to node:1138;
	length 258.0;
	configuration line_configuration:1780;
}

object overhead_line:2136 {
	name 69207903C_L;
	phases "C|N";
	from node:1345;
	to node:1139;
	length 407.0;
	configuration line_configuration:1809;
}

object overhead_line:2137 {
	name 69207924B_L;
	phases "B|N";
	from node:1138;
	to node:1140;
	length 158.0;
	configuration line_configuration:1775;
}

object overhead_line:2138 {
	name 69207925B_L;
	phases "B|N";
	from node:1140;
	to node:1143;
	length 134.0;
	configuration line_configuration:1775;
}

object overhead_line:2139 {
	name 69207939B_L;
	phases "B|N";
	from node:1140;
	to node:1144;
	length 76.0;
	configuration line_configuration:1775;
}

object overhead_line:2140 {
	name 69207978ABC_L;
	phases "A|B|C|N";
	from node:1149;
	to node:1146;
	length 294.0;
	configuration line_configuration:1780;
}

object overhead_line:2141 {
	name 69207989A_L;
	phases "A|N";
	from node:1347;
	to node:1147;
	length 195.0;
	configuration line_configuration:1785;
}

object overhead_line:2142 {
	name 69208010ABC_L;
	phases "A|B|C|N";
	from node:1132;
	to node:1149;
	length 118.0;
	configuration line_configuration:1780;
}

object overhead_line:2143 {
	name 69208036B_L;
	phases "B|N";
	from node:1149;
	to node:1150;
	length 265.0;
	configuration line_configuration:1775;
}

object overhead_line:2144 {
	name 69208067ABC_L;
	phases "A|B|C|N";
	from node:1166;
	to node:1152;
	length 154.0;
	configuration line_configuration:1780;
}

object overhead_line:2145 {
	name 69208089A_L;
	phases "A|N";
	from node:1158;
	to node:1153;
	length 317.0;
	configuration line_configuration:1810;
}

object overhead_line:2146 {
	name 69208090A_L;
	phases "A|N";
	from node:1355;
	to node:1154;
	length 307.0;
	configuration line_configuration:1810;
}

object overhead_line:2147 {
	name 69208136A_L;
	phases "A|N";
	from node:1357;
	to node:1156;
	length 325.0;
	configuration line_configuration:1810;
}

object overhead_line:2148 {
	name 69208155A_L;
	phases "A|N";
	from node:1359;
	to node:1158;
	length 313.0;
	configuration line_configuration:1805;
}

object overhead_line:2149 {
	name 69208176A_L;
	phases "A|N";
	from node:1158;
	to node:1160;
	length 120.0;
	configuration line_configuration:1805;
}

object overhead_line:2150 {
	name 69208187A_L;
	phases "A|N";
	from node:1167;
	to node:1162;
	length 90.0;
	configuration line_configuration:1805;
}

object overhead_line:2151 {
	name 69208210A_L;
	phases "A|N";
	from node:1366;
	to node:1164;
	length 157.0;
	configuration line_configuration:1810;
}

object overhead_line:2152 {
	name 69208232ABC_L;
	phases "A|B|C|N";
	from node:1373;
	to node:1165;
	length 56.0;
	configuration line_configuration:1791;
}

// fuse: Device ID 8013R-W226
object fuse:2153 {
	name 69208253ABC_L;
	phases "A|B|C|N";
	from node:1522;
	to node:1166;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID 4366W-W226
object fuse:2154 {
	name 69208265A_L;
	phases "A|N";
	from node:1463;
	to node:1167;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2155 {
	name 69208266A_L;
	phases "A|N";
	from node:1167;
	to node:1170;
	length 71.0;
	configuration line_configuration:1785;
}

object overhead_line:2156 {
	name 69208319ABC_L;
	phases "A|B|C|N";
	from node:1240;
	to node:1171;
	length 181.0;
	configuration line_configuration:1788;
}

object overhead_line:2157 {
	name 69212892ABC_L;
	phases "A|B|C|N";
	from node:1576;
	to node:1172;
	length 412.0;
	configuration line_configuration:1788;
}

object overhead_line:2158 {
	name 69213205ABC_L;
	phases "A|B|C|N";
	from node:1471;
	to node:1173;
	length 256.0;
	configuration line_configuration:1788;
}

// fuse: Device ID 10988W-W226
object fuse:2159 {
	name 69260511ABC_L;
	phases "A|B|C|N";
	from node:1453;
	to node:1475;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID 4519R-W226
object fuse:2160 {
	name 69260739B_L;
	phases "B|N";
	from node:1466;
	to node:1476;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID 1138R-W226
object fuse:2161 {
	name 69260758B_L;
	phases "B|N";
	from node:1421;
	to node:1477;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID 1137R-W226
object fuse:2162 {
	name 69260777B_L;
	phases "B|N";
	from node:1464;
	to node:1478;
	current_limit 3000.0;
	status CLOSED;
}

// switch: Device ID 53W4-W226-ABC
object switch:2163 {
	name 70050009Y_L;
	phases "A|B|C|N";
	from node:926;
	to node:1479;
	status OPEN;
}

object overhead_line:2164 {
	name 80451247ABC_L;
	phases "A|B|C|N";
	from node:979;
	to node:1480;
	length 128.0;
	configuration line_configuration:1783;
}

object overhead_line:2165 {
	name 80451248AB_L;
	phases "A|B|N";
	from node:1480;
	to node:1482;
	length 404.0;
	configuration line_configuration:1790;
}

object overhead_line:2166 {
	name 83037538C_L;
	phases "C|N";
	from node:1484;
	to node:1483;
	length 200.0;
	configuration line_configuration:1777;
}

object overhead_line:2167 {
	name 83037572C_L;
	phases "C|N";
	from node:1019;
	to node:1484;
	length 224.0;
	configuration line_configuration:1777;
}

object overhead_line:2168 {
	name 83037592ABC_L;
	phases "A|B|C|N";
	from node:1542;
	to node:1485;
	length 159.0;
	configuration line_configuration:1783;
}

object overhead_line:2169 {
	name 83037593A_L;
	phases "A|N";
	from node:1492;
	to node:1487;
	length 274.0;
	configuration line_configuration:1785;
}

object overhead_line:2170 {
	name 83037649A_L;
	phases "A|N";
	from node:1485;
	to node:1488;
	length 9.0;
	configuration line_configuration:1785;
}

// fuse: Device ID 10994W-W226
object fuse:2171 {
	name 83037664A_L;
	phases "A|N";
	from node:1488;
	to node:1489;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2172 {
	name 83037677A_L;
	phases "A|N";
	from node:1489;
	to node:1492;
	length 254.0;
	configuration line_configuration:1785;
}

object overhead_line:2173 {
	name 83037732ABC_L;
	phases "A|B|C|N";
	from node:1018;
	to node:1493;
	length 244.0;
	configuration line_configuration:1783;
}

object overhead_line:2174 {
	name 83037733C_L;
	phases "C|N";
	from node:1495;
	to node:1494;
	length 164.0;
	configuration line_configuration:1777;
}

object overhead_line:2175 {
	name 83037751C_L;
	phases "C|N";
	from node:1497;
	to node:1495;
	length 196.0;
	configuration line_configuration:1777;
}

// fuse: Device ID 1301R-W226
object fuse:2176 {
	name 83037789C_L;
	phases "C|N";
	from node:1498;
	to node:1496;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2177 {
	name 83037807C_L;
	phases "C|N";
	from node:1496;
	to node:1497;
	length 261.0;
	configuration line_configuration:1777;
}

object overhead_line:2178 {
	name 83037856C_L;
	phases "C|N";
	from node:1493;
	to node:1498;
	length 10.0;
	configuration line_configuration:1777;
}

object overhead_line:2179 {
	name 83037902C_L;
	phases "C|N";
	from node:1483;
	to node:1499;
	length 302.0;
	configuration line_configuration:1777;
}

object overhead_line:2180 {
	name 83038019C_L;
	phases "C|N";
	from node:1499;
	to node:1500;
	length 15.0;
	configuration line_configuration:1777;
}

// fuse: Device ID 6302R-W226
object fuse:2181 {
	name 83038039C_L;
	phases "C|N";
	from node:1500;
	to node:1501;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2182 {
	name 83275974B_L;
	phases "B|N";
	from node:1200;
	to node:1503;
	length 526.0;
	configuration line_configuration:1775;
}

object underground_line:2183 {
	name 84694739ABC_L;
	phases "A|B|C|N";
	from node:1475;
	to node:1504;
	length 77.0;
	configuration line_configuration:1812;
}

object overhead_line:2184 {
	name 84816097C_L;
	phases "C|N";
	from node:1499;
	to node:1506;
	length 30.0;
	configuration line_configuration:1777;
}

// fuse: Device ID 1063R-W226
object fuse:2185 {
	name 97226561B_L;
	phases "B|N";
	from node:1582;
	to node:1508;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2186 {
	name 97226659B_L;
	phases "B|N";
	from node:1508;
	to node:1509;
	length 10.0;
	configuration line_configuration:1775;
}

// fuse: Device ID 6197W-W226
object fuse:2187 {
	name 97226681B_L;
	phases "B|N";
	from node:1509;
	to node:1510;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:2188 {
	name 97226706B_L;
	phases "B|N";
	from node:1510;
	to node:1512;
	length 460.0;
	configuration line_configuration:1800;
}

object overhead_line:2189 {
	name 69213397B_L;
	phases "B|N";
	from node:1641;
	to node:1174;
	length 130.0;
	configuration line_configuration:1801;
}

object overhead_line:2190 {
	name 69213476B_L;
	phases "B|N";
	from node:1176;
	to node:1175;
	length 838.0;
	configuration line_configuration:1801;
}

object overhead_line:2191 {
	name 69213488B_L;
	phases "B|N";
	from node:1508;
	to node:1176;
	length 378.0;
	configuration line_configuration:1801;
}

// fuse: Device ID 4122W-W226
object fuse:2192 {
	name 69213566A_L;
	phases "A|N";
	from node:1467;
	to node:1177;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2193 {
	name 69213567A_L;
	phases "A|N";
	from node:1378;
	to node:1178;
	length 155.0;
	configuration line_configuration:1810;
}

object overhead_line:2194 {
	name 69213609ABC_L;
	phases "A|B|C|N";
	from node:1183;
	to node:1180;
	length 196.0;
	configuration line_configuration:1788;
}

object overhead_line:2195 {
	name 69213632A_L;
	phases "A|N";
	from node:1385;
	to node:1181;
	length 298.0;
	configuration line_configuration:1810;
}

object overhead_line:2196 {
	name 69213674ABC_L;
	phases "A|B|C|N";
	from node:1173;
	to node:1183;
	length 230.0;
	configuration line_configuration:1788;
}

object overhead_line:2197 {
	name 69213686B_L;
	phases "B|N";
	from node:1189;
	to node:1184;
	length 101.0;
	configuration line_configuration:1801;
}

object overhead_line:2198 {
	name 69213687B_L;
	phases "B|N";
	from node:1184;
	to node:1187;
	length 385.0;
	configuration line_configuration:1775;
}

object overhead_line:2199 {
	name 69213710B_L;
	phases "B|N";
	from node:1389;
	to node:1189;
	length 291.0;
	configuration line_configuration:1801;
}

object overhead_line:2200 {
	name 69213711B_L;
	phases "B|N";
	from node:1387;
	to node:1191;
	length 158.0;
	configuration line_configuration:1801;
}

object overhead_line:2201 {
	name 69213744B_L;
	phases "B|N";
	from node:1390;
	to node:1192;
	length 300.0;
	configuration line_configuration:1775;
}

object overhead_line:2202 {
	name 69213765B_L;
	phases "B|N";
	from node:1192;
	to node:1195;
	length 98.0;
	configuration line_configuration:1775;
}

object overhead_line:2203 {
	name 69213776B_L;
	phases "B|N";
	from node:1199;
	to node:1196;
	length 296.0;
	configuration line_configuration:1775;
}

object overhead_line:2204 {
	name 69213799B_L;
	phases "B|N";
	from node:1196;
	to node:1197;
	length 820.0;
	configuration line_configuration:1775;
}

// fuse: Device ID 4006W-W226
object fuse:2205 {
	name 69213810B_L;
	phases "B|N";
	from node:1468;
	to node:1199;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2206 {
	name 69214063B_L;
	phases "B|N";
	from node:1203;
	to node:1200;
	length 937.0;
	configuration line_configuration:1775;
}

object overhead_line:2207 {
	name 69214091B_L;
	phases "B|N";
	from node:1200;
	to node:1201;
	length 421.0;
	configuration line_configuration:1775;
}

object overhead_line:2208 {
	name 69214112B_L;
	phases "B|N";
	from node:1207;
	to node:1203;
	length 438.0;
	configuration line_configuration:1775;
}

object overhead_line:2209 {
	name 69214133B_L;
	phases "B|N";
	from node:1203;
	to node:1204;
	length 58.0;
	configuration line_configuration:1775;
}

object overhead_line:2210 {
	name 69214144B_L;
	phases "B|N";
	from node:1197;
	to node:1207;
	length 1046.0;
	configuration line_configuration:1775;
}

object overhead_line:2211 {
	name 69214164B_L;
	phases "B|N";
	from node:1207;
	to node:1208;
	length 484.0;
	configuration line_configuration:1775;
}

object overhead_line:2212 {
	name 69214165B_L;
	phases "B|N";
	from node:1208;
	to node:1209;
	length 122.0;
	configuration line_configuration:1775;
}

object overhead_line:2213 {
	name 69214188B_L;
	phases "B|N";
	from node:1208;
	to node:1211;
	length 736.0;
	configuration line_configuration:1775;
}

object overhead_line:2214 {
	name 69214189B_L;
	phases "B|N";
	from node:1211;
	to node:1213;
	length 221.0;
	configuration line_configuration:1775;
}

object overhead_line:2215 {
	name 69214213B_L;
	phases "B|N";
	from node:1211;
	to node:1214;
	length 116.0;
	configuration line_configuration:1775;
}

object overhead_line:2216 {
	name 69214300C_L;
	phases "C|N";
	from node:1183;
	to node:1216;
	length 173.0;
	configuration line_configuration:1777;
}

object overhead_line:2217 {
	name 69214322B_L;
	phases "B|N";
	from node:1199;
	to node:1217;
	length 101.0;
	configuration line_configuration:1775;
}

object overhead_line:2218 {
	name 69214466ABC_L;
	phases "A|B|C|N";
	from node:1726;
	to node:1219;
	length 525.0;
	configuration line_configuration:1788;
}

object overhead_line:2219 {
	name 69214491ABC_L;
	phases "A|B|C|N";
	from node:1625;
	to node:1220;
	length 162.0;
	configuration line_configuration:1788;
}

object overhead_line:2220 {
	name 69214517A_L;
	phases "A|N";
	from node:1220;
	to node:1221;
	length 141.0;
	configuration line_configuration:1785;
}

object overhead_line:2221 {
	name 69214538ABC_L;
	phases "A|B|C|N";
	from node:1226;
	to node:1223;
	length 427.0;
	configuration line_configuration:1788;
}

// fuse: Device ID 10610W-W226
object fuse:2222 {
	name 69214539A_L;
	phases "A|N";
	from node:1616;
	to node:1224;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2223 {
	name 69214572ABC_L;
	phases "A|B|C|N";
	from node:1171;
	to node:1226;
	length 203.0;
	configuration line_configuration:1788;
}

object overhead_line:2224 {
	name 69214585B_L;
	phases "B|N";
	from node:1226;
	to node:1227;
	length 88.0;
	configuration line_configuration:1775;
}

object overhead_line:2225 {
	name 69214607ABC_L;
	phases "A|B|C|N";
	from node:1226;
	to node:1230;
	length 96.0;
	configuration line_configuration:1791;
}

object overhead_line:2226 {
	name 69215849ABC_L;
	phases "A|B|C|N";
	from node:1394;
	to node:1231;
	length 272.0;
	configuration line_configuration:1814;
}

object overhead_line:2227 {
	name 69215862ABC_L;
	phases "A|B|C|N";
	from node:1749;
	to node:1233;
	length 996.0;
	configuration line_configuration:1788;
}

object overhead_line:2228 {
	name 69215887BC_L;
	phases "B|C|N";
	from node:1233;
	to node:1235;
	length 110.0;
	configuration line_configuration:1815;
}

object overhead_line:2229 {
	name 69215888BC_L;
	phases "B|C|N";
	from node:1235;
	to node:1236;
	length 69.0;
	configuration line_configuration:1815;
}

object overhead_line:2230 {
	name 69215912BC_L;
	phases "B|C|N";
	from node:1235;
	to node:1239;
	length 39.0;
	configuration line_configuration:1815;
}

object overhead_line:2231 {
	name 69215948ABC_L;
	phases "A|B|C|N";
	from node:1233;
	to node:1240;
	length 510.0;
	configuration line_configuration:1788;
}

object overhead_line:2232 {
	name 69215949AB_L;
	phases "A|B|N";
	from node:1240;
	to node:1242;
	length 90.0;
	configuration line_configuration:1790;
}

object overhead_line:2233 {
	name 69217339ABC_L;
	phases "A|B|C|N";
	from node:934;
	to node:1243;
	length 72.0;
	configuration line_configuration:1803;
}

// fuse: Device ID 10987W-W226
object fuse:2234 {
	name 69217371A_L;
	phases "A|N";
	from node:1424;
	to node:1245;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2235 {
	name 69217435AB_L;
	phases "A|B|N";
	from node:942;
	to node:1247;
	length 195.0;
	configuration line_configuration:1804;
}

object overhead_line:2236 {
	name 69217467AB_L;
	phases "A|B|N";
	from node:1250;
	to node:1248;
	length 300.0;
	configuration line_configuration:1804;
}

object overhead_line:2237 {
	name 69217483AB_L;
	phases "A|B|N";
	from node:1252;
	to node:1250;
	length 263.0;
	configuration line_configuration:1804;
}

object overhead_line:2238 {
	name 69217499AB_L;
	phases "A|B|N";
	from node:1255;
	to node:1252;
	length 118.0;
	configuration line_configuration:1804;
}

// fuse: Device ID 1332R-W226
object fuse:2239 {
	name 69217515AB_L;
	phases "A|B|N";
	from node:1426;
	to node:1255;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2240 {
	name 69217547ABC_L;
	phases "A|B|C|N";
	from node:946;
	to node:1256;
	length 250.0;
	configuration line_configuration:1780;
}

object overhead_line:2241 {
	name 69217675ABC_L;
	phases "A|B|C|N";
	from node:1532;
	to node:1258;
	length 1916.0;
	configuration line_configuration:1780;
}

object overhead_line:2242 {
	name 69217739ABC_L;
	phases "A|B|C|N";
	from node:951;
	to node:1260;
	length 1461.0;
	configuration line_configuration:1780;
}

// fuse: Device ID 8029R-W226
object fuse:2243 {
	name 69217779B_L;
	phases "B|N";
	from node:1547;
	to node:1261;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2244 {
	name 69217795B_L;
	phases "B|N";
	from node:1261;
	to node:1264;
	length 250.0;
	configuration line_configuration:1775;
}

object overhead_line:2245 {
	name 69217811B_L;
	phases "B|N";
	from node:1264;
	to node:1265;
	length 280.0;
	configuration line_configuration:1775;
}

object overhead_line:2246 {
	name 69217989BC_L;
	phases "B|C|N";
	from node:961;
	to node:1267;
	length 204.0;
	configuration line_configuration:1807;
}

object overhead_line:2247 {
	name 69218061C_L;
	phases "C|N";
	from node:1270;
	to node:1269;
	length 338.0;
	configuration line_configuration:1777;
}

object overhead_line:2248 {
	name 69218077C_L;
	phases "C|N";
	from node:1271;
	to node:1270;
	length 218.0;
	configuration line_configuration:1777;
}

// fuse: Device ID 6298R-W226
object fuse:2249 {
	name 69218093C_L;
	phases "C|N";
	from node:1431;
	to node:1271;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2250 {
	name 69218125ABC_L;
	phases "A|B|C|N";
	from node:1469;
	to node:1272;
	length 247.0;
	configuration line_configuration:1783;
}

object overhead_line:2251 {
	name 69218173B_L;
	phases "B|N";
	from node:967;
	to node:1273;
	length 124.0;
	configuration line_configuration:1775;
}

// fuse: Device ID 6299R-W226
object fuse:2252 {
	name 69218301C_L;
	phases "C|N";
	from node:1433;
	to node:1275;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2253 {
	name 69218333ABC_L;
	phases "A|B|C|N";
	from node:1277;
	to node:1276;
	length 245.0;
	configuration line_configuration:1783;
}

object overhead_line:2254 {
	name 69218349ABC_L;
	phases "A|B|C|N";
	from node:1480;
	to node:1277;
	length 128.0;
	configuration line_configuration:1783;
}

// fuse: Device ID 8054R-W226
object fuse:2255 {
	name 69218413B_L;
	phases "B|N";
	from node:1519;
	to node:1278;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2256 {
	name 69218703ABC_L;
	phases "A|B|C|N";
	from node:1004;
	to node:1280;
	length 182.0;
	configuration line_configuration:1780;
}

// fuse: Device ID 2024R-W226
object fuse:2257 {
	name 69218751B_L;
	phases "B|N";
	from node:1444;
	to node:1283;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2258 {
	name 69219023A_L;
	phases "A|N";
	from node:1033;
	to node:1284;
	length 897.0;
	configuration line_configuration:1785;
}

// fuse: Device ID 10995W-W226
object fuse:2259 {
	name 69219175C_L;
	phases "C|N";
	from node:1540;
	to node:1286;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2260 {
	name 69219223ABC_L;
	phases "A|B|C|N";
	from node:1529;
	to node:1287;
	length 826.0;
	configuration line_configuration:1781;
}

object overhead_line:2261 {
	name 69219367ABC_L;
	phases "A|B|C|N";
	from node:1292;
	to node:1289;
	length 120.0;
	configuration line_configuration:1783;
}

object overhead_line:2262 {
	name 69219383ABC_L;
	phases "A|B|C|N";
	from node:1294;
	to node:1292;
	length 98.0;
	configuration line_configuration:1783;
}

object overhead_line:2263 {
	name 69219399ABC_L;
	phases "A|B|C|N";
	from node:1297;
	to node:1294;
	length 92.0;
	configuration line_configuration:1783;
}

object overhead_line:2264 {
	name 69219415ABC_L;
	phases "A|B|C|N";
	from node:945;
	to node:1297;
	length 197.0;
	configuration line_configuration:1783;
}

// fuse: Device ID 9915R-W226
object fuse:2265 {
	name 69219511C_L;
	phases "C|N";
	from node:1678;
	to node:1298;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2266 {
	name 69219575C_L;
	phases "C|N";
	from node:1300;
	to node:1299;
	length 201.0;
	configuration line_configuration:1802;
}

object overhead_line:2267 {
	name 69219591C_L;
	phases "C|N";
	from node:1301;
	to node:1300;
	length 300.0;
	configuration line_configuration:1802;
}

object overhead_line:2268 {
	name 69219607C_L;
	phases "C|N";
	from node:1302;
	to node:1301;
	length 305.0;
	configuration line_configuration:1802;
}

object overhead_line:2269 {
	name 69219623C_L;
	phases "C|N";
	from node:1303;
	to node:1302;
	length 99.0;
	configuration line_configuration:1802;
}

object overhead_line:2270 {
	name 69219639C_L;
	phases "C|N";
	from node:1060;
	to node:1303;
	length 186.0;
	configuration line_configuration:1802;
}

object overhead_line:2271 {
	name 69219839ABC_L;
	phases "A|B|C|N";
	from node:1308;
	to node:1305;
	length 347.0;
	configuration line_configuration:1803;
}

object overhead_line:2272 {
	name 69219855ABC_L;
	phases "A|B|C|N";
	from node:1310;
	to node:1308;
	length 259.0;
	configuration line_configuration:1803;
}

object overhead_line:2273 {
	name 69219871ABC_L;
	phases "A|B|C|N";
	from node:1313;
	to node:1310;
	length 208.0;
	configuration line_configuration:1803;
}

object overhead_line:2274 {
	name 69219887ABC_L;
	phases "A|B|C|N";
	from node:929;
	to node:1313;
	length 274.0;
	configuration line_configuration:1803;
}

// fuse: Device ID 8014R-W226
object fuse:2275 {
	name 69219935ABC_L;
	phases "A|B|C|N";
	from node:1521;
	to node:1315;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2276 {
	name 69219999A_L;
	phases "A|N";
	from node:1082;
	to node:1317;
	length 135.0;
	configuration line_configuration:1785;
}

object overhead_line:2277 {
	name 69220047A_L;
	phases "A|N";
	from node:1088;
	to node:1318;
	length 247.0;
	configuration line_configuration:1810;
}

object overhead_line:2278 {
	name 69220095A_L;
	phases "A|N";
	from node:1322;
	to node:1320;
	length 150.0;
	configuration line_configuration:1810;
}

object overhead_line:2279 {
	name 69220111A_L;
	phases "A|N";
	from node:1325;
	to node:1322;
	length 150.0;
	configuration line_configuration:1810;
}

object overhead_line:2280 {
	name 69220127A_L;
	phases "A|N";
	from node:1327;
	to node:1325;
	length 103.0;
	configuration line_configuration:1810;
}

// fuse: Device ID 4121W-W226
object fuse:2281 {
	name 69220143A_L;
	phases "A|N";
	from node:1456;
	to node:1327;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2282 {
	name 69220367AC_L;
	phases "A|C|N";
	from node:1118;
	to node:1328;
	length 157.0;
	configuration line_configuration:1792;
}

// fuse: Device ID 10687R-W226
object fuse:2283 {
	name 69220503AC_L;
	phases "A|C|N";
	from node:1458;
	to node:1329;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2284 {
	name 69226790C_L;
	phases "C|N";
	from node:1127;
	to node:1330;
	length 85.0;
	configuration line_configuration:1777;
}

object overhead_line:2285 {
	name 69226966B_L;
	phases "B|N";
	from node:1333;
	to node:1332;
	length 182.0;
	configuration line_configuration:1801;
}

object overhead_line:2286 {
	name 69226982B_L;
	phases "B|N";
	from node:1335;
	to node:1333;
	length 235.0;
	configuration line_configuration:1801;
}

object overhead_line:2287 {
	name 69226998B_L;
	phases "B|N";
	from node:1338;
	to node:1335;
	length 179.0;
	configuration line_configuration:1801;
}

object overhead_line:2288 {
	name 69227014B_L;
	phases "B|N";
	from node:1340;
	to node:1338;
	length 175.0;
	configuration line_configuration:1801;
}

object overhead_line:2289 {
	name 69227030B_L;
	phases "B|N";
	from node:1342;
	to node:1340;
	length 482.0;
	configuration line_configuration:1801;
}

object overhead_line:2290 {
	name 69227046B_L;
	phases "B|N";
	from node:1343;
	to node:1342;
	length 344.0;
	configuration line_configuration:1801;
}

// fuse: Device ID 6301R-W226
object fuse:2291 {
	name 69227062B_L;
	phases "B|N";
	from node:1459;
	to node:1343;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID 6460R-W226
object fuse:2292 {
	name 69227150C_L;
	phases "C|N";
	from node:1460;
	to node:1345;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2293 {
	name 69227182A_L;
	phases "A|N";
	from node:1349;
	to node:1347;
	length 151.0;
	configuration line_configuration:1785;
}

object overhead_line:2294 {
	name 69227198A_L;
	phases "A|N";
	from node:1351;
	to node:1349;
	length 326.0;
	configuration line_configuration:1785;
}

// fuse: Device ID 6316R-W226
object fuse:2295 {
	name 69227214A_L;
	phases "A|N";
	from node:1461;
	to node:1351;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2296 {
	name 69227278C_L;
	phases "C|N";
	from node:1130;
	to node:1352;
	length 72.0;
	configuration line_configuration:1777;
}

object overhead_line:2297 {
	name 69227328ABC_L;
	phases "A|B|C|N";
	from node:1152;
	to node:1353;
	length 66.0;
	configuration line_configuration:1780;
}

object overhead_line:2298 {
	name 69227376A_L;
	phases "A|N";
	from node:1153;
	to node:1355;
	length 192.0;
	configuration line_configuration:1810;
}

object overhead_line:2299 {
	name 69227424A_L;
	phases "A|N";
	from node:1153;
	to node:1357;
	length 205.0;
	configuration line_configuration:1810;
}

object overhead_line:2300 {
	name 69227440A_L;
	phases "A|N";
	from node:1361;
	to node:1359;
	length 90.0;
	configuration line_configuration:1805;
}

object overhead_line:2301 {
	name 69227456A_L;
	phases "A|N";
	from node:1362;
	to node:1361;
	length 150.0;
	configuration line_configuration:1805;
}

object overhead_line:2302 {
	name 69227472A_L;
	phases "A|N";
	from node:1365;
	to node:1362;
	length 200.0;
	configuration line_configuration:1805;
}

object overhead_line:2303 {
	name 69227488A_L;
	phases "A|N";
	from node:1162;
	to node:1365;
	length 58.0;
	configuration line_configuration:1805;
}

object overhead_line:2304 {
	name 69227520A_L;
	phases "A|N";
	from node:1369;
	to node:1366;
	length 101.0;
	configuration line_configuration:1810;
}

object overhead_line:2305 {
	name 69227536A_L;
	phases "A|N";
	from node:1370;
	to node:1369;
	length 88.0;
	configuration line_configuration:1810;
}

object overhead_line:2306 {
	name 69227552A_L;
	phases "A|N";
	from node:1162;
	to node:1370;
	length 50.0;
	configuration line_configuration:1810;
}

object overhead_line:2307 {
	name 69227600ABC_L;
	phases "A|B|C|N";
	from node:1152;
	to node:1373;
	length 131.0;
	configuration line_configuration:1791;
}

object overhead_line:2308 {
	name 69231224B_L;
	phases "B|N";
	from node:1197;
	to node:1374;
	length 374.0;
	configuration line_configuration:1775;
}

object overhead_line:2309 {
	name 69231272ABC_L;
	phases "A|B|C|N";
	from node:1180;
	to node:1377;
	length 202.0;
	configuration line_configuration:1788;
}

object overhead_line:2310 {
	name 69231288A_L;
	phases "A|N";
	from node:1381;
	to node:1378;
	length 316.0;
	configuration line_configuration:1810;
}

object overhead_line:2311 {
	name 69231320A_L;
	phases "A|N";
	from node:1383;
	to node:1381;
	length 144.0;
	configuration line_configuration:1810;
}

object overhead_line:2312 {
	name 69231336A_L;
	phases "A|N";
	from node:1177;
	to node:1383;
	length 380.0;
	configuration line_configuration:1810;
}

object overhead_line:2313 {
	name 69231352A_L;
	phases "A|N";
	from node:1177;
	to node:1385;
	length 48.0;
	configuration line_configuration:1810;
}

object overhead_line:2314 {
	name 69231384B_L;
	phases "B|N";
	from node:1189;
	to node:1387;
	length 346.0;
	configuration line_configuration:1801;
}

object overhead_line:2315 {
	name 69231448B_L;
	phases "B|N";
	from node:1192;
	to node:1389;
	length 185.0;
	configuration line_configuration:1801;
}

object overhead_line:2316 {
	name 69231480B_L;
	phases "B|N";
	from node:1196;
	to node:1390;
	length 117.0;
	configuration line_configuration:1775;
}

object overhead_line:2317 {
	name 69231784B_L;
	phases "B|N";
	from node:1197;
	to node:1392;
	length 496.0;
	configuration line_configuration:1775;
}

object overhead_line:2318 {
	name 69233390ABC_L;
	phases "A|B|C|N";
	from node:1233;
	to node:1394;
	length 176.0;
	configuration line_configuration:1814;
}

object underground_line:2319 {
	name 69233580C_L;
	phases "C|N";
	from node:1472;
	to node:1395;
	length 599.0;
	configuration line_configuration:1798;
}

object underground_line:2320 {
	name 69233612C_L;
	phases "C|N";
	from node:1473;
	to node:1396;
	length 257.0;
	configuration line_configuration:1798;
}

object underground_line:2321 {
	name 69233668A_L;
	phases "A|N";
	from node:1402;
	to node:1397;
	length 1176.0;
	configuration line_configuration:1794;
}

object underground_line:2322 {
	name 69233693A_L;
	phases "A|N";
	from node:1397;
	to node:1400;
	length 751.0;
	configuration line_configuration:1794;
}

object underground_line:2323 {
	name 69233752A_L;
	phases "A|N";
	from node:1404;
	to node:1402;
	length 511.0;
	configuration line_configuration:1794;
}

object underground_line:2324 {
	name 69233807A_L;
	phases "A|N";
	from node:1474;
	to node:1404;
	length 922.0;
	configuration line_configuration:1794;
}

object underground_line:2325 {
	name 69234681B_L;
	phases "B|N";
	from node:1407;
	to node:1405;
	length 260.0;
	configuration line_configuration:1800;
}

object underground_line:2326 {
	name 69234771B_L;
	phases "B|N";
	from node:1476;
	to node:1407;
	length 207.0;
	configuration line_configuration:1800;
}

object underground_line:2327 {
	name 69234820B_L;
	phases "B|N";
	from node:1477;
	to node:1410;
	length 143.0;
	configuration line_configuration:1800;
}

object underground_line:2328 {
	name 69234873B_L;
	phases "B|N";
	from node:1410;
	to node:1412;
	length 313.0;
	configuration line_configuration:1800;
}

object underground_line:2329 {
	name 69234928B_L;
	phases "B|N";
	from node:1412;
	to node:1413;
	length 622.0;
	configuration line_configuration:1800;
}

object underground_line:2330 {
	name 69234985B_L;
	phases "B|N";
	from node:1413;
	to node:1415;
	length 393.0;
	configuration line_configuration:1800;
}

object underground_line:2331 {
	name 69235105B_L;
	phases "B|N";
	from node:1419;
	to node:1418;
	length 528.0;
	configuration line_configuration:1800;
}

object underground_line:2332 {
	name 69235168B_L;
	phases "B|N";
	from node:1478;
	to node:1419;
	length 598.0;
	configuration line_configuration:1800;
}

object overhead_line:2333 {
	name 69235267B_L;
	phases "B|N";
	from node:1175;
	to node:1421;
	length 89.0;
	configuration line_configuration:1801;
}

object overhead_line:2334 {
	name 69235331Y_L;
	phases "A|B|C|N";
	from node:931;
	to node:1422;
	length 131.0;
	configuration line_configuration:1803;
}

object overhead_line:2335 {
	name 69235463B_L;
	phases "B|N";
	from node:931;
	to node:1423;
	length 9.0;
	configuration line_configuration:1801;
}

object overhead_line:2336 {
	name 69235477A_L;
	phases "A|N";
	from node:935;
	to node:1424;
	length 10.0;
	configuration line_configuration:1805;
}

object overhead_line:2337 {
	name 69235493AB_L;
	phases "A|B|N";
	from node:942;
	to node:1425;
	length 10.0;
	configuration line_configuration:1804;
}

object overhead_line:2338 {
	name 69235505AB_L;
	phases "A|B|N";
	from node:934;
	to node:1426;
	length 26.0;
	configuration line_configuration:1804;
}

// switch: Device ID 54R6-W226-ABC
object switch:2339 {
	name 69235519ABC_L;
	phases "A|B|C|N";
	from node:945;
	to node:1427;
	status CLOSED;
}

object overhead_line:2340 {
	name 69235553AC_L;
	phases "A|C|N";
	from node:949;
	to node:1428;
	length 10.0;
	configuration line_configuration:1792;
}

object overhead_line:2341 {
	name 69235581BC_L;
	phases "B|C|N";
	from node:954;
	to node:1430;
	length 364.0;
	configuration line_configuration:1796;
}

object overhead_line:2342 {
	name 69235595C_L;
	phases "C|N";
	from node:964;
	to node:1431;
	length 9.0;
	configuration line_configuration:1777;
}

object overhead_line:2343 {
	name 69235609B_L;
	phases "B|N";
	from node:966;
	to node:1432;
	length 26.0;
	configuration line_configuration:1775;
}

object overhead_line:2344 {
	name 69235623C_L;
	phases "C|N";
	from node:975;
	to node:1433;
	length 26.0;
	configuration line_configuration:1777;
}

object overhead_line:2345 {
	name 69235637C_L;
	phases "C|N";
	from node:972;
	to node:1434;
	length 26.0;
	configuration line_configuration:1777;
}

object overhead_line:2346 {
	name 69235651AB_L;
	phases "A|B|N";
	from node:979;
	to node:1435;
	length 9.0;
	configuration line_configuration:1790;
}

// switch: Device ID 536W-W226-ABC
object switch:2347 {
	name 69235679ABC_L;
	phases "A|B|C|N";
	from node:984;
	to node:1436;
	status CLOSED;
}

object overhead_line:2348 {
	name 69235693A_L;
	phases "A|N";
	from node:984;
	to node:1437;
	length 277.0;
	configuration line_configuration:1785;
}

object overhead_line:2349 {
	name 69235705ABC_L;
	phases "A|B|C|N";
	from node:988;
	to node:1438;
	length 10.0;
	configuration line_configuration:1808;
}

object overhead_line:2350 {
	name 69235733C_L;
	phases "C|N";
	from node:999;
	to node:1439;
	length 258.0;
	configuration line_configuration:1777;
}

object overhead_line:2351 {
	name 69235745C_L;
	phases "C|N";
	from node:1000;
	to node:1440;
	length 9.0;
	configuration line_configuration:1777;
}

// fuse: Device ID 1136R-W226
object fuse:2352 {
	name 69235757C_L;
	phases "C|N";
	from node:1440;
	to node:1441;
	current_limit 3000.0;
	status CLOSED;
}

object overhead_line:2353 {
	name 69235769C_L;
	phases "C|N";
	from node:1003;
	to node:1442;
	length 9.0;
	configuration line_configuration:1802;
}

object overhead_line:2354 {
	name 69235781A_L;
	phases "A|N";
	from node:1004;
	to node:1443;
	length 9.0;
	configuration line_configuration:1810;
}

object overhead_line:2355 {
	name 69235793B_L;
	phases "B|N";
	from node:1008;
	to node:1444;
	length 9.0;
	configuration line_configuration:1775;
}

object overhead_line:2356 {
	name 69235807AC_L;
	phases "A|C|N";
	from node:1013;
	to node:1445;
	length 10.0;
	configuration line_configuration:1792;
}

object overhead_line:2357 {
	name 69235833C_L;
	phases "C|N";
	from node:1018;
	to node:1446;
	length 9.0;
	configuration line_configuration:1777;
}

object overhead_line:2358 {
	name 69235857B_L;
	phases "B|N";
	from node:1022;
	to node:1447;
	length 10.0;
	configuration line_configuration:1775;
}

object overhead_line:2359 {
	name 69235871C_L;
	phases "C|N";
	from node:1043;
	to node:1448;
	length 10.0;
	configuration line_configuration:1777;
}

object overhead_line:2360 {
	name 69235885B_L;
	phases "B|N";
	from node:1045;
	to node:1449;
	length 100.0;
	configuration line_configuration:1801;
}

object overhead_line:2361 {
	name 69235899C_L;
	phases "C|N";
	from node:1048;
	to node:1450;
	length 10.0;
	configuration line_configuration:1777;
}

object overhead_line:2362 {
	name 69235913C_L;
	phases "C|N";
	from node:1062;
	to node:1451;
	length 9.0;
	configuration line_configuration:1802;
}

object overhead_line:2363 {
	name 69235951ABC_L;
	phases "A|B|C|N";
	from node:1065;
	to node:1453;
	length 244.0;
	configuration line_configuration:1791;
}

// switch: Device ID 541W-W226-ABC
object switch:2364 {
	name 69235975ABC_L;
	phases "A|B|C|N";
	from node:1071;
	to node:1454;
	status CLOSED;
}

object overhead_line:2365 {
	name 69235993C_L;
	phases "C|N";
	from node:1072;
	to node:1455;
	length 6.0;
	configuration line_configuration:1777;
}

object overhead_line:2366 {
	name 69236007A_L;
	phases "A|N";
	from node:1094;
	to node:1456;
	length 186.0;
	configuration line_configuration:1810;
}

object overhead_line:2367 {
	name 69236021C_L;
	phases "C|N";
	from node:1094;
	to node:1457;
	length 9.0;
	configuration line_configuration:1777;
}

object overhead_line:2368 {
	name 69236047AC_L;
	phases "A|C|N";
	from node:1098;
	to node:1458;
	length 77.0;
	configuration line_configuration:1787;
}

object overhead_line:2369 {
	name 69258399B_L;
	phases "B|N";
	from node:1136;
	to node:1459;
	length 152.0;
	configuration line_configuration:1801;
}

object overhead_line:2370 {
	name 69258413C_L;
	phases "C|N";
	from node:1138;
	to node:1460;
	length 10.0;
	configuration line_configuration:1809;
}

object overhead_line:2371 {
	name 69258427A_L;
	phases "A|N";
	from node:1146;
	to node:1461;
	length 10.0;
	configuration line_configuration:1785;
}

object overhead_line:2372 {
	name 69258441C_L;
	phases "C|N";
	from node:1132;
	to node:1462;
	length 10.0;
	configuration line_configuration:1777;
}

object overhead_line:2373 {
	name 69258455A_L;
	phases "A|N";
	from node:1166;
	to node:1463;
	length 26.0;
	configuration line_configuration:1785;
}

object overhead_line:2374 {
	name 69258983B_L;
	phases "B|N";
	from node:1176;
	to node:1464;
	length 110.0;
	configuration line_configuration:1801;
}

object overhead_line:2375 {
	name 69259011B_L;
	phases "B|N";
	from node:1174;
	to node:1466;
	length 9.0;
	configuration line_configuration:1801;
}

object overhead_line:2376 {
	name 69259025A_L;
	phases "A|N";
	from node:1180;
	to node:1467;
	length 78.0;
	configuration line_configuration:1810;
}

object overhead_line:2377 {
	name 69259039B_L;
	phases "B|N";
	from node:1173;
	to node:1468;
	length 10.0;
	configuration line_configuration:1775;
}

object overhead_line:2378 {
	name 69259288ABC_L;
	phases "A|B|C|N";
	from node:966;
	to node:1469;
	length 501.0;
	configuration line_configuration:1783;
}

object overhead_line:2379 {
	name 69259369ABC_L;
	phases "A|B|C|N";
	from node:1172;
	to node:1471;
	length 947.0;
	configuration line_configuration:1788;
}

// fuse: Device ID 10999W-W226
object fuse:2380 {
	name 69260454C_L;
	phases "C|N";
	from node:1441;
	to node:1472;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID 1019R-W226
object fuse:2381 {
	name 69260473C_L;
	phases "C|N";
	from node:1442;
	to node:1473;
	current_limit 3000.0;
	status CLOSED;
}

// fuse: Device ID 1052R-W226
object fuse:2382 {
	name 69260492A_L;
	phases "A|N";
	from node:1443;
	to node:1474;
	current_limit 3000.0;
	status CLOSED;
}

object underground_line:2383 {
	name 98642865B_L;
	phases "B|N";
	from node:1418;
	to node:1513;
	length 674.0;
	configuration line_configuration:1800;
}

object overhead_line:2384 {
	name 99287698A_L;
	phases "A|N";
	from node:1030;
	to node:1515;
	length 507.0;
	configuration line_configuration:1785;
}

object overhead_line:2385 {
	name 99287699A_L;
	phases "A|N";
	from node:1515;
	to node:1517;
	length 586.0;
	configuration line_configuration:1785;
}

object underground_line:2386 {
	name 99857597C_L;
	phases "C|N";
	from node:1635;
	to node:1518;
	length 793.0;
	configuration line_configuration:1798;
}

object node:926 {
	name 69054328ABC;
	latitude 55N12'22.243";
	longitude 118W45'20.010";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:927 {
	name 69195229ABC;
	latitude 55N12'18.417";
	longitude 118W45'34.547";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:929 {
	name 69195230ABC;
	latitude 55N12'18.424";
	longitude 118W45'38.183";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:931 {
	name 69196122ABC;
	latitude 55N12'31.196";
	longitude 118W45'32.050";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:932 {
	name 69196145B;
	latitude 55N12'27.595";
	longitude 118W45'35.030";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:934 {
	name 69196166ABC;
	latitude 55N12'24.231";
	longitude 118W45'32.433";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:935 {
	name 69196191AB;
	latitude 55N12'28.590";
	longitude 118W45'45.536";
	phases "A|B|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
}

object node:938 {
	name 69196192A;
	latitude 55N12'28.413";
	longitude 118W45'41.601";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:940 {
	name 69196215AB;
	latitude 55N12'28.816";
	longitude 118W45'50.259";
	phases "A|B|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
}

object node:942 {
	name 69196259AB;
	latitude 55N12'25.289";
	longitude 118W45'50.752";
	phases "A|B|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
}

object node:943 {
	name 69196260AB;
	latitude 55N12'29.426";
	longitude 118W45'55.523";
	phases "A|B|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
}

object node:945 {
	name 69196345ABC;
	latitude 55N12'19.663";
	longitude 118W45'32.592";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:946 {
	name 69196367ABC;
	latitude 55N14'34.997";
	longitude 118W38'46.600";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:948 {
	name 69196395AB;
	latitude 55N14'21.247";
	longitude 118W38'46.603";
	phases "A|B|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
}

object node:949 {
	name 69196416ABC;
	latitude 55N14'31.284";
	longitude 118W39'29.628";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:951 {
	name 69196474ABC;
	latitude 55N13'50.481";
	longitude 118W40'55.822";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:952 {
	name 69196544B;
	latitude 55N13'6.680";
	longitude 118W40'43.652";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:954 {
	name 69196592ABC;
	latitude 55N13'52.759";
	longitude 118W40'58.247";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:955 {
	name 69196636BC;
	latitude 55N14'56.069";
	longitude 118W40'41.504";
	phases "B|C|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:957 {
	name 69196637BC;
	latitude 55N15'1.363";
	longitude 118W40'40.751";
	phases "B|C|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:958 {
	name 69196682BC;
	latitude 55N14'16.826";
	longitude 118W40'48.297";
	phases "B|C|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:960 {
	name 69196712BC;
	latitude 55N14'16.424";
	longitude 118W40'43.737";
	phases "B|C|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:961 {
	name 69196733BC;
	latitude 55N13'57.268";
	longitude 118W40'58.808";
	phases "B|C|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:963 {
	name 69196756B;
	latitude 55N14'9.162";
	longitude 118W41'2.255";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:964 {
	name 69196816ABC;
	latitude 55N13'47.219";
	longitude 118W41'6.990";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:965 {
	name 69196840C;
	latitude 55N13'56.995";
	longitude 118W41'0.199";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:966 {
	name 69196890ABC;
	latitude 55N13'36.017";
	longitude 118W41'24.844";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:967 {
	name 69196912B;
	latitude 55N13'37.262";
	longitude 118W41'25.045";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:968 {
	name 69196913B;
	latitude 55N13'39.822";
	longitude 118W41'25.390";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:970 {
	name 69196927B;
	latitude 55N13'38.536";
	longitude 118W41'22.928";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:972 {
	name 69196966ABC;
	latitude 55N13'33.888";
	longitude 118W41'28.285";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:973 {
	name 69196979C;
	latitude 55N13'42.346";
	longitude 118W41'35.999";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:975 {
	name 69197042ABC;
	latitude 55N13'28.230";
	longitude 118W41'44.353";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:976 {
	name 69197067C;
	latitude 55N13'35.147";
	longitude 118W42'3.247";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:977 {
	name 69197068C;
	latitude 55N13'25.111";
	longitude 118W42'8.349";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:978 {
	name 69197092C;
	latitude 55N13'36.105";
	longitude 118W42'1.671";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:979 {
	name 69197131ABC;
	latitude 55N13'17.411";
	longitude 118W41'54.495";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:980 {
	name 69197154AB;
	latitude 55N13'19.176";
	longitude 118W41'56.375";
	phases "A|B|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
}

object node:981 {
	name 69197175ABC;
	latitude 55N13'13.147";
	longitude 118W42'1.462";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:982 {
	name 69197201BC;
	latitude 55N13'17.181";
	longitude 118W42'4.124";
	phases "B|C|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:984 {
	name 69197234ABC;
	latitude 55N13'10.588";
	longitude 118W42'5.641";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:985 {
	name 69197247A;
	latitude 55N13'1.525";
	longitude 118W41'52.055";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:987 {
	name 69197281B;
	latitude 55N13'14.677";
	longitude 118W42'11.497";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:988 {
	name 69197302ABC;
	latitude 55N13'5.947";
	longitude 118W42'13.145";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:991 {
	name 69197325ABC;
	latitude 55N12'58.582";
	longitude 118W42'4.531";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:993 {
	name 69197326AC;
	latitude 55N12'54.809";
	longitude 118W42'0.075";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:995 {
	name 69197369ABC;
	latitude 55N12'53.651";
	longitude 118W42'32.715";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:997 {
	name 69197394ABC;
	latitude 55N12'48.807";
	longitude 118W42'43.954";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:999 {
	name 69197494ABC;
	latitude 55N12'44.834";
	longitude 118W43'1.935";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1000 {
	name 69197663ABC;
	latitude 55N12'44.509";
	longitude 118W43'3.454";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1003 {
	name 69197731ABC;
	latitude 55N12'43.639";
	longitude 118W43'7.522";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1004 {
	name 69197790ABC;
	latitude 55N12'40.372";
	longitude 118W43'22.880";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1008 {
	name 69197845ABC;
	latitude 55N12'37.134";
	longitude 118W43'37.188";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1010 {
	name 69197871B;
	latitude 55N12'42.061";
	longitude 118W43'38.482";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1011 {
	name 69197892ABC;
	latitude 55N12'36.058";
	longitude 118W43'40.097";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1012 {
	name 69197905C;
	latitude 55N12'40.006";
	longitude 118W43'40.949";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1013 {
	name 69197926ABC;
	latitude 55N12'32.066";
	longitude 118W43'46.885";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1015 {
	name 69198017C;
	latitude 55N12'33.200";
	longitude 118W43'46.886";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1016 {
	name 69198018C;
	latitude 55N12'36.627";
	longitude 118W43'46.888";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1017 {
	name 69198042C;
	latitude 55N12'35.831";
	longitude 118W43'51.647";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1018 {
	name 69198170ABC;
	latitude 55N12'19.607";
	longitude 118W44'0.304";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1019 {
	name 69198182C;
	latitude 55N12'20.923";
	longitude 118W44'2.984";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1020 {
	name 69198246ABC;
	latitude 55N12'18.245";
	longitude 118W44'1.824";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1022 {
	name 69198258ABC;
	latitude 55N12'13.771";
	longitude 118W44'23.775";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1024 {
	name 69198283A;
	latitude 55N11'55.762";
	longitude 118W43'35.474";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1026 {
	name 69198298A;
	latitude 55N11'53.199";
	longitude 118W43'35.474";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1028 {
	name 69198309A;
	latitude 55N11'55.762";
	longitude 118W43'40.245";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1030 {
	name 69198329A;
	latitude 55N11'55.762";
	longitude 118W43'43.537";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1031 {
	name 69198330A;
	latitude 55N11'55.763";
	longitude 118W43'46.861";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1033 {
	name 69198435A;
	latitude 55N12'11.095";
	longitude 118W43'43.562";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1035 {
	name 69198456A;
	latitude 55N12'9.521";
	longitude 118W43'43.563";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1037 {
	name 69198494B;
	latitude 55N12'16.060";
	longitude 118W44'23.773";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1039 {
	name 69198515ABC;
	latitude 55N12'15.778";
	longitude 118W44'29.588";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1040 {
	name 69198562ABC;
	latitude 55N12'16.398";
	longitude 118W44'32.467";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1042 {
	name 69198575B;
	latitude 55N12'21.112";
	longitude 118W44'32.482";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1043 {
	name 69198655ABC;
	latitude 55N12'16.865";
	longitude 118W45'11.225";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1044 {
	name 69198668C;
	latitude 55N12'17.617";
	longitude 118W45'10.183";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1045 {
	name 69198689ABC;
	latitude 55N12'17.833";
	longitude 118W45'13.513";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1047 {
	name 69198702B;
	latitude 55N12'20.764";
	longitude 118W45'12.711";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1048 {
	name 69198735ABC;
	latitude 55N12'19.519";
	longitude 118W45'17.565";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1051 {
	name 69198782ABC;
	latitude 55N12'20.116";
	longitude 118W45'19.786";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1052 {
	name 69198836C;
	latitude 55N12'30.240";
	longitude 118W46'13.121";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1053 {
	name 69198837C;
	latitude 55N12'32.755";
	longitude 118W46'12.813";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1054 {
	name 69198860C;
	latitude 55N12'28.450";
	longitude 118W46'6.709";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1055 {
	name 69198861C;
	latitude 55N12'27.455";
	longitude 118W46'6.854";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1056 {
	name 69198885C;
	latitude 55N12'28.449";
	longitude 118W46'10.017";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1057 {
	name 69198924C;
	latitude 55N12'23.395";
	longitude 118W46'13.912";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1058 {
	name 69198947C;
	latitude 55N12'23.347";
	longitude 118W46'12.844";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1059 {
	name 69198969C;
	latitude 55N12'23.645";
	longitude 118W46'16.692";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1060 {
	name 69198990C;
	latitude 55N12'20.872";
	longitude 118W45'47.605";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1061 {
	name 69198991C;
	latitude 55N12'21.987";
	longitude 118W45'47.605";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1062 {
	name 69199046AC;
	latitude 55N12'20.283";
	longitude 118W45'36.546";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1065 {
	name 69199088ABC;
	latitude 55N12'18.002";
	longitude 118W46'16.916";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1067 {
	name 69199195ABC;
	latitude 55N12'18.060";
	longitude 118W46'9.833";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1068 {
	name 69199217ABC;
	latitude 55N12'18.111";
	longitude 118W46'5.610";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1070 {
	name 69199240C;
	latitude 55N12'19.024";
	longitude 118W46'5.610";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1071 {
	name 69199261ABC;
	latitude 55N12'18.130";
	longitude 118W46'4.088";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1072 {
	name 69199273ABC;
	latitude 55N12'18.154";
	longitude 118W46'2.312";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1073 {
	name 69199286C;
	latitude 55N12'19.845";
	longitude 118W46'1.364";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1074 {
	name 69199307ABC;
	latitude 55N12'18.182";
	longitude 118W46'0.107";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1075 {
	name 69199330C;
	latitude 55N12'16.105";
	longitude 118W46'0.088";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1077 {
	name 69199395A;
	latitude 55N12'16.316";
	longitude 118W45'38.192";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1079 {
	name 69199416ABC;
	latitude 55N12'17.945";
	longitude 118W45'32.173";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1081 {
	name 69199427C;
	latitude 55N12'19.107";
	longitude 118W45'30.736";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1082 {
	name 69199472A;
	latitude 55N12'10.911";
	longitude 118W45'18.875";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1084 {
	name 69199473A;
	latitude 55N12'10.074";
	longitude 118W45'18.877";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1086 {
	name 69199497A;
	latitude 55N12'11.614";
	longitude 118W45'16.877";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1088 {
	name 69199518A;
	latitude 55N12'15.376";
	longitude 118W45'20.243";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1090 {
	name 69199519A;
	latitude 55N12'15.543";
	longitude 118W45'18.531";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1091 {
	name 69199542A;
	latitude 55N12'11.370";
	longitude 118W45'18.877";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1094 {
	name 69199592ABC;
	latitude 55N12'13.335";
	longitude 118W45'31.970";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1096 {
	name 69199635C;
	latitude 55N12'12.752";
	longitude 118W45'33.983";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1098 {
	name 69199656ABC;
	latitude 55N12'10.758";
	longitude 118W45'31.993";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1100 {
	name 69199676AC;
	latitude 55N12'13.408";
	longitude 118W46'11.218";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1102 {
	name 69199677AC;
	latitude 55N12'13.388";
	longitude 118W46'14.671";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1103 {
	name 69199701AC;
	latitude 55N12'10.394";
	longitude 118W46'11.218";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1105 {
	name 69199722AC;
	latitude 55N12'13.431";
	longitude 118W46'5.623";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1109 {
	name 69199770AC;
	latitude 55N12'16.473";
	longitude 118W46'5.595";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1110 {
	name 69199792AC;
	latitude 55N12'10.255";
	longitude 118W46'5.614";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1112 {
	name 69199813AC;
	latitude 55N12'13.543";
	longitude 118W46'0.075";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1114 {
	name 69199834C;
	latitude 55N12'11.297";
	longitude 118W46'0.103";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1115 {
	name 69199855AC;
	latitude 55N12'13.587";
	longitude 118W45'56.862";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1117 {
	name 69199868A;
	latitude 55N12'15.808";
	longitude 118W45'56.862";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1118 {
	name 69199889AC;
	latitude 55N12'13.611";
	longitude 118W45'54.665";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1119 {
	name 69199911C;
	latitude 55N12'9.731";
	longitude 118W45'54.696";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1120 {
	name 69199912C;
	latitude 55N12'7.989";
	longitude 118W45'50.858";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1121 {
	name 69199936C;
	latitude 55N12'11.187";
	longitude 118W45'52.461";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1122 {
	name 69199957AC;
	latitude 55N12'11.374";
	longitude 118W45'54.692";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1123 {
	name 69200047AC;
	latitude 55N12'13.703";
	longitude 118W45'43.721";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1124 {
	name 69200090AC;
	latitude 55N12'13.722";
	longitude 118W45'39.168";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1125 {
	name 69200109AC;
	latitude 55N12'10.648";
	longitude 118W45'43.732";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1126 {
	name 69200110AC;
	latitude 55N12'10.597";
	longitude 118W45'46.922";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1127 {
	name 69207482C;
	latitude 55N11'54.603";
	longitude 118W46'36.596";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1128 {
	name 69207483C;
	latitude 55N11'59.044";
	longitude 118W46'36.580";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1129 {
	name 69207507C;
	latitude 55N11'52.913";
	longitude 118W46'36.596";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1130 {
	name 69207528C;
	latitude 55N11'54.812";
	longitude 118W46'39.178";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1131 {
	name 69207549C;
	latitude 55N11'57.556";
	longitude 118W46'38.440";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1132 {
	name 69207560ABC;
	latitude 55N11'49.321";
	longitude 118W46'40.169";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1135 {
	name 69207831B;
	latitude 55N11'40.862";
	longitude 118W46'38.187";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1136 {
	name 69207868BC;
	latitude 55N11'49.303";
	longitude 118W46'54.051";
	phases "B|C|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1138 {
	name 69207880ABC;
	latitude 55N11'49.231";
	longitude 118W46'50.079";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1139 {
	name 69207903C;
	latitude 55N11'55.099";
	longitude 118W46'48.417";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1140 {
	name 69207924B;
	latitude 55N11'47.622";
	longitude 118W46'50.450";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1143 {
	name 69207925B;
	latitude 55N11'46.255";
	longitude 118W46'50.787";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1144 {
	name 69207939B;
	latitude 55N11'47.621";
	longitude 118W46'51.574";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1146 {
	name 69207978ABC;
	latitude 55N11'49.241";
	longitude 118W46'46.263";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1147 {
	name 69207989A;
	latitude 55N11'56.672";
	longitude 118W46'44.242";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1149 {
	name 69208010ABC;
	latitude 55N11'49.303";
	longitude 118W46'41.920";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1150 {
	name 69208036B;
	latitude 55N11'52.011";
	longitude 118W46'41.392";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1152 {
	name 69208067ABC;
	latitude 55N11'49.422";
	longitude 118W46'31.448";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1153 {
	name 69208089A;
	latitude 55N11'43.771";
	longitude 118W46'44.564";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1154 {
	name 69208090A;
	latitude 55N11'43.775";
	longitude 118W46'51.944";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1156 {
	name 69208136A;
	latitude 55N11'43.767";
	longitude 118W46'36.723";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1158 {
	name 69208155A;
	latitude 55N11'46.996";
	longitude 118W46'43.741";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1160 {
	name 69208176A;
	latitude 55N11'46.997";
	longitude 118W46'45.508";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1162 {
	name 69208187A;
	latitude 55N11'47.009";
	longitude 118W46'31.741";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1164 {
	name 69208210A;
	latitude 55N11'43.233";
	longitude 118W46'33.961";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1165 {
	name 69208232ABC;
	latitude 55N11'51.354";
	longitude 118W46'31.444";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1166 {
	name 69208253ABC;
	latitude 55N11'49.451";
	longitude 118W46'29.178";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1167 {
	name 69208265A;
	latitude 55N11'47.009";
	longitude 118W46'30.412";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1170 {
	name 69208266A;
	latitude 55N11'46.333";
	longitude 118W46'30.827";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1171 {
	name 69208319ABC;
	latitude 55N11'49.497";
	longitude 118W46'25.249";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1172 {
	name 69212892ABC;
	latitude 55N11'49.368";
	longitude 118W45'31.728";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1173 {
	name 69213205ABC;
	latitude 55N12'1.773";
	longitude 118W45'31.863";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1174 {
	name 69213397B;
	latitude 55N11'38.892";
	longitude 118W45'9.039";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1175 {
	name 69213476B;
	latitude 55N11'37.928";
	longitude 118W45'13.439";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1176 {
	name 69213488B;
	latitude 55N11'40.203";
	longitude 118W45'24.686";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1177 {
	name 69213566A;
	latitude 55N12'5.931";
	longitude 118W45'30.771";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1178 {
	name 69213567A;
	latitude 55N12'11.252";
	longitude 118W45'27.821";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1180 {
	name 69213609ABC;
	latitude 55N12'6.156";
	longitude 118W45'32.135";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1181 {
	name 69213632A;
	latitude 55N12'3.053";
	longitude 118W45'27.751";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1183 {
	name 69213674ABC;
	latitude 55N12'4.151";
	longitude 118W45'31.766";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1184 {
	name 69213686B;
	latitude 55N12'5.984";
	longitude 118W45'11.614";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1187 {
	name 69213687B;
	latitude 55N12'9.962";
	longitude 118W45'11.607";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1189 {
	name 69213710B;
	latitude 55N12'5.984";
	longitude 118W45'13.111";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1191 {
	name 69213711B;
	latitude 55N12'11.192";
	longitude 118W45'13.091";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1192 {
	name 69213744B;
	latitude 55N12'5.984";
	longitude 118W45'20.152";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1195 {
	name 69213765B;
	latitude 55N12'6.961";
	longitude 118W45'19.773";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1196 {
	name 69213776B;
	latitude 55N12'1.792";
	longitude 118W45'20.628";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1197 {
	name 69213799B;
	latitude 55N12'1.793";
	longitude 118W45'8.495";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1199 {
	name 69213810B;
	latitude 55N12'1.790";
	longitude 118W45'25.004";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1200 {
	name 69214063B;
	latitude 55N11'57.634";
	longitude 118W44'40.872";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1201 {
	name 69214091B;
	latitude 55N11'59.670";
	longitude 118W44'37.556";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1203 {
	name 69214112B;
	latitude 55N11'58.059";
	longitude 118W44'54.687";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1204 {
	name 69214133B;
	latitude 55N11'58.490";
	longitude 118W44'54.091";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1207 {
	name 69214144B;
	latitude 55N11'54.852";
	longitude 118W44'59.255";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1208 {
	name 69214164B;
	latitude 55N11'54.852";
	longitude 118W44'52.099";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1209 {
	name 69214165B;
	latitude 55N11'56.112";
	longitude 118W44'52.098";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1211 {
	name 69214188B;
	latitude 55N11'52.998";
	longitude 118W44'42.589";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1213 {
	name 69214189B;
	latitude 55N11'50.741";
	longitude 118W44'42.120";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1214 {
	name 69214213B;
	latitude 55N11'52.048";
	longitude 118W44'41.536";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1216 {
	name 69214300C;
	latitude 55N12'4.149";
	longitude 118W45'34.326";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1217 {
	name 69214322B;
	latitude 55N12'2.834";
	longitude 118W45'25.004";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1219 {
	name 69214466ABC;
	latitude 55N11'49.782";
	longitude 118W45'56.590";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1220 {
	name 69214491ABC;
	latitude 55N11'49.620";
	longitude 118W46'13.056";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1221 {
	name 69214517A;
	latitude 55N11'48.427";
	longitude 118W46'11.857";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1223 {
	name 69214538ABC;
	latitude 55N11'49.589";
	longitude 118W46'15.943";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1224 {
	name 69214539A;
	latitude 55N11'47.819";
	longitude 118W46'15.943";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1226 {
	name 69214572ABC;
	latitude 55N11'49.524";
	longitude 118W46'22.251";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1227 {
	name 69214585B;
	latitude 55N11'48.701";
	longitude 118W46'21.692";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1230 {
	name 69214607ABC;
	latitude 55N11'50.517";
	longitude 118W46'22.247";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1231 {
	name 69215849ABC;
	latitude 55N11'42.918";
	longitude 118W46'23.035";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1233 {
	name 69215862ABC;
	latitude 55N11'42.662";
	longitude 118W46'28.158";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1235 {
	name 69215887BC;
	latitude 55N11'43.002";
	longitude 118W46'29.711";
	phases "B|C|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1236 {
	name 69215888BC;
	latitude 55N11'42.316";
	longitude 118W46'29.998";
	phases "B|C|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1239 {
	name 69215912BC;
	latitude 55N11'43.083";
	longitude 118W46'30.280";
	phases "B|C|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1240 {
	name 69215948ABC;
	latitude 55N11'47.702";
	longitude 118W46'25.974";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1242 {
	name 69215949AB;
	latitude 55N11'47.702";
	longitude 118W46'24.640";
	phases "A|B|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
}

object node:1243 {
	name 69217339ABC;
	latitude 55N12'24.970";
	longitude 118W45'32.392";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1245 {
	name 69217371A;
	latitude 55N12'28.477";
	longitude 118W45'43.151";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1247 {
	name 69217435AB;
	latitude 55N12'25.464";
	longitude 118W45'53.624";
	phases "A|B|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
}

object node:1248 {
	name 69217467AB;
	latitude 55N12'24.920";
	longitude 118W45'44.286";
	phases "A|B|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
}

object node:1250 {
	name 69217483AB;
	latitude 55N12'24.676";
	longitude 118W45'39.860";
	phases "A|B|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
}

object node:1252 {
	name 69217499AB;
	latitude 55N12'24.456";
	longitude 118W45'35.989";
	phases "A|B|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
}

object node:1255 {
	name 69217515AB;
	latitude 55N12'24.355";
	longitude 118W45'34.251";
	phases "A|B|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
}

object node:1256 {
	name 69217547ABC;
	latitude 55N14'35.341";
	longitude 118W38'42.937";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1258 {
	name 69217675ABC;
	latitude 55N14'18.372";
	longitude 118W40'10.615";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1260 {
	name 69217739ABC;
	latitude 55N14'0.407";
	longitude 118W40'39.546";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1261 {
	name 69217779B;
	latitude 55N13'35.924";
	longitude 118W40'58.525";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1264 {
	name 69217795B;
	latitude 55N13'33.510";
	longitude 118W40'57.212";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1265 {
	name 69217811B;
	latitude 55N13'30.823";
	longitude 118W40'55.690";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1267 {
	name 69217989BC;
	latitude 55N13'57.832";
	longitude 118W40'55.908";
	phases "B|C|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1269 {
	name 69218061C;
	latitude 55N13'54.411";
	longitude 118W41'10.822";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1270 {
	name 69218077C;
	latitude 55N13'51.108";
	longitude 118W41'9.196";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1271 {
	name 69218093C;
	latitude 55N13'49.005";
	longitude 118W41'8.030";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1272 {
	name 69218125ABC;
	latitude 55N13'41.199";
	longitude 118W41'16.638";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1273 {
	name 69218173B;
	latitude 55N13'38.534";
	longitude 118W41'25.214";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1275 {
	name 69218301C;
	latitude 55N13'26.407";
	longitude 118W41'50.584";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1276 {
	name 69218333ABC;
	latitude 55N13'20.879";
	longitude 118W41'48.978";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1277 {
	name 69218349ABC;
	latitude 55N13'19.192";
	longitude 118W41'51.679";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1278 {
	name 69218413B;
	latitude 55N13'11.365";
	longitude 118W42'6.784";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1280 {
	name 69218703ABC;
	latitude 55N12'40.926";
	longitude 118W43'20.308";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1283 {
	name 69218751B;
	latitude 55N12'38.507";
	longitude 118W43'37.562";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1284 {
	name 69219023A;
	latitude 55N12'7.130";
	longitude 118W43'31.836";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1286 {
	name 69219175C;
	latitude 55N12'17.132";
	longitude 118W44'29.588";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1287 {
	name 69219223ABC;
	latitude 55N12'17.241";
	longitude 118W44'38.100";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1289 {
	name 69219367ABC;
	latitude 55N12'20.686";
	longitude 118W45'25.719";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1292 {
	name 69219383ABC;
	latitude 55N12'20.745";
	longitude 118W45'27.498";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1294 {
	name 69219399ABC;
	latitude 55N12'20.801";
	longitude 118W45'28.939";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1297 {
	name 69219415ABC;
	latitude 55N12'20.902";
	longitude 118W45'30.288";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1298 {
	name 69219511C;
	latitude 55N12'27.372";
	longitude 118W46'13.482";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1299 {
	name 69219575C;
	latitude 55N12'21.745";
	longitude 118W46'3.687";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1300 {
	name 69219591C;
	latitude 55N12'21.591";
	longitude 118W46'0.716";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1301 {
	name 69219607C;
	latitude 55N12'21.364";
	longitude 118W45'56.290";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1302 {
	name 69219623C;
	latitude 55N12'21.174";
	longitude 118W45'51.796";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1303 {
	name 69219639C;
	latitude 55N12'21.089";
	longitude 118W45'50.342";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1305 {
	name 69219839ABC;
	latitude 55N12'18.262";
	longitude 118W45'54.270";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1308 {
	name 69219855ABC;
	latitude 55N12'18.325";
	longitude 118W45'49.140";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1310 {
	name 69219871ABC;
	latitude 55N12'18.354";
	longitude 118W45'45.308";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1313 {
	name 69219887ABC;
	latitude 55N12'18.386";
	longitude 118W45'42.235";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1315 {
	name 69219935ABC;
	latitude 55N12'18.419";
	longitude 118W45'35.640";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1317 {
	name 69219999A;
	latitude 55N12'10.912";
	longitude 118W45'16.877";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1318 {
	name 69220047A;
	latitude 55N12'12.849";
	longitude 118W45'20.401";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1320 {
	name 69220095A;
	latitude 55N12'15.036";
	longitude 118W45'23.196";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1322 {
	name 69220111A;
	latitude 55N12'14.827";
	longitude 118W45'25.390";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1325 {
	name 69220127A;
	latitude 55N12'14.589";
	longitude 118W45'27.587";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1327 {
	name 69220143A;
	latitude 55N12'14.427";
	longitude 118W45'29.091";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1328 {
	name 69220367AC;
	latitude 55N12'11.992";
	longitude 118W45'54.683";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1329 {
	name 69220503AC;
	latitude 55N12'10.731";
	longitude 118W45'34.492";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1330 {
	name 69226790C;
	latitude 55N11'53.723";
	longitude 118W46'36.598";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1332 {
	name 69226966B;
	latitude 55N11'40.862";
	longitude 118W46'41.228";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1333 {
	name 69226982B;
	latitude 55N11'40.880";
	longitude 118W46'43.914";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1335 {
	name 69226998B;
	latitude 55N11'40.949";
	longitude 118W46'47.383";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1338 {
	name 69227014B;
	latitude 55N11'41.017";
	longitude 118W46'50.021";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1340 {
	name 69227030B;
	latitude 55N11'41.065";
	longitude 118W46'52.614";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1342 {
	name 69227046B;
	latitude 55N11'43.186";
	longitude 118W46'56.320";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1343 {
	name 69227062B;
	latitude 55N11'46.687";
	longitude 118W46'55.444";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1345 {
	name 69227150C;
	latitude 55N11'50.980";
	longitude 118W46'49.604";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1347 {
	name 69227182A;
	latitude 55N11'54.699";
	longitude 118W46'44.783";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1349 {
	name 69227198A;
	latitude 55N11'53.170";
	longitude 118W46'45.197";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1351 {
	name 69227214A;
	latitude 55N11'49.866";
	longitude 118W46'46.122";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1352 {
	name 69227278C;
	latitude 55N11'55.541";
	longitude 118W46'38.977";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1353 {
	name 69227328ABC;
	latitude 55N11'49.409";
	longitude 118W46'32.426";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1355 {
	name 69227376A;
	latitude 55N11'43.776";
	longitude 118W46'47.408";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1357 {
	name 69227424A;
	latitude 55N11'43.769";
	longitude 118W46'41.530";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1359 {
	name 69227440A;
	latitude 55N11'47.008";
	longitude 118W46'39.110";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1361 {
	name 69227456A;
	latitude 55N11'47.006";
	longitude 118W46'37.776";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1362 {
	name 69227472A;
	latitude 55N11'47.008";
	longitude 118W46'35.554";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1365 {
	name 69227488A;
	latitude 55N11'47.007";
	longitude 118W46'32.596";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1366 {
	name 69227520A;
	latitude 55N11'44.713";
	longitude 118W46'33.020";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1369 {
	name 69227536A;
	latitude 55N11'45.678";
	longitude 118W46'32.472";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1370 {
	name 69227552A;
	latitude 55N11'46.523";
	longitude 118W46'31.985";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1373 {
	name 69227600ABC;
	latitude 55N11'50.779";
	longitude 118W46'31.447";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1374 {
	name 69231224B;
	latitude 55N12'5.655";
	longitude 118W45'8.501";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1377 {
	name 69231272ABC;
	latitude 55N12'8.246";
	longitude 118W45'32.078";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1378 {
	name 69231288A;
	latitude 55N12'11.179";
	longitude 118W45'25.533";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1381 {
	name 69231320A;
	latitude 55N12'8.205";
	longitude 118W45'24.138";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1383 {
	name 69231336A;
	latitude 55N12'7.281";
	longitude 118W45'25.810";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1385 {
	name 69231352A;
	latitude 55N12'5.537";
	longitude 118W45'30.353";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1387 {
	name 69231384B;
	latitude 55N12'9.559";
	longitude 118W45'13.093";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1389 {
	name 69231448B;
	latitude 55N12'5.984";
	longitude 118W45'17.420";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1390 {
	name 69231480B;
	latitude 55N12'2.963";
	longitude 118W45'20.180";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1392 {
	name 69231784B;
	latitude 55N11'56.673";
	longitude 118W45'8.495";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1394 {
	name 69233390ABC;
	latitude 55N11'42.224";
	longitude 118W46'25.626";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1395 {
	name 69233580C;
	latitude 55N12'37.544";
	longitude 118W43'6.100";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1396 {
	name 69233612C;
	latitude 55N12'46.411";
	longitude 118W43'9.009";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1397 {
	name 69233668A;
	latitude 55N12'50.620";
	longitude 118W43'15.476";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1400 {
	name 69233693A;
	latitude 55N12'50.620";
	longitude 118W43'26.431";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1402 {
	name 69233752A;
	latitude 55N12'44.926";
	longitude 118W43'24.260";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1404 {
	name 69233807A;
	latitude 55N12'45.762";
	longitude 118W43'16.895";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1405 {
	name 69234681B;
	latitude 55N11'43.890";
	longitude 118W45'9.041";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1407 {
	name 69234771B;
	latitude 55N11'41.310";
	longitude 118W45'9.041";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1410 {
	name 69234820B;
	latitude 55N11'36.901";
	longitude 118W45'15.866";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1412 {
	name 69234873B;
	latitude 55N11'36.079";
	longitude 118W45'19.584";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1413 {
	name 69234928B;
	latitude 55N11'29.859";
	longitude 118W45'18.449";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1415 {
	name 69234985B;
	latitude 55N11'27.035";
	longitude 118W45'20.088";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1418 {
	name 69235105B;
	latitude 55N11'36.001";
	longitude 118W45'29.346";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1419 {
	name 69235168B;
	latitude 55N11'34.620";
	longitude 118W45'23.792";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1421 {
	name 69235267B;
	latitude 55N11'37.174";
	longitude 118W45'13.659";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1422 {
	name 69235331;
	latitude 55N12'32.550";
	longitude 118W45'31.987";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1423 {
	name 69235463B;
	latitude 55N12'31.159";
	longitude 118W45'32.179";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1424 {
	name 69235477A;
	latitude 55N12'28.582";
	longitude 118W45'45.388";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1425 {
	name 69235493AB;
	latitude 55N12'25.391";
	longitude 118W45'50.737";
	phases "A|B|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
}

object node:1426 {
	name 69235505AB;
	latitude 55N12'24.256";
	longitude 118W45'32.822";
	phases "A|B|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
}

object node:1427 {
	name 69235519ABC;
	latitude 55N12'23.210";
	longitude 118W45'32.287";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1428 {
	name 69235553AC;
	latitude 55N14'31.180";
	longitude 118W39'29.620";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1430 {
	name 69235581BC;
	latitude 55N13'56.506";
	longitude 118W40'58.719";
	phases "B|C|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1431 {
	name 69235595C;
	latitude 55N13'47.309";
	longitude 118W41'7.043";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1432 {
	name 69235609B;
	latitude 55N13'36.289";
	longitude 118W41'24.887";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1433 {
	name 69235623C;
	latitude 55N13'28.094";
	longitude 118W41'44.693";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1434 {
	name 69235637C;
	latitude 55N13'34.113";
	longitude 118W41'28.506";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1435 {
	name 69235651AB;
	latitude 55N13'17.489";
	longitude 118W41'54.578";
	phases "A|B|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
}

object node:1436 {
	name 69235679ABC;
	latitude 55N13'12.086";
	longitude 118W42'3.197";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1437 {
	name 69235693A;
	latitude 55N13'8.618";
	longitude 118W42'2.679";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1438 {
	name 69235705ABC;
	latitude 55N13'5.867";
	longitude 118W42'13.050";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1439 {
	name 69235733C;
	latitude 55N12'47.444";
	longitude 118W43'2.689";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1440 {
	name 69235745C;
	latitude 55N12'44.411";
	longitude 118W43'3.454";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1441 {
	name 69235757C;
	latitude 55N12'40.758";
	longitude 118W43'3.457";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1442 {
	name 69235769C;
	latitude 55N12'43.730";
	longitude 118W43'7.571";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1443 {
	name 69235781A;
	latitude 55N12'40.466";
	longitude 118W43'22.916";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1444 {
	name 69235793B;
	latitude 55N12'37.229";
	longitude 118W43'37.213";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1445 {
	name 69235807AC;
	latitude 55N12'32.004";
	longitude 118W43'46.767";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1446 {
	name 69235833C;
	latitude 55N12'19.663";
	longitude 118W44'0.418";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1447 {
	name 69235857B;
	latitude 55N12'13.875";
	longitude 118W44'23.775";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1448 {
	name 69235871C;
	latitude 55N12'16.940";
	longitude 118W45'11.122";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1449 {
	name 69235885B;
	latitude 55N12'18.676";
	longitude 118W45'12.710";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1450 {
	name 69235899C;
	latitude 55N12'19.597";
	longitude 118W45'17.467";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1451 {
	name 69235913C;
	latitude 55N12'20.289";
	longitude 118W45'36.685";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1453 {
	name 69235951ABC;
	latitude 55N12'20.080";
	longitude 118W46'17.946";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1454 {
	name 69235975ABC;
	latitude 55N12'18.128";
	longitude 118W46'4.261";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1455 {
	name 69235993C;
	latitude 55N12'18.208";
	longitude 118W46'2.340";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1456 {
	name 69236007A;
	latitude 55N12'14.364";
	longitude 118W45'29.669";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1457 {
	name 69236021C;
	latitude 55N12'13.276";
	longitude 118W45'32.081";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1458 {
	name 69236047AC;
	latitude 55N12'10.743";
	longitude 118W45'33.136";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1459 {
	name 69258399B;
	latitude 55N11'47.945";
	longitude 118W46'55.117";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1460 {
	name 69258413C;
	latitude 55N11'49.333";
	longitude 118W46'50.052";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1461 {
	name 69258427A;
	latitude 55N11'49.343";
	longitude 118W46'46.240";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1462 {
	name 69258441C;
	latitude 55N11'49.424";
	longitude 118W46'40.154";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1463 {
	name 69258455A;
	latitude 55N11'49.189";
	longitude 118W46'29.289";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1464 {
	name 69258983B;
	latitude 55N11'39.077";
	longitude 118W45'24.495";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1466 {
	name 69259011B;
	latitude 55N11'38.989";
	longitude 118W45'9.039";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1467 {
	name 69259025A;
	latitude 55N12'6.208";
	longitude 118W45'31.062";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1468 {
	name 69259039B;
	latitude 55N12'1.774";
	longitude 118W45'31.715";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1469 {
	name 69259288ABC;
	latitude 55N13'39.485";
	longitude 118W41'19.352";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1471 {
	name 69259369ABC;
	latitude 55N11'59.132";
	longitude 118W45'31.988";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1472 {
	name 69260454C;
	latitude 55N12'40.541";
	longitude 118W43'3.457";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1473 {
	name 69260473C;
	latitude 55N12'43.987";
	longitude 118W43'7.712";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1474 {
	name 69260492A;
	latitude 55N12'40.682";
	longitude 118W43'22.995";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1475 {
	name 69260511ABC;
	latitude 55N12'20.080";
	longitude 118W46'18.012";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1476 {
	name 69260739B;
	latitude 55N11'39.207";
	longitude 118W45'9.041";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1477 {
	name 69260758B;
	latitude 55N11'37.151";
	longitude 118W45'13.828";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1478 {
	name 69260777B;
	latitude 55N11'38.878";
	longitude 118W45'24.462";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1479 {
	name 70050009;
	latitude 55N12'22.498";
	longitude 118W45'19.977";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1480 {
	name 80451247ABC;
	latitude 55N13'18.301";
	longitude 118W41'53.087";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1482 {
	name 80451248AB;
	latitude 55N13'21.849";
	longitude 118W41'56.237";
	phases "A|B|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
}

object node:1483 {
	name 83037538C;
	latitude 55N12'23.534";
	longitude 118W44'8.021";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1484 {
	name 83037572C;
	latitude 55N12'22.303";
	longitude 118W44'5.646";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1485 {
	name 83037592ABC;
	latitude 55N12'27.301";
	longitude 118W43'52.118";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1487 {
	name 83037593A;
	latitude 55N12'29.803";
	longitude 118W44'4.164";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1488 {
	name 83037649A;
	latitude 55N12'27.340";
	longitude 118W43'52.241";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1489 {
	name 83037664A;
	latitude 55N12'28.705";
	longitude 118W43'56.505";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1492 {
	name 83037677A;
	latitude 55N12'29.234";
	longitude 118W44'0.190";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1493 {
	name 83037732ABC;
	latitude 55N12'21.612";
	longitude 118W43'58.123";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1494 {
	name 83037733C;
	latitude 55N12'27.949";
	longitude 118W44'4.868";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1495 {
	name 83037751C;
	latitude 55N12'26.927";
	longitude 118W44'2.932";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1496 {
	name 83037789C;
	latitude 55N12'23.946";
	longitude 118W43'58.898";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1497 {
	name 83037807C;
	latitude 55N12'25.705";
	longitude 118W44'0.622";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1498 {
	name 83037856C;
	latitude 55N12'21.670";
	longitude 118W43'58.239";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1499 {
	name 83037902C;
	latitude 55N12'25.389";
	longitude 118W44'11.602";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1500 {
	name 83038019C;
	latitude 55N12'25.520";
	longitude 118W44'11.477";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1501 {
	name 83038039C;
	latitude 55N12'25.732";
	longitude 118W44'11.273";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1503 {
	name 83275974B;
	latitude 55N11'57.559";
	longitude 118W44'33.186";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1504 {
	name 84694739ABC;
	latitude 55N12'20.079";
	longitude 118W46'19.057";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1506 {
	name 84816097C;
	latitude 55N12'25.568";
	longitude 118W44'11.965";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1508 {
	name 97226561B;
	latitude 55N11'44.102";
	longitude 118W45'24.595";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1509 {
	name 97226659B;
	latitude 55N11'44.086";
	longitude 118W45'24.449";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1510 {
	name 97226681B;
	latitude 55N11'44.054";
	longitude 118W45'24.158";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1512 {
	name 97226706B;
	latitude 55N11'43.345";
	longitude 118W45'17.524";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1513 {
	name 98642865B;
	latitude 55N11'29.697";
	longitude 118W45'29.152";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1515 {
	name 99287698A;
	latitude 55N11'52.737";
	longitude 118W43'46.698";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1517 {
	name 99287699A;
	latitude 55N11'49.587";
	longitude 118W43'52.895";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1518 {
	name 99857597C;
	latitude 55N12'40.025";
	longitude 118W44'16.672";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1519 {
	name 100404563B;
	latitude 55N13'10.721";
	longitude 118W42'5.838";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1520 {
	name 101124375C;
	latitude 55N12'20.400";
	longitude 118W45'16.456";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1521 {
	name 102636430ABC;
	latitude 55N12'18.417";
	longitude 118W45'34.671";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1522 {
	name 102636447ABC;
	latitude 55N11'49.479";
	longitude 118W46'26.823";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1523 {
	name 103624316ABC;
	latitude 55N12'15.451";
	longitude 118W45'1.549";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1524 {
	name 103624317C;
	latitude 55N12'17.364";
	longitude 118W45'0.928";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1525 {
	name 103624380C;
	latitude 55N12'15.575";
	longitude 118W45'1.509";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1526 {
	name 103624418ABC;
	latitude 55N12'15.787";
	longitude 118W44'57.148";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1529 {
	name 103624462ABC;
	latitude 55N12'16.315";
	longitude 118W44'50.237";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1530 {
	name 103624463C;
	latitude 55N12'18.179";
	longitude 118W44'50.217";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1532 {
	name 104573539ABC;
	latitude 55N14'5.227";
	longitude 118W40'31.786";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1534 {
	name 104881697B;
	latitude 55N12'9.742";
	longitude 118W45'8.501";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1536 {
	name 106333560C;
	latitude 55N12'20.459";
	longitude 118W44'27.606";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1538 {
	name 107293287ABC;
	latitude 55N12'18.042";
	longitude 118W46'11.531";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1540 {
	name 107393050C;
	latitude 55N12'15.892";
	longitude 118W44'29.588";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1541 {
	name 107393072B;
	latitude 55N12'16.492";
	longitude 118W44'32.469";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1542 {
	name 107939182ABC;
	latitude 55N12'25.970";
	longitude 118W43'53.506";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1543 {
	name 107939183C;
	latitude 55N12'26.509";
	longitude 118W43'54.980";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1545 {
	name 108102155ABC;
	latitude 55N13'44.858";
	longitude 118W41'2.060";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1547 {
	name 108102190B;
	latitude 55N13'44.701";
	longitude 118W41'2.060";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1548 {
	name 108102241ABC;
	latitude 55N13'47.288";
	longitude 118W40'56.410";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1549 {
	name 108102253ABC;
	latitude 55N13'45.650";
	longitude 118W41'0.088";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1552 {
	name 108102287ABC;
	latitude 55N13'48.192";
	longitude 118W40'57.125";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1554 {
	name 110558817A;
	latitude 55N11'47.069";
	longitude 118W43'47.117";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1555 {
	name 110558846A;
	latitude 55N11'50.669";
	longitude 118W43'48.497";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1557 {
	name 111386968AC;
	latitude 55N12'10.714";
	longitude 118W45'36.570";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1560 {
	name 111387083AC;
	latitude 55N12'13.667";
	longitude 118W45'46.888";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1563 {
	name 111824452C;
	latitude 55N13'36.453";
	longitude 118W41'30.800";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1564 {
	name 111889870C;
	latitude 55N13'34.353";
	longitude 118W41'28.742";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1565 {
	name 112772216C;
	latitude 55N12'21.362";
	longitude 118W45'0.790";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1566 {
	name 112772239C;
	latitude 55N12'21.653";
	longitude 118W45'8.485";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1568 {
	name 112823955ABC;
	latitude 55N11'49.819";
	longitude 118W45'53.325";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1570 {
	name 112823956AB;
	latitude 55N11'47.496";
	longitude 118W45'53.332";
	phases "A|B|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
}

object node:1571 {
	name 112824085ABC;
	latitude 55N11'49.836";
	longitude 118W45'51.771";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1572 {
	name 112824086A;
	latitude 55N11'49.070";
	longitude 118W45'52.648";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1574 {
	name 112824132ABC;
	latitude 55N11'49.905";
	longitude 118W45'46.008";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1575 {
	name 112824203ABC;
	latitude 55N11'50.083";
	longitude 118W45'38.902";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1576 {
	name 112824324ABC;
	latitude 55N11'50.114";
	longitude 118W45'37.640";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1577 {
	name 112824325ABC;
	latitude 55N11'53.057";
	longitude 118W45'37.646";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1579 {
	name 112824344ABC;
	latitude 55N11'50.237";
	longitude 118W45'37.640";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1580 {
	name 112824729A;
	latitude 55N11'48.946";
	longitude 118W45'52.646";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1581 {
	name 112966648B;
	latitude 55N11'49.366";
	longitude 118W45'27.809";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1582 {
	name 112966710B;
	latitude 55N11'49.247";
	longitude 118W45'27.762";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1583 {
	name 112966737B;
	latitude 55N11'49.576";
	longitude 118W45'25.986";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1585 {
	name 113575423ABC;
	latitude 55N14'37.726";
	longitude 118W38'18.531";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1586 {
	name 113575499;
	latitude 55N14'41.727";
	longitude 118W38'5.860";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1587 {
	name 113817858AC;
	latitude 55N12'11.990";
	longitude 118W45'56.014";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1591 {
	name 114083261A;
	latitude 55N11'40.759";
	longitude 118W45'49.143";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1592 {
	name 114083460A;
	latitude 55N11'49.127";
	longitude 118W45'45.537";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1593 {
	name 114083503ABC;
	latitude 55N11'50.025";
	longitude 118W45'41.224";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1594 {
	name 114083504AC;
	latitude 55N11'49.250";
	longitude 118W45'41.212";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1595 {
	name 114083556BC;
	latitude 55N11'49.295";
	longitude 118W45'38.075";
	phases "B|C|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1596 {
	name 114083570C;
	latitude 55N11'48.965";
	longitude 118W45'38.288";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1597 {
	name 114083646A;
	latitude 55N11'48.890";
	longitude 118W45'45.537";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1598 {
	name 114083672A;
	latitude 55N11'49.216";
	longitude 118W45'41.382";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1599 {
	name 114083692C;
	latitude 55N11'49.226";
	longitude 118W45'41.037";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1601 {
	name 114083747A;
	latitude 55N11'45.462";
	longitude 118W45'45.546";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1603 {
	name 114083818A;
	latitude 55N11'41.099";
	longitude 118W45'42.921";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1605 {
	name 114083892A;
	latitude 55N11'47.201";
	longitude 118W45'42.908";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1606 {
	name 114083941A;
	latitude 55N11'49.150";
	longitude 118W45'41.709";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1607 {
	name 114084124;
	latitude 55N11'49.182";
	longitude 118W45'38.148";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1608 {
	name 114084144B;
	latitude 55N11'49.248";
	longitude 118W45'37.911";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1609 {
	name 114084177B;
	latitude 55N11'49.158";
	longitude 118W45'37.596";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1610 {
	name 114084221C;
	latitude 55N11'49.181";
	longitude 118W45'40.705";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1611 {
	name 114084240B;
	latitude 55N11'48.687";
	longitude 118W45'35.410";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1613 {
	name 114084318C;
	latitude 55N11'41.949";
	longitude 118W45'35.432";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1614 {
	name 114084392C;
	latitude 55N11'43.601";
	longitude 118W45'39.131";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1615 {
	name 114084464C;
	latitude 55N11'43.324";
	longitude 118W45'32.189";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1616 {
	name 114295033A;
	latitude 55N11'49.434";
	longitude 118W46'15.943";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1617 {
	name 114400960C;
	latitude 55N13'3.037";
	longitude 118W42'39.034";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1618 {
	name 114400969C;
	latitude 55N12'53.791";
	longitude 118W42'32.809";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1619 {
	name 114400992C;
	latitude 55N12'58.414";
	longitude 118W42'35.921";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1620 {
	name 114401030C;
	latitude 55N13'0.618";
	longitude 118W42'37.405";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1622 {
	name 114669337B;
	latitude 55N11'51.367";
	longitude 118W46'15.228";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1624 {
	name 114669422B;
	latitude 55N11'55.648";
	longitude 118W46'13.091";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1625 {
	name 114681653ABC;
	latitude 55N11'49.594";
	longitude 118W46'15.450";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1626 {
	name 114681686B;
	latitude 55N11'49.963";
	longitude 118W46'15.230";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1627 {
	name 114681702B;
	latitude 55N11'49.709";
	longitude 118W46'15.382";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1628 {
	name 115485455A;
	latitude 55N11'37.478";
	longitude 118W45'51.200";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1630 {
	name 115485539A;
	latitude 55N11'37.671";
	longitude 118W45'44.853";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1633 {
	name 115487170A;
	latitude 55N11'40.759";
	longitude 118W45'50.243";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1634 {
	name 115487210A;
	latitude 55N11'37.683";
	longitude 118W45'48.920";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1635 {
	name 116076804C;
	latitude 55N12'33.818";
	longitude 118W44'13.994";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1636 {
	name 116076821C;
	latitude 55N12'34.859";
	longitude 118W44'3.472";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1637 {
	name 116195800AC;
	latitude 55N12'30.346";
	longitude 118W43'40.143";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1640 {
	name 116195801AC;
	latitude 55N12'30.087";
	longitude 118W43'35.996";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1641 {
	name 116278007B;
	latitude 55N11'38.535";
	longitude 118W45'10.888";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1642 {
	name 116278008B;
	latitude 55N11'33.166";
	longitude 118W45'8.750";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1644 {
	name 116278047B;
	latitude 55N11'37.788";
	longitude 118W45'8.760";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1646 {
	name 116407320B;
	latitude 55N11'38.023";
	longitude 118W44'22.533";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1647 {
	name 116407332B;
	latitude 55N11'35.993";
	longitude 118W44'24.513";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1649 {
	name 116407344B;
	latitude 55N11'38.262";
	longitude 118W44'18.466";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1651 {
	name 116407354B;
	latitude 55N11'38.748";
	longitude 118W44'15.211";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1653 {
	name 116407366B;
	latitude 55N11'36.880";
	longitude 118W44'17.862";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1654 {
	name 116407376B;
	latitude 55N11'33.706";
	longitude 118W44'20.962";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1655 {
	name 116407398B;
	latitude 55N11'33.441";
	longitude 118W44'27.142";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1657 {
	name 116407410B;
	latitude 55N11'32.161";
	longitude 118W44'17.910";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1658 {
	name 116407420B;
	latitude 55N11'31.924";
	longitude 118W44'14.198";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1660 {
	name 116407432B;
	latitude 55N11'30.067";
	longitude 118W44'18.966";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1662 {
	name 116407442B;
	latitude 55N11'30.567";
	longitude 118W44'20.685";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1663 {
	name 116407474B;
	latitude 55N11'23.120";
	longitude 118W44'30.876";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1666 {
	name 116407576B;
	latitude 55N11'25.521";
	longitude 118W44'24.656";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1667 {
	name 116407617B;
	latitude 55N11'29.228";
	longitude 118W44'21.806";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1669 {
	name 116407755B;
	latitude 55N11'25.306";
	longitude 118W44'17.376";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1671 {
	name 116407956B;
	latitude 55N11'38.034";
	longitude 118W44'22.355";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1673 {
	name 116408128B;
	latitude 55N11'41.987";
	longitude 118W44'21.769";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1674 {
	name 116408129B;
	latitude 55N11'42.916";
	longitude 118W44'27.138";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1676 {
	name 116408149B;
	latitude 55N11'40.237";
	longitude 118W44'29.452";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1677 {
	name 116953808C;
	latitude 55N12'21.766";
	longitude 118W45'6.543";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1678 {
	name 116969805C;
	latitude 55N12'25.616";
	longitude 118W46'13.761";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1679 {
	name 117089522C;
	latitude 55N12'48.927";
	longitude 118W42'43.988";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1680 {
	name 117089562C;
	latitude 55N12'54.765";
	longitude 118W42'44.007";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1681 {
	name 117385105B;
	latitude 55N11'34.504";
	longitude 118W44'53.341";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1683 {
	name 117385106B;
	latitude 55N11'34.380";
	longitude 118W44'41.268";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1684 {
	name 117385213B;
	latitude 55N11'34.601";
	longitude 118W44'53.290";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1685 {
	name 117385325B;
	latitude 55N11'34.796";
	longitude 118W44'53.188";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1686 {
	name 117385406B;
	latitude 55N11'37.269";
	longitude 118W44'52.130";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1688 {
	name 117385510B;
	latitude 55N11'27.560";
	longitude 118W44'56.184";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1690 {
	name 117385568B;
	latitude 55N11'33.610";
	longitude 118W44'53.571";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1691 {
	name 117385603B;
	latitude 55N11'33.488";
	longitude 118W44'53.602";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1693 {
	name 117453527ABC;
	latitude 55N14'4.821";
	longitude 118W40'31.280";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1694 {
	name 117453716AC;
	latitude 55N14'20.431";
	longitude 118W39'28.717";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1696 {
	name 117453717AC;
	latitude 55N14'19.852";
	longitude 118W39'24.359";
	phases "A|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_C -3983.717+6900.000j;
}

object node:1698 {
	name 117665467C;
	latitude 55N11'55.583";
	longitude 118W46'36.132";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1699 {
	name 118673717B;
	latitude 55N11'32.814";
	longitude 118W44'48.624";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1701 {
	name 118673718B;
	latitude 55N11'30.542";
	longitude 118W44'48.630";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1702 {
	name 118782225A;
	latitude 55N11'49.002";
	longitude 118W45'52.760";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1703 {
	name 118782248A;
	latitude 55N11'48.868";
	longitude 118W45'52.985";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1704 {
	name 118782313A;
	latitude 55N11'48.708";
	longitude 118W45'52.645";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1705 {
	name 118782359A;
	latitude 55N11'48.207";
	longitude 118W45'52.648";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1707 {
	name 118782428A;
	latitude 55N11'46.898";
	longitude 118W45'49.186";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1709 {
	name 118782473A;
	latitude 55N11'43.307";
	longitude 118W45'49.189";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1711 {
	name 119192547C;
	latitude 55N12'47.505";
	longitude 118W43'2.712";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1712 {
	name 119192606C;
	latitude 55N12'49.256";
	longitude 118W43'3.194";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1713 {
	name 119192666C;
	latitude 55N13'0.453";
	longitude 118W43'9.812";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1714 {
	name 119449845A;
	latitude 55N12'2.228";
	longitude 118W43'40.234";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1716 {
	name 119449846A;
	latitude 55N12'2.224";
	longitude 118W43'41.418";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1717 {
	name 119449944B;
	latitude 55N11'35.764";
	longitude 118W44'37.206";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1719 {
	name 119539106ABC;
	latitude 55N12'46.305";
	longitude 118W42'55.243";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1723 {
	name 119571525B;
	latitude 55N11'47.634";
	longitude 118W44'21.162";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1725 {
	name 119716628B;
	latitude 55N11'56.043";
	longitude 118W45'6.323";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1726 {
	name 120311147ABC;
	latitude 55N11'49.705";
	longitude 118W46'4.350";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1728 {
	name 120311148A;
	latitude 55N11'48.762";
	longitude 118W46'4.737";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1729 {
	name 120311212A;
	latitude 55N11'49.586";
	longitude 118W46'4.399";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1730 {
	name 120834095ABC;
	latitude 55N11'49.646";
	longitude 118W46'10.361";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1732 {
	name 120834137ABC;
	latitude 55N11'49.693";
	longitude 118W46'5.521";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1734 {
	name 120834322B;
	latitude 55N11'55.647";
	longitude 118W46'12.797";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1735 {
	name 120834342B;
	latitude 55N11'49.944";
	longitude 118W46'10.240";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1736 {
	name 120834358B;
	latitude 55N11'49.745";
	longitude 118W46'10.322";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1737 {
	name 120834375C;
	latitude 55N11'49.788";
	longitude 118W46'5.465";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1738 {
	name 120834403C;
	latitude 55N11'49.807";
	longitude 118W46'4.366";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1739 {
	name 120834856C;
	latitude 55N11'50.012";
	longitude 118W46'4.402";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1740 {
	name 120834878C;
	latitude 55N11'49.978";
	longitude 118W46'5.350";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1741 {
	name 120834930C;
	latitude 55N11'51.935";
	longitude 118W46'5.351";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1742 {
	name 120835002C;
	latitude 55N11'51.924";
	longitude 118W46'4.411";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1743 {
	name 121690768C;
	latitude 55N12'9.707";
	longitude 118W46'5.619";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1744 {
	name 121882668C;
	latitude 55N12'8.087";
	longitude 118W46'5.619";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1745 {
	name 123317712C;
	latitude 55N12'16.038";
	longitude 118W45'54.675";
	phases "C|N";
	nominal_voltage 7967.434;
	voltage_C -3983.717+6900.000j;
}

object node:1746 {
	name 124622715ABC;
	latitude 55N11'36.316";
	longitude 118W46'35.379";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1747 {
	name 124622716;
	latitude 55N11'36.387";
	longitude 118W46'35.650";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1748 {
	name 124622868;
	latitude 55N11'36.096";
	longitude 118W46'34.731";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1749 {
	name 124622887ABC;
	latitude 55N11'36.209";
	longitude 118W46'34.933";
	phases "A|B|C|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object node:1751 {
	name 125183616B;
	latitude 55N11'45.890";
	longitude 118W44'24.564";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1752 {
	name 125245384B;
	latitude 55N11'32.340";
	longitude 118W44'37.339";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1754 {
	name 125245431B;
	latitude 55N11'32.371";
	longitude 118W44'37.002";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1756 {
	name 125245455B;
	latitude 55N11'32.774";
	longitude 118W44'31.060";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1758 {
	name 125281780A;
	latitude 55N13'33.961";
	longitude 118W41'45.884";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1759 {
	name 125281795A;
	latitude 55N13'29.003";
	longitude 118W41'44.065";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1760 {
	name 125419413B;
	latitude 55N11'33.681";
	longitude 118W44'44.548";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1762 {
	name 125470896A;
	latitude 55N12'13.356";
	longitude 118W43'49.273";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1763 {
	name 125470915A;
	latitude 55N12'18.175";
	longitude 118W44'1.713";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1764 {
	name 125470961A;
	latitude 55N12'15.313";
	longitude 118W43'57.204";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1766 {
	name 125470962A;
	latitude 55N12'25.493";
	longitude 118W43'45.301";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1767 {
	name 125470981A;
	latitude 55N12'15.468";
	longitude 118W43'57.142";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1768 {
	name 125492149B;
	latitude 55N11'22.836";
	longitude 118W44'16.466";
	phases "B|N";
	nominal_voltage 7967.434;
	voltage_B -3983.717-6900.000j;
}

object node:1770 {
	name 125631116A;
	latitude 55N12'13.413";
	longitude 118W43'49.316";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1771 {
	name 125631139A;
	latitude 55N12'13.630";
	longitude 118W43'49.482";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object node:1772 {
	name 125631162A;
	latitude 55N12'14.966";
	longitude 118W43'50.447";
	phases "A|N";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
}

object load {
	name 112823955ABC_U;
	parent 112823955ABC_U_M;
	latitude 55N11'49.819";
	longitude 118W45'53.325";
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
	constant_power_A 74.2025918474395+38.6602155989692j;
	constant_power_B 61.6103216209709+33.2166484062788j;
	constant_power_C 75.3496104051536+38.4740240096173j;
	load_class "U";
}

object load {
	name 112823956AB_U;
	parent 112823956AB_U_M;
	latitude 55N11'47.496";
	longitude 118W45'53.332";
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
	constant_power_A 11.1081724322514+5.78745742499539j;
	constant_power_B 9.22310203906749+4.97255215662856j;
	constant_power_C 0+0j;
	load_class "U";
}

object load {
	name 112824325ABC_U;
	parent 112824325ABC_U_M;
	latitude 55N11'53.057";
	longitude 118W45'37.646";
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
	constant_power_A 22.2163448645028+11.5749148499908j;
	constant_power_B 18.446204078135+9.94510431325712j;
	constant_power_C 22.5597635943574+11.5191688651549j;
	load_class "U";
}

object load {
	name 117453527ABC_U;
	parent 117453527ABC_U_M;
	latitude 55N14'4.821";
	longitude 118W40'31.280";
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
	constant_power_A 11.1081724322514+5.78745742499539j;
	constant_power_B 9.22310203906749+4.97255215662856j;
	constant_power_C 0+0j;
	load_class "U";
}

object load {
	name 120834137ABC_U;
	parent 120834137ABC_U_M;
	latitude 55N11'49.693";
	longitude 118W46'5.521";
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
	constant_power_A 11.1081724322514+5.78745742499539j;
	constant_power_B 9.22310203906749+4.97255215662856j;
	constant_power_C 0+0j;
	load_class "U";
}

object load {
	name 69196395AB_U;
	parent 69196395AB_U_M;
	latitude 55N14'21.247";
	longitude 118W38'46.603";
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
	constant_power_A 11.1081724322514+5.78745742499539j;
	constant_power_B 9.22310203906749+4.97255215662856j;
	constant_power_C 0+0j;
	load_class "U";
}

object load {
	name 69196416ABC_U;
	parent 69196416ABC_U_M;
	latitude 55N14'31.284";
	longitude 118W39'29.628";
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
	constant_power_A 11.1081724322514+5.78745742499539j;
	constant_power_B 9.22310203906749+4.97255215662856j;
	constant_power_C 0+0j;
	load_class "U";
}

object load {
	name 69196592ABC_U;
	parent 69196592ABC_U_M;
	latitude 55N13'52.759";
	longitude 118W40'58.247";
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
	constant_power_A 44.4326897290057+23.1498296999815j;
	constant_power_B 36.89240815627+19.8902086265142j;
	constant_power_C 45.1195271887147+23.0383377303097j;
	load_class "U";
}

object load {
	name 69198515ABC_U;
	parent 69198515ABC_U_M;
	latitude 55N12'15.778";
	longitude 118W44'29.588";
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
	constant_power_A 11.1081724322514+5.78745742499539j;
	constant_power_B 3.689240815627+1.98902086265142j;
	constant_power_C 0+0j;
	load_class "U";
}

object load {
	name 69207560ABC_U;
	parent 69207560ABC_U_M;
	latitude 55N11'49.321";
	longitude 118W46'40.169";
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
	constant_power_A 74.2025918474395+38.6602155989692j;
	constant_power_B 61.6103216209709+33.2166484062788j;
	constant_power_C 75.3496104051536+38.4740240096173j;
	load_class "U";
}

object load {
	name 69214607ABC_U;
	parent 69214607ABC_U_M;
	latitude 55N11'50.517";
	longitude 118W46'22.247";
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
	constant_power_A 22.2163448645028+11.5749148499908j;
	constant_power_B 18.446204078135+9.94510431325712j;
	constant_power_C 22.5597635943574+11.5191688651549j;
	load_class "U";
}

object load {
	name 69215849ABC_U;
	parent 69215849ABC_U_M;
	latitude 55N11'42.918";
	longitude 118W46'23.035";
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
	constant_power_A 44.4326897290057+23.1498296999815j;
	constant_power_B 61.6103216209709+33.2166484062788j;
	constant_power_C 45.1195271887147+23.0383377303097j;
	load_class "U";
}

object load {
	name 69215862ABC_U;
	parent 69215862ABC_U_M;
	latitude 55N11'42.662";
	longitude 118W46'28.158";
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
	constant_power_A 11.1081724322514+5.78745742499539j;
	constant_power_B 3.689240815627+1.98902086265142j;
	constant_power_C 0+0j;
	load_class "U";
}

object load {
	name 69215949AB_U;
	parent 69215949AB_U_M;
	latitude 55N11'47.702";
	longitude 118W46'24.640";
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
	constant_power_A 11.1081724322514+5.78745742499539j;
	constant_power_B 3.689240815627+1.98902086265142j;
	constant_power_C 0+0j;
	load_class "U";
}

object load {
	name 69227600ABC_U;
	parent 69227600ABC_U_M;
	latitude 55N11'50.779";
	longitude 118W46'31.447";
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
	constant_power_A 22.2163448645028+11.5749148499908j;
	constant_power_B 18.446204078135+9.94510431325712j;
	constant_power_C 22.5597635943574+11.5191688651549j;
	load_class "U";
}

object load {
	name 80451248AB_U;
	parent 80451248AB_U_M;
	latitude 55N13'21.849";
	longitude 118W41'56.237";
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
	constant_power_A 11.1081724322514+5.78745742499539j;
	constant_power_B 9.22310203906749+4.97255215662856j;
	constant_power_C 0+0j;
	load_class "U";
}

object load {
	name 84694739ABC_U;
	parent 84694739ABC_U_M;
	latitude 55N12'20.079";
	longitude 118W46'19.057";
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
	constant_power_A 22.2163448645028+11.5749148499908j;
	constant_power_B 18.446204078135+9.94510431325712j;
	constant_power_C 22.5597635943574+11.5191688651549j;
	load_class "U";
}

// Meter at feeder
object meter:925 {
	name feeder_meter;
	phases "ABCN";
	nominal_voltage 7967.434;
	voltage_A 7967.434+0.0j;
	voltage_B -3983.717-6900.000j;
	voltage_C -3983.717+6900.000j;
}

object regulator {
	phases ABCN;
	configuration object regulator_configuration {
		connect_type WYE_WYE;
		band_center 120;
		band_width 2;
		time_delay 30;
		raise_taps 16;
		lower_taps 16;
		current_transducer_ratio  600;
		power_transducer_ratio   60;
		compensator_r_setting   6.0;
		compensator_x_setting   12.0;
		CT_phase "ABC";
		PT_phase "ABC";
		regulation 0.10;
		high_voltage 7967.434;
		tap_pos_A 0;
		tap_pos_B 0;
		tap_pos_C 0;
	};
	from object node {
		name reg_fABC;
		phases ABCN;
		nominal_voltage 7967.434;
		voltage_A 7967.434+0.0j;
		voltage_B -3983.717-6900.000 j;
		voltage_C -3983.717+6900.000 j;	
	};
	to meter:925;
};
