 // $Id: R4-12.47-2.glm
 // 12.5 kV feeder
 //*********************************************
 clock{
      timestamp '2000-01-01 0:00:00';
      stoptime '2000-01-01 1:00:00';
      timezone EST+8EDT;
 }

 #set profiler=1
 //*********************************************
 // modules
 module tape;
 module powerflow{
      solver_method NR;
      default_maximum_voltage_error 1e-6;
 };

 //*********************************************
 object regulator:1595 {
      name R4-12-47-2_reg_1;
      from R4-12-47-2_node_273;
      to R4-12-47-2_meter_22;
      phases ABCN;
      configuration regulator_configuration:1596;
      object recorder {
           property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag;
           limit 1440;
           interval 60;
           file "R4-12.27-2_reg_output.csv";
      };
 }

 object regulator_configuration:1596 {
      name feeder_reg_cfg;
      Control OUTPUT_VOLTAGE;
      band_center 7216.0;
      band_width 120;
      connect_type WYE_WYE;
      time_delay 30;
      raise_taps 16;
      lower_taps 16;
      regulation 0.10;
      tap_pos_A 0;
      tap_pos_B 0;
      tap_pos_C 0;
 }

 object fuse:1551 {
      name R4-12-47-2_fuse_1;
      phases AN;
      from R4-12-47-2_node_234;
      to R4-12-47-2_node_85;
      current_limit 75;
      status CLOSED;
 }

 object fuse:1552 {
      name R4-12-47-2_fuse_2;
      phases AN;
      from R4-12-47-2_node_45;
      to R4-12-47-2_node_79;
      current_limit 75;
      status CLOSED;
 }

 object fuse:1553 {
      name R4-12-47-2_fuse_3;
      phases CN;
      from R4-12-47-2_node_257;
      to R4-12-47-2_node_78;
      current_limit 50;
      status CLOSED;
 }

 object fuse:1554 {
      name R4-12-47-2_fuse_4;
      phases BN;
      from R4-12-47-2_node_44;
      to R4-12-47-2_node_80;
      current_limit 75;
      status CLOSED;
 }

 object fuse:1555 {
      name R4-12-47-2_fuse_5;
      phases BN;
      from R4-12-47-2_node_43;
      to R4-12-47-2_node_81;
      current_limit 75;
      status CLOSED;
 }

 object fuse:1556 {
      name R4-12-47-2_fuse_6;
      phases ABCN;
      from R4-12-47-2_node_230;
      to R4-12-47-2_node_82;
      current_limit 75;
      status CLOSED;
 }

 object fuse:1557 {
      name R4-12-47-2_fuse_7;
      phases BCN;
      from R4-12-47-2_node_15;
      to R4-12-47-2_node_84;
      current_limit 75;
      status CLOSED;
 }

 object fuse:1558 {
      name R4-12-47-2_fuse_8;
      phases CN;
      from R4-12-47-2_node_47;
      to R4-12-47-2_node_88;
      current_limit 30;
      status CLOSED;
 }

 object fuse:1559 {
      name R4-12-47-2_fuse_9;
      phases CN;
      from R4-12-47-2_node_110;
      to R4-12-47-2_node_89;
      current_limit 75;
      status CLOSED;
 }

 object fuse:1560 {
      name R4-12-47-2_fuse_10;
      phases CN;
      from R4-12-47-2_node_33;
      to R4-12-47-2_node_90;
      current_limit 75;
      status CLOSED;
 }

 object fuse:1561 {
      name R4-12-47-2_fuse_11;
      phases ACN;
      from R4-12-47-2_node_12;
      to R4-12-47-2_node_91;
      current_limit 75;
      status CLOSED;
 }

 object fuse:1562 {
      name R4-12-47-2_fuse_12;
      phases CN;
      from R4-12-47-2_node_53;
      to R4-12-47-2_node_71;
      current_limit 50;
      status CLOSED;
 }

 object fuse:1563 {
      name R4-12-47-2_fuse_13;
      phases AN;
      from R4-12-47-2_node_9;
      to R4-12-47-2_node_72;
      current_limit 75;
      status CLOSED;
 }

 object fuse:1564 {
      name R4-12-47-2_fuse_14;
      phases AN;
      from R4-12-47-2_node_9;
      to R4-12-47-2_node_87;
      current_limit 75;
      status CLOSED;
 }

 object fuse:1565 {
      name R4-12-47-2_fuse_15;
      phases BN;
      from R4-12-47-2_node_10;
      to R4-12-47-2_node_73;
      current_limit 75;
      status CLOSED;
 }

 object fuse:1566 {
      name R4-12-47-2_fuse_16;
      phases AN;
      from R4-12-47-2_node_10;
      to R4-12-47-2_node_74;
      current_limit 75;
      status CLOSED;
 }

 object fuse:1567 {
      name R4-12-47-2_fuse_17;
      phases BN;
      from R4-12-47-2_node_17;
      to R4-12-47-2_node_75;
      current_limit 60;
      status CLOSED;
 }

 object fuse:1568 {
      name R4-12-47-2_fuse_18;
      phases CN;
      from R4-12-47-2_node_17;
      to R4-12-47-2_node_76;
      current_limit 60;
      status CLOSED;
 }

 object fuse:1569 {
      name R4-12-47-2_fuse_19;
      phases AN;
      from R4-12-47-2_node_24;
      to R4-12-47-2_node_92;
      current_limit 75;
      status CLOSED;
 }

 object fuse:1570 {
      name R4-12-47-2_fuse_20;
      phases ABCN;
      from R4-12-47-2_node_24;
      to R4-12-47-2_node_93;
      current_limit 75;
      status CLOSED;
 }

 object fuse:1571 {
      name R4-12-47-2_fuse_21;
      phases ABCN;
      from R4-12-47-2_node_25;
      to R4-12-47-2_node_94;
      current_limit 75;
      status CLOSED;
 }

 object fuse:1572 {
      name R4-12-47-2_fuse_22;
      phases AN;
      from R4-12-47-2_node_25;
      to R4-12-47-2_node_95;
      current_limit 75;
      status CLOSED;
 }

 object fuse:1573 {
      name R4-12-47-2_fuse_23;
      phases BN;
      from R4-12-47-2_node_11;
      to R4-12-47-2_node_96;
      current_limit 75;
      status CLOSED;
 }

 object fuse:1574 {
      name R4-12-47-2_fuse_24;
      phases BN;
      from R4-12-47-2_node_11;
      to R4-12-47-2_node_97;
      current_limit 75;
      status CLOSED;
 }

 object fuse:1575 {
      name R4-12-47-2_fuse_25;
      phases BN;
      from R4-12-47-2_node_10;
      to R4-12-47-2_node_70;
      current_limit 80;
      status CLOSED;
 }

 object fuse:1576 {
      name R4-12-47-2_fuse_26;
      phases AN;
      from R4-12-47-2_node_41;
      to R4-12-47-2_node_77;
      current_limit 80;
      status CLOSED;
 }

 object fuse:1577 {
      name R4-12-47-2_fuse_27;
      phases BN;
      from R4-12-47-2_node_41;
      to R4-12-47-2_node_83;
      current_limit 80;
      status CLOSED;
 }

 object fuse:1578 {
      name R4-12-47-2_fuse_28;
      phases CN;
      from R4-12-47-2_node_41;
      to R4-12-47-2_node_86;
      current_limit 80;
      status CLOSED;
 }

 object line_configuration:26 {
      conductor_C overhead_line_conductor:2;
      conductor_N overhead_line_conductor:2;
      spacing line_spacing:11;
 }

 object line_configuration:27 {
      conductor_C overhead_line_conductor:3;
      conductor_N overhead_line_conductor:3;
      spacing line_spacing:11;
 }

 object line_configuration:28 {
      conductor_C overhead_line_conductor:4;
      conductor_N overhead_line_conductor:4;
      spacing line_spacing:11;
 }

 object line_configuration:29 {
      conductor_A overhead_line_conductor:2;
      conductor_N overhead_line_conductor:2;
      spacing line_spacing:12;
 }

 object line_configuration:30 {
      conductor_A overhead_line_conductor:2;
      conductor_B overhead_line_conductor:2;
      conductor_N overhead_line_conductor:2;
      spacing line_spacing:13;
 }

 object line_configuration:31 {
      conductor_A overhead_line_conductor:2;
      conductor_B overhead_line_conductor:2;
      conductor_N overhead_line_conductor:2;
      spacing line_spacing:14;
 }

 object line_configuration:32 {
      conductor_B overhead_line_conductor:2;
      conductor_N overhead_line_conductor:2;
      spacing line_spacing:15;
 }

 object line_configuration:33 {
      conductor_A overhead_line_conductor:3;
      conductor_B overhead_line_conductor:3;
      conductor_C overhead_line_conductor:3;
      conductor_N overhead_line_conductor:3;
      spacing line_spacing:16;
 }

 object line_configuration:34 {
      conductor_B overhead_line_conductor:2;
      conductor_C overhead_line_conductor:2;
      conductor_N overhead_line_conductor:2;
      spacing line_spacing:17;
 }

 object line_configuration:35 {
      conductor_C overhead_line_conductor:3;
      conductor_N overhead_line_conductor:3;
      spacing line_spacing:11;
 }

 object line_configuration:36 {
      conductor_A overhead_line_conductor:3;
      conductor_C overhead_line_conductor:3;
      conductor_N overhead_line_conductor:3;
      spacing line_spacing:18;
 }

 object line_configuration:37 {
      conductor_C underground_line_conductor:5;
      conductor_N underground_line_conductor:5;
      spacing line_spacing:19;
 }

 object line_configuration:38 {
      conductor_A underground_line_conductor:5;
      conductor_N underground_line_conductor:5;
      spacing line_spacing:20;
 }

 object line_configuration:39 {
      conductor_B underground_line_conductor:5;
      conductor_N underground_line_conductor:5;
      spacing line_spacing:21;
 }

 object line_configuration:40 {
      conductor_A underground_line_conductor:5;
      conductor_B underground_line_conductor:5;
      conductor_C underground_line_conductor:5;
      conductor_N underground_line_conductor:5;
      spacing line_spacing:22;
 }

 object line_configuration:41 {
      conductor_A overhead_line_conductor:6;
      conductor_B overhead_line_conductor:6;
      conductor_C overhead_line_conductor:6;
      conductor_N overhead_line_conductor:6;
      spacing line_spacing:23;
 }

 object line_configuration:42 {
      conductor_A overhead_line_conductor:6;
      conductor_B overhead_line_conductor:6;
      conductor_C overhead_line_conductor:6;
      conductor_N overhead_line_conductor:6;
      spacing line_spacing:16;
 }

 object line_configuration:43 {
      conductor_A overhead_line_conductor:6;
      conductor_B overhead_line_conductor:6;
      conductor_C overhead_line_conductor:6;
      conductor_N overhead_line_conductor:6;
      spacing line_spacing:24;
 }

 object line_configuration:44 {
      conductor_A overhead_line_conductor:7;
      conductor_B overhead_line_conductor:7;
      conductor_C overhead_line_conductor:7;
      conductor_N overhead_line_conductor:7;
      spacing line_spacing:23;
 }

 object line_configuration:45 {
      conductor_A overhead_line_conductor:8;
      conductor_B overhead_line_conductor:8;
      conductor_C overhead_line_conductor:8;
      conductor_N overhead_line_conductor:8;
      spacing line_spacing:16;
 }

 object line_configuration:46 {
      conductor_A overhead_line_conductor:8;
      conductor_B overhead_line_conductor:8;
      conductor_C overhead_line_conductor:8;
      conductor_N overhead_line_conductor:8;
      spacing line_spacing:23;
 }

 object line_configuration:47 {
      conductor_A overhead_line_conductor:3;
      conductor_C overhead_line_conductor:3;
      conductor_N overhead_line_conductor:3;
      spacing line_spacing:25;
 }

 object line_configuration:48 {
      conductor_C overhead_line_conductor:2;
      conductor_N overhead_line_conductor:2;
      spacing line_spacing:11;
 }

 object line_configuration:49 {
      conductor_A overhead_line_conductor:7;
      conductor_B overhead_line_conductor:7;
      conductor_N overhead_line_conductor:7;
      spacing line_spacing:14;
 }

 object line_configuration:50 {
      conductor_B underground_line_conductor:5;
      conductor_N underground_line_conductor:5;
      spacing line_spacing:15;
 }

 object line_configuration:51 {
      conductor_A underground_line_conductor:9;
      conductor_B underground_line_conductor:9;
      conductor_C underground_line_conductor:9;
      conductor_N underground_line_conductor:9;
      spacing line_spacing:22;
 }

 object line_configuration:52 {
      conductor_A underground_line_conductor:10;
      conductor_B underground_line_conductor:10;
      conductor_C underground_line_conductor:10;
      conductor_N underground_line_conductor:10;
      spacing line_spacing:22;
 }

 object line_configuration:53 {
      conductor_C underground_line_conductor:5;
      conductor_N underground_line_conductor:5;
      spacing line_spacing:11;
 }

 object line_spacing:11 {
      distance_CN 48.0 in;
 }

 object line_spacing:12 {
      distance_AN 48.0 in;
 }

 object line_spacing:13 {
      distance_AB 48.0 in;
      distance_AN 48.0 in;
      distance_BN 48.0 in;
 }

 object line_spacing:14 {
      distance_AB 51.6 in;
      distance_AN 48.0 in;
      distance_BN 48.0 in;
 }

 object line_spacing:15 {
      distance_BN 48.0 in;
 }

 object line_spacing:16 {
      distance_AB 57.6 in;
      distance_BC 57.6 in;
      distance_AC 57.6 in;
      distance_AN 48.0 in;
      distance_BN 48.0 in;
      distance_CN 48.0 in;
 }

 object line_spacing:17 {
      distance_BC 51.6 in;
      distance_BN 48.0 in;
      distance_CN 48.0 in;
 }

 object line_spacing:18 {
      distance_AC 51.6 in;
      distance_AN 48.0 in;
      distance_CN 48.0 in;
 }

 object line_spacing:19 {
      distance_CN 0.0 in;
 }

 object line_spacing:20 {
      distance_AN 0.0 in;
 }

 object line_spacing:21 {
      distance_BN 0.0 in;
 }

 object line_spacing:22 {
      distance_AB 0.0 in;
      distance_BC 0.0 in;
      distance_AC 0.0 in;
      distance_AN 0.0 in;
      distance_BN 0.0 in;
      distance_CN 0.0 in;
 }

 object line_spacing:23 {
      distance_AB 48.0 in;
      distance_BC 48.0 in;
      distance_AC 48.0 in;
      distance_AN 48.0 in;
      distance_BN 48.0 in;
      distance_CN 48.0 in;
 }

 object line_spacing:24 {
      distance_AB 46.3 in;
      distance_BC 46.3 in;
      distance_AC 46.3 in;
      distance_AN 48.0 in;
      distance_BN 48.0 in;
      distance_CN 48.0 in;
 }

 object line_spacing:25 {
      distance_AC 48.0 in;
      distance_AN 48.0 in;
      distance_CN 48.0 in;
 }

 object load:326 {
      name R4-12-47-2_load_1;
      parent R4-12-47-2_meter_1;
      phases AN;
      voltage_A 7216.88+0.0j;
      constant_power_A 4000+2000j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:327 {
      name R4-12-47-2_load_2;
      parent R4-12-47-2_meter_2;
      phases ABN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      constant_power_A 1500+304.65j;
      constant_power_B 1500+304.65j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:328 {
      name R4-12-47-2_load_3;
      parent R4-12-47-2_meter_3;
      phases BN;
      voltage_B -3608.44-6250j;
      constant_power_B 4000+2000j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:329 {
      name R4-12-47-2_load_4;
      parent R4-12-47-2_meter_4;
      phases BN;
      voltage_B -3608.44-6250j;
      constant_power_B 4000+2000j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:330 {
      name R4-12-47-2_load_5;
      parent R4-12-47-2_meter_5;
      phases BN;
      voltage_B -3608.44-6250j;
      constant_power_B 2000+406.2j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:331 {
      name R4-12-47-2_load_6;
      parent R4-12-47-2_meter_6;
      phases BN;
      voltage_B -3608.44-6250j;
      constant_power_B 4000+812.4j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:332 {
      name R4-12-47-2_load_7;
      parent R4-12-47-2_meter_7;
      phases BN;
      voltage_B -3608.44-6250j;
      constant_power_B 4000+812.4j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:333 {
      name R4-12-47-2_load_8;
      parent R4-12-47-2_meter_8;
      phases AN;
      voltage_A 7216.88+0.0j;
      constant_power_A 11000+2234.1j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:334 {
      name R4-12-47-2_load_9;
      parent R4-12-47-2_meter_9;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      constant_power_A 666.6667+135.4j;
      constant_power_B 666.6667+135.4j;
      constant_power_C 666.6667+135.4j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:335 {
      name R4-12-47-2_load_10;
      parent R4-12-47-2_meter_10;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      constant_power_A 1666.6667+338.5j;
      constant_power_B 1666.6667+338.5j;
      constant_power_C 1666.6667+338.5j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:336 {
      name R4-12-47-2_load_11;
      parent R4-12-47-2_meter_11;
      phases AN;
      voltage_A 7216.88+0.0j;
      constant_power_A 4000+812.4j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:337 {
      name R4-12-47-2_load_12;
      parent R4-12-47-2_meter_12;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      constant_power_A 333.3333+67.7j;
      constant_power_B 333.3333+67.7j;
      constant_power_C 333.3333+67.7j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:338 {
      name R4-12-47-2_load_13;
      parent R4-12-47-2_meter_13;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      constant_power_A 3000+609.3j;
      constant_power_B 0+0j;
      constant_power_C 0+0j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:339 {
      name R4-12-47-2_load_14;
      parent R4-12-47-2_meter_14;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      constant_power_A 10000+2031j;
      constant_power_B 10000+2031j;
      constant_power_C 10000+2031j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:340 {
      name R4-12-47-2_load_15;
      parent R4-12-47-2_meter_15;
      phases CN;
      voltage_C -3608.44+6250j;
      constant_power_C 4000+2000j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:341 {
      name R4-12-47-2_load_16;
      parent R4-12-47-2_meter_16;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      constant_power_A 12333.3333+2504.9j;
      constant_power_B 12333.3333+2504.9j;
      constant_power_C 12333.3333+2504.9j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:342 {
      name R4-12-47-2_load_17;
      parent R4-12-47-2_meter_17;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      constant_power_A 500+101.55j;
      constant_power_B 0+0j;
      constant_power_C 500+101.55j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:343 {
      name R4-12-47-2_load_18;
      parent R4-12-47-2_meter_18;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      constant_power_A 4000+812.4j;
      constant_power_B 4000+812.4j;
      constant_power_C 4000+812.4j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:344 {
      name R4-12-47-2_load_19;
      parent R4-12-47-2_meter_19;
      phases CN;
      voltage_C -3608.44+6250j;
      constant_power_C 6000+1218.6j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:345 {
      name R4-12-47-2_load_20;
      parent R4-12-47-2_meter_20;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      constant_power_A 7333.3333+1489.4j;
      constant_power_B 7333.3333+1489.4j;
      constant_power_C 7333.3333+1489.4j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object load:346 {
      name R4-12-47-2_load_21;
      parent R4-12-47-2_meter_21;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      constant_power_A 22000+4468.2j;
      constant_power_B 0+0j;
      constant_power_C 0+0j;
      nominal_voltage 7216.88;
      load_class C;
 }

 object meter:875 {
      name R4-12-47-2_meter_1;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object meter:876 {
      name R4-12-47-2_meter_2;
      phases ABN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object meter:877 {
      name R4-12-47-2_meter_3;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object meter:878 {
      name R4-12-47-2_meter_4;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object meter:879 {
      name R4-12-47-2_meter_5;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object meter:880 {
      name R4-12-47-2_meter_6;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object meter:881 {
      name R4-12-47-2_meter_7;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object meter:882 {
      name R4-12-47-2_meter_8;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object meter:883 {
      name R4-12-47-2_meter_9;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object meter:884 {
      name R4-12-47-2_meter_10;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object meter:885 {
      name R4-12-47-2_meter_11;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object meter:886 {
      name R4-12-47-2_meter_12;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object meter:887 {
      name R4-12-47-2_meter_13;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object meter:888 {
      name R4-12-47-2_meter_14;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object meter:889 {
      name R4-12-47-2_meter_15;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object meter:890 {
      name R4-12-47-2_meter_16;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object meter:891 {
      name R4-12-47-2_meter_17;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object meter:892 {
      name R4-12-47-2_meter_18;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object meter:893 {
      name R4-12-47-2_meter_19;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object meter:894 {
      name R4-12-47-2_meter_20;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object meter:895 {
      name R4-12-47-2_meter_21;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 // Meter at feeder
 object meter:1594 {
      name R4-12-47-2_meter_22;
      phases ABCN;
      nominal_voltage 7216.88;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
 }

 object node:54 {
      name R4-12-47-2_node_1;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:55 {
      name R4-12-47-2_node_2;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:56 {
      name R4-12-47-2_node_3;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:57 {
      name R4-12-47-2_node_4;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:58 {
      name R4-12-47-2_node_5;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:59 {
      name R4-12-47-2_node_6;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:60 {
      name R4-12-47-2_node_7;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:61 {
      name R4-12-47-2_node_8;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:62 {
      name R4-12-47-2_node_9;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:63 {
      name R4-12-47-2_node_10;
      phases ABN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:64 {
      name R4-12-47-2_node_11;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:65 {
      name R4-12-47-2_node_12;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:66 {
      name R4-12-47-2_node_13;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:67 {
      name R4-12-47-2_node_14;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:68 {
      name R4-12-47-2_node_15;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:69 {
      name R4-12-47-2_node_16;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:70 {
      name R4-12-47-2_node_17;
      phases BCN;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:71 {
      name R4-12-47-2_node_18;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:72 {
      name R4-12-47-2_node_19;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:73 {
      name R4-12-47-2_node_20;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:74 {
      name R4-12-47-2_node_21;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:75 {
      name R4-12-47-2_node_22;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:76 {
      name R4-12-47-2_node_23;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:77 {
      name R4-12-47-2_node_24;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:78 {
      name R4-12-47-2_node_25;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:79 {
      name R4-12-47-2_node_26;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:80 {
      name R4-12-47-2_node_27;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:81 {
      name R4-12-47-2_node_28;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:82 {
      name R4-12-47-2_node_29;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:83 {
      name R4-12-47-2_node_30;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:84 {
      name R4-12-47-2_node_31;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:85 {
      name R4-12-47-2_node_32;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:86 {
      name R4-12-47-2_node_33;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:87 {
      name R4-12-47-2_node_34;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:88 {
      name R4-12-47-2_node_35;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:89 {
      name R4-12-47-2_node_36;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:90 {
      name R4-12-47-2_node_37;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:91 {
      name R4-12-47-2_node_38;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:92 {
      name R4-12-47-2_node_39;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:93 {
      name R4-12-47-2_node_40;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:94 {
      name R4-12-47-2_node_41;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:95 {
      name R4-12-47-2_node_42;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:96 {
      name R4-12-47-2_node_43;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:97 {
      name R4-12-47-2_node_44;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:98 {
      name R4-12-47-2_node_45;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:99 {
      name R4-12-47-2_node_46;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:100 {
      name R4-12-47-2_node_47;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:101 {
      name R4-12-47-2_node_48;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:102 {
      name R4-12-47-2_node_49;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:103 {
      name R4-12-47-2_node_50;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:104 {
      name R4-12-47-2_node_51;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:105 {
      name R4-12-47-2_node_52;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:106 {
      name R4-12-47-2_node_53;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:107 {
      name R4-12-47-2_node_54;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:108 {
      name R4-12-47-2_node_55;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:109 {
      name R4-12-47-2_node_56;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:110 {
      name R4-12-47-2_node_57;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:111 {
      name R4-12-47-2_node_58;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:112 {
      name R4-12-47-2_node_59;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:113 {
      name R4-12-47-2_node_60;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:114 {
      name R4-12-47-2_node_61;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:115 {
      name R4-12-47-2_node_62;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:116 {
      name R4-12-47-2_node_63;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:117 {
      name R4-12-47-2_node_64;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:118 {
      name R4-12-47-2_node_65;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:119 {
      name R4-12-47-2_node_66;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:120 {
      name R4-12-47-2_node_67;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:121 {
      name R4-12-47-2_node_68;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:122 {
      name R4-12-47-2_node_69;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:123 {
      name R4-12-47-2_node_70;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:124 {
      name R4-12-47-2_node_71;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:125 {
      name R4-12-47-2_node_72;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:126 {
      name R4-12-47-2_node_73;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:127 {
      name R4-12-47-2_node_74;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:128 {
      name R4-12-47-2_node_75;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:129 {
      name R4-12-47-2_node_76;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:130 {
      name R4-12-47-2_node_77;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:131 {
      name R4-12-47-2_node_78;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:132 {
      name R4-12-47-2_node_79;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:133 {
      name R4-12-47-2_node_80;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:134 {
      name R4-12-47-2_node_81;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:135 {
      name R4-12-47-2_node_82;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:136 {
      name R4-12-47-2_node_83;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:137 {
      name R4-12-47-2_node_84;
      phases BCN;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:138 {
      name R4-12-47-2_node_85;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:139 {
      name R4-12-47-2_node_86;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:140 {
      name R4-12-47-2_node_87;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:141 {
      name R4-12-47-2_node_88;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:142 {
      name R4-12-47-2_node_89;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:143 {
      name R4-12-47-2_node_90;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:144 {
      name R4-12-47-2_node_91;
      phases ACN;
      voltage_A 7216.88+0.0j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:145 {
      name R4-12-47-2_node_92;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:146 {
      name R4-12-47-2_node_93;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:147 {
      name R4-12-47-2_node_94;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:148 {
      name R4-12-47-2_node_95;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:149 {
      name R4-12-47-2_node_96;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:150 {
      name R4-12-47-2_node_97;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:151 {
      name R4-12-47-2_node_98;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:152 {
      name R4-12-47-2_node_99;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:153 {
      name R4-12-47-2_node_100;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:154 {
      name R4-12-47-2_node_101;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:155 {
      name R4-12-47-2_node_102;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:156 {
      name R4-12-47-2_node_103;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:157 {
      name R4-12-47-2_node_104;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:158 {
      name R4-12-47-2_node_105;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:159 {
      name R4-12-47-2_node_106;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:160 {
      name R4-12-47-2_node_107;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:161 {
      name R4-12-47-2_node_108;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:162 {
      name R4-12-47-2_node_109;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:163 {
      name R4-12-47-2_node_110;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:164 {
      name R4-12-47-2_node_111;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:165 {
      name R4-12-47-2_node_112;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:166 {
      name R4-12-47-2_node_113;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:167 {
      name R4-12-47-2_node_114;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:168 {
      name R4-12-47-2_node_115;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:169 {
      name R4-12-47-2_node_116;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:170 {
      name R4-12-47-2_node_117;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:171 {
      name R4-12-47-2_node_118;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:172 {
      name R4-12-47-2_node_119;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:173 {
      name R4-12-47-2_node_120;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:174 {
      name R4-12-47-2_node_121;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:175 {
      name R4-12-47-2_node_122;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:176 {
      name R4-12-47-2_node_123;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:177 {
      name R4-12-47-2_node_124;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:178 {
      name R4-12-47-2_node_125;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:179 {
      name R4-12-47-2_node_126;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:180 {
      name R4-12-47-2_node_127;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:181 {
      name R4-12-47-2_node_128;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:182 {
      name R4-12-47-2_node_129;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:183 {
      name R4-12-47-2_node_130;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:184 {
      name R4-12-47-2_node_131;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:185 {
      name R4-12-47-2_node_132;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:186 {
      name R4-12-47-2_node_133;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:187 {
      name R4-12-47-2_node_134;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:188 {
      name R4-12-47-2_node_135;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:189 {
      name R4-12-47-2_node_136;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:190 {
      name R4-12-47-2_node_137;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:191 {
      name R4-12-47-2_node_138;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:192 {
      name R4-12-47-2_node_139;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:193 {
      name R4-12-47-2_node_140;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:194 {
      name R4-12-47-2_node_141;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:195 {
      name R4-12-47-2_node_142;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:196 {
      name R4-12-47-2_node_143;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:197 {
      name R4-12-47-2_node_144;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:198 {
      name R4-12-47-2_node_145;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:199 {
      name R4-12-47-2_node_146;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:200 {
      name R4-12-47-2_node_147;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:201 {
      name R4-12-47-2_node_148;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:202 {
      name R4-12-47-2_node_149;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:203 {
      name R4-12-47-2_node_150;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:204 {
      name R4-12-47-2_node_151;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:205 {
      name R4-12-47-2_node_152;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:206 {
      name R4-12-47-2_node_153;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:207 {
      name R4-12-47-2_node_154;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:208 {
      name R4-12-47-2_node_155;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:209 {
      name R4-12-47-2_node_156;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:210 {
      name R4-12-47-2_node_157;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:211 {
      name R4-12-47-2_node_158;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:212 {
      name R4-12-47-2_node_159;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:213 {
      name R4-12-47-2_node_160;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:214 {
      name R4-12-47-2_node_161;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:215 {
      name R4-12-47-2_node_162;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:216 {
      name R4-12-47-2_node_163;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:217 {
      name R4-12-47-2_node_164;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:218 {
      name R4-12-47-2_node_165;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:219 {
      name R4-12-47-2_node_166;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:220 {
      name R4-12-47-2_node_167;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:221 {
      name R4-12-47-2_node_168;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:222 {
      name R4-12-47-2_node_169;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:223 {
      name R4-12-47-2_node_170;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:224 {
      name R4-12-47-2_node_171;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:225 {
      name R4-12-47-2_node_172;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:226 {
      name R4-12-47-2_node_173;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:227 {
      name R4-12-47-2_node_174;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:228 {
      name R4-12-47-2_node_175;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:229 {
      name R4-12-47-2_node_176;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:230 {
      name R4-12-47-2_node_177;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:231 {
      name R4-12-47-2_node_178;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:232 {
      name R4-12-47-2_node_179;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:233 {
      name R4-12-47-2_node_180;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:234 {
      name R4-12-47-2_node_181;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:235 {
      name R4-12-47-2_node_182;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:236 {
      name R4-12-47-2_node_183;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:237 {
      name R4-12-47-2_node_184;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:238 {
      name R4-12-47-2_node_185;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:239 {
      name R4-12-47-2_node_186;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:240 {
      name R4-12-47-2_node_187;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:241 {
      name R4-12-47-2_node_188;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:242 {
      name R4-12-47-2_node_189;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:243 {
      name R4-12-47-2_node_190;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:244 {
      name R4-12-47-2_node_191;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:245 {
      name R4-12-47-2_node_192;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:246 {
      name R4-12-47-2_node_193;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:247 {
      name R4-12-47-2_node_194;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:248 {
      name R4-12-47-2_node_195;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:249 {
      name R4-12-47-2_node_196;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:250 {
      name R4-12-47-2_node_197;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:251 {
      name R4-12-47-2_node_198;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:252 {
      name R4-12-47-2_node_199;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:253 {
      name R4-12-47-2_node_200;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:254 {
      name R4-12-47-2_node_201;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:255 {
      name R4-12-47-2_node_202;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:256 {
      name R4-12-47-2_node_203;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:257 {
      name R4-12-47-2_node_204;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:258 {
      name R4-12-47-2_node_205;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:259 {
      name R4-12-47-2_node_206;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:260 {
      name R4-12-47-2_node_207;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:261 {
      name R4-12-47-2_node_208;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:262 {
      name R4-12-47-2_node_209;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:263 {
      name R4-12-47-2_node_210;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:264 {
      name R4-12-47-2_node_211;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:265 {
      name R4-12-47-2_node_212;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:266 {
      name R4-12-47-2_node_213;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:267 {
      name R4-12-47-2_node_214;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:268 {
      name R4-12-47-2_node_215;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:269 {
      name R4-12-47-2_node_216;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:270 {
      name R4-12-47-2_node_217;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:271 {
      name R4-12-47-2_node_218;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:272 {
      name R4-12-47-2_node_219;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:273 {
      name R4-12-47-2_node_220;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:274 {
      name R4-12-47-2_node_221;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:275 {
      name R4-12-47-2_node_222;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:276 {
      name R4-12-47-2_node_223;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:277 {
      name R4-12-47-2_node_224;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:278 {
      name R4-12-47-2_node_225;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:279 {
      name R4-12-47-2_node_226;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:280 {
      name R4-12-47-2_node_227;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:281 {
      name R4-12-47-2_node_228;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:282 {
      name R4-12-47-2_node_229;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:283 {
      name R4-12-47-2_node_230;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:284 {
      name R4-12-47-2_node_231;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:285 {
      name R4-12-47-2_node_232;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:286 {
      name R4-12-47-2_node_233;
      phases ABN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:287 {
      name R4-12-47-2_node_234;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:288 {
      name R4-12-47-2_node_235;
      phases ABN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:289 {
      name R4-12-47-2_node_236;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:290 {
      name R4-12-47-2_node_237;
      phases ACN;
      voltage_A 7216.88+0.0j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:291 {
      name R4-12-47-2_node_238;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:292 {
      name R4-12-47-2_node_239;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:293 {
      name R4-12-47-2_node_240;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:294 {
      name R4-12-47-2_node_241;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:295 {
      name R4-12-47-2_node_242;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:296 {
      name R4-12-47-2_node_243;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:297 {
      name R4-12-47-2_node_244;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:298 {
      name R4-12-47-2_node_245;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:299 {
      name R4-12-47-2_node_246;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:300 {
      name R4-12-47-2_node_247;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:301 {
      name R4-12-47-2_node_248;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:302 {
      name R4-12-47-2_node_249;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:303 {
      name R4-12-47-2_node_250;
      phases ACN;
      voltage_A 7216.88+0.0j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:304 {
      name R4-12-47-2_node_251;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:305 {
      name R4-12-47-2_node_252;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:306 {
      name R4-12-47-2_node_253;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:307 {
      name R4-12-47-2_node_254;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:308 {
      name R4-12-47-2_node_255;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:309 {
      name R4-12-47-2_node_256;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:310 {
      name R4-12-47-2_node_257;
      phases ACN;
      voltage_A 7216.88+0.0j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:311 {
      name R4-12-47-2_node_258;
      phases CN;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:312 {
      name R4-12-47-2_node_259;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:313 {
      name R4-12-47-2_node_260;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:314 {
      name R4-12-47-2_node_261;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:315 {
      name R4-12-47-2_node_262;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:316 {
      name R4-12-47-2_node_263;
      parent R4-12-47-2_meter_22;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:317 {
      name R4-12-47-2_node_264;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:318 {
      name R4-12-47-2_node_265;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:319 {
      name R4-12-47-2_node_266;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:320 {
      name R4-12-47-2_node_267;
      phases ABCN;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
      nominal_voltage 7216.88;
 }

 object node:321 {
      name R4-12-47-2_node_268;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:322 {
      name R4-12-47-2_node_269;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:323 {
      name R4-12-47-2_node_270;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:324 {
      name R4-12-47-2_node_271;
      phases BN;
      voltage_B -3608.44-6250j;
      nominal_voltage 7216.88;
 }

 object node:325 {
      name R4-12-47-2_node_272;
      phases AN;
      voltage_A 7216.88+0.0j;
      nominal_voltage 7216.88;
 }

 object node:1597 {
      name R4-12-47-2_node_273;
      phases ABCN;
      bustype SWING;
      nominal_voltage 7216.88;
      voltage_A 7216.88+0.0j;
      voltage_B -3608.44-6250j;
      voltage_C -3608.44+6250j;
 }

 object overhead_line:1323 {
      name R4-12-47-2_ol_1;
      phases CN;
      from R4-12-47-2_node_49;
      to R4-12-47-2_node_104;
      length 151.389;
      configuration line_configuration:26;
 }

 object overhead_line:1324 {
      name R4-12-47-2_ol_2;
      phases CN;
      from R4-12-47-2_node_49;
      to R4-12-47-2_node_48;
      length 98.908;
      configuration line_configuration:27;
 }

 object overhead_line:1325 {
      name R4-12-47-2_ol_3;
      phases CN;
      from R4-12-47-2_node_51;
      to R4-12-47-2_node_103;
      length 117.873;
      configuration line_configuration:28;
 }

 object overhead_line:1326 {
      name R4-12-47-2_ol_4;
      phases AN;
      from R4-12-47-2_node_85;
      to R4-12-47-2_node_232;
      length 252.538;
      configuration line_configuration:29;
 }

 object overhead_line:1327 {
      name R4-12-47-2_ol_5;
      phases ABN;
      from R4-12-47-2_node_16;
      to R4-12-47-2_node_235;
      length 109.076;
      configuration line_configuration:30;
 }

 object overhead_line:1328 {
      name R4-12-47-2_ol_6;
      phases ABN;
      from R4-12-47-2_node_16;
      to R4-12-47-2_node_233;
      length 319.354;
      configuration line_configuration:31;
 }

 object overhead_line:1329 {
      name R4-12-47-2_ol_7;
      phases CN;
      from R4-12-47-2_node_48;
      to R4-12-47-2_node_227;
      length 83.159;
      configuration line_configuration:27;
 }

 object overhead_line:1330 {
      name R4-12-47-2_ol_8;
      phases AN;
      from R4-12-47-2_node_221;
      to R4-12-47-2_node_222;
      length 151.970;
      configuration line_configuration:29;
 }

 object overhead_line:1331 {
      name R4-12-47-2_ol_9;
      phases AN;
      from R4-12-47-2_node_79;
      to R4-12-47-2_node_221;
      length 153.406;
      configuration line_configuration:29;
 }

 object overhead_line:1332 {
      name R4-12-47-2_ol_10;
      phases BN;
      from R4-12-47-2_node_225;
      to R4-12-47-2_node_98;
      length 344.945;
      configuration line_configuration:32;
 }

 object overhead_line:1333 {
      name R4-12-47-2_ol_11;
      phases CN;
      from R4-12-47-2_node_78;
      to R4-12-47-2_node_258;
      length 1245.776;
      configuration line_configuration:26;
 }

 object overhead_line:1334 {
      name R4-12-47-2_ol_12;
      phases BN;
      from R4-12-47-2_node_80;
      to R4-12-47-2_node_236;
      length 229.814;
      configuration line_configuration:32;
 }

 object overhead_line:1335 {
      name R4-12-47-2_ol_13;
      phases BN;
      from R4-12-47-2_node_236;
      to R4-12-47-2_node_225;
      length 239.410;
      configuration line_configuration:32;
 }

 object overhead_line:1336 {
      name R4-12-47-2_ol_14;
      phases BN;
      from R4-12-47-2_node_225;
      to R4-12-47-2_node_226;
      length 212.604;
      configuration line_configuration:32;
 }

 object overhead_line:1337 {
      name R4-12-47-2_ol_15;
      phases BN;
      from R4-12-47-2_node_81;
      to R4-12-47-2_node_220;
      length 25.109;
      configuration line_configuration:32;
 }

 object overhead_line:1338 {
      name R4-12-47-2_ol_16;
      phases BN;
      from R4-12-47-2_node_220;
      to R4-12-47-2_node_224;
      length 218.660;
      configuration line_configuration:32;
 }

 object overhead_line:1339 {
      name R4-12-47-2_ol_17;
      phases ABCN;
      from R4-12-47-2_node_82;
      to R4-12-47-2_node_229;
      length 302.928;
      configuration line_configuration:33;
 }

 object overhead_line:1340 {
      name R4-12-47-2_ol_18;
      phases ABCN;
      from R4-12-47-2_node_229;
      to R4-12-47-2_node_240;
      length 315.315;
      configuration line_configuration:33;
 }

 object overhead_line:1341 {
      name R4-12-47-2_ol_19;
      phases BCN;
      from R4-12-47-2_node_84;
      to R4-12-47-2_node_17;
      length 426.151;
      configuration line_configuration:34;
 }

 object overhead_line:1342 {
      name R4-12-47-2_ol_20;
      phases CN;
      from R4-12-47-2_node_88;
      to R4-12-47-2_node_105;
      length 179.618;
      configuration line_configuration:35;
 }

 object overhead_line:1343 {
      name R4-12-47-2_ol_21;
      phases CN;
      from R4-12-47-2_node_89;
      to R4-12-47-2_node_109;
      length 138.390;
      configuration line_configuration:26;
 }

 object overhead_line:1344 {
      name R4-12-47-2_ol_22;
      phases CN;
      from R4-12-47-2_node_109;
      to R4-12-47-2_node_108;
      length 221.119;
      configuration line_configuration:26;
 }

 object overhead_line:1345 {
      name R4-12-47-2_ol_23;
      phases CN;
      from R4-12-47-2_node_108;
      to R4-12-47-2_node_107;
      length 277.836;
      configuration line_configuration:26;
 }

 object overhead_line:1346 {
      name R4-12-47-2_ol_24;
      phases CN;
      from R4-12-47-2_node_107;
      to R4-12-47-2_node_46;
      length 91.954;
      configuration line_configuration:26;
 }

 object overhead_line:1347 {
      name R4-12-47-2_ol_25;
      phases CN;
      from R4-12-47-2_node_90;
      to R4-12-47-2_node_34;
      length 15.863;
      configuration line_configuration:35;
 }

 object overhead_line:1348 {
      name R4-12-47-2_ol_26;
      phases ACN;
      from R4-12-47-2_node_91;
      to R4-12-47-2_node_250;
      length 204.049;
      configuration line_configuration:36;
 }

 object overhead_line:1390 {
      name R4-12-47-2_ol_27;
      phases ABCN;
      from R4-12-47-2_node_67;
      to R4-12-47-2_node_27;
      length 23.710;
      configuration line_configuration:41;
 }

 object overhead_line:1398 {
      name R4-12-47-2_ol_28;
      phases CN;
      from R4-12-47-2_node_34;
      to R4-12-47-2_node_99;
      length 82.731;
      configuration line_configuration:35;
 }

 object overhead_line:1399 {
      name R4-12-47-2_ol_29;
      phases CN;
      from R4-12-47-2_node_99;
      to R4-12-47-2_node_106;
      length 266.226;
      configuration line_configuration:35;
 }

 object overhead_line:1400 {
      name R4-12-47-2_ol_30;
      phases CN;
      from R4-12-47-2_node_106;
      to R4-12-47-2_node_100;
      length 213.624;
      configuration line_configuration:35;
 }

 object overhead_line:1401 {
      name R4-12-47-2_ol_31;
      phases CN;
      from R4-12-47-2_node_100;
      to R4-12-47-2_node_102;
      length 302.630;
      configuration line_configuration:35;
 }

 object overhead_line:1402 {
      name R4-12-47-2_ol_32;
      phases CN;
      from R4-12-47-2_node_102;
      to R4-12-47-2_node_47;
      length 298.447;
      configuration line_configuration:35;
 }

 object overhead_line:1403 {
      name R4-12-47-2_ol_33;
      phases CN;
      from R4-12-47-2_node_47;
      to R4-12-47-2_node_49;
      length 291.117;
      configuration line_configuration:35;
 }

 object overhead_line:1404 {
      name R4-12-47-2_ol_34;
      phases CN;
      from R4-12-47-2_node_49;
      to R4-12-47-2_node_50;
      length 61.740;
      configuration line_configuration:35;
 }

 object overhead_line:1405 {
      name R4-12-47-2_ol_35;
      phases ABCN;
      from R4-12-47-2_node_35;
      to R4-12-47-2_node_111;
      length 232.410;
      configuration line_configuration:43;
 }

 object overhead_line:1406 {
      name R4-12-47-2_ol_36;
      phases ABCN;
      from R4-12-47-2_node_111;
      to R4-12-47-2_node_110;
      length 269.094;
      configuration line_configuration:43;
 }

 object overhead_line:1407 {
      name R4-12-47-2_ol_37;
      phases ABCN;
      from R4-12-47-2_node_110;
      to R4-12-47-2_node_101;
      length 245.704;
      configuration line_configuration:43;
 }

 object overhead_line:1408 {
      name R4-12-47-2_ol_38;
      phases ABCN;
      from R4-12-47-2_node_101;
      to R4-12-47-2_node_40;
      length 91.809;
      configuration line_configuration:43;
 }

 object overhead_line:1409 {
      name R4-12-47-2_ol_39;
      phases ABCN;
      from R4-12-47-2_node_25;
      to R4-12-47-2_node_248;
      length 40.191;
      configuration line_configuration:44;
 }

 object overhead_line:1410 {
      name R4-12-47-2_ol_40;
      phases ABCN;
      from R4-12-47-2_node_13;
      to R4-12-47-2_node_249;
      length 364.065;
      configuration line_configuration:43;
 }

 object overhead_line:1411 {
      name R4-12-47-2_ol_41;
      phases ABCN;
      from R4-12-47-2_node_249;
      to R4-12-47-2_node_12;
      length 142.058;
      configuration line_configuration:43;
 }

 object overhead_line:1412 {
      name R4-12-47-2_ol_42;
      phases ABCN;
      from R4-12-47-2_node_252;
      to R4-12-47-2_node_244;
      length 634.104;
      configuration line_configuration:43;
 }

 object overhead_line:1413 {
      name R4-12-47-2_ol_43;
      phases ABCN;
      from R4-12-47-2_node_244;
      to R4-12-47-2_node_246;
      length 1130.440;
      configuration line_configuration:43;
 }

 object overhead_line:1414 {
      name R4-12-47-2_ol_44;
      phases ABCN;
      from R4-12-47-2_node_246;
      to R4-12-47-2_node_21;
      length 231.168;
      configuration line_configuration:43;
 }

 object overhead_line:1415 {
      name R4-12-47-2_ol_45;
      phases ABCN;
      from R4-12-47-2_node_66;
      to R4-12-47-2_node_253;
      length 289.990;
      configuration line_configuration:43;
 }

 object overhead_line:1416 {
      name R4-12-47-2_ol_46;
      phases ABCN;
      from R4-12-47-2_node_253;
      to R4-12-47-2_node_252;
      length 187.375;
      configuration line_configuration:43;
 }

 object overhead_line:1417 {
      name R4-12-47-2_ol_47;
      phases ABCN;
      from R4-12-47-2_node_24;
      to R4-12-47-2_node_25;
      length 70.847;
      configuration line_configuration:44;
 }

 object overhead_line:1418 {
      name R4-12-47-2_ol_48;
      phases BN;
      from R4-12-47-2_node_252;
      to R4-12-47-2_node_11;
      length 52.263;
      configuration line_configuration:32;
 }

 object overhead_line:1419 {
      name R4-12-47-2_ol_49;
      phases CN;
      from R4-12-47-2_node_239;
      to R4-12-47-2_node_51;
      length 208.056;
      configuration line_configuration:28;
 }

 object overhead_line:1420 {
      name R4-12-47-2_ol_50;
      phases CN;
      from R4-12-47-2_node_17;
      to R4-12-47-2_node_241;
      length 183.739;
      configuration line_configuration:35;
 }

 object overhead_line:1421 {
      name R4-12-47-2_ol_51;
      phases ABCN;
      from R4-12-47-2_node_33;
      to R4-12-47-2_node_35;
      length 310.844;
      configuration line_configuration:43;
 }

 object overhead_line:1422 {
      name R4-12-47-2_ol_52;
      phases ABCN;
      from R4-12-47-2_node_27;
      to R4-12-47-2_node_26;
      length 34.606;
      configuration line_configuration:42;
 }

 object overhead_line:1423 {
      name R4-12-47-2_ol_53;
      phases ABCN;
      from R4-12-47-2_node_26;
      to R4-12-47-2_node_33;
      length 1012.376;
      configuration line_configuration:43;
 }

 object overhead_line:1424 {
      name R4-12-47-2_ol_54;
      phases CN;
      from R4-12-47-2_node_50;
      to R4-12-47-2_node_239;
      length 200.912;
      configuration line_configuration:35;
 }

 object overhead_line:1425 {
      name R4-12-47-2_ol_55;
      phases CN;
      from R4-12-47-2_node_239;
      to R4-12-47-2_node_256;
      length 336.812;
      configuration line_configuration:35;
 }

 object overhead_line:1426 {
      name R4-12-47-2_ol_56;
      phases CN;
      from R4-12-47-2_node_46;
      to R4-12-47-2_node_228;
      length 61.461;
      configuration line_configuration:26;
 }

 object overhead_line:1427 {
      name R4-12-47-2_ol_57;
      phases ABCN;
      from R4-12-47-2_node_40;
      to R4-12-47-2_node_43;
      length 369.934;
      configuration line_configuration:43;
 }

 object overhead_line:1428 {
      name R4-12-47-2_ol_58;
      phases ABCN;
      from R4-12-47-2_node_43;
      to R4-12-47-2_node_44;
      length 208.020;
      configuration line_configuration:43;
 }

 object overhead_line:1429 {
      name R4-12-47-2_ol_59;
      phases ABCN;
      from R4-12-47-2_node_44;
      to R4-12-47-2_node_42;
      length 93.495;
      configuration line_configuration:42;
 }

 object overhead_line:1430 {
      name R4-12-47-2_ol_60;
      phases CN;
      from R4-12-47-2_node_250;
      to R4-12-47-2_node_254;
      length 626.563;
      configuration line_configuration:35;
 }

 object overhead_line:1431 {
      name R4-12-47-2_ol_61;
      phases ABCN;
      from R4-12-47-2_node_21;
      to R4-12-47-2_node_22;
      length 68.605;
      configuration line_configuration:45;
 }

 object overhead_line:1432 {
      name R4-12-47-2_ol_62;
      phases ABCN;
      from R4-12-47-2_node_22;
      to R4-12-47-2_node_245;
      length 139.109;
      configuration line_configuration:46;
 }

 object overhead_line:1433 {
      name R4-12-47-2_ol_63;
      phases ABCN;
      from R4-12-47-2_node_22;
      to R4-12-47-2_node_251;
      length 214.237;
      configuration line_configuration:44;
 }

 object overhead_line:1434 {
      name R4-12-47-2_ol_64;
      phases ABCN;
      from R4-12-47-2_node_251;
      to R4-12-47-2_node_23;
      length 118.880;
      configuration line_configuration:44;
 }

 object overhead_line:1435 {
      name R4-12-47-2_ol_65;
      phases ABCN;
      from R4-12-47-2_node_21;
      to R4-12-47-2_node_20;
      length 128.808;
      configuration line_configuration:43;
 }

 object overhead_line:1436 {
      name R4-12-47-2_ol_66;
      phases ABCN;
      from R4-12-47-2_node_23;
      to R4-12-47-2_node_247;
      length 58.009;
      configuration line_configuration:44;
 }

 object overhead_line:1437 {
      name R4-12-47-2_ol_67;
      phases ABCN;
      from R4-12-47-2_node_23;
      to R4-12-47-2_node_24;
      length 205.582;
      configuration line_configuration:44;
 }

 object overhead_line:1438 {
      name R4-12-47-2_ol_68;
      phases ACN;
      from R4-12-47-2_node_240;
      to R4-12-47-2_node_257;
      length 343.455;
      configuration line_configuration:47;
 }

 object overhead_line:1439 {
      name R4-12-47-2_ol_69;
      phases ACN;
      from R4-12-47-2_node_257;
      to R4-12-47-2_node_237;
      length 215.526;
      configuration line_configuration:47;
 }

 object overhead_line:1440 {
      name R4-12-47-2_ol_70;
      phases CN;
      from R4-12-47-2_node_237;
      to R4-12-47-2_node_52;
      length 366.013;
      configuration line_configuration:35;
 }

 object overhead_line:1441 {
      name R4-12-47-2_ol_71;
      phases CN;
      from R4-12-47-2_node_52;
      to R4-12-47-2_node_255;
      length 287.701;
      configuration line_configuration:35;
 }

 object overhead_line:1442 {
      name R4-12-47-2_ol_72;
      phases CN;
      from R4-12-47-2_node_52;
      to R4-12-47-2_node_242;
      length 267.493;
      configuration line_configuration:48;
 }

 object overhead_line:1443 {
      name R4-12-47-2_ol_73;
      phases CN;
      from R4-12-47-2_node_242;
      to R4-12-47-2_node_53;
      length 189.000;
      configuration line_configuration:48;
 }

 object overhead_line:1444 {
      name R4-12-47-2_ol_74;
      phases AN;
      from R4-12-47-2_node_230;
      to R4-12-47-2_node_9;
      length 363.094;
      configuration line_configuration:29;
 }

 object overhead_line:1445 {
      name R4-12-47-2_ol_75;
      phases ABCN;
      from R4-12-47-2_node_231;
      to R4-12-47-2_node_14;
      length 239.345;
      configuration line_configuration:43;
 }

 object overhead_line:1446 {
      name R4-12-47-2_ol_76;
      phases ABCN;
      from R4-12-47-2_node_230;
      to R4-12-47-2_node_231;
      length 225.751;
      configuration line_configuration:43;
 }

 object overhead_line:1447 {
      name R4-12-47-2_ol_77;
      phases ABN;
      from R4-12-47-2_node_14;
      to R4-12-47-2_node_10;
      length 168.523;
      configuration line_configuration:49;
 }

 object overhead_line:1448 {
      name R4-12-47-2_ol_78;
      phases ABCN;
      from R4-12-47-2_node_14;
      to R4-12-47-2_node_15;
      length 91.070;
      configuration line_configuration:43;
 }

 object overhead_line:1449 {
      name R4-12-47-2_ol_79;
      phases ABCN;
      from R4-12-47-2_node_238;
      to R4-12-47-2_node_13;
      length 23.470;
      configuration line_configuration:41;
 }

 object overhead_line:1450 {
      name R4-12-47-2_ol_80;
      phases ABCN;
      from R4-12-47-2_node_32;
      to R4-12-47-2_node_234;
      length 101.809;
      configuration line_configuration:41;
 }

 object overhead_line:1451 {
      name R4-12-47-2_ol_81;
      phases ABCN;
      from R4-12-47-2_node_15;
      to R4-12-47-2_node_32;
      length 126.514;
      configuration line_configuration:41;
 }

 object overhead_line:1452 {
      name R4-12-47-2_ol_82;
      phases ABCN;
      from R4-12-47-2_node_234;
      to R4-12-47-2_node_16;
      length 230.786;
      configuration line_configuration:41;
 }

 object overhead_line:1453 {
      name R4-12-47-2_ol_83;
      phases ABCN;
      from R4-12-47-2_node_16;
      to R4-12-47-2_node_238;
      length 201.275;
      configuration line_configuration:41;
 }

 object overhead_line:1454 {
      name R4-12-47-2_ol_84;
      phases ABCN;
      from R4-12-47-2_node_44;
      to R4-12-47-2_node_243;
      length 229.505;
      configuration line_configuration:43;
 }

 object overhead_line:1455 {
      name R4-12-47-2_ol_85;
      phases ABCN;
      from R4-12-47-2_node_65;
      to R4-12-47-2_node_223;
      length 193.941;
      configuration line_configuration:43;
 }

 object overhead_line:1456 {
      name R4-12-47-2_ol_86;
      phases ABCN;
      from R4-12-47-2_node_223;
      to R4-12-47-2_node_45;
      length 207.022;
      configuration line_configuration:43;
 }

 object overhead_line:1457 {
      name R4-12-47-2_ol_87;
      phases ABCN;
      from R4-12-47-2_node_45;
      to R4-12-47-2_node_230;
      length 650.650;
      configuration line_configuration:43;
 }

 object overhead_line:1458 {
      name R4-12-47-2_ol_88;
      phases ABCN;
      from R4-12-47-2_node_20;
      to R4-12-47-2_node_18;
      length 375.223;
      configuration line_configuration:43;
 }

 object overhead_line:1459 {
      name R4-12-47-2_ol_89;
      phases ABCN;
      from R4-12-47-2_node_28;
      to R4-12-47-2_node_19;
      length 35.934;
      configuration line_configuration:42;
 }

 object overhead_line:1460 {
      name R4-12-47-2_ol_90;
      phases ABCN;
      from R4-12-47-2_node_19;
      to R4-12-47-2_node_259;
      length 176.583;
      configuration line_configuration:41;
 }

 object overhead_line:1461 {
      name R4-12-47-2_ol_91;
      phases ABCN;
      from R4-12-47-2_node_260;
      to R4-12-47-2_node_28;
      length 193.676;
      configuration line_configuration:42;
 }

 object overhead_line:1462 {
      name R4-12-47-2_ol_92;
      phases ABCN;
      from R4-12-47-2_node_18;
      to R4-12-47-2_node_260;
      length 502.326;
      configuration line_configuration:43;
 }

 object overhead_line_conductor:2 {
      //name 2 CU;
      rating.summer.continuous 204.0;
      geometric_mean_radius 0.00836 ft;
      resistance 0.94500;
 }

 object overhead_line_conductor:3 {
      //name 4 CU;
      rating.summer.continuous 149.0;
      geometric_mean_radius 0.00663 ft;
      resistance 1.50000;
 }

 object overhead_line_conductor:4 {
      //name 2 AAAC;
      rating.summer.continuous 197.0;
      geometric_mean_radius 0.00883 ft;
      resistance 1.51970;
 }

 object overhead_line_conductor:6 {
      //name 336 ACSR;
      rating.summer.continuous 530.0;
      geometric_mean_radius 0.02300 ft;
      resistance 0.30300;
 }

 object overhead_line_conductor:7 {
      //name 123.3 AAAC;
      rating.summer.continuous 256.0;
      geometric_mean_radius 0.01200 ft;
      resistance 0.16600;
 }

 object overhead_line_conductor:8 {
      //name 3/0 ACSR;
      rating.summer.continuous 300.0;
      geometric_mean_radius 0.00600 ft;
      resistance 0.63800;
 }

 object switch:1579 {
      name R4-12-47-2_switch_1;
      phases AN;
      from R4-12-47-2_node_143;
      to R4-12-47-2_node_61;
      status CLOSED;
 }

 object switch:1580 {
      name R4-12-47-2_switch_2;
      phases ABCN;
      from R4-12-47-2_node_262;
      to R4-12-47-2_node_60;
      status CLOSED;
 }

 object switch:1581 {
      name R4-12-47-2_switch_3;
      phases AN;
      from R4-12-47-2_node_177;
      to R4-12-47-2_node_54;
      status CLOSED;
 }

 object switch:1582 {
      name R4-12-47-2_switch_4;
      phases ABCN;
      from R4-12-47-2_node_27;
      to R4-12-47-2_node_64;
      status CLOSED;
 }

 object switch:1583 {
      name R4-12-47-2_switch_5;
      phases BN;
      from R4-12-47-2_node_131;
      to R4-12-47-2_node_265;
      status CLOSED;
 }

 object switch:1584 {
      name R4-12-47-2_switch_6;
      phases BN;
      from R4-12-47-2_node_150;
      to R4-12-47-2_node_268;
      status CLOSED;
 }

 object switch:1585 {
      name R4-12-47-2_switch_7;
      phases ABCN;
      from R4-12-47-2_node_12;
      to R4-12-47-2_node_66;
      status CLOSED;
 }

 object switch:1586 {
      name R4-12-47-2_switch_8;
      phases ABCN;
      from R4-12-47-2_node_243;
      to R4-12-47-2_node_65;
      status CLOSED;
 }

 object switch:1587 {
      name R4-12-47-2_switch_9;
      phases ABCN;
      from R4-12-47-2_node_259;
      to R4-12-47-2_node_68;
      status CLOSED;
 }

 object switch:1588 {
      name R4-12-47-2_switch_10;
      phases ABCN;
      from R4-12-47-2_node_263;
      to R4-12-47-2_node_67;
      status CLOSED;
 }

 object switch:1589 {
      name R4-12-47-2_switch_11;
      phases ABCN;
      from R4-12-47-2_node_42;
      to R4-12-47-2_node_63;
      status CLOSED;
 }

 object switch:1590 {
      name R4-12-47-2_switch_12;
      phases AN;
      from R4-12-47-2_node_204;
      to R4-12-47-2_node_270;
      status CLOSED;
 }

 object switch:1591 {
      name R4-12-47-2_switch_13;
      phases BN;
      from R4-12-47-2_node_212;
      to R4-12-47-2_node_271;
      status CLOSED;
 }

 object switch:1592 {
      name R4-12-47-2_switch_14;
      phases AN;
      from R4-12-47-2_node_160;
      to R4-12-47-2_node_272;
      status CLOSED;
 }

 object switch:1593 {
      name R4-12-47-2_switch_15;
      phases BN;
      from R4-12-47-2_node_187;
      to R4-12-47-2_node_58;
      status CLOSED;
 }

 object transformer:1112 {
      name R4-12-47-2_xfmr_1;
      phases CS;
      from R4-12-47-2_node_104;
      to R4-12-47-2_tn_1;
      configuration transformer_configuration:1100;
 }

 object transformer:1113 {
      name R4-12-47-2_xfmr_2;
      phases CS;
      from R4-12-47-2_node_103;
      to R4-12-47-2_tn_2;
      configuration transformer_configuration:1100;
 }

 object transformer:1114 {
      name R4-12-47-2_xfmr_3;
      phases AS;
      from R4-12-47-2_node_235;
      to R4-12-47-2_tn_3;
      configuration transformer_configuration:1072;
 }

 object transformer:1115 {
      name R4-12-47-2_xfmr_4;
      phases BS;
      from R4-12-47-2_node_235;
      to R4-12-47-2_tn_4;
      configuration transformer_configuration:1086;
 }

 object transformer:1116 {
      name R4-12-47-2_xfmr_5;
      phases CS;
      from R4-12-47-2_node_227;
      to R4-12-47-2_tn_5;
      configuration transformer_configuration:1100;
 }

 object transformer:1117 {
      name R4-12-47-2_xfmr_6;
      phases AS;
      from R4-12-47-2_node_222;
      to R4-12-47-2_tn_6;
      configuration transformer_configuration:1073;
 }

 object transformer:1118 {
      name R4-12-47-2_xfmr_7;
      phases AS;
      from R4-12-47-2_node_221;
      to R4-12-47-2_tn_7;
      configuration transformer_configuration:1073;
 }

 object transformer:1119 {
      name R4-12-47-2_xfmr_8;
      phases CS;
      from R4-12-47-2_node_258;
      to R4-12-47-2_tn_8;
      configuration transformer_configuration:1100;
 }

 object transformer:1120 {
      name R4-12-47-2_xfmr_9;
      phases BS;
      from R4-12-47-2_node_220;
      to R4-12-47-2_tn_9;
      configuration transformer_configuration:1087;
 }

 object transformer:1121 {
      name R4-12-47-2_xfmr_10;
      phases AS;
      from R4-12-47-2_node_229;
      to R4-12-47-2_tn_10;
      configuration transformer_configuration:1074;
 }

 object transformer:1122 {
      name R4-12-47-2_xfmr_11;
      phases BS;
      from R4-12-47-2_node_229;
      to R4-12-47-2_tn_11;
      configuration transformer_configuration:1088;
 }

 object transformer:1123 {
      name R4-12-47-2_xfmr_12;
      phases CS;
      from R4-12-47-2_node_229;
      to R4-12-47-2_tn_12;
      configuration transformer_configuration:1101;
 }

 object transformer:1124 {
      name R4-12-47-2_xfmr_13;
      phases AS;
      from R4-12-47-2_node_240;
      to R4-12-47-2_tn_13;
      configuration transformer_configuration:1075;
 }

 object transformer:1125 {
      name R4-12-47-2_xfmr_14;
      phases BS;
      from R4-12-47-2_node_240;
      to R4-12-47-2_tn_14;
      configuration transformer_configuration:1089;
 }

 object transformer:1126 {
      name R4-12-47-2_xfmr_15;
      phases CS;
      from R4-12-47-2_node_240;
      to R4-12-47-2_tn_15;
      configuration transformer_configuration:1102;
 }

 object transformer:1127 {
      name R4-12-47-2_xfmr_16;
      phases CS;
      from R4-12-47-2_node_105;
      to R4-12-47-2_tn_16;
      configuration transformer_configuration:1101;
 }

 object transformer:1128 {
      name R4-12-47-2_xfmr_17;
      phases CS;
      from R4-12-47-2_node_109;
      to R4-12-47-2_tn_17;
      configuration transformer_configuration:1101;
 }

 object transformer:1129 {
      name R4-12-47-2_xfmr_18;
      phases CS;
      from R4-12-47-2_node_108;
      to R4-12-47-2_tn_18;
      configuration transformer_configuration:1102;
 }

 object transformer:1130 {
      name R4-12-47-2_xfmr_19;
      phases CS;
      from R4-12-47-2_node_107;
      to R4-12-47-2_tn_19;
      configuration transformer_configuration:1101;
 }

 object transformer:1131 {
      name R4-12-47-2_xfmr_20;
      phases AS;
      from R4-12-47-2_node_250;
      to R4-12-47-2_tn_20;
      configuration transformer_configuration:1073;
 }

 object transformer:1132 {
      name R4-12-47-2_xfmr_21;
      phases CS;
      from R4-12-47-2_node_250;
      to R4-12-47-2_tn_21;
      configuration transformer_configuration:1100;
 }

 object transformer:1133 {
      name R4-12-47-2_xfmr_22;
      phases CS;
      from R4-12-47-2_node_153;
      to R4-12-47-2_tn_22;
      configuration transformer_configuration:1101;
 }

 object transformer:1134 {
      name R4-12-47-2_xfmr_23;
      phases AS;
      from R4-12-47-2_node_116;
      to R4-12-47-2_tn_23;
      configuration transformer_configuration:1074;
 }

 object transformer:1135 {
      name R4-12-47-2_xfmr_24;
      phases AS;
      from R4-12-47-2_node_114;
      to R4-12-47-2_tn_24;
      configuration transformer_configuration:1076;
 }

 object transformer:1136 {
      name R4-12-47-2_xfmr_25;
      phases AS;
      from R4-12-47-2_node_112;
      to R4-12-47-2_tn_25;
      configuration transformer_configuration:1072;
 }

 object transformer:1137 {
      name R4-12-47-2_xfmr_26;
      phases AS;
      from R4-12-47-2_node_113;
      to R4-12-47-2_tn_26;
      configuration transformer_configuration:1074;
 }

 object transformer:1138 {
      name R4-12-47-2_xfmr_27;
      phases BS;
      from R4-12-47-2_node_126;
      to R4-12-47-2_tn_27;
      configuration transformer_configuration:1088;
 }

 object transformer:1139 {
      name R4-12-47-2_xfmr_28;
      phases BS;
      from R4-12-47-2_node_125;
      to R4-12-47-2_tn_28;
      configuration transformer_configuration:1088;
 }

 object transformer:1140 {
      name R4-12-47-2_xfmr_29;
      phases BS;
      from R4-12-47-2_node_124;
      to R4-12-47-2_tn_29;
      configuration transformer_configuration:1088;
 }

 object transformer:1141 {
      name R4-12-47-2_xfmr_30;
      phases AS;
      from R4-12-47-2_node_121;
      to R4-12-47-2_tn_30;
      configuration transformer_configuration:1074;
 }

 object transformer:1142 {
      name R4-12-47-2_xfmr_31;
      phases AS;
      from R4-12-47-2_node_120;
      to R4-12-47-2_tn_31;
      configuration transformer_configuration:1074;
 }

 object transformer:1143 {
      name R4-12-47-2_xfmr_32;
      phases AS;
      from R4-12-47-2_node_119;
      to R4-12-47-2_tn_32;
      configuration transformer_configuration:1074;
 }

 object transformer:1144 {
      name R4-12-47-2_xfmr_33;
      phases AS;
      from R4-12-47-2_node_118;
      to R4-12-47-2_tn_33;
      configuration transformer_configuration:1074;
 }

 object transformer:1145 {
      name R4-12-47-2_xfmr_34;
      phases AS;
      from R4-12-47-2_node_117;
      to R4-12-47-2_tn_34;
      configuration transformer_configuration:1074;
 }

 object transformer:1146 {
      name R4-12-47-2_xfmr_35;
      phases BS;
      from R4-12-47-2_node_132;
      to R4-12-47-2_tn_35;
      configuration transformer_configuration:1090;
 }

 object transformer:1147 {
      name R4-12-47-2_xfmr_36;
      phases BS;
      from R4-12-47-2_node_131;
      to R4-12-47-2_tn_36;
      configuration transformer_configuration:1091;
 }

 object transformer:1148 {
      name R4-12-47-2_xfmr_37;
      phases BS;
      from R4-12-47-2_node_127;
      to R4-12-47-2_tn_37;
      configuration transformer_configuration:1092;
 }

 object transformer:1149 {
      name R4-12-47-2_xfmr_38;
      phases BS;
      from R4-12-47-2_node_130;
      to R4-12-47-2_tn_38;
      configuration transformer_configuration:1092;
 }

 object transformer:1150 {
      name R4-12-47-2_xfmr_39;
      phases CS;
      from R4-12-47-2_node_128;
      to R4-12-47-2_tn_39;
      configuration transformer_configuration:1103;
 }

 object transformer:1151 {
      name R4-12-47-2_xfmr_40;
      phases CS;
      from R4-12-47-2_node_129;
      to R4-12-47-2_tn_40;
      configuration transformer_configuration:1103;
 }

 object transformer:1152 {
      name R4-12-47-2_xfmr_41;
      phases CS;
      from R4-12-47-2_node_135;
      to R4-12-47-2_tn_41;
      configuration transformer_configuration:1103;
 }

 object transformer:1153 {
      name R4-12-47-2_xfmr_42;
      phases CS;
      from R4-12-47-2_node_134;
      to R4-12-47-2_tn_42;
      configuration transformer_configuration:1103;
 }

 object transformer:1154 {
      name R4-12-47-2_xfmr_43;
      phases CS;
      from R4-12-47-2_node_133;
      to R4-12-47-2_tn_43;
      configuration transformer_configuration:1103;
 }

 object transformer:1155 {
      name R4-12-47-2_xfmr_44;
      phases BS;
      from R4-12-47-2_node_147;
      to R4-12-47-2_tn_44;
      configuration transformer_configuration:1093;
 }

 object transformer:1156 {
      name R4-12-47-2_xfmr_45;
      phases BS;
      from R4-12-47-2_node_148;
      to R4-12-47-2_tn_45;
      configuration transformer_configuration:1093;
 }

 object transformer:1157 {
      name R4-12-47-2_xfmr_46;
      phases BS;
      from R4-12-47-2_node_149;
      to R4-12-47-2_tn_46;
      configuration transformer_configuration:1094;
 }

 object transformer:1158 {
      name R4-12-47-2_xfmr_47;
      phases BS;
      from R4-12-47-2_node_150;
      to R4-12-47-2_tn_47;
      configuration transformer_configuration:1093;
 }

 object transformer:1159 {
      name R4-12-47-2_xfmr_48;
      phases BS;
      from R4-12-47-2_node_152;
      to R4-12-47-2_tn_48;
      configuration transformer_configuration:1093;
 }

 object transformer:1160 {
      name R4-12-47-2_xfmr_49;
      phases BS;
      from R4-12-47-2_node_151;
      to R4-12-47-2_tn_49;
      configuration transformer_configuration:1094;
 }

 object transformer:1161 {
      name R4-12-47-2_xfmr_50;
      phases AS;
      from R4-12-47-2_node_179;
      to R4-12-47-2_tn_50;
      configuration transformer_configuration:1077;
 }

 object transformer:1162 {
      name R4-12-47-2_xfmr_51;
      phases BS;
      from R4-12-47-2_node_264;
      to R4-12-47-2_tn_51;
      configuration transformer_configuration:1095;
 }

 object transformer:1163 {
      name R4-12-47-2_xfmr_52;
      phases AS;
      from R4-12-47-2_node_178;
      to R4-12-47-2_tn_52;
      configuration transformer_configuration:1077;
 }

 object transformer:1164 {
      name R4-12-47-2_xfmr_53;
      phases CS;
      from R4-12-47-2_node_56;
      to R4-12-47-2_tn_53;
      configuration transformer_configuration:1104;
 }

 object transformer:1165 {
      name R4-12-47-2_xfmr_54;
      phases AS;
      from R4-12-47-2_node_57;
      to R4-12-47-2_tn_54;
      configuration transformer_configuration:1078;
 }

 object transformer:1166 {
      name R4-12-47-2_xfmr_55;
      phases CS;
      from R4-12-47-2_node_99;
      to R4-12-47-2_tn_55;
      configuration transformer_configuration:1105;
 }

 object transformer:1167 {
      name R4-12-47-2_xfmr_56;
      phases CS;
      from R4-12-47-2_node_106;
      to R4-12-47-2_tn_56;
      configuration transformer_configuration:1105;
 }

 object transformer:1168 {
      name R4-12-47-2_xfmr_57;
      phases CS;
      from R4-12-47-2_node_100;
      to R4-12-47-2_tn_57;
      configuration transformer_configuration:1105;
 }

 object transformer:1169 {
      name R4-12-47-2_xfmr_58;
      phases CS;
      from R4-12-47-2_node_102;
      to R4-12-47-2_tn_58;
      configuration transformer_configuration:1106;
 }

 object transformer:1170 {
      name R4-12-47-2_xfmr_59;
      phases AS;
      from R4-12-47-2_node_111;
      to R4-12-47-2_tn_59;
      configuration transformer_configuration:1079;
 }

 object transformer:1171 {
      name R4-12-47-2_xfmr_60;
      phases BS;
      from R4-12-47-2_node_111;
      to R4-12-47-2_tn_60;
      configuration transformer_configuration:1096;
 }

 object transformer:1172 {
      name R4-12-47-2_xfmr_61;
      phases CS;
      from R4-12-47-2_node_111;
      to R4-12-47-2_tn_61;
      configuration transformer_configuration:1107;
 }

 object transformer:1173 {
      name R4-12-47-2_xfmr_62;
      phases AS;
      from R4-12-47-2_node_110;
      to R4-12-47-2_tn_62;
      configuration transformer_configuration:1077;
 }

 object transformer:1174 {
      name R4-12-47-2_xfmr_63;
      phases BS;
      from R4-12-47-2_node_110;
      to R4-12-47-2_tn_63;
      configuration transformer_configuration:1096;
 }

 object transformer:1175 {
      name R4-12-47-2_xfmr_64;
      phases CS;
      from R4-12-47-2_node_110;
      to R4-12-47-2_tn_64;
      configuration transformer_configuration:1105;
 }

 object transformer:1176 {
      name R4-12-47-2_xfmr_65;
      phases AS;
      from R4-12-47-2_node_101;
      to R4-12-47-2_tn_65;
      configuration transformer_configuration:1077;
 }

 object transformer:1177 {
      name R4-12-47-2_xfmr_66;
      phases BS;
      from R4-12-47-2_node_101;
      to R4-12-47-2_tn_66;
      configuration transformer_configuration:1093;
 }

 object transformer:1178 {
      name R4-12-47-2_xfmr_67;
      phases CS;
      from R4-12-47-2_node_101;
      to R4-12-47-2_tn_67;
      configuration transformer_configuration:1108;
 }

 object transformer:1179 {
      name R4-12-47-2_xfmr_68;
      phases AS;
      from R4-12-47-2_node_249;
      to R4-12-47-2_tn_68;
      configuration transformer_configuration:1077;
 }

 object transformer:1180 {
      name R4-12-47-2_xfmr_69;
      phases BS;
      from R4-12-47-2_node_249;
      to R4-12-47-2_tn_69;
      configuration transformer_configuration:1095;
 }

 object transformer:1181 {
      name R4-12-47-2_xfmr_70;
      phases CS;
      from R4-12-47-2_node_249;
      to R4-12-47-2_tn_70;
      configuration transformer_configuration:1108;
 }

 object transformer:1182 {
      name R4-12-47-2_xfmr_71;
      phases AS;
      from R4-12-47-2_node_244;
      to R4-12-47-2_tn_71;
      configuration transformer_configuration:1080;
 }

 object transformer:1183 {
      name R4-12-47-2_xfmr_72;
      phases BS;
      from R4-12-47-2_node_244;
      to R4-12-47-2_tn_72;
      configuration transformer_configuration:1096;
 }

 object transformer:1184 {
      name R4-12-47-2_xfmr_73;
      phases CS;
      from R4-12-47-2_node_244;
      to R4-12-47-2_tn_73;
      configuration transformer_configuration:1108;
 }

 object transformer:1185 {
      name R4-12-47-2_xfmr_74;
      phases AS;
      from R4-12-47-2_node_253;
      to R4-12-47-2_tn_74;
      configuration transformer_configuration:1080;
 }

 object transformer:1186 {
      name R4-12-47-2_xfmr_75;
      phases BS;
      from R4-12-47-2_node_253;
      to R4-12-47-2_tn_75;
      configuration transformer_configuration:1096;
 }

 object transformer:1187 {
      name R4-12-47-2_xfmr_76;
      phases CS;
      from R4-12-47-2_node_253;
      to R4-12-47-2_tn_76;
      configuration transformer_configuration:1108;
 }

 object transformer:1188 {
      name R4-12-47-2_xfmr_77;
      phases CS;
      from R4-12-47-2_node_239;
      to R4-12-47-2_tn_77;
      configuration transformer_configuration:1106;
 }

 object transformer:1189 {
      name R4-12-47-2_xfmr_78;
      phases CS;
      from R4-12-47-2_node_256;
      to R4-12-47-2_tn_78;
      configuration transformer_configuration:1105;
 }

 object transformer:1190 {
      name R4-12-47-2_xfmr_79;
      phases CS;
      from R4-12-47-2_node_228;
      to R4-12-47-2_tn_79;
      configuration transformer_configuration:1104;
 }

 object transformer:1191 {
      name R4-12-47-2_xfmr_80;
      phases CS;
      from R4-12-47-2_node_254;
      to R4-12-47-2_tn_80;
      configuration transformer_configuration:1105;
 }

 object transformer:1192 {
      name R4-12-47-2_xfmr_81;
      phases AS;
      from R4-12-47-2_node_257;
      to R4-12-47-2_tn_81;
      configuration transformer_configuration:1077;
 }

 object transformer:1193 {
      name R4-12-47-2_xfmr_82;
      phases CS;
      from R4-12-47-2_node_257;
      to R4-12-47-2_tn_82;
      configuration transformer_configuration:1106;
 }

 object transformer:1194 {
      name R4-12-47-2_xfmr_83;
      phases AS;
      from R4-12-47-2_node_237;
      to R4-12-47-2_tn_83;
      configuration transformer_configuration:1081;
 }

 object transformer:1195 {
      name R4-12-47-2_xfmr_84;
      phases CS;
      from R4-12-47-2_node_237;
      to R4-12-47-2_tn_84;
      configuration transformer_configuration:1109;
 }

 object transformer:1196 {
      name R4-12-47-2_xfmr_85;
      phases CS;
      from R4-12-47-2_node_242;
      to R4-12-47-2_tn_85;
      configuration transformer_configuration:1105;
 }

 object transformer:1197 {
      name R4-12-47-2_xfmr_86;
      phases AS;
      from R4-12-47-2_node_231;
      to R4-12-47-2_tn_86;
      configuration transformer_configuration:1077;
 }

 object transformer:1198 {
      name R4-12-47-2_xfmr_87;
      phases BS;
      from R4-12-47-2_node_231;
      to R4-12-47-2_tn_87;
      configuration transformer_configuration:1096;
 }

 object transformer:1199 {
      name R4-12-47-2_xfmr_88;
      phases CS;
      from R4-12-47-2_node_231;
      to R4-12-47-2_tn_88;
      configuration transformer_configuration:1105;
 }

 object transformer:1200 {
      name R4-12-47-2_xfmr_89;
      phases AS;
      from R4-12-47-2_node_234;
      to R4-12-47-2_tn_89;
      configuration transformer_configuration:1077;
 }

 object transformer:1201 {
      name R4-12-47-2_xfmr_90;
      phases BS;
      from R4-12-47-2_node_234;
      to R4-12-47-2_tn_90;
      configuration transformer_configuration:1097;
 }

 object transformer:1202 {
      name R4-12-47-2_xfmr_91;
      phases CS;
      from R4-12-47-2_node_234;
      to R4-12-47-2_tn_91;
      configuration transformer_configuration:1108;
 }

 object transformer:1203 {
      name R4-12-47-2_xfmr_92;
      phases AS;
      from R4-12-47-2_node_238;
      to R4-12-47-2_tn_92;
      configuration transformer_configuration:1082;
 }

 object transformer:1204 {
      name R4-12-47-2_xfmr_93;
      phases BS;
      from R4-12-47-2_node_238;
      to R4-12-47-2_tn_93;
      configuration transformer_configuration:1096;
 }

 object transformer:1205 {
      name R4-12-47-2_xfmr_94;
      phases CS;
      from R4-12-47-2_node_238;
      to R4-12-47-2_tn_94;
      configuration transformer_configuration:1108;
 }

 object transformer:1206 {
      name R4-12-47-2_xfmr_95;
      phases AS;
      from R4-12-47-2_node_243;
      to R4-12-47-2_tn_95;
      configuration transformer_configuration:1082;
 }

 object transformer:1207 {
      name R4-12-47-2_xfmr_96;
      phases BS;
      from R4-12-47-2_node_243;
      to R4-12-47-2_tn_96;
      configuration transformer_configuration:1096;
 }

 object transformer:1208 {
      name R4-12-47-2_xfmr_97;
      phases CS;
      from R4-12-47-2_node_243;
      to R4-12-47-2_tn_97;
      configuration transformer_configuration:1108;
 }

 object transformer:1209 {
      name R4-12-47-2_xfmr_98;
      phases AS;
      from R4-12-47-2_node_223;
      to R4-12-47-2_tn_98;
      configuration transformer_configuration:1077;
 }

 object transformer:1210 {
      name R4-12-47-2_xfmr_99;
      phases BS;
      from R4-12-47-2_node_223;
      to R4-12-47-2_tn_99;
      configuration transformer_configuration:1096;
 }

 object transformer:1211 {
      name R4-12-47-2_xfmr_100;
      phases CS;
      from R4-12-47-2_node_223;
      to R4-12-47-2_tn_100;
      configuration transformer_configuration:1109;
 }

 object transformer:1212 {
      name R4-12-47-2_xfmr_101;
      phases AS;
      from R4-12-47-2_node_230;
      to R4-12-47-2_tn_101;
      configuration transformer_configuration:1077;
 }

 object transformer:1213 {
      name R4-12-47-2_xfmr_102;
      phases BS;
      from R4-12-47-2_node_230;
      to R4-12-47-2_tn_102;
      configuration transformer_configuration:1096;
 }

 object transformer:1214 {
      name R4-12-47-2_xfmr_103;
      phases CS;
      from R4-12-47-2_node_230;
      to R4-12-47-2_tn_103;
      configuration transformer_configuration:1105;
 }

 object transformer:1215 {
      name R4-12-47-2_xfmr_104;
      phases BS;
      from R4-12-47-2_node_123;
      to R4-12-47-2_tn_104;
      configuration transformer_configuration:1094;
 }

 object transformer:1216 {
      name R4-12-47-2_xfmr_105;
      phases BS;
      from R4-12-47-2_node_145;
      to R4-12-47-2_tn_105;
      configuration transformer_configuration:1098;
 }

 object transformer:1217 {
      name R4-12-47-2_xfmr_106;
      phases BS;
      from R4-12-47-2_node_146;
      to R4-12-47-2_tn_106;
      configuration transformer_configuration:1088;
 }

 object transformer:1218 {
      name R4-12-47-2_xfmr_107;
      phases AS;
      from R4-12-47-2_node_137;
      to R4-12-47-2_tn_107;
      configuration transformer_configuration:1076;
 }

 object transformer:1219 {
      name R4-12-47-2_xfmr_108;
      phases AS;
      from R4-12-47-2_node_138;
      to R4-12-47-2_tn_108;
      configuration transformer_configuration:1078;
 }

 object transformer:1220 {
      name R4-12-47-2_xfmr_109;
      phases AS;
      from R4-12-47-2_node_139;
      to R4-12-47-2_tn_109;
      configuration transformer_configuration:1083;
 }

 object transformer:1221 {
      name R4-12-47-2_xfmr_110;
      phases AS;
      from R4-12-47-2_node_140;
      to R4-12-47-2_tn_110;
      configuration transformer_configuration:1083;
 }

 object transformer:1222 {
      name R4-12-47-2_xfmr_111;
      phases AS;
      from R4-12-47-2_node_136;
      to R4-12-47-2_tn_111;
      configuration transformer_configuration:1084;
 }

 object transformer:1223 {
      name R4-12-47-2_xfmr_112;
      phases AS;
      from R4-12-47-2_node_141;
      to R4-12-47-2_tn_112;
      configuration transformer_configuration:1084;
 }

 object transformer:1224 {
      name R4-12-47-2_xfmr_113;
      phases AS;
      from R4-12-47-2_node_142;
      to R4-12-47-2_tn_113;
      configuration transformer_configuration:1083;
 }

 object transformer:1225 {
      name R4-12-47-2_xfmr_114;
      phases BS;
      from R4-12-47-2_node_115;
      to R4-12-47-2_tn_114;
      configuration transformer_configuration:1094;
 }

 object transformer:1226 {
      name R4-12-47-2_xfmr_115;
      phases BS;
      from R4-12-47-2_node_122;
      to R4-12-47-2_tn_115;
      configuration transformer_configuration:1095;
 }

 object transformer:1227 {
      name R4-12-47-2_xfmr_116;
      phases BS;
      from R4-12-47-2_node_215;
      to R4-12-47-2_tn_116;
      configuration transformer_configuration:1095;
 }

 object transformer:1228 {
      name R4-12-47-2_xfmr_117;
      phases BS;
      from R4-12-47-2_node_219;
      to R4-12-47-2_tn_117;
      configuration transformer_configuration:1088;
 }

 object transformer:1229 {
      name R4-12-47-2_xfmr_118;
      phases BS;
      from R4-12-47-2_node_218;
      to R4-12-47-2_tn_118;
      configuration transformer_configuration:1088;
 }

 object transformer:1230 {
      name R4-12-47-2_xfmr_119;
      phases BS;
      from R4-12-47-2_node_217;
      to R4-12-47-2_tn_119;
      configuration transformer_configuration:1099;
 }

 object transformer:1231 {
      name R4-12-47-2_xfmr_120;
      phases BS;
      from R4-12-47-2_node_216;
      to R4-12-47-2_tn_120;
      configuration transformer_configuration:1088;
 }

 object transformer:1232 {
      name R4-12-47-2_xfmr_121;
      phases AS;
      from R4-12-47-2_node_194;
      to R4-12-47-2_tn_121;
      configuration transformer_configuration:1085;
 }

 object transformer:1233 {
      name R4-12-47-2_xfmr_122;
      phases AS;
      from R4-12-47-2_node_193;
      to R4-12-47-2_tn_122;
      configuration transformer_configuration:1085;
 }

 object transformer:1234 {
      name R4-12-47-2_xfmr_123;
      phases AS;
      from R4-12-47-2_node_202;
      to R4-12-47-2_tn_123;
      configuration transformer_configuration:1085;
 }

 object transformer:1235 {
      name R4-12-47-2_xfmr_124;
      phases AS;
      from R4-12-47-2_node_203;
      to R4-12-47-2_tn_124;
      configuration transformer_configuration:1085;
 }

 object transformer:1236 {
      name R4-12-47-2_xfmr_125;
      phases AS;
      from R4-12-47-2_node_204;
      to R4-12-47-2_tn_125;
      configuration transformer_configuration:1076;
 }

 object transformer:1237 {
      name R4-12-47-2_xfmr_126;
      phases BS;
      from R4-12-47-2_node_188;
      to R4-12-47-2_tn_126;
      configuration transformer_configuration:1099;
 }

 object transformer:1238 {
      name R4-12-47-2_xfmr_127;
      phases BS;
      from R4-12-47-2_node_189;
      to R4-12-47-2_tn_127;
      configuration transformer_configuration:1090;
 }

 object transformer:1239 {
      name R4-12-47-2_xfmr_128;
      phases BS;
      from R4-12-47-2_node_190;
      to R4-12-47-2_tn_128;
      configuration transformer_configuration:1088;
 }

 object transformer:1240 {
      name R4-12-47-2_xfmr_129;
      phases BS;
      from R4-12-47-2_node_191;
      to R4-12-47-2_tn_129;
      configuration transformer_configuration:1090;
 }

 object transformer:1241 {
      name R4-12-47-2_xfmr_130;
      phases BS;
      from R4-12-47-2_node_192;
      to R4-12-47-2_tn_130;
      configuration transformer_configuration:1090;
 }

 object transformer:1242 {
      name R4-12-47-2_xfmr_131;
      phases BS;
      from R4-12-47-2_node_213;
      to R4-12-47-2_tn_131;
      configuration transformer_configuration:1088;
 }

 object transformer:1243 {
      name R4-12-47-2_xfmr_132;
      phases BS;
      from R4-12-47-2_node_206;
      to R4-12-47-2_tn_132;
      configuration transformer_configuration:1088;
 }

 object transformer:1244 {
      name R4-12-47-2_xfmr_133;
      phases BS;
      from R4-12-47-2_node_207;
      to R4-12-47-2_tn_133;
      configuration transformer_configuration:1090;
 }

 object transformer:1245 {
      name R4-12-47-2_xfmr_134;
      phases BS;
      from R4-12-47-2_node_210;
      to R4-12-47-2_tn_134;
      configuration transformer_configuration:1099;
 }

 object transformer:1246 {
      name R4-12-47-2_xfmr_135;
      phases BS;
      from R4-12-47-2_node_211;
      to R4-12-47-2_tn_135;
      configuration transformer_configuration:1099;
 }

 object transformer:1247 {
      name R4-12-47-2_xfmr_136;
      phases BS;
      from R4-12-47-2_node_212;
      to R4-12-47-2_tn_136;
      configuration transformer_configuration:1099;
 }

 object transformer:1248 {
      name R4-12-47-2_xfmr_137;
      phases CS;
      from R4-12-47-2_node_200;
      to R4-12-47-2_tn_137;
      configuration transformer_configuration:1110;
 }

 object transformer:1249 {
      name R4-12-47-2_xfmr_138;
      phases CS;
      from R4-12-47-2_node_199;
      to R4-12-47-2_tn_138;
      configuration transformer_configuration:1111;
 }

 object transformer:1250 {
      name R4-12-47-2_xfmr_139;
      phases CS;
      from R4-12-47-2_node_198;
      to R4-12-47-2_tn_139;
      configuration transformer_configuration:1110;
 }

 object transformer:1251 {
      name R4-12-47-2_xfmr_140;
      phases CS;
      from R4-12-47-2_node_195;
      to R4-12-47-2_tn_140;
      configuration transformer_configuration:1111;
 }

 object transformer:1252 {
      name R4-12-47-2_xfmr_141;
      phases CS;
      from R4-12-47-2_node_196;
      to R4-12-47-2_tn_141;
      configuration transformer_configuration:1110;
 }

 object transformer:1253 {
      name R4-12-47-2_xfmr_142;
      phases CS;
      from R4-12-47-2_node_201;
      to R4-12-47-2_tn_142;
      configuration transformer_configuration:1110;
 }

 object transformer:1254 {
      name R4-12-47-2_xfmr_143;
      phases CS;
      from R4-12-47-2_node_208;
      to R4-12-47-2_tn_143;
      configuration transformer_configuration:1110;
 }

 object transformer:1255 {
      name R4-12-47-2_xfmr_144;
      phases CS;
      from R4-12-47-2_node_205;
      to R4-12-47-2_tn_144;
      configuration transformer_configuration:1111;
 }

 object transformer:1256 {
      name R4-12-47-2_xfmr_145;
      phases CS;
      from R4-12-47-2_node_197;
      to R4-12-47-2_tn_145;
      configuration transformer_configuration:1111;
 }

 object transformer:1257 {
      name R4-12-47-2_xfmr_146;
      phases AS;
      from R4-12-47-2_node_154;
      to R4-12-47-2_tn_146;
      configuration transformer_configuration:1074;
 }

 object transformer:1258 {
      name R4-12-47-2_xfmr_147;
      phases AS;
      from R4-12-47-2_node_155;
      to R4-12-47-2_tn_147;
      configuration transformer_configuration:1074;
 }

 object transformer:1259 {
      name R4-12-47-2_xfmr_148;
      phases AS;
      from R4-12-47-2_node_156;
      to R4-12-47-2_tn_148;
      configuration transformer_configuration:1074;
 }

 object transformer:1260 {
      name R4-12-47-2_xfmr_149;
      phases AS;
      from R4-12-47-2_node_157;
      to R4-12-47-2_tn_149;
      configuration transformer_configuration:1074;
 }

 object transformer:1261 {
      name R4-12-47-2_xfmr_150;
      phases AS;
      from R4-12-47-2_node_158;
      to R4-12-47-2_tn_150;
      configuration transformer_configuration:1072;
 }

 object transformer:1262 {
      name R4-12-47-2_xfmr_151;
      phases AS;
      from R4-12-47-2_node_214;
      to R4-12-47-2_tn_151;
      configuration transformer_configuration:1074;
 }

 object transformer:1263 {
      name R4-12-47-2_xfmr_152;
      phases AS;
      from R4-12-47-2_node_160;
      to R4-12-47-2_tn_152;
      configuration transformer_configuration:1074;
 }

 object transformer:1264 {
      name R4-12-47-2_xfmr_153;
      phases AS;
      from R4-12-47-2_node_159;
      to R4-12-47-2_tn_153;
      configuration transformer_configuration:1074;
 }

 object transformer:1265 {
      name R4-12-47-2_xfmr_154;
      phases AS;
      from R4-12-47-2_node_169;
      to R4-12-47-2_tn_154;
      configuration transformer_configuration:1074;
 }

 object transformer:1266 {
      name R4-12-47-2_xfmr_155;
      phases AS;
      from R4-12-47-2_node_168;
      to R4-12-47-2_tn_155;
      configuration transformer_configuration:1074;
 }

 object transformer:1267 {
      name R4-12-47-2_xfmr_156;
      phases AS;
      from R4-12-47-2_node_167;
      to R4-12-47-2_tn_156;
      configuration transformer_configuration:1074;
 }

 object transformer:1268 {
      name R4-12-47-2_xfmr_157;
      phases AS;
      from R4-12-47-2_node_166;
      to R4-12-47-2_tn_157;
      configuration transformer_configuration:1074;
 }

 object transformer:1269 {
      name R4-12-47-2_xfmr_158;
      phases AS;
      from R4-12-47-2_node_162;
      to R4-12-47-2_tn_158;
      configuration transformer_configuration:1074;
 }

 object transformer:1270 {
      name R4-12-47-2_xfmr_159;
      phases AS;
      from R4-12-47-2_node_161;
      to R4-12-47-2_tn_159;
      configuration transformer_configuration:1074;
 }

 object transformer:1271 {
      name R4-12-47-2_xfmr_160;
      phases AS;
      from R4-12-47-2_node_164;
      to R4-12-47-2_tn_160;
      configuration transformer_configuration:1074;
 }

 object transformer:1272 {
      name R4-12-47-2_xfmr_161;
      phases AS;
      from R4-12-47-2_node_163;
      to R4-12-47-2_tn_161;
      configuration transformer_configuration:1074;
 }

 object transformer:1273 {
      name R4-12-47-2_xfmr_162;
      phases AS;
      from R4-12-47-2_node_170;
      to R4-12-47-2_tn_162;
      configuration transformer_configuration:1074;
 }

 object transformer:1274 {
      name R4-12-47-2_xfmr_163;
      phases AS;
      from R4-12-47-2_node_171;
      to R4-12-47-2_tn_163;
      configuration transformer_configuration:1074;
 }

 object transformer:1275 {
      name R4-12-47-2_xfmr_164;
      phases AS;
      from R4-12-47-2_node_172;
      to R4-12-47-2_tn_164;
      configuration transformer_configuration:1076;
 }

 object transformer:1276 {
      name R4-12-47-2_xfmr_165;
      phases AS;
      from R4-12-47-2_node_174;
      to R4-12-47-2_tn_165;
      configuration transformer_configuration:1085;
 }

 object transformer:1277 {
      name R4-12-47-2_xfmr_166;
      phases AS;
      from R4-12-47-2_node_173;
      to R4-12-47-2_tn_166;
      configuration transformer_configuration:1074;
 }

 object transformer:1278 {
      name R4-12-47-2_xfmr_167;
      phases AS;
      from R4-12-47-2_node_177;
      to R4-12-47-2_tn_167;
      configuration transformer_configuration:1074;
 }

 object transformer:1279 {
      name R4-12-47-2_xfmr_168;
      phases AS;
      from R4-12-47-2_node_175;
      to R4-12-47-2_tn_168;
      configuration transformer_configuration:1074;
 }

 object transformer:1280 {
      name R4-12-47-2_xfmr_169;
      phases AS;
      from R4-12-47-2_node_176;
      to R4-12-47-2_tn_169;
      configuration transformer_configuration:1074;
 }

 object transformer:1281 {
      name R4-12-47-2_xfmr_170;
      phases BS;
      from R4-12-47-2_node_182;
      to R4-12-47-2_tn_170;
      configuration transformer_configuration:1099;
 }

 object transformer:1282 {
      name R4-12-47-2_xfmr_171;
      phases BS;
      from R4-12-47-2_node_183;
      to R4-12-47-2_tn_171;
      configuration transformer_configuration:1099;
 }

 object transformer:1283 {
      name R4-12-47-2_xfmr_172;
      phases BS;
      from R4-12-47-2_node_184;
      to R4-12-47-2_tn_172;
      configuration transformer_configuration:1099;
 }

 object transformer:1284 {
      name R4-12-47-2_xfmr_173;
      phases BS;
      from R4-12-47-2_node_185;
      to R4-12-47-2_tn_173;
      configuration transformer_configuration:1099;
 }

 object transformer:1285 {
      name R4-12-47-2_xfmr_174;
      phases BS;
      from R4-12-47-2_node_186;
      to R4-12-47-2_tn_174;
      configuration transformer_configuration:1099;
 }

 object transformer:1286 {
      name R4-12-47-2_xfmr_175;
      phases BS;
      from R4-12-47-2_node_187;
      to R4-12-47-2_tn_175;
      configuration transformer_configuration:1099;
 }

 object transformer:1287 {
      name R4-12-47-2_xfmr_176;
      phases BS;
      from R4-12-47-2_node_181;
      to R4-12-47-2_tn_176;
      configuration transformer_configuration:1099;
 }

 object transformer:1302 {
      name R4-12-47-2_xfmr_177;
      phases AN;
      from R4-12-47-2_node_232;
      to R4-12-47-2_meter_1;
      configuration transformer_configuration:1288;
 }

 object transformer:1303 {
      name R4-12-47-2_xfmr_178;
      phases ABN;
      from R4-12-47-2_node_233;
      to R4-12-47-2_meter_2;
      configuration transformer_configuration:1289;
 }

 object transformer:1304 {
      name R4-12-47-2_xfmr_179;
      phases BN;
      from R4-12-47-2_node_98;
      to R4-12-47-2_meter_3;
      configuration transformer_configuration:1290;
 }

 object transformer:1305 {
      name R4-12-47-2_xfmr_180;
      phases BN;
      from R4-12-47-2_node_236;
      to R4-12-47-2_meter_4;
      configuration transformer_configuration:1290;
 }

 object transformer:1306 {
      name R4-12-47-2_xfmr_181;
      phases BN;
      from R4-12-47-2_node_225;
      to R4-12-47-2_meter_5;
      configuration transformer_configuration:1291;
 }

 object transformer:1307 {
      name R4-12-47-2_xfmr_182;
      phases BN;
      from R4-12-47-2_node_226;
      to R4-12-47-2_meter_6;
      configuration transformer_configuration:1290;
 }

 object transformer:1308 {
      name R4-12-47-2_xfmr_183;
      phases BN;
      from R4-12-47-2_node_224;
      to R4-12-47-2_meter_7;
      configuration transformer_configuration:1292;
 }

 object transformer:1309 {
      name R4-12-47-2_xfmr_184;
      phases AN;
      from R4-12-47-2_node_143;
      to R4-12-47-2_meter_8;
      configuration transformer_configuration:1293;
 }

 object transformer:1310 {
      name R4-12-47-2_xfmr_185;
      phases ABCN;
      from R4-12-47-2_node_261;
      to R4-12-47-2_meter_9;
      configuration transformer_configuration:1294;
 }

 object transformer:1311 {
      name R4-12-47-2_xfmr_186;
      phases ABCN;
      from R4-12-47-2_node_262;
      to R4-12-47-2_meter_10;
      configuration transformer_configuration:1294;
 }

 object transformer:1312 {
      name R4-12-47-2_xfmr_187;
      phases AN;
      from R4-12-47-2_node_144;
      to R4-12-47-2_meter_11;
      configuration transformer_configuration:1293;
 }

 object transformer:1313 {
      name R4-12-47-2_xfmr_188;
      phases ABCN;
      from R4-12-47-2_node_248;
      to R4-12-47-2_meter_12;
      configuration transformer_configuration:1295;
 }

 object transformer:1314 {
      name R4-12-47-2_xfmr_189;
      phases ABCN;
      from R4-12-47-2_node_246;
      to R4-12-47-2_meter_13;
      configuration transformer_configuration:1296;
 }

 object transformer:1315 {
      name R4-12-47-2_xfmr_190;
      phases ABCN;
      from R4-12-47-2_node_21;
      to R4-12-47-2_meter_14;
      configuration transformer_configuration:1294;
 }

 object transformer:1316 {
      name R4-12-47-2_xfmr_191;
      phases CN;
      from R4-12-47-2_node_241;
      to R4-12-47-2_meter_15;
      configuration transformer_configuration:1297;
 }

 object transformer:1317 {
      name R4-12-47-2_xfmr_192;
      phases ABCN;
      from R4-12-47-2_node_245;
      to R4-12-47-2_meter_16;
      configuration transformer_configuration:1298;
 }

 object transformer:1318 {
      name R4-12-47-2_xfmr_193;
      phases ABCN;
      from R4-12-47-2_node_251;
      to R4-12-47-2_meter_17;
      configuration transformer_configuration:1299;
 }

 object transformer:1319 {
      name R4-12-47-2_xfmr_194;
      phases ABCN;
      from R4-12-47-2_node_247;
      to R4-12-47-2_meter_18;
      configuration transformer_configuration:1294;
 }

 object transformer:1320 {
      name R4-12-47-2_xfmr_195;
      phases CN;
      from R4-12-47-2_node_255;
      to R4-12-47-2_meter_19;
      configuration transformer_configuration:1300;
 }

 object transformer:1321 {
      name R4-12-47-2_xfmr_196;
      phases ABCN;
      from R4-12-47-2_node_259;
      to R4-12-47-2_meter_20;
      configuration transformer_configuration:1294;
 }

 object transformer:1322 {
      name R4-12-47-2_xfmr_197;
      phases ABCN;
      from R4-12-47-2_node_28;
      to R4-12-47-2_meter_21;
      configuration transformer_configuration:1301;
 }

 object transformer_configuration:1072 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 37.5;
      powerA_rating 37.5;
      resistance 0.00400;
      reactance 0.00267;
      shunt_impedance 201.875+133.244j;
 }

 object transformer_configuration:1073 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 15.0;
      powerA_rating 15.0;
      resistance 0.01000;
      reactance 0.00667;
      shunt_impedance 503.164+337.147j;
 }

 object transformer_configuration:1074 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 25.0;
      powerA_rating 25.0;
      resistance 0.00600;
      reactance 0.00400;
      shunt_impedance 298.733+201.328j;
 }

 object transformer_configuration:1075 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 5;
      powerA_rating 5;
      resistance 0.015;
      reactance 0.01;
      shunt_impedance 743.053+493.498j;
 }

 object transformer_configuration:1076 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 50.0;
      powerA_rating 50.0;
      resistance 0.00300;
      reactance 0.00200;
      shunt_impedance 148.084+100.197j;
 }

 object transformer_configuration:1077 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 5;
      powerA_rating 5;
      resistance 0.015;
      reactance 0.01;
      shunt_impedance 731.063+491.268j;
 }

 object transformer_configuration:1078 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 25.0;
      powerA_rating 25.0;
      resistance 0.00600;
      reactance 0.00400;
      shunt_impedance 299.096+201.788j;
 }

 object transformer_configuration:1079 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 30.0;
      powerA_rating 30.0;
      resistance 0.00500;
      reactance 0.00333;
      shunt_impedance 248.722+166.490j;
 }

 object transformer_configuration:1080 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 15.0;
      powerA_rating 15.0;
      resistance 0.01000;
      reactance 0.00667;
      shunt_impedance 492.128+320.815j;
 }

 object transformer_configuration:1081 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 37.5;
      powerA_rating 37.5;
      resistance 0.00400;
      reactance 0.00267;
      shunt_impedance 196.981+131.523j;
 }

 object transformer_configuration:1082 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 10.0;
      powerA_rating 10.0;
      resistance 0.015;
      reactance 0.01;
      shunt_impedance 776.819+512.804j;
 }

 object transformer_configuration:1083 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 75.0;
      powerA_rating 75.0;
      resistance 0.00200;
      reactance 0.00133;
      shunt_impedance 101.274+68.533j;
 }

 object transformer_configuration:1084 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 50.0;
      powerA_rating 50.0;
      resistance 0.00300;
      reactance 0.00200;
      shunt_impedance 150.308+98.578j;
 }

 object transformer_configuration:1085 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 75.0;
      powerA_rating 75.0;
      resistance 0.00200;
      reactance 0.00133;
      shunt_impedance 102.146+65.372j;
 }

 object transformer_configuration:1086 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 37.5;
      powerB_rating 37.5;
      resistance 0.00400;
      reactance 0.00267;
      shunt_impedance 196.097+135.310j;
 }

 object transformer_configuration:1087 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 10.0;
      powerB_rating 10.0;
      resistance 0.015;
      reactance 0.01;
      shunt_impedance 739.093+486.973j;
 }

 object transformer_configuration:1088 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 25.0;
      powerB_rating 25.0;
      resistance 0.00600;
      reactance 0.00400;
      shunt_impedance 294.098+196.813j;
 }

 object transformer_configuration:1089 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 5;
      powerB_rating 5;
      resistance 0.015;
      reactance 0.01;
      shunt_impedance 724.287+490.722j;
 }

 object transformer_configuration:1090 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 75.0;
      powerB_rating 75.0;
      resistance 0.00200;
      reactance 0.00133;
      shunt_impedance 101.317+70.099j;
 }

 object transformer_configuration:1091 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 100.0;
      powerB_rating 100.0;
      resistance 0.00150;
      reactance 0.00100;
      shunt_impedance 73.899+50.748j;
 }

 object transformer_configuration:1092 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 100.0;
      powerB_rating 100.0;
      resistance 0.00150;
      reactance 0.00100;
      shunt_impedance 78.338+49.980j;
 }

 object transformer_configuration:1093 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 37.5;
      powerB_rating 37.5;
      resistance 0.00400;
      reactance 0.00267;
      shunt_impedance 198.103+134.201j;
 }

 object transformer_configuration:1094 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 50.0;
      powerB_rating 50.0;
      resistance 0.00300;
      reactance 0.00200;
      shunt_impedance 150.780+97.943j;
 }

 object transformer_configuration:1095 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 25.0;
      powerB_rating 25.0;
      resistance 0.00600;
      reactance 0.00400;
      shunt_impedance 300.853+197.037j;
 }

 object transformer_configuration:1096 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 5;
      powerB_rating 5;
      resistance 0.015;
      reactance 0.01;
      shunt_impedance 729.427+501.481j;
 }

 object transformer_configuration:1097 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 15.0;
      powerB_rating 15.0;
      resistance 0.01000;
      reactance 0.00667;
      shunt_impedance 511.239+338.484j;
 }

 object transformer_configuration:1098 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 75.0;
      powerB_rating 75.0;
      resistance 0.00200;
      reactance 0.00133;
      shunt_impedance 100.004+67.668j;
 }

 object transformer_configuration:1099 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 50.0;
      powerB_rating 50.0;
      resistance 0.00300;
      reactance 0.00200;
      shunt_impedance 154.047+99.648j;
 }

 object transformer_configuration:1100 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 15.0;
      powerC_rating 15.0;
      resistance 0.01000;
      reactance 0.00667;
      shunt_impedance 495.902+339.433j;
 }

 object transformer_configuration:1101 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 25.0;
      powerC_rating 25.0;
      resistance 0.00600;
      reactance 0.00400;
      shunt_impedance 299.937+209.343j;
 }

 object transformer_configuration:1102 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 10.0;
      powerC_rating 10.0;
      resistance 0.015;
      reactance 0.01;
      shunt_impedance 725.701+481.332j;
 }

 object transformer_configuration:1103 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 75.0;
      powerC_rating 75.0;
      resistance 0.00200;
      reactance 0.00133;
      shunt_impedance 97.343+66.731j;
 }

 object transformer_configuration:1104 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 25.0;
      powerC_rating 25.0;
      resistance 0.00600;
      reactance 0.00400;
      shunt_impedance 299.564+198.810j;
 }

 object transformer_configuration:1105 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 15.0;
      powerC_rating 15.0;
      resistance 0.01000;
      reactance 0.00667;
      shunt_impedance 511.701+332.229j;
 }

 object transformer_configuration:1106 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 10.0;
      powerC_rating 10.0;
      resistance 0.015;
      reactance 0.01;
      shunt_impedance 759.678+520.343j;
 }

 object transformer_configuration:1107 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 30.0;
      powerC_rating 30.0;
      resistance 0.00500;
      reactance 0.00333;
      shunt_impedance 257.238+164.470j;
 }

 object transformer_configuration:1108 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 5;
      powerC_rating 5;
      resistance 0.015;
      reactance 0.01;
      shunt_impedance 791.622+512.150j;
 }

 object transformer_configuration:1109 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type PADMOUNT;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 37.5;
      powerC_rating 37.5;
      resistance 0.00400;
      reactance 0.00267;
      shunt_impedance 201.158+129.946j;
 }

 object transformer_configuration:1110 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 50.0;
      powerC_rating 50.0;
      resistance 0.00300;
      reactance 0.00200;
      shunt_impedance 156.386+99.721j;
 }

 object transformer_configuration:1111 {
      connect_type SINGLE_PHASE_CENTER_TAPPED;
      install_type POLETOP;
      primary_voltage 7216.88 V;
      secondary_voltage 120 V;
      power_rating 75.0;
      powerC_rating 75.0;
      resistance 0.00200;
      reactance 0.00133;
      shunt_impedance 99.715+66.549j;
 }

 object transformer_configuration:1288 {
      connect_type WYE_WYE;
      install_type POLETOP;
      primary_voltage 12500.000 V;
      secondary_voltage 480 V;
      power_rating 10.0;
      powerA_rating 10.0;
      resistance 0.01;
      reactance 0.05;
      shunt_impedance 502.825+2638.300j;
 }

 object transformer_configuration:1289 {
      connect_type WYE_WYE;
      install_type POLETOP;
      primary_voltage 12500.000 V;
      secondary_voltage 480 V;
      power_rating 50.0;
      powerA_rating 25.0;
      powerB_rating 25.0;
      resistance 0.00200;
      reactance 0.01000;
      shunt_impedance 103.381+498.996j;
 }

 object transformer_configuration:1290 {
      connect_type WYE_WYE;
      install_type POLETOP;
      primary_voltage 12500.000 V;
      secondary_voltage 480 V;
      power_rating 10.0;
      powerB_rating 10.0;
      resistance 0.01;
      reactance 0.05;
      shunt_impedance 519.868+2478.019j;
 }

 object transformer_configuration:1291 {
      connect_type WYE_WYE;
      install_type POLETOP;
      primary_voltage 12500.000 V;
      secondary_voltage 480 V;
      power_rating 25.0;
      powerB_rating 25.0;
      resistance 0.00400;
      reactance 0.02000;
      shunt_impedance 194.666+988.609j;
 }

 object transformer_configuration:1292 {
      connect_type WYE_WYE;
      install_type POLETOP;
      primary_voltage 12500.000 V;
      secondary_voltage 480 V;
      power_rating 15.0;
      powerB_rating 15.0;
      resistance 0.00667;
      reactance 0.03333;
      shunt_impedance 328.439+1661.305j;
 }

 object transformer_configuration:1293 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12500.000 V;
      secondary_voltage 480 V;
      power_rating 50.0;
      powerA_rating 50.0;
      resistance 0.00200;
      reactance 0.01000;
      shunt_impedance 99.828+510.327j;
 }

 object transformer_configuration:1294 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12500.000 V;
      secondary_voltage 480 V;
      power_rating 75.0;
      powerA_rating 25.0;
      powerB_rating 25.0;
      powerC_rating 25.0;
      resistance 0.00133;
      reactance 0.00667;
      shunt_impedance 65.328+341.839j;
 }

 object transformer_configuration:1295 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12500.000 V;
      secondary_voltage 480 V;
      power_rating 30.0;
      powerA_rating 10.0;
      powerB_rating 10.0;
      powerC_rating 10.0;
      resistance 0.00333;
      reactance 0.01667;
      shunt_impedance 165.225+844.165j;
 }

 object transformer_configuration:1296 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12500.000 V;
      secondary_voltage 480 V;
      power_rating 25.0;
      powerA_rating 25.0;
      powerB_rating 0.0;
      powerC_rating 0.0;
      resistance 0.00400;
      reactance 0.02000;
      shunt_impedance 209.193+1003.399j;
 }

 object transformer_configuration:1297 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12500.000 V;
      secondary_voltage 480 V;
      power_rating 10.0;
      powerC_rating 10.0;
      resistance 0.01;
      reactance 0.05;
      shunt_impedance 506.269+2456.632j;
 }

 object transformer_configuration:1298 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12500.000 V;
      secondary_voltage 480 V;
      power_rating 90.0;
      powerA_rating 30.0;
      powerB_rating 30.0;
      powerC_rating 30.0;
      resistance 0.00111;
      reactance 0.00556;
      shunt_impedance 55.822+272.519j;
 }

 object transformer_configuration:1299 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12500.000 V;
      secondary_voltage 480 V;
      power_rating 75.0;
      powerA_rating 37.5;
      powerB_rating 0.0;
      powerC_rating 37.5;
      resistance 0.00133;
      reactance 0.00667;
      shunt_impedance 66.215+327.600j;
 }

 object transformer_configuration:1300 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12500.000 V;
      secondary_voltage 480 V;
      power_rating 25.0;
      powerC_rating 25.0;
      resistance 0.00400;
      reactance 0.02000;
      shunt_impedance 200.452+977.977j;
 }

 object transformer_configuration:1301 {
      connect_type WYE_WYE;
      install_type PADMOUNT;
      primary_voltage 12500.000 V;
      secondary_voltage 480 V;
      power_rating 175.0;
      powerA_rating 175.0;
      powerB_rating 0.0;
      powerC_rating 0.0;
      resistance 0.00057;
      reactance 0.00286;
      shunt_impedance 29.111+143.943j;
 }

 object triplex_line:896 {
      name R4-12-47-2_tl_1;
      phases CS;
      from R4-12-47-2_tn_1;
      to R4-12-47-2_tm_1;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:897 {
      name R4-12-47-2_tl_2;
      phases CS;
      from R4-12-47-2_tn_2;
      to R4-12-47-2_tm_2;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:898 {
      name R4-12-47-2_tl_3;
      phases AS;
      from R4-12-47-2_tn_3;
      to R4-12-47-2_tm_3;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:899 {
      name R4-12-47-2_tl_4;
      phases BS;
      from R4-12-47-2_tn_4;
      to R4-12-47-2_tm_4;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:900 {
      name R4-12-47-2_tl_5;
      phases CS;
      from R4-12-47-2_tn_5;
      to R4-12-47-2_tm_5;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:901 {
      name R4-12-47-2_tl_6;
      phases AS;
      from R4-12-47-2_tn_6;
      to R4-12-47-2_tm_6;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:902 {
      name R4-12-47-2_tl_7;
      phases AS;
      from R4-12-47-2_tn_7;
      to R4-12-47-2_tm_7;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:903 {
      name R4-12-47-2_tl_8;
      phases CS;
      from R4-12-47-2_tn_8;
      to R4-12-47-2_tm_8;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:904 {
      name R4-12-47-2_tl_9;
      phases BS;
      from R4-12-47-2_tn_9;
      to R4-12-47-2_tm_9;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:905 {
      name R4-12-47-2_tl_10;
      phases AS;
      from R4-12-47-2_tn_10;
      to R4-12-47-2_tm_10;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:906 {
      name R4-12-47-2_tl_11;
      phases BS;
      from R4-12-47-2_tn_11;
      to R4-12-47-2_tm_11;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:907 {
      name R4-12-47-2_tl_12;
      phases CS;
      from R4-12-47-2_tn_12;
      to R4-12-47-2_tm_12;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:908 {
      name R4-12-47-2_tl_13;
      phases AS;
      from R4-12-47-2_tn_13;
      to R4-12-47-2_tm_13;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:909 {
      name R4-12-47-2_tl_14;
      phases BS;
      from R4-12-47-2_tn_14;
      to R4-12-47-2_tm_14;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:910 {
      name R4-12-47-2_tl_15;
      phases CS;
      from R4-12-47-2_tn_15;
      to R4-12-47-2_tm_15;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:911 {
      name R4-12-47-2_tl_16;
      phases CS;
      from R4-12-47-2_tn_16;
      to R4-12-47-2_tm_16;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:912 {
      name R4-12-47-2_tl_17;
      phases CS;
      from R4-12-47-2_tn_17;
      to R4-12-47-2_tm_17;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:913 {
      name R4-12-47-2_tl_18;
      phases CS;
      from R4-12-47-2_tn_18;
      to R4-12-47-2_tm_18;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:914 {
      name R4-12-47-2_tl_19;
      phases CS;
      from R4-12-47-2_tn_19;
      to R4-12-47-2_tm_19;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:915 {
      name R4-12-47-2_tl_20;
      phases AS;
      from R4-12-47-2_tn_20;
      to R4-12-47-2_tm_20;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:916 {
      name R4-12-47-2_tl_21;
      phases CS;
      from R4-12-47-2_tn_21;
      to R4-12-47-2_tm_21;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:917 {
      name R4-12-47-2_tl_22;
      phases CS;
      from R4-12-47-2_tn_22;
      to R4-12-47-2_tm_22;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:918 {
      name R4-12-47-2_tl_23;
      phases AS;
      from R4-12-47-2_tn_23;
      to R4-12-47-2_tm_23;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:919 {
      name R4-12-47-2_tl_24;
      phases AS;
      from R4-12-47-2_tn_24;
      to R4-12-47-2_tm_24;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:920 {
      name R4-12-47-2_tl_25;
      phases AS;
      from R4-12-47-2_tn_25;
      to R4-12-47-2_tm_25;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:921 {
      name R4-12-47-2_tl_26;
      phases AS;
      from R4-12-47-2_tn_26;
      to R4-12-47-2_tm_26;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:922 {
      name R4-12-47-2_tl_27;
      phases BS;
      from R4-12-47-2_tn_27;
      to R4-12-47-2_tm_27;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:923 {
      name R4-12-47-2_tl_28;
      phases BS;
      from R4-12-47-2_tn_28;
      to R4-12-47-2_tm_28;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:924 {
      name R4-12-47-2_tl_29;
      phases BS;
      from R4-12-47-2_tn_29;
      to R4-12-47-2_tm_29;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:925 {
      name R4-12-47-2_tl_30;
      phases AS;
      from R4-12-47-2_tn_30;
      to R4-12-47-2_tm_30;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:926 {
      name R4-12-47-2_tl_31;
      phases AS;
      from R4-12-47-2_tn_31;
      to R4-12-47-2_tm_31;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:927 {
      name R4-12-47-2_tl_32;
      phases AS;
      from R4-12-47-2_tn_32;
      to R4-12-47-2_tm_32;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:928 {
      name R4-12-47-2_tl_33;
      phases AS;
      from R4-12-47-2_tn_33;
      to R4-12-47-2_tm_33;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:929 {
      name R4-12-47-2_tl_34;
      phases AS;
      from R4-12-47-2_tn_34;
      to R4-12-47-2_tm_34;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:930 {
      name R4-12-47-2_tl_35;
      phases BS;
      from R4-12-47-2_tn_35;
      to R4-12-47-2_tm_35;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:931 {
      name R4-12-47-2_tl_36;
      phases BS;
      from R4-12-47-2_tn_36;
      to R4-12-47-2_tm_36;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:932 {
      name R4-12-47-2_tl_37;
      phases BS;
      from R4-12-47-2_tn_37;
      to R4-12-47-2_tm_37;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:933 {
      name R4-12-47-2_tl_38;
      phases BS;
      from R4-12-47-2_tn_38;
      to R4-12-47-2_tm_38;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:934 {
      name R4-12-47-2_tl_39;
      phases CS;
      from R4-12-47-2_tn_39;
      to R4-12-47-2_tm_39;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:935 {
      name R4-12-47-2_tl_40;
      phases CS;
      from R4-12-47-2_tn_40;
      to R4-12-47-2_tm_40;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:936 {
      name R4-12-47-2_tl_41;
      phases CS;
      from R4-12-47-2_tn_41;
      to R4-12-47-2_tm_41;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:937 {
      name R4-12-47-2_tl_42;
      phases CS;
      from R4-12-47-2_tn_42;
      to R4-12-47-2_tm_42;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:938 {
      name R4-12-47-2_tl_43;
      phases CS;
      from R4-12-47-2_tn_43;
      to R4-12-47-2_tm_43;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:939 {
      name R4-12-47-2_tl_44;
      phases BS;
      from R4-12-47-2_tn_44;
      to R4-12-47-2_tm_44;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:940 {
      name R4-12-47-2_tl_45;
      phases BS;
      from R4-12-47-2_tn_45;
      to R4-12-47-2_tm_45;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:941 {
      name R4-12-47-2_tl_46;
      phases BS;
      from R4-12-47-2_tn_46;
      to R4-12-47-2_tm_46;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:942 {
      name R4-12-47-2_tl_47;
      phases BS;
      from R4-12-47-2_tn_47;
      to R4-12-47-2_tm_47;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:943 {
      name R4-12-47-2_tl_48;
      phases BS;
      from R4-12-47-2_tn_48;
      to R4-12-47-2_tm_48;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:944 {
      name R4-12-47-2_tl_49;
      phases BS;
      from R4-12-47-2_tn_49;
      to R4-12-47-2_tm_49;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:945 {
      name R4-12-47-2_tl_50;
      phases AS;
      from R4-12-47-2_tn_50;
      to R4-12-47-2_tm_50;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:946 {
      name R4-12-47-2_tl_51;
      phases BS;
      from R4-12-47-2_tn_51;
      to R4-12-47-2_tm_51;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:947 {
      name R4-12-47-2_tl_52;
      phases AS;
      from R4-12-47-2_tn_52;
      to R4-12-47-2_tm_52;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:948 {
      name R4-12-47-2_tl_53;
      phases CS;
      from R4-12-47-2_tn_53;
      to R4-12-47-2_tm_53;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:949 {
      name R4-12-47-2_tl_54;
      phases AS;
      from R4-12-47-2_tn_54;
      to R4-12-47-2_tm_54;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:950 {
      name R4-12-47-2_tl_55;
      phases CS;
      from R4-12-47-2_tn_55;
      to R4-12-47-2_tm_55;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:951 {
      name R4-12-47-2_tl_56;
      phases CS;
      from R4-12-47-2_tn_56;
      to R4-12-47-2_tm_56;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:952 {
      name R4-12-47-2_tl_57;
      phases CS;
      from R4-12-47-2_tn_57;
      to R4-12-47-2_tm_57;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:953 {
      name R4-12-47-2_tl_58;
      phases CS;
      from R4-12-47-2_tn_58;
      to R4-12-47-2_tm_58;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:954 {
      name R4-12-47-2_tl_59;
      phases AS;
      from R4-12-47-2_tn_59;
      to R4-12-47-2_tm_59;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:955 {
      name R4-12-47-2_tl_60;
      phases BS;
      from R4-12-47-2_tn_60;
      to R4-12-47-2_tm_60;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:956 {
      name R4-12-47-2_tl_61;
      phases CS;
      from R4-12-47-2_tn_61;
      to R4-12-47-2_tm_61;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:957 {
      name R4-12-47-2_tl_62;
      phases AS;
      from R4-12-47-2_tn_62;
      to R4-12-47-2_tm_62;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:958 {
      name R4-12-47-2_tl_63;
      phases BS;
      from R4-12-47-2_tn_63;
      to R4-12-47-2_tm_63;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:959 {
      name R4-12-47-2_tl_64;
      phases CS;
      from R4-12-47-2_tn_64;
      to R4-12-47-2_tm_64;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:960 {
      name R4-12-47-2_tl_65;
      phases AS;
      from R4-12-47-2_tn_65;
      to R4-12-47-2_tm_65;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:961 {
      name R4-12-47-2_tl_66;
      phases BS;
      from R4-12-47-2_tn_66;
      to R4-12-47-2_tm_66;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:962 {
      name R4-12-47-2_tl_67;
      phases CS;
      from R4-12-47-2_tn_67;
      to R4-12-47-2_tm_67;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:963 {
      name R4-12-47-2_tl_68;
      phases AS;
      from R4-12-47-2_tn_68;
      to R4-12-47-2_tm_68;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:964 {
      name R4-12-47-2_tl_69;
      phases BS;
      from R4-12-47-2_tn_69;
      to R4-12-47-2_tm_69;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:965 {
      name R4-12-47-2_tl_70;
      phases CS;
      from R4-12-47-2_tn_70;
      to R4-12-47-2_tm_70;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:966 {
      name R4-12-47-2_tl_71;
      phases AS;
      from R4-12-47-2_tn_71;
      to R4-12-47-2_tm_71;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:967 {
      name R4-12-47-2_tl_72;
      phases BS;
      from R4-12-47-2_tn_72;
      to R4-12-47-2_tm_72;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:968 {
      name R4-12-47-2_tl_73;
      phases CS;
      from R4-12-47-2_tn_73;
      to R4-12-47-2_tm_73;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:969 {
      name R4-12-47-2_tl_74;
      phases AS;
      from R4-12-47-2_tn_74;
      to R4-12-47-2_tm_74;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:970 {
      name R4-12-47-2_tl_75;
      phases BS;
      from R4-12-47-2_tn_75;
      to R4-12-47-2_tm_75;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:971 {
      name R4-12-47-2_tl_76;
      phases CS;
      from R4-12-47-2_tn_76;
      to R4-12-47-2_tm_76;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:972 {
      name R4-12-47-2_tl_77;
      phases CS;
      from R4-12-47-2_tn_77;
      to R4-12-47-2_tm_77;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:973 {
      name R4-12-47-2_tl_78;
      phases CS;
      from R4-12-47-2_tn_78;
      to R4-12-47-2_tm_78;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:974 {
      name R4-12-47-2_tl_79;
      phases CS;
      from R4-12-47-2_tn_79;
      to R4-12-47-2_tm_79;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:975 {
      name R4-12-47-2_tl_80;
      phases CS;
      from R4-12-47-2_tn_80;
      to R4-12-47-2_tm_80;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:976 {
      name R4-12-47-2_tl_81;
      phases AS;
      from R4-12-47-2_tn_81;
      to R4-12-47-2_tm_81;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:977 {
      name R4-12-47-2_tl_82;
      phases CS;
      from R4-12-47-2_tn_82;
      to R4-12-47-2_tm_82;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:978 {
      name R4-12-47-2_tl_83;
      phases AS;
      from R4-12-47-2_tn_83;
      to R4-12-47-2_tm_83;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:979 {
      name R4-12-47-2_tl_84;
      phases CS;
      from R4-12-47-2_tn_84;
      to R4-12-47-2_tm_84;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:980 {
      name R4-12-47-2_tl_85;
      phases CS;
      from R4-12-47-2_tn_85;
      to R4-12-47-2_tm_85;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:981 {
      name R4-12-47-2_tl_86;
      phases AS;
      from R4-12-47-2_tn_86;
      to R4-12-47-2_tm_86;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:982 {
      name R4-12-47-2_tl_87;
      phases BS;
      from R4-12-47-2_tn_87;
      to R4-12-47-2_tm_87;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:983 {
      name R4-12-47-2_tl_88;
      phases CS;
      from R4-12-47-2_tn_88;
      to R4-12-47-2_tm_88;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:984 {
      name R4-12-47-2_tl_89;
      phases AS;
      from R4-12-47-2_tn_89;
      to R4-12-47-2_tm_89;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:985 {
      name R4-12-47-2_tl_90;
      phases BS;
      from R4-12-47-2_tn_90;
      to R4-12-47-2_tm_90;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:986 {
      name R4-12-47-2_tl_91;
      phases CS;
      from R4-12-47-2_tn_91;
      to R4-12-47-2_tm_91;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:987 {
      name R4-12-47-2_tl_92;
      phases AS;
      from R4-12-47-2_tn_92;
      to R4-12-47-2_tm_92;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:988 {
      name R4-12-47-2_tl_93;
      phases BS;
      from R4-12-47-2_tn_93;
      to R4-12-47-2_tm_93;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:989 {
      name R4-12-47-2_tl_94;
      phases CS;
      from R4-12-47-2_tn_94;
      to R4-12-47-2_tm_94;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:990 {
      name R4-12-47-2_tl_95;
      phases AS;
      from R4-12-47-2_tn_95;
      to R4-12-47-2_tm_95;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:991 {
      name R4-12-47-2_tl_96;
      phases BS;
      from R4-12-47-2_tn_96;
      to R4-12-47-2_tm_96;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:992 {
      name R4-12-47-2_tl_97;
      phases CS;
      from R4-12-47-2_tn_97;
      to R4-12-47-2_tm_97;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:993 {
      name R4-12-47-2_tl_98;
      phases AS;
      from R4-12-47-2_tn_98;
      to R4-12-47-2_tm_98;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:994 {
      name R4-12-47-2_tl_99;
      phases BS;
      from R4-12-47-2_tn_99;
      to R4-12-47-2_tm_99;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:995 {
      name R4-12-47-2_tl_100;
      phases CS;
      from R4-12-47-2_tn_100;
      to R4-12-47-2_tm_100;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:996 {
      name R4-12-47-2_tl_101;
      phases AS;
      from R4-12-47-2_tn_101;
      to R4-12-47-2_tm_101;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:997 {
      name R4-12-47-2_tl_102;
      phases BS;
      from R4-12-47-2_tn_102;
      to R4-12-47-2_tm_102;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:998 {
      name R4-12-47-2_tl_103;
      phases CS;
      from R4-12-47-2_tn_103;
      to R4-12-47-2_tm_103;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:999 {
      name R4-12-47-2_tl_104;
      phases BS;
      from R4-12-47-2_tn_104;
      to R4-12-47-2_tm_104;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1000 {
      name R4-12-47-2_tl_105;
      phases BS;
      from R4-12-47-2_tn_105;
      to R4-12-47-2_tm_105;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1001 {
      name R4-12-47-2_tl_106;
      phases BS;
      from R4-12-47-2_tn_106;
      to R4-12-47-2_tm_106;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1002 {
      name R4-12-47-2_tl_107;
      phases AS;
      from R4-12-47-2_tn_107;
      to R4-12-47-2_tm_107;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1003 {
      name R4-12-47-2_tl_108;
      phases AS;
      from R4-12-47-2_tn_108;
      to R4-12-47-2_tm_108;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1004 {
      name R4-12-47-2_tl_109;
      phases AS;
      from R4-12-47-2_tn_109;
      to R4-12-47-2_tm_109;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1005 {
      name R4-12-47-2_tl_110;
      phases AS;
      from R4-12-47-2_tn_110;
      to R4-12-47-2_tm_110;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1006 {
      name R4-12-47-2_tl_111;
      phases AS;
      from R4-12-47-2_tn_111;
      to R4-12-47-2_tm_111;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1007 {
      name R4-12-47-2_tl_112;
      phases AS;
      from R4-12-47-2_tn_112;
      to R4-12-47-2_tm_112;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1008 {
      name R4-12-47-2_tl_113;
      phases AS;
      from R4-12-47-2_tn_113;
      to R4-12-47-2_tm_113;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1009 {
      name R4-12-47-2_tl_114;
      phases BS;
      from R4-12-47-2_tn_114;
      to R4-12-47-2_tm_114;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1010 {
      name R4-12-47-2_tl_115;
      phases BS;
      from R4-12-47-2_tn_115;
      to R4-12-47-2_tm_115;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1011 {
      name R4-12-47-2_tl_116;
      phases BS;
      from R4-12-47-2_tn_116;
      to R4-12-47-2_tm_116;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1012 {
      name R4-12-47-2_tl_117;
      phases BS;
      from R4-12-47-2_tn_117;
      to R4-12-47-2_tm_117;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1013 {
      name R4-12-47-2_tl_118;
      phases BS;
      from R4-12-47-2_tn_118;
      to R4-12-47-2_tm_118;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1014 {
      name R4-12-47-2_tl_119;
      phases BS;
      from R4-12-47-2_tn_119;
      to R4-12-47-2_tm_119;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1015 {
      name R4-12-47-2_tl_120;
      phases BS;
      from R4-12-47-2_tn_120;
      to R4-12-47-2_tm_120;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1016 {
      name R4-12-47-2_tl_121;
      phases AS;
      from R4-12-47-2_tn_121;
      to R4-12-47-2_tm_121;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1017 {
      name R4-12-47-2_tl_122;
      phases AS;
      from R4-12-47-2_tn_122;
      to R4-12-47-2_tm_122;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1018 {
      name R4-12-47-2_tl_123;
      phases AS;
      from R4-12-47-2_tn_123;
      to R4-12-47-2_tm_123;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1019 {
      name R4-12-47-2_tl_124;
      phases AS;
      from R4-12-47-2_tn_124;
      to R4-12-47-2_tm_124;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1020 {
      name R4-12-47-2_tl_125;
      phases AS;
      from R4-12-47-2_tn_125;
      to R4-12-47-2_tm_125;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1021 {
      name R4-12-47-2_tl_126;
      phases BS;
      from R4-12-47-2_tn_126;
      to R4-12-47-2_tm_126;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1022 {
      name R4-12-47-2_tl_127;
      phases BS;
      from R4-12-47-2_tn_127;
      to R4-12-47-2_tm_127;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1023 {
      name R4-12-47-2_tl_128;
      phases BS;
      from R4-12-47-2_tn_128;
      to R4-12-47-2_tm_128;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1024 {
      name R4-12-47-2_tl_129;
      phases BS;
      from R4-12-47-2_tn_129;
      to R4-12-47-2_tm_129;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1025 {
      name R4-12-47-2_tl_130;
      phases BS;
      from R4-12-47-2_tn_130;
      to R4-12-47-2_tm_130;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1026 {
      name R4-12-47-2_tl_131;
      phases BS;
      from R4-12-47-2_tn_131;
      to R4-12-47-2_tm_131;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1027 {
      name R4-12-47-2_tl_132;
      phases BS;
      from R4-12-47-2_tn_132;
      to R4-12-47-2_tm_132;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1028 {
      name R4-12-47-2_tl_133;
      phases BS;
      from R4-12-47-2_tn_133;
      to R4-12-47-2_tm_133;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1029 {
      name R4-12-47-2_tl_134;
      phases BS;
      from R4-12-47-2_tn_134;
      to R4-12-47-2_tm_134;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1030 {
      name R4-12-47-2_tl_135;
      phases BS;
      from R4-12-47-2_tn_135;
      to R4-12-47-2_tm_135;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1031 {
      name R4-12-47-2_tl_136;
      phases BS;
      from R4-12-47-2_tn_136;
      to R4-12-47-2_tm_136;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1032 {
      name R4-12-47-2_tl_137;
      phases CS;
      from R4-12-47-2_tn_137;
      to R4-12-47-2_tm_137;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1033 {
      name R4-12-47-2_tl_138;
      phases CS;
      from R4-12-47-2_tn_138;
      to R4-12-47-2_tm_138;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1034 {
      name R4-12-47-2_tl_139;
      phases CS;
      from R4-12-47-2_tn_139;
      to R4-12-47-2_tm_139;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1035 {
      name R4-12-47-2_tl_140;
      phases CS;
      from R4-12-47-2_tn_140;
      to R4-12-47-2_tm_140;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1036 {
      name R4-12-47-2_tl_141;
      phases CS;
      from R4-12-47-2_tn_141;
      to R4-12-47-2_tm_141;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1037 {
      name R4-12-47-2_tl_142;
      phases CS;
      from R4-12-47-2_tn_142;
      to R4-12-47-2_tm_142;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1038 {
      name R4-12-47-2_tl_143;
      phases CS;
      from R4-12-47-2_tn_143;
      to R4-12-47-2_tm_143;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1039 {
      name R4-12-47-2_tl_144;
      phases CS;
      from R4-12-47-2_tn_144;
      to R4-12-47-2_tm_144;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1040 {
      name R4-12-47-2_tl_145;
      phases CS;
      from R4-12-47-2_tn_145;
      to R4-12-47-2_tm_145;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1041 {
      name R4-12-47-2_tl_146;
      phases AS;
      from R4-12-47-2_tn_146;
      to R4-12-47-2_tm_146;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1042 {
      name R4-12-47-2_tl_147;
      phases AS;
      from R4-12-47-2_tn_147;
      to R4-12-47-2_tm_147;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1043 {
      name R4-12-47-2_tl_148;
      phases AS;
      from R4-12-47-2_tn_148;
      to R4-12-47-2_tm_148;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1044 {
      name R4-12-47-2_tl_149;
      phases AS;
      from R4-12-47-2_tn_149;
      to R4-12-47-2_tm_149;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1045 {
      name R4-12-47-2_tl_150;
      phases AS;
      from R4-12-47-2_tn_150;
      to R4-12-47-2_tm_150;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1046 {
      name R4-12-47-2_tl_151;
      phases AS;
      from R4-12-47-2_tn_151;
      to R4-12-47-2_tm_151;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1047 {
      name R4-12-47-2_tl_152;
      phases AS;
      from R4-12-47-2_tn_152;
      to R4-12-47-2_tm_152;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1048 {
      name R4-12-47-2_tl_153;
      phases AS;
      from R4-12-47-2_tn_153;
      to R4-12-47-2_tm_153;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1049 {
      name R4-12-47-2_tl_154;
      phases AS;
      from R4-12-47-2_tn_154;
      to R4-12-47-2_tm_154;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1050 {
      name R4-12-47-2_tl_155;
      phases AS;
      from R4-12-47-2_tn_155;
      to R4-12-47-2_tm_155;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1051 {
      name R4-12-47-2_tl_156;
      phases AS;
      from R4-12-47-2_tn_156;
      to R4-12-47-2_tm_156;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1052 {
      name R4-12-47-2_tl_157;
      phases AS;
      from R4-12-47-2_tn_157;
      to R4-12-47-2_tm_157;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1053 {
      name R4-12-47-2_tl_158;
      phases AS;
      from R4-12-47-2_tn_158;
      to R4-12-47-2_tm_158;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1054 {
      name R4-12-47-2_tl_159;
      phases AS;
      from R4-12-47-2_tn_159;
      to R4-12-47-2_tm_159;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1055 {
      name R4-12-47-2_tl_160;
      phases AS;
      from R4-12-47-2_tn_160;
      to R4-12-47-2_tm_160;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1056 {
      name R4-12-47-2_tl_161;
      phases AS;
      from R4-12-47-2_tn_161;
      to R4-12-47-2_tm_161;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1057 {
      name R4-12-47-2_tl_162;
      phases AS;
      from R4-12-47-2_tn_162;
      to R4-12-47-2_tm_162;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1058 {
      name R4-12-47-2_tl_163;
      phases AS;
      from R4-12-47-2_tn_163;
      to R4-12-47-2_tm_163;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1059 {
      name R4-12-47-2_tl_164;
      phases AS;
      from R4-12-47-2_tn_164;
      to R4-12-47-2_tm_164;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1060 {
      name R4-12-47-2_tl_165;
      phases AS;
      from R4-12-47-2_tn_165;
      to R4-12-47-2_tm_165;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1061 {
      name R4-12-47-2_tl_166;
      phases AS;
      from R4-12-47-2_tn_166;
      to R4-12-47-2_tm_166;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1062 {
      name R4-12-47-2_tl_167;
      phases AS;
      from R4-12-47-2_tn_167;
      to R4-12-47-2_tm_167;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1063 {
      name R4-12-47-2_tl_168;
      phases AS;
      from R4-12-47-2_tn_168;
      to R4-12-47-2_tm_168;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1064 {
      name R4-12-47-2_tl_169;
      phases AS;
      from R4-12-47-2_tn_169;
      to R4-12-47-2_tm_169;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1065 {
      name R4-12-47-2_tl_170;
      phases BS;
      from R4-12-47-2_tn_170;
      to R4-12-47-2_tm_170;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1066 {
      name R4-12-47-2_tl_171;
      phases BS;
      from R4-12-47-2_tn_171;
      to R4-12-47-2_tm_171;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1067 {
      name R4-12-47-2_tl_172;
      phases BS;
      from R4-12-47-2_tn_172;
      to R4-12-47-2_tm_172;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1068 {
      name R4-12-47-2_tl_173;
      phases BS;
      from R4-12-47-2_tn_173;
      to R4-12-47-2_tm_173;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1069 {
      name R4-12-47-2_tl_174;
      phases BS;
      from R4-12-47-2_tn_174;
      to R4-12-47-2_tm_174;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1070 {
      name R4-12-47-2_tl_175;
      phases BS;
      from R4-12-47-2_tn_175;
      to R4-12-47-2_tm_175;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line:1071 {
      name R4-12-47-2_tl_176;
      phases BS;
      from R4-12-47-2_tn_176;
      to R4-12-47-2_tm_176;
      length 30;
      configuration triplex_line_configuration:1;
 }

 object triplex_line_conductor: {
      name TLC 1/0 AA triplex;
      resistance 0.97;
      geometric_mean_radius 0.0111;
 }

 object triplex_line_configuration:1 {
      conductor_1 TLC 1/0 AA triplex;
      conductor_2 TLC 1/0 AA triplex;
      conductor_N TLC 1/0 AA triplex;
      insulation_thickness 0.08;
      diameter 0.368;
 }

 object triplex_meter:699 {
      name R4-12-47-2_tm_1;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:700 {
      name R4-12-47-2_tm_2;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:701 {
      name R4-12-47-2_tm_3;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:702 {
      name R4-12-47-2_tm_4;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:703 {
      name R4-12-47-2_tm_5;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:704 {
      name R4-12-47-2_tm_6;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:705 {
      name R4-12-47-2_tm_7;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:706 {
      name R4-12-47-2_tm_8;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:707 {
      name R4-12-47-2_tm_9;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:708 {
      name R4-12-47-2_tm_10;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:709 {
      name R4-12-47-2_tm_11;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:710 {
      name R4-12-47-2_tm_12;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:711 {
      name R4-12-47-2_tm_13;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:712 {
      name R4-12-47-2_tm_14;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:713 {
      name R4-12-47-2_tm_15;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:714 {
      name R4-12-47-2_tm_16;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:715 {
      name R4-12-47-2_tm_17;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:716 {
      name R4-12-47-2_tm_18;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:717 {
      name R4-12-47-2_tm_19;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:718 {
      name R4-12-47-2_tm_20;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:719 {
      name R4-12-47-2_tm_21;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:720 {
      name R4-12-47-2_tm_22;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:721 {
      name R4-12-47-2_tm_23;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:722 {
      name R4-12-47-2_tm_24;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:723 {
      name R4-12-47-2_tm_25;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:724 {
      name R4-12-47-2_tm_26;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:725 {
      name R4-12-47-2_tm_27;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:726 {
      name R4-12-47-2_tm_28;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:727 {
      name R4-12-47-2_tm_29;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:728 {
      name R4-12-47-2_tm_30;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:729 {
      name R4-12-47-2_tm_31;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:730 {
      name R4-12-47-2_tm_32;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:731 {
      name R4-12-47-2_tm_33;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:732 {
      name R4-12-47-2_tm_34;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:733 {
      name R4-12-47-2_tm_35;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:734 {
      name R4-12-47-2_tm_36;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:735 {
      name R4-12-47-2_tm_37;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:736 {
      name R4-12-47-2_tm_38;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:737 {
      name R4-12-47-2_tm_39;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:738 {
      name R4-12-47-2_tm_40;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:739 {
      name R4-12-47-2_tm_41;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:740 {
      name R4-12-47-2_tm_42;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:741 {
      name R4-12-47-2_tm_43;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:742 {
      name R4-12-47-2_tm_44;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:743 {
      name R4-12-47-2_tm_45;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:744 {
      name R4-12-47-2_tm_46;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:745 {
      name R4-12-47-2_tm_47;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:746 {
      name R4-12-47-2_tm_48;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:747 {
      name R4-12-47-2_tm_49;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:748 {
      name R4-12-47-2_tm_50;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:749 {
      name R4-12-47-2_tm_51;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:750 {
      name R4-12-47-2_tm_52;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:751 {
      name R4-12-47-2_tm_53;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:752 {
      name R4-12-47-2_tm_54;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:753 {
      name R4-12-47-2_tm_55;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:754 {
      name R4-12-47-2_tm_56;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:755 {
      name R4-12-47-2_tm_57;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:756 {
      name R4-12-47-2_tm_58;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:757 {
      name R4-12-47-2_tm_59;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:758 {
      name R4-12-47-2_tm_60;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:759 {
      name R4-12-47-2_tm_61;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:760 {
      name R4-12-47-2_tm_62;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:761 {
      name R4-12-47-2_tm_63;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:762 {
      name R4-12-47-2_tm_64;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:763 {
      name R4-12-47-2_tm_65;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:764 {
      name R4-12-47-2_tm_66;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:765 {
      name R4-12-47-2_tm_67;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:766 {
      name R4-12-47-2_tm_68;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:767 {
      name R4-12-47-2_tm_69;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:768 {
      name R4-12-47-2_tm_70;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:769 {
      name R4-12-47-2_tm_71;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:770 {
      name R4-12-47-2_tm_72;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:771 {
      name R4-12-47-2_tm_73;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:772 {
      name R4-12-47-2_tm_74;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:773 {
      name R4-12-47-2_tm_75;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:774 {
      name R4-12-47-2_tm_76;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:775 {
      name R4-12-47-2_tm_77;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:776 {
      name R4-12-47-2_tm_78;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:777 {
      name R4-12-47-2_tm_79;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:778 {
      name R4-12-47-2_tm_80;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:779 {
      name R4-12-47-2_tm_81;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:780 {
      name R4-12-47-2_tm_82;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:781 {
      name R4-12-47-2_tm_83;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:782 {
      name R4-12-47-2_tm_84;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:783 {
      name R4-12-47-2_tm_85;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:784 {
      name R4-12-47-2_tm_86;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:785 {
      name R4-12-47-2_tm_87;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:786 {
      name R4-12-47-2_tm_88;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:787 {
      name R4-12-47-2_tm_89;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:788 {
      name R4-12-47-2_tm_90;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:789 {
      name R4-12-47-2_tm_91;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:790 {
      name R4-12-47-2_tm_92;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:791 {
      name R4-12-47-2_tm_93;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:792 {
      name R4-12-47-2_tm_94;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:793 {
      name R4-12-47-2_tm_95;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:794 {
      name R4-12-47-2_tm_96;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:795 {
      name R4-12-47-2_tm_97;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:796 {
      name R4-12-47-2_tm_98;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:797 {
      name R4-12-47-2_tm_99;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:798 {
      name R4-12-47-2_tm_100;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:799 {
      name R4-12-47-2_tm_101;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:800 {
      name R4-12-47-2_tm_102;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:801 {
      name R4-12-47-2_tm_103;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:802 {
      name R4-12-47-2_tm_104;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:803 {
      name R4-12-47-2_tm_105;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:804 {
      name R4-12-47-2_tm_106;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:805 {
      name R4-12-47-2_tm_107;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:806 {
      name R4-12-47-2_tm_108;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:807 {
      name R4-12-47-2_tm_109;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:808 {
      name R4-12-47-2_tm_110;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:809 {
      name R4-12-47-2_tm_111;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:810 {
      name R4-12-47-2_tm_112;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:811 {
      name R4-12-47-2_tm_113;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:812 {
      name R4-12-47-2_tm_114;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:813 {
      name R4-12-47-2_tm_115;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:814 {
      name R4-12-47-2_tm_116;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:815 {
      name R4-12-47-2_tm_117;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:816 {
      name R4-12-47-2_tm_118;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:817 {
      name R4-12-47-2_tm_119;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:818 {
      name R4-12-47-2_tm_120;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:819 {
      name R4-12-47-2_tm_121;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:820 {
      name R4-12-47-2_tm_122;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:821 {
      name R4-12-47-2_tm_123;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:822 {
      name R4-12-47-2_tm_124;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:823 {
      name R4-12-47-2_tm_125;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:824 {
      name R4-12-47-2_tm_126;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:825 {
      name R4-12-47-2_tm_127;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:826 {
      name R4-12-47-2_tm_128;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:827 {
      name R4-12-47-2_tm_129;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:828 {
      name R4-12-47-2_tm_130;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:829 {
      name R4-12-47-2_tm_131;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:830 {
      name R4-12-47-2_tm_132;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:831 {
      name R4-12-47-2_tm_133;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:832 {
      name R4-12-47-2_tm_134;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:833 {
      name R4-12-47-2_tm_135;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:834 {
      name R4-12-47-2_tm_136;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:835 {
      name R4-12-47-2_tm_137;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:836 {
      name R4-12-47-2_tm_138;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:837 {
      name R4-12-47-2_tm_139;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:838 {
      name R4-12-47-2_tm_140;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:839 {
      name R4-12-47-2_tm_141;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:840 {
      name R4-12-47-2_tm_142;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:841 {
      name R4-12-47-2_tm_143;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:842 {
      name R4-12-47-2_tm_144;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:843 {
      name R4-12-47-2_tm_145;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:844 {
      name R4-12-47-2_tm_146;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:845 {
      name R4-12-47-2_tm_147;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:846 {
      name R4-12-47-2_tm_148;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:847 {
      name R4-12-47-2_tm_149;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:848 {
      name R4-12-47-2_tm_150;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:849 {
      name R4-12-47-2_tm_151;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:850 {
      name R4-12-47-2_tm_152;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:851 {
      name R4-12-47-2_tm_153;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:852 {
      name R4-12-47-2_tm_154;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:853 {
      name R4-12-47-2_tm_155;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:854 {
      name R4-12-47-2_tm_156;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:855 {
      name R4-12-47-2_tm_157;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:856 {
      name R4-12-47-2_tm_158;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:857 {
      name R4-12-47-2_tm_159;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:858 {
      name R4-12-47-2_tm_160;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:859 {
      name R4-12-47-2_tm_161;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:860 {
      name R4-12-47-2_tm_162;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:861 {
      name R4-12-47-2_tm_163;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:862 {
      name R4-12-47-2_tm_164;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:863 {
      name R4-12-47-2_tm_165;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:864 {
      name R4-12-47-2_tm_166;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:865 {
      name R4-12-47-2_tm_167;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:866 {
      name R4-12-47-2_tm_168;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:867 {
      name R4-12-47-2_tm_169;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:868 {
      name R4-12-47-2_tm_170;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:869 {
      name R4-12-47-2_tm_171;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:870 {
      name R4-12-47-2_tm_172;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:871 {
      name R4-12-47-2_tm_173;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:872 {
      name R4-12-47-2_tm_174;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:873 {
      name R4-12-47-2_tm_175;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_meter:874 {
      name R4-12-47-2_tm_176;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:347 {
      name R4-12-47-2_tn_1;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:348 {
      name R4-12-47-2_tn_2;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:349 {
      name R4-12-47-2_tn_3;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:350 {
      name R4-12-47-2_tn_4;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:351 {
      name R4-12-47-2_tn_5;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:352 {
      name R4-12-47-2_tn_6;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:353 {
      name R4-12-47-2_tn_7;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:354 {
      name R4-12-47-2_tn_8;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:355 {
      name R4-12-47-2_tn_9;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:356 {
      name R4-12-47-2_tn_10;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:357 {
      name R4-12-47-2_tn_11;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:358 {
      name R4-12-47-2_tn_12;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:359 {
      name R4-12-47-2_tn_13;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:360 {
      name R4-12-47-2_tn_14;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:361 {
      name R4-12-47-2_tn_15;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:362 {
      name R4-12-47-2_tn_16;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:363 {
      name R4-12-47-2_tn_17;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:364 {
      name R4-12-47-2_tn_18;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:365 {
      name R4-12-47-2_tn_19;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:366 {
      name R4-12-47-2_tn_20;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:367 {
      name R4-12-47-2_tn_21;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:368 {
      name R4-12-47-2_tn_22;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:369 {
      name R4-12-47-2_tn_23;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:370 {
      name R4-12-47-2_tn_24;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:371 {
      name R4-12-47-2_tn_25;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:372 {
      name R4-12-47-2_tn_26;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:373 {
      name R4-12-47-2_tn_27;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:374 {
      name R4-12-47-2_tn_28;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:375 {
      name R4-12-47-2_tn_29;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:376 {
      name R4-12-47-2_tn_30;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:377 {
      name R4-12-47-2_tn_31;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:378 {
      name R4-12-47-2_tn_32;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:379 {
      name R4-12-47-2_tn_33;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:380 {
      name R4-12-47-2_tn_34;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:381 {
      name R4-12-47-2_tn_35;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:382 {
      name R4-12-47-2_tn_36;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:383 {
      name R4-12-47-2_tn_37;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:384 {
      name R4-12-47-2_tn_38;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:385 {
      name R4-12-47-2_tn_39;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:386 {
      name R4-12-47-2_tn_40;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:387 {
      name R4-12-47-2_tn_41;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:388 {
      name R4-12-47-2_tn_42;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:389 {
      name R4-12-47-2_tn_43;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:390 {
      name R4-12-47-2_tn_44;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:391 {
      name R4-12-47-2_tn_45;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:392 {
      name R4-12-47-2_tn_46;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:393 {
      name R4-12-47-2_tn_47;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:394 {
      name R4-12-47-2_tn_48;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:395 {
      name R4-12-47-2_tn_49;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:396 {
      name R4-12-47-2_tn_50;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:397 {
      name R4-12-47-2_tn_51;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:398 {
      name R4-12-47-2_tn_52;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:399 {
      name R4-12-47-2_tn_53;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:400 {
      name R4-12-47-2_tn_54;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:401 {
      name R4-12-47-2_tn_55;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:402 {
      name R4-12-47-2_tn_56;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:403 {
      name R4-12-47-2_tn_57;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:404 {
      name R4-12-47-2_tn_58;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:405 {
      name R4-12-47-2_tn_59;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:406 {
      name R4-12-47-2_tn_60;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:407 {
      name R4-12-47-2_tn_61;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:408 {
      name R4-12-47-2_tn_62;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:409 {
      name R4-12-47-2_tn_63;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:410 {
      name R4-12-47-2_tn_64;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:411 {
      name R4-12-47-2_tn_65;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:412 {
      name R4-12-47-2_tn_66;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:413 {
      name R4-12-47-2_tn_67;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:414 {
      name R4-12-47-2_tn_68;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:415 {
      name R4-12-47-2_tn_69;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:416 {
      name R4-12-47-2_tn_70;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:417 {
      name R4-12-47-2_tn_71;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:418 {
      name R4-12-47-2_tn_72;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:419 {
      name R4-12-47-2_tn_73;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:420 {
      name R4-12-47-2_tn_74;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:421 {
      name R4-12-47-2_tn_75;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:422 {
      name R4-12-47-2_tn_76;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:423 {
      name R4-12-47-2_tn_77;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:424 {
      name R4-12-47-2_tn_78;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:425 {
      name R4-12-47-2_tn_79;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:426 {
      name R4-12-47-2_tn_80;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:427 {
      name R4-12-47-2_tn_81;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:428 {
      name R4-12-47-2_tn_82;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:429 {
      name R4-12-47-2_tn_83;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:430 {
      name R4-12-47-2_tn_84;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:431 {
      name R4-12-47-2_tn_85;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:432 {
      name R4-12-47-2_tn_86;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:433 {
      name R4-12-47-2_tn_87;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:434 {
      name R4-12-47-2_tn_88;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:435 {
      name R4-12-47-2_tn_89;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:436 {
      name R4-12-47-2_tn_90;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:437 {
      name R4-12-47-2_tn_91;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:438 {
      name R4-12-47-2_tn_92;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:439 {
      name R4-12-47-2_tn_93;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:440 {
      name R4-12-47-2_tn_94;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:441 {
      name R4-12-47-2_tn_95;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:442 {
      name R4-12-47-2_tn_96;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:443 {
      name R4-12-47-2_tn_97;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:444 {
      name R4-12-47-2_tn_98;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:445 {
      name R4-12-47-2_tn_99;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:446 {
      name R4-12-47-2_tn_100;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:447 {
      name R4-12-47-2_tn_101;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:448 {
      name R4-12-47-2_tn_102;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:449 {
      name R4-12-47-2_tn_103;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:450 {
      name R4-12-47-2_tn_104;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:451 {
      name R4-12-47-2_tn_105;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:452 {
      name R4-12-47-2_tn_106;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:453 {
      name R4-12-47-2_tn_107;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:454 {
      name R4-12-47-2_tn_108;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:455 {
      name R4-12-47-2_tn_109;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:456 {
      name R4-12-47-2_tn_110;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:457 {
      name R4-12-47-2_tn_111;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:458 {
      name R4-12-47-2_tn_112;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:459 {
      name R4-12-47-2_tn_113;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:460 {
      name R4-12-47-2_tn_114;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:461 {
      name R4-12-47-2_tn_115;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:462 {
      name R4-12-47-2_tn_116;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:463 {
      name R4-12-47-2_tn_117;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:464 {
      name R4-12-47-2_tn_118;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:465 {
      name R4-12-47-2_tn_119;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:466 {
      name R4-12-47-2_tn_120;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:467 {
      name R4-12-47-2_tn_121;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:468 {
      name R4-12-47-2_tn_122;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:469 {
      name R4-12-47-2_tn_123;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:470 {
      name R4-12-47-2_tn_124;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:471 {
      name R4-12-47-2_tn_125;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:472 {
      name R4-12-47-2_tn_126;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:473 {
      name R4-12-47-2_tn_127;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:474 {
      name R4-12-47-2_tn_128;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:475 {
      name R4-12-47-2_tn_129;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:476 {
      name R4-12-47-2_tn_130;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:477 {
      name R4-12-47-2_tn_131;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:478 {
      name R4-12-47-2_tn_132;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:479 {
      name R4-12-47-2_tn_133;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:480 {
      name R4-12-47-2_tn_134;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:481 {
      name R4-12-47-2_tn_135;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:482 {
      name R4-12-47-2_tn_136;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:483 {
      name R4-12-47-2_tn_137;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:484 {
      name R4-12-47-2_tn_138;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:485 {
      name R4-12-47-2_tn_139;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:486 {
      name R4-12-47-2_tn_140;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:487 {
      name R4-12-47-2_tn_141;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:488 {
      name R4-12-47-2_tn_142;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:489 {
      name R4-12-47-2_tn_143;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:490 {
      name R4-12-47-2_tn_144;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:491 {
      name R4-12-47-2_tn_145;
      phases CS;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:492 {
      name R4-12-47-2_tn_146;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:493 {
      name R4-12-47-2_tn_147;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:494 {
      name R4-12-47-2_tn_148;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:495 {
      name R4-12-47-2_tn_149;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:496 {
      name R4-12-47-2_tn_150;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:497 {
      name R4-12-47-2_tn_151;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:498 {
      name R4-12-47-2_tn_152;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:499 {
      name R4-12-47-2_tn_153;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:500 {
      name R4-12-47-2_tn_154;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:501 {
      name R4-12-47-2_tn_155;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:502 {
      name R4-12-47-2_tn_156;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:503 {
      name R4-12-47-2_tn_157;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:504 {
      name R4-12-47-2_tn_158;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:505 {
      name R4-12-47-2_tn_159;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:506 {
      name R4-12-47-2_tn_160;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:507 {
      name R4-12-47-2_tn_161;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:508 {
      name R4-12-47-2_tn_162;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:509 {
      name R4-12-47-2_tn_163;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:510 {
      name R4-12-47-2_tn_164;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:511 {
      name R4-12-47-2_tn_165;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:512 {
      name R4-12-47-2_tn_166;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:513 {
      name R4-12-47-2_tn_167;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:514 {
      name R4-12-47-2_tn_168;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:515 {
      name R4-12-47-2_tn_169;
      phases AS;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:516 {
      name R4-12-47-2_tn_170;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:517 {
      name R4-12-47-2_tn_171;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:518 {
      name R4-12-47-2_tn_172;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:519 {
      name R4-12-47-2_tn_173;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:520 {
      name R4-12-47-2_tn_174;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:521 {
      name R4-12-47-2_tn_175;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:522 {
      name R4-12-47-2_tn_176;
      phases BS;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:523 {
      name R4-12-47-2_tn_177;
      phases CS;
      parent R4-12-47-2_tm_1;
      power_1 5000+1015.5j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:524 {
      name R4-12-47-2_tn_178;
      phases CS;
      parent R4-12-47-2_tm_2;
      power_1 6000+1218.6j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:525 {
      name R4-12-47-2_tn_179;
      phases AS;
      parent R4-12-47-2_tm_3;
      power_1 9000+1827.9j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:526 {
      name R4-12-47-2_tn_180;
      phases BS;
      parent R4-12-47-2_tm_4;
      power_1 9000+1827.9j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:527 {
      name R4-12-47-2_tn_181;
      phases CS;
      parent R4-12-47-2_tm_5;
      power_1 8000+1624.8j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:528 {
      name R4-12-47-2_tn_182;
      phases AS;
      parent R4-12-47-2_tm_6;
      power_1 6000+1218.6j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:529 {
      name R4-12-47-2_tn_183;
      phases AS;
      parent R4-12-47-2_tm_7;
      power_1 8000+1624.8j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:530 {
      name R4-12-47-2_tn_184;
      phases CS;
      parent R4-12-47-2_tm_8;
      power_1 2000+406.2j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:531 {
      name R4-12-47-2_tn_185;
      phases BS;
      parent R4-12-47-2_tm_9;
      power_1 1000+203.1j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:532 {
      name R4-12-47-2_tn_186;
      phases AS;
      parent R4-12-47-2_tm_10;
      power_1 7333.3333+1489.4j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:533 {
      name R4-12-47-2_tn_187;
      phases BS;
      parent R4-12-47-2_tm_11;
      power_1 7333.3333+1489.4j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:534 {
      name R4-12-47-2_tn_188;
      phases CS;
      parent R4-12-47-2_tm_12;
      power_1 7333.3333+1489.4j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:535 {
      name R4-12-47-2_tn_189;
      phases AS;
      parent R4-12-47-2_tm_13;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:536 {
      name R4-12-47-2_tn_190;
      phases BS;
      parent R4-12-47-2_tm_14;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:537 {
      name R4-12-47-2_tn_191;
      phases CS;
      parent R4-12-47-2_tm_15;
      power_1 5000+1015.5j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:538 {
      name R4-12-47-2_tn_192;
      phases CS;
      parent R4-12-47-2_tm_16;
      power_1 4000+812.4j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:539 {
      name R4-12-47-2_tn_193;
      phases CS;
      parent R4-12-47-2_tm_17;
      power_1 7000+1421.7j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:540 {
      name R4-12-47-2_tn_194;
      phases CS;
      parent R4-12-47-2_tm_18;
      power_1 1000+203.1j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:541 {
      name R4-12-47-2_tn_195;
      phases CS;
      parent R4-12-47-2_tm_19;
      power_1 12000+2437.2j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:542 {
      name R4-12-47-2_tn_196;
      phases AS;
      parent R4-12-47-2_tm_20;
      power_1 6000+3000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:543 {
      name R4-12-47-2_tn_197;
      phases CS;
      parent R4-12-47-2_tm_21;
      power_1 6000+3000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:544 {
      name R4-12-47-2_tn_198;
      phases CS;
      parent R4-12-47-2_tm_22;
      power_1 3000+609.3j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:545 {
      name R4-12-47-2_tn_199;
      phases AS;
      parent R4-12-47-2_tm_23;
      power_1 18000+3655.8j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:546 {
      name R4-12-47-2_tn_200;
      phases AS;
      parent R4-12-47-2_tm_24;
      power_1 29000+5889.9j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:547 {
      name R4-12-47-2_tn_201;
      phases AS;
      parent R4-12-47-2_tm_25;
      power_1 17000+3452.7j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:548 {
      name R4-12-47-2_tn_202;
      phases AS;
      parent R4-12-47-2_tm_26;
      power_1 13000+2640.3j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:549 {
      name R4-12-47-2_tn_203;
      phases BS;
      parent R4-12-47-2_tm_27;
      power_1 15000+3046.5j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:550 {
      name R4-12-47-2_tn_204;
      phases BS;
      parent R4-12-47-2_tm_28;
      power_1 11000+2234.1j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:551 {
      name R4-12-47-2_tn_205;
      phases BS;
      parent R4-12-47-2_tm_29;
      power_1 12000+2437.2j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:552 {
      name R4-12-47-2_tn_206;
      phases AS;
      parent R4-12-47-2_tm_30;
      power_1 18000+3655.8j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:553 {
      name R4-12-47-2_tn_207;
      phases AS;
      parent R4-12-47-2_tm_31;
      power_1 8000+1624.8j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:554 {
      name R4-12-47-2_tn_208;
      phases AS;
      parent R4-12-47-2_tm_32;
      power_1 7000+1421.7j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:555 {
      name R4-12-47-2_tn_209;
      phases AS;
      parent R4-12-47-2_tm_33;
      power_1 19000+3858.9j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:556 {
      name R4-12-47-2_tn_210;
      phases AS;
      parent R4-12-47-2_tm_34;
      power_1 2000+406.2j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:557 {
      name R4-12-47-2_tn_211;
      phases BS;
      parent R4-12-47-2_tm_35;
      power_1 39000+7920.9j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:558 {
      name R4-12-47-2_tn_212;
      phases BS;
      parent R4-12-47-2_tm_36;
      power_1 30000+6093j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:559 {
      name R4-12-47-2_tn_213;
      phases BS;
      parent R4-12-47-2_tm_37;
      power_1 54000+10967.4j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:560 {
      name R4-12-47-2_tn_214;
      phases BS;
      parent R4-12-47-2_tm_38;
      power_1 47000+9545.7j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:561 {
      name R4-12-47-2_tn_215;
      phases CS;
      parent R4-12-47-2_tm_39;
      power_1 22000+4468.2j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:562 {
      name R4-12-47-2_tn_216;
      phases CS;
      parent R4-12-47-2_tm_40;
      power_1 22000+4468.2j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:563 {
      name R4-12-47-2_tn_217;
      phases CS;
      parent R4-12-47-2_tm_41;
      power_1 20000+4062j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:564 {
      name R4-12-47-2_tn_218;
      phases CS;
      parent R4-12-47-2_tm_42;
      power_1 41000+8327.1j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:565 {
      name R4-12-47-2_tn_219;
      phases CS;
      parent R4-12-47-2_tm_43;
      power_1 13000+2640.3j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:566 {
      name R4-12-47-2_tn_220;
      phases BS;
      parent R4-12-47-2_tm_44;
      power_1 15000+7500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:567 {
      name R4-12-47-2_tn_221;
      phases BS;
      parent R4-12-47-2_tm_45;
      power_1 15000+7500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:568 {
      name R4-12-47-2_tn_222;
      phases BS;
      parent R4-12-47-2_tm_46;
      power_1 20000+10000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:569 {
      name R4-12-47-2_tn_223;
      phases BS;
      parent R4-12-47-2_tm_47;
      power_1 15000+7500j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:570 {
      name R4-12-47-2_tn_224;
      phases BS;
      parent R4-12-47-2_tm_48;
      power_1 1000+203.1j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:571 {
      name R4-12-47-2_tn_225;
      phases BS;
      parent R4-12-47-2_tm_49;
      power_1 20000+10000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:572 {
      name R4-12-47-2_tn_226;
      phases AS;
      parent R4-12-47-2_tm_50;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:573 {
      name R4-12-47-2_tn_227;
      phases BS;
      parent R4-12-47-2_tm_51;
      power_1 12000+2437.2j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:574 {
      name R4-12-47-2_tn_228;
      phases AS;
      parent R4-12-47-2_tm_52;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:575 {
      name R4-12-47-2_tn_229;
      phases CS;
      parent R4-12-47-2_tm_53;
      power_1 14000+2843.4j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:576 {
      name R4-12-47-2_tn_230;
      phases AS;
      parent R4-12-47-2_tm_54;
      power_1 18000+3655.8j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:577 {
      name R4-12-47-2_tn_231;
      phases CS;
      parent R4-12-47-2_tm_55;
      power_1 6000+1218.6j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:578 {
      name R4-12-47-2_tn_232;
      phases CS;
      parent R4-12-47-2_tm_56;
      power_1 1000+203.1j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:579 {
      name R4-12-47-2_tn_233;
      phases CS;
      parent R4-12-47-2_tm_57;
      power_1 1000+203.1j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:580 {
      name R4-12-47-2_tn_234;
      phases CS;
      parent R4-12-47-2_tm_58;
      power_1 1000+203.1j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:581 {
      name R4-12-47-2_tn_235;
      phases AS;
      parent R4-12-47-2_tm_59;
      power_1 3000+609.3j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:582 {
      name R4-12-47-2_tn_236;
      phases BS;
      parent R4-12-47-2_tm_60;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:583 {
      name R4-12-47-2_tn_237;
      phases CS;
      parent R4-12-47-2_tm_61;
      power_1 3000+609.3j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:584 {
      name R4-12-47-2_tn_238;
      phases AS;
      parent R4-12-47-2_tm_62;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:585 {
      name R4-12-47-2_tn_239;
      phases BS;
      parent R4-12-47-2_tm_63;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:586 {
      name R4-12-47-2_tn_240;
      phases CS;
      parent R4-12-47-2_tm_64;
      power_1 4000+812.4j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:587 {
      name R4-12-47-2_tn_241;
      phases AS;
      parent R4-12-47-2_tm_65;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:588 {
      name R4-12-47-2_tn_242;
      phases BS;
      parent R4-12-47-2_tm_66;
      power_1 14000+2843.4j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:589 {
      name R4-12-47-2_tn_243;
      phases CS;
      parent R4-12-47-2_tm_67;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:590 {
      name R4-12-47-2_tn_244;
      phases AS;
      parent R4-12-47-2_tm_68;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:591 {
      name R4-12-47-2_tn_245;
      phases BS;
      parent R4-12-47-2_tm_69;
      power_1 10000+5000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:592 {
      name R4-12-47-2_tn_246;
      phases CS;
      parent R4-12-47-2_tm_70;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:593 {
      name R4-12-47-2_tn_247;
      phases AS;
      parent R4-12-47-2_tm_71;
      power_1 1000+203.1j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:594 {
      name R4-12-47-2_tn_248;
      phases BS;
      parent R4-12-47-2_tm_72;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:595 {
      name R4-12-47-2_tn_249;
      phases CS;
      parent R4-12-47-2_tm_73;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:596 {
      name R4-12-47-2_tn_250;
      phases AS;
      parent R4-12-47-2_tm_74;
      power_1 2000+406.2j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:597 {
      name R4-12-47-2_tn_251;
      phases BS;
      parent R4-12-47-2_tm_75;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:598 {
      name R4-12-47-2_tn_252;
      phases CS;
      parent R4-12-47-2_tm_76;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:599 {
      name R4-12-47-2_tn_253;
      phases CS;
      parent R4-12-47-2_tm_77;
      power_1 1000+203.1j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:600 {
      name R4-12-47-2_tn_254;
      phases CS;
      parent R4-12-47-2_tm_78;
      power_1 7000+1421.7j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:601 {
      name R4-12-47-2_tn_255;
      phases CS;
      parent R4-12-47-2_tm_79;
      power_1 5000+1015.5j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:602 {
      name R4-12-47-2_tn_256;
      phases CS;
      parent R4-12-47-2_tm_80;
      power_1 1000+203.1j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:603 {
      name R4-12-47-2_tn_257;
      phases AS;
      parent R4-12-47-2_tm_81;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:604 {
      name R4-12-47-2_tn_258;
      phases CS;
      parent R4-12-47-2_tm_82;
      power_1 3000+609.3j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:605 {
      name R4-12-47-2_tn_259;
      phases AS;
      parent R4-12-47-2_tm_83;
      power_1 9000+1827.9j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:606 {
      name R4-12-47-2_tn_260;
      phases CS;
      parent R4-12-47-2_tm_84;
      power_1 9000+1827.9j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:607 {
      name R4-12-47-2_tn_261;
      phases CS;
      parent R4-12-47-2_tm_85;
      power_1 6000+3000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:608 {
      name R4-12-47-2_tn_262;
      phases AS;
      parent R4-12-47-2_tm_86;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:609 {
      name R4-12-47-2_tn_263;
      phases BS;
      parent R4-12-47-2_tm_87;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:610 {
      name R4-12-47-2_tn_264;
      phases CS;
      parent R4-12-47-2_tm_88;
      power_1 4000+812.4j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:611 {
      name R4-12-47-2_tn_265;
      phases AS;
      parent R4-12-47-2_tm_89;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:612 {
      name R4-12-47-2_tn_266;
      phases BS;
      parent R4-12-47-2_tm_90;
      power_1 6000+3000j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:613 {
      name R4-12-47-2_tn_267;
      phases CS;
      parent R4-12-47-2_tm_91;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:614 {
      name R4-12-47-2_tn_268;
      phases AS;
      parent R4-12-47-2_tm_92;
      power_1 4000+2000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:615 {
      name R4-12-47-2_tn_269;
      phases BS;
      parent R4-12-47-2_tm_93;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:616 {
      name R4-12-47-2_tn_270;
      phases CS;
      parent R4-12-47-2_tm_94;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:617 {
      name R4-12-47-2_tn_271;
      phases AS;
      parent R4-12-47-2_tm_95;
      power_1 4000+2000j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:618 {
      name R4-12-47-2_tn_272;
      phases BS;
      parent R4-12-47-2_tm_96;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:619 {
      name R4-12-47-2_tn_273;
      phases CS;
      parent R4-12-47-2_tm_97;
      power_1 2300+1200j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:620 {
      name R4-12-47-2_tn_274;
      phases AS;
      parent R4-12-47-2_tm_98;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:621 {
      name R4-12-47-2_tn_275;
      phases BS;
      parent R4-12-47-2_tm_99;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:622 {
      name R4-12-47-2_tn_276;
      phases CS;
      parent R4-12-47-2_tm_100;
      power_1 15000+3046.5j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:623 {
      name R4-12-47-2_tn_277;
      phases AS;
      parent R4-12-47-2_tm_101;
      power_1 2300+1200j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:624 {
      name R4-12-47-2_tn_278;
      phases BS;
      parent R4-12-47-2_tm_102;
      power_1 2300+1200j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:625 {
      name R4-12-47-2_tn_279;
      phases CS;
      parent R4-12-47-2_tm_103;
      power_1 6000+3000j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:626 {
      name R4-12-47-2_tn_280;
      phases BS;
      parent R4-12-47-2_tm_104;
      power_1 19000+3858.9j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:627 {
      name R4-12-47-2_tn_281;
      phases BS;
      parent R4-12-47-2_tm_105;
      power_1 18000+3655.8j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:628 {
      name R4-12-47-2_tn_282;
      phases BS;
      parent R4-12-47-2_tm_106;
      power_1 9000+1827.9j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:629 {
      name R4-12-47-2_tn_283;
      phases AS;
      parent R4-12-47-2_tm_107;
      power_1 10000+2031j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:630 {
      name R4-12-47-2_tn_284;
      phases AS;
      parent R4-12-47-2_tm_108;
      power_1 5000+1015.5j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:631 {
      name R4-12-47-2_tn_285;
      phases AS;
      parent R4-12-47-2_tm_109;
      power_1 19000+3858.9j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:632 {
      name R4-12-47-2_tn_286;
      phases AS;
      parent R4-12-47-2_tm_110;
      power_1 24000+4874.4j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:633 {
      name R4-12-47-2_tn_287;
      phases AS;
      parent R4-12-47-2_tm_111;
      power_1 16000+3249.6j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:634 {
      name R4-12-47-2_tn_288;
      phases AS;
      parent R4-12-47-2_tm_112;
      power_1 13000+2640.3j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:635 {
      name R4-12-47-2_tn_289;
      phases AS;
      parent R4-12-47-2_tm_113;
      power_1 30000+6093j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:636 {
      name R4-12-47-2_tn_290;
      phases BS;
      parent R4-12-47-2_tm_114;
      power_1 7000+1421.7j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:637 {
      name R4-12-47-2_tn_291;
      phases BS;
      parent R4-12-47-2_tm_115;
      power_1 10000+2031j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:638 {
      name R4-12-47-2_tn_292;
      phases BS;
      parent R4-12-47-2_tm_116;
      power_1 8000+1624.8j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:639 {
      name R4-12-47-2_tn_293;
      phases BS;
      parent R4-12-47-2_tm_117;
      power_1 10000+2031j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:640 {
      name R4-12-47-2_tn_294;
      phases BS;
      parent R4-12-47-2_tm_118;
      power_1 13000+2640.3j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:641 {
      name R4-12-47-2_tn_295;
      phases BS;
      parent R4-12-47-2_tm_119;
      power_1 7000+1421.7j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:642 {
      name R4-12-47-2_tn_296;
      phases BS;
      parent R4-12-47-2_tm_120;
      power_1 13000+2640.3j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:643 {
      name R4-12-47-2_tn_297;
      phases AS;
      parent R4-12-47-2_tm_121;
      power_1 26000+5280.6j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:644 {
      name R4-12-47-2_tn_298;
      phases AS;
      parent R4-12-47-2_tm_122;
      power_1 29000+5889.9j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:645 {
      name R4-12-47-2_tn_299;
      phases AS;
      parent R4-12-47-2_tm_123;
      power_1 31000+6296.1j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:646 {
      name R4-12-47-2_tn_300;
      phases AS;
      parent R4-12-47-2_tm_124;
      power_1 29000+5889.9j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:647 {
      name R4-12-47-2_tn_301;
      phases AS;
      parent R4-12-47-2_tm_125;
      power_1 24000+4874.4j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:648 {
      name R4-12-47-2_tn_302;
      phases BS;
      parent R4-12-47-2_tm_126;
      power_1 13000+2640.3j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:649 {
      name R4-12-47-2_tn_303;
      phases BS;
      parent R4-12-47-2_tm_127;
      power_1 25000+5077.5j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:650 {
      name R4-12-47-2_tn_304;
      phases BS;
      parent R4-12-47-2_tm_128;
      power_1 7000+1421.7j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:651 {
      name R4-12-47-2_tn_305;
      phases BS;
      parent R4-12-47-2_tm_129;
      power_1 36000+7311.6j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:652 {
      name R4-12-47-2_tn_306;
      phases BS;
      parent R4-12-47-2_tm_130;
      power_1 29000+5889.9j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:653 {
      name R4-12-47-2_tn_307;
      phases BS;
      parent R4-12-47-2_tm_131;
      power_1 12000+2437.2j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:654 {
      name R4-12-47-2_tn_308;
      phases BS;
      parent R4-12-47-2_tm_132;
      power_1 21000+4265.1j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:655 {
      name R4-12-47-2_tn_309;
      phases BS;
      parent R4-12-47-2_tm_133;
      power_1 34000+6905.4j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:656 {
      name R4-12-47-2_tn_310;
      phases BS;
      parent R4-12-47-2_tm_134;
      power_1 17000+3452.7j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:657 {
      name R4-12-47-2_tn_311;
      phases BS;
      parent R4-12-47-2_tm_135;
      power_1 23000+4671.3j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:658 {
      name R4-12-47-2_tn_312;
      phases BS;
      parent R4-12-47-2_tm_136;
      power_1 31000+6296.1j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:659 {
      name R4-12-47-2_tn_313;
      phases CS;
      parent R4-12-47-2_tm_137;
      power_1 33000+6702.3j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:660 {
      name R4-12-47-2_tn_314;
      phases CS;
      parent R4-12-47-2_tm_138;
      power_1 32000+6499.2j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:661 {
      name R4-12-47-2_tn_315;
      phases CS;
      parent R4-12-47-2_tm_139;
      power_1 33000+6702.3j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:662 {
      name R4-12-47-2_tn_316;
      phases CS;
      parent R4-12-47-2_tm_140;
      power_1 26000+5280.6j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:663 {
      name R4-12-47-2_tn_317;
      phases CS;
      parent R4-12-47-2_tm_141;
      power_1 14000+2843.4j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:664 {
      name R4-12-47-2_tn_318;
      phases CS;
      parent R4-12-47-2_tm_142;
      power_1 10000+2031j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:665 {
      name R4-12-47-2_tn_319;
      phases CS;
      parent R4-12-47-2_tm_143;
      power_1 16000+3249.6j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:666 {
      name R4-12-47-2_tn_320;
      phases CS;
      parent R4-12-47-2_tm_144;
      power_1 34000+6905.4j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:667 {
      name R4-12-47-2_tn_321;
      phases CS;
      parent R4-12-47-2_tm_145;
      power_1 34000+6905.4j;
      voltage_1 -60+103.92j;
      voltage_2 -60+103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:668 {
      name R4-12-47-2_tn_322;
      phases AS;
      parent R4-12-47-2_tm_146;
      power_1 9000+1827.9j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:669 {
      name R4-12-47-2_tn_323;
      phases AS;
      parent R4-12-47-2_tm_147;
      power_1 15000+3046.5j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:670 {
      name R4-12-47-2_tn_324;
      phases AS;
      parent R4-12-47-2_tm_148;
      power_1 7000+1421.7j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:671 {
      name R4-12-47-2_tn_325;
      phases AS;
      parent R4-12-47-2_tm_149;
      power_1 15000+3046.5j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:672 {
      name R4-12-47-2_tn_326;
      phases AS;
      parent R4-12-47-2_tm_150;
      power_1 23000+4671.3j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:673 {
      name R4-12-47-2_tn_327;
      phases AS;
      parent R4-12-47-2_tm_151;
      power_1 14000+2843.4j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:674 {
      name R4-12-47-2_tn_328;
      phases AS;
      parent R4-12-47-2_tm_152;
      power_1 16000+3249.6j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:675 {
      name R4-12-47-2_tn_329;
      phases AS;
      parent R4-12-47-2_tm_153;
      power_1 12000+2437.2j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:676 {
      name R4-12-47-2_tn_330;
      phases AS;
      parent R4-12-47-2_tm_154;
      power_1 15000+3046.5j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:677 {
      name R4-12-47-2_tn_331;
      phases AS;
      parent R4-12-47-2_tm_155;
      power_1 12000+2437.2j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:678 {
      name R4-12-47-2_tn_332;
      phases AS;
      parent R4-12-47-2_tm_156;
      power_1 11000+2234.1j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:679 {
      name R4-12-47-2_tn_333;
      phases AS;
      parent R4-12-47-2_tm_157;
      power_1 8000+1624.8j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:680 {
      name R4-12-47-2_tn_334;
      phases AS;
      parent R4-12-47-2_tm_158;
      power_1 15000+3046.5j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:681 {
      name R4-12-47-2_tn_335;
      phases AS;
      parent R4-12-47-2_tm_159;
      power_1 15000+3046.5j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:682 {
      name R4-12-47-2_tn_336;
      phases AS;
      parent R4-12-47-2_tm_160;
      power_1 4000+812.4j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:683 {
      name R4-12-47-2_tn_337;
      phases AS;
      parent R4-12-47-2_tm_161;
      power_1 16000+3249.6j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:684 {
      name R4-12-47-2_tn_338;
      phases AS;
      parent R4-12-47-2_tm_162;
      power_1 11000+2234.1j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:685 {
      name R4-12-47-2_tn_339;
      phases AS;
      parent R4-12-47-2_tm_163;
      power_1 11000+2234.1j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:686 {
      name R4-12-47-2_tn_340;
      phases AS;
      parent R4-12-47-2_tm_164;
      power_1 8000+1624.8j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:687 {
      name R4-12-47-2_tn_341;
      phases AS;
      parent R4-12-47-2_tm_165;
      power_1 32000+6499.2j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:688 {
      name R4-12-47-2_tn_342;
      phases AS;
      parent R4-12-47-2_tm_166;
      power_1 8000+1624.8j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:689 {
      name R4-12-47-2_tn_343;
      phases AS;
      parent R4-12-47-2_tm_167;
      power_1 14000+2843.4j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:690 {
      name R4-12-47-2_tn_344;
      phases AS;
      parent R4-12-47-2_tm_168;
      power_1 14000+2843.4j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:691 {
      name R4-12-47-2_tn_345;
      phases AS;
      parent R4-12-47-2_tm_169;
      power_1 9000+1827.9j;
      voltage_1 120;
      voltage_2 120;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:692 {
      name R4-12-47-2_tn_346;
      phases BS;
      parent R4-12-47-2_tm_170;
      power_1 23000+4671.3j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:693 {
      name R4-12-47-2_tn_347;
      phases BS;
      parent R4-12-47-2_tm_171;
      power_1 26000+5280.6j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:694 {
      name R4-12-47-2_tn_348;
      phases BS;
      parent R4-12-47-2_tm_172;
      power_1 9000+1827.9j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:695 {
      name R4-12-47-2_tn_349;
      phases BS;
      parent R4-12-47-2_tm_173;
      power_1 33000+6702.3j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:696 {
      name R4-12-47-2_tn_350;
      phases BS;
      parent R4-12-47-2_tm_174;
      power_1 10000+2031j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:697 {
      name R4-12-47-2_tn_351;
      phases BS;
      parent R4-12-47-2_tm_175;
      power_1 27000+5483.7j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object triplex_node:698 {
      name R4-12-47-2_tn_352;
      phases BS;
      parent R4-12-47-2_tm_176;
      power_1 20000+4062j;
      voltage_1 -60-103.92j;
      voltage_2 -60-103.92j;
      voltage_N 0;
      nominal_voltage 120;
 }

 object underground_line:1349 {
      name R4-12-47-2_ul_1;
      phases CN;
      from R4-12-47-2_node_71;
      to R4-12-47-2_node_153;
      length 399.280;
      configuration line_configuration:37;
 }

 object underground_line:1350 {
      name R4-12-47-2_ul_2;
      phases AN;
      from R4-12-47-2_node_72;
      to R4-12-47-2_node_116;
      length 398.467;
      configuration line_configuration:38;
 }

 object underground_line:1351 {
      name R4-12-47-2_ul_3;
      phases AN;
      from R4-12-47-2_node_116;
      to R4-12-47-2_node_6;
      length 21.572;
      configuration line_configuration:38;
 }

 object underground_line:1352 {
      name R4-12-47-2_ul_4;
      phases AN;
      from R4-12-47-2_node_87;
      to R4-12-47-2_node_114;
      length 425.143;
      configuration line_configuration:38;
 }

 object underground_line:1353 {
      name R4-12-47-2_ul_5;
      phases AN;
      from R4-12-47-2_node_114;
      to R4-12-47-2_node_112;
      length 413.875;
      configuration line_configuration:38;
 }

 object underground_line:1354 {
      name R4-12-47-2_ul_6;
      phases AN;
      from R4-12-47-2_node_112;
      to R4-12-47-2_node_113;
      length 187.413;
      configuration line_configuration:38;
 }

 object underground_line:1355 {
      name R4-12-47-2_ul_7;
      phases AN;
      from R4-12-47-2_node_113;
      to R4-12-47-2_node_38;
      length 227.285;
      configuration line_configuration:38;
 }

 object underground_line:1356 {
      name R4-12-47-2_ul_8;
      phases BN;
      from R4-12-47-2_node_73;
      to R4-12-47-2_node_126;
      length 68.264;
      configuration line_configuration:39;
 }

 object underground_line:1357 {
      name R4-12-47-2_ul_9;
      phases BN;
      from R4-12-47-2_node_126;
      to R4-12-47-2_node_125;
      length 185.006;
      configuration line_configuration:39;
 }

 object underground_line:1358 {
      name R4-12-47-2_ul_10;
      phases BN;
      from R4-12-47-2_node_125;
      to R4-12-47-2_node_124;
      length 309.669;
      configuration line_configuration:39;
 }

 object underground_line:1359 {
      name R4-12-47-2_ul_11;
      phases BN;
      from R4-12-47-2_node_124;
      to R4-12-47-2_node_8;
      length 235.852;
      configuration line_configuration:39;
 }

 object underground_line:1360 {
      name R4-12-47-2_ul_12;
      phases AN;
      from R4-12-47-2_node_74;
      to R4-12-47-2_node_121;
      length 429.439;
      configuration line_configuration:38;
 }

 object underground_line:1361 {
      name R4-12-47-2_ul_13;
      phases AN;
      from R4-12-47-2_node_121;
      to R4-12-47-2_node_120;
      length 345.527;
      configuration line_configuration:38;
 }

 object underground_line:1362 {
      name R4-12-47-2_ul_14;
      phases AN;
      from R4-12-47-2_node_120;
      to R4-12-47-2_node_119;
      length 374.286;
      configuration line_configuration:38;
 }

 object underground_line:1363 {
      name R4-12-47-2_ul_15;
      phases AN;
      from R4-12-47-2_node_119;
      to R4-12-47-2_node_118;
      length 208.051;
      configuration line_configuration:38;
 }

 object underground_line:1364 {
      name R4-12-47-2_ul_16;
      phases AN;
      from R4-12-47-2_node_118;
      to R4-12-47-2_node_117;
      length 149.655;
      configuration line_configuration:38;
 }

 object underground_line:1365 {
      name R4-12-47-2_ul_17;
      phases BN;
      from R4-12-47-2_node_130;
      to R4-12-47-2_node_132;
      length 177.601;
      configuration line_configuration:39;
 }

 object underground_line:1366 {
      name R4-12-47-2_ul_18;
      phases BN;
      from R4-12-47-2_node_132;
      to R4-12-47-2_node_131;
      length 301.831;
      configuration line_configuration:39;
 }

 object underground_line:1367 {
      name R4-12-47-2_ul_19;
      phases BN;
      from R4-12-47-2_node_75;
      to R4-12-47-2_node_127;
      length 164.984;
      configuration line_configuration:39;
 }

 object underground_line:1368 {
      name R4-12-47-2_ul_20;
      phases BN;
      from R4-12-47-2_node_127;
      to R4-12-47-2_node_130;
      length 255.840;
      configuration line_configuration:39;
 }

 object underground_line:1369 {
      name R4-12-47-2_ul_21;
      phases CN;
      from R4-12-47-2_node_76;
      to R4-12-47-2_node_128;
      length 278.199;
      configuration line_configuration:37;
 }

 object underground_line:1370 {
      name R4-12-47-2_ul_22;
      phases CN;
      from R4-12-47-2_node_128;
      to R4-12-47-2_node_129;
      length 164.406;
      configuration line_configuration:37;
 }

 object underground_line:1371 {
      name R4-12-47-2_ul_23;
      phases CN;
      from R4-12-47-2_node_129;
      to R4-12-47-2_node_135;
      length 698.268;
      configuration line_configuration:37;
 }

 object underground_line:1372 {
      name R4-12-47-2_ul_24;
      phases CN;
      from R4-12-47-2_node_135;
      to R4-12-47-2_node_134;
      length 139.559;
      configuration line_configuration:37;
 }

 object underground_line:1373 {
      name R4-12-47-2_ul_25;
      phases CN;
      from R4-12-47-2_node_134;
      to R4-12-47-2_node_133;
      length 319.436;
      configuration line_configuration:37;
 }

 object underground_line:1374 {
      name R4-12-47-2_ul_26;
      phases CN;
      from R4-12-47-2_node_133;
      to R4-12-47-2_node_59;
      length 106.692;
      configuration line_configuration:37;
 }

 object underground_line:1375 {
      name R4-12-47-2_ul_27;
      phases AN;
      from R4-12-47-2_node_92;
      to R4-12-47-2_node_143;
      length 16.001;
      configuration line_configuration:38;
 }

 object underground_line:1376 {
      name R4-12-47-2_ul_28;
      phases ABCN;
      from R4-12-47-2_node_93;
      to R4-12-47-2_node_261;
      length 56.103;
      configuration line_configuration:40;
 }

 object underground_line:1377 {
      name R4-12-47-2_ul_29;
      phases ABCN;
      from R4-12-47-2_node_94;
      to R4-12-47-2_node_262;
      length 105.103;
      configuration line_configuration:40;
 }

 object underground_line:1378 {
      name R4-12-47-2_ul_30;
      phases AN;
      from R4-12-47-2_node_95;
      to R4-12-47-2_node_144;
      length 30.870;
      configuration line_configuration:38;
 }

 object underground_line:1379 {
      name R4-12-47-2_ul_31;
      phases BN;
      from R4-12-47-2_node_96;
      to R4-12-47-2_node_147;
      length 113.014;
      configuration line_configuration:39;
 }

 object underground_line:1380 {
      name R4-12-47-2_ul_32;
      phases BN;
      from R4-12-47-2_node_147;
      to R4-12-47-2_node_148;
      length 284.107;
      configuration line_configuration:39;
 }

 object underground_line:1381 {
      name R4-12-47-2_ul_33;
      phases BN;
      from R4-12-47-2_node_148;
      to R4-12-47-2_node_149;
      length 313.506;
      configuration line_configuration:39;
 }

 object underground_line:1382 {
      name R4-12-47-2_ul_34;
      phases BN;
      from R4-12-47-2_node_149;
      to R4-12-47-2_node_150;
      length 187.123;
      configuration line_configuration:39;
 }

 object underground_line:1383 {
      name R4-12-47-2_ul_35;
      phases BN;
      from R4-12-47-2_node_97;
      to R4-12-47-2_node_152;
      length 270.158;
      configuration line_configuration:39;
 }

 object underground_line:1384 {
      name R4-12-47-2_ul_36;
      phases BN;
      from R4-12-47-2_node_152;
      to R4-12-47-2_node_151;
      length 259.132;
      configuration line_configuration:39;
 }

 object underground_line:1385 {
      name R4-12-47-2_ul_37;
      phases BN;
      from R4-12-47-2_node_151;
      to R4-12-47-2_node_62;
      length 181.058;
      configuration line_configuration:39;
 }

 object underground_line:1386 {
      name R4-12-47-2_ul_38;
      phases AN;
      from R4-12-47-2_node_178;
      to R4-12-47-2_node_179;
      length 246.594;
      configuration line_configuration:38;
 }

 object underground_line:1387 {
      name R4-12-47-2_ul_39;
      phases AN;
      from R4-12-47-2_node_179;
      to R4-12-47-2_node_180;
      length 306.338;
      configuration line_configuration:38;
 }

 object underground_line:1388 {
      name R4-12-47-2_ul_40;
      phases BN;
      from R4-12-47-2_node_1;
      to R4-12-47-2_node_264;
      length 23.102;
      configuration line_configuration:39;
 }

 object underground_line:1389 {
      name R4-12-47-2_ul_41;
      phases AN;
      from R4-12-47-2_node_54;
      to R4-12-47-2_node_178;
      length 22.134;
      configuration line_configuration:38;
 }

 object underground_line:1391 {
      name R4-12-47-2_ul_42;
      phases CN;
      from R4-12-47-2_node_205;
      to R4-12-47-2_node_56;
      length 18.014;
      configuration line_configuration:37;
 }

 object underground_line:1392 {
      name R4-12-47-2_ul_43;
      phases CN;
      from R4-12-47-2_node_205;
      to R4-12-47-2_node_55;
      length 16.241;
      configuration line_configuration:37;
 }

 object underground_line:1393 {
      name R4-12-47-2_ul_44;
      phases AN;
      from R4-12-47-2_node_161;
      to R4-12-47-2_node_57;
      length 26.501;
      configuration line_configuration:38;
 }

 object underground_line:1394 {
      name R4-12-47-2_ul_45;
      phases AN;
      from R4-12-47-2_node_177;
      to R4-12-47-2_node_31;
      length 147.116;
      configuration line_configuration:38;
 }

 object underground_line:1395 {
      name R4-12-47-2_ul_46;
      phases AN;
      from R4-12-47-2_node_144;
      to R4-12-47-2_node_266;
      length 16.892;
      configuration line_configuration:38;
 }

 object underground_line:1396 {
      name R4-12-47-2_ul_47;
      phases ABCN;
      from R4-12-47-2_node_261;
      to R4-12-47-2_node_267;
      length 15.185;
      configuration line_configuration:40;
 }

 object underground_line:1397 {
      name R4-12-47-2_ul_48;
      phases CN;
      from R4-12-47-2_node_19;
      to R4-12-47-2_node_69;
      length 7.754;
      configuration line_configuration:37;
 }

 object underground_line:1463 {
      name R4-12-47-2_ul_49;
      phases BN;
      from R4-12-47-2_node_70;
      to R4-12-47-2_node_123;
      length 805.192;
      configuration line_configuration:50;
 }

 object underground_line:1464 {
      name R4-12-47-2_ul_50;
      phases BN;
      from R4-12-47-2_node_4;
      to R4-12-47-2_node_30;
      length 122.496;
      configuration line_configuration:39;
 }

 object underground_line:1465 {
      name R4-12-47-2_ul_51;
      phases ABCN;
      from R4-12-47-2_node_63;
      to R4-12-47-2_node_41;
      length 18.500;
      configuration line_configuration:52;
 }

 object underground_line:1466 {
      name R4-12-47-2_ul_52;
      phases BN;
      from R4-12-47-2_node_146;
      to R4-12-47-2_node_145;
      length 375.086;
      configuration line_configuration:39;
 }

 object underground_line:1467 {
      name R4-12-47-2_ul_53;
      phases BN;
      from R4-12-47-2_node_145;
      to R4-12-47-2_node_7;
      length 164.867;
      configuration line_configuration:39;
 }

 object underground_line:1468 {
      name R4-12-47-2_ul_54;
      phases BN;
      from R4-12-47-2_node_29;
      to R4-12-47-2_node_146;
      length 113.738;
      configuration line_configuration:39;
 }

 object underground_line:1469 {
      name R4-12-47-2_ul_55;
      phases AN;
      from R4-12-47-2_node_136;
      to R4-12-47-2_node_137;
      length 88.749;
      configuration line_configuration:38;
 }

 object underground_line:1470 {
      name R4-12-47-2_ul_56;
      phases AN;
      from R4-12-47-2_node_137;
      to R4-12-47-2_node_138;
      length 256.914;
      configuration line_configuration:38;
 }

 object underground_line:1471 {
      name R4-12-47-2_ul_57;
      phases AN;
      from R4-12-47-2_node_138;
      to R4-12-47-2_node_139;
      length 377.338;
      configuration line_configuration:38;
 }

 object underground_line:1472 {
      name R4-12-47-2_ul_58;
      phases AN;
      from R4-12-47-2_node_139;
      to R4-12-47-2_node_140;
      length 299.815;
      configuration line_configuration:38;
 }

 object underground_line:1473 {
      name R4-12-47-2_ul_59;
      phases AN;
      from R4-12-47-2_node_77;
      to R4-12-47-2_node_136;
      length 195.413;
      configuration line_configuration:38;
 }

 object underground_line:1474 {
      name R4-12-47-2_ul_60;
      phases AN;
      from R4-12-47-2_node_140;
      to R4-12-47-2_node_141;
      length 333.504;
      configuration line_configuration:38;
 }

 object underground_line:1475 {
      name R4-12-47-2_ul_61;
      phases AN;
      from R4-12-47-2_node_141;
      to R4-12-47-2_node_142;
      length 366.422;
      configuration line_configuration:38;
 }

 object underground_line:1476 {
      name R4-12-47-2_ul_62;
      phases AN;
      from R4-12-47-2_node_142;
      to R4-12-47-2_node_37;
      length 173.174;
      configuration line_configuration:38;
 }

 object underground_line:1477 {
      name R4-12-47-2_ul_63;
      phases BN;
      from R4-12-47-2_node_83;
      to R4-12-47-2_node_36;
      length 336.937;
      configuration line_configuration:50;
 }

 object underground_line:1478 {
      name R4-12-47-2_ul_64;
      phases CN;
      from R4-12-47-2_node_86;
      to R4-12-47-2_node_39;
      length 337.611;
      configuration line_configuration:53;
 }

 object underground_line:1479 {
      name R4-12-47-2_ul_65;
      phases AN;
      from R4-12-47-2_node_117;
      to R4-12-47-2_node_5;
      length 59.111;
      configuration line_configuration:38;
 }

 object underground_line:1480 {
      name R4-12-47-2_ul_66;
      phases BN;
      from R4-12-47-2_node_8;
      to R4-12-47-2_node_115;
      length 339.412;
      configuration line_configuration:39;
 }

 object underground_line:1481 {
      name R4-12-47-2_ul_67;
      phases BN;
      from R4-12-47-2_node_115;
      to R4-12-47-2_node_3;
      length 93.175;
      configuration line_configuration:39;
 }

 object underground_line:1482 {
      name R4-12-47-2_ul_68;
      phases BN;
      from R4-12-47-2_node_123;
      to R4-12-47-2_node_122;
      length 127.459;
      configuration line_configuration:39;
 }

 object underground_line:1483 {
      name R4-12-47-2_ul_69;
      phases BN;
      from R4-12-47-2_node_122;
      to R4-12-47-2_node_29;
      length 65.353;
      configuration line_configuration:39;
 }

 object underground_line:1484 {
      name R4-12-47-2_ul_70;
      phases BN;
      from R4-12-47-2_node_58;
      to R4-12-47-2_node_269;
      length 249.352;
      configuration line_configuration:39;
 }

 object underground_line:1485 {
      name R4-12-47-2_ul_71;
      phases BN;
      from R4-12-47-2_node_2;
      to R4-12-47-2_node_4;
      length 133.408;
      configuration line_configuration:39;
 }

 object underground_line:1486 {
      name R4-12-47-2_ul_72;
      phases BN;
      from R4-12-47-2_node_30;
      to R4-12-47-2_node_215;
      length 93.679;
      configuration line_configuration:39;
 }

 object underground_line:1487 {
      name R4-12-47-2_ul_73;
      phases BN;
      from R4-12-47-2_node_218;
      to R4-12-47-2_node_219;
      length 167.928;
      configuration line_configuration:39;
 }

 object underground_line:1488 {
      name R4-12-47-2_ul_74;
      phases BN;
      from R4-12-47-2_node_219;
      to R4-12-47-2_node_1;
      length 151.207;
      configuration line_configuration:39;
 }

 object underground_line:1489 {
      name R4-12-47-2_ul_75;
      phases BN;
      from R4-12-47-2_node_217;
      to R4-12-47-2_node_218;
      length 369.170;
      configuration line_configuration:39;
 }

 object underground_line:1490 {
      name R4-12-47-2_ul_76;
      phases BN;
      from R4-12-47-2_node_216;
      to R4-12-47-2_node_217;
      length 258.813;
      configuration line_configuration:39;
 }

 object underground_line:1491 {
      name R4-12-47-2_ul_77;
      phases BN;
      from R4-12-47-2_node_215;
      to R4-12-47-2_node_216;
      length 200.666;
      configuration line_configuration:39;
 }

 object underground_line:1492 {
      name R4-12-47-2_ul_78;
      phases AN;
      from R4-12-47-2_node_37;
      to R4-12-47-2_node_194;
      length 289.824;
      configuration line_configuration:38;
 }

 object underground_line:1493 {
      name R4-12-47-2_ul_79;
      phases AN;
      from R4-12-47-2_node_194;
      to R4-12-47-2_node_193;
      length 395.166;
      configuration line_configuration:38;
 }

 object underground_line:1494 {
      name R4-12-47-2_ul_80;
      phases AN;
      from R4-12-47-2_node_193;
      to R4-12-47-2_node_202;
      length 391.086;
      configuration line_configuration:38;
 }

 object underground_line:1495 {
      name R4-12-47-2_ul_81;
      phases AN;
      from R4-12-47-2_node_202;
      to R4-12-47-2_node_203;
      length 367.682;
      configuration line_configuration:38;
 }

 object underground_line:1496 {
      name R4-12-47-2_ul_82;
      phases AN;
      from R4-12-47-2_node_203;
      to R4-12-47-2_node_204;
      length 393.906;
      configuration line_configuration:38;
 }

 object underground_line:1497 {
      name R4-12-47-2_ul_83;
      phases BN;
      from R4-12-47-2_node_36;
      to R4-12-47-2_node_188;
      length 121.100;
      configuration line_configuration:39;
 }

 object underground_line:1498 {
      name R4-12-47-2_ul_84;
      phases BN;
      from R4-12-47-2_node_188;
      to R4-12-47-2_node_189;
      length 270.295;
      configuration line_configuration:39;
 }

 object underground_line:1499 {
      name R4-12-47-2_ul_85;
      phases BN;
      from R4-12-47-2_node_189;
      to R4-12-47-2_node_190;
      length 282.282;
      configuration line_configuration:39;
 }

 object underground_line:1500 {
      name R4-12-47-2_ul_86;
      phases BN;
      from R4-12-47-2_node_190;
      to R4-12-47-2_node_191;
      length 332.236;
      configuration line_configuration:39;
 }

 object underground_line:1501 {
      name R4-12-47-2_ul_87;
      phases BN;
      from R4-12-47-2_node_191;
      to R4-12-47-2_node_192;
      length 397.093;
      configuration line_configuration:39;
 }

 object underground_line:1502 {
      name R4-12-47-2_ul_88;
      phases BN;
      from R4-12-47-2_node_192;
      to R4-12-47-2_node_213;
      length 264.590;
      configuration line_configuration:39;
 }

 object underground_line:1503 {
      name R4-12-47-2_ul_89;
      phases BN;
      from R4-12-47-2_node_213;
      to R4-12-47-2_node_206;
      length 224.864;
      configuration line_configuration:39;
 }

 object underground_line:1504 {
      name R4-12-47-2_ul_90;
      phases BN;
      from R4-12-47-2_node_206;
      to R4-12-47-2_node_207;
      length 351.538;
      configuration line_configuration:39;
 }

 object underground_line:1505 {
      name R4-12-47-2_ul_91;
      phases BN;
      from R4-12-47-2_node_207;
      to R4-12-47-2_node_210;
      length 208.951;
      configuration line_configuration:39;
 }

 object underground_line:1506 {
      name R4-12-47-2_ul_92;
      phases BN;
      from R4-12-47-2_node_210;
      to R4-12-47-2_node_211;
      length 134.026;
      configuration line_configuration:39;
 }

 object underground_line:1507 {
      name R4-12-47-2_ul_93;
      phases BN;
      from R4-12-47-2_node_211;
      to R4-12-47-2_node_212;
      length 145.406;
      configuration line_configuration:39;
 }

 object underground_line:1508 {
      name R4-12-47-2_ul_94;
      phases CN;
      from R4-12-47-2_node_39;
      to R4-12-47-2_node_200;
      length 543.604;
      configuration line_configuration:37;
 }

 object underground_line:1509 {
      name R4-12-47-2_ul_95;
      phases CN;
      from R4-12-47-2_node_200;
      to R4-12-47-2_node_199;
      length 191.775;
      configuration line_configuration:37;
 }

 object underground_line:1510 {
      name R4-12-47-2_ul_96;
      phases CN;
      from R4-12-47-2_node_199;
      to R4-12-47-2_node_198;
      length 155.428;
      configuration line_configuration:37;
 }

 object underground_line:1511 {
      name R4-12-47-2_ul_97;
      phases CN;
      from R4-12-47-2_node_198;
      to R4-12-47-2_node_195;
      length 192.934;
      configuration line_configuration:37;
 }

 object underground_line:1512 {
      name R4-12-47-2_ul_98;
      phases CN;
      from R4-12-47-2_node_195;
      to R4-12-47-2_node_196;
      length 296.904;
      configuration line_configuration:37;
 }

 object underground_line:1513 {
      name R4-12-47-2_ul_99;
      phases CN;
      from R4-12-47-2_node_197;
      to R4-12-47-2_node_201;
      length 384.376;
      configuration line_configuration:37;
 }

 object underground_line:1514 {
      name R4-12-47-2_ul_100;
      phases CN;
      from R4-12-47-2_node_201;
      to R4-12-47-2_node_208;
      length 230.960;
      configuration line_configuration:37;
 }

 object underground_line:1515 {
      name R4-12-47-2_ul_101;
      phases CN;
      from R4-12-47-2_node_208;
      to R4-12-47-2_node_209;
      length 221.244;
      configuration line_configuration:37;
 }

 object underground_line:1516 {
      name R4-12-47-2_ul_102;
      phases CN;
      from R4-12-47-2_node_209;
      to R4-12-47-2_node_205;
      length 226.985;
      configuration line_configuration:37;
 }

 object underground_line:1517 {
      name R4-12-47-2_ul_103;
      phases CN;
      from R4-12-47-2_node_196;
      to R4-12-47-2_node_197;
      length 226.299;
      configuration line_configuration:37;
 }

 object underground_line:1518 {
      name R4-12-47-2_ul_104;
      phases AN;
      from R4-12-47-2_node_38;
      to R4-12-47-2_node_154;
      length 45.561;
      configuration line_configuration:38;
 }

 object underground_line:1519 {
      name R4-12-47-2_ul_105;
      phases AN;
      from R4-12-47-2_node_154;
      to R4-12-47-2_node_155;
      length 188.371;
      configuration line_configuration:38;
 }

 object underground_line:1520 {
      name R4-12-47-2_ul_106;
      phases AN;
      from R4-12-47-2_node_155;
      to R4-12-47-2_node_156;
      length 138.790;
      configuration line_configuration:38;
 }

 object underground_line:1521 {
      name R4-12-47-2_ul_107;
      phases AN;
      from R4-12-47-2_node_156;
      to R4-12-47-2_node_157;
      length 154.845;
      configuration line_configuration:38;
 }

 object underground_line:1522 {
      name R4-12-47-2_ul_108;
      phases AN;
      from R4-12-47-2_node_157;
      to R4-12-47-2_node_158;
      length 276.213;
      configuration line_configuration:38;
 }

 object underground_line:1523 {
      name R4-12-47-2_ul_109;
      phases AN;
      from R4-12-47-2_node_159;
      to R4-12-47-2_node_214;
      length 145.175;
      configuration line_configuration:38;
 }

 object underground_line:1524 {
      name R4-12-47-2_ul_110;
      phases AN;
      from R4-12-47-2_node_214;
      to R4-12-47-2_node_160;
      length 183.385;
      configuration line_configuration:38;
 }

 object underground_line:1525 {
      name R4-12-47-2_ul_111;
      phases AN;
      from R4-12-47-2_node_158;
      to R4-12-47-2_node_159;
      length 165.323;
      configuration line_configuration:38;
 }

 object underground_line:1526 {
      name R4-12-47-2_ul_112;
      phases AN;
      from R4-12-47-2_node_6;
      to R4-12-47-2_node_169;
      length 151.694;
      configuration line_configuration:38;
 }

 object underground_line:1527 {
      name R4-12-47-2_ul_113;
      phases AN;
      from R4-12-47-2_node_169;
      to R4-12-47-2_node_168;
      length 167.852;
      configuration line_configuration:38;
 }

 object underground_line:1528 {
      name R4-12-47-2_ul_114;
      phases AN;
      from R4-12-47-2_node_168;
      to R4-12-47-2_node_167;
      length 177.584;
      configuration line_configuration:38;
 }

 object underground_line:1529 {
      name R4-12-47-2_ul_115;
      phases AN;
      from R4-12-47-2_node_167;
      to R4-12-47-2_node_166;
      length 144.690;
      configuration line_configuration:38;
 }

 object underground_line:1530 {
      name R4-12-47-2_ul_116;
      phases AN;
      from R4-12-47-2_node_166;
      to R4-12-47-2_node_165;
      length 158.628;
      configuration line_configuration:38;
 }

 object underground_line:1531 {
      name R4-12-47-2_ul_117;
      phases AN;
      from R4-12-47-2_node_163;
      to R4-12-47-2_node_162;
      length 180.699;
      configuration line_configuration:38;
 }

 object underground_line:1532 {
      name R4-12-47-2_ul_118;
      phases AN;
      from R4-12-47-2_node_162;
      to R4-12-47-2_node_161;
      length 264.891;
      configuration line_configuration:38;
 }

 object underground_line:1533 {
      name R4-12-47-2_ul_119;
      phases AN;
      from R4-12-47-2_node_165;
      to R4-12-47-2_node_164;
      length 166.487;
      configuration line_configuration:38;
 }

 object underground_line:1534 {
      name R4-12-47-2_ul_120;
      phases AN;
      from R4-12-47-2_node_164;
      to R4-12-47-2_node_163;
      length 163.872;
      configuration line_configuration:38;
 }

 object underground_line:1535 {
      name R4-12-47-2_ul_121;
      phases AN;
      from R4-12-47-2_node_5;
      to R4-12-47-2_node_170;
      length 101.270;
      configuration line_configuration:38;
 }

 object underground_line:1536 {
      name R4-12-47-2_ul_122;
      phases AN;
      from R4-12-47-2_node_170;
      to R4-12-47-2_node_171;
      length 177.891;
      configuration line_configuration:38;
 }

 object underground_line:1537 {
      name R4-12-47-2_ul_123;
      phases AN;
      from R4-12-47-2_node_171;
      to R4-12-47-2_node_172;
      length 230.610;
      configuration line_configuration:38;
 }

 object underground_line:1538 {
      name R4-12-47-2_ul_124;
      phases AN;
      from R4-12-47-2_node_172;
      to R4-12-47-2_node_174;
      length 337.816;
      configuration line_configuration:38;
 }

 object underground_line:1539 {
      name R4-12-47-2_ul_125;
      phases AN;
      from R4-12-47-2_node_174;
      to R4-12-47-2_node_173;
      length 669.266;
      configuration line_configuration:38;
 }

 object underground_line:1540 {
      name R4-12-47-2_ul_126;
      phases AN;
      from R4-12-47-2_node_176;
      to R4-12-47-2_node_177;
      length 266.489;
      configuration line_configuration:38;
 }

 object underground_line:1541 {
      name R4-12-47-2_ul_127;
      phases AN;
      from R4-12-47-2_node_173;
      to R4-12-47-2_node_175;
      length 230.030;
      configuration line_configuration:38;
 }

 object underground_line:1542 {
      name R4-12-47-2_ul_128;
      phases AN;
      from R4-12-47-2_node_175;
      to R4-12-47-2_node_176;
      length 358.259;
      configuration line_configuration:38;
 }

 object underground_line:1543 {
      name R4-12-47-2_ul_129;
      phases BN;
      from R4-12-47-2_node_3;
      to R4-12-47-2_node_182;
      length 55.358;
      configuration line_configuration:39;
 }

 object underground_line:1544 {
      name R4-12-47-2_ul_130;
      phases BN;
      from R4-12-47-2_node_182;
      to R4-12-47-2_node_183;
      length 198.587;
      configuration line_configuration:39;
 }

 object underground_line:1545 {
      name R4-12-47-2_ul_131;
      phases BN;
      from R4-12-47-2_node_183;
      to R4-12-47-2_node_184;
      length 98.536;
      configuration line_configuration:39;
 }

 object underground_line:1546 {
      name R4-12-47-2_ul_132;
      phases BN;
      from R4-12-47-2_node_184;
      to R4-12-47-2_node_185;
      length 183.557;
      configuration line_configuration:39;
 }

 object underground_line:1547 {
      name R4-12-47-2_ul_133;
      phases BN;
      from R4-12-47-2_node_185;
      to R4-12-47-2_node_186;
      length 138.006;
      configuration line_configuration:39;
 }

 object underground_line:1548 {
      name R4-12-47-2_ul_134;
      phases BN;
      from R4-12-47-2_node_186;
      to R4-12-47-2_node_187;
      length 224.220;
      configuration line_configuration:39;
 }

 object underground_line:1549 {
      name R4-12-47-2_ul_135;
      phases BN;
      from R4-12-47-2_node_7;
      to R4-12-47-2_node_181;
      length 63.348;
      configuration line_configuration:39;
 }

 object underground_line:1550 {
      name R4-12-47-2_ul_136;
      phases BN;
      from R4-12-47-2_node_181;
      to R4-12-47-2_node_2;
      length 30.113;
      configuration line_configuration:39;
 }

 object underground_line_conductor:5 {
      //name 4/0 AAC (Conc);
      rating.summer.continuous 214.0;
      outer_diameter 1.32;
      conductor_gmr 0.0177 ft;
      conductor_diameter 0.528;
      conductor_resistance 0.433488;
      neutral_gmr 0.0485380344339232 ft;
      neutral_resistance 13.5696;
      neutral_diameter 0.0641;
      neutral_strands 11.0;
      shield_gmr 0.00;
      shield_resistance 0.00;
 }

 object underground_line_conductor:9 {
      //name 1000 AAC 25kV (Conc);
      rating.summer.continuous 564.0;
      outer_diameter 2.291;
      conductor_gmr 0.03592 ft;
      conductor_diameter 1.117;
      conductor_resistance 0.093456;
      neutral_gmr 0.0897578842950715 ft;
      neutral_resistance 5.48592;
      neutral_diameter 0.1019;
      neutral_strands 20.0;
      shield_gmr 0.00;
      shield_resistance 0.00;
 }

 object underground_line_conductor:10 {
      //name 750 AAC (Conc);
      rating.summer.continuous 425.0;
      outer_diameter 1.96;
      conductor_gmr 0.0321 ft;
      conductor_diameter 0.998;
      conductor_resistance 0.122496;
      neutral_gmr 0.0751564095285873 ft;
      neutral_resistance 5.3856;
      neutral_diameter 0.1019;
      neutral_strands 15.0;
      shield_gmr 0.00;
      shield_resistance 0.00;
 }

