{
  "__preamble": {
    "comments": [
      "// $Id: R1-12.47-1.glm",
      "// 12.5 kV feeder",
      "//*********************************************",
      "// validation tests for R1-12.47-1.glm",
      "// validates voltages with FBS at selected load, node, meter, triplex_node, and",
      "// triplex_meter objects",
      "// created by: alek332",
      "//*********************************************",
      "// modules"
    ]
  },
  "_directives": {
    "#set": {
      "profiler": 1
    }
  },
  "clock": {
    "timezone": "EST+8EDT",
    "timestamp": "'2000-01-01 0:00:00'",
    "stoptime": "'2000-01-01 0:15:00'"
  },
  "modules": {
    "powerflow": {
      "solver_method": "FBS",
      "default_maximum_voltage_error": 1e-09
    },
    "tape": {},
    "assert": {}
  },
  "objects": {
    "regulator": {
      "instances": [
        {
          "name": "R1-12-47-1_reg_1",
          "object_declaration": "regulator:4383",
          "from": "R1-12-47-1_node_617",
          "to": "R1-12-47-1_meter_21",
          "phases": "ABCN",
          "configuration": "regulator_configuration:4384",
          "outside_comments": [
            "//*********************************************"
          ],
          "inside_comments": [
            "// object recorder {",
            "// property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag;",
            "// limit 1440;",
            "// interval 60;",
            "// file \"R1-12.27-1_reg_output.csv\";",
            "// };"
          ]
        }
      ]
    },
    "regulator_configuration": {
      "instances": [
        {
          "name": "feeder_reg_cfg",
          "object_declaration": "regulator_configuration:4384",
          "Control": "OUTPUT_VOLTAGE",
          "band_center": 7216.0,
          "band_width": 120,
          "connect_type": "WYE_WYE",
          "time_delay": 30,
          "raise_taps": 16,
          "lower_taps": 16,
          "regulation": 0.1,
          "tap_pos_A": 0,
          "tap_pos_B": 0,
          "tap_pos_C": 0
        }
      ]
    },
    "recorder": {
      "instances": [
        {
          "parent": "R1-12-47-1_cap_1",
          "property": "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag",
          "file": "R1-12.47-1_capacitor1.csv",
          "interval": 60,
          "limit": 1440
        }
      ]
    },
    "complex_assert": {
      "instances": [
        {
          "parent": "R1-12-47-1_cap_1",
          "target": "voltage_A",
          "value": "+7074.77-16.5866j",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_cap_1",
          "target": "voltage_B",
          "value": "-3714.04-5856.79j",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_cap_1",
          "target": "voltage_C",
          "value": "-3109.86+6152.68j",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_cap_1",
          "target": "voltage_AB",
          "value": "+10788.8+5840.21j",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_cap_1",
          "target": "voltage_BC",
          "value": "-604.171-12009.5j",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_cap_1",
          "target": "voltage_CA",
          "value": "-10184.6+6169.27j",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_cap_2",
          "target": "voltage_A",
          "value": "+7106.03-6.07231j",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_cap_2",
          "target": "voltage_B",
          "value": "-3685.4-5887.75j",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_cap_2",
          "target": "voltage_C",
          "value": "-3130.34+6153j",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_load_1",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_load_1",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_load_1",
          "target": "voltage_C",
          "value": "+261.63+115.775d",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_load_1",
          "target": "voltage_AB",
          "value": "+0+0j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_load_1",
          "target": "voltage_BC",
          "value": "+112.704-236.597j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_load_1",
          "target": "voltage_CA",
          "value": "+262.07+115.471d",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_load_20",
          "target": "voltage_A",
          "value": "+275.431+0.119364j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_load_20",
          "target": "voltage_B",
          "value": "-148.547-212.872j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_load_20",
          "target": "voltage_C",
          "value": "-132.188+238.949j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_load_20",
          "target": "voltage_AB",
          "value": "+423.978+212.992j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_load_20",
          "target": "voltage_BC",
          "value": "-16.3589-451.821j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_load_20",
          "target": "voltage_CA",
          "value": "-407.619+238.83j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_meter_1",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_meter_1",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_meter_1",
          "target": "voltage_C",
          "value": "+262.07+115.471d",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_meter_1",
          "target": "measured_voltage_A",
          "value": "+0+0j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_meter_1",
          "target": "measured_voltage_B",
          "value": "+0+0j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_meter_1",
          "target": "measured_voltage_C",
          "value": "+262.07+115.471d",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_meter_1",
          "target": "voltage_AB",
          "value": "+0+0j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_meter_1",
          "target": "voltage_BC",
          "value": "+112.704-236.597j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_meter_1",
          "target": "voltage_CA",
          "value": "+262.07+115.471d",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_meter_1",
          "target": "measured_voltage_AB",
          "value": "+0+0j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_meter_1",
          "target": "measured_voltage_BC",
          "value": "+112.704-236.597j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_meter_1",
          "target": "measured_voltage_CA",
          "value": "+262.07+115.471d",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_meter_21",
          "target": "voltage_A",
          "value": "+7216.87+0.0121068j",
          "within": 3,
          "outside_comments": [
            "// Meter at feeder"
          ]
        },
        {
          "parent": "R1-12-47-1_meter_21",
          "target": "voltage_B",
          "value": "-3608.41-6249.98j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_meter_21",
          "target": "voltage_C",
          "value": "-3608.44+6249.96j",
          "within": 3
        },
        {
          "parent": "R1-12-47-1_node_1",
          "target": "voltage_A",
          "value": "+7114.41-1.96913j",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_node_1",
          "target": "voltage_B",
          "value": "-3679.53-5862.44j",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_node_1",
          "target": "voltage_C",
          "value": "-3083.51+6145.66j",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_node_173",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_node_173",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_node_173",
          "target": "voltage_C",
          "value": "+6945.66+117.215d",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_node_383",
          "target": "voltage_A",
          "value": "+7123+0.0291334d",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_node_383",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_node_383",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_node_612",
          "target": "voltage_A",
          "value": "+7216.87+0.0244417j",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_node_612",
          "target": "voltage_B",
          "value": "-3608.38-6249.98j",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_node_612",
          "target": "voltage_C",
          "value": "-3608.46+6249.94j",
          "within": 100
        },
        {
          "parent": "R1-12-47-1_tm_1",
          "target": "voltage_1",
          "value": "117.717+0.541256j",
          "within": 1
        },
        {
          "parent": "R1-12-47-1_tm_1",
          "target": "voltage_2",
          "value": "+118.46+0.219176i",
          "within": 1
        },
        {
          "parent": "R1-12-47-1_tm_1",
          "target": "voltage_12",
          "value": "+236.176+0.760431j",
          "within": 1
        },
        {
          "parent": "R1-12-47-1_tm_1",
          "target": "voltage_1N",
          "value": "117.717+0.541256j",
          "within": 1
        },
        {
          "parent": "R1-12-47-1_tm_1",
          "target": "voltage_2N",
          "value": "+118.46+0.219176i",
          "within": 1
        },
        {
          "parent": "R1-12-47-1_tm_1",
          "target": "voltage_N",
          "value": "+0+0d",
          "within": 1
        },
        {
          "parent": "R1-12-47-1_tm_1",
          "target": "measured_voltage_1",
          "value": "+117.718+0.263441d",
          "within": 1
        },
        {
          "parent": "R1-12-47-1_tm_1",
          "target": "measured_voltage_2",
          "value": "+118.46+0.219176i",
          "within": 1
        },
        {
          "parent": "R1-12-47-1_tm_1",
          "target": "measured_voltage_N",
          "value": "+0+0d",
          "within": 1
        },
        {
          "parent": "R1-12-47-1_tm_598",
          "target": "voltage_1",
          "value": "+118.046+0.606846i",
          "within": 1
        },
        {
          "parent": "R1-12-47-1_tm_598",
          "target": "voltage_2",
          "value": "+118.719+0.278526i",
          "within": 1
        },
        {
          "parent": "R1-12-47-1_tm_598",
          "target": "voltage_12",
          "value": "+236.765+0.885372i",
          "within": 1
        },
        {
          "parent": "R1-12-47-1_tn_1",
          "target": "voltage_1",
          "value": "+118.122+0.343948i",
          "within": 1
        },
        {
          "parent": "R1-12-47-1_tn_1",
          "target": "voltage_2",
          "value": "+118.267+0.250325i",
          "within": 1
        },
        {
          "parent": "R1-12-47-1_tn_1",
          "target": "voltage_12",
          "value": "+236.389+0.594273i",
          "within": 1
        },
        {
          "parent": "R1-12-47-1_tn_1196",
          "target": "voltage_1",
          "value": "+118.046+0.606846i",
          "within": 1
        },
        {
          "parent": "R1-12-47-1_tn_1196",
          "target": "voltage_2",
          "value": "+118.719+0.278526i",
          "within": 1
        },
        {
          "parent": "R1-12-47-1_tn_1196",
          "target": "voltage_12",
          "value": "+236.765+0.885372i",
          "within": 1
        }
      ]
    },
    "capacitor": {
      "instances": [
        {
          "name": "R1-12-47-1_cap_1",
          "object_declaration": "capacitor:4380",
          "phases": "ABCN",
          "pt_phase": "B",
          "parent": "R1-12-47-1_node_422",
          "phases_connected": "ABC",
          "control": "VOLT",
          "voltage_set_high": 7300,
          "voltage_set_low": 7100,
          "capacitor_A": "0.15 MVAr",
          "capacitor_B": "0.15 MVAr",
          "capacitor_C": "0.15 MVAr",
          "control_level": "INDIVIDUAL",
          "time_delay": 30.0,
          "dwell_time": 30.0,
          "cap_nominal_voltage": 7220,
          "nominal_voltage": 7216.88,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"capacitor_4380.csv\";",
            "// };"
          ]
        },
        {
          "name": "R1-12-47-1_cap_2",
          "object_declaration": "capacitor:4381",
          "phases": "ABCN",
          "pt_phase": "B",
          "parent": "R1-12-47-1_node_216",
          "phases_connected": "ABC",
          "control": "VOLT",
          "voltage_set_high": 7300,
          "voltage_set_low": 7100,
          "capacitor_A": "0.3 MVAr",
          "capacitor_B": "0.3 MVAr",
          "capacitor_C": "0.3 MVAr",
          "control_level": "INDIVIDUAL",
          "time_delay": 30.0,
          "dwell_time": 30.0,
          "cap_nominal_voltage": 7220,
          "nominal_voltage": 7216.88,
          "inside_comments": [
            "// object recorder {",
            "// property \"switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag\";",
            "// file R1-12.47-1_capacitor2.csv;",
            "// interval 60;",
            "// limit 1440;",
            "// };",
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"capacitor_4381.csv\";",
            "// };"
          ]
        }
      ]
    },
    "fuse": {
      "instances": [
        {
          "name": "R1-12-47-1_fuse_1",
          "object_declaration": "fuse:4249",
          "phases": "AN",
          "from": "R1-12-47-1_node_596",
          "to": "R1-12-47-1_node_599",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_2",
          "object_declaration": "fuse:4250",
          "phases": "AN",
          "from": "R1-12-47-1_node_594",
          "to": "R1-12-47-1_node_595",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_3",
          "object_declaration": "fuse:4251",
          "phases": "AN",
          "from": "R1-12-47-1_node_508",
          "to": "R1-12-47-1_node_510",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_4",
          "object_declaration": "fuse:4252",
          "phases": "AN",
          "from": "R1-12-47-1_node_503",
          "to": "R1-12-47-1_node_511",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_5",
          "object_declaration": "fuse:4253",
          "phases": "AN",
          "from": "R1-12-47-1_node_512",
          "to": "R1-12-47-1_node_513",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_6",
          "object_declaration": "fuse:4254",
          "phases": "AN",
          "from": "R1-12-47-1_node_474",
          "to": "R1-12-47-1_node_477",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_7",
          "object_declaration": "fuse:4255",
          "phases": "AN",
          "from": "R1-12-47-1_node_474",
          "to": "R1-12-47-1_node_480",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_8",
          "object_declaration": "fuse:4256",
          "phases": "AN",
          "from": "R1-12-47-1_node_522",
          "to": "R1-12-47-1_node_524",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_9",
          "object_declaration": "fuse:4257",
          "phases": "AN",
          "from": "R1-12-47-1_node_576",
          "to": "R1-12-47-1_node_577",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_10",
          "object_declaration": "fuse:4258",
          "phases": "AN",
          "from": "R1-12-47-1_node_515",
          "to": "R1-12-47-1_node_518",
          "current_limit": 6,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_11",
          "object_declaration": "fuse:4259",
          "phases": "AN",
          "from": "R1-12-47-1_node_580",
          "to": "R1-12-47-1_node_581",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_12",
          "object_declaration": "fuse:4260",
          "phases": "BN",
          "from": "R1-12-47-1_node_562",
          "to": "R1-12-47-1_node_574",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_13",
          "object_declaration": "fuse:4261",
          "phases": "CN",
          "from": "R1-12-47-1_node_561",
          "to": "R1-12-47-1_node_567",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_14",
          "object_declaration": "fuse:4262",
          "phases": "AN",
          "from": "R1-12-47-1_node_485",
          "to": "R1-12-47-1_node_487",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_15",
          "object_declaration": "fuse:4263",
          "phases": "AN",
          "from": "R1-12-47-1_node_560",
          "to": "R1-12-47-1_node_566",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_16",
          "object_declaration": "fuse:4264",
          "phases": "AN",
          "from": "R1-12-47-1_node_569",
          "to": "R1-12-47-1_node_570",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_17",
          "object_declaration": "fuse:4265",
          "phases": "AN",
          "from": "R1-12-47-1_node_496",
          "to": "R1-12-47-1_node_498",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_18",
          "object_declaration": "fuse:4266",
          "phases": "AN",
          "from": "R1-12-47-1_node_490",
          "to": "R1-12-47-1_node_492",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_19",
          "object_declaration": "fuse:4267",
          "phases": "CN",
          "from": "R1-12-47-1_node_559",
          "to": "R1-12-47-1_node_563",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_20",
          "object_declaration": "fuse:4268",
          "phases": "AN",
          "from": "R1-12-47-1_node_417",
          "to": "R1-12-47-1_node_418",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_21",
          "object_declaration": "fuse:4269",
          "phases": "AN",
          "from": "R1-12-47-1_node_552",
          "to": "R1-12-47-1_node_553",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_22",
          "object_declaration": "fuse:4270",
          "phases": "AN",
          "from": "R1-12-47-1_node_461",
          "to": "R1-12-47-1_node_466",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_23",
          "object_declaration": "fuse:4271",
          "phases": "CN",
          "from": "R1-12-47-1_node_551",
          "to": "R1-12-47-1_node_555",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_24",
          "object_declaration": "fuse:4272",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_456",
          "to": "R1-12-47-1_node_457",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_25",
          "object_declaration": "fuse:4273",
          "phases": "AN",
          "from": "R1-12-47-1_node_532",
          "to": "R1-12-47-1_node_534",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_26",
          "object_declaration": "fuse:4274",
          "phases": "AN",
          "from": "R1-12-47-1_node_547",
          "to": "R1-12-47-1_node_558",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_27",
          "object_declaration": "fuse:4275",
          "phases": "CN",
          "from": "R1-12-47-1_node_546",
          "to": "R1-12-47-1_node_548",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_28",
          "object_declaration": "fuse:4276",
          "phases": "BN",
          "from": "R1-12-47-1_node_449",
          "to": "R1-12-47-1_node_450",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_29",
          "object_declaration": "fuse:4277",
          "phases": "BN",
          "from": "R1-12-47-1_node_546",
          "to": "R1-12-47-1_node_556",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_30",
          "object_declaration": "fuse:4278",
          "phases": "BN",
          "from": "R1-12-47-1_node_446",
          "to": "R1-12-47-1_node_447",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_31",
          "object_declaration": "fuse:4279",
          "phases": "AN",
          "from": "R1-12-47-1_node_326",
          "to": "R1-12-47-1_node_327",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_32",
          "object_declaration": "fuse:4280",
          "phases": "BN",
          "from": "R1-12-47-1_node_539",
          "to": "R1-12-47-1_node_541",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_33",
          "object_declaration": "fuse:4281",
          "phases": "AN",
          "from": "R1-12-47-1_node_540",
          "to": "R1-12-47-1_node_545",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_34",
          "object_declaration": "fuse:4282",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_434",
          "to": "R1-12-47-1_node_435",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_35",
          "object_declaration": "fuse:4283",
          "phases": "AN",
          "from": "R1-12-47-1_node_355",
          "to": "R1-12-47-1_node_356",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_36",
          "object_declaration": "fuse:4284",
          "phases": "CN",
          "from": "R1-12-47-1_node_359",
          "to": "R1-12-47-1_node_419",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_37",
          "object_declaration": "fuse:4285",
          "phases": "AN",
          "from": "R1-12-47-1_node_229",
          "to": "R1-12-47-1_node_232",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_38",
          "object_declaration": "fuse:4286",
          "phases": "AN",
          "from": "R1-12-47-1_node_538",
          "to": "R1-12-47-1_node_543",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_39",
          "object_declaration": "fuse:4287",
          "phases": "AN",
          "from": "R1-12-47-1_node_543",
          "to": "R1-12-47-1_node_544",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_40",
          "object_declaration": "fuse:4288",
          "phases": "AN",
          "from": "R1-12-47-1_node_342",
          "to": "R1-12-47-1_node_354",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_41",
          "object_declaration": "fuse:4289",
          "phases": "AN",
          "from": "R1-12-47-1_node_335",
          "to": "R1-12-47-1_node_336",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_42",
          "object_declaration": "fuse:4290",
          "phases": "CN",
          "from": "R1-12-47-1_node_536",
          "to": "R1-12-47-1_node_537",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_43",
          "object_declaration": "fuse:4291",
          "phases": "AN",
          "from": "R1-12-47-1_node_346",
          "to": "R1-12-47-1_node_410",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_44",
          "object_declaration": "fuse:4292",
          "phases": "CN",
          "from": "R1-12-47-1_node_345",
          "to": "R1-12-47-1_node_358",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_45",
          "object_declaration": "fuse:4293",
          "phases": "CN",
          "from": "R1-12-47-1_node_441",
          "to": "R1-12-47-1_node_442",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_46",
          "object_declaration": "fuse:4294",
          "phases": "AN",
          "from": "R1-12-47-1_node_420",
          "to": "R1-12-47-1_node_421",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_47",
          "object_declaration": "fuse:4295",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_439",
          "to": "R1-12-47-1_node_440",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_48",
          "object_declaration": "fuse:4296",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_217",
          "to": "R1-12-47-1_node_334",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_49",
          "object_declaration": "fuse:4297",
          "phases": "BN",
          "from": "R1-12-47-1_node_433",
          "to": "R1-12-47-1_node_432",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_50",
          "object_declaration": "fuse:4298",
          "phases": "AN",
          "from": "R1-12-47-1_node_233",
          "to": "R1-12-47-1_node_237",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_51",
          "object_declaration": "fuse:4299",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_234",
          "to": "R1-12-47-1_node_240",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_52",
          "object_declaration": "fuse:4300",
          "phases": "CN",
          "from": "R1-12-47-1_node_420",
          "to": "R1-12-47-1_node_423",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_53",
          "object_declaration": "fuse:4301",
          "phases": "AN",
          "from": "R1-12-47-1_node_338",
          "to": "R1-12-47-1_node_347",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_54",
          "object_declaration": "fuse:4302",
          "phases": "AN",
          "from": "R1-12-47-1_node_347",
          "to": "R1-12-47-1_node_353",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_55",
          "object_declaration": "fuse:4303",
          "phases": "CN",
          "from": "R1-12-47-1_node_331",
          "to": "R1-12-47-1_node_332",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_56",
          "object_declaration": "fuse:4304",
          "phases": "AN",
          "from": "R1-12-47-1_node_361",
          "to": "R1-12-47-1_node_365",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_57",
          "object_declaration": "fuse:4305",
          "phases": "CN",
          "from": "R1-12-47-1_node_229",
          "to": "R1-12-47-1_node_230",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_58",
          "object_declaration": "fuse:4306",
          "phases": "AN",
          "from": "R1-12-47-1_node_348",
          "to": "R1-12-47-1_node_352",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_59",
          "object_declaration": "fuse:4307",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_361",
          "to": "R1-12-47-1_node_362",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_60",
          "object_declaration": "fuse:4308",
          "phases": "CN",
          "from": "R1-12-47-1_node_218",
          "to": "R1-12-47-1_node_219",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_61",
          "object_declaration": "fuse:4309",
          "phases": "AN",
          "from": "R1-12-47-1_node_350",
          "to": "R1-12-47-1_node_351",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_62",
          "object_declaration": "fuse:4310",
          "phases": "BN",
          "from": "R1-12-47-1_node_211",
          "to": "R1-12-47-1_node_213",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_63",
          "object_declaration": "fuse:4311",
          "phases": "AN",
          "from": "R1-12-47-1_node_374",
          "to": "R1-12-47-1_node_381",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_64",
          "object_declaration": "fuse:4312",
          "phases": "CN",
          "from": "R1-12-47-1_node_368",
          "to": "R1-12-47-1_node_370",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_65",
          "object_declaration": "fuse:4313",
          "phases": "AN",
          "from": "R1-12-47-1_node_371",
          "to": "R1-12-47-1_node_372",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_66",
          "object_declaration": "fuse:4314",
          "phases": "BN",
          "from": "R1-12-47-1_node_203",
          "to": "R1-12-47-1_node_208",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_67",
          "object_declaration": "fuse:4315",
          "phases": "AN",
          "from": "R1-12-47-1_node_372",
          "to": "R1-12-47-1_node_380",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_68",
          "object_declaration": "fuse:4316",
          "phases": "AN",
          "from": "R1-12-47-1_node_383",
          "to": "R1-12-47-1_node_384",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_69",
          "object_declaration": "fuse:4317",
          "phases": "AN",
          "from": "R1-12-47-1_node_391",
          "to": "R1-12-47-1_node_394",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_70",
          "object_declaration": "fuse:4318",
          "phases": "BN",
          "from": "R1-12-47-1_node_211",
          "to": "R1-12-47-1_node_214",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_71",
          "object_declaration": "fuse:4319",
          "phases": "BN",
          "from": "R1-12-47-1_node_393",
          "to": "R1-12-47-1_node_396",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_72",
          "object_declaration": "fuse:4320",
          "phases": "BN",
          "from": "R1-12-47-1_node_205",
          "to": "R1-12-47-1_node_206",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_73",
          "object_declaration": "fuse:4321",
          "phases": "BN",
          "from": "R1-12-47-1_node_175",
          "to": "R1-12-47-1_node_205",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_74",
          "object_declaration": "fuse:4322",
          "phases": "AN",
          "from": "R1-12-47-1_node_140",
          "to": "R1-12-47-1_node_163",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_75",
          "object_declaration": "fuse:4323",
          "phases": "CN",
          "from": "R1-12-47-1_node_140",
          "to": "R1-12-47-1_node_167",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_76",
          "object_declaration": "fuse:4324",
          "phases": "CN",
          "from": "R1-12-47-1_node_168",
          "to": "R1-12-47-1_node_170",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_77",
          "object_declaration": "fuse:4325",
          "phases": "AN",
          "from": "R1-12-47-1_node_159",
          "to": "R1-12-47-1_node_160",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_78",
          "object_declaration": "fuse:4326",
          "phases": "BN",
          "from": "R1-12-47-1_node_403",
          "to": "R1-12-47-1_node_405",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_79",
          "object_declaration": "fuse:4327",
          "phases": "CN",
          "from": "R1-12-47-1_node_173",
          "to": "R1-12-47-1_node_182",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_80",
          "object_declaration": "fuse:4328",
          "phases": "CN",
          "from": "R1-12-47-1_node_182",
          "to": "R1-12-47-1_node_185",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_81",
          "object_declaration": "fuse:4329",
          "phases": "AN",
          "from": "R1-12-47-1_node_133",
          "to": "R1-12-47-1_node_141",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_82",
          "object_declaration": "fuse:4330",
          "phases": "AN",
          "from": "R1-12-47-1_node_404",
          "to": "R1-12-47-1_node_408",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_83",
          "object_declaration": "fuse:4331",
          "phases": "CN",
          "from": "R1-12-47-1_node_183",
          "to": "R1-12-47-1_node_186",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_84",
          "object_declaration": "fuse:4332",
          "phases": "AN",
          "from": "R1-12-47-1_node_147",
          "to": "R1-12-47-1_node_149",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_85",
          "object_declaration": "fuse:4333",
          "phases": "BN",
          "from": "R1-12-47-1_node_134",
          "to": "R1-12-47-1_node_135",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_86",
          "object_declaration": "fuse:4334",
          "phases": "CN",
          "from": "R1-12-47-1_node_189",
          "to": "R1-12-47-1_node_190",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_87",
          "object_declaration": "fuse:4335",
          "phases": "BN",
          "from": "R1-12-47-1_node_74",
          "to": "R1-12-47-1_node_78",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_88",
          "object_declaration": "fuse:4336",
          "phases": "CN",
          "from": "R1-12-47-1_node_191",
          "to": "R1-12-47-1_node_193",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_89",
          "object_declaration": "fuse:4337",
          "phases": "AN",
          "from": "R1-12-47-1_node_67",
          "to": "R1-12-47-1_node_72",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_90",
          "object_declaration": "fuse:4338",
          "phases": "AN",
          "from": "R1-12-47-1_node_23",
          "to": "R1-12-47-1_node_24",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_91",
          "object_declaration": "fuse:4339",
          "phases": "BN",
          "from": "R1-12-47-1_node_44",
          "to": "R1-12-47-1_node_128",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_92",
          "object_declaration": "fuse:4340",
          "phases": "CN",
          "from": "R1-12-47-1_node_44",
          "to": "R1-12-47-1_node_45",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_93",
          "object_declaration": "fuse:4341",
          "phases": "BN",
          "from": "R1-12-47-1_node_44",
          "to": "R1-12-47-1_node_127",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_94",
          "object_declaration": "fuse:4342",
          "phases": "AN",
          "from": "R1-12-47-1_node_64",
          "to": "R1-12-47-1_node_70",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_95",
          "object_declaration": "fuse:4343",
          "phases": "CN",
          "from": "R1-12-47-1_node_195",
          "to": "R1-12-47-1_node_197",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_96",
          "object_declaration": "fuse:4344",
          "phases": "CN",
          "from": "R1-12-47-1_node_195",
          "to": "R1-12-47-1_node_196",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_97",
          "object_declaration": "fuse:4345",
          "phases": "AN",
          "from": "R1-12-47-1_node_63",
          "to": "R1-12-47-1_node_69",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_98",
          "object_declaration": "fuse:4346",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_61",
          "to": "R1-12-47-1_node_62",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_99",
          "object_declaration": "fuse:4347",
          "phases": "AN",
          "from": "R1-12-47-1_node_62",
          "to": "R1-12-47-1_node_68",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_100",
          "object_declaration": "fuse:4348",
          "phases": "AN",
          "from": "R1-12-47-1_node_6",
          "to": "R1-12-47-1_node_28",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_101",
          "object_declaration": "fuse:4349",
          "phases": "AN",
          "from": "R1-12-47-1_node_21",
          "to": "R1-12-47-1_node_22",
          "current_limit": 6,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_102",
          "object_declaration": "fuse:4350",
          "phases": "AN",
          "from": "R1-12-47-1_node_13",
          "to": "R1-12-47-1_node_34",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_103",
          "object_declaration": "fuse:4351",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_47",
          "to": "R1-12-47-1_node_48",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_104",
          "object_declaration": "fuse:4352",
          "phases": "BN",
          "from": "R1-12-47-1_node_14",
          "to": "R1-12-47-1_node_38",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_105",
          "object_declaration": "fuse:4353",
          "phases": "AN",
          "from": "R1-12-47-1_node_11",
          "to": "R1-12-47-1_node_31",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_106",
          "object_declaration": "fuse:4354",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_61",
          "to": "R1-12-47-1_node_79",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_107",
          "object_declaration": "fuse:4355",
          "phases": "AN",
          "from": "R1-12-47-1_node_25",
          "to": "R1-12-47-1_node_26",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_108",
          "object_declaration": "fuse:4356",
          "phases": "BN",
          "from": "R1-12-47-1_node_7",
          "to": "R1-12-47-1_node_29",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_109",
          "object_declaration": "fuse:4357",
          "phases": "CN",
          "from": "R1-12-47-1_node_52",
          "to": "R1-12-47-1_node_54",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_110",
          "object_declaration": "fuse:4358",
          "phases": "AN",
          "from": "R1-12-47-1_node_50",
          "to": "R1-12-47-1_node_53",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_111",
          "object_declaration": "fuse:4359",
          "phases": "BN",
          "from": "R1-12-47-1_node_80",
          "to": "R1-12-47-1_node_84",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_112",
          "object_declaration": "fuse:4360",
          "phases": "AN",
          "from": "R1-12-47-1_node_117",
          "to": "R1-12-47-1_node_119",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_113",
          "object_declaration": "fuse:4361",
          "phases": "CN",
          "from": "R1-12-47-1_node_88",
          "to": "R1-12-47-1_node_91",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_114",
          "object_declaration": "fuse:4362",
          "phases": "AN",
          "from": "R1-12-47-1_node_88",
          "to": "R1-12-47-1_node_106",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_115",
          "object_declaration": "fuse:4363",
          "phases": "AN",
          "from": "R1-12-47-1_node_121",
          "to": "R1-12-47-1_node_125",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_116",
          "object_declaration": "fuse:4364",
          "phases": "CN",
          "from": "R1-12-47-1_node_89",
          "to": "R1-12-47-1_node_93",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_117",
          "object_declaration": "fuse:4365",
          "phases": "AN",
          "from": "R1-12-47-1_node_117",
          "to": "R1-12-47-1_node_118",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_118",
          "object_declaration": "fuse:4366",
          "phases": "AN",
          "from": "R1-12-47-1_node_107",
          "to": "R1-12-47-1_node_108",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_119",
          "object_declaration": "fuse:4367",
          "phases": "CN",
          "from": "R1-12-47-1_node_101",
          "to": "R1-12-47-1_node_102",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_120",
          "object_declaration": "fuse:4368",
          "phases": "AN",
          "from": "R1-12-47-1_node_123",
          "to": "R1-12-47-1_node_124",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_121",
          "object_declaration": "fuse:4369",
          "phases": "CN",
          "from": "R1-12-47-1_node_90",
          "to": "R1-12-47-1_node_97",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_fuse_122",
          "object_declaration": "fuse:4370",
          "phases": "CN",
          "from": "R1-12-47-1_node_103",
          "to": "R1-12-47-1_node_105",
          "current_limit": 40,
          "status": "CLOSED"
        }
      ]
    },
    "line_configuration": {
      "instances": [
        {
          "object_declaration": "line_configuration:16",
          "conductor_A": "underground_line_conductor:2",
          "conductor_N": "underground_line_conductor:2",
          "spacing": "line_spacing:11"
        },
        {
          "object_declaration": "line_configuration:17",
          "conductor_B": "underground_line_conductor:2",
          "conductor_N": "underground_line_conductor:2",
          "spacing": "line_spacing:12"
        },
        {
          "object_declaration": "line_configuration:18",
          "conductor_A": "overhead_line_conductor:3",
          "conductor_N": "overhead_line_conductor:3",
          "spacing": "line_spacing:11"
        },
        {
          "object_declaration": "line_configuration:19",
          "conductor_A": "overhead_line_conductor:3",
          "conductor_B": "overhead_line_conductor:3",
          "conductor_C": "overhead_line_conductor:3",
          "conductor_N": "overhead_line_conductor:3",
          "spacing": "line_spacing:13"
        },
        {
          "object_declaration": "line_configuration:20",
          "conductor_C": "underground_line_conductor:2",
          "conductor_N": "underground_line_conductor:2",
          "spacing": "line_spacing:14"
        },
        {
          "object_declaration": "line_configuration:21",
          "conductor_C": "overhead_line_conductor:3",
          "conductor_N": "overhead_line_conductor:3",
          "spacing": "line_spacing:14"
        },
        {
          "object_declaration": "line_configuration:22",
          "conductor_A": "overhead_line_conductor:4",
          "conductor_B": "overhead_line_conductor:4",
          "conductor_C": "overhead_line_conductor:4",
          "conductor_N": "overhead_line_conductor:4",
          "spacing": "line_spacing:13"
        },
        {
          "object_declaration": "line_configuration:23",
          "conductor_A": "overhead_line_conductor:5",
          "conductor_N": "overhead_line_conductor:5",
          "spacing": "line_spacing:11"
        },
        {
          "object_declaration": "line_configuration:24",
          "conductor_C": "overhead_line_conductor:6",
          "conductor_N": "overhead_line_conductor:6",
          "spacing": "line_spacing:14"
        },
        {
          "object_declaration": "line_configuration:25",
          "conductor_A": "underground_line_conductor:7",
          "conductor_B": "underground_line_conductor:7",
          "conductor_C": "underground_line_conductor:7",
          "conductor_N": "underground_line_conductor:7",
          "spacing": "line_spacing:13"
        },
        {
          "object_declaration": "line_configuration:26",
          "conductor_A": "underground_line_conductor:8",
          "conductor_B": "underground_line_conductor:8",
          "conductor_C": "underground_line_conductor:8",
          "conductor_N": "underground_line_conductor:8",
          "spacing": "line_spacing:13"
        },
        {
          "object_declaration": "line_configuration:27",
          "conductor_A": "overhead_line_conductor:9",
          "conductor_N": "overhead_line_conductor:9",
          "spacing": "line_spacing:11"
        },
        {
          "object_declaration": "line_configuration:28",
          "conductor_B": "overhead_line_conductor:3",
          "conductor_N": "overhead_line_conductor:3",
          "spacing": "line_spacing:12"
        },
        {
          "object_declaration": "line_configuration:29",
          "conductor_A": "overhead_line_conductor:6",
          "conductor_N": "overhead_line_conductor:6",
          "spacing": "line_spacing:11"
        },
        {
          "object_declaration": "line_configuration:30",
          "conductor_C": "overhead_line_conductor:9",
          "conductor_N": "overhead_line_conductor:9",
          "spacing": "line_spacing:14"
        },
        {
          "object_declaration": "line_configuration:31",
          "conductor_A": "underground_line_conductor:2",
          "conductor_C": "underground_line_conductor:2",
          "conductor_N": "underground_line_conductor:2",
          "spacing": "line_spacing:15"
        },
        {
          "object_declaration": "line_configuration:32",
          "conductor_A": "overhead_line_conductor:10",
          "conductor_B": "overhead_line_conductor:10",
          "conductor_C": "overhead_line_conductor:10",
          "conductor_N": "overhead_line_conductor:10",
          "spacing": "line_spacing:13"
        },
        {
          "object_declaration": "line_configuration:33",
          "conductor_B": "overhead_line_conductor:9",
          "conductor_N": "overhead_line_conductor:9",
          "spacing": "line_spacing:12"
        },
        {
          "object_declaration": "line_configuration:34",
          "conductor_B": "overhead_line_conductor:5",
          "conductor_N": "overhead_line_conductor:5",
          "spacing": "line_spacing:12"
        }
      ]
    },
    "line_spacing": {
      "instances": [
        {
          "object_declaration": "line_spacing:11",
          "distance_AN": "51.6 in"
        },
        {
          "object_declaration": "line_spacing:12",
          "distance_BN": "51.6 in"
        },
        {
          "object_declaration": "line_spacing:13",
          "distance_AB": "57.6 in",
          "distance_BC": "57.6 in",
          "distance_AC": "57.6 in",
          "distance_AN": "51.6 in",
          "distance_BN": "51.6 in",
          "distance_CN": "51.6 in"
        },
        {
          "object_declaration": "line_spacing:14",
          "distance_CN": "51.6 in"
        },
        {
          "object_declaration": "line_spacing:15",
          "distance_AC": "57.6 in",
          "distance_AN": "51.6 in",
          "distance_CN": "51.6 in"
        }
      ]
    },
    "load": {
      "instances": [
        {
          "name": "R1-12-47-1_load_1",
          "object_declaration": "load:651",
          "parent": "R1-12-47-1_meter_1",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "constant_power_C": "66446.0143+25680.8384j",
          "nominal_voltage": 7216.88,
          "load_class": "C",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"load_651.csv\";",
            "// };"
          ]
        },
        {
          "name": "R1-12-47-1_load_2",
          "object_declaration": "load:652",
          "parent": "R1-12-47-1_meter_2",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "constant_power_A": "8271.7473+9205.9446j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "R1-12-47-1_load_3",
          "object_declaration": "load:653",
          "parent": "R1-12-47-1_meter_3",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "constant_power_C": "36160.4072+13975.7002j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "R1-12-47-1_load_4",
          "object_declaration": "load:654",
          "parent": "R1-12-47-1_meter_4",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "constant_power_A": "0+0j",
          "constant_power_B": "8339.1026+3255.4855j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "R1-12-47-1_load_5",
          "object_declaration": "load:655",
          "parent": "R1-12-47-1_meter_5",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "constant_power_A": "0+0j",
          "constant_power_B": "20326.5626+7935.246j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "R1-12-47-1_load_6",
          "object_declaration": "load:656",
          "parent": "R1-12-47-1_meter_6",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "constant_power_A": "0+0j",
          "constant_power_B": "15784.7299+6162.1691j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "R1-12-47-1_load_7",
          "object_declaration": "load:657",
          "parent": "R1-12-47-1_meter_7",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "constant_power_A": "7958.5631+8857.3899j",
          "constant_power_B": "32165.11+12556.8728j",
          "constant_power_C": "43757.1314+16911.7716j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "R1-12-47-1_load_8",
          "object_declaration": "load:658",
          "parent": "R1-12-47-1_meter_8",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "constant_power_A": "6411.0647+7135.1197j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "R1-12-47-1_load_9",
          "object_declaration": "load:659",
          "parent": "R1-12-47-1_meter_9",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "constant_power_C": "50746.1176+19612.9574j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "R1-12-47-1_load_10",
          "object_declaration": "load:660",
          "parent": "R1-12-47-1_meter_10",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "constant_power_C": "10534.1242+4071.3524j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "R1-12-47-1_load_11",
          "object_declaration": "load:661",
          "parent": "R1-12-47-1_meter_11",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "constant_power_A": "0+0j",
          "constant_power_B": "9083.6653+3546.1539j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "R1-12-47-1_load_12",
          "object_declaration": "load:662",
          "parent": "R1-12-47-1_meter_12",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "constant_power_C": "27550.7864+10648.1525j",
          "nominal_voltage": 7216.88,
          "load_class": "C"
        },
        {
          "name": "R1-12-47-1_load_13",
          "object_declaration": "load:663",
          "parent": "R1-12-47-1_meter_13",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "constant_power_A": "3076.5742+3424.0373j",
          "nominal_voltage": 7216.88,
          "load_class": "A"
        },
        {
          "name": "R1-12-47-1_load_14",
          "object_declaration": "load:664",
          "parent": "R1-12-47-1_meter_14",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "constant_power_A": "1584.3436+1763.2767j",
          "nominal_voltage": 7216.88,
          "load_class": "A"
        },
        {
          "name": "R1-12-47-1_load_15",
          "object_declaration": "load:665",
          "parent": "R1-12-47-1_meter_15",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "constant_power_A": "1547.4984+1722.2703j",
          "nominal_voltage": 7216.88,
          "load_class": "A"
        },
        {
          "name": "R1-12-47-1_load_16",
          "object_declaration": "load:666",
          "parent": "R1-12-47-1_meter_16",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "constant_power_A": "6374.2195+7094.1132j",
          "nominal_voltage": 7216.88,
          "load_class": "A"
        },
        {
          "name": "R1-12-47-1_load_17",
          "object_declaration": "load:667",
          "parent": "R1-12-47-1_meter_17",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "constant_power_A": "4163.5076+4633.7271j",
          "nominal_voltage": 7216.88,
          "load_class": "A"
        },
        {
          "name": "R1-12-47-1_load_18",
          "object_declaration": "load:668",
          "parent": "R1-12-47-1_meter_18",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "constant_power_A": "6411.0647+7135.1197j",
          "nominal_voltage": 7216.88,
          "load_class": "A"
        },
        {
          "name": "R1-12-47-1_load_19",
          "object_declaration": "load:669",
          "parent": "R1-12-47-1_meter_19",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "constant_power_A": "0+0j",
          "constant_power_B": "14370.0607+5609.8992j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7216.88,
          "load_class": "A"
        },
        {
          "name": "R1-12-47-1_load_20",
          "object_declaration": "load:670",
          "parent": "R1-12-47-1_meter_20",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "constant_power_A": "0+0j",
          "constant_power_B": "10721.7033+4185.6243j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7216.88,
          "load_class": "A",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"load_670.csv\";",
            "// };"
          ]
        }
      ]
    },
    "meter": {
      "instances": [
        {
          "name": "R1-12-47-1_meter_1",
          "object_declaration": "meter:2465",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA,measured_voltage_A,measured_voltage_B,measured_voltage_C,measured_voltage_AB,measured_voltage_BC,measured_voltage_CA;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"meter_2465.csv\";",
            "// };"
          ]
        },
        {
          "name": "R1-12-47-1_meter_2",
          "object_declaration": "meter:2466",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_meter_3",
          "object_declaration": "meter:2467",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_meter_4",
          "object_declaration": "meter:2468",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_meter_5",
          "object_declaration": "meter:2469",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_meter_6",
          "object_declaration": "meter:2470",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_meter_7",
          "object_declaration": "meter:2471",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_meter_8",
          "object_declaration": "meter:2472",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_meter_9",
          "object_declaration": "meter:2473",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_meter_10",
          "object_declaration": "meter:2474",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_meter_11",
          "object_declaration": "meter:2475",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_meter_12",
          "object_declaration": "meter:2476",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_meter_13",
          "object_declaration": "meter:2477",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_meter_14",
          "object_declaration": "meter:2478",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_meter_15",
          "object_declaration": "meter:2479",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_meter_16",
          "object_declaration": "meter:2480",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_meter_17",
          "object_declaration": "meter:2481",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_meter_18",
          "object_declaration": "meter:2482",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_meter_19",
          "object_declaration": "meter:2483",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_meter_20",
          "object_declaration": "meter:2484",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_meter_21",
          "object_declaration": "meter:4382",
          "phases": "ABCN",
          "nominal_voltage": 7216.88,
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"meter_4382.csv\";",
            "// };"
          ]
        }
      ]
    },
    "node": {
      "instances": [
        {
          "name": "R1-12-47-1_node_1",
          "object_declaration": "node:35",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"node_35.csv\";",
            "// };"
          ]
        },
        {
          "name": "R1-12-47-1_node_2",
          "object_declaration": "node:36",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_3",
          "object_declaration": "node:37",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_4",
          "object_declaration": "node:38",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_5",
          "object_declaration": "node:39",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_6",
          "object_declaration": "node:40",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_7",
          "object_declaration": "node:41",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_8",
          "object_declaration": "node:42",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_9",
          "object_declaration": "node:43",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_10",
          "object_declaration": "node:44",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_11",
          "object_declaration": "node:45",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_12",
          "object_declaration": "node:46",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_13",
          "object_declaration": "node:47",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_14",
          "object_declaration": "node:48",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_15",
          "object_declaration": "node:49",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_16",
          "object_declaration": "node:50",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_17",
          "object_declaration": "node:51",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_18",
          "object_declaration": "node:52",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_19",
          "object_declaration": "node:53",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_20",
          "object_declaration": "node:54",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_21",
          "object_declaration": "node:55",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_22",
          "object_declaration": "node:56",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_23",
          "object_declaration": "node:57",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_24",
          "object_declaration": "node:58",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_25",
          "object_declaration": "node:59",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_26",
          "object_declaration": "node:60",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_27",
          "object_declaration": "node:61",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_28",
          "object_declaration": "node:62",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_29",
          "object_declaration": "node:63",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_30",
          "object_declaration": "node:64",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_31",
          "object_declaration": "node:65",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_32",
          "object_declaration": "node:66",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_33",
          "object_declaration": "node:67",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_34",
          "object_declaration": "node:68",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_35",
          "object_declaration": "node:69",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_36",
          "object_declaration": "node:70",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_37",
          "object_declaration": "node:71",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_38",
          "object_declaration": "node:72",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_39",
          "object_declaration": "node:73",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_40",
          "object_declaration": "node:74",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_41",
          "object_declaration": "node:75",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_42",
          "object_declaration": "node:76",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_43",
          "object_declaration": "node:77",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_44",
          "object_declaration": "node:78",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_45",
          "object_declaration": "node:79",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_46",
          "object_declaration": "node:80",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_47",
          "object_declaration": "node:81",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_48",
          "object_declaration": "node:82",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_49",
          "object_declaration": "node:83",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_50",
          "object_declaration": "node:84",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_51",
          "object_declaration": "node:85",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_52",
          "object_declaration": "node:86",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_53",
          "object_declaration": "node:87",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_54",
          "object_declaration": "node:88",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_55",
          "object_declaration": "node:89",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_56",
          "object_declaration": "node:90",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_57",
          "object_declaration": "node:91",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_58",
          "object_declaration": "node:92",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_59",
          "object_declaration": "node:93",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_60",
          "object_declaration": "node:94",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_61",
          "object_declaration": "node:95",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_62",
          "object_declaration": "node:96",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_63",
          "object_declaration": "node:97",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_64",
          "object_declaration": "node:98",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_65",
          "object_declaration": "node:99",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_66",
          "object_declaration": "node:100",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_67",
          "object_declaration": "node:101",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_68",
          "object_declaration": "node:102",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_69",
          "object_declaration": "node:103",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_70",
          "object_declaration": "node:104",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_71",
          "object_declaration": "node:105",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_72",
          "object_declaration": "node:106",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_73",
          "object_declaration": "node:107",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_74",
          "object_declaration": "node:108",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_75",
          "object_declaration": "node:109",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_76",
          "object_declaration": "node:110",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_77",
          "object_declaration": "node:111",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_78",
          "object_declaration": "node:112",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_79",
          "object_declaration": "node:113",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_80",
          "object_declaration": "node:114",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_81",
          "object_declaration": "node:115",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_82",
          "object_declaration": "node:116",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_83",
          "object_declaration": "node:117",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_84",
          "object_declaration": "node:118",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_85",
          "object_declaration": "node:119",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_86",
          "object_declaration": "node:120",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_87",
          "object_declaration": "node:121",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_88",
          "object_declaration": "node:122",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_89",
          "object_declaration": "node:123",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_90",
          "object_declaration": "node:124",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_91",
          "object_declaration": "node:125",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_92",
          "object_declaration": "node:126",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_93",
          "object_declaration": "node:127",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_94",
          "object_declaration": "node:128",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_95",
          "object_declaration": "node:129",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_96",
          "object_declaration": "node:130",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_97",
          "object_declaration": "node:131",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_98",
          "object_declaration": "node:132",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_99",
          "object_declaration": "node:133",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_100",
          "object_declaration": "node:134",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_101",
          "object_declaration": "node:135",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_102",
          "object_declaration": "node:136",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_103",
          "object_declaration": "node:137",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_104",
          "object_declaration": "node:138",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_105",
          "object_declaration": "node:139",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_106",
          "object_declaration": "node:140",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_107",
          "object_declaration": "node:141",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_108",
          "object_declaration": "node:142",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_109",
          "object_declaration": "node:143",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_110",
          "object_declaration": "node:144",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_111",
          "object_declaration": "node:145",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_112",
          "object_declaration": "node:146",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_113",
          "object_declaration": "node:147",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_114",
          "object_declaration": "node:148",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_115",
          "object_declaration": "node:149",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_116",
          "object_declaration": "node:150",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_117",
          "object_declaration": "node:151",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_118",
          "object_declaration": "node:152",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_119",
          "object_declaration": "node:153",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_120",
          "object_declaration": "node:154",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_121",
          "object_declaration": "node:155",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_122",
          "object_declaration": "node:156",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_123",
          "object_declaration": "node:157",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_124",
          "object_declaration": "node:158",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_125",
          "object_declaration": "node:159",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_126",
          "object_declaration": "node:160",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_127",
          "object_declaration": "node:161",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_128",
          "object_declaration": "node:162",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_129",
          "object_declaration": "node:163",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_130",
          "object_declaration": "node:164",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_131",
          "object_declaration": "node:165",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_132",
          "object_declaration": "node:166",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_133",
          "object_declaration": "node:167",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_134",
          "object_declaration": "node:168",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_135",
          "object_declaration": "node:169",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_136",
          "object_declaration": "node:170",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_137",
          "object_declaration": "node:171",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_138",
          "object_declaration": "node:172",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_139",
          "object_declaration": "node:173",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_140",
          "object_declaration": "node:174",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_141",
          "object_declaration": "node:175",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_142",
          "object_declaration": "node:176",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_143",
          "object_declaration": "node:177",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_144",
          "object_declaration": "node:178",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_145",
          "object_declaration": "node:179",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_146",
          "object_declaration": "node:180",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_147",
          "object_declaration": "node:181",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_148",
          "object_declaration": "node:182",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_149",
          "object_declaration": "node:183",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_150",
          "object_declaration": "node:184",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_151",
          "object_declaration": "node:185",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_152",
          "object_declaration": "node:186",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_153",
          "object_declaration": "node:187",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_154",
          "object_declaration": "node:188",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_155",
          "object_declaration": "node:189",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_156",
          "object_declaration": "node:190",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_157",
          "object_declaration": "node:191",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_158",
          "object_declaration": "node:192",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_159",
          "object_declaration": "node:193",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_160",
          "object_declaration": "node:194",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_161",
          "object_declaration": "node:195",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_162",
          "object_declaration": "node:196",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_163",
          "object_declaration": "node:197",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_164",
          "object_declaration": "node:198",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_165",
          "object_declaration": "node:199",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_166",
          "object_declaration": "node:200",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_167",
          "object_declaration": "node:201",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_168",
          "object_declaration": "node:202",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_169",
          "object_declaration": "node:203",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_170",
          "object_declaration": "node:204",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_171",
          "object_declaration": "node:205",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_172",
          "object_declaration": "node:206",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_173",
          "object_declaration": "node:207",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"node_207.csv\";",
            "// };"
          ]
        },
        {
          "name": "R1-12-47-1_node_174",
          "object_declaration": "node:208",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_175",
          "object_declaration": "node:209",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_176",
          "object_declaration": "node:210",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_177",
          "object_declaration": "node:211",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_178",
          "object_declaration": "node:212",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_179",
          "object_declaration": "node:213",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_180",
          "object_declaration": "node:214",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_181",
          "object_declaration": "node:215",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_182",
          "object_declaration": "node:216",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_183",
          "object_declaration": "node:217",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_184",
          "object_declaration": "node:218",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_185",
          "object_declaration": "node:219",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_186",
          "object_declaration": "node:220",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_187",
          "object_declaration": "node:221",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_188",
          "object_declaration": "node:222",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_189",
          "object_declaration": "node:223",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_190",
          "object_declaration": "node:224",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_191",
          "object_declaration": "node:225",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_192",
          "object_declaration": "node:226",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_193",
          "object_declaration": "node:227",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_194",
          "object_declaration": "node:228",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_195",
          "object_declaration": "node:229",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_196",
          "object_declaration": "node:230",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_197",
          "object_declaration": "node:231",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_198",
          "object_declaration": "node:232",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_199",
          "object_declaration": "node:233",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_200",
          "object_declaration": "node:234",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_201",
          "object_declaration": "node:235",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_202",
          "object_declaration": "node:236",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_203",
          "object_declaration": "node:237",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_204",
          "object_declaration": "node:238",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_205",
          "object_declaration": "node:239",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_206",
          "object_declaration": "node:240",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_207",
          "object_declaration": "node:241",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_208",
          "object_declaration": "node:242",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_209",
          "object_declaration": "node:243",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_210",
          "object_declaration": "node:244",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_211",
          "object_declaration": "node:245",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_212",
          "object_declaration": "node:246",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_213",
          "object_declaration": "node:247",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_214",
          "object_declaration": "node:248",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_215",
          "object_declaration": "node:249",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_216",
          "object_declaration": "node:250",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_217",
          "object_declaration": "node:251",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_218",
          "object_declaration": "node:252",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_219",
          "object_declaration": "node:253",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_220",
          "object_declaration": "node:254",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_221",
          "object_declaration": "node:255",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_222",
          "object_declaration": "node:256",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_223",
          "object_declaration": "node:257",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_224",
          "object_declaration": "node:258",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_225",
          "object_declaration": "node:259",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_226",
          "object_declaration": "node:260",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_227",
          "object_declaration": "node:261",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_228",
          "object_declaration": "node:262",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_229",
          "object_declaration": "node:263",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_230",
          "object_declaration": "node:264",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_231",
          "object_declaration": "node:265",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_232",
          "object_declaration": "node:266",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_233",
          "object_declaration": "node:267",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_234",
          "object_declaration": "node:268",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_235",
          "object_declaration": "node:269",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_236",
          "object_declaration": "node:270",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_237",
          "object_declaration": "node:271",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_238",
          "object_declaration": "node:272",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_239",
          "object_declaration": "node:273",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_240",
          "object_declaration": "node:274",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_241",
          "object_declaration": "node:275",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_242",
          "object_declaration": "node:276",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_243",
          "object_declaration": "node:277",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_244",
          "object_declaration": "node:278",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_245",
          "object_declaration": "node:279",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_246",
          "object_declaration": "node:280",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_247",
          "object_declaration": "node:281",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_248",
          "object_declaration": "node:282",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_249",
          "object_declaration": "node:283",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_250",
          "object_declaration": "node:284",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_251",
          "object_declaration": "node:285",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_252",
          "object_declaration": "node:286",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_253",
          "object_declaration": "node:287",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_254",
          "object_declaration": "node:288",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_255",
          "object_declaration": "node:289",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_256",
          "object_declaration": "node:290",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_257",
          "object_declaration": "node:291",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_258",
          "object_declaration": "node:292",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_259",
          "object_declaration": "node:293",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_260",
          "object_declaration": "node:294",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_261",
          "object_declaration": "node:295",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_262",
          "object_declaration": "node:296",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_263",
          "object_declaration": "node:297",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_264",
          "object_declaration": "node:298",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_265",
          "object_declaration": "node:299",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_266",
          "object_declaration": "node:300",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_267",
          "object_declaration": "node:301",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_268",
          "object_declaration": "node:302",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_269",
          "object_declaration": "node:303",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_270",
          "object_declaration": "node:304",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_271",
          "object_declaration": "node:305",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_272",
          "object_declaration": "node:306",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_273",
          "object_declaration": "node:307",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_274",
          "object_declaration": "node:308",
          "phases": "ACN",
          "voltage_A": "7216.88+0.0j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_275",
          "object_declaration": "node:309",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_276",
          "object_declaration": "node:310",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_277",
          "object_declaration": "node:311",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_278",
          "object_declaration": "node:312",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_279",
          "object_declaration": "node:313",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_280",
          "object_declaration": "node:314",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_281",
          "object_declaration": "node:315",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_282",
          "object_declaration": "node:316",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_283",
          "object_declaration": "node:317",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_284",
          "object_declaration": "node:318",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_285",
          "object_declaration": "node:319",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_286",
          "object_declaration": "node:320",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_287",
          "object_declaration": "node:321",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_288",
          "object_declaration": "node:322",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_289",
          "object_declaration": "node:323",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_290",
          "object_declaration": "node:324",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_291",
          "object_declaration": "node:325",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_292",
          "object_declaration": "node:326",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_293",
          "object_declaration": "node:327",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_294",
          "object_declaration": "node:328",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_295",
          "object_declaration": "node:329",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_296",
          "object_declaration": "node:330",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_297",
          "object_declaration": "node:331",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_298",
          "object_declaration": "node:332",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_299",
          "object_declaration": "node:333",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_300",
          "object_declaration": "node:334",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_301",
          "object_declaration": "node:335",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_302",
          "object_declaration": "node:336",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_303",
          "object_declaration": "node:337",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_304",
          "object_declaration": "node:338",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_305",
          "object_declaration": "node:339",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_306",
          "object_declaration": "node:340",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_307",
          "object_declaration": "node:341",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_308",
          "object_declaration": "node:342",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_309",
          "object_declaration": "node:343",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_310",
          "object_declaration": "node:344",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_311",
          "object_declaration": "node:345",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_312",
          "object_declaration": "node:346",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_313",
          "object_declaration": "node:347",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_314",
          "object_declaration": "node:348",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_315",
          "object_declaration": "node:349",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_316",
          "object_declaration": "node:350",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_317",
          "object_declaration": "node:351",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_318",
          "object_declaration": "node:352",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_319",
          "object_declaration": "node:353",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_320",
          "object_declaration": "node:354",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_321",
          "object_declaration": "node:355",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_322",
          "object_declaration": "node:356",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_323",
          "object_declaration": "node:357",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_324",
          "object_declaration": "node:358",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_325",
          "object_declaration": "node:359",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_326",
          "object_declaration": "node:360",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_327",
          "object_declaration": "node:361",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_328",
          "object_declaration": "node:362",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_329",
          "object_declaration": "node:363",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_330",
          "object_declaration": "node:364",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_331",
          "object_declaration": "node:365",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_332",
          "object_declaration": "node:366",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_333",
          "object_declaration": "node:367",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_334",
          "object_declaration": "node:368",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_335",
          "object_declaration": "node:369",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_336",
          "object_declaration": "node:370",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_337",
          "object_declaration": "node:371",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_338",
          "object_declaration": "node:372",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_339",
          "object_declaration": "node:373",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_340",
          "object_declaration": "node:374",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_341",
          "object_declaration": "node:375",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_342",
          "object_declaration": "node:376",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_343",
          "object_declaration": "node:377",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_344",
          "object_declaration": "node:378",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_345",
          "object_declaration": "node:379",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_346",
          "object_declaration": "node:380",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_347",
          "object_declaration": "node:381",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_348",
          "object_declaration": "node:382",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_349",
          "object_declaration": "node:383",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_350",
          "object_declaration": "node:384",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_351",
          "object_declaration": "node:385",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_352",
          "object_declaration": "node:386",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_353",
          "object_declaration": "node:387",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_354",
          "object_declaration": "node:388",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_355",
          "object_declaration": "node:389",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_356",
          "object_declaration": "node:390",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_357",
          "object_declaration": "node:391",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_358",
          "object_declaration": "node:392",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_359",
          "object_declaration": "node:393",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_360",
          "object_declaration": "node:394",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_361",
          "object_declaration": "node:395",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_362",
          "object_declaration": "node:396",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_363",
          "object_declaration": "node:397",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_364",
          "object_declaration": "node:398",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_365",
          "object_declaration": "node:399",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_366",
          "object_declaration": "node:400",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_367",
          "object_declaration": "node:401",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_368",
          "object_declaration": "node:402",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_369",
          "object_declaration": "node:403",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_370",
          "object_declaration": "node:404",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_371",
          "object_declaration": "node:405",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_372",
          "object_declaration": "node:406",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_373",
          "object_declaration": "node:407",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_374",
          "object_declaration": "node:408",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_375",
          "object_declaration": "node:409",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_376",
          "object_declaration": "node:410",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_377",
          "object_declaration": "node:411",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_378",
          "object_declaration": "node:412",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_379",
          "object_declaration": "node:413",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_380",
          "object_declaration": "node:414",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_381",
          "object_declaration": "node:415",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_382",
          "object_declaration": "node:416",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_383",
          "object_declaration": "node:417",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"node_417.csv\";",
            "// };"
          ]
        },
        {
          "name": "R1-12-47-1_node_384",
          "object_declaration": "node:418",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_385",
          "object_declaration": "node:419",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_386",
          "object_declaration": "node:420",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_387",
          "object_declaration": "node:421",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_388",
          "object_declaration": "node:422",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_389",
          "object_declaration": "node:423",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_390",
          "object_declaration": "node:424",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_391",
          "object_declaration": "node:425",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_392",
          "object_declaration": "node:426",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_393",
          "object_declaration": "node:427",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_394",
          "object_declaration": "node:428",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_395",
          "object_declaration": "node:429",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_396",
          "object_declaration": "node:430",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_397",
          "object_declaration": "node:431",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_398",
          "object_declaration": "node:432",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_399",
          "object_declaration": "node:433",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_400",
          "object_declaration": "node:434",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_401",
          "object_declaration": "node:435",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_402",
          "object_declaration": "node:436",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_403",
          "object_declaration": "node:437",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_404",
          "object_declaration": "node:438",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_405",
          "object_declaration": "node:439",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_406",
          "object_declaration": "node:440",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_407",
          "object_declaration": "node:441",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_408",
          "object_declaration": "node:442",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_409",
          "object_declaration": "node:443",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_410",
          "object_declaration": "node:444",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_411",
          "object_declaration": "node:445",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_412",
          "object_declaration": "node:446",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_413",
          "object_declaration": "node:447",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_414",
          "object_declaration": "node:448",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_415",
          "object_declaration": "node:449",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_416",
          "object_declaration": "node:450",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_417",
          "object_declaration": "node:451",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_418",
          "object_declaration": "node:452",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_419",
          "object_declaration": "node:453",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_420",
          "object_declaration": "node:454",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_421",
          "object_declaration": "node:455",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_422",
          "object_declaration": "node:456",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_423",
          "object_declaration": "node:457",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_424",
          "object_declaration": "node:458",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_425",
          "object_declaration": "node:459",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_426",
          "object_declaration": "node:460",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_427",
          "object_declaration": "node:461",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_428",
          "object_declaration": "node:462",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_429",
          "object_declaration": "node:463",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_430",
          "object_declaration": "node:464",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_431",
          "object_declaration": "node:465",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_432",
          "object_declaration": "node:466",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_433",
          "object_declaration": "node:467",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_434",
          "object_declaration": "node:468",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_435",
          "object_declaration": "node:469",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_436",
          "object_declaration": "node:470",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_437",
          "object_declaration": "node:471",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_438",
          "object_declaration": "node:472",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_439",
          "object_declaration": "node:473",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_440",
          "object_declaration": "node:474",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_441",
          "object_declaration": "node:475",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_442",
          "object_declaration": "node:476",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_443",
          "object_declaration": "node:477",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_444",
          "object_declaration": "node:478",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_445",
          "object_declaration": "node:479",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_446",
          "object_declaration": "node:480",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_447",
          "object_declaration": "node:481",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_448",
          "object_declaration": "node:482",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_449",
          "object_declaration": "node:483",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_450",
          "object_declaration": "node:484",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_451",
          "object_declaration": "node:485",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_452",
          "object_declaration": "node:486",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_453",
          "object_declaration": "node:487",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_454",
          "object_declaration": "node:488",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_455",
          "object_declaration": "node:489",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_456",
          "object_declaration": "node:490",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_457",
          "object_declaration": "node:491",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_458",
          "object_declaration": "node:492",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_459",
          "object_declaration": "node:493",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_460",
          "object_declaration": "node:494",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_461",
          "object_declaration": "node:495",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_462",
          "object_declaration": "node:496",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_463",
          "object_declaration": "node:497",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_464",
          "object_declaration": "node:498",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_465",
          "object_declaration": "node:499",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_466",
          "object_declaration": "node:500",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_467",
          "object_declaration": "node:501",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_468",
          "object_declaration": "node:502",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_469",
          "object_declaration": "node:503",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_470",
          "object_declaration": "node:504",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_471",
          "object_declaration": "node:505",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_472",
          "object_declaration": "node:506",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_473",
          "object_declaration": "node:507",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_474",
          "object_declaration": "node:508",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_475",
          "object_declaration": "node:509",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_476",
          "object_declaration": "node:510",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_477",
          "object_declaration": "node:511",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_478",
          "object_declaration": "node:512",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_479",
          "object_declaration": "node:513",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_480",
          "object_declaration": "node:514",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_481",
          "object_declaration": "node:515",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_482",
          "object_declaration": "node:516",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_483",
          "object_declaration": "node:517",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_484",
          "object_declaration": "node:518",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_485",
          "object_declaration": "node:519",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_486",
          "object_declaration": "node:520",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_487",
          "object_declaration": "node:521",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_488",
          "object_declaration": "node:522",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_489",
          "object_declaration": "node:523",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_490",
          "object_declaration": "node:524",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_491",
          "object_declaration": "node:525",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_492",
          "object_declaration": "node:526",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_493",
          "object_declaration": "node:527",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_494",
          "object_declaration": "node:528",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_495",
          "object_declaration": "node:529",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_496",
          "object_declaration": "node:530",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_497",
          "object_declaration": "node:531",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_498",
          "object_declaration": "node:532",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_499",
          "object_declaration": "node:533",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_500",
          "object_declaration": "node:534",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_501",
          "object_declaration": "node:535",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_502",
          "object_declaration": "node:536",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_503",
          "object_declaration": "node:537",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_504",
          "object_declaration": "node:538",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_505",
          "object_declaration": "node:539",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_506",
          "object_declaration": "node:540",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_507",
          "object_declaration": "node:541",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_508",
          "object_declaration": "node:542",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_509",
          "object_declaration": "node:543",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_510",
          "object_declaration": "node:544",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_511",
          "object_declaration": "node:545",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_512",
          "object_declaration": "node:546",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_513",
          "object_declaration": "node:547",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_514",
          "object_declaration": "node:548",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_515",
          "object_declaration": "node:549",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_516",
          "object_declaration": "node:550",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_517",
          "object_declaration": "node:551",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_518",
          "object_declaration": "node:552",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_519",
          "object_declaration": "node:553",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_520",
          "object_declaration": "node:554",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_521",
          "object_declaration": "node:555",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_522",
          "object_declaration": "node:556",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_523",
          "object_declaration": "node:557",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_524",
          "object_declaration": "node:558",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_525",
          "object_declaration": "node:559",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_526",
          "object_declaration": "node:560",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_527",
          "object_declaration": "node:561",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_528",
          "object_declaration": "node:562",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_529",
          "object_declaration": "node:563",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_530",
          "object_declaration": "node:564",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_531",
          "object_declaration": "node:565",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_532",
          "object_declaration": "node:566",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_533",
          "object_declaration": "node:567",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_534",
          "object_declaration": "node:568",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_535",
          "object_declaration": "node:569",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_536",
          "object_declaration": "node:570",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_537",
          "object_declaration": "node:571",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_538",
          "object_declaration": "node:572",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_539",
          "object_declaration": "node:573",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_540",
          "object_declaration": "node:574",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_541",
          "object_declaration": "node:575",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_542",
          "object_declaration": "node:576",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_543",
          "object_declaration": "node:577",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_544",
          "object_declaration": "node:578",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_545",
          "object_declaration": "node:579",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_546",
          "object_declaration": "node:580",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_547",
          "object_declaration": "node:581",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_548",
          "object_declaration": "node:582",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_549",
          "object_declaration": "node:583",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_550",
          "object_declaration": "node:584",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_551",
          "object_declaration": "node:585",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_552",
          "object_declaration": "node:586",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_553",
          "object_declaration": "node:587",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_554",
          "object_declaration": "node:588",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_555",
          "object_declaration": "node:589",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_556",
          "object_declaration": "node:590",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_557",
          "object_declaration": "node:591",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_558",
          "object_declaration": "node:592",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_559",
          "object_declaration": "node:593",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_560",
          "object_declaration": "node:594",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_561",
          "object_declaration": "node:595",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_562",
          "object_declaration": "node:596",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_563",
          "object_declaration": "node:597",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_564",
          "object_declaration": "node:598",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_565",
          "object_declaration": "node:599",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_566",
          "object_declaration": "node:600",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_567",
          "object_declaration": "node:601",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_568",
          "object_declaration": "node:602",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_569",
          "object_declaration": "node:603",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_570",
          "object_declaration": "node:604",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_571",
          "object_declaration": "node:605",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_572",
          "object_declaration": "node:606",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_573",
          "object_declaration": "node:607",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_574",
          "object_declaration": "node:608",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_575",
          "object_declaration": "node:609",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_576",
          "object_declaration": "node:610",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_577",
          "object_declaration": "node:611",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_578",
          "object_declaration": "node:612",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_579",
          "object_declaration": "node:613",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_580",
          "object_declaration": "node:614",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_581",
          "object_declaration": "node:615",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_582",
          "object_declaration": "node:616",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_583",
          "object_declaration": "node:617",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_584",
          "object_declaration": "node:618",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_585",
          "object_declaration": "node:619",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_586",
          "object_declaration": "node:620",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_587",
          "object_declaration": "node:621",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_588",
          "object_declaration": "node:622",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_589",
          "object_declaration": "node:623",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_590",
          "object_declaration": "node:624",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_591",
          "object_declaration": "node:625",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_592",
          "object_declaration": "node:626",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_593",
          "object_declaration": "node:627",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_594",
          "object_declaration": "node:628",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_595",
          "object_declaration": "node:629",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_596",
          "object_declaration": "node:630",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_597",
          "object_declaration": "node:631",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_598",
          "object_declaration": "node:632",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_599",
          "object_declaration": "node:633",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_600",
          "object_declaration": "node:634",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_601",
          "object_declaration": "node:635",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_602",
          "object_declaration": "node:636",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_603",
          "object_declaration": "node:637",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_604",
          "object_declaration": "node:638",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_605",
          "object_declaration": "node:639",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_606",
          "object_declaration": "node:640",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_607",
          "object_declaration": "node:641",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_608",
          "object_declaration": "node:642",
          "phases": "AN",
          "voltage_A": "7216.88+0.0j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_609",
          "object_declaration": "node:643",
          "phases": "CN",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_610",
          "object_declaration": "node:644",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_611",
          "object_declaration": "node:645",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_612",
          "object_declaration": "node:646",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C,voltage_AB,voltage_BC,voltage_CA;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"node_646.csv\";",
            "// };"
          ]
        },
        {
          "name": "R1-12-47-1_node_613",
          "object_declaration": "node:647",
          "parent": "R1-12-47-1_meter_21",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_614",
          "object_declaration": "node:648",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_615",
          "object_declaration": "node:649",
          "phases": "BN",
          "voltage_B": "-3608.44-6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_616",
          "object_declaration": "node:650",
          "phases": "ABCN",
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j",
          "nominal_voltage": 7216.88
        },
        {
          "name": "R1-12-47-1_node_617",
          "object_declaration": "node:4385",
          "bustype": "SWING",
          "phases": "ABCN",
          "nominal_voltage": 7216.88,
          "voltage_A": "7216.88+0.0j",
          "voltage_B": "-3608.44-6250j",
          "voltage_C": "-3608.44+6250j"
        }
      ]
    },
    "overhead_line": {
      "instances": [
        {
          "name": "R1-12-47-1_ol_1",
          "object_declaration": "overhead_line:3768",
          "phases": "AN",
          "from": "R1-12-47-1_node_349",
          "to": "R1-12-47-1_node_350",
          "length": 540.635,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_2",
          "object_declaration": "overhead_line:3769",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_363",
          "to": "R1-12-47-1_node_364",
          "length": 178.91,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_3",
          "object_declaration": "overhead_line:3771",
          "phases": "CN",
          "from": "R1-12-47-1_node_426",
          "to": "R1-12-47-1_node_430",
          "length": 123.486,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_4",
          "object_declaration": "overhead_line:3775",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_203",
          "to": "R1-12-47-1_node_204",
          "length": 341.187,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_5",
          "object_declaration": "overhead_line:3776",
          "phases": "AN",
          "from": "R1-12-47-1_node_378",
          "to": "R1-12-47-1_node_379",
          "length": 309.833,
          "configuration": "line_configuration:23"
        },
        {
          "name": "R1-12-47-1_ol_6",
          "object_declaration": "overhead_line:3777",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_364",
          "to": "R1-12-47-1_node_367",
          "length": 195.571,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_7",
          "object_declaration": "overhead_line:3779",
          "phases": "CN",
          "from": "R1-12-47-1_node_430",
          "to": "R1-12-47-1_node_431",
          "length": 223.369,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_8",
          "object_declaration": "overhead_line:3789",
          "phases": "AN",
          "from": "R1-12-47-1_node_368",
          "to": "R1-12-47-1_node_371",
          "length": 229.438,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_9",
          "object_declaration": "overhead_line:3790",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_367",
          "to": "R1-12-47-1_node_616",
          "length": 177.714,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_10",
          "object_declaration": "overhead_line:3791",
          "phases": "AN",
          "from": "R1-12-47-1_node_372",
          "to": "R1-12-47-1_node_373",
          "length": 358.974,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_11",
          "object_declaration": "overhead_line:3795",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_559",
          "to": "R1-12-47-1_node_560",
          "length": 223.978,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_12",
          "object_declaration": "overhead_line:3800",
          "phases": "AN",
          "from": "R1-12-47-1_node_595",
          "to": "R1-12-47-1_node_596",
          "length": 666.009,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_13",
          "object_declaration": "overhead_line:3801",
          "phases": "AN",
          "from": "R1-12-47-1_node_596",
          "to": "R1-12-47-1_node_597",
          "length": 200.721,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_14",
          "object_declaration": "overhead_line:3802",
          "phases": "AN",
          "from": "R1-12-47-1_node_597",
          "to": "R1-12-47-1_node_598",
          "length": 179.387,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_15",
          "object_declaration": "overhead_line:3803",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_594",
          "to": "R1-12-47-1_node_2",
          "length": 133.128,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_16",
          "object_declaration": "overhead_line:3804",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_593",
          "to": "R1-12-47-1_node_594",
          "length": 185.398,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_17",
          "object_declaration": "overhead_line:3805",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_592",
          "to": "R1-12-47-1_node_593",
          "length": 171.388,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_18",
          "object_declaration": "overhead_line:3808",
          "phases": "AN",
          "from": "R1-12-47-1_node_506",
          "to": "R1-12-47-1_node_507",
          "length": 276.33,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_19",
          "object_declaration": "overhead_line:3809",
          "phases": "AN",
          "from": "R1-12-47-1_node_507",
          "to": "R1-12-47-1_node_508",
          "length": 60.018,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_20",
          "object_declaration": "overhead_line:3810",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_591",
          "to": "R1-12-47-1_node_592",
          "length": 184.623,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_21",
          "object_declaration": "overhead_line:3811",
          "phases": "AN",
          "from": "R1-12-47-1_node_505",
          "to": "R1-12-47-1_node_506",
          "length": 279.91,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_22",
          "object_declaration": "overhead_line:3813",
          "phases": "AN",
          "from": "R1-12-47-1_node_504",
          "to": "R1-12-47-1_node_505",
          "length": 278.677,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_23",
          "object_declaration": "overhead_line:3814",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_590",
          "to": "R1-12-47-1_node_591",
          "length": 356.862,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_24",
          "object_declaration": "overhead_line:3815",
          "phases": "AN",
          "from": "R1-12-47-1_node_508",
          "to": "R1-12-47-1_node_509",
          "length": 285.454,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_25",
          "object_declaration": "overhead_line:3817",
          "phases": "AN",
          "from": "R1-12-47-1_node_503",
          "to": "R1-12-47-1_node_504",
          "length": 203.665,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_26",
          "object_declaration": "overhead_line:3818",
          "phases": "AN",
          "from": "R1-12-47-1_node_478",
          "to": "R1-12-47-1_node_503",
          "length": 290.086,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_27",
          "object_declaration": "overhead_line:3820",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_576",
          "to": "R1-12-47-1_node_590",
          "length": 421.091,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_28",
          "object_declaration": "overhead_line:3821",
          "phases": "AN",
          "from": "R1-12-47-1_node_475",
          "to": "R1-12-47-1_node_478",
          "length": 234.617,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_29",
          "object_declaration": "overhead_line:3822",
          "phases": "AN",
          "from": "R1-12-47-1_node_477",
          "to": "R1-12-47-1_node_475",
          "length": 183.139,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_30",
          "object_declaration": "overhead_line:3823",
          "phases": "AN",
          "from": "R1-12-47-1_node_511",
          "to": "R1-12-47-1_node_512",
          "length": 146.561,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_31",
          "object_declaration": "overhead_line:3825",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_465",
          "to": "R1-12-47-1_node_474",
          "length": 211.569,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_32",
          "object_declaration": "overhead_line:3826",
          "phases": "AN",
          "from": "R1-12-47-1_node_475",
          "to": "R1-12-47-1_node_476",
          "length": 173.248,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_33",
          "object_declaration": "overhead_line:3827",
          "phases": "AN",
          "from": "R1-12-47-1_node_480",
          "to": "R1-12-47-1_node_481",
          "length": 175.064,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_34",
          "object_declaration": "overhead_line:3828",
          "phases": "AN",
          "from": "R1-12-47-1_node_587",
          "to": "R1-12-47-1_node_588",
          "length": 125.916,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_35",
          "object_declaration": "overhead_line:3829",
          "phases": "AN",
          "from": "R1-12-47-1_node_520",
          "to": "R1-12-47-1_node_521",
          "length": 226.632,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_36",
          "object_declaration": "overhead_line:3830",
          "phases": "AN",
          "from": "R1-12-47-1_node_515",
          "to": "R1-12-47-1_node_516",
          "length": 120.384,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_37",
          "object_declaration": "overhead_line:3831",
          "phases": "AN",
          "from": "R1-12-47-1_node_514",
          "to": "R1-12-47-1_node_515",
          "length": 168.706,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_38",
          "object_declaration": "overhead_line:3832",
          "phases": "AN",
          "from": "R1-12-47-1_node_512",
          "to": "R1-12-47-1_node_514",
          "length": 219.105,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_39",
          "object_declaration": "overhead_line:3833",
          "phases": "AN",
          "from": "R1-12-47-1_node_521",
          "to": "R1-12-47-1_node_526",
          "length": 163.518,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_40",
          "object_declaration": "overhead_line:3834",
          "phases": "AN",
          "from": "R1-12-47-1_node_517",
          "to": "R1-12-47-1_node_520",
          "length": 277.616,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_41",
          "object_declaration": "overhead_line:3835",
          "phases": "AN",
          "from": "R1-12-47-1_node_516",
          "to": "R1-12-47-1_node_517",
          "length": 254.023,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_42",
          "object_declaration": "overhead_line:3836",
          "phases": "AN",
          "from": "R1-12-47-1_node_522",
          "to": "R1-12-47-1_node_523",
          "length": 183.107,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_43",
          "object_declaration": "overhead_line:3837",
          "phases": "AN",
          "from": "R1-12-47-1_node_526",
          "to": "R1-12-47-1_node_522",
          "length": 209.583,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_44",
          "object_declaration": "overhead_line:3838",
          "phases": "AN",
          "from": "R1-12-47-1_node_586",
          "to": "R1-12-47-1_node_587",
          "length": 158.17,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_45",
          "object_declaration": "overhead_line:3839",
          "phases": "AN",
          "from": "R1-12-47-1_node_579",
          "to": "R1-12-47-1_node_580",
          "length": 173.596,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_46",
          "object_declaration": "overhead_line:3840",
          "phases": "AN",
          "from": "R1-12-47-1_node_580",
          "to": "R1-12-47-1_node_582",
          "length": 121.519,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_47",
          "object_declaration": "overhead_line:3841",
          "phases": "AN",
          "from": "R1-12-47-1_node_582",
          "to": "R1-12-47-1_node_583",
          "length": 198.886,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_48",
          "object_declaration": "overhead_line:3843",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_464",
          "to": "R1-12-47-1_node_465",
          "length": 480.567,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_49",
          "object_declaration": "overhead_line:3844",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_562",
          "to": "R1-12-47-1_node_576",
          "length": 362.21,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_50",
          "object_declaration": "overhead_line:3845",
          "phases": "AN",
          "from": "R1-12-47-1_node_577",
          "to": "R1-12-47-1_node_578",
          "length": 162.889,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_51",
          "object_declaration": "overhead_line:3846",
          "phases": "AN",
          "from": "R1-12-47-1_node_578",
          "to": "R1-12-47-1_node_579",
          "length": 277.945,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_52",
          "object_declaration": "overhead_line:3847",
          "phases": "AN",
          "from": "R1-12-47-1_node_584",
          "to": "R1-12-47-1_node_585",
          "length": 201.292,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_53",
          "object_declaration": "overhead_line:3848",
          "phases": "AN",
          "from": "R1-12-47-1_node_577",
          "to": "R1-12-47-1_node_584",
          "length": 163.831,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_54",
          "object_declaration": "overhead_line:3849",
          "phases": "AN",
          "from": "R1-12-47-1_node_481",
          "to": "R1-12-47-1_node_482",
          "length": 194.146,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_55",
          "object_declaration": "overhead_line:3850",
          "phases": "AN",
          "from": "R1-12-47-1_node_585",
          "to": "R1-12-47-1_node_586",
          "length": 184.495,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_56",
          "object_declaration": "overhead_line:3851",
          "phases": "AN",
          "from": "R1-12-47-1_node_476",
          "to": "R1-12-47-1_node_479",
          "length": 184.84,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_57",
          "object_declaration": "overhead_line:3852",
          "phases": "AN",
          "from": "R1-12-47-1_node_517",
          "to": "R1-12-47-1_node_528",
          "length": 244.935,
          "configuration": "line_configuration:23"
        },
        {
          "name": "R1-12-47-1_ol_58",
          "object_declaration": "overhead_line:3853",
          "phases": "AN",
          "from": "R1-12-47-1_node_472",
          "to": "R1-12-47-1_node_473",
          "length": 338.365,
          "configuration": "line_configuration:23"
        },
        {
          "name": "R1-12-47-1_ol_59",
          "object_declaration": "overhead_line:3854",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_561",
          "to": "R1-12-47-1_node_562",
          "length": 156.295,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_60",
          "object_declaration": "overhead_line:3855",
          "phases": "AN",
          "from": "R1-12-47-1_node_483",
          "to": "R1-12-47-1_node_484",
          "length": 181.089,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R1-12-47-1_ol_61",
          "object_declaration": "overhead_line:3856",
          "phases": "AN",
          "from": "R1-12-47-1_node_482",
          "to": "R1-12-47-1_node_483",
          "length": 320.283,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_62",
          "object_declaration": "overhead_line:3858",
          "phases": "AN",
          "from": "R1-12-47-1_node_483",
          "to": "R1-12-47-1_node_485",
          "length": 128.955,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_63",
          "object_declaration": "overhead_line:3860",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_463",
          "to": "R1-12-47-1_node_464",
          "length": 161.126,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_64",
          "object_declaration": "overhead_line:3861",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_560",
          "to": "R1-12-47-1_node_561",
          "length": 138.878,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_65",
          "object_declaration": "overhead_line:3863",
          "phases": "AN",
          "from": "R1-12-47-1_node_587",
          "to": "R1-12-47-1_node_589",
          "length": 555.977,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_66",
          "object_declaration": "overhead_line:3864",
          "phases": "AN",
          "from": "R1-12-47-1_node_471",
          "to": "R1-12-47-1_node_472",
          "length": 201.914,
          "configuration": "line_configuration:23"
        },
        {
          "name": "R1-12-47-1_ol_67",
          "object_declaration": "overhead_line:3865",
          "phases": "AN",
          "from": "R1-12-47-1_node_528",
          "to": "R1-12-47-1_node_529",
          "length": 375.238,
          "configuration": "line_configuration:23"
        },
        {
          "name": "R1-12-47-1_ol_68",
          "object_declaration": "overhead_line:3866",
          "phases": "AN",
          "from": "R1-12-47-1_node_487",
          "to": "R1-12-47-1_node_488",
          "length": 231.929,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_69",
          "object_declaration": "overhead_line:3867",
          "phases": "AN",
          "from": "R1-12-47-1_node_485",
          "to": "R1-12-47-1_node_486",
          "length": 235.053,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_70",
          "object_declaration": "overhead_line:3868",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_462",
          "to": "R1-12-47-1_node_463",
          "length": 285.29,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_71",
          "object_declaration": "overhead_line:3869",
          "phases": "AN",
          "from": "R1-12-47-1_node_488",
          "to": "R1-12-47-1_node_495",
          "length": 190.345,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_72",
          "object_declaration": "overhead_line:3870",
          "phases": "AN",
          "from": "R1-12-47-1_node_486",
          "to": "R1-12-47-1_node_489",
          "length": 122.279,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_73",
          "object_declaration": "overhead_line:3871",
          "phases": "AN",
          "from": "R1-12-47-1_node_470",
          "to": "R1-12-47-1_node_471",
          "length": 166.942,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R1-12-47-1_ol_74",
          "object_declaration": "overhead_line:3872",
          "phases": "AN",
          "from": "R1-12-47-1_node_495",
          "to": "R1-12-47-1_node_496",
          "length": 182.549,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_75",
          "object_declaration": "overhead_line:3873",
          "phases": "AN",
          "from": "R1-12-47-1_node_489",
          "to": "R1-12-47-1_node_490",
          "length": 84.486,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_76",
          "object_declaration": "overhead_line:3874",
          "phases": "AN",
          "from": "R1-12-47-1_node_559",
          "to": "R1-12-47-1_node_569",
          "length": 72.125,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_77",
          "object_declaration": "overhead_line:3876",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_552",
          "to": "R1-12-47-1_node_559",
          "length": 230.89,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_78",
          "object_declaration": "overhead_line:3877",
          "phases": "AN",
          "from": "R1-12-47-1_node_530",
          "to": "R1-12-47-1_node_531",
          "length": 315.971,
          "configuration": "line_configuration:23"
        },
        {
          "name": "R1-12-47-1_ol_79",
          "object_declaration": "overhead_line:3878",
          "phases": "AN",
          "from": "R1-12-47-1_node_529",
          "to": "R1-12-47-1_node_530",
          "length": 339.376,
          "configuration": "line_configuration:23"
        },
        {
          "name": "R1-12-47-1_ol_80",
          "object_declaration": "overhead_line:3879",
          "phases": "AN",
          "from": "R1-12-47-1_node_496",
          "to": "R1-12-47-1_node_497",
          "length": 195.988,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_81",
          "object_declaration": "overhead_line:3880",
          "phases": "AN",
          "from": "R1-12-47-1_node_468",
          "to": "R1-12-47-1_node_470",
          "length": 290.023,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R1-12-47-1_ol_82",
          "object_declaration": "overhead_line:3881",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_461",
          "to": "R1-12-47-1_node_462",
          "length": 278.707,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_83",
          "object_declaration": "overhead_line:3886",
          "phases": "AN",
          "from": "R1-12-47-1_node_490",
          "to": "R1-12-47-1_node_491",
          "length": 172.521,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_84",
          "object_declaration": "overhead_line:3887",
          "phases": "AN",
          "from": "R1-12-47-1_node_497",
          "to": "R1-12-47-1_node_499",
          "length": 194.407,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_85",
          "object_declaration": "overhead_line:3888",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_551",
          "to": "R1-12-47-1_node_552",
          "length": 150.282,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_86",
          "object_declaration": "overhead_line:3889",
          "phases": "AN",
          "from": "R1-12-47-1_node_553",
          "to": "R1-12-47-1_node_554",
          "length": 282.991,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_87",
          "object_declaration": "overhead_line:3890",
          "phases": "AN",
          "from": "R1-12-47-1_node_499",
          "to": "R1-12-47-1_node_500",
          "length": 141.233,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_88",
          "object_declaration": "overhead_line:3891",
          "phases": "AN",
          "from": "R1-12-47-1_node_491",
          "to": "R1-12-47-1_node_493",
          "length": 176.329,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_89",
          "object_declaration": "overhead_line:3892",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_460",
          "to": "R1-12-47-1_node_461",
          "length": 136.484,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_90",
          "object_declaration": "overhead_line:3893",
          "phases": "AN",
          "from": "R1-12-47-1_node_466",
          "to": "R1-12-47-1_node_467",
          "length": 221.865,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_91",
          "object_declaration": "overhead_line:3895",
          "phases": "AN",
          "from": "R1-12-47-1_node_468",
          "to": "R1-12-47-1_node_469",
          "length": 163.044,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_92",
          "object_declaration": "overhead_line:3896",
          "phases": "AN",
          "from": "R1-12-47-1_node_466",
          "to": "R1-12-47-1_node_468",
          "length": 331.995,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_93",
          "object_declaration": "overhead_line:3897",
          "phases": "AN",
          "from": "R1-12-47-1_node_416",
          "to": "R1-12-47-1_node_417",
          "length": 138.123,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R1-12-47-1_ol_94",
          "object_declaration": "overhead_line:3898",
          "phases": "AN",
          "from": "R1-12-47-1_node_530",
          "to": "R1-12-47-1_node_532",
          "length": 350.226,
          "configuration": "line_configuration:23"
        },
        {
          "name": "R1-12-47-1_ol_95",
          "object_declaration": "overhead_line:3899",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_550",
          "to": "R1-12-47-1_node_551",
          "length": 127.665,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_96",
          "object_declaration": "overhead_line:3900",
          "phases": "AN",
          "from": "R1-12-47-1_node_500",
          "to": "R1-12-47-1_node_501",
          "length": 205.573,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R1-12-47-1_ol_97",
          "object_declaration": "overhead_line:3901",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_547",
          "to": "R1-12-47-1_node_550",
          "length": 173.7,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_98",
          "object_declaration": "overhead_line:3902",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_459",
          "to": "R1-12-47-1_node_460",
          "length": 125.122,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_99",
          "object_declaration": "overhead_line:3903",
          "phases": "AN",
          "from": "R1-12-47-1_node_415",
          "to": "R1-12-47-1_node_416",
          "length": 147.104,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R1-12-47-1_ol_100",
          "object_declaration": "overhead_line:3904",
          "phases": "AN",
          "from": "R1-12-47-1_node_493",
          "to": "R1-12-47-1_node_494",
          "length": 407.65,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_101",
          "object_declaration": "overhead_line:3905",
          "phases": "AN",
          "from": "R1-12-47-1_node_532",
          "to": "R1-12-47-1_node_533",
          "length": 279.591,
          "configuration": "line_configuration:23"
        },
        {
          "name": "R1-12-47-1_ol_102",
          "object_declaration": "overhead_line:3906",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_458",
          "to": "R1-12-47-1_node_459",
          "length": 185.776,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_103",
          "object_declaration": "overhead_line:3907",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_546",
          "to": "R1-12-47-1_node_547",
          "length": 97.213,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_104",
          "object_declaration": "overhead_line:3908",
          "phases": "AN",
          "from": "R1-12-47-1_node_414",
          "to": "R1-12-47-1_node_415",
          "length": 156.347,
          "configuration": "line_configuration:27"
        },
        {
          "name": "R1-12-47-1_ol_105",
          "object_declaration": "overhead_line:3912",
          "phases": "BN",
          "from": "R1-12-47-1_node_448",
          "to": "R1-12-47-1_node_449",
          "length": 47.898,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R1-12-47-1_ol_106",
          "object_declaration": "overhead_line:3913",
          "phases": "CN",
          "from": "R1-12-47-1_node_548",
          "to": "R1-12-47-1_node_549",
          "length": 173.648,
          "configuration": "line_configuration:30"
        },
        {
          "name": "R1-12-47-1_ol_107",
          "object_declaration": "overhead_line:3914",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_540",
          "to": "R1-12-47-1_node_546",
          "length": 263.933,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_108",
          "object_declaration": "overhead_line:3915",
          "phases": "AN",
          "from": "R1-12-47-1_node_501",
          "to": "R1-12-47-1_node_502",
          "length": 336.3,
          "configuration": "line_configuration:23"
        },
        {
          "name": "R1-12-47-1_ol_109",
          "object_declaration": "overhead_line:3916",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_455",
          "to": "R1-12-47-1_node_456",
          "length": 150.725,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_110",
          "object_declaration": "overhead_line:3918",
          "phases": "AN",
          "from": "R1-12-47-1_node_413",
          "to": "R1-12-47-1_node_414",
          "length": 177.795,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R1-12-47-1_ol_111",
          "object_declaration": "overhead_line:3919",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_436",
          "to": "R1-12-47-1_node_458",
          "length": 322.047,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_112",
          "object_declaration": "overhead_line:3921",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_454",
          "to": "R1-12-47-1_node_455",
          "length": 154.0,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_113",
          "object_declaration": "overhead_line:3922",
          "phases": "BN",
          "from": "R1-12-47-1_node_446",
          "to": "R1-12-47-1_node_448",
          "length": 181.067,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R1-12-47-1_ol_114",
          "object_declaration": "overhead_line:3925",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_453",
          "to": "R1-12-47-1_node_454",
          "length": 156.112,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_115",
          "object_declaration": "overhead_line:3926",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_539",
          "to": "R1-12-47-1_node_540",
          "length": 118.915,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_116",
          "object_declaration": "overhead_line:3927",
          "phases": "AN",
          "from": "R1-12-47-1_node_412",
          "to": "R1-12-47-1_node_413",
          "length": 172.322,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R1-12-47-1_ol_117",
          "object_declaration": "overhead_line:3928",
          "phases": "AN",
          "from": "R1-12-47-1_node_355",
          "to": "R1-12-47-1_node_357",
          "length": 443.158,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_118",
          "object_declaration": "overhead_line:3929",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_452",
          "to": "R1-12-47-1_node_453",
          "length": 181.822,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_119",
          "object_declaration": "overhead_line:3931",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_440",
          "to": "R1-12-47-1_node_441",
          "length": 121.629,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_120",
          "object_declaration": "overhead_line:3932",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_451",
          "to": "R1-12-47-1_node_452",
          "length": 132.327,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_121",
          "object_declaration": "overhead_line:3933",
          "phases": "BN",
          "from": "R1-12-47-1_node_445",
          "to": "R1-12-47-1_node_446",
          "length": 120.454,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R1-12-47-1_ol_122",
          "object_declaration": "overhead_line:3934",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_445",
          "to": "R1-12-47-1_node_451",
          "length": 181.822,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_123",
          "object_declaration": "overhead_line:3935",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_538",
          "to": "R1-12-47-1_node_539",
          "length": 205.755,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_124",
          "object_declaration": "overhead_line:3936",
          "phases": "AN",
          "from": "R1-12-47-1_node_411",
          "to": "R1-12-47-1_node_412",
          "length": 156.498,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R1-12-47-1_ol_125",
          "object_declaration": "overhead_line:3937",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_444",
          "to": "R1-12-47-1_node_445",
          "length": 205.678,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_126",
          "object_declaration": "overhead_line:3939",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_435",
          "to": "R1-12-47-1_node_436",
          "length": 180.119,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_127",
          "object_declaration": "overhead_line:3942",
          "phases": "AN",
          "from": "R1-12-47-1_node_410",
          "to": "R1-12-47-1_node_411",
          "length": 219.609,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R1-12-47-1_ol_128",
          "object_declaration": "overhead_line:3943",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_536",
          "to": "R1-12-47-1_node_538",
          "length": 161.48,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_129",
          "object_declaration": "overhead_line:3944",
          "phases": "AN",
          "from": "R1-12-47-1_node_354",
          "to": "R1-12-47-1_node_355",
          "length": 108.58,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_130",
          "object_declaration": "overhead_line:3948",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_441",
          "to": "R1-12-47-1_node_444",
          "length": 117.541,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_131",
          "object_declaration": "overhead_line:3949",
          "phases": "AN",
          "from": "R1-12-47-1_node_234",
          "to": "R1-12-47-1_node_326",
          "length": 558.806,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_132",
          "object_declaration": "overhead_line:3950",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_422",
          "to": "R1-12-47-1_node_434",
          "length": 167.256,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_133",
          "object_declaration": "overhead_line:3954",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_535",
          "to": "R1-12-47-1_node_536",
          "length": 130.221,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_134",
          "object_declaration": "overhead_line:3956",
          "phases": "AN",
          "from": "R1-12-47-1_node_235",
          "to": "R1-12-47-1_node_236",
          "length": 216.57,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_135",
          "object_declaration": "overhead_line:3958",
          "phases": "CN",
          "from": "R1-12-47-1_node_442",
          "to": "R1-12-47-1_node_443",
          "length": 37.494,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_136",
          "object_declaration": "overhead_line:3959",
          "phases": "AN",
          "from": "R1-12-47-1_node_338",
          "to": "R1-12-47-1_node_339",
          "length": 54.511,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_137",
          "object_declaration": "overhead_line:3960",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_433",
          "to": "R1-12-47-1_node_437",
          "length": 120.413,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_138",
          "object_declaration": "overhead_line:3961",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_437",
          "to": "R1-12-47-1_node_439",
          "length": 218.022,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_139",
          "object_declaration": "overhead_line:3962",
          "phases": "AN",
          "from": "R1-12-47-1_node_330",
          "to": "R1-12-47-1_node_335",
          "length": 51.939,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_140",
          "object_declaration": "overhead_line:3963",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_346",
          "to": "R1-12-47-1_node_359",
          "length": 171.393,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_141",
          "object_declaration": "overhead_line:3964",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_420",
          "to": "R1-12-47-1_node_422",
          "length": 413.634,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_142",
          "object_declaration": "overhead_line:3965",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_422",
          "to": "R1-12-47-1_node_433",
          "length": 62.754,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_143",
          "object_declaration": "overhead_line:3966",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_345",
          "to": "R1-12-47-1_node_346",
          "length": 185.263,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_144",
          "object_declaration": "overhead_line:3967",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_343",
          "to": "R1-12-47-1_node_344",
          "length": 198.448,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_145",
          "object_declaration": "overhead_line:3968",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_359",
          "to": "R1-12-47-1_node_420",
          "length": 146.914,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_146",
          "object_declaration": "overhead_line:3969",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_340",
          "to": "R1-12-47-1_node_341",
          "length": 219.181,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_147",
          "object_declaration": "overhead_line:3970",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_341",
          "to": "R1-12-47-1_node_342",
          "length": 189.557,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_148",
          "object_declaration": "overhead_line:3971",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_344",
          "to": "R1-12-47-1_node_345",
          "length": 191.061,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_149",
          "object_declaration": "overhead_line:3972",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_337",
          "to": "R1-12-47-1_node_338",
          "length": 255.971,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_150",
          "object_declaration": "overhead_line:3973",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_338",
          "to": "R1-12-47-1_node_340",
          "length": 332.436,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_151",
          "object_declaration": "overhead_line:3974",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_331",
          "to": "R1-12-47-1_node_337",
          "length": 225.476,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_152",
          "object_declaration": "overhead_line:3975",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_329",
          "to": "R1-12-47-1_node_330",
          "length": 237.092,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_153",
          "object_declaration": "overhead_line:3976",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_330",
          "to": "R1-12-47-1_node_331",
          "length": 247.711,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_154",
          "object_declaration": "overhead_line:3977",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_217",
          "to": "R1-12-47-1_node_227",
          "length": 94.073,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R1-12-47-1_ol_155",
          "object_declaration": "overhead_line:3978",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_334",
          "to": "R1-12-47-1_node_329",
          "length": 199.162,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_156",
          "object_declaration": "overhead_line:3982",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_346",
          "to": "R1-12-47-1_node_360",
          "length": 110.742,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_157",
          "object_declaration": "overhead_line:3983",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_228",
          "to": "R1-12-47-1_node_229",
          "length": 963.684,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R1-12-47-1_ol_158",
          "object_declaration": "overhead_line:3986",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_229",
          "to": "R1-12-47-1_node_610",
          "length": 286.238,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R1-12-47-1_ol_159",
          "object_declaration": "overhead_line:3990",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_235",
          "to": "R1-12-47-1_node_233",
          "length": 207.459,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R1-12-47-1_ol_160",
          "object_declaration": "overhead_line:3991",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_610",
          "to": "R1-12-47-1_node_235",
          "length": 185.19,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R1-12-47-1_ol_161",
          "object_declaration": "overhead_line:3992",
          "phases": "CN",
          "from": "R1-12-47-1_node_437",
          "to": "R1-12-47-1_node_438",
          "length": 147.141,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_162",
          "object_declaration": "overhead_line:3994",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_233",
          "to": "R1-12-47-1_node_234",
          "length": 468.765,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R1-12-47-1_ol_163",
          "object_declaration": "overhead_line:4010",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_360",
          "to": "R1-12-47-1_node_361",
          "length": 256.01,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_164",
          "object_declaration": "overhead_line:4013",
          "phases": "CN",
          "from": "R1-12-47-1_node_423",
          "to": "R1-12-47-1_node_424",
          "length": 202.885,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_165",
          "object_declaration": "overhead_line:4016",
          "phases": "AN",
          "from": "R1-12-47-1_node_347",
          "to": "R1-12-47-1_node_348",
          "length": 165.968,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_166",
          "object_declaration": "overhead_line:4018",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_215",
          "to": "R1-12-47-1_node_216",
          "length": 348.295,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_167",
          "object_declaration": "overhead_line:4019",
          "phases": "CN",
          "from": "R1-12-47-1_node_332",
          "to": "R1-12-47-1_node_333",
          "length": 197.978,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_168",
          "object_declaration": "overhead_line:4020",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_215",
          "to": "R1-12-47-1_node_218",
          "length": 137.63,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_169",
          "object_declaration": "overhead_line:4026",
          "phases": "CN",
          "from": "R1-12-47-1_node_427",
          "to": "R1-12-47-1_node_428",
          "length": 343.186,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_170",
          "object_declaration": "overhead_line:4031",
          "phases": "AN",
          "from": "R1-12-47-1_node_348",
          "to": "R1-12-47-1_node_349",
          "length": 180.696,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_171",
          "object_declaration": "overhead_line:4032",
          "phases": "CN",
          "from": "R1-12-47-1_node_424",
          "to": "R1-12-47-1_node_425",
          "length": 192.525,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_172",
          "object_declaration": "overhead_line:4033",
          "phases": "CN",
          "from": "R1-12-47-1_node_425",
          "to": "R1-12-47-1_node_427",
          "length": 277.37,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_173",
          "object_declaration": "overhead_line:4039",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_362",
          "to": "R1-12-47-1_node_363",
          "length": 184.833,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_174",
          "object_declaration": "overhead_line:4043",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_204",
          "to": "R1-12-47-1_node_215",
          "length": 261.737,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_175",
          "object_declaration": "overhead_line:4045",
          "phases": "CN",
          "from": "R1-12-47-1_node_426",
          "to": "R1-12-47-1_node_429",
          "length": 275.486,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_176",
          "object_declaration": "overhead_line:4048",
          "phases": "CN",
          "from": "R1-12-47-1_node_425",
          "to": "R1-12-47-1_node_426",
          "length": 219.146,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_177",
          "object_declaration": "overhead_line:4057",
          "phases": "AN",
          "from": "R1-12-47-1_node_374",
          "to": "R1-12-47-1_node_375",
          "length": 206.937,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_178",
          "object_declaration": "overhead_line:4058",
          "phases": "AN",
          "from": "R1-12-47-1_node_373",
          "to": "R1-12-47-1_node_374",
          "length": 206.198,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_179",
          "object_declaration": "overhead_line:4060",
          "phases": "AN",
          "from": "R1-12-47-1_node_377",
          "to": "R1-12-47-1_node_378",
          "length": 351.884,
          "configuration": "line_configuration:23"
        },
        {
          "name": "R1-12-47-1_ol_180",
          "object_declaration": "overhead_line:4061",
          "phases": "AN",
          "from": "R1-12-47-1_node_376",
          "to": "R1-12-47-1_node_377",
          "length": 266.831,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_181",
          "object_declaration": "overhead_line:4062",
          "phases": "AN",
          "from": "R1-12-47-1_node_375",
          "to": "R1-12-47-1_node_376",
          "length": 144.557,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_182",
          "object_declaration": "overhead_line:4066",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_202",
          "to": "R1-12-47-1_node_203",
          "length": 148.948,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_183",
          "object_declaration": "overhead_line:4067",
          "phases": "BN",
          "from": "R1-12-47-1_node_212",
          "to": "R1-12-47-1_node_209",
          "length": 210.381,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R1-12-47-1_ol_184",
          "object_declaration": "overhead_line:4068",
          "phases": "BN",
          "from": "R1-12-47-1_node_208",
          "to": "R1-12-47-1_node_212",
          "length": 186.677,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R1-12-47-1_ol_185",
          "object_declaration": "overhead_line:4069",
          "phases": "BN",
          "from": "R1-12-47-1_node_209",
          "to": "R1-12-47-1_node_210",
          "length": 213.111,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R1-12-47-1_ol_186",
          "object_declaration": "overhead_line:4070",
          "phases": "BN",
          "from": "R1-12-47-1_node_210",
          "to": "R1-12-47-1_node_211",
          "length": 523.274,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R1-12-47-1_ol_187",
          "object_declaration": "overhead_line:4072",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_369",
          "to": "R1-12-47-1_node_368",
          "length": 223.111,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_188",
          "object_declaration": "overhead_line:4073",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_175",
          "to": "R1-12-47-1_node_202",
          "length": 827.015,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_189",
          "object_declaration": "overhead_line:4074",
          "phases": "CN",
          "from": "R1-12-47-1_node_369",
          "to": "R1-12-47-1_node_389",
          "length": 254.262,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_190",
          "object_declaration": "overhead_line:4075",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_390",
          "to": "R1-12-47-1_node_369",
          "length": 143.607,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_191",
          "object_declaration": "overhead_line:4076",
          "phases": "AN",
          "from": "R1-12-47-1_node_376",
          "to": "R1-12-47-1_node_383",
          "length": 296.188,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_192",
          "object_declaration": "overhead_line:4078",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_391",
          "to": "R1-12-47-1_node_390",
          "length": 88.926,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_193",
          "object_declaration": "overhead_line:4080",
          "phases": "AN",
          "from": "R1-12-47-1_node_394",
          "to": "R1-12-47-1_node_395",
          "length": 390.978,
          "configuration": "line_configuration:23"
        },
        {
          "name": "R1-12-47-1_ol_194",
          "object_declaration": "overhead_line:4082",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_392",
          "to": "R1-12-47-1_node_391",
          "length": 187.428,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_195",
          "object_declaration": "overhead_line:4084",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_393",
          "to": "R1-12-47-1_node_392",
          "length": 195.484,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_196",
          "object_declaration": "overhead_line:4085",
          "phases": "BN",
          "from": "R1-12-47-1_node_397",
          "to": "R1-12-47-1_node_398",
          "length": 234.003,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R1-12-47-1_ol_197",
          "object_declaration": "overhead_line:4086",
          "phases": "BN",
          "from": "R1-12-47-1_node_396",
          "to": "R1-12-47-1_node_397",
          "length": 330.248,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R1-12-47-1_ol_198",
          "object_declaration": "overhead_line:4087",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_399",
          "to": "R1-12-47-1_node_393",
          "length": 179.966,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_199",
          "object_declaration": "overhead_line:4088",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_174",
          "to": "R1-12-47-1_node_175",
          "length": 161.413,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_200",
          "object_declaration": "overhead_line:4090",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_140",
          "to": "R1-12-47-1_node_174",
          "length": 185.396,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_201",
          "object_declaration": "overhead_line:4091",
          "phases": "AN",
          "from": "R1-12-47-1_node_154",
          "to": "R1-12-47-1_node_162",
          "length": 255.986,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_202",
          "object_declaration": "overhead_line:4092",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_400",
          "to": "R1-12-47-1_node_399",
          "length": 195.571,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_203",
          "object_declaration": "overhead_line:4093",
          "phases": "CN",
          "from": "R1-12-47-1_node_179",
          "to": "R1-12-47-1_node_180",
          "length": 101.041,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_204",
          "object_declaration": "overhead_line:4094",
          "phases": "CN",
          "from": "R1-12-47-1_node_609",
          "to": "R1-12-47-1_node_181",
          "length": 165.001,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_205",
          "object_declaration": "overhead_line:4095",
          "phases": "CN",
          "from": "R1-12-47-1_node_178",
          "to": "R1-12-47-1_node_179",
          "length": 171.288,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_206",
          "object_declaration": "overhead_line:4096",
          "phases": "CN",
          "from": "R1-12-47-1_node_179",
          "to": "R1-12-47-1_node_609",
          "length": 192.947,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_207",
          "object_declaration": "overhead_line:4097",
          "phases": "CN",
          "from": "R1-12-47-1_node_173",
          "to": "R1-12-47-1_node_176",
          "length": 329.867,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_208",
          "object_declaration": "overhead_line:4098",
          "phases": "CN",
          "from": "R1-12-47-1_node_176",
          "to": "R1-12-47-1_node_177",
          "length": 328.378,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_209",
          "object_declaration": "overhead_line:4099",
          "phases": "CN",
          "from": "R1-12-47-1_node_171",
          "to": "R1-12-47-1_node_172",
          "length": 165.658,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_210",
          "object_declaration": "overhead_line:4100",
          "phases": "CN",
          "from": "R1-12-47-1_node_172",
          "to": "R1-12-47-1_node_173",
          "length": 134.472,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_211",
          "object_declaration": "overhead_line:4101",
          "phases": "CN",
          "from": "R1-12-47-1_node_177",
          "to": "R1-12-47-1_node_178",
          "length": 195.347,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_212",
          "object_declaration": "overhead_line:4102",
          "phases": "CN",
          "from": "R1-12-47-1_node_169",
          "to": "R1-12-47-1_node_171",
          "length": 355.279,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_213",
          "object_declaration": "overhead_line:4103",
          "phases": "AN",
          "from": "R1-12-47-1_node_164",
          "to": "R1-12-47-1_node_165",
          "length": 189.456,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_214",
          "object_declaration": "overhead_line:4104",
          "phases": "AN",
          "from": "R1-12-47-1_node_163",
          "to": "R1-12-47-1_node_164",
          "length": 337.757,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_215",
          "object_declaration": "overhead_line:4105",
          "phases": "CN",
          "from": "R1-12-47-1_node_167",
          "to": "R1-12-47-1_node_168",
          "length": 341.141,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_216",
          "object_declaration": "overhead_line:4106",
          "phases": "CN",
          "from": "R1-12-47-1_node_168",
          "to": "R1-12-47-1_node_169",
          "length": 280.309,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_217",
          "object_declaration": "overhead_line:4107",
          "phases": "AN",
          "from": "R1-12-47-1_node_165",
          "to": "R1-12-47-1_node_166",
          "length": 247.248,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_218",
          "object_declaration": "overhead_line:4108",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_139",
          "to": "R1-12-47-1_node_140",
          "length": 112.123,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_219",
          "object_declaration": "overhead_line:4109",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_401",
          "to": "R1-12-47-1_node_400",
          "length": 204.388,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_220",
          "object_declaration": "overhead_line:4110",
          "phases": "AN",
          "from": "R1-12-47-1_node_151",
          "to": "R1-12-47-1_node_158",
          "length": 170.367,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_221",
          "object_declaration": "overhead_line:4111",
          "phases": "AN",
          "from": "R1-12-47-1_node_148",
          "to": "R1-12-47-1_node_151",
          "length": 425.394,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_222",
          "object_declaration": "overhead_line:4112",
          "phases": "AN",
          "from": "R1-12-47-1_node_158",
          "to": "R1-12-47-1_node_154",
          "length": 137.047,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_223",
          "object_declaration": "overhead_line:4113",
          "phases": "AN",
          "from": "R1-12-47-1_node_154",
          "to": "R1-12-47-1_node_159",
          "length": 193.099,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_224",
          "object_declaration": "overhead_line:4114",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_133",
          "to": "R1-12-47-1_node_139",
          "length": 283.386,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_225",
          "object_declaration": "overhead_line:4115",
          "phases": "AN",
          "from": "R1-12-47-1_node_151",
          "to": "R1-12-47-1_node_152",
          "length": 110.27,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_226",
          "object_declaration": "overhead_line:4116",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_402",
          "to": "R1-12-47-1_node_401",
          "length": 216.34,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_227",
          "object_declaration": "overhead_line:4117",
          "phases": "AN",
          "from": "R1-12-47-1_node_147",
          "to": "R1-12-47-1_node_148",
          "length": 381.415,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_228",
          "object_declaration": "overhead_line:4118",
          "phases": "AN",
          "from": "R1-12-47-1_node_154",
          "to": "R1-12-47-1_node_155",
          "length": 222.485,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_229",
          "object_declaration": "overhead_line:4119",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_403",
          "to": "R1-12-47-1_node_402",
          "length": 97.92,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_230",
          "object_declaration": "overhead_line:4120",
          "phases": "BN",
          "from": "R1-12-47-1_node_406",
          "to": "R1-12-47-1_node_407",
          "length": 236.951,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R1-12-47-1_ol_231",
          "object_declaration": "overhead_line:4121",
          "phases": "BN",
          "from": "R1-12-47-1_node_405",
          "to": "R1-12-47-1_node_406",
          "length": 233.985,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R1-12-47-1_ol_232",
          "object_declaration": "overhead_line:4122",
          "phases": "AN",
          "from": "R1-12-47-1_node_152",
          "to": "R1-12-47-1_node_153",
          "length": 200.751,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_233",
          "object_declaration": "overhead_line:4123",
          "phases": "AN",
          "from": "R1-12-47-1_node_155",
          "to": "R1-12-47-1_node_156",
          "length": 100.102,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_234",
          "object_declaration": "overhead_line:4124",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_132",
          "to": "R1-12-47-1_node_133",
          "length": 96.881,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_235",
          "object_declaration": "overhead_line:4125",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_404",
          "to": "R1-12-47-1_node_403",
          "length": 93.486,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_236",
          "object_declaration": "overhead_line:4127",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_134",
          "to": "R1-12-47-1_node_132",
          "length": 310.693,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_237",
          "object_declaration": "overhead_line:4128",
          "phases": "AN",
          "from": "R1-12-47-1_node_141",
          "to": "R1-12-47-1_node_142",
          "length": 247.407,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_238",
          "object_declaration": "overhead_line:4129",
          "phases": "AN",
          "from": "R1-12-47-1_node_143",
          "to": "R1-12-47-1_node_144",
          "length": 227.59,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_239",
          "object_declaration": "overhead_line:4130",
          "phases": "AN",
          "from": "R1-12-47-1_node_142",
          "to": "R1-12-47-1_node_143",
          "length": 233.06,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_240",
          "object_declaration": "overhead_line:4131",
          "phases": "AN",
          "from": "R1-12-47-1_node_144",
          "to": "R1-12-47-1_node_145",
          "length": 227.842,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_241",
          "object_declaration": "overhead_line:4132",
          "phases": "AN",
          "from": "R1-12-47-1_node_145",
          "to": "R1-12-47-1_node_146",
          "length": 116.87,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_242",
          "object_declaration": "overhead_line:4133",
          "phases": "AN",
          "from": "R1-12-47-1_node_146",
          "to": "R1-12-47-1_node_147",
          "length": 168.61,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_243",
          "object_declaration": "overhead_line:4135",
          "phases": "AN",
          "from": "R1-12-47-1_node_156",
          "to": "R1-12-47-1_node_157",
          "length": 191.686,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_244",
          "object_declaration": "overhead_line:4136",
          "phases": "CN",
          "from": "R1-12-47-1_node_186",
          "to": "R1-12-47-1_node_187",
          "length": 247.733,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_245",
          "object_declaration": "overhead_line:4137",
          "phases": "CN",
          "from": "R1-12-47-1_node_187",
          "to": "R1-12-47-1_node_188",
          "length": 242.073,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_246",
          "object_declaration": "overhead_line:4138",
          "phases": "CN",
          "from": "R1-12-47-1_node_182",
          "to": "R1-12-47-1_node_183",
          "length": 266.101,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_247",
          "object_declaration": "overhead_line:4139",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_76",
          "to": "R1-12-47-1_node_77",
          "length": 197.747,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_248",
          "object_declaration": "overhead_line:4140",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_131",
          "to": "R1-12-47-1_node_134",
          "length": 325.098,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_249",
          "object_declaration": "overhead_line:4141",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_75",
          "to": "R1-12-47-1_node_76",
          "length": 242.237,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_250",
          "object_declaration": "overhead_line:4142",
          "phases": "CN",
          "from": "R1-12-47-1_node_183",
          "to": "R1-12-47-1_node_184",
          "length": 223.747,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_251",
          "object_declaration": "overhead_line:4145",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_74",
          "to": "R1-12-47-1_node_75",
          "length": 84.72,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_252",
          "object_declaration": "overhead_line:4147",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_130",
          "to": "R1-12-47-1_node_131",
          "length": 279.785,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_253",
          "object_declaration": "overhead_line:4148",
          "phases": "CN",
          "from": "R1-12-47-1_node_184",
          "to": "R1-12-47-1_node_189",
          "length": 263.301,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_254",
          "object_declaration": "overhead_line:4151",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_67",
          "to": "R1-12-47-1_node_74",
          "length": 175.761,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_255",
          "object_declaration": "overhead_line:4152",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_66",
          "to": "R1-12-47-1_node_67",
          "length": 81.749,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_256",
          "object_declaration": "overhead_line:4153",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_44",
          "to": "R1-12-47-1_node_130",
          "length": 200.088,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_257",
          "object_declaration": "overhead_line:4154",
          "phases": "CN",
          "from": "R1-12-47-1_node_189",
          "to": "R1-12-47-1_node_191",
          "length": 278.926,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_258",
          "object_declaration": "overhead_line:4155",
          "phases": "AN",
          "from": "R1-12-47-1_node_72",
          "to": "R1-12-47-1_node_73",
          "length": 216.48,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_259",
          "object_declaration": "overhead_line:4156",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_65",
          "to": "R1-12-47-1_node_66",
          "length": 129.324,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_260",
          "object_declaration": "overhead_line:4159",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_64",
          "to": "R1-12-47-1_node_65",
          "length": 159.185,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_261",
          "object_declaration": "overhead_line:4160",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_43",
          "to": "R1-12-47-1_node_44",
          "length": 602.269,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_262",
          "object_declaration": "overhead_line:4163",
          "phases": "CN",
          "from": "R1-12-47-1_node_191",
          "to": "R1-12-47-1_node_192",
          "length": 232.145,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R1-12-47-1_ol_263",
          "object_declaration": "overhead_line:4165",
          "phases": "AN",
          "from": "R1-12-47-1_node_22",
          "to": "R1-12-47-1_node_23",
          "length": 849.689,
          "configuration": "line_configuration:23"
        },
        {
          "name": "R1-12-47-1_ol_264",
          "object_declaration": "overhead_line:4166",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_63",
          "to": "R1-12-47-1_node_64",
          "length": 315.055,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_265",
          "object_declaration": "overhead_line:4168",
          "phases": "BN",
          "from": "R1-12-47-1_node_41",
          "to": "R1-12-47-1_node_42",
          "length": 308.367,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R1-12-47-1_ol_266",
          "object_declaration": "overhead_line:4169",
          "phases": "CN",
          "from": "R1-12-47-1_node_192",
          "to": "R1-12-47-1_node_195",
          "length": 291.578,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_267",
          "object_declaration": "overhead_line:4170",
          "phases": "AN",
          "from": "R1-12-47-1_node_36",
          "to": "R1-12-47-1_node_37",
          "length": 134.59,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_268",
          "object_declaration": "overhead_line:4172",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_62",
          "to": "R1-12-47-1_node_63",
          "length": 215.488,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_269",
          "object_declaration": "overhead_line:4173",
          "phases": "AN",
          "from": "R1-12-47-1_node_35",
          "to": "R1-12-47-1_node_36",
          "length": 256.385,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_270",
          "object_declaration": "overhead_line:4175",
          "phases": "BN",
          "from": "R1-12-47-1_node_40",
          "to": "R1-12-47-1_node_41",
          "length": 251.205,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R1-12-47-1_ol_271",
          "object_declaration": "overhead_line:4178",
          "phases": "AN",
          "from": "R1-12-47-1_node_34",
          "to": "R1-12-47-1_node_35",
          "length": 221.771,
          "configuration": "line_configuration:18"
        },
        {
          "name": "R1-12-47-1_ol_272",
          "object_declaration": "overhead_line:4179",
          "phases": "BN",
          "from": "R1-12-47-1_node_38",
          "to": "R1-12-47-1_node_40",
          "length": 147.015,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R1-12-47-1_ol_273",
          "object_declaration": "overhead_line:4181",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_60",
          "to": "R1-12-47-1_node_61",
          "length": 167.816,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_274",
          "object_declaration": "overhead_line:4182",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_57",
          "to": "R1-12-47-1_node_60",
          "length": 570.782,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_275",
          "object_declaration": "overhead_line:4183",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_52",
          "to": "R1-12-47-1_node_55",
          "length": 296.85,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_276",
          "object_declaration": "overhead_line:4184",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_55",
          "to": "R1-12-47-1_node_56",
          "length": 307.769,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_277",
          "object_declaration": "overhead_line:4185",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_56",
          "to": "R1-12-47-1_node_57",
          "length": 304.779,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_278",
          "object_declaration": "overhead_line:4186",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_17",
          "to": "R1-12-47-1_node_18",
          "length": 139.868,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_279",
          "object_declaration": "overhead_line:4187",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_51",
          "to": "R1-12-47-1_node_52",
          "length": 310.316,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_280",
          "object_declaration": "overhead_line:4188",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_18",
          "to": "R1-12-47-1_node_20",
          "length": 62.987,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_281",
          "object_declaration": "overhead_line:4189",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_48",
          "to": "R1-12-47-1_node_49",
          "length": 266.35,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_282",
          "object_declaration": "overhead_line:4190",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_49",
          "to": "R1-12-47-1_node_50",
          "length": 138.037,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_283",
          "object_declaration": "overhead_line:4191",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_50",
          "to": "R1-12-47-1_node_51",
          "length": 128.668,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_284",
          "object_declaration": "overhead_line:4192",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_20",
          "to": "R1-12-47-1_node_47",
          "length": 121.233,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_285",
          "object_declaration": "overhead_line:4193",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_16",
          "to": "R1-12-47-1_node_17",
          "length": 414.813,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_286",
          "object_declaration": "overhead_line:4194",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_14",
          "to": "R1-12-47-1_node_15",
          "length": 197.482,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_287",
          "object_declaration": "overhead_line:4195",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_15",
          "to": "R1-12-47-1_node_16",
          "length": 228.462,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_288",
          "object_declaration": "overhead_line:4197",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_13",
          "to": "R1-12-47-1_node_14",
          "length": 313.906,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_289",
          "object_declaration": "overhead_line:4198",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_12",
          "to": "R1-12-47-1_node_13",
          "length": 150.18,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_290",
          "object_declaration": "overhead_line:4199",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_11",
          "to": "R1-12-47-1_node_12",
          "length": 283.154,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_291",
          "object_declaration": "overhead_line:4200",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_10",
          "to": "R1-12-47-1_node_11",
          "length": 248.282,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_292",
          "object_declaration": "overhead_line:4201",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_9",
          "to": "R1-12-47-1_node_10",
          "length": 303.045,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_293",
          "object_declaration": "overhead_line:4202",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_7",
          "to": "R1-12-47-1_node_8",
          "length": 281.853,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_294",
          "object_declaration": "overhead_line:4203",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_8",
          "to": "R1-12-47-1_node_9",
          "length": 275.842,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_295",
          "object_declaration": "overhead_line:4204",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_5",
          "to": "R1-12-47-1_node_6",
          "length": 115.345,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_296",
          "object_declaration": "overhead_line:4205",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_6",
          "to": "R1-12-47-1_node_7",
          "length": 187.936,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_297",
          "object_declaration": "overhead_line:4206",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_25",
          "to": "R1-12-47-1_node_5",
          "length": 408.623,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_298",
          "object_declaration": "overhead_line:4207",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_3",
          "to": "R1-12-47-1_node_21",
          "length": 167.609,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_299",
          "object_declaration": "overhead_line:4208",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_4",
          "to": "R1-12-47-1_node_25",
          "length": 487.2,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_300",
          "object_declaration": "overhead_line:4209",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_21",
          "to": "R1-12-47-1_node_4",
          "length": 142.189,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_301",
          "object_declaration": "overhead_line:4210",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_612",
          "to": "R1-12-47-1_node_3",
          "length": 458.063,
          "configuration": "line_configuration:22"
        },
        {
          "name": "R1-12-47-1_ol_302",
          "object_declaration": "overhead_line:4211",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_79",
          "to": "R1-12-47-1_node_80",
          "length": 200.628,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_303",
          "object_declaration": "overhead_line:4212",
          "phases": "BN",
          "from": "R1-12-47-1_node_29",
          "to": "R1-12-47-1_node_30",
          "length": 151.237,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R1-12-47-1_ol_304",
          "object_declaration": "overhead_line:4213",
          "phases": "BN",
          "from": "R1-12-47-1_node_38",
          "to": "R1-12-47-1_node_39",
          "length": 454.391,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R1-12-47-1_ol_305",
          "object_declaration": "overhead_line:4214",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_80",
          "to": "R1-12-47-1_node_81",
          "length": 349.315,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_306",
          "object_declaration": "overhead_line:4215",
          "phases": "BN",
          "from": "R1-12-47-1_node_82",
          "to": "R1-12-47-1_node_86",
          "length": 76.313,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R1-12-47-1_ol_307",
          "object_declaration": "overhead_line:4217",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_81",
          "to": "R1-12-47-1_node_82",
          "length": 216.99,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_308",
          "object_declaration": "overhead_line:4218",
          "phases": "CN",
          "from": "R1-12-47-1_node_82",
          "to": "R1-12-47-1_node_85",
          "length": 215.587,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_309",
          "object_declaration": "overhead_line:4220",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_82",
          "to": "R1-12-47-1_node_83",
          "length": 294.015,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_310",
          "object_declaration": "overhead_line:4221",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_83",
          "to": "R1-12-47-1_node_88",
          "length": 98.127,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_311",
          "object_declaration": "overhead_line:4222",
          "phases": "CN",
          "from": "R1-12-47-1_node_91",
          "to": "R1-12-47-1_node_92",
          "length": 239.334,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_312",
          "object_declaration": "overhead_line:4223",
          "phases": "AN",
          "from": "R1-12-47-1_node_106",
          "to": "R1-12-47-1_node_107",
          "length": 610.845,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R1-12-47-1_ol_313",
          "object_declaration": "overhead_line:4224",
          "phases": "AN",
          "from": "R1-12-47-1_node_120",
          "to": "R1-12-47-1_node_121",
          "length": 220.022,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R1-12-47-1_ol_314",
          "object_declaration": "overhead_line:4225",
          "phases": "AN",
          "from": "R1-12-47-1_node_117",
          "to": "R1-12-47-1_node_120",
          "length": 148.723,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R1-12-47-1_ol_315",
          "object_declaration": "overhead_line:4226",
          "phases": "AN",
          "from": "R1-12-47-1_node_116",
          "to": "R1-12-47-1_node_117",
          "length": 120.41,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R1-12-47-1_ol_316",
          "object_declaration": "overhead_line:4227",
          "phases": "AN",
          "from": "R1-12-47-1_node_107",
          "to": "R1-12-47-1_node_116",
          "length": 190.799,
          "configuration": "line_configuration:29"
        },
        {
          "name": "R1-12-47-1_ol_317",
          "object_declaration": "overhead_line:4228",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_88",
          "to": "R1-12-47-1_node_89",
          "length": 286.819,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_318",
          "object_declaration": "overhead_line:4229",
          "phases": "AN",
          "from": "R1-12-47-1_node_121",
          "to": "R1-12-47-1_node_122",
          "length": 279.527,
          "configuration": "line_configuration:23"
        },
        {
          "name": "R1-12-47-1_ol_319",
          "object_declaration": "overhead_line:4234",
          "phases": "AN",
          "from": "R1-12-47-1_node_122",
          "to": "R1-12-47-1_node_123",
          "length": 227.45,
          "configuration": "line_configuration:23"
        },
        {
          "name": "R1-12-47-1_ol_320",
          "object_declaration": "overhead_line:4236",
          "phases": "CN",
          "from": "R1-12-47-1_node_100",
          "to": "R1-12-47-1_node_101",
          "length": 209.586,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_321",
          "object_declaration": "overhead_line:4237",
          "phases": "CN",
          "from": "R1-12-47-1_node_101",
          "to": "R1-12-47-1_node_103",
          "length": 169.473,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_322",
          "object_declaration": "overhead_line:4238",
          "phases": "CN",
          "from": "R1-12-47-1_node_103",
          "to": "R1-12-47-1_node_104",
          "length": 163.713,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_323",
          "object_declaration": "overhead_line:4240",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_89",
          "to": "R1-12-47-1_node_90",
          "length": 481.609,
          "configuration": "line_configuration:19"
        },
        {
          "name": "R1-12-47-1_ol_324",
          "object_declaration": "overhead_line:4241",
          "phases": "CN",
          "from": "R1-12-47-1_node_97",
          "to": "R1-12-47-1_node_98",
          "length": 168.033,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_325",
          "object_declaration": "overhead_line:4242",
          "phases": "CN",
          "from": "R1-12-47-1_node_98",
          "to": "R1-12-47-1_node_99",
          "length": 134.045,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_326",
          "object_declaration": "overhead_line:4243",
          "phases": "CN",
          "from": "R1-12-47-1_node_99",
          "to": "R1-12-47-1_node_100",
          "length": 181.327,
          "configuration": "line_configuration:21"
        },
        {
          "name": "R1-12-47-1_ol_327",
          "object_declaration": "overhead_line:4248",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_90",
          "to": "R1-12-47-1_node_611",
          "length": 282.607,
          "configuration": "line_configuration:19"
        }
      ]
    },
    "overhead_line_conductor": {
      "instances": [
        {
          "object_declaration": "overhead_line_conductor:3",
          "rating.summer.continuous": 256.0,
          "geometric_mean_radius": "0.01200 ft",
          "resistance": 0.166,
          "inside_comments": [
            "//name 123.3 AAAC;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:4",
          "rating.summer.continuous": 530.0,
          "geometric_mean_radius": "0.02300 ft",
          "resistance": 0.303,
          "inside_comments": [
            "//name 336 ACSR;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:5",
          "rating.summer.continuous": 197.0,
          "geometric_mean_radius": "0.00883 ft",
          "resistance": 1.5197,
          "inside_comments": [
            "//name 2 AAAC;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:6",
          "rating.summer.continuous": 204.0,
          "geometric_mean_radius": "0.00836 ft",
          "resistance": 0.945,
          "inside_comments": [
            "//name 2 CU;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:9",
          "rating.summer.continuous": 180.0,
          "geometric_mean_radius": "0.00418 ft",
          "resistance": 1.6257,
          "inside_comments": [
            "//name 2 ACSR;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:10",
          "rating.summer.continuous": 858.0,
          "geometric_mean_radius": "0.02940 ft",
          "resistance": 0.163,
          "inside_comments": [
            "//name 636 AAC;"
          ]
        }
      ]
    },
    "switch": {
      "instances": [
        {
          "name": "R1-12-47-1_switch_1",
          "object_declaration": "switch:4371",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_217",
          "to": "R1-12-47-1_node_535",
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_switch_2",
          "object_declaration": "switch:4372",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_342",
          "to": "R1-12-47-1_node_343",
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_switch_3",
          "object_declaration": "switch:4373",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_227",
          "to": "R1-12-47-1_node_228",
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_switch_4",
          "object_declaration": "switch:4374",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_216",
          "to": "R1-12-47-1_node_217",
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_switch_5",
          "object_declaration": "switch:4375",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_234",
          "to": "R1-12-47-1_node_268",
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_switch_6",
          "object_declaration": "switch:4376",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_77",
          "to": "R1-12-47-1_node_404",
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_switch_7",
          "object_declaration": "switch:4377",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_17",
          "to": "R1-12-47-1_node_43",
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_switch_8",
          "object_declaration": "switch:4378",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_18",
          "to": "R1-12-47-1_node_19",
          "status": "CLOSED"
        },
        {
          "name": "R1-12-47-1_switch_9",
          "object_declaration": "switch:4379",
          "phases": "ABCN",
          "from": "R1-12-47-1_node_613",
          "to": "R1-12-47-1_node_612",
          "status": "CLOSED"
        }
      ]
    },
    "transformer": {
      "instances": [
        {
          "name": "R1-12-47-1_xfmr_1",
          "object_declaration": "transformer:3132",
          "phases": "AS",
          "from": "R1-12-47-1_node_603",
          "to": "R1-12-47-1_tn_1",
          "configuration": "transformer_configuration:3083"
        },
        {
          "name": "R1-12-47-1_xfmr_2",
          "object_declaration": "transformer:3133",
          "phases": "AS",
          "from": "R1-12-47-1_node_602",
          "to": "R1-12-47-1_tn_2",
          "configuration": "transformer_configuration:3084"
        },
        {
          "name": "R1-12-47-1_xfmr_3",
          "object_declaration": "transformer:3134",
          "phases": "AS",
          "from": "R1-12-47-1_node_601",
          "to": "R1-12-47-1_tn_3",
          "configuration": "transformer_configuration:3085"
        },
        {
          "name": "R1-12-47-1_xfmr_4",
          "object_declaration": "transformer:3135",
          "phases": "AS",
          "from": "R1-12-47-1_node_600",
          "to": "R1-12-47-1_tn_4",
          "configuration": "transformer_configuration:3086"
        },
        {
          "name": "R1-12-47-1_xfmr_5",
          "object_declaration": "transformer:3136",
          "phases": "AS",
          "from": "R1-12-47-1_node_599",
          "to": "R1-12-47-1_tn_5",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_6",
          "object_declaration": "transformer:3137",
          "phases": "AS",
          "from": "R1-12-47-1_node_598",
          "to": "R1-12-47-1_tn_6",
          "configuration": "transformer_configuration:3088"
        },
        {
          "name": "R1-12-47-1_xfmr_7",
          "object_declaration": "transformer:3138",
          "phases": "AS",
          "from": "R1-12-47-1_node_594",
          "to": "R1-12-47-1_tn_7",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_8",
          "object_declaration": "transformer:3139",
          "phases": "BS",
          "from": "R1-12-47-1_node_594",
          "to": "R1-12-47-1_tn_8",
          "configuration": "transformer_configuration:3100"
        },
        {
          "name": "R1-12-47-1_xfmr_9",
          "object_declaration": "transformer:3140",
          "phases": "CS",
          "from": "R1-12-47-1_node_594",
          "to": "R1-12-47-1_tn_9",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_10",
          "object_declaration": "transformer:3141",
          "phases": "AS",
          "from": "R1-12-47-1_node_593",
          "to": "R1-12-47-1_tn_10",
          "configuration": "transformer_configuration:3090"
        },
        {
          "name": "R1-12-47-1_xfmr_11",
          "object_declaration": "transformer:3142",
          "phases": "BS",
          "from": "R1-12-47-1_node_593",
          "to": "R1-12-47-1_tn_11",
          "configuration": "transformer_configuration:3101"
        },
        {
          "name": "R1-12-47-1_xfmr_12",
          "object_declaration": "transformer:3143",
          "phases": "CS",
          "from": "R1-12-47-1_node_593",
          "to": "R1-12-47-1_tn_12",
          "configuration": "transformer_configuration:3116"
        },
        {
          "name": "R1-12-47-1_xfmr_13",
          "object_declaration": "transformer:3144",
          "phases": "AS",
          "from": "R1-12-47-1_node_604",
          "to": "R1-12-47-1_tn_13",
          "configuration": "transformer_configuration:3085"
        },
        {
          "name": "R1-12-47-1_xfmr_14",
          "object_declaration": "transformer:3145",
          "phases": "AS",
          "from": "R1-12-47-1_node_510",
          "to": "R1-12-47-1_tn_14",
          "configuration": "transformer_configuration:3083"
        },
        {
          "name": "R1-12-47-1_xfmr_15",
          "object_declaration": "transformer:3146",
          "phases": "AS",
          "from": "R1-12-47-1_node_608",
          "to": "R1-12-47-1_tn_15",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_16",
          "object_declaration": "transformer:3147",
          "phases": "AS",
          "from": "R1-12-47-1_node_507",
          "to": "R1-12-47-1_tn_16",
          "configuration": "transformer_configuration:3088"
        },
        {
          "name": "R1-12-47-1_xfmr_17",
          "object_declaration": "transformer:3148",
          "phases": "AS",
          "from": "R1-12-47-1_node_592",
          "to": "R1-12-47-1_tn_17",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_18",
          "object_declaration": "transformer:3149",
          "phases": "BS",
          "from": "R1-12-47-1_node_592",
          "to": "R1-12-47-1_tn_18",
          "configuration": "transformer_configuration:3102"
        },
        {
          "name": "R1-12-47-1_xfmr_19",
          "object_declaration": "transformer:3150",
          "phases": "CS",
          "from": "R1-12-47-1_node_592",
          "to": "R1-12-47-1_tn_19",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_20",
          "object_declaration": "transformer:3151",
          "phases": "AS",
          "from": "R1-12-47-1_node_506",
          "to": "R1-12-47-1_tn_20",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_21",
          "object_declaration": "transformer:3152",
          "phases": "AS",
          "from": "R1-12-47-1_node_605",
          "to": "R1-12-47-1_tn_21",
          "configuration": "transformer_configuration:3084"
        },
        {
          "name": "R1-12-47-1_xfmr_22",
          "object_declaration": "transformer:3153",
          "phases": "AS",
          "from": "R1-12-47-1_node_505",
          "to": "R1-12-47-1_tn_22",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_23",
          "object_declaration": "transformer:3154",
          "phases": "AS",
          "from": "R1-12-47-1_node_591",
          "to": "R1-12-47-1_tn_23",
          "configuration": "transformer_configuration:3083"
        },
        {
          "name": "R1-12-47-1_xfmr_24",
          "object_declaration": "transformer:3155",
          "phases": "BS",
          "from": "R1-12-47-1_node_591",
          "to": "R1-12-47-1_tn_24",
          "configuration": "transformer_configuration:3103"
        },
        {
          "name": "R1-12-47-1_xfmr_25",
          "object_declaration": "transformer:3156",
          "phases": "CS",
          "from": "R1-12-47-1_node_591",
          "to": "R1-12-47-1_tn_25",
          "configuration": "transformer_configuration:3117"
        },
        {
          "name": "R1-12-47-1_xfmr_26",
          "object_declaration": "transformer:3157",
          "phases": "AS",
          "from": "R1-12-47-1_node_509",
          "to": "R1-12-47-1_tn_26",
          "configuration": "transformer_configuration:3084"
        },
        {
          "name": "R1-12-47-1_xfmr_27",
          "object_declaration": "transformer:3158",
          "phases": "AS",
          "from": "R1-12-47-1_node_607",
          "to": "R1-12-47-1_tn_27",
          "configuration": "transformer_configuration:3085"
        },
        {
          "name": "R1-12-47-1_xfmr_28",
          "object_declaration": "transformer:3159",
          "phases": "AS",
          "from": "R1-12-47-1_node_504",
          "to": "R1-12-47-1_tn_28",
          "configuration": "transformer_configuration:3085"
        },
        {
          "name": "R1-12-47-1_xfmr_29",
          "object_declaration": "transformer:3160",
          "phases": "AS",
          "from": "R1-12-47-1_node_606",
          "to": "R1-12-47-1_tn_29",
          "configuration": "transformer_configuration:3085"
        },
        {
          "name": "R1-12-47-1_xfmr_30",
          "object_declaration": "transformer:3161",
          "phases": "AS",
          "from": "R1-12-47-1_node_590",
          "to": "R1-12-47-1_tn_30",
          "configuration": "transformer_configuration:3090"
        },
        {
          "name": "R1-12-47-1_xfmr_31",
          "object_declaration": "transformer:3162",
          "phases": "BS",
          "from": "R1-12-47-1_node_590",
          "to": "R1-12-47-1_tn_31",
          "configuration": "transformer_configuration:3104"
        },
        {
          "name": "R1-12-47-1_xfmr_32",
          "object_declaration": "transformer:3163",
          "phases": "CS",
          "from": "R1-12-47-1_node_590",
          "to": "R1-12-47-1_tn_32",
          "configuration": "transformer_configuration:3116"
        },
        {
          "name": "R1-12-47-1_xfmr_33",
          "object_declaration": "transformer:3164",
          "phases": "AS",
          "from": "R1-12-47-1_node_511",
          "to": "R1-12-47-1_tn_33",
          "configuration": "transformer_configuration:3088"
        },
        {
          "name": "R1-12-47-1_xfmr_34",
          "object_declaration": "transformer:3165",
          "phases": "AS",
          "from": "R1-12-47-1_node_478",
          "to": "R1-12-47-1_tn_34",
          "configuration": "transformer_configuration:3083"
        },
        {
          "name": "R1-12-47-1_xfmr_35",
          "object_declaration": "transformer:3166",
          "phases": "AS",
          "from": "R1-12-47-1_node_525",
          "to": "R1-12-47-1_tn_35",
          "configuration": "transformer_configuration:3088"
        },
        {
          "name": "R1-12-47-1_xfmr_36",
          "object_declaration": "transformer:3167",
          "phases": "AS",
          "from": "R1-12-47-1_node_513",
          "to": "R1-12-47-1_tn_36",
          "configuration": "transformer_configuration:3088"
        },
        {
          "name": "R1-12-47-1_xfmr_37",
          "object_declaration": "transformer:3168",
          "phases": "AS",
          "from": "R1-12-47-1_node_481",
          "to": "R1-12-47-1_tn_37",
          "configuration": "transformer_configuration:3083"
        },
        {
          "name": "R1-12-47-1_xfmr_38",
          "object_declaration": "transformer:3169",
          "phases": "AS",
          "from": "R1-12-47-1_node_588",
          "to": "R1-12-47-1_tn_38",
          "configuration": "transformer_configuration:3092"
        },
        {
          "name": "R1-12-47-1_xfmr_39",
          "object_declaration": "transformer:3170",
          "phases": "AS",
          "from": "R1-12-47-1_node_521",
          "to": "R1-12-47-1_tn_39",
          "configuration": "transformer_configuration:3093"
        },
        {
          "name": "R1-12-47-1_xfmr_40",
          "object_declaration": "transformer:3171",
          "phases": "AS",
          "from": "R1-12-47-1_node_516",
          "to": "R1-12-47-1_tn_40",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_41",
          "object_declaration": "transformer:3172",
          "phases": "AS",
          "from": "R1-12-47-1_node_514",
          "to": "R1-12-47-1_tn_41",
          "configuration": "transformer_configuration:3094"
        },
        {
          "name": "R1-12-47-1_xfmr_42",
          "object_declaration": "transformer:3173",
          "phases": "AS",
          "from": "R1-12-47-1_node_526",
          "to": "R1-12-47-1_tn_42",
          "configuration": "transformer_configuration:3088"
        },
        {
          "name": "R1-12-47-1_xfmr_43",
          "object_declaration": "transformer:3174",
          "phases": "AS",
          "from": "R1-12-47-1_node_520",
          "to": "R1-12-47-1_tn_43",
          "configuration": "transformer_configuration:3083"
        },
        {
          "name": "R1-12-47-1_xfmr_44",
          "object_declaration": "transformer:3175",
          "phases": "AS",
          "from": "R1-12-47-1_node_517",
          "to": "R1-12-47-1_tn_44",
          "configuration": "transformer_configuration:3083"
        },
        {
          "name": "R1-12-47-1_xfmr_45",
          "object_declaration": "transformer:3176",
          "phases": "AS",
          "from": "R1-12-47-1_node_523",
          "to": "R1-12-47-1_tn_45",
          "configuration": "transformer_configuration:3095"
        },
        {
          "name": "R1-12-47-1_xfmr_46",
          "object_declaration": "transformer:3177",
          "phases": "AS",
          "from": "R1-12-47-1_node_522",
          "to": "R1-12-47-1_tn_46",
          "configuration": "transformer_configuration:3096"
        },
        {
          "name": "R1-12-47-1_xfmr_47",
          "object_declaration": "transformer:3178",
          "phases": "AS",
          "from": "R1-12-47-1_node_580",
          "to": "R1-12-47-1_tn_47",
          "configuration": "transformer_configuration:3088"
        },
        {
          "name": "R1-12-47-1_xfmr_48",
          "object_declaration": "transformer:3179",
          "phases": "AS",
          "from": "R1-12-47-1_node_582",
          "to": "R1-12-47-1_tn_48",
          "configuration": "transformer_configuration:3088"
        },
        {
          "name": "R1-12-47-1_xfmr_49",
          "object_declaration": "transformer:3180",
          "phases": "AS",
          "from": "R1-12-47-1_node_583",
          "to": "R1-12-47-1_tn_49",
          "configuration": "transformer_configuration:3088"
        },
        {
          "name": "R1-12-47-1_xfmr_50",
          "object_declaration": "transformer:3181",
          "phases": "AS",
          "from": "R1-12-47-1_node_527",
          "to": "R1-12-47-1_tn_50",
          "configuration": "transformer_configuration:3083"
        },
        {
          "name": "R1-12-47-1_xfmr_51",
          "object_declaration": "transformer:3182",
          "phases": "AS",
          "from": "R1-12-47-1_node_465",
          "to": "R1-12-47-1_tn_51",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_52",
          "object_declaration": "transformer:3183",
          "phases": "BS",
          "from": "R1-12-47-1_node_465",
          "to": "R1-12-47-1_tn_52",
          "configuration": "transformer_configuration:3105"
        },
        {
          "name": "R1-12-47-1_xfmr_53",
          "object_declaration": "transformer:3184",
          "phases": "CS",
          "from": "R1-12-47-1_node_465",
          "to": "R1-12-47-1_tn_53",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_54",
          "object_declaration": "transformer:3185",
          "phases": "AS",
          "from": "R1-12-47-1_node_578",
          "to": "R1-12-47-1_tn_54",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_55",
          "object_declaration": "transformer:3186",
          "phases": "AS",
          "from": "R1-12-47-1_node_579",
          "to": "R1-12-47-1_tn_55",
          "configuration": "transformer_configuration:3094"
        },
        {
          "name": "R1-12-47-1_xfmr_56",
          "object_declaration": "transformer:3187",
          "phases": "AS",
          "from": "R1-12-47-1_node_585",
          "to": "R1-12-47-1_tn_56",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_57",
          "object_declaration": "transformer:3188",
          "phases": "AS",
          "from": "R1-12-47-1_node_584",
          "to": "R1-12-47-1_tn_57",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_58",
          "object_declaration": "transformer:3189",
          "phases": "AS",
          "from": "R1-12-47-1_node_482",
          "to": "R1-12-47-1_tn_58",
          "configuration": "transformer_configuration:3095"
        },
        {
          "name": "R1-12-47-1_xfmr_59",
          "object_declaration": "transformer:3190",
          "phases": "AS",
          "from": "R1-12-47-1_node_479",
          "to": "R1-12-47-1_tn_59",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_60",
          "object_declaration": "transformer:3191",
          "phases": "AS",
          "from": "R1-12-47-1_node_528",
          "to": "R1-12-47-1_tn_60",
          "configuration": "transformer_configuration:3097"
        },
        {
          "name": "R1-12-47-1_xfmr_61",
          "object_declaration": "transformer:3192",
          "phases": "AS",
          "from": "R1-12-47-1_node_518",
          "to": "R1-12-47-1_tn_61",
          "configuration": "transformer_configuration:3097"
        },
        {
          "name": "R1-12-47-1_xfmr_62",
          "object_declaration": "transformer:3193",
          "phases": "AS",
          "from": "R1-12-47-1_node_473",
          "to": "R1-12-47-1_tn_62",
          "configuration": "transformer_configuration:3088"
        },
        {
          "name": "R1-12-47-1_xfmr_63",
          "object_declaration": "transformer:3194",
          "phases": "AS",
          "from": "R1-12-47-1_node_562",
          "to": "R1-12-47-1_tn_63",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_64",
          "object_declaration": "transformer:3195",
          "phases": "BS",
          "from": "R1-12-47-1_node_562",
          "to": "R1-12-47-1_tn_64",
          "configuration": "transformer_configuration:3106"
        },
        {
          "name": "R1-12-47-1_xfmr_65",
          "object_declaration": "transformer:3196",
          "phases": "CS",
          "from": "R1-12-47-1_node_562",
          "to": "R1-12-47-1_tn_65",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_66",
          "object_declaration": "transformer:3197",
          "phases": "AS",
          "from": "R1-12-47-1_node_581",
          "to": "R1-12-47-1_tn_66",
          "configuration": "transformer_configuration:3094"
        },
        {
          "name": "R1-12-47-1_xfmr_67",
          "object_declaration": "transformer:3198",
          "phases": "AS",
          "from": "R1-12-47-1_node_484",
          "to": "R1-12-47-1_tn_67",
          "configuration": "transformer_configuration:3093"
        },
        {
          "name": "R1-12-47-1_xfmr_68",
          "object_declaration": "transformer:3199",
          "phases": "AS",
          "from": "R1-12-47-1_node_483",
          "to": "R1-12-47-1_tn_68",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_69",
          "object_declaration": "transformer:3200",
          "phases": "BS",
          "from": "R1-12-47-1_node_575",
          "to": "R1-12-47-1_tn_69",
          "configuration": "transformer_configuration:3103"
        },
        {
          "name": "R1-12-47-1_xfmr_70",
          "object_declaration": "transformer:3201",
          "phases": "CS",
          "from": "R1-12-47-1_node_567",
          "to": "R1-12-47-1_tn_70",
          "configuration": "transformer_configuration:3118"
        },
        {
          "name": "R1-12-47-1_xfmr_71",
          "object_declaration": "transformer:3202",
          "phases": "AS",
          "from": "R1-12-47-1_node_487",
          "to": "R1-12-47-1_tn_71",
          "configuration": "transformer_configuration:3094"
        },
        {
          "name": "R1-12-47-1_xfmr_72",
          "object_declaration": "transformer:3203",
          "phases": "CS",
          "from": "R1-12-47-1_node_568",
          "to": "R1-12-47-1_tn_72",
          "configuration": "transformer_configuration:3119"
        },
        {
          "name": "R1-12-47-1_xfmr_73",
          "object_declaration": "transformer:3204",
          "phases": "AS",
          "from": "R1-12-47-1_node_464",
          "to": "R1-12-47-1_tn_73",
          "configuration": "transformer_configuration:3090"
        },
        {
          "name": "R1-12-47-1_xfmr_74",
          "object_declaration": "transformer:3205",
          "phases": "BS",
          "from": "R1-12-47-1_node_464",
          "to": "R1-12-47-1_tn_74",
          "configuration": "transformer_configuration:3103"
        },
        {
          "name": "R1-12-47-1_xfmr_75",
          "object_declaration": "transformer:3206",
          "phases": "CS",
          "from": "R1-12-47-1_node_464",
          "to": "R1-12-47-1_tn_75",
          "configuration": "transformer_configuration:3116"
        },
        {
          "name": "R1-12-47-1_xfmr_76",
          "object_declaration": "transformer:3207",
          "phases": "AS",
          "from": "R1-12-47-1_node_561",
          "to": "R1-12-47-1_tn_76",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_77",
          "object_declaration": "transformer:3208",
          "phases": "BS",
          "from": "R1-12-47-1_node_561",
          "to": "R1-12-47-1_tn_77",
          "configuration": "transformer_configuration:3102"
        },
        {
          "name": "R1-12-47-1_xfmr_78",
          "object_declaration": "transformer:3209",
          "phases": "CS",
          "from": "R1-12-47-1_node_561",
          "to": "R1-12-47-1_tn_78",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_79",
          "object_declaration": "transformer:3210",
          "phases": "AS",
          "from": "R1-12-47-1_node_519",
          "to": "R1-12-47-1_tn_79",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_80",
          "object_declaration": "transformer:3211",
          "phases": "AS",
          "from": "R1-12-47-1_node_589",
          "to": "R1-12-47-1_tn_80",
          "configuration": "transformer_configuration:3090"
        },
        {
          "name": "R1-12-47-1_xfmr_81",
          "object_declaration": "transformer:3212",
          "phases": "AS",
          "from": "R1-12-47-1_node_472",
          "to": "R1-12-47-1_tn_81",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_82",
          "object_declaration": "transformer:3213",
          "phases": "AS",
          "from": "R1-12-47-1_node_529",
          "to": "R1-12-47-1_tn_82",
          "configuration": "transformer_configuration:3095"
        },
        {
          "name": "R1-12-47-1_xfmr_83",
          "object_declaration": "transformer:3214",
          "phases": "AS",
          "from": "R1-12-47-1_node_488",
          "to": "R1-12-47-1_tn_83",
          "configuration": "transformer_configuration:3093"
        },
        {
          "name": "R1-12-47-1_xfmr_84",
          "object_declaration": "transformer:3215",
          "phases": "AS",
          "from": "R1-12-47-1_node_486",
          "to": "R1-12-47-1_tn_84",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_85",
          "object_declaration": "transformer:3216",
          "phases": "AS",
          "from": "R1-12-47-1_node_566",
          "to": "R1-12-47-1_tn_85",
          "configuration": "transformer_configuration:3092"
        },
        {
          "name": "R1-12-47-1_xfmr_86",
          "object_declaration": "transformer:3217",
          "phases": "AS",
          "from": "R1-12-47-1_node_463",
          "to": "R1-12-47-1_tn_86",
          "configuration": "transformer_configuration:3090"
        },
        {
          "name": "R1-12-47-1_xfmr_87",
          "object_declaration": "transformer:3218",
          "phases": "BS",
          "from": "R1-12-47-1_node_463",
          "to": "R1-12-47-1_tn_87",
          "configuration": "transformer_configuration:3107"
        },
        {
          "name": "R1-12-47-1_xfmr_88",
          "object_declaration": "transformer:3219",
          "phases": "CS",
          "from": "R1-12-47-1_node_463",
          "to": "R1-12-47-1_tn_88",
          "configuration": "transformer_configuration:3116"
        },
        {
          "name": "R1-12-47-1_xfmr_89",
          "object_declaration": "transformer:3220",
          "phases": "AS",
          "from": "R1-12-47-1_node_495",
          "to": "R1-12-47-1_tn_89",
          "configuration": "transformer_configuration:3083"
        },
        {
          "name": "R1-12-47-1_xfmr_90",
          "object_declaration": "transformer:3221",
          "phases": "AS",
          "from": "R1-12-47-1_node_489",
          "to": "R1-12-47-1_tn_90",
          "configuration": "transformer_configuration:3093"
        },
        {
          "name": "R1-12-47-1_xfmr_91",
          "object_declaration": "transformer:3222",
          "phases": "AS",
          "from": "R1-12-47-1_node_471",
          "to": "R1-12-47-1_tn_91",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_92",
          "object_declaration": "transformer:3223",
          "phases": "AS",
          "from": "R1-12-47-1_node_570",
          "to": "R1-12-47-1_tn_92",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_93",
          "object_declaration": "transformer:3224",
          "phases": "AS",
          "from": "R1-12-47-1_node_498",
          "to": "R1-12-47-1_tn_93",
          "configuration": "transformer_configuration:3094"
        },
        {
          "name": "R1-12-47-1_xfmr_94",
          "object_declaration": "transformer:3225",
          "phases": "AS",
          "from": "R1-12-47-1_node_490",
          "to": "R1-12-47-1_tn_94",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_95",
          "object_declaration": "transformer:3226",
          "phases": "AS",
          "from": "R1-12-47-1_node_571",
          "to": "R1-12-47-1_tn_95",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_96",
          "object_declaration": "transformer:3227",
          "phases": "AS",
          "from": "R1-12-47-1_node_492",
          "to": "R1-12-47-1_tn_96",
          "configuration": "transformer_configuration:3098"
        },
        {
          "name": "R1-12-47-1_xfmr_97",
          "object_declaration": "transformer:3228",
          "phases": "AS",
          "from": "R1-12-47-1_node_531",
          "to": "R1-12-47-1_tn_97",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_98",
          "object_declaration": "transformer:3229",
          "phases": "AS",
          "from": "R1-12-47-1_node_497",
          "to": "R1-12-47-1_tn_98",
          "configuration": "transformer_configuration:3094"
        },
        {
          "name": "R1-12-47-1_xfmr_99",
          "object_declaration": "transformer:3230",
          "phases": "AS",
          "from": "R1-12-47-1_node_470",
          "to": "R1-12-47-1_tn_99",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_100",
          "object_declaration": "transformer:3231",
          "phases": "CS",
          "from": "R1-12-47-1_node_563",
          "to": "R1-12-47-1_tn_100",
          "configuration": "transformer_configuration:3120"
        },
        {
          "name": "R1-12-47-1_xfmr_101",
          "object_declaration": "transformer:3232",
          "phases": "AS",
          "from": "R1-12-47-1_node_418",
          "to": "R1-12-47-1_tn_101",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_102",
          "object_declaration": "transformer:3233",
          "phases": "AS",
          "from": "R1-12-47-1_node_462",
          "to": "R1-12-47-1_tn_102",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_103",
          "object_declaration": "transformer:3234",
          "phases": "BS",
          "from": "R1-12-47-1_node_462",
          "to": "R1-12-47-1_tn_103",
          "configuration": "transformer_configuration:3108"
        },
        {
          "name": "R1-12-47-1_xfmr_104",
          "object_declaration": "transformer:3235",
          "phases": "CS",
          "from": "R1-12-47-1_node_462",
          "to": "R1-12-47-1_tn_104",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_105",
          "object_declaration": "transformer:3236",
          "phases": "AS",
          "from": "R1-12-47-1_node_572",
          "to": "R1-12-47-1_tn_105",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_106",
          "object_declaration": "transformer:3237",
          "phases": "CS",
          "from": "R1-12-47-1_node_564",
          "to": "R1-12-47-1_tn_106",
          "configuration": "transformer_configuration:3120"
        },
        {
          "name": "R1-12-47-1_xfmr_107",
          "object_declaration": "transformer:3238",
          "phases": "CS",
          "from": "R1-12-47-1_node_565",
          "to": "R1-12-47-1_tn_107",
          "configuration": "transformer_configuration:3121"
        },
        {
          "name": "R1-12-47-1_xfmr_108",
          "object_declaration": "transformer:3239",
          "phases": "AS",
          "from": "R1-12-47-1_node_573",
          "to": "R1-12-47-1_tn_108",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_109",
          "object_declaration": "transformer:3240",
          "phases": "AS",
          "from": "R1-12-47-1_node_491",
          "to": "R1-12-47-1_tn_109",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_110",
          "object_declaration": "transformer:3241",
          "phases": "AS",
          "from": "R1-12-47-1_node_499",
          "to": "R1-12-47-1_tn_110",
          "configuration": "transformer_configuration:3095"
        },
        {
          "name": "R1-12-47-1_xfmr_111",
          "object_declaration": "transformer:3242",
          "phases": "AS",
          "from": "R1-12-47-1_node_554",
          "to": "R1-12-47-1_tn_111",
          "configuration": "transformer_configuration:3095"
        },
        {
          "name": "R1-12-47-1_xfmr_112",
          "object_declaration": "transformer:3243",
          "phases": "AS",
          "from": "R1-12-47-1_node_500",
          "to": "R1-12-47-1_tn_112",
          "configuration": "transformer_configuration:3083"
        },
        {
          "name": "R1-12-47-1_xfmr_113",
          "object_declaration": "transformer:3244",
          "phases": "AS",
          "from": "R1-12-47-1_node_553",
          "to": "R1-12-47-1_tn_113",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_114",
          "object_declaration": "transformer:3245",
          "phases": "AS",
          "from": "R1-12-47-1_node_493",
          "to": "R1-12-47-1_tn_114",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_115",
          "object_declaration": "transformer:3246",
          "phases": "AS",
          "from": "R1-12-47-1_node_467",
          "to": "R1-12-47-1_tn_115",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_116",
          "object_declaration": "transformer:3247",
          "phases": "CS",
          "from": "R1-12-47-1_node_322",
          "to": "R1-12-47-1_tn_116",
          "configuration": "transformer_configuration:3120"
        },
        {
          "name": "R1-12-47-1_xfmr_117",
          "object_declaration": "transformer:3248",
          "phases": "AS",
          "from": "R1-12-47-1_node_469",
          "to": "R1-12-47-1_tn_117",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_118",
          "object_declaration": "transformer:3249",
          "phases": "AS",
          "from": "R1-12-47-1_node_417",
          "to": "R1-12-47-1_tn_118",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_119",
          "object_declaration": "transformer:3250",
          "phases": "AS",
          "from": "R1-12-47-1_node_501",
          "to": "R1-12-47-1_tn_119",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_120",
          "object_declaration": "transformer:3251",
          "phases": "AS",
          "from": "R1-12-47-1_node_550",
          "to": "R1-12-47-1_tn_120",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_121",
          "object_declaration": "transformer:3252",
          "phases": "BS",
          "from": "R1-12-47-1_node_550",
          "to": "R1-12-47-1_tn_121",
          "configuration": "transformer_configuration:3106"
        },
        {
          "name": "R1-12-47-1_xfmr_122",
          "object_declaration": "transformer:3253",
          "phases": "CS",
          "from": "R1-12-47-1_node_550",
          "to": "R1-12-47-1_tn_122",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_123",
          "object_declaration": "transformer:3254",
          "phases": "AS",
          "from": "R1-12-47-1_node_460",
          "to": "R1-12-47-1_tn_123",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_124",
          "object_declaration": "transformer:3255",
          "phases": "BS",
          "from": "R1-12-47-1_node_460",
          "to": "R1-12-47-1_tn_124",
          "configuration": "transformer_configuration:3102"
        },
        {
          "name": "R1-12-47-1_xfmr_125",
          "object_declaration": "transformer:3256",
          "phases": "CS",
          "from": "R1-12-47-1_node_460",
          "to": "R1-12-47-1_tn_125",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_126",
          "object_declaration": "transformer:3257",
          "phases": "AS",
          "from": "R1-12-47-1_node_416",
          "to": "R1-12-47-1_tn_126",
          "configuration": "transformer_configuration:3094"
        },
        {
          "name": "R1-12-47-1_xfmr_127",
          "object_declaration": "transformer:3258",
          "phases": "AS",
          "from": "R1-12-47-1_node_494",
          "to": "R1-12-47-1_tn_127",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_128",
          "object_declaration": "transformer:3259",
          "phases": "AS",
          "from": "R1-12-47-1_node_533",
          "to": "R1-12-47-1_tn_128",
          "configuration": "transformer_configuration:3084"
        },
        {
          "name": "R1-12-47-1_xfmr_129",
          "object_declaration": "transformer:3260",
          "phases": "CS",
          "from": "R1-12-47-1_node_555",
          "to": "R1-12-47-1_tn_129",
          "configuration": "transformer_configuration:3120"
        },
        {
          "name": "R1-12-47-1_xfmr_130",
          "object_declaration": "transformer:3261",
          "phases": "AS",
          "from": "R1-12-47-1_node_457",
          "to": "R1-12-47-1_tn_130",
          "configuration": "transformer_configuration:3094"
        },
        {
          "name": "R1-12-47-1_xfmr_131",
          "object_declaration": "transformer:3262",
          "phases": "BS",
          "from": "R1-12-47-1_node_457",
          "to": "R1-12-47-1_tn_131",
          "configuration": "transformer_configuration:3108"
        },
        {
          "name": "R1-12-47-1_xfmr_132",
          "object_declaration": "transformer:3263",
          "phases": "CS",
          "from": "R1-12-47-1_node_457",
          "to": "R1-12-47-1_tn_132",
          "configuration": "transformer_configuration:3122"
        },
        {
          "name": "R1-12-47-1_xfmr_133",
          "object_declaration": "transformer:3264",
          "phases": "AS",
          "from": "R1-12-47-1_node_534",
          "to": "R1-12-47-1_tn_133",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_134",
          "object_declaration": "transformer:3265",
          "phases": "AS",
          "from": "R1-12-47-1_node_459",
          "to": "R1-12-47-1_tn_134",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_135",
          "object_declaration": "transformer:3266",
          "phases": "BS",
          "from": "R1-12-47-1_node_459",
          "to": "R1-12-47-1_tn_135",
          "configuration": "transformer_configuration:3102"
        },
        {
          "name": "R1-12-47-1_xfmr_136",
          "object_declaration": "transformer:3267",
          "phases": "CS",
          "from": "R1-12-47-1_node_459",
          "to": "R1-12-47-1_tn_136",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_137",
          "object_declaration": "transformer:3268",
          "phases": "AS",
          "from": "R1-12-47-1_node_558",
          "to": "R1-12-47-1_tn_137",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_138",
          "object_declaration": "transformer:3269",
          "phases": "AS",
          "from": "R1-12-47-1_node_415",
          "to": "R1-12-47-1_tn_138",
          "configuration": "transformer_configuration:3088"
        },
        {
          "name": "R1-12-47-1_xfmr_139",
          "object_declaration": "transformer:3270",
          "phases": "BS",
          "from": "R1-12-47-1_node_310",
          "to": "R1-12-47-1_tn_139",
          "configuration": "transformer_configuration:3109"
        },
        {
          "name": "R1-12-47-1_xfmr_140",
          "object_declaration": "transformer:3271",
          "phases": "BS",
          "from": "R1-12-47-1_node_311",
          "to": "R1-12-47-1_tn_140",
          "configuration": "transformer_configuration:3109"
        },
        {
          "name": "R1-12-47-1_xfmr_141",
          "object_declaration": "transformer:3272",
          "phases": "CS",
          "from": "R1-12-47-1_node_548",
          "to": "R1-12-47-1_tn_141",
          "configuration": "transformer_configuration:3123"
        },
        {
          "name": "R1-12-47-1_xfmr_142",
          "object_declaration": "transformer:3273",
          "phases": "CS",
          "from": "R1-12-47-1_node_549",
          "to": "R1-12-47-1_tn_142",
          "configuration": "transformer_configuration:3121"
        },
        {
          "name": "R1-12-47-1_xfmr_143",
          "object_declaration": "transformer:3274",
          "phases": "AS",
          "from": "R1-12-47-1_node_502",
          "to": "R1-12-47-1_tn_143",
          "configuration": "transformer_configuration:3088"
        },
        {
          "name": "R1-12-47-1_xfmr_144",
          "object_declaration": "transformer:3275",
          "phases": "AS",
          "from": "R1-12-47-1_node_328",
          "to": "R1-12-47-1_tn_144",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_145",
          "object_declaration": "transformer:3276",
          "phases": "AS",
          "from": "R1-12-47-1_node_414",
          "to": "R1-12-47-1_tn_145",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_146",
          "object_declaration": "transformer:3277",
          "phases": "AS",
          "from": "R1-12-47-1_node_458",
          "to": "R1-12-47-1_tn_146",
          "configuration": "transformer_configuration:3090"
        },
        {
          "name": "R1-12-47-1_xfmr_147",
          "object_declaration": "transformer:3278",
          "phases": "BS",
          "from": "R1-12-47-1_node_458",
          "to": "R1-12-47-1_tn_147",
          "configuration": "transformer_configuration:3101"
        },
        {
          "name": "R1-12-47-1_xfmr_148",
          "object_declaration": "transformer:3279",
          "phases": "CS",
          "from": "R1-12-47-1_node_458",
          "to": "R1-12-47-1_tn_148",
          "configuration": "transformer_configuration:3116"
        },
        {
          "name": "R1-12-47-1_xfmr_149",
          "object_declaration": "transformer:3280",
          "phases": "CS",
          "from": "R1-12-47-1_node_320",
          "to": "R1-12-47-1_tn_149",
          "configuration": "transformer_configuration:3120"
        },
        {
          "name": "R1-12-47-1_xfmr_150",
          "object_declaration": "transformer:3281",
          "phases": "BS",
          "from": "R1-12-47-1_node_450",
          "to": "R1-12-47-1_tn_150",
          "configuration": "transformer_configuration:3102"
        },
        {
          "name": "R1-12-47-1_xfmr_151",
          "object_declaration": "transformer:3282",
          "phases": "BS",
          "from": "R1-12-47-1_node_556",
          "to": "R1-12-47-1_tn_151",
          "configuration": "transformer_configuration:3106"
        },
        {
          "name": "R1-12-47-1_xfmr_152",
          "object_declaration": "transformer:3283",
          "phases": "AS",
          "from": "R1-12-47-1_node_455",
          "to": "R1-12-47-1_tn_152",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_153",
          "object_declaration": "transformer:3284",
          "phases": "BS",
          "from": "R1-12-47-1_node_455",
          "to": "R1-12-47-1_tn_153",
          "configuration": "transformer_configuration:3110"
        },
        {
          "name": "R1-12-47-1_xfmr_154",
          "object_declaration": "transformer:3285",
          "phases": "CS",
          "from": "R1-12-47-1_node_455",
          "to": "R1-12-47-1_tn_154",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_155",
          "object_declaration": "transformer:3286",
          "phases": "BS",
          "from": "R1-12-47-1_node_448",
          "to": "R1-12-47-1_tn_155",
          "configuration": "transformer_configuration:3106"
        },
        {
          "name": "R1-12-47-1_xfmr_156",
          "object_declaration": "transformer:3287",
          "phases": "BS",
          "from": "R1-12-47-1_node_557",
          "to": "R1-12-47-1_tn_156",
          "configuration": "transformer_configuration:3106"
        },
        {
          "name": "R1-12-47-1_xfmr_157",
          "object_declaration": "transformer:3288",
          "phases": "BS",
          "from": "R1-12-47-1_node_309",
          "to": "R1-12-47-1_tn_157",
          "configuration": "transformer_configuration:3110"
        },
        {
          "name": "R1-12-47-1_xfmr_158",
          "object_declaration": "transformer:3289",
          "phases": "AS",
          "from": "R1-12-47-1_node_454",
          "to": "R1-12-47-1_tn_158",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_159",
          "object_declaration": "transformer:3290",
          "phases": "BS",
          "from": "R1-12-47-1_node_454",
          "to": "R1-12-47-1_tn_159",
          "configuration": "transformer_configuration:3106"
        },
        {
          "name": "R1-12-47-1_xfmr_160",
          "object_declaration": "transformer:3291",
          "phases": "CS",
          "from": "R1-12-47-1_node_454",
          "to": "R1-12-47-1_tn_160",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_161",
          "object_declaration": "transformer:3292",
          "phases": "AS",
          "from": "R1-12-47-1_node_413",
          "to": "R1-12-47-1_tn_161",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_162",
          "object_declaration": "transformer:3293",
          "phases": "AS",
          "from": "R1-12-47-1_node_357",
          "to": "R1-12-47-1_tn_162",
          "configuration": "transformer_configuration:3093"
        },
        {
          "name": "R1-12-47-1_xfmr_163",
          "object_declaration": "transformer:3294",
          "phases": "AS",
          "from": "R1-12-47-1_node_453",
          "to": "R1-12-47-1_tn_163",
          "configuration": "transformer_configuration:3090"
        },
        {
          "name": "R1-12-47-1_xfmr_164",
          "object_declaration": "transformer:3295",
          "phases": "BS",
          "from": "R1-12-47-1_node_453",
          "to": "R1-12-47-1_tn_164",
          "configuration": "transformer_configuration:3103"
        },
        {
          "name": "R1-12-47-1_xfmr_165",
          "object_declaration": "transformer:3296",
          "phases": "CS",
          "from": "R1-12-47-1_node_453",
          "to": "R1-12-47-1_tn_165",
          "configuration": "transformer_configuration:3116"
        },
        {
          "name": "R1-12-47-1_xfmr_166",
          "object_declaration": "transformer:3297",
          "phases": "CS",
          "from": "R1-12-47-1_node_319",
          "to": "R1-12-47-1_tn_166",
          "configuration": "transformer_configuration:3120"
        },
        {
          "name": "R1-12-47-1_xfmr_167",
          "object_declaration": "transformer:3298",
          "phases": "AS",
          "from": "R1-12-47-1_node_452",
          "to": "R1-12-47-1_tn_167",
          "configuration": "transformer_configuration:3090"
        },
        {
          "name": "R1-12-47-1_xfmr_168",
          "object_declaration": "transformer:3299",
          "phases": "BS",
          "from": "R1-12-47-1_node_452",
          "to": "R1-12-47-1_tn_168",
          "configuration": "transformer_configuration:3103"
        },
        {
          "name": "R1-12-47-1_xfmr_169",
          "object_declaration": "transformer:3300",
          "phases": "CS",
          "from": "R1-12-47-1_node_452",
          "to": "R1-12-47-1_tn_169",
          "configuration": "transformer_configuration:3116"
        },
        {
          "name": "R1-12-47-1_xfmr_170",
          "object_declaration": "transformer:3301",
          "phases": "BS",
          "from": "R1-12-47-1_node_447",
          "to": "R1-12-47-1_tn_170",
          "configuration": "transformer_configuration:3102"
        },
        {
          "name": "R1-12-47-1_xfmr_171",
          "object_declaration": "transformer:3302",
          "phases": "AS",
          "from": "R1-12-47-1_node_451",
          "to": "R1-12-47-1_tn_171",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_172",
          "object_declaration": "transformer:3303",
          "phases": "BS",
          "from": "R1-12-47-1_node_451",
          "to": "R1-12-47-1_tn_172",
          "configuration": "transformer_configuration:3102"
        },
        {
          "name": "R1-12-47-1_xfmr_173",
          "object_declaration": "transformer:3304",
          "phases": "CS",
          "from": "R1-12-47-1_node_451",
          "to": "R1-12-47-1_tn_173",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_174",
          "object_declaration": "transformer:3305",
          "phases": "AS",
          "from": "R1-12-47-1_node_327",
          "to": "R1-12-47-1_tn_174",
          "configuration": "transformer_configuration:3088"
        },
        {
          "name": "R1-12-47-1_xfmr_175",
          "object_declaration": "transformer:3306",
          "phases": "AS",
          "from": "R1-12-47-1_node_539",
          "to": "R1-12-47-1_tn_175",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_176",
          "object_declaration": "transformer:3307",
          "phases": "BS",
          "from": "R1-12-47-1_node_539",
          "to": "R1-12-47-1_tn_176",
          "configuration": "transformer_configuration:3102"
        },
        {
          "name": "R1-12-47-1_xfmr_177",
          "object_declaration": "transformer:3308",
          "phases": "CS",
          "from": "R1-12-47-1_node_539",
          "to": "R1-12-47-1_tn_177",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_178",
          "object_declaration": "transformer:3309",
          "phases": "AS",
          "from": "R1-12-47-1_node_412",
          "to": "R1-12-47-1_tn_178",
          "configuration": "transformer_configuration:3083"
        },
        {
          "name": "R1-12-47-1_xfmr_179",
          "object_declaration": "transformer:3310",
          "phases": "BS",
          "from": "R1-12-47-1_node_541",
          "to": "R1-12-47-1_tn_179",
          "configuration": "transformer_configuration:3109"
        },
        {
          "name": "R1-12-47-1_xfmr_180",
          "object_declaration": "transformer:3311",
          "phases": "BS",
          "from": "R1-12-47-1_node_542",
          "to": "R1-12-47-1_tn_180",
          "configuration": "transformer_configuration:3102"
        },
        {
          "name": "R1-12-47-1_xfmr_181",
          "object_declaration": "transformer:3312",
          "phases": "AS",
          "from": "R1-12-47-1_node_545",
          "to": "R1-12-47-1_tn_181",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_182",
          "object_declaration": "transformer:3313",
          "phases": "AS",
          "from": "R1-12-47-1_node_436",
          "to": "R1-12-47-1_tn_182",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_183",
          "object_declaration": "transformer:3314",
          "phases": "BS",
          "from": "R1-12-47-1_node_436",
          "to": "R1-12-47-1_tn_183",
          "configuration": "transformer_configuration:3108"
        },
        {
          "name": "R1-12-47-1_xfmr_184",
          "object_declaration": "transformer:3315",
          "phases": "CS",
          "from": "R1-12-47-1_node_436",
          "to": "R1-12-47-1_tn_184",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_185",
          "object_declaration": "transformer:3316",
          "phases": "BS",
          "from": "R1-12-47-1_node_308",
          "to": "R1-12-47-1_tn_185",
          "configuration": "transformer_configuration:3107"
        },
        {
          "name": "R1-12-47-1_xfmr_186",
          "object_declaration": "transformer:3317",
          "phases": "BS",
          "from": "R1-12-47-1_node_294",
          "to": "R1-12-47-1_tn_186",
          "configuration": "transformer_configuration:3103"
        },
        {
          "name": "R1-12-47-1_xfmr_187",
          "object_declaration": "transformer:3318",
          "phases": "AS",
          "from": "R1-12-47-1_node_435",
          "to": "R1-12-47-1_tn_187",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_188",
          "object_declaration": "transformer:3319",
          "phases": "BS",
          "from": "R1-12-47-1_node_435",
          "to": "R1-12-47-1_tn_188",
          "configuration": "transformer_configuration:3105"
        },
        {
          "name": "R1-12-47-1_xfmr_189",
          "object_declaration": "transformer:3320",
          "phases": "CS",
          "from": "R1-12-47-1_node_435",
          "to": "R1-12-47-1_tn_189",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_190",
          "object_declaration": "transformer:3321",
          "phases": "AS",
          "from": "R1-12-47-1_node_356",
          "to": "R1-12-47-1_tn_190",
          "configuration": "transformer_configuration:3083"
        },
        {
          "name": "R1-12-47-1_xfmr_191",
          "object_declaration": "transformer:3322",
          "phases": "AS",
          "from": "R1-12-47-1_node_538",
          "to": "R1-12-47-1_tn_191",
          "configuration": "transformer_configuration:3090"
        },
        {
          "name": "R1-12-47-1_xfmr_192",
          "object_declaration": "transformer:3323",
          "phases": "BS",
          "from": "R1-12-47-1_node_538",
          "to": "R1-12-47-1_tn_192",
          "configuration": "transformer_configuration:3101"
        },
        {
          "name": "R1-12-47-1_xfmr_193",
          "object_declaration": "transformer:3324",
          "phases": "CS",
          "from": "R1-12-47-1_node_538",
          "to": "R1-12-47-1_tn_193",
          "configuration": "transformer_configuration:3116"
        },
        {
          "name": "R1-12-47-1_xfmr_194",
          "object_declaration": "transformer:3325",
          "phases": "AS",
          "from": "R1-12-47-1_node_355",
          "to": "R1-12-47-1_tn_194",
          "configuration": "transformer_configuration:3083"
        },
        {
          "name": "R1-12-47-1_xfmr_195",
          "object_declaration": "transformer:3326",
          "phases": "AS",
          "from": "R1-12-47-1_node_232",
          "to": "R1-12-47-1_tn_195",
          "configuration": "transformer_configuration:3092"
        },
        {
          "name": "R1-12-47-1_xfmr_196",
          "object_declaration": "transformer:3327",
          "phases": "AS",
          "from": "R1-12-47-1_node_293",
          "to": "R1-12-47-1_tn_196",
          "configuration": "transformer_configuration:3095"
        },
        {
          "name": "R1-12-47-1_xfmr_197",
          "object_declaration": "transformer:3328",
          "phases": "BS",
          "from": "R1-12-47-1_node_293",
          "to": "R1-12-47-1_tn_197",
          "configuration": "transformer_configuration:3109"
        },
        {
          "name": "R1-12-47-1_xfmr_198",
          "object_declaration": "transformer:3329",
          "phases": "CS",
          "from": "R1-12-47-1_node_293",
          "to": "R1-12-47-1_tn_198",
          "configuration": "transformer_configuration:3124"
        },
        {
          "name": "R1-12-47-1_xfmr_199",
          "object_declaration": "transformer:3330",
          "phases": "AS",
          "from": "R1-12-47-1_node_544",
          "to": "R1-12-47-1_tn_199",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_200",
          "object_declaration": "transformer:3331",
          "phases": "AS",
          "from": "R1-12-47-1_node_444",
          "to": "R1-12-47-1_tn_200",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_201",
          "object_declaration": "transformer:3332",
          "phases": "BS",
          "from": "R1-12-47-1_node_444",
          "to": "R1-12-47-1_tn_201",
          "configuration": "transformer_configuration:3102"
        },
        {
          "name": "R1-12-47-1_xfmr_202",
          "object_declaration": "transformer:3333",
          "phases": "CS",
          "from": "R1-12-47-1_node_444",
          "to": "R1-12-47-1_tn_202",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_203",
          "object_declaration": "transformer:3334",
          "phases": "AS",
          "from": "R1-12-47-1_node_354",
          "to": "R1-12-47-1_tn_203",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_204",
          "object_declaration": "transformer:3335",
          "phases": "AS",
          "from": "R1-12-47-1_node_326",
          "to": "R1-12-47-1_tn_204",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_205",
          "object_declaration": "transformer:3336",
          "phases": "AS",
          "from": "R1-12-47-1_node_239",
          "to": "R1-12-47-1_tn_205",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_206",
          "object_declaration": "transformer:3337",
          "phases": "AS",
          "from": "R1-12-47-1_node_336",
          "to": "R1-12-47-1_tn_206",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_207",
          "object_declaration": "transformer:3338",
          "phases": "CS",
          "from": "R1-12-47-1_node_318",
          "to": "R1-12-47-1_tn_207",
          "configuration": "transformer_configuration:3120"
        },
        {
          "name": "R1-12-47-1_xfmr_208",
          "object_declaration": "transformer:3339",
          "phases": "CS",
          "from": "R1-12-47-1_node_537",
          "to": "R1-12-47-1_tn_208",
          "configuration": "transformer_configuration:3120"
        },
        {
          "name": "R1-12-47-1_xfmr_209",
          "object_declaration": "transformer:3340",
          "phases": "CS",
          "from": "R1-12-47-1_node_317",
          "to": "R1-12-47-1_tn_209",
          "configuration": "transformer_configuration:3117"
        },
        {
          "name": "R1-12-47-1_xfmr_210",
          "object_declaration": "transformer:3341",
          "phases": "AS",
          "from": "R1-12-47-1_node_238",
          "to": "R1-12-47-1_tn_210",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_211",
          "object_declaration": "transformer:3342",
          "phases": "AS",
          "from": "R1-12-47-1_node_236",
          "to": "R1-12-47-1_tn_211",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_212",
          "object_declaration": "transformer:3343",
          "phases": "BS",
          "from": "R1-12-47-1_node_292",
          "to": "R1-12-47-1_tn_212",
          "configuration": "transformer_configuration:3106"
        },
        {
          "name": "R1-12-47-1_xfmr_213",
          "object_declaration": "transformer:3344",
          "phases": "CS",
          "from": "R1-12-47-1_node_442",
          "to": "R1-12-47-1_tn_213",
          "configuration": "transformer_configuration:3121"
        },
        {
          "name": "R1-12-47-1_xfmr_214",
          "object_declaration": "transformer:3345",
          "phases": "AS",
          "from": "R1-12-47-1_node_421",
          "to": "R1-12-47-1_tn_214",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_215",
          "object_declaration": "transformer:3346",
          "phases": "CS",
          "from": "R1-12-47-1_node_443",
          "to": "R1-12-47-1_tn_215",
          "configuration": "transformer_configuration:3125"
        },
        {
          "name": "R1-12-47-1_xfmr_216",
          "object_declaration": "transformer:3347",
          "phases": "AS",
          "from": "R1-12-47-1_node_339",
          "to": "R1-12-47-1_tn_216",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_217",
          "object_declaration": "transformer:3348",
          "phases": "AS",
          "from": "R1-12-47-1_node_437",
          "to": "R1-12-47-1_tn_217",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_218",
          "object_declaration": "transformer:3349",
          "phases": "BS",
          "from": "R1-12-47-1_node_437",
          "to": "R1-12-47-1_tn_218",
          "configuration": "transformer_configuration:3110"
        },
        {
          "name": "R1-12-47-1_xfmr_219",
          "object_declaration": "transformer:3350",
          "phases": "CS",
          "from": "R1-12-47-1_node_437",
          "to": "R1-12-47-1_tn_219",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_220",
          "object_declaration": "transformer:3351",
          "phases": "AS",
          "from": "R1-12-47-1_node_439",
          "to": "R1-12-47-1_tn_220",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_221",
          "object_declaration": "transformer:3352",
          "phases": "BS",
          "from": "R1-12-47-1_node_439",
          "to": "R1-12-47-1_tn_221",
          "configuration": "transformer_configuration:3102"
        },
        {
          "name": "R1-12-47-1_xfmr_222",
          "object_declaration": "transformer:3353",
          "phases": "CS",
          "from": "R1-12-47-1_node_439",
          "to": "R1-12-47-1_tn_222",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_223",
          "object_declaration": "transformer:3354",
          "phases": "AS",
          "from": "R1-12-47-1_node_344",
          "to": "R1-12-47-1_tn_223",
          "configuration": "transformer_configuration:3097"
        },
        {
          "name": "R1-12-47-1_xfmr_224",
          "object_declaration": "transformer:3355",
          "phases": "BS",
          "from": "R1-12-47-1_node_344",
          "to": "R1-12-47-1_tn_224",
          "configuration": "transformer_configuration:3111"
        },
        {
          "name": "R1-12-47-1_xfmr_225",
          "object_declaration": "transformer:3356",
          "phases": "CS",
          "from": "R1-12-47-1_node_344",
          "to": "R1-12-47-1_tn_225",
          "configuration": "transformer_configuration:3126"
        },
        {
          "name": "R1-12-47-1_xfmr_226",
          "object_declaration": "transformer:3357",
          "phases": "AS",
          "from": "R1-12-47-1_node_341",
          "to": "R1-12-47-1_tn_226",
          "configuration": "transformer_configuration:3090"
        },
        {
          "name": "R1-12-47-1_xfmr_227",
          "object_declaration": "transformer:3358",
          "phases": "BS",
          "from": "R1-12-47-1_node_341",
          "to": "R1-12-47-1_tn_227",
          "configuration": "transformer_configuration:3101"
        },
        {
          "name": "R1-12-47-1_xfmr_228",
          "object_declaration": "transformer:3359",
          "phases": "CS",
          "from": "R1-12-47-1_node_341",
          "to": "R1-12-47-1_tn_228",
          "configuration": "transformer_configuration:3116"
        },
        {
          "name": "R1-12-47-1_xfmr_229",
          "object_declaration": "transformer:3360",
          "phases": "AS",
          "from": "R1-12-47-1_node_342",
          "to": "R1-12-47-1_tn_229",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_230",
          "object_declaration": "transformer:3361",
          "phases": "BS",
          "from": "R1-12-47-1_node_342",
          "to": "R1-12-47-1_tn_230",
          "configuration": "transformer_configuration:3102"
        },
        {
          "name": "R1-12-47-1_xfmr_231",
          "object_declaration": "transformer:3362",
          "phases": "CS",
          "from": "R1-12-47-1_node_342",
          "to": "R1-12-47-1_tn_231",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_232",
          "object_declaration": "transformer:3363",
          "phases": "AS",
          "from": "R1-12-47-1_node_340",
          "to": "R1-12-47-1_tn_232",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_233",
          "object_declaration": "transformer:3364",
          "phases": "BS",
          "from": "R1-12-47-1_node_340",
          "to": "R1-12-47-1_tn_233",
          "configuration": "transformer_configuration:3106"
        },
        {
          "name": "R1-12-47-1_xfmr_234",
          "object_declaration": "transformer:3365",
          "phases": "CS",
          "from": "R1-12-47-1_node_340",
          "to": "R1-12-47-1_tn_234",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_235",
          "object_declaration": "transformer:3366",
          "phases": "AS",
          "from": "R1-12-47-1_node_337",
          "to": "R1-12-47-1_tn_235",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_236",
          "object_declaration": "transformer:3367",
          "phases": "BS",
          "from": "R1-12-47-1_node_337",
          "to": "R1-12-47-1_tn_236",
          "configuration": "transformer_configuration:3102"
        },
        {
          "name": "R1-12-47-1_xfmr_237",
          "object_declaration": "transformer:3368",
          "phases": "CS",
          "from": "R1-12-47-1_node_337",
          "to": "R1-12-47-1_tn_237",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_238",
          "object_declaration": "transformer:3369",
          "phases": "AS",
          "from": "R1-12-47-1_node_330",
          "to": "R1-12-47-1_tn_238",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_239",
          "object_declaration": "transformer:3370",
          "phases": "BS",
          "from": "R1-12-47-1_node_330",
          "to": "R1-12-47-1_tn_239",
          "configuration": "transformer_configuration:3106"
        },
        {
          "name": "R1-12-47-1_xfmr_240",
          "object_declaration": "transformer:3371",
          "phases": "CS",
          "from": "R1-12-47-1_node_330",
          "to": "R1-12-47-1_tn_240",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_241",
          "object_declaration": "transformer:3372",
          "phases": "AS",
          "from": "R1-12-47-1_node_329",
          "to": "R1-12-47-1_tn_241",
          "configuration": "transformer_configuration:3090"
        },
        {
          "name": "R1-12-47-1_xfmr_242",
          "object_declaration": "transformer:3373",
          "phases": "BS",
          "from": "R1-12-47-1_node_329",
          "to": "R1-12-47-1_tn_242",
          "configuration": "transformer_configuration:3101"
        },
        {
          "name": "R1-12-47-1_xfmr_243",
          "object_declaration": "transformer:3374",
          "phases": "CS",
          "from": "R1-12-47-1_node_329",
          "to": "R1-12-47-1_tn_243",
          "configuration": "transformer_configuration:3116"
        },
        {
          "name": "R1-12-47-1_xfmr_244",
          "object_declaration": "transformer:3375",
          "phases": "AS",
          "from": "R1-12-47-1_node_334",
          "to": "R1-12-47-1_tn_244",
          "configuration": "transformer_configuration:3090"
        },
        {
          "name": "R1-12-47-1_xfmr_245",
          "object_declaration": "transformer:3376",
          "phases": "BS",
          "from": "R1-12-47-1_node_334",
          "to": "R1-12-47-1_tn_245",
          "configuration": "transformer_configuration:3101"
        },
        {
          "name": "R1-12-47-1_xfmr_246",
          "object_declaration": "transformer:3377",
          "phases": "CS",
          "from": "R1-12-47-1_node_334",
          "to": "R1-12-47-1_tn_246",
          "configuration": "transformer_configuration:3116"
        },
        {
          "name": "R1-12-47-1_xfmr_247",
          "object_declaration": "transformer:3378",
          "phases": "AS",
          "from": "R1-12-47-1_node_228",
          "to": "R1-12-47-1_tn_247",
          "configuration": "transformer_configuration:3090"
        },
        {
          "name": "R1-12-47-1_xfmr_248",
          "object_declaration": "transformer:3379",
          "phases": "BS",
          "from": "R1-12-47-1_node_228",
          "to": "R1-12-47-1_tn_248",
          "configuration": "transformer_configuration:3101"
        },
        {
          "name": "R1-12-47-1_xfmr_249",
          "object_declaration": "transformer:3380",
          "phases": "CS",
          "from": "R1-12-47-1_node_228",
          "to": "R1-12-47-1_tn_249",
          "configuration": "transformer_configuration:3116"
        },
        {
          "name": "R1-12-47-1_xfmr_250",
          "object_declaration": "transformer:3381",
          "phases": "BS",
          "from": "R1-12-47-1_node_307",
          "to": "R1-12-47-1_tn_250",
          "configuration": "transformer_configuration:3105"
        },
        {
          "name": "R1-12-47-1_xfmr_251",
          "object_declaration": "transformer:3382",
          "phases": "BS",
          "from": "R1-12-47-1_node_288",
          "to": "R1-12-47-1_tn_251",
          "configuration": "transformer_configuration:3110"
        },
        {
          "name": "R1-12-47-1_xfmr_252",
          "object_declaration": "transformer:3383",
          "phases": "BS",
          "from": "R1-12-47-1_node_291",
          "to": "R1-12-47-1_tn_252",
          "configuration": "transformer_configuration:3102"
        },
        {
          "name": "R1-12-47-1_xfmr_253",
          "object_declaration": "transformer:3384",
          "phases": "BS",
          "from": "R1-12-47-1_node_432",
          "to": "R1-12-47-1_tn_253",
          "configuration": "transformer_configuration:3102"
        },
        {
          "name": "R1-12-47-1_xfmr_254",
          "object_declaration": "transformer:3385",
          "phases": "BS",
          "from": "R1-12-47-1_node_287",
          "to": "R1-12-47-1_tn_254",
          "configuration": "transformer_configuration:3110"
        },
        {
          "name": "R1-12-47-1_xfmr_255",
          "object_declaration": "transformer:3386",
          "phases": "AS",
          "from": "R1-12-47-1_node_610",
          "to": "R1-12-47-1_tn_255",
          "configuration": "transformer_configuration:3090"
        },
        {
          "name": "R1-12-47-1_xfmr_256",
          "object_declaration": "transformer:3387",
          "phases": "BS",
          "from": "R1-12-47-1_node_610",
          "to": "R1-12-47-1_tn_256",
          "configuration": "transformer_configuration:3112"
        },
        {
          "name": "R1-12-47-1_xfmr_257",
          "object_declaration": "transformer:3388",
          "phases": "CS",
          "from": "R1-12-47-1_node_610",
          "to": "R1-12-47-1_tn_257",
          "configuration": "transformer_configuration:3116"
        },
        {
          "name": "R1-12-47-1_xfmr_258",
          "object_declaration": "transformer:3389",
          "phases": "AS",
          "from": "R1-12-47-1_node_233",
          "to": "R1-12-47-1_tn_258",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_259",
          "object_declaration": "transformer:3390",
          "phases": "BS",
          "from": "R1-12-47-1_node_233",
          "to": "R1-12-47-1_tn_259",
          "configuration": "transformer_configuration:3109"
        },
        {
          "name": "R1-12-47-1_xfmr_260",
          "object_declaration": "transformer:3391",
          "phases": "CS",
          "from": "R1-12-47-1_node_233",
          "to": "R1-12-47-1_tn_260",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_261",
          "object_declaration": "transformer:3392",
          "phases": "CS",
          "from": "R1-12-47-1_node_438",
          "to": "R1-12-47-1_tn_261",
          "configuration": "transformer_configuration:3119"
        },
        {
          "name": "R1-12-47-1_xfmr_262",
          "object_declaration": "transformer:3393",
          "phases": "BS",
          "from": "R1-12-47-1_node_314",
          "to": "R1-12-47-1_tn_262",
          "configuration": "transformer_configuration:3103"
        },
        {
          "name": "R1-12-47-1_xfmr_263",
          "object_declaration": "transformer:3394",
          "phases": "BS",
          "from": "R1-12-47-1_node_312",
          "to": "R1-12-47-1_tn_263",
          "configuration": "transformer_configuration:3101"
        },
        {
          "name": "R1-12-47-1_xfmr_264",
          "object_declaration": "transformer:3395",
          "phases": "CS",
          "from": "R1-12-47-1_node_423",
          "to": "R1-12-47-1_tn_264",
          "configuration": "transformer_configuration:3126"
        },
        {
          "name": "R1-12-47-1_xfmr_265",
          "object_declaration": "transformer:3396",
          "phases": "AS",
          "from": "R1-12-47-1_node_347",
          "to": "R1-12-47-1_tn_265",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_266",
          "object_declaration": "transformer:3397",
          "phases": "AS",
          "from": "R1-12-47-1_node_353",
          "to": "R1-12-47-1_tn_266",
          "configuration": "transformer_configuration:3087"
        },
        {
          "name": "R1-12-47-1_xfmr_267",
          "object_declaration": "transformer:3398",
          "phases": "CS",
          "from": "R1-12-47-1_node_332",
          "to": "R1-12-47-1_tn_267",
          "configuration": "transformer_configuration:3127"
        },
        {
          "name": "R1-12-47-1_xfmr_268",
          "object_declaration": "transformer:3399",
          "phases": "CS",
          "from": "R1-12-47-1_node_300",
          "to": "R1-12-47-1_tn_268",
          "configuration": "transformer_configuration:3128"
        },
        {
          "name": "R1-12-47-1_xfmr_269",
          "object_declaration": "transformer:3400",
          "phases": "CS",
          "from": "R1-12-47-1_node_297",
          "to": "R1-12-47-1_tn_269",
          "configuration": "transformer_configuration:3119"
        },
        {
          "name": "R1-12-47-1_xfmr_270",
          "object_declaration": "transformer:3401",
          "phases": "CS",
          "from": "R1-12-47-1_node_224",
          "to": "R1-12-47-1_tn_270",
          "configuration": "transformer_configuration:3119"
        },
        {
          "name": "R1-12-47-1_xfmr_271",
          "object_declaration": "transformer:3402",
          "phases": "CS",
          "from": "R1-12-47-1_node_295",
          "to": "R1-12-47-1_tn_271",
          "configuration": "transformer_configuration:3129"
        },
        {
          "name": "R1-12-47-1_xfmr_272",
          "object_declaration": "transformer:3403",
          "phases": "CS",
          "from": "R1-12-47-1_node_424",
          "to": "R1-12-47-1_tn_272",
          "configuration": "transformer_configuration:3121"
        },
        {
          "name": "R1-12-47-1_xfmr_273",
          "object_declaration": "transformer:3404",
          "phases": "CS",
          "from": "R1-12-47-1_node_298",
          "to": "R1-12-47-1_tn_273",
          "configuration": "transformer_configuration:3127"
        },
        {
          "name": "R1-12-47-1_xfmr_274",
          "object_declaration": "transformer:3405",
          "phases": "CS",
          "from": "R1-12-47-1_node_223",
          "to": "R1-12-47-1_tn_274",
          "configuration": "transformer_configuration:3119"
        },
        {
          "name": "R1-12-47-1_xfmr_275",
          "object_declaration": "transformer:3406",
          "phases": "AS",
          "from": "R1-12-47-1_node_348",
          "to": "R1-12-47-1_tn_275",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_276",
          "object_declaration": "transformer:3407",
          "phases": "AS",
          "from": "R1-12-47-1_node_216",
          "to": "R1-12-47-1_tn_276",
          "configuration": "transformer_configuration:3089"
        },
        {
          "name": "R1-12-47-1_xfmr_277",
          "object_declaration": "transformer:3408",
          "phases": "BS",
          "from": "R1-12-47-1_node_216",
          "to": "R1-12-47-1_tn_277",
          "configuration": "transformer_configuration:3109"
        },
        {
          "name": "R1-12-47-1_xfmr_278",
          "object_declaration": "transformer:3409",
          "phases": "CS",
          "from": "R1-12-47-1_node_216",
          "to": "R1-12-47-1_tn_278",
          "configuration": "transformer_configuration:3115"
        },
        {
          "name": "R1-12-47-1_xfmr_279",
          "object_declaration": "transformer:3410",
          "phases": "CS",
          "from": "R1-12-47-1_node_230",
          "to": "R1-12-47-1_tn_279",
          "configuration": "transformer_configuration:3121"
        },
        {
          "name": "R1-12-47-1_xfmr_280",
          "object_declaration": "transformer:3411",
          "phases": "CS",
          "from": "R1-12-47-1_node_333",
          "to": "R1-12-47-1_tn_280",
          "configuration": "transformer_configuration:3127"
        },
        {
          "name": "R1-12-47-1_xfmr_281",
          "object_declaration": "transformer:3412",
          "phases": "CS",
          "from": "R1-12-47-1_node_296",
          "to": "R1-12-47-1_tn_281",
          "configuration": "transformer_configuration:3129"
        },
        {
          "name": "R1-12-47-1_xfmr_282",
          "object_declaration": "transformer:3413",
          "phases": "CS",
          "from": "R1-12-47-1_node_428",
          "to": "R1-12-47-1_tn_282",
          "configuration": "transformer_configuration:3130"
        },
        {
          "name": "R1-12-47-1_xfmr_283",
          "object_declaration": "transformer:3414",
          "phases": "AS",
          "from": "R1-12-47-1_node_352",
          "to": "R1-12-47-1_tn_283",
          "configuration": "transformer_configuration:3085"
        },
        {
          "name": "R1-12-47-1_xfmr_284",
          "object_declaration": "transformer:3415",
          "phases": "CS",
          "from": "R1-12-47-1_node_276",
          "to": "R1-12-47-1_tn_284",
          "configuration": "transformer_configuration:3117"
        },
        {
          "name": "R1-12-47-1_xfmr_285",
          "object_declaration": "transformer:3416",
          "phases": "CS",
          "from": "R1-12-47-1_node_299",
          "to": "R1-12-47-1_tn_285",
          "configuration": "transformer_configuration:3127"
        },
        {
          "name": "R1-12-47-1_xfmr_286",
          "object_declaration": "transformer:3417",
          "phases": "AS",
          "from": "R1-12-47-1_node_349",
          "to": "R1-12-47-1_tn_286",
          "configuration": "transformer_configuration:3091"
        },
        {
          "name": "R1-12-47-1_xfmr_287",
          "object_declaration": "transformer:3418",
          "phases": "CS",
          "from": "R1-12-47-1_node_425",
          "to": "R1-12-47-1_tn_287",
          "configuration": "transformer_configuration:3130"
        },
        {
          "name": "R1-12-47-1_xfmr_288",
          "object_declaration": "transformer:3419",
          "phases": "CS",
          "from": "R1-12-47-1_node_427",
          "to": "R1-12-47-1_tn_288",
          "configuration": "transformer_configuration:3120"
        },
        {
          "name": "R1-12-47-1_xfmr_289",
          "object_declaration": "transformer:3420",
          "phases": "CS",
          "from": "R1-12-47-1_node_231",
          "to": "R1-12-47-1_tn_289",
          "configuration": "transformer_configuration:3124"
        },
        {
          "name": "R1-12-47-1_xfmr_290",
          "object_declaration": "transformer:3421",
          "phases": "CS",
          "from": "R1-12-47-1_node_279",
          "to": "R1-12-47-1_tn_290",
          "configuration": "transformer_configuration:3120"
        },
        {
          "name": "R1-12-47-1_xfmr_291",
          "object_declaration": "transformer:3422",
          "phases": "CS",
          "from": "R1-12-47-1_node_278",
          "to": "R1-12-47-1_tn_291",
          "configuration": "transformer_configuration:3123"
        },
        {
          "name": "R1-12-47-1_xfmr_292",
          "object_declaration": "transformer:3423",
          "phases": "CS",
          "from": "R1-12-47-1_node_225",
          "to": "R1-12-47-1_tn_292",
          "configuration": "transformer_configuration:3120"
        },
        {
          "name": "R1-12-47-1_xfmr_293",
          "object_declaration": "transformer:3424",
          "phases": "AS",
          "from": "R1-12-47-1_node_363",
          "to": "R1-12-47-1_tn_293",
          "configuration": "transformer_configuration:3090"
        },
        {
          "name": "R1-12-47-1_xfmr_294",
          "object_declaration": "transformer:3425",
          "phases": "BS",
          "from": "R1-12-47-1_node_363",
          "to": "R1-12-47-1_tn_294",
          "configuration": "transformer_configuration:3101"
        },
        {
          "name": "R1-12-47-1_xfmr_295",
          "object_declaration": "transformer:3426",
          "phases": "CS",
          "from": "R1-12-47-1_node_363",
          "to": "R1-12-47-1_tn_295",
          "configuration": "transformer_configuration:3116"
        },
        {
          "name": "R1-12-47-1_xfmr_296",
          "object_declaration": "transformer:3427",
          "phases": "CS",
          "from": "R1-12-47-1_node_283",
          "to": "R1-12-47-1_tn_296",
          "configuration": "transformer_configuration:3120"
        },
        {
          "name": "R1-12-47-1_xfmr_297",
          "object_declaration": "transformer:3428",
          "phases": "CS",
          "from": "R1-12-47-1_node_220",
          "to": "R1-12-47-1_tn_297",
          "configuration": "transformer_configuration:3128"
        },
        {
          "name": "R1-12-47-1_xfmr_298",
          "object_declaration": "transformer:3429",
          "phases": "AS",
          "from": "R1-12-47-1_node_215",
          "to": "R1-12-47-1_tn_298",
          "configuration": "transformer_configuration:3090"
        },
        {
          "name": "R1-12-47-1_xfmr_299",
          "object_declaration": "transformer:3430",
          "phases": "BS",
          "from": "R1-12-47-1_node_215",
          "to": "R1-12-47-1_tn_299",
          "configuration": "transformer_configuration:3103"
        },
        {
          "name": "R1-12-47-1_xfmr_300",
          "object_declaration": "transformer:3431",
          "phases": "CS",
          "from": "R1-12-47-1_node_215",
          "to": "R1-12-47-1_tn_300",
          "configuration": "transformer_configuration:3116"
        },
        {
          "name": "R1-12-47-1_xfmr_301",
          "object_declaration": "transformer:3432",
          "phases": "CS",
          "from": "R1-12-47-1_node_222",
          "to": "R1-12-47-1_tn_301",
          "configuration": "transformer_configuration:3127"
        },
        {
          "name": "R1-12-47-1_xfmr_302",
          "object_declaration": "transformer:3433",
          "phases": "CS",
          "from": "R1-12-47-1_node_429",
          "to": "R1-12-47-1_tn_302",
          "configuration": "transformer_configuration:3120"
        },
        {
          "name": "R1-12-47-1_xfmr_303",
          "object_declaration": "transformer:3434",
          "phases": "CS",
          "from": "R1-12-47-1_node_247",
          "to": "R1-12-47-1_tn_303",
          "configuration": "transformer_configuration:3120"
        },
        {
          "name": "R1-12-47-1_xfmr_304",
          "object_declaration": "transformer:3435",
          "phases": "CS",
          "from": "R1-12-47-1_node_426",
          "to": "R1-12-47-1_tn_304",
          "configuration": "transformer_configuration:3120"
        },
        {
          "name": "R1-12-47-1_xfmr_305",
          "object_declaration": "transformer:3436",
