{
  "__preamble": {
    "comments": [
      "// $Id: R1-12.47-2.glm",
      "// 12.47 kV feeder",
      "//*********************************************",
      "// validates voltages with FBS at selected load, node, meter, triplex_node, and",
      "// triplex_meter objects",
      "// created by: alek332",
      "//*********************************************",
      "// modules"
    ]
  },
  "_directives": {
    "#set": {
      "profiler": 1
    }
  },
  "clock": {
    "timezone": "EST+8EDT",
    "timestamp": "'2000-01-01 0:00:00'",
    "stoptime": "'2000-01-01 0:30:00'"
  },
  "modules": {
    "powerflow": {
      "solver_method": "FBS",
      "default_maximum_voltage_error": 1e-06,
      "line_limits": false
    },
    "tape": {},
    "assert": {}
  },
  "objects": {
    "recorder": {
      "instances": [
        {
          "name": "recorder_2",
          "parent": "regulator_2078",
          "property": "tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag",
          "limit": 1440,
          "interval": 60,
          "file": "R1-12.27-2_reg_output.csv",
          "outside_comments": [
            "//*********************************************"
          ]
        }
      ]
    },
    "regulator": {
      "instances": [
        {
          "name": "regulator_2078",
          "from": "R1-12-47-2_node_338",
          "to": "R1-12-47-2_meter_14",
          "phases": "ABCN",
          "configuration": "regulator_configuration_2079"
        }
      ]
    },
    "regulator_configuration": {
      "instances": [
        {
          "name": "regulator_configuration_2079",
          "connect_type": "WYE_WYE",
          "Control": "OUTPUT_VOLTAGE",
          "band_center": 7200,
          "band_width": 120,
          "time_delay": 30,
          "raise_taps": 16,
          "lower_taps": 16,
          "regulation": 0.1,
          "tap_pos_A": 0,
          "tap_pos_B": 0,
          "tap_pos_C": 0
        }
      ]
    },
    "capacitor": {
      "instances": [
        {
          "name": "capacitor_2076",
          "phases": "ABCN",
          "pt_phase": "A",
          "parent": "R1-12-47-2_node_54",
          "phases_connected": "ABC",
          "control": "VOLT",
          "voltage_set_high": 7300,
          "voltage_set_low": 7100,
          "capacitor_A": "0.15 MVAr",
          "capacitor_B": "0.15 MVAr",
          "capacitor_C": "0.15 MVAr",
          "control_level": "INDIVIDUAL",
          "time_delay": 30.0,
          "dwell_time": 30.0,
          "cap_nominal_voltage": 7200,
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property \"switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag\";",
            "// file R1-12.47-2_capacitor1.csv;",
            "// interval 60;",
            "// limit 1440;",
            "// };"
          ]
        }
      ]
    },
    "fuse": {
      "instances": [
        {
          "name": "fuse_1988",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_4",
          "to": "R1-12-47-2_node_5",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1989",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_5",
          "to": "R1-12-47-2_node_6",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1990",
          "phases": "AN",
          "from": "R1-12-47-2_node_7",
          "to": "R1-12-47-2_node_8",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1991",
          "phases": "AN",
          "from": "R1-12-47-2_node_10",
          "to": "R1-12-47-2_node_11",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1992",
          "phases": "AN",
          "from": "R1-12-47-2_node_12",
          "to": "R1-12-47-2_node_13",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1993",
          "phases": "CN",
          "from": "R1-12-47-2_node_18",
          "to": "R1-12-47-2_node_19",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1994",
          "phases": "BN",
          "from": "R1-12-47-2_node_21",
          "to": "R1-12-47-2_node_22",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1995",
          "phases": "AN",
          "from": "R1-12-47-2_node_24",
          "to": "R1-12-47-2_node_25",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1996",
          "phases": "BCN",
          "from": "R1-12-47-2_node_28",
          "to": "R1-12-47-2_node_29",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1997",
          "phases": "BN",
          "from": "R1-12-47-2_node_33",
          "to": "R1-12-47-2_node_34",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1998",
          "phases": "CN",
          "from": "R1-12-47-2_node_33",
          "to": "R1-12-47-2_node_35",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1999",
          "phases": "CN",
          "from": "R1-12-47-2_node_36",
          "to": "R1-12-47-2_node_37",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2000",
          "phases": "CN",
          "from": "R1-12-47-2_node_39",
          "to": "R1-12-47-2_node_40",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2001",
          "phases": "CN",
          "from": "R1-12-47-2_node_41",
          "to": "R1-12-47-2_node_43",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2002",
          "phases": "CN",
          "from": "R1-12-47-2_node_42",
          "to": "R1-12-47-2_node_44",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2003",
          "phases": "CN",
          "from": "R1-12-47-2_node_45",
          "to": "R1-12-47-2_node_46",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2004",
          "phases": "CN",
          "from": "R1-12-47-2_node_49",
          "to": "R1-12-47-2_node_50",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2005",
          "phases": "CN",
          "from": "R1-12-47-2_node_51",
          "to": "R1-12-47-2_node_52",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2006",
          "phases": "CN",
          "from": "R1-12-47-2_node_51",
          "to": "R1-12-47-2_node_53",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2007",
          "phases": "BN",
          "from": "R1-12-47-2_node_57",
          "to": "R1-12-47-2_node_58",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2008",
          "phases": "BN",
          "from": "R1-12-47-2_node_61",
          "to": "R1-12-47-2_node_62",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2009",
          "phases": "BN",
          "from": "R1-12-47-2_node_67",
          "to": "R1-12-47-2_node_68",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2010",
          "phases": "BN",
          "from": "R1-12-47-2_node_73",
          "to": "R1-12-47-2_node_74",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2011",
          "phases": "BN",
          "from": "R1-12-47-2_node_75",
          "to": "R1-12-47-2_node_76",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2012",
          "phases": "BN",
          "from": "R1-12-47-2_node_78",
          "to": "R1-12-47-2_node_79",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2013",
          "phases": "BN",
          "from": "R1-12-47-2_node_81",
          "to": "R1-12-47-2_node_82",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2014",
          "phases": "BN",
          "from": "R1-12-47-2_node_81",
          "to": "R1-12-47-2_node_83",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2015",
          "phases": "BN",
          "from": "R1-12-47-2_node_84",
          "to": "R1-12-47-2_node_85",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2016",
          "phases": "BN",
          "from": "R1-12-47-2_node_85",
          "to": "R1-12-47-2_node_86",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2017",
          "phases": "BN",
          "from": "R1-12-47-2_node_89",
          "to": "R1-12-47-2_node_90",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2018",
          "phases": "BN",
          "from": "R1-12-47-2_node_93",
          "to": "R1-12-47-2_node_95",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2019",
          "phases": "BN",
          "from": "R1-12-47-2_node_85",
          "to": "R1-12-47-2_node_96",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2020",
          "phases": "BN",
          "from": "R1-12-47-2_node_97",
          "to": "R1-12-47-2_node_336",
          "current_limit": 20,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2021",
          "phases": "BN",
          "from": "R1-12-47-2_node_100",
          "to": "R1-12-47-2_node_102",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2022",
          "phases": "BN",
          "from": "R1-12-47-2_node_101",
          "to": "R1-12-47-2_node_103",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2023",
          "phases": "BN",
          "from": "R1-12-47-2_node_99",
          "to": "R1-12-47-2_node_105",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2024",
          "phases": "BN",
          "from": "R1-12-47-2_node_336",
          "to": "R1-12-47-2_node_337",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2025",
          "phases": "BN",
          "from": "R1-12-47-2_node_107",
          "to": "R1-12-47-2_node_108",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2026",
          "phases": "BN",
          "from": "R1-12-47-2_node_109",
          "to": "R1-12-47-2_node_110",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2027",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_57",
          "to": "R1-12-47-2_node_111",
          "current_limit": 120,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2028",
          "phases": "AN",
          "from": "R1-12-47-2_node_112",
          "to": "R1-12-47-2_node_113",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2029",
          "phases": "AN",
          "from": "R1-12-47-2_node_114",
          "to": "R1-12-47-2_node_115",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2030",
          "phases": "BN",
          "from": "R1-12-47-2_node_116",
          "to": "R1-12-47-2_node_323",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2031",
          "phases": "ABN",
          "from": "R1-12-47-2_node_118",
          "to": "R1-12-47-2_node_119",
          "current_limit": 85,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2032",
          "phases": "BN",
          "from": "R1-12-47-2_node_122",
          "to": "R1-12-47-2_node_123",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2033",
          "phases": "AN",
          "from": "R1-12-47-2_node_129",
          "to": "R1-12-47-2_node_128",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2034",
          "phases": "AN",
          "from": "R1-12-47-2_node_133",
          "to": "R1-12-47-2_node_135",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2035",
          "phases": "AN",
          "from": "R1-12-47-2_node_139",
          "to": "R1-12-47-2_node_140",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2036",
          "phases": "AN",
          "from": "R1-12-47-2_node_126",
          "to": "R1-12-47-2_node_141",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2037",
          "phases": "AN",
          "from": "R1-12-47-2_node_141",
          "to": "R1-12-47-2_node_142",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2038",
          "phases": "AN",
          "from": "R1-12-47-2_node_144",
          "to": "R1-12-47-2_node_145",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2039",
          "phases": "AN",
          "from": "R1-12-47-2_node_148",
          "to": "R1-12-47-2_node_308",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2040",
          "phases": "AN",
          "from": "R1-12-47-2_node_148",
          "to": "R1-12-47-2_node_150",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2041",
          "phases": "CN",
          "from": "R1-12-47-2_node_118",
          "to": "R1-12-47-2_node_164",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2042",
          "phases": "CN",
          "from": "R1-12-47-2_node_164",
          "to": "R1-12-47-2_node_165",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2043",
          "phases": "CN",
          "from": "R1-12-47-2_node_166",
          "to": "R1-12-47-2_node_168",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2044",
          "phases": "BN",
          "from": "R1-12-47-2_node_184",
          "to": "R1-12-47-2_node_334",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2045",
          "phases": "CN",
          "from": "R1-12-47-2_node_185",
          "to": "R1-12-47-2_node_186",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2046",
          "phases": "CN",
          "from": "R1-12-47-2_node_187",
          "to": "R1-12-47-2_node_188",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2047",
          "phases": "CN",
          "from": "R1-12-47-2_node_189",
          "to": "R1-12-47-2_node_190",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2048",
          "phases": "BN",
          "from": "R1-12-47-2_node_208",
          "to": "R1-12-47-2_node_209",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2049",
          "phases": "CN",
          "from": "R1-12-47-2_node_210",
          "to": "R1-12-47-2_node_211",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2050",
          "phases": "BCN",
          "from": "R1-12-47-2_node_215",
          "to": "R1-12-47-2_node_216",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2051",
          "phases": "CN",
          "from": "R1-12-47-2_node_217",
          "to": "R1-12-47-2_node_335",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2052",
          "phases": "BCN",
          "from": "R1-12-47-2_node_217",
          "to": "R1-12-47-2_node_320",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2053",
          "phases": "BN",
          "from": "R1-12-47-2_node_222",
          "to": "R1-12-47-2_node_223",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2054",
          "phases": "BN",
          "from": "R1-12-47-2_node_232",
          "to": "R1-12-47-2_node_233",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2055",
          "phases": "BN",
          "from": "R1-12-47-2_node_235",
          "to": "R1-12-47-2_node_236",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2056",
          "phases": "CN",
          "from": "R1-12-47-2_node_238",
          "to": "R1-12-47-2_node_239",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2057",
          "phases": "CN",
          "from": "R1-12-47-2_node_238",
          "to": "R1-12-47-2_node_240",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2058",
          "phases": "CN",
          "from": "R1-12-47-2_node_242",
          "to": "R1-12-47-2_node_243",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2059",
          "phases": "CN",
          "from": "R1-12-47-2_node_251",
          "to": "R1-12-47-2_node_252",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2060",
          "phases": "BN",
          "from": "R1-12-47-2_node_254",
          "to": "R1-12-47-2_node_255",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2061",
          "phases": "BN",
          "from": "R1-12-47-2_node_259",
          "to": "R1-12-47-2_node_310",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2062",
          "phases": "CN",
          "from": "R1-12-47-2_node_265",
          "to": "R1-12-47-2_node_266",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2063",
          "phases": "CN",
          "from": "R1-12-47-2_node_267",
          "to": "R1-12-47-2_node_268",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2064",
          "phases": "BN",
          "from": "R1-12-47-2_node_272",
          "to": "R1-12-47-2_node_273",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2065",
          "phases": "BN",
          "from": "R1-12-47-2_node_273",
          "to": "R1-12-47-2_node_275",
          "current_limit": 20,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2066",
          "phases": "BN",
          "from": "R1-12-47-2_node_275",
          "to": "R1-12-47-2_node_276",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2067",
          "phases": "BN",
          "from": "R1-12-47-2_node_117",
          "to": "R1-12-47-2_node_307",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2068",
          "phases": "BN",
          "from": "R1-12-47-2_node_315",
          "to": "R1-12-47-2_node_316",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2069",
          "phases": "BN",
          "from": "R1-12-47-2_node_106",
          "to": "R1-12-47-2_node_318",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2070",
          "phases": "BN",
          "from": "R1-12-47-2_node_320",
          "to": "R1-12-47-2_node_321",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "fuse_2071",
          "phases": "AN",
          "from": "R1-12-47-2_node_329",
          "to": "R1-12-47-2_node_331",
          "current_limit": 10,
          "status": "CLOSED"
        }
      ]
    },
    "line_configuration": {
      "instances": [
        {
          "name": "line_configuration_21",
          "conductor_A": "underground_line_conductor_2",
          "conductor_B": "underground_line_conductor_2",
          "conductor_C": "underground_line_conductor_2",
          "conductor_N": "underground_line_conductor_2",
          "spacing": "line_spacing_10"
        },
        {
          "name": "line_configuration_22",
          "conductor_A": "overhead_line_conductor_3",
          "conductor_B": "overhead_line_conductor_3",
          "conductor_C": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_23",
          "conductor_A": "overhead_line_conductor_4",
          "conductor_B": "overhead_line_conductor_4",
          "conductor_C": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_24",
          "conductor_A": "underground_line_conductor_5",
          "conductor_B": "underground_line_conductor_5",
          "conductor_C": "underground_line_conductor_5",
          "conductor_N": "underground_line_conductor_5",
          "spacing": "line_spacing_10"
        },
        {
          "name": "line_configuration_25",
          "conductor_A": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_12"
        },
        {
          "name": "line_configuration_26",
          "conductor_A": "underground_line_conductor_5",
          "conductor_N": "underground_line_conductor_5",
          "spacing": "line_spacing_13"
        },
        {
          "name": "line_configuration_27",
          "conductor_A": "overhead_line_conductor_3",
          "conductor_B": "overhead_line_conductor_3",
          "conductor_C": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_28",
          "conductor_C": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_14"
        },
        {
          "name": "line_configuration_29",
          "conductor_C": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_14"
        },
        {
          "name": "line_configuration_30",
          "conductor_B": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_15"
        },
        {
          "name": "line_configuration_31",
          "conductor_B": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_15"
        },
        {
          "name": "line_configuration_32",
          "conductor_A": "overhead_line_conductor_7",
          "conductor_N": "overhead_line_conductor_7",
          "spacing": "line_spacing_12"
        },
        {
          "name": "line_configuration_33",
          "conductor_B": "overhead_line_conductor_6",
          "conductor_C": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_16"
        },
        {
          "name": "line_configuration_34",
          "conductor_C": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_14"
        },
        {
          "name": "line_configuration_35",
          "conductor_B": "overhead_line_conductor_4",
          "conductor_C": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_16"
        },
        {
          "name": "line_configuration_36",
          "conductor_B": "underground_line_conductor_5",
          "conductor_N": "underground_line_conductor_5",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_37",
          "conductor_C": "underground_line_conductor_5",
          "conductor_N": "underground_line_conductor_5",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_38",
          "conductor_C": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_14"
        },
        {
          "name": "line_configuration_39",
          "conductor_A": "overhead_line_conductor_3",
          "conductor_B": "overhead_line_conductor_3",
          "conductor_C": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_40",
          "conductor_A": "overhead_line_conductor_9",
          "conductor_B": "overhead_line_conductor_9",
          "conductor_C": "overhead_line_conductor_9",
          "conductor_N": "overhead_line_conductor_9",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_41",
          "conductor_B": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_15"
        },
        {
          "name": "line_configuration_42",
          "conductor_B": "underground_line_conductor_5",
          "conductor_N": "underground_line_conductor_5",
          "spacing": "line_spacing_15"
        },
        {
          "name": "line_configuration_43",
          "conductor_A": "overhead_line_conductor_9",
          "conductor_B": "overhead_line_conductor_9",
          "conductor_C": "overhead_line_conductor_9",
          "conductor_N": "overhead_line_conductor_9",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_44",
          "conductor_A": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_12"
        },
        {
          "name": "line_configuration_45",
          "conductor_A": "overhead_line_conductor_6",
          "conductor_B": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_19"
        },
        {
          "name": "line_configuration_46",
          "conductor_A": "overhead_line_conductor_7",
          "conductor_B": "overhead_line_conductor_7",
          "conductor_N": "overhead_line_conductor_7",
          "spacing": "line_spacing_19"
        },
        {
          "name": "line_configuration_47",
          "conductor_A": "overhead_line_conductor_6",
          "conductor_B": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_19"
        },
        {
          "name": "line_configuration_48",
          "conductor_B": "underground_line_conductor_5",
          "conductor_C": "underground_line_conductor_5",
          "conductor_N": "underground_line_conductor_5",
          "spacing": "line_spacing_20"
        },
        {
          "name": "line_configuration_49",
          "conductor_A": "underground_line_conductor_5",
          "conductor_N": "underground_line_conductor_5",
          "spacing": "line_spacing_12"
        }
      ]
    },
    "line_spacing": {
      "instances": [
        {
          "name": "line_spacing_10",
          "distance_AB": "0.0 in",
          "distance_BC": "0.0 in",
          "distance_AC": "0.0 in",
          "distance_AN": "0.0 in",
          "distance_BN": "0.0 in",
          "distance_CN": "0.0 in"
        },
        {
          "name": "line_spacing_11",
          "distance_AB": "57.6 in",
          "distance_BC": "57.6 in",
          "distance_AC": "57.6 in",
          "distance_AN": "84.0 in",
          "distance_BN": "84.0 in",
          "distance_CN": "84.0 in"
        },
        {
          "name": "line_spacing_12",
          "distance_AN": "84.0 in"
        },
        {
          "name": "line_spacing_13",
          "distance_AN": "0.0 in"
        },
        {
          "name": "line_spacing_14",
          "distance_CN": "84.0 in"
        },
        {
          "name": "line_spacing_15",
          "distance_BN": "84.0 in"
        },
        {
          "name": "line_spacing_16",
          "distance_BC": "57.6 in",
          "distance_BN": "84.0 in",
          "distance_CN": "84.0 in"
        },
        {
          "name": "line_spacing_17",
          "distance_BN": "0.0 in"
        },
        {
          "name": "line_spacing_18",
          "distance_CN": "0.0 in"
        },
        {
          "name": "line_spacing_19",
          "distance_AB": "57.6 in",
          "distance_AN": "84.0 in",
          "distance_BN": "84.0 in"
        },
        {
          "name": "line_spacing_20",
          "distance_BC": "0.0 in",
          "distance_BN": "0.0 in",
          "distance_CN": "0.0 in"
        }
      ]
    },
    "complex_assert": {
      "instances": [
        {
          "name": "complex_assert_130",
          "parent": "load_387",
          "target": "voltage_A",
          "value": "+277.084-0.101332j",
          "within": 1
        },
        {
          "name": "complex_assert_131",
          "parent": "load_387",
          "target": "voltage_B",
          "value": "-138.593-239.896j",
          "within": 1
        },
        {
          "name": "complex_assert_132",
          "parent": "load_387",
          "target": "voltage_C",
          "value": "-124.426+243.725j",
          "within": 1
        },
        {
          "name": "complex_assert_145",
          "parent": "load_399",
          "target": "voltage_A",
          "value": "+275.303-1.31839d",
          "within": 1
        },
        {
          "name": "complex_assert_146",
          "parent": "load_399",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_147",
          "parent": "load_399",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_149",
          "parent": "meter_1153",
          "target": "voltage_A",
          "value": "+277.084-0.101332j",
          "within": 1
        },
        {
          "name": "complex_assert_150",
          "parent": "meter_1153",
          "target": "voltage_B",
          "value": "-138.593-239.896j",
          "within": 1
        },
        {
          "name": "complex_assert_151",
          "parent": "meter_1153",
          "target": "voltage_C",
          "value": "-124.426+243.725j",
          "within": 1
        },
        {
          "name": "complex_assert_164",
          "parent": "meter_1165",
          "target": "voltage_A",
          "value": "+275.303-1.31839d",
          "within": 1
        },
        {
          "name": "complex_assert_165",
          "parent": "meter_1165",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_166",
          "parent": "meter_1165",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_168",
          "parent": "meter_2077",
          "target": "voltage_A",
          "value": "+7199.99+0.000557429j",
          "within": 1,
          "outside_comments": [
            "// Meter at feeder"
          ]
        },
        {
          "name": "complex_assert_169",
          "parent": "meter_2077",
          "target": "voltage_B",
          "value": "-3599.99-6234.99j",
          "within": 1
        },
        {
          "name": "complex_assert_170",
          "parent": "meter_2077",
          "target": "voltage_C",
          "value": "-3599.99+6234.99j",
          "within": 1
        },
        {
          "name": "complex_assert_197",
          "parent": "node_75",
          "target": "voltage_A",
          "value": "+7182.53-0.240984d",
          "within": 1
        },
        {
          "name": "complex_assert_198",
          "parent": "node_75",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_199",
          "parent": "node_75",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_225",
          "parent": "node_100",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_226",
          "parent": "node_100",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_227",
          "parent": "node_100",
          "target": "voltage_C",
          "value": "+7090.06+118.877d",
          "within": 1
        },
        {
          "name": "complex_assert_514",
          "parent": "node_386",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_515",
          "parent": "node_386",
          "target": "voltage_B",
          "value": "-3593.97-5853.92j",
          "within": 1
        },
        {
          "name": "complex_assert_516",
          "parent": "node_386",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_518",
          "parent": "node_2080",
          "target": "voltage_A",
          "value": "+7200+0j",
          "within": 1
        },
        {
          "name": "complex_assert_519",
          "parent": "node_2080",
          "target": "voltage_B",
          "value": "-3600-6235j",
          "within": 1
        },
        {
          "name": "complex_assert_520",
          "parent": "node_2080",
          "target": "voltage_C",
          "value": "-3600+6235j",
          "within": 1
        },
        {
          "name": "complex_assert_1239",
          "parent": "triplex_meter_902",
          "target": "voltage_1",
          "value": "+118.872-0.49766i",
          "within": 1
        },
        {
          "name": "complex_assert_1240",
          "parent": "triplex_meter_902",
          "target": "voltage_2",
          "value": "+120.197+0.107734i",
          "within": 1
        },
        {
          "name": "complex_assert_1491",
          "parent": "triplex_meter_1152",
          "target": "voltage_1",
          "value": "+116.847-1.50608i",
          "within": 1
        },
        {
          "name": "complex_assert_1492",
          "parent": "triplex_meter_1152",
          "target": "voltage_2",
          "value": "+118.452-1.5886i",
          "within": 1
        },
        {
          "name": "complex_assert_1494",
          "parent": "triplex_node_400",
          "target": "voltage_1",
          "value": "+119.73-0.172087i",
          "within": 1
        },
        {
          "name": "complex_assert_1495",
          "parent": "triplex_node_400",
          "target": "voltage_2",
          "value": "+119.882-0.134604i",
          "within": 1
        },
        {
          "name": "complex_assert_1997",
          "parent": "triplex_load_901",
          "target": "voltage_1",
          "value": "+116.847-1.50608i",
          "within": 1
        },
        {
          "name": "complex_assert_1998",
          "parent": "triplex_load_901",
          "target": "voltage_2",
          "value": "+118.452-1.5886i",
          "within": 1
        }
      ]
    },
    "load": {
      "instances": [
        {
          "name": "load_387",
          "parent": "R1-12-47-2_meter_1",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "0+0j",
          "constant_power_C": "7585.7348+93.6417j",
          "nominal_voltage": 7200,
          "load_class": "C",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"load_387.csv\";",
            "// };"
          ]
        },
        {
          "name": "load_388",
          "parent": "R1-12-47-2_meter_2",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "82333+0j",
          "constant_power_B": "82333+0j",
          "constant_power_C": "82334+0j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_389",
          "parent": "R1-12-47-2_meter_3",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "15564.4725+222.4254j",
          "constant_power_B": "11118.2659+338.5019j",
          "constant_power_C": "25285.7827+312.1391j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_390",
          "parent": "R1-12-47-2_meter_4",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "15564.4725+222.4254j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_391",
          "parent": "R1-12-47-2_meter_5",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "38911.1812+556.0636j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_392",
          "parent": "R1-12-47-2_meter_6",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "11673.3544+166.8191j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_393",
          "parent": "R1-12-47-2_meter_7",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "15564.4725+222.4254j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_394",
          "parent": "R1-12-47-2_meter_8",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "constant_power_B": "3335.4798+101.5506j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_395",
          "parent": "R1-12-47-2_meter_9",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "constant_power_B": "11118.2659+338.5019j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_396",
          "parent": "R1-12-47-2_meter_10",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "4669.3417+66.7276j",
          "constant_power_B": "3335.4798+101.5506j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_397",
          "parent": "R1-12-47-2_meter_11",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "15564.4725+222.4254j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_398",
          "parent": "R1-12-47-2_meter_12",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "4669.3417+66.7276j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_399",
          "parent": "R1-12-47-2_meter_13",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "7782.2362+111.2127j",
          "nominal_voltage": 7200,
          "load_class": "C",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"load_399.csv\";",
            "// };"
          ]
        }
      ]
    },
    "meter": {
      "instances": [
        {
          "name": "meter_1153",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"meter_1153.csv\";",
            "// };"
          ]
        },
        {
          "name": "meter_1154",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_1155",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_1156",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_1157",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_1158",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_1159",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_1160",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_1161",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_1162",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_1163",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_1164",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_1165",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"meter_1165.csv\";",
            "// };"
          ]
        },
        {
          "name": "meter_2077",
          "phases": "ABCN",
          "nominal_voltage": 7200,
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"meter_2077.csv\";",
            "// };"
          ]
        }
      ]
    },
    "node": {
      "instances": [
        {
          "name": "node_50",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_51",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_52",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_53",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_54",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_55",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_56",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_57",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_58",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_59",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_60",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_61",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_62",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_63",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_64",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_65",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_66",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_67",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_68",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_69",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_70",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_71",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_72",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_73",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_74",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_75",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"node_75.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_76",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_77",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_78",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_79",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_80",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_81",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_82",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_83",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_84",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_85",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_86",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_87",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_88",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_89",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_90",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_91",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_92",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_93",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_94",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_95",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_96",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_97",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_98",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_99",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_100",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"node_100.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_101",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_102",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_103",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_104",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_105",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_106",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_107",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_108",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_109",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_110",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_111",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_112",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_113",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_114",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_115",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_116",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_117",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_118",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_119",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_120",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_121",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_122",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_123",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_124",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_125",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_126",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_127",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_128",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_129",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_130",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_131",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_132",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_133",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_134",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_135",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_136",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_137",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_138",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_139",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_140",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_141",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_142",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_143",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_144",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_145",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_146",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_147",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_148",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_149",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_150",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_151",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_152",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_153",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_154",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_155",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_156",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_157",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_158",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_159",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_160",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_161",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_162",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_163",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_164",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_165",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_166",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_167",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_168",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_169",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_170",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_171",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_172",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_173",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_174",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_175",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_176",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_177",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_178",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_179",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_180",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_181",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_182",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_183",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_184",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_185",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_186",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_187",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_188",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_189",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_190",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_191",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_192",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_193",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_194",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_195",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_196",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_197",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_198",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_199",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_200",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_201",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_202",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_203",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_204",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_205",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_206",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_207",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_208",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_209",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_210",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_211",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_212",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_213",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_214",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_215",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_216",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_217",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_218",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_219",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_220",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_221",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_222",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_223",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_224",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_225",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_226",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_227",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_228",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_229",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_230",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_231",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_232",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_233",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_234",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_235",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_236",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_237",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_238",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_239",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_240",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_241",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_242",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_243",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_244",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_245",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_246",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_247",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_248",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_249",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_250",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_251",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_252",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_253",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_254",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_255",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_256",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_257",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_258",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_259",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_260",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_261",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_262",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_263",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_264",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_265",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_266",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_267",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_268",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_269",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_270",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_271",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_272",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_273",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_274",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_275",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_276",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_277",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_278",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_279",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_280",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_281",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_282",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_283",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_284",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_285",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_286",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_287",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_288",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_289",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_290",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_291",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_292",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_293",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_294",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_295",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_296",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_297",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_298",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_299",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_300",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_301",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_302",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_303",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_304",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_305",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_306",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_307",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_308",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_309",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_310",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_311",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_312",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_313",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_314",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_315",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_316",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_317",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_318",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_319",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_320",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_321",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_322",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_323",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_324",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_325",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_326",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_327",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_328",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_329",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_330",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_331",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_332",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_333",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_334",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_335",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_336",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_337",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_338",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_339",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_340",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_341",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_342",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_343",
          "parent": "R1-12-47-2_meter_14",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_344",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_345",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_346",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_347",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_348",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_349",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_350",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_351",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_352",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_353",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_354",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_355",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_356",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_357",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_358",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_359",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_360",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_361",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_362",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_363",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_364",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_365",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_366",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_367",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_368",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_369",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_370",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_371",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_372",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_373",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_374",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_375",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_376",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_377",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_378",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_379",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_380",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_381",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_382",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_383",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_384",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_385",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_386",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"node_386.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_2080",
          "bustype": "SWING",
          "phases": "ABCN",
          "nominal_voltage": 7200,
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"node_2080.csv\";",
            "// };"
          ]
        }
      ]
    },
    "overhead_line": {
      "instances": [
        {
          "name": "overhead_line_1741",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_2",
          "to": "R1-12-47-2_node_3",
          "length": 123.455,
          "configuration": "line_configuration_22"
        },
        {
          "name": "overhead_line_1742",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_3",
          "to": "R1-12-47-2_node_4",
          "length": 62.392,
          "configuration": "line_configuration_22"
        },
        {
          "name": "overhead_line_1743",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_5",
          "to": "R1-12-47-2_node_7",
          "length": 89.116,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_1744",
          "phases": "AN",
          "from": "R1-12-47-2_node_8",
          "to": "R1-12-47-2_node_9",
          "length": 186.73,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_1745",
          "phases": "AN",
          "from": "R1-12-47-2_node_8",
          "to": "R1-12-47-2_node_10",
          "length": 281.29,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_1746",
          "phases": "AN",
          "from": "R1-12-47-2_node_10",
          "to": "R1-12-47-2_node_12",
          "length": 112.21,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_1747",
          "phases": "AN",
          "from": "R1-12-47-2_node_12",
          "to": "R1-12-47-2_node_14",
          "length": 358.374,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_1748",
          "phases": "AN",
          "from": "R1-12-47-2_node_14",
          "to": "R1-12-47-2_node_15",
          "length": 96.43,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_1749",
          "phases": "AN",
          "from": "R1-12-47-2_node_14",
          "to": "R1-12-47-2_node_16",
          "length": 153.125,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_1750",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_3",
          "to": "R1-12-47-2_node_17",
          "length": 308.822,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1751",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_17",
          "to": "R1-12-47-2_node_18",
          "length": 763.792,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1752",
          "phases": "CN",
          "from": "R1-12-47-2_node_19",
          "to": "R1-12-47-2_node_20",
          "length": 56.487,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1753",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_18",
          "to": "R1-12-47-2_node_21",
          "length": 1076.578,
          "configuration": "line_configuration_22"
        },
        {
          "name": "overhead_line_1754",
          "phases": "BN",
          "from": "R1-12-47-2_node_22",
          "to": "R1-12-47-2_node_23",
          "length": 513.463,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1755",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_21",
          "to": "R1-12-47-2_node_24",
          "length": 1175.557,
          "configuration": "line_configuration_22"
        },
        {
          "name": "overhead_line_1756",
          "phases": "AN",
          "from": "R1-12-47-2_node_25",
          "to": "R1-12-47-2_node_26",
          "length": 447.078,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_1757",
          "phases": "AN",
          "from": "R1-12-47-2_node_25",
          "to": "R1-12-47-2_node_27",
          "length": 565.858,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_1758",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_24",
          "to": "R1-12-47-2_node_28",
          "length": 1301.903,
          "configuration": "line_configuration_22"
        },
        {
          "name": "overhead_line_1759",
          "phases": "BCN",
          "from": "R1-12-47-2_node_29",
          "to": "R1-12-47-2_node_30",
          "length": 452.473,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1760",
          "phases": "CN",
          "from": "R1-12-47-2_node_30",
          "to": "R1-12-47-2_node_31",
          "length": 86.737,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_1761",
          "phases": "BCN",
          "from": "R1-12-47-2_node_30",
          "to": "R1-12-47-2_node_32",
          "length": 1283.037,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1762",
          "phases": "BCN",
          "from": "R1-12-47-2_node_32",
          "to": "R1-12-47-2_node_33",
          "length": 979.544,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1763",
          "phases": "CN",
          "from": "R1-12-47-2_node_33",
          "to": "R1-12-47-2_node_36",
          "length": 526.655,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1764",
          "phases": "CN",
          "from": "R1-12-47-2_node_36",
          "to": "R1-12-47-2_node_38",
          "length": 167.728,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1765",
          "phases": "CN",
          "from": "R1-12-47-2_node_32",
          "to": "R1-12-47-2_node_39",
          "length": 484.671,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_1766",
          "phases": "CN",
          "from": "R1-12-47-2_node_39",
          "to": "R1-12-47-2_node_41",
          "length": 199.853,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_1767",
          "phases": "CN",
          "from": "R1-12-47-2_node_41",
          "to": "R1-12-47-2_node_42",
          "length": 46.979,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1768",
          "phases": "CN",
          "from": "R1-12-47-2_node_41",
          "to": "R1-12-47-2_node_45",
          "length": 144.95,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_1769",
          "phases": "CN",
          "from": "R1-12-47-2_node_45",
          "to": "R1-12-47-2_node_47",
          "length": 135.556,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_1770",
          "phases": "CN",
          "from": "R1-12-47-2_node_47",
          "to": "R1-12-47-2_node_48",
          "length": 242.514,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_1771",
          "phases": "CN",
          "from": "R1-12-47-2_node_47",
          "to": "R1-12-47-2_node_49",
          "length": 42.841,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_1772",
          "phases": "CN",
          "from": "R1-12-47-2_node_49",
          "to": "R1-12-47-2_node_51",
          "length": 429.72,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_1773",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_28",
          "to": "R1-12-47-2_node_54",
          "length": 192.048,
          "configuration": "line_configuration_39"
        },
        {
          "name": "overhead_line_1774",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_55",
          "to": "R1-12-47-2_node_56",
          "length": 317.745,
          "configuration": "line_configuration_39"
        },
        {
          "name": "overhead_line_1775",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_56",
          "to": "R1-12-47-2_node_57",
          "length": 1182.045,
          "configuration": "line_configuration_40"
        },
        {
          "name": "overhead_line_1776",
          "phases": "BN",
          "from": "R1-12-47-2_node_58",
          "to": "R1-12-47-2_node_59",
          "length": 7970.953,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1777",
          "phases": "BN",
          "from": "R1-12-47-2_node_59",
          "to": "R1-12-47-2_node_60",
          "length": 80.0,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1778",
          "phases": "BN",
          "from": "R1-12-47-2_node_59",
          "to": "R1-12-47-2_node_61",
          "length": 60,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1783",
          "phases": "BN",
          "from": "R1-12-47-2_node_61",
          "to": "R1-12-47-2_node_67",
          "length": 735.313,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1784",
          "phases": "BN",
          "from": "R1-12-47-2_node_67",
          "to": "R1-12-47-2_node_69",
          "length": 355.899,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1785",
          "phases": "BN",
          "from": "R1-12-47-2_node_69",
          "to": "R1-12-47-2_node_70",
          "length": 387.0,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1786",
          "phases": "BN",
          "from": "R1-12-47-2_node_69",
          "to": "R1-12-47-2_node_71",
          "length": 89.3,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1787",
          "phases": "BN",
          "from": "R1-12-47-2_node_69",
          "to": "R1-12-47-2_node_72",
          "length": 507.548,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1788",
          "phases": "BN",
          "from": "R1-12-47-2_node_72",
          "to": "R1-12-47-2_node_73",
          "length": 417.0,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1789",
          "phases": "BN",
          "from": "R1-12-47-2_node_72",
          "to": "R1-12-47-2_node_75",
          "length": 926.229,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1790",
          "phases": "BN",
          "from": "R1-12-47-2_node_75",
          "to": "R1-12-47-2_node_77",
          "length": 146.2,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1791",
          "phases": "BN",
          "from": "R1-12-47-2_node_77",
          "to": "R1-12-47-2_node_78",
          "length": 51.415,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1792",
          "phases": "BN",
          "from": "R1-12-47-2_node_77",
          "to": "R1-12-47-2_node_80",
          "length": 263.307,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1793",
          "phases": "BN",
          "from": "R1-12-47-2_node_80",
          "to": "R1-12-47-2_node_81",
          "length": 52.917,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1794",
          "phases": "BN",
          "from": "R1-12-47-2_node_80",
          "to": "R1-12-47-2_node_84",
          "length": 294.006,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1797",
          "phases": "BN",
          "from": "R1-12-47-2_node_88",
          "to": "R1-12-47-2_node_89",
          "length": 428.379,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1800",
          "phases": "BN",
          "from": "R1-12-47-2_node_89",
          "to": "R1-12-47-2_node_93",
          "length": 720.157,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1801",
          "phases": "BN",
          "from": "R1-12-47-2_node_93",
          "to": "R1-12-47-2_node_94",
          "length": 104.5,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1802",
          "phases": "BN",
          "from": "R1-12-47-2_node_85",
          "to": "R1-12-47-2_node_97",
          "length": 394.359,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1803",
          "phases": "BN",
          "from": "R1-12-47-2_node_97",
          "to": "R1-12-47-2_node_98",
          "length": 299.5,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1804",
          "phases": "BN",
          "from": "R1-12-47-2_node_101",
          "to": "R1-12-47-2_node_99",
          "length": 323.0,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1805",
          "phases": "BN",
          "from": "R1-12-47-2_node_84",
          "to": "R1-12-47-2_node_101",
          "length": 173.643,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1806",
          "phases": "BN",
          "from": "R1-12-47-2_node_99",
          "to": "R1-12-47-2_node_104",
          "length": 1394.5,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1807",
          "phases": "BN",
          "from": "R1-12-47-2_node_104",
          "to": "R1-12-47-2_node_106",
          "length": 320.7,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1808",
          "phases": "BN",
          "from": "R1-12-47-2_node_104",
          "to": "R1-12-47-2_node_107",
          "length": 1193.7,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1809",
          "phases": "BN",
          "from": "R1-12-47-2_node_107",
          "to": "R1-12-47-2_node_109",
          "length": 616.1,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1810",
          "phases": "AN",
          "from": "R1-12-47-2_node_111",
          "to": "R1-12-47-2_node_112",
          "length": 58.644,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1811",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_111",
          "to": "R1-12-47-2_node_114",
          "length": 1038.409,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1812",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_114",
          "to": "R1-12-47-2_node_116",
          "length": 281.169,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1813",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_116",
          "to": "R1-12-47-2_node_118",
          "length": 981.8,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1814",
          "phases": "ABN",
          "from": "R1-12-47-2_node_119",
          "to": "R1-12-47-2_node_120",
          "length": 275.039,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1815",
          "phases": "ABN",
          "from": "R1-12-47-2_node_119",
          "to": "R1-12-47-2_node_121",
          "length": 272.821,
          "configuration": "line_configuration_47"
        },
        {
          "name": "overhead_line_1816",
          "phases": "BN",
          "from": "R1-12-47-2_node_121",
          "to": "R1-12-47-2_node_122",
          "length": 174.255,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1817",
          "phases": "ABN",
          "from": "R1-12-47-2_node_121",
          "to": "R1-12-47-2_node_124",
          "length": 639.649,
          "configuration": "line_configuration_47"
        },
        {
          "name": "overhead_line_1818",
          "phases": "ABN",
          "from": "R1-12-47-2_node_124",
          "to": "R1-12-47-2_node_125",
          "length": 435.9,
          "configuration": "line_configuration_47"
        },
        {
          "name": "overhead_line_1819",
          "phases": "AN",
          "from": "R1-12-47-2_node_124",
          "to": "R1-12-47-2_node_126",
          "length": 207.908,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1820",
          "phases": "AN",
          "from": "R1-12-47-2_node_126",
          "to": "R1-12-47-2_node_127",
          "length": 932.9,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1821",
          "phases": "AN",
          "from": "R1-12-47-2_node_127",
          "to": "R1-12-47-2_node_129",
          "length": 49.9,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1823",
          "phases": "AN",
          "from": "R1-12-47-2_node_127",
          "to": "R1-12-47-2_node_131",
          "length": 1160.9,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_1825",
          "phases": "AN",
          "from": "R1-12-47-2_node_126",
          "to": "R1-12-47-2_node_327",
          "length": 190.452,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1828",
          "phases": "AN",
          "from": "R1-12-47-2_node_133",
          "to": "R1-12-47-2_node_330",
          "length": 112.728,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1829",
          "phases": "AN",
          "from": "R1-12-47-2_node_137",
          "to": "R1-12-47-2_node_138",
          "length": 303.2,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1830",
          "phases": "AN",
          "from": "R1-12-47-2_node_137",
          "to": "R1-12-47-2_node_139",
          "length": 159.4,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1831",
          "phases": "AN",
          "from": "R1-12-47-2_node_141",
          "to": "R1-12-47-2_node_143",
          "length": 471.6,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1832",
          "phases": "AN",
          "from": "R1-12-47-2_node_143",
          "to": "R1-12-47-2_node_144",
          "length": 251.9,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1833",
          "phases": "AN",
          "from": "R1-12-47-2_node_143",
          "to": "R1-12-47-2_node_146",
          "length": 1204.583,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_1835",
          "phases": "AN",
          "from": "R1-12-47-2_node_146",
          "to": "R1-12-47-2_node_148",
          "length": 450.2,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_1849",
          "phases": "CN",
          "from": "R1-12-47-2_node_164",
          "to": "R1-12-47-2_node_166",
          "length": 1180.194,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_1850",
          "phases": "CN",
          "from": "R1-12-47-2_node_166",
          "to": "R1-12-47-2_node_167",
          "length": 479.586,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_1865",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_118",
          "to": "R1-12-47-2_node_183",
          "length": 226.855,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1866",
          "phases": "BCN",
          "from": "R1-12-47-2_node_183",
          "to": "R1-12-47-2_node_184",
          "length": 186.69,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1867",
          "phases": "BCN",
          "from": "R1-12-47-2_node_184",
          "to": "R1-12-47-2_node_185",
          "length": 136.044,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1868",
          "phases": "BCN",
          "from": "R1-12-47-2_node_185",
          "to": "R1-12-47-2_node_187",
          "length": 192.321,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1869",
          "phases": "BCN",
          "from": "R1-12-47-2_node_187",
          "to": "R1-12-47-2_node_189",
          "length": 813.851,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1887",
          "phases": "BCN",
          "from": "R1-12-47-2_node_189",
          "to": "R1-12-47-2_node_208",
          "length": 505.346,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1888",
          "phases": "CN",
          "from": "R1-12-47-2_node_208",
          "to": "R1-12-47-2_node_210",
          "length": 126.966,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1892",
          "phases": "BCN",
          "from": "R1-12-47-2_node_208",
          "to": "R1-12-47-2_node_215",
          "length": 361.564,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1893",
          "phases": "BCN",
          "from": "R1-12-47-2_node_215",
          "to": "R1-12-47-2_node_217",
          "length": 203.419,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1895",
          "phases": "BCN",
          "from": "R1-12-47-2_node_217",
          "to": "R1-12-47-2_node_220",
          "length": 1165.435,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1896",
          "phases": "BN",
          "from": "R1-12-47-2_node_224",
          "to": "R1-12-47-2_node_221",
          "length": 631.043,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1897",
          "phases": "BN",
          "from": "R1-12-47-2_node_220",
          "to": "R1-12-47-2_node_222",
          "length": 56.924,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1898",
          "phases": "BN",
          "from": "R1-12-47-2_node_223",
          "to": "R1-12-47-2_node_224",
          "length": 626.622,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1901",
          "phases": "BN",
          "from": "R1-12-47-2_node_221",
          "to": "R1-12-47-2_node_227",
          "length": 322.078,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1905",
          "phases": "BCN",
          "from": "R1-12-47-2_node_220",
          "to": "R1-12-47-2_node_231",
          "length": 551.606,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1906",
          "phases": "BN",
          "from": "R1-12-47-2_node_231",
          "to": "R1-12-47-2_node_232",
          "length": 57.906,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1907",
          "phases": "BCN",
          "from": "R1-12-47-2_node_231",
          "to": "R1-12-47-2_node_234",
          "length": 1171.194,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1908",
          "phases": "BN",
          "from": "R1-12-47-2_node_234",
          "to": "R1-12-47-2_node_235",
          "length": 159.358,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1909",
          "phases": "BCN",
          "from": "R1-12-47-2_node_234",
          "to": "R1-12-47-2_node_237",
          "length": 768.872,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1910",
          "phases": "CN",
          "from": "R1-12-47-2_node_237",
          "to": "R1-12-47-2_node_238",
          "length": 63.861,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_1911",
          "phases": "BCN",
          "from": "R1-12-47-2_node_237",
          "to": "R1-12-47-2_node_241",
          "length": 817.057,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1912",
          "phases": "CN",
          "from": "R1-12-47-2_node_241",
          "to": "R1-12-47-2_node_242",
          "length": 421.521,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_1919",
          "phases": "BCN",
          "from": "R1-12-47-2_node_241",
          "to": "R1-12-47-2_node_250",
          "length": 410.586,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1920",
          "phases": "CN",
          "from": "R1-12-47-2_node_250",
          "to": "R1-12-47-2_node_251",
          "length": 160.911,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1921",
          "phases": "BCN",
          "from": "R1-12-47-2_node_250",
          "to": "R1-12-47-2_node_253",
          "length": 195.549,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1922",
          "phases": "BN",
          "from": "R1-12-47-2_node_253",
          "to": "R1-12-47-2_node_254",
          "length": 57.191,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1925",
          "phases": "BCN",
          "from": "R1-12-47-2_node_253",
          "to": "R1-12-47-2_node_258",
          "length": 401.856,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1926",
          "phases": "BN",
          "from": "R1-12-47-2_node_258",
          "to": "R1-12-47-2_node_259",
          "length": 239.355,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1929",
          "phases": "BCN",
          "from": "R1-12-47-2_node_258",
          "to": "R1-12-47-2_node_263",
          "length": 243.368,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1930",
          "phases": "BCN",
          "from": "R1-12-47-2_node_263",
          "to": "R1-12-47-2_node_264",
          "length": 233.113,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1931",
          "phases": "BCN",
          "from": "R1-12-47-2_node_264",
          "to": "R1-12-47-2_node_265",
          "length": 585.992,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1932",
          "phases": "BCN",
          "from": "R1-12-47-2_node_265",
          "to": "R1-12-47-2_node_267",
          "length": 422.389,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1936",
          "phases": "BN",
          "from": "R1-12-47-2_node_271",
          "to": "R1-12-47-2_node_272",
          "length": 223.0,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1937",
          "phases": "BN",
          "from": "R1-12-47-2_node_273",
          "to": "R1-12-47-2_node_274",
          "length": 337.264,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1952",
          "phases": "BN",
          "from": "R1-12-47-2_node_272",
          "to": "R1-12-47-2_node_291",
          "length": 421.7,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1970",
          "phases": "BN",
          "from": "R1-12-47-2_node_275",
          "to": "R1-12-47-2_node_313",
          "length": 206.494,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1971",
          "phases": "BN",
          "from": "R1-12-47-2_node_313",
          "to": "R1-12-47-2_node_314",
          "length": 97.473,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1972",
          "phases": "BN",
          "from": "R1-12-47-2_node_314",
          "to": "R1-12-47-2_node_315",
          "length": 202.052,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1975",
          "phases": "BCN",
          "from": "R1-12-47-2_node_320",
          "to": "R1-12-47-2_node_218",
          "length": 113.5,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1977",
          "phases": "BN",
          "from": "R1-12-47-2_node_323",
          "to": "R1-12-47-2_node_117",
          "length": 173.4,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1980",
          "phases": "BN",
          "from": "R1-12-47-2_node_336",
          "to": "R1-12-47-2_node_100",
          "length": 176.6,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_1982",
          "phases": "AN",
          "from": "R1-12-47-2_node_325",
          "to": "R1-12-47-2_node_329",
          "length": 292.255,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1983",
          "phases": "AN",
          "from": "R1-12-47-2_node_326",
          "to": "R1-12-47-2_node_325",
          "length": 166.201,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1984",
          "phases": "AN",
          "from": "R1-12-47-2_node_327",
          "to": "R1-12-47-2_node_326",
          "length": 136.208,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1985",
          "phases": "AN",
          "from": "R1-12-47-2_node_328",
          "to": "R1-12-47-2_node_133",
          "length": 165.404,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1986",
          "phases": "AN",
          "from": "R1-12-47-2_node_329",
          "to": "R1-12-47-2_node_328",
          "length": 192.523,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1987",
          "phases": "AN",
          "from": "R1-12-47-2_node_330",
          "to": "R1-12-47-2_node_137",
          "length": 135.296,
          "configuration": "line_configuration_44"
        }
      ]
    },
    "overhead_line_conductor": {
      "instances": [
        {
          "name": "overhead_line_conductor_3",
          "rating.summer.continuous": 334.0,
          "geometric_mean_radius": "0.00814 ft",
          "resistance": 0.563,
          "inside_comments": [
            "//name 4/0 ACSR;"
          ]
        },
        {
          "name": "overhead_line_conductor_4",
          "rating.summer.continuous": 149.0,
          "geometric_mean_radius": "0.00663 ft",
          "resistance": 1.5,
          "inside_comments": [
            "//name 4 CU;"
          ]
        },
        {
          "name": "overhead_line_conductor_6",
          "rating.summer.continuous": 120.0,
          "geometric_mean_radius": "0.00700 ft",
          "resistance": 2.4097,
          "inside_comments": [
            "//name 4 AAAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_7",
          "rating.summer.continuous": 197.0,
          "geometric_mean_radius": "0.00883 ft",
          "resistance": 1.5197,
          "inside_comments": [
            "//name 2 AAAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_8",
          "rating.summer.continuous": 180.0,
          "geometric_mean_radius": "0.00418 ft",
          "resistance": 1.6257,
          "inside_comments": [
            "//name 2 ACSR;"
          ]
        },
        {
          "name": "overhead_line_conductor_9",
          "rating.summer.continuous": 230.0,
          "geometric_mean_radius": "0.01203 ft",
          "resistance": 0.953,
          "inside_comments": [
            "//name 1/0 AAC;"
          ]
        }
      ]
    },
    "switch": {
      "instances": [
        {
          "name": "switch_2072",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_294",
          "to": "R1-12-47-2_node_1",
          "status": "CLOSED"
        },
        {
          "name": "switch_2073",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_54",
          "to": "R1-12-47-2_node_55",
          "status": "CLOSED"
        },
        {
          "name": "switch_2074",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_56",
          "to": "R1-12-47-2_node_293",
          "status": "CLOSED"
        },
        {
          "name": "switch_2075",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_1",
          "to": "R1-12-47-2_node_333",
          "status": "CLOSED"
        }
      ]
    },
    "transformer": {
      "instances": [
        {
          "name": "transformer_1465",
          "phases": "AS",
          "from": "R1-12-47-2_node_9",
          "to": "R1-12-47-2_tn_1",
          "configuration": "transformer_configuration_1417"
        },
        {
          "name": "transformer_1466",
          "phases": "AS",
          "from": "R1-12-47-2_node_10",
          "to": "R1-12-47-2_tn_2",
          "configuration": "transformer_configuration_1418"
        },
        {
          "name": "transformer_1467",
          "phases": "AS",
          "from": "R1-12-47-2_node_11",
          "to": "R1-12-47-2_tn_3",
          "configuration": "transformer_configuration_1419"
        },
        {
          "name": "transformer_1468",
          "phases": "AS",
          "from": "R1-12-47-2_node_12",
          "to": "R1-12-47-2_tn_4",
          "configuration": "transformer_configuration_1420"
        },
        {
          "name": "transformer_1469",
          "phases": "AS",
          "from": "R1-12-47-2_node_13",
          "to": "R1-12-47-2_tn_5",
          "configuration": "transformer_configuration_1421"
        },
        {
          "name": "transformer_1470",
          "phases": "AS",
          "from": "R1-12-47-2_node_17",
          "to": "R1-12-47-2_tn_6",
          "configuration": "transformer_configuration_1422"
        },
        {
          "name": "transformer_1471",
          "phases": "BS",
          "from": "R1-12-47-2_node_17",
          "to": "R1-12-47-2_tn_7",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1472",
          "phases": "CS",
          "from": "R1-12-47-2_node_17",
          "to": "R1-12-47-2_tn_8",
          "configuration": "transformer_configuration_1452"
        },
        {
          "name": "transformer_1473",
          "phases": "AS",
          "from": "R1-12-47-2_node_18",
          "to": "R1-12-47-2_tn_9",
          "configuration": "transformer_configuration_1423"
        },
        {
          "name": "transformer_1474",
          "phases": "BS",
          "from": "R1-12-47-2_node_18",
          "to": "R1-12-47-2_tn_10",
          "configuration": "transformer_configuration_1436"
        },
        {
          "name": "transformer_1475",
          "phases": "CS",
          "from": "R1-12-47-2_node_18",
          "to": "R1-12-47-2_tn_11",
          "configuration": "transformer_configuration_1453"
        },
        {
          "name": "transformer_1476",
          "phases": "CS",
          "from": "R1-12-47-2_node_19",
          "to": "R1-12-47-2_tn_12",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1477",
          "phases": "AS",
          "from": "R1-12-47-2_node_21",
          "to": "R1-12-47-2_tn_13",
          "configuration": "transformer_configuration_1424"
        },
        {
          "name": "transformer_1478",
          "phases": "BS",
          "from": "R1-12-47-2_node_21",
          "to": "R1-12-47-2_tn_14",
          "configuration": "transformer_configuration_1437"
        },
        {
          "name": "transformer_1479",
          "phases": "CS",
          "from": "R1-12-47-2_node_21",
          "to": "R1-12-47-2_tn_15",
          "configuration": "transformer_configuration_1455"
        },
        {
          "name": "transformer_1480",
          "phases": "BS",
          "from": "R1-12-47-2_node_29",
          "to": "R1-12-47-2_tn_16",
          "configuration": "transformer_configuration_1438"
        },
        {
          "name": "transformer_1481",
          "phases": "CS",
          "from": "R1-12-47-2_node_29",
          "to": "R1-12-47-2_tn_17",
          "configuration": "transformer_configuration_1456"
        },
        {
          "name": "transformer_1482",
          "phases": "BS",
          "from": "R1-12-47-2_node_32",
          "to": "R1-12-47-2_tn_18",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1483",
          "phases": "CS",
          "from": "R1-12-47-2_node_32",
          "to": "R1-12-47-2_tn_19",
          "configuration": "transformer_configuration_1455"
        },
        {
          "name": "transformer_1484",
          "phases": "BS",
          "from": "R1-12-47-2_node_33",
          "to": "R1-12-47-2_tn_20",
          "configuration": "transformer_configuration_1437"
        },
        {
          "name": "transformer_1485",
          "phases": "CS",
          "from": "R1-12-47-2_node_33",
          "to": "R1-12-47-2_tn_21",
          "configuration": "transformer_configuration_1455"
        },
        {
          "name": "transformer_1486",
          "phases": "BS",
          "from": "R1-12-47-2_node_34",
          "to": "R1-12-47-2_tn_22",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1487",
          "phases": "CS",
          "from": "R1-12-47-2_node_35",
          "to": "R1-12-47-2_tn_23",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1488",
          "phases": "CS",
          "from": "R1-12-47-2_node_36",
          "to": "R1-12-47-2_tn_24",
          "configuration": "transformer_configuration_1456"
        },
        {
          "name": "transformer_1489",
          "phases": "CS",
          "from": "R1-12-47-2_node_37",
          "to": "R1-12-47-2_tn_25",
          "configuration": "transformer_configuration_1456"
        },
        {
          "name": "transformer_1490",
          "phases": "CS",
          "from": "R1-12-47-2_node_38",
          "to": "R1-12-47-2_tn_26",
          "configuration": "transformer_configuration_1456"
        },
        {
          "name": "transformer_1491",
          "phases": "CS",
          "from": "R1-12-47-2_node_39",
          "to": "R1-12-47-2_tn_27",
          "configuration": "transformer_configuration_1457"
        },
        {
          "name": "transformer_1492",
          "phases": "CS",
          "from": "R1-12-47-2_node_40",
          "to": "R1-12-47-2_tn_28",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1493",
          "phases": "CS",
          "from": "R1-12-47-2_node_43",
          "to": "R1-12-47-2_tn_29",
          "configuration": "transformer_configuration_1457"
        },
        {
          "name": "transformer_1494",
          "phases": "CS",
          "from": "R1-12-47-2_node_44",
          "to": "R1-12-47-2_tn_30",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1495",
          "phases": "CS",
          "from": "R1-12-47-2_node_45",
          "to": "R1-12-47-2_tn_31",
          "configuration": "transformer_configuration_1459"
        },
        {
          "name": "transformer_1496",
          "phases": "CS",
          "from": "R1-12-47-2_node_46",
          "to": "R1-12-47-2_tn_32",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1497",
          "phases": "CS",
          "from": "R1-12-47-2_node_47",
          "to": "R1-12-47-2_tn_33",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1498",
          "phases": "CS",
          "from": "R1-12-47-2_node_48",
          "to": "R1-12-47-2_tn_34",
          "configuration": "transformer_configuration_1456"
        },
        {
          "name": "transformer_1499",
          "phases": "CS",
          "from": "R1-12-47-2_node_50",
          "to": "R1-12-47-2_tn_35",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1500",
          "phases": "CS",
          "from": "R1-12-47-2_node_52",
          "to": "R1-12-47-2_tn_36",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1501",
          "phases": "CS",
          "from": "R1-12-47-2_node_53",
          "to": "R1-12-47-2_tn_37",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1502",
          "phases": "BS",
          "from": "R1-12-47-2_node_60",
          "to": "R1-12-47-2_tn_38",
          "configuration": "transformer_configuration_1436"
        },
        {
          "name": "transformer_1503",
          "phases": "BS",
          "from": "R1-12-47-2_node_64",
          "to": "R1-12-47-2_tn_39",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1504",
          "phases": "BS",
          "from": "R1-12-47-2_node_296",
          "to": "R1-12-47-2_tn_40",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1505",
          "phases": "BS",
          "from": "R1-12-47-2_node_66",
          "to": "R1-12-47-2_tn_41",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1506",
          "phases": "BS",
          "from": "R1-12-47-2_node_67",
          "to": "R1-12-47-2_tn_42",
          "configuration": "transformer_configuration_1440"
        },
        {
          "name": "transformer_1507",
          "phases": "BS",
          "from": "R1-12-47-2_node_68",
          "to": "R1-12-47-2_tn_43",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1508",
          "phases": "BS",
          "from": "R1-12-47-2_node_70",
          "to": "R1-12-47-2_tn_44",
          "configuration": "transformer_configuration_1441"
        },
        {
          "name": "transformer_1509",
          "phases": "BS",
          "from": "R1-12-47-2_node_71",
          "to": "R1-12-47-2_tn_45",
          "configuration": "transformer_configuration_1436"
        },
        {
          "name": "transformer_1510",
          "phases": "BS",
          "from": "R1-12-47-2_node_73",
          "to": "R1-12-47-2_tn_46",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1511",
          "phases": "BS",
          "from": "R1-12-47-2_node_74",
          "to": "R1-12-47-2_tn_47",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1512",
          "phases": "BS",
          "from": "R1-12-47-2_node_75",
          "to": "R1-12-47-2_tn_48",
          "configuration": "transformer_configuration_1442"
        },
        {
          "name": "transformer_1513",
          "phases": "BS",
          "from": "R1-12-47-2_node_76",
          "to": "R1-12-47-2_tn_49",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1514",
          "phases": "BS",
          "from": "R1-12-47-2_node_77",
          "to": "R1-12-47-2_tn_50",
          "configuration": "transformer_configuration_1436"
        },
        {
          "name": "transformer_1515",
          "phases": "BS",
          "from": "R1-12-47-2_node_79",
          "to": "R1-12-47-2_tn_51",
          "configuration": "transformer_configuration_1443"
        },
        {
          "name": "transformer_1516",
          "phases": "BS",
          "from": "R1-12-47-2_node_82",
          "to": "R1-12-47-2_tn_52",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1517",
          "phases": "BS",
          "from": "R1-12-47-2_node_83",
          "to": "R1-12-47-2_tn_53",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1518",
          "phases": "BS",
          "from": "R1-12-47-2_node_87",
          "to": "R1-12-47-2_tn_54",
          "configuration": "transformer_configuration_1443"
        },
        {
          "name": "transformer_1519",
          "phases": "BS",
          "from": "R1-12-47-2_node_88",
          "to": "R1-12-47-2_tn_55",
          "configuration": "transformer_configuration_1437"
        },
        {
          "name": "transformer_1520",
          "phases": "BS",
          "from": "R1-12-47-2_node_90",
          "to": "R1-12-47-2_tn_56",
          "configuration": "transformer_configuration_1437"
        },
        {
          "name": "transformer_1521",
          "phases": "BS",
          "from": "R1-12-47-2_node_91",
          "to": "R1-12-47-2_tn_57",
          "configuration": "transformer_configuration_1443"
        },
        {
          "name": "transformer_1522",
          "phases": "BS",
          "from": "R1-12-47-2_node_92",
          "to": "R1-12-47-2_tn_58",
          "configuration": "transformer_configuration_1443"
        },
        {
          "name": "transformer_1523",
          "phases": "BS",
          "from": "R1-12-47-2_node_93",
          "to": "R1-12-47-2_tn_59",
          "configuration": "transformer_configuration_1442"
        },
        {
          "name": "transformer_1524",
          "phases": "BS",
          "from": "R1-12-47-2_node_94",
          "to": "R1-12-47-2_tn_60",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1525",
          "phases": "BS",
          "from": "R1-12-47-2_node_95",
          "to": "R1-12-47-2_tn_61",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1526",
          "phases": "BS",
          "from": "R1-12-47-2_node_96",
          "to": "R1-12-47-2_tn_62",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1527",
          "phases": "BS",
          "from": "R1-12-47-2_node_97",
          "to": "R1-12-47-2_tn_63",
          "configuration": "transformer_configuration_1442"
        },
        {
          "name": "transformer_1528",
          "phases": "BS",
          "from": "R1-12-47-2_node_98",
          "to": "R1-12-47-2_tn_64",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1529",
          "phases": "BS",
          "from": "R1-12-47-2_node_99",
          "to": "R1-12-47-2_tn_65",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1530",
          "phases": "BS",
          "from": "R1-12-47-2_node_336",
          "to": "R1-12-47-2_tn_66",
          "configuration": "transformer_configuration_1444"
        },
        {
          "name": "transformer_1531",
          "phases": "BS",
          "from": "R1-12-47-2_node_102",
          "to": "R1-12-47-2_tn_67",
          "configuration": "transformer_configuration_1443"
        },
        {
          "name": "transformer_1532",
          "phases": "BS",
          "from": "R1-12-47-2_node_103",
          "to": "R1-12-47-2_tn_68",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1533",
          "phases": "BS",
          "from": "R1-12-47-2_node_104",
          "to": "R1-12-47-2_tn_69",
          "configuration": "transformer_configuration_1444"
        },
        {
          "name": "transformer_1534",
          "phases": "BS",
          "from": "R1-12-47-2_node_105",
          "to": "R1-12-47-2_tn_70",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1535",
          "phases": "BS",
          "from": "R1-12-47-2_node_106",
          "to": "R1-12-47-2_tn_71",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1536",
          "phases": "BS",
          "from": "R1-12-47-2_node_337",
          "to": "R1-12-47-2_tn_72",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1537",
          "phases": "BS",
          "from": "R1-12-47-2_node_107",
          "to": "R1-12-47-2_tn_73",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1538",
          "phases": "BS",
          "from": "R1-12-47-2_node_108",
          "to": "R1-12-47-2_tn_74",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1539",
          "phases": "BS",
          "from": "R1-12-47-2_node_109",
          "to": "R1-12-47-2_tn_75",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1540",
          "phases": "BS",
          "from": "R1-12-47-2_node_110",
          "to": "R1-12-47-2_tn_76",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1541",
          "phases": "AS",
          "from": "R1-12-47-2_node_111",
          "to": "R1-12-47-2_tn_77",
          "configuration": "transformer_configuration_1425"
        },
        {
          "name": "transformer_1542",
          "phases": "BS",
          "from": "R1-12-47-2_node_111",
          "to": "R1-12-47-2_tn_78",
          "configuration": "transformer_configuration_1443"
        },
        {
          "name": "transformer_1543",
          "phases": "CS",
          "from": "R1-12-47-2_node_111",
          "to": "R1-12-47-2_tn_79",
          "configuration": "transformer_configuration_1453"
        },
        {
          "name": "transformer_1544",
          "phases": "AS",
          "from": "R1-12-47-2_node_113",
          "to": "R1-12-47-2_tn_80",
          "configuration": "transformer_configuration_1420"
        },
        {
          "name": "transformer_1545",
          "phases": "AS",
          "from": "R1-12-47-2_node_114",
          "to": "R1-12-47-2_tn_81",
          "configuration": "transformer_configuration_1422"
        },
        {
          "name": "transformer_1546",
          "phases": "BS",
          "from": "R1-12-47-2_node_114",
          "to": "R1-12-47-2_tn_82",
          "configuration": "transformer_configuration_1445"
        },
        {
          "name": "transformer_1547",
          "phases": "CS",
          "from": "R1-12-47-2_node_114",
          "to": "R1-12-47-2_tn_83",
          "configuration": "transformer_configuration_1452"
        },
        {
          "name": "transformer_1548",
          "phases": "AS",
          "from": "R1-12-47-2_node_115",
          "to": "R1-12-47-2_tn_84",
          "configuration": "transformer_configuration_1426"
        },
        {
          "name": "transformer_1549",
          "phases": "AS",
          "from": "R1-12-47-2_node_116",
          "to": "R1-12-47-2_tn_85",
          "configuration": "transformer_configuration_1425"
        },
        {
          "name": "transformer_1550",
          "phases": "BS",
          "from": "R1-12-47-2_node_116",
          "to": "R1-12-47-2_tn_86",
          "configuration": "transformer_configuration_1443"
        },
        {
          "name": "transformer_1551",
          "phases": "CS",
          "from": "R1-12-47-2_node_116",
          "to": "R1-12-47-2_tn_87",
          "configuration": "transformer_configuration_1453"
        },
        {
          "name": "transformer_1552",
          "phases": "BS",
          "from": "R1-12-47-2_node_323",
          "to": "R1-12-47-2_tn_88",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1553",
          "phases": "AS",
          "from": "R1-12-47-2_node_118",
          "to": "R1-12-47-2_tn_89",
          "configuration": "transformer_configuration_1422"
        },
        {
          "name": "transformer_1554",
          "phases": "BS",
          "from": "R1-12-47-2_node_118",
          "to": "R1-12-47-2_tn_90",
          "configuration": "transformer_configuration_1445"
        },
        {
          "name": "transformer_1555",
          "phases": "CS",
          "from": "R1-12-47-2_node_118",
          "to": "R1-12-47-2_tn_91",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1556",
          "phases": "AS",
          "from": "R1-12-47-2_node_119",
          "to": "R1-12-47-2_tn_92",
          "configuration": "transformer_configuration_1426"
        },
        {
          "name": "transformer_1557",
          "phases": "BS",
          "from": "R1-12-47-2_node_119",
          "to": "R1-12-47-2_tn_93",
          "configuration": "transformer_configuration_1446"
        },
        {
          "name": "transformer_1558",
          "phases": "AS",
          "from": "R1-12-47-2_node_120",
          "to": "R1-12-47-2_tn_94",
          "configuration": "transformer_configuration_1427"
        },
        {
          "name": "transformer_1559",
          "phases": "BS",
          "from": "R1-12-47-2_node_120",
          "to": "R1-12-47-2_tn_95",
          "configuration": "transformer_configuration_1447"
        },
        {
          "name": "transformer_1560",
          "phases": "AS",
          "from": "R1-12-47-2_node_121",
          "to": "R1-12-47-2_tn_96",
          "configuration": "transformer_configuration_1428"
        },
        {
          "name": "transformer_1561",
          "phases": "BS",
          "from": "R1-12-47-2_node_121",
          "to": "R1-12-47-2_tn_97",
          "configuration": "transformer_configuration_1438"
        },
        {
          "name": "transformer_1562",
          "phases": "BS",
          "from": "R1-12-47-2_node_122",
          "to": "R1-12-47-2_tn_98",
          "configuration": "transformer_configuration_1442"
        },
        {
          "name": "transformer_1563",
          "phases": "AS",
          "from": "R1-12-47-2_node_124",
          "to": "R1-12-47-2_tn_99",
          "configuration": "transformer_configuration_1426"
        },
        {
          "name": "transformer_1564",
          "phases": "BS",
          "from": "R1-12-47-2_node_124",
          "to": "R1-12-47-2_tn_100",
          "configuration": "transformer_configuration_1446"
        },
        {
          "name": "transformer_1565",
          "phases": "AS",
          "from": "R1-12-47-2_node_125",
          "to": "R1-12-47-2_tn_101",
          "configuration": "transformer_configuration_1429"
        },
        {
          "name": "transformer_1566",
          "phases": "BS",
          "from": "R1-12-47-2_node_125",
          "to": "R1-12-47-2_tn_102",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1567",
          "phases": "AS",
          "from": "R1-12-47-2_node_126",
          "to": "R1-12-47-2_tn_103",
          "configuration": "transformer_configuration_1420"
        },
        {
          "name": "transformer_1568",
          "phases": "AS",
          "from": "R1-12-47-2_node_127",
          "to": "R1-12-47-2_tn_104",
          "configuration": "transformer_configuration_1430"
        },
        {
          "name": "transformer_1569",
          "phases": "AS",
          "from": "R1-12-47-2_node_129",
          "to": "R1-12-47-2_tn_105",
          "configuration": "transformer_configuration_1426"
        },
        {
          "name": "transformer_1570",
          "phases": "AS",
          "from": "R1-12-47-2_node_130",
          "to": "R1-12-47-2_tn_106",
          "configuration": "transformer_configuration_1426"
        },
        {
          "name": "transformer_1571",
          "phases": "AS",
          "from": "R1-12-47-2_node_131",
          "to": "R1-12-47-2_tn_107",
          "configuration": "transformer_configuration_1419"
        },
        {
          "name": "transformer_1572",
          "phases": "AS",
          "from": "R1-12-47-2_node_327",
          "to": "R1-12-47-2_tn_108",
          "configuration": "transformer_configuration_1419"
        },
        {
          "name": "transformer_1573",
          "phases": "AS",
          "from": "R1-12-47-2_node_134",
          "to": "R1-12-47-2_tn_109",
          "configuration": "transformer_configuration_1417"
        },
        {
          "name": "transformer_1574",
          "phases": "AS",
          "from": "R1-12-47-2_node_135",
          "to": "R1-12-47-2_tn_110",
          "configuration": "transformer_configuration_1431"
        },
        {
          "name": "transformer_1575",
          "phases": "AS",
          "from": "R1-12-47-2_node_301",
          "to": "R1-12-47-2_tn_111",
          "configuration": "transformer_configuration_1420"
        },
        {
          "name": "transformer_1576",
          "phases": "AS",
          "from": "R1-12-47-2_node_330",
          "to": "R1-12-47-2_tn_112",
          "configuration": "transformer_configuration_1432"
        },
        {
          "name": "transformer_1577",
          "phases": "AS",
          "from": "R1-12-47-2_node_138",
          "to": "R1-12-47-2_tn_113",
          "configuration": "transformer_configuration_1432"
        },
        {
          "name": "transformer_1578",
          "phases": "AS",
          "from": "R1-12-47-2_node_139",
          "to": "R1-12-47-2_tn_114",
          "configuration": "transformer_configuration_1424"
        },
        {
          "name": "transformer_1579",
          "phases": "AS",
          "from": "R1-12-47-2_node_140",
          "to": "R1-12-47-2_tn_115",
          "configuration": "transformer_configuration_1426"
        },
        {
          "name": "transformer_1580",
          "phases": "AS",
          "from": "R1-12-47-2_node_141",
          "to": "R1-12-47-2_tn_116",
          "configuration": "transformer_configuration_1433"
        },
        {
          "name": "transformer_1581",
          "phases": "AS",
          "from": "R1-12-47-2_node_142",
          "to": "R1-12-47-2_tn_117",
          "configuration": "transformer_configuration_1426"
        },
        {
          "name": "transformer_1582",
          "phases": "AS",
          "from": "R1-12-47-2_node_143",
          "to": "R1-12-47-2_tn_118",
          "configuration": "transformer_configuration_1433"
        },
        {
          "name": "transformer_1583",
          "phases": "AS",
          "from": "R1-12-47-2_node_144",
          "to": "R1-12-47-2_tn_119",
          "configuration": "transformer_configuration_1426"
        },
        {
          "name": "transformer_1584",
          "phases": "AS",
          "from": "R1-12-47-2_node_145",
          "to": "R1-12-47-2_tn_120",
          "configuration": "transformer_configuration_1420"
        },
        {
          "name": "transformer_1585",
          "phases": "AS",
          "from": "R1-12-47-2_node_146",
          "to": "R1-12-47-2_tn_121",
          "configuration": "transformer_configuration_1432"
        },
        {
          "name": "transformer_1586",
          "phases": "AS",
          "from": "R1-12-47-2_node_147",
          "to": "R1-12-47-2_tn_122",
          "configuration": "transformer_configuration_1420"
        },
        {
          "name": "transformer_1587",
          "phases": "AS",
          "from": "R1-12-47-2_node_148",
          "to": "R1-12-47-2_tn_123",
          "configuration": "transformer_configuration_1428"
        },
        {
          "name": "transformer_1588",
          "phases": "AS",
          "from": "R1-12-47-2_node_308",
          "to": "R1-12-47-2_tn_124",
          "configuration": "transformer_configuration_1426"
        },
        {
          "name": "transformer_1589",
          "phases": "AS",
          "from": "R1-12-47-2_node_151",
          "to": "R1-12-47-2_tn_125",
          "configuration": "transformer_configuration_1420"
        },
        {
          "name": "transformer_1590",
          "phases": "AS",
          "from": "R1-12-47-2_node_153",
          "to": "R1-12-47-2_tn_126",
          "configuration": "transformer_configuration_1426"
        },
        {
          "name": "transformer_1591",
          "phases": "AS",
          "from": "R1-12-47-2_node_154",
          "to": "R1-12-47-2_tn_127",
          "configuration": "transformer_configuration_1420"
        },
        {
          "name": "transformer_1592",
          "phases": "AS",
          "from": "R1-12-47-2_node_156",
          "to": "R1-12-47-2_tn_128",
          "configuration": "transformer_configuration_1420"
        },
        {
          "name": "transformer_1593",
          "phases": "AS",
          "from": "R1-12-47-2_node_157",
          "to": "R1-12-47-2_tn_129",
          "configuration": "transformer_configuration_1420"
        },
        {
          "name": "transformer_1594",
          "phases": "AS",
          "from": "R1-12-47-2_node_158",
          "to": "R1-12-47-2_tn_130",
          "configuration": "transformer_configuration_1417"
        },
        {
          "name": "transformer_1595",
          "phases": "AS",
          "from": "R1-12-47-2_node_159",
          "to": "R1-12-47-2_tn_131",
          "configuration": "transformer_configuration_1419"
        },
        {
          "name": "transformer_1596",
          "phases": "AS",
          "from": "R1-12-47-2_node_160",
          "to": "R1-12-47-2_tn_132",
          "configuration": "transformer_configuration_1420"
        },
        {
          "name": "transformer_1597",
          "phases": "AS",
          "from": "R1-12-47-2_node_161",
          "to": "R1-12-47-2_tn_133",
          "configuration": "transformer_configuration_1420"
        },
        {
          "name": "transformer_1598",
          "phases": "AS",
          "from": "R1-12-47-2_node_162",
          "to": "R1-12-47-2_tn_134",
          "configuration": "transformer_configuration_1429"
        },
        {
          "name": "transformer_1599",
          "phases": "AS",
          "from": "R1-12-47-2_node_163",
          "to": "R1-12-47-2_tn_135",
          "configuration": "transformer_configuration_1434"
        },
        {
          "name": "transformer_1600",
          "phases": "CS",
          "from": "R1-12-47-2_node_164",
          "to": "R1-12-47-2_tn_136",
          "configuration": "transformer_configuration_1460"
        },
        {
          "name": "transformer_1601",
          "phases": "CS",
          "from": "R1-12-47-2_node_165",
          "to": "R1-12-47-2_tn_137",
          "configuration": "transformer_configuration_1455"
        },
        {
          "name": "transformer_1602",
          "phases": "CS",
          "from": "R1-12-47-2_node_166",
          "to": "R1-12-47-2_tn_138",
          "configuration": "transformer_configuration_1455"
        },
        {
          "name": "transformer_1603",
          "phases": "CS",
          "from": "R1-12-47-2_node_167",
          "to": "R1-12-47-2_tn_139",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1604",
          "phases": "CS",
          "from": "R1-12-47-2_node_169",
          "to": "R1-12-47-2_tn_140",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1605",
          "phases": "CS",
          "from": "R1-12-47-2_node_170",
          "to": "R1-12-47-2_tn_141",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1606",
          "phases": "CS",
          "from": "R1-12-47-2_node_172",
          "to": "R1-12-47-2_tn_142",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1607",
          "phases": "CS",
          "from": "R1-12-47-2_node_174",
          "to": "R1-12-47-2_tn_143",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1608",
          "phases": "CS",
          "from": "R1-12-47-2_node_175",
          "to": "R1-12-47-2_tn_144",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1609",
          "phases": "CS",
          "from": "R1-12-47-2_node_177",
          "to": "R1-12-47-2_tn_145",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1610",
          "phases": "CS",
          "from": "R1-12-47-2_node_178",
          "to": "R1-12-47-2_tn_146",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1611",
          "phases": "CS",
          "from": "R1-12-47-2_node_180",
          "to": "R1-12-47-2_tn_147",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1612",
          "phases": "CS",
          "from": "R1-12-47-2_node_181",
          "to": "R1-12-47-2_tn_148",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1613",
          "phases": "CS",
          "from": "R1-12-47-2_node_182",
          "to": "R1-12-47-2_tn_149",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1614",
          "phases": "AS",
          "from": "R1-12-47-2_node_183",
          "to": "R1-12-47-2_tn_150",
          "configuration": "transformer_configuration_1428"
        },
        {
          "name": "transformer_1615",
          "phases": "BS",
          "from": "R1-12-47-2_node_183",
          "to": "R1-12-47-2_tn_151",
          "configuration": "transformer_configuration_1438"
        },
        {
          "name": "transformer_1616",
          "phases": "CS",
          "from": "R1-12-47-2_node_183",
          "to": "R1-12-47-2_tn_152",
          "configuration": "transformer_configuration_1453"
        },
        {
          "name": "transformer_1617",
          "phases": "BS",
          "from": "R1-12-47-2_node_334",
          "to": "R1-12-47-2_tn_153",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1618",
          "phases": "CS",
          "from": "R1-12-47-2_node_186",
          "to": "R1-12-47-2_tn_154",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1619",
          "phases": "BS",
          "from": "R1-12-47-2_node_187",
          "to": "R1-12-47-2_tn_155",
          "configuration": "transformer_configuration_1446"
        },
        {
          "name": "transformer_1620",
          "phases": "CS",
          "from": "R1-12-47-2_node_187",
          "to": "R1-12-47-2_tn_156",
          "configuration": "transformer_configuration_1461"
        },
        {
          "name": "transformer_1621",
          "phases": "CS",
          "from": "R1-12-47-2_node_188",
          "to": "R1-12-47-2_tn_157",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1622",
          "phases": "BS",
          "from": "R1-12-47-2_node_189",
          "to": "R1-12-47-2_tn_158",
          "configuration": "transformer_configuration_1438"
        },
        {
          "name": "transformer_1623",
          "phases": "CS",
          "from": "R1-12-47-2_node_189",
          "to": "R1-12-47-2_tn_159",
          "configuration": "transformer_configuration_1456"
        },
        {
          "name": "transformer_1624",
          "phases": "CS",
          "from": "R1-12-47-2_node_191",
          "to": "R1-12-47-2_tn_160",
          "configuration": "transformer_configuration_1462"
        },
        {
          "name": "transformer_1625",
          "phases": "CS",
          "from": "R1-12-47-2_node_193",
          "to": "R1-12-47-2_tn_161",
          "configuration": "transformer_configuration_1457"
        },
        {
          "name": "transformer_1626",
          "phases": "CS",
          "from": "R1-12-47-2_node_194",
          "to": "R1-12-47-2_tn_162",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1627",
          "phases": "CS",
          "from": "R1-12-47-2_node_195",
          "to": "R1-12-47-2_tn_163",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1628",
          "phases": "CS",
          "from": "R1-12-47-2_node_197",
          "to": "R1-12-47-2_tn_164",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1629",
          "phases": "CS",
          "from": "R1-12-47-2_node_198",
          "to": "R1-12-47-2_tn_165",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1630",
          "phases": "CS",
          "from": "R1-12-47-2_node_199",
          "to": "R1-12-47-2_tn_166",
          "configuration": "transformer_configuration_1462"
        },
        {
          "name": "transformer_1631",
          "phases": "CS",
          "from": "R1-12-47-2_node_306",
          "to": "R1-12-47-2_tn_167",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1632",
          "phases": "CS",
          "from": "R1-12-47-2_node_201",
          "to": "R1-12-47-2_tn_168",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1633",
          "phases": "CS",
          "from": "R1-12-47-2_node_202",
          "to": "R1-12-47-2_tn_169",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1634",
          "phases": "CS",
          "from": "R1-12-47-2_node_204",
          "to": "R1-12-47-2_tn_170",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1635",
          "phases": "CS",
          "from": "R1-12-47-2_node_206",
          "to": "R1-12-47-2_tn_171",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1636",
          "phases": "BS",
          "from": "R1-12-47-2_node_209",
          "to": "R1-12-47-2_tn_172",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1637",
          "phases": "CS",
          "from": "R1-12-47-2_node_212",
          "to": "R1-12-47-2_tn_173",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1638",
          "phases": "CS",
          "from": "R1-12-47-2_node_213",
          "to": "R1-12-47-2_tn_174",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1639",
          "phases": "CS",
          "from": "R1-12-47-2_node_214",
          "to": "R1-12-47-2_tn_175",
          "configuration": "transformer_configuration_1462"
        },
        {
          "name": "transformer_1640",
          "phases": "BS",
          "from": "R1-12-47-2_node_216",
          "to": "R1-12-47-2_tn_176",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1641",
          "phases": "CS",
          "from": "R1-12-47-2_node_216",
          "to": "R1-12-47-2_tn_177",
          "configuration": "transformer_configuration_1452"
        },
        {
          "name": "transformer_1642",
          "phases": "CS",
          "from": "R1-12-47-2_node_335",
          "to": "R1-12-47-2_tn_178",
          "configuration": "transformer_configuration_1459"
        },
        {
          "name": "transformer_1643",
          "phases": "BS",
          "from": "R1-12-47-2_node_219",
          "to": "R1-12-47-2_tn_179",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1644",
          "phases": "BS",
          "from": "R1-12-47-2_node_220",
          "to": "R1-12-47-2_tn_180",
          "configuration": "transformer_configuration_1438"
        },
        {
          "name": "transformer_1645",
          "phases": "CS",
          "from": "R1-12-47-2_node_220",
          "to": "R1-12-47-2_tn_181",
          "configuration": "transformer_configuration_1456"
        },
        {
          "name": "transformer_1646",
          "phases": "BS",
          "from": "R1-12-47-2_node_225",
          "to": "R1-12-47-2_tn_182",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1647",
          "phases": "BS",
          "from": "R1-12-47-2_node_226",
          "to": "R1-12-47-2_tn_183",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1648",
          "phases": "BS",
          "from": "R1-12-47-2_node_227",
          "to": "R1-12-47-2_tn_184",
          "configuration": "transformer_configuration_1436"
        },
        {
          "name": "transformer_1649",
          "phases": "BS",
          "from": "R1-12-47-2_node_228",
          "to": "R1-12-47-2_tn_185",
          "configuration": "transformer_configuration_1448"
        },
        {
          "name": "transformer_1650",
          "phases": "BS",
          "from": "R1-12-47-2_node_229",
          "to": "R1-12-47-2_tn_186",
          "configuration": "transformer_configuration_1445"
        },
        {
          "name": "transformer_1651",
          "phases": "BS",
          "from": "R1-12-47-2_node_230",
          "to": "R1-12-47-2_tn_187",
          "configuration": "transformer_configuration_1445"
        },
        {
          "name": "transformer_1652",
          "phases": "BS",
          "from": "R1-12-47-2_node_233",
          "to": "R1-12-47-2_tn_188",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1653",
          "phases": "BS",
          "from": "R1-12-47-2_node_236",
          "to": "R1-12-47-2_tn_189",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1654",
          "phases": "BS",
          "from": "R1-12-47-2_node_237",
          "to": "R1-12-47-2_tn_190",
          "configuration": "transformer_configuration_1446"
        },
        {
          "name": "transformer_1655",
          "phases": "CS",
          "from": "R1-12-47-2_node_237",
          "to": "R1-12-47-2_tn_191",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1656",
          "phases": "CS",
          "from": "R1-12-47-2_node_239",
          "to": "R1-12-47-2_tn_192",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1657",
          "phases": "CS",
          "from": "R1-12-47-2_node_240",
          "to": "R1-12-47-2_tn_193",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1658",
          "phases": "BS",
          "from": "R1-12-47-2_node_241",
          "to": "R1-12-47-2_tn_194",
          "configuration": "transformer_configuration_1446"
        },
        {
          "name": "transformer_1659",
          "phases": "CS",
          "from": "R1-12-47-2_node_241",
          "to": "R1-12-47-2_tn_195",
          "configuration": "transformer_configuration_1463"
        },
        {
          "name": "transformer_1660",
          "phases": "CS",
          "from": "R1-12-47-2_node_242",
          "to": "R1-12-47-2_tn_196",
          "configuration": "transformer_configuration_1464"
        },
        {
          "name": "transformer_1661",
          "phases": "CS",
          "from": "R1-12-47-2_node_244",
          "to": "R1-12-47-2_tn_197",
          "configuration": "transformer_configuration_1462"
        },
        {
          "name": "transformer_1662",
          "phases": "CS",
          "from": "R1-12-47-2_node_245",
          "to": "R1-12-47-2_tn_198",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1663",
          "phases": "CS",
          "from": "R1-12-47-2_node_246",
          "to": "R1-12-47-2_tn_199",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1664",
          "phases": "CS",
          "from": "R1-12-47-2_node_248",
          "to": "R1-12-47-2_tn_200",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1665",
          "phases": "CS",
          "from": "R1-12-47-2_node_249",
          "to": "R1-12-47-2_tn_201",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1666",
          "phases": "CS",
          "from": "R1-12-47-2_node_252",
          "to": "R1-12-47-2_tn_202",
          "configuration": "transformer_configuration_1454"
        },
        {
          "name": "transformer_1667",
          "phases": "BS",
          "from": "R1-12-47-2_node_255",
          "to": "R1-12-47-2_tn_203",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1668",
          "phases": "BS",
          "from": "R1-12-47-2_node_256",
          "to": "R1-12-47-2_tn_204",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1669",
          "phases": "BS",
          "from": "R1-12-47-2_node_257",
          "to": "R1-12-47-2_tn_205",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1670",
          "phases": "BS",
          "from": "R1-12-47-2_node_258",
          "to": "R1-12-47-2_tn_206",
          "configuration": "transformer_configuration_1446"
        },
        {
          "name": "transformer_1671",
          "phases": "CS",
          "from": "R1-12-47-2_node_258",
          "to": "R1-12-47-2_tn_207",
          "configuration": "transformer_configuration_1459"
        },
        {
          "name": "transformer_1672",
          "phases": "BS",
          "from": "R1-12-47-2_node_261",
          "to": "R1-12-47-2_tn_208",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1673",
          "phases": "BS",
          "from": "R1-12-47-2_node_262",
          "to": "R1-12-47-2_tn_209",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1674",
          "phases": "BS",
          "from": "R1-12-47-2_node_265",
          "to": "R1-12-47-2_tn_210",
          "configuration": "transformer_configuration_1438"
        },
        {
          "name": "transformer_1675",
          "phases": "CS",
          "from": "R1-12-47-2_node_265",
          "to": "R1-12-47-2_tn_211",
          "configuration": "transformer_configuration_1456"
        },
        {
          "name": "transformer_1676",
          "phases": "CS",
          "from": "R1-12-47-2_node_268",
          "to": "R1-12-47-2_tn_212",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1677",
          "phases": "CS",
          "from": "R1-12-47-2_node_270",
          "to": "R1-12-47-2_tn_213",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1678",
          "phases": "BS",
          "from": "R1-12-47-2_node_273",
          "to": "R1-12-47-2_tn_214",
          "configuration": "transformer_configuration_1449"
        },
        {
          "name": "transformer_1679",
          "phases": "BS",
          "from": "R1-12-47-2_node_274",
          "to": "R1-12-47-2_tn_215",
          "configuration": "transformer_configuration_1445"
        },
        {
          "name": "transformer_1680",
          "phases": "BS",
          "from": "R1-12-47-2_node_275",
          "to": "R1-12-47-2_tn_216",
          "configuration": "transformer_configuration_1440"
        },
        {
          "name": "transformer_1681",
          "phases": "BS",
          "from": "R1-12-47-2_node_277",
          "to": "R1-12-47-2_tn_217",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1682",
          "phases": "BS",
          "from": "R1-12-47-2_node_280",
          "to": "R1-12-47-2_tn_218",
          "configuration": "transformer_configuration_1445"
        },
        {
          "name": "transformer_1683",
          "phases": "BS",
          "from": "R1-12-47-2_node_282",
          "to": "R1-12-47-2_tn_219",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1684",
          "phases": "BS",
          "from": "R1-12-47-2_node_285",
          "to": "R1-12-47-2_tn_220",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1685",
          "phases": "BS",
          "from": "R1-12-47-2_node_286",
          "to": "R1-12-47-2_tn_221",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1686",
          "phases": "BS",
          "from": "R1-12-47-2_node_287",
          "to": "R1-12-47-2_tn_222",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1687",
          "phases": "BS",
          "from": "R1-12-47-2_node_288",
          "to": "R1-12-47-2_tn_223",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1688",
          "phases": "BS",
          "from": "R1-12-47-2_node_289",
          "to": "R1-12-47-2_tn_224",
          "configuration": "transformer_configuration_1448"
        },
        {
          "name": "transformer_1689",
          "phases": "BS",
          "from": "R1-12-47-2_node_290",
          "to": "R1-12-47-2_tn_225",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1690",
          "phases": "BS",
          "from": "R1-12-47-2_node_291",
          "to": "R1-12-47-2_tn_226",
          "configuration": "transformer_configuration_1440"
        },
        {
          "name": "transformer_1691",
          "phases": "BS",
          "from": "R1-12-47-2_node_292",
          "to": "R1-12-47-2_tn_227",
          "configuration": "transformer_configuration_1450"
        },
        {
          "name": "transformer_1692",
          "phases": "BS",
          "from": "R1-12-47-2_node_295",
          "to": "R1-12-47-2_tn_228",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1693",
          "phases": "BS",
          "from": "R1-12-47-2_node_297",
          "to": "R1-12-47-2_tn_229",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1694",
          "phases": "AS",
          "from": "R1-12-47-2_node_302",
          "to": "R1-12-47-2_tn_230",
          "configuration": "transformer_configuration_1420"
        },
        {
          "name": "transformer_1695",
          "phases": "AS",
          "from": "R1-12-47-2_node_303",
          "to": "R1-12-47-2_tn_231",
          "configuration": "transformer_configuration_1426"
        },
        {
          "name": "transformer_1696",
          "phases": "AS",
          "from": "R1-12-47-2_node_304",
          "to": "R1-12-47-2_tn_232",
          "configuration": "transformer_configuration_1420"
        },
        {
          "name": "transformer_1697",
          "phases": "AS",
          "from": "R1-12-47-2_node_305",
          "to": "R1-12-47-2_tn_233",
          "configuration": "transformer_configuration_1426"
        },
        {
          "name": "transformer_1698",
          "phases": "BS",
          "from": "R1-12-47-2_node_307",
          "to": "R1-12-47-2_tn_234",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1699",
          "phases": "AS",
          "from": "R1-12-47-2_node_149",
          "to": "R1-12-47-2_tn_235",
          "configuration": "transformer_configuration_1429"
        },
        {
          "name": "transformer_1700",
          "phases": "AS",
          "from": "R1-12-47-2_node_309",
          "to": "R1-12-47-2_tn_236",
          "configuration": "transformer_configuration_1426"
        },
        {
          "name": "transformer_1701",
          "phases": "BS",
          "from": "R1-12-47-2_node_260",
          "to": "R1-12-47-2_tn_237",
          "configuration": "transformer_configuration_1437"
        },
        {
          "name": "transformer_1702",
          "phases": "BS",
          "from": "R1-12-47-2_node_311",
          "to": "R1-12-47-2_tn_238",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1703",
          "phases": "BS",
          "from": "R1-12-47-2_node_312",
          "to": "R1-12-47-2_tn_239",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1704",
          "phases": "BS",
          "from": "R1-12-47-2_node_316",
          "to": "R1-12-47-2_tn_240",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1705",
          "phases": "AS",
          "from": "R1-12-47-2_node_317",
          "to": "R1-12-47-2_tn_241",
          "configuration": "transformer_configuration_1420"
        },
        {
          "name": "transformer_1706",
          "phases": "BS",
          "from": "R1-12-47-2_node_318",
          "to": "R1-12-47-2_tn_242",
          "configuration": "transformer_configuration_1435"
        },
        {
          "name": "transformer_1707",
          "phases": "BS",
          "from": "R1-12-47-2_node_319",
          "to": "R1-12-47-2_tn_243",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1708",
          "phases": "BS",
          "from": "R1-12-47-2_node_218",
          "to": "R1-12-47-2_tn_244",
          "configuration": "transformer_configuration_1451"
        },
        {
          "name": "transformer_1709",
          "phases": "CS",
          "from": "R1-12-47-2_node_218",
          "to": "R1-12-47-2_tn_245",
          "configuration": "transformer_configuration_1456"
        },
        {
          "name": "transformer_1710",
          "phases": "BS",
          "from": "R1-12-47-2_node_321",
          "to": "R1-12-47-2_tn_246",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1711",
          "phases": "AS",
          "from": "R1-12-47-2_node_322",
          "to": "R1-12-47-2_tn_247",
          "configuration": "transformer_configuration_1426"
        },
        {
          "name": "transformer_1712",
          "phases": "BS",
          "from": "R1-12-47-2_node_117",
          "to": "R1-12-47-2_tn_248",
          "configuration": "transformer_configuration_1439"
        },
        {
          "name": "transformer_1713",
          "phases": "CS",
          "from": "R1-12-47-2_node_324",
          "to": "R1-12-47-2_tn_249",
          "configuration": "transformer_configuration_1458"
        },
        {
          "name": "transformer_1714",
          "phases": "BS",
          "from": "R1-12-47-2_node_100",
          "to": "R1-12-47-2_tn_250",
          "configuration": "transformer_configuration_1442"
        },
        {
          "name": "transformer_1715",
          "phases": "AS",
          "from": "R1-12-47-2_node_331",
          "to": "R1-12-47-2_tn_251",
          "configuration": "transformer_configuration_1420"
        },
        {
          "name": "transformer_1727",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_5",
          "to": "R1-12-47-2_meter_1",
          "configuration": "transformer_configuration_1716"
        },
        {
          "name": "transformer_1728",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_6",
          "to": "R1-12-47-2_meter_2",
          "configuration": "transformer_configuration_1717"
        },
        {
          "name": "transformer_1729",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_7",
          "to": "R1-12-47-2_meter_3",
          "configuration": "transformer_configuration_1718"
        },
        {
          "name": "transformer_1730",
          "phases": "AN",
          "from": "R1-12-47-2_node_8",
          "to": "R1-12-47-2_meter_4",
          "configuration": "transformer_configuration_1719"
        },
        {
          "name": "transformer_1731",
          "phases": "AN",
          "from": "R1-12-47-2_node_14",
          "to": "R1-12-47-2_meter_5",
          "configuration": "transformer_configuration_1720"
        },
        {
          "name": "transformer_1732",
          "phases": "AN",
          "from": "R1-12-47-2_node_15",
          "to": "R1-12-47-2_meter_6",
          "configuration": "transformer_configuration_1721"
        },
        {
          "name": "transformer_1733",
          "phases": "AN",
          "from": "R1-12-47-2_node_16",
          "to": "R1-12-47-2_meter_7",
          "configuration": "transformer_configuration_1719"
        },
        {
          "name": "transformer_1734",
          "phases": "BN",
          "from": "R1-12-47-2_node_22",
          "to": "R1-12-47-2_meter_8",
          "configuration": "transformer_configuration_1722"
        },
        {
          "name": "transformer_1735",
          "phases": "BN",
          "from": "R1-12-47-2_node_23",
          "to": "R1-12-47-2_meter_9",
          "configuration": "transformer_configuration_1723"
        },
        {
          "name": "transformer_1736",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_24",
          "to": "R1-12-47-2_meter_10",
          "configuration": "transformer_configuration_1724"
        },
        {
          "name": "transformer_1737",
          "phases": "AN",
          "from": "R1-12-47-2_node_25",
          "to": "R1-12-47-2_meter_11",
          "configuration": "transformer_configuration_1719"
        },
        {
          "name": "transformer_1738",
          "phases": "AN",
          "from": "R1-12-47-2_node_26",
          "to": "R1-12-47-2_meter_12",
          "configuration": "transformer_configuration_1725"
        },
        {
          "name": "transformer_1739",
          "phases": "AN",
          "from": "R1-12-47-2_node_27",
          "to": "R1-12-47-2_meter_13",
          "configuration": "transformer_configuration_1726"
        }
      ]
    },
    "transformer_configuration": {
      "instances": [
        {
          "name": "transformer_configuration_1417",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerA_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267
        },
        {
          "name": "transformer_configuration_1418",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerA_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133
        },
        {
          "name": "transformer_configuration_1419",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_1420",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_1421",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 150.0,
          "powerA_rating": 150.0,
          "resistance": 0.001,
          "reactance": 0.00067
        },
        {
          "name": "transformer_configuration_1422",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerA_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1423",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 62.5,
          "powerA_rating": 62.5,
          "resistance": 0.0024,
          "reactance": 0.0016
        },
        {
          "name": "transformer_configuration_1424",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerA_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1425",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerA_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1426",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_1427",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 30.0,
          "powerA_rating": 30.0,
          "resistance": 0.005,
          "reactance": 0.00333
        },
        {
          "name": "transformer_configuration_1428",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_1429",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_1430",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 125.0,
          "powerA_rating": 125.0,
          "resistance": 0.0012,
          "reactance": 0.0008
        },
        {
          "name": "transformer_configuration_1431",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerA_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133
        },
        {
          "name": "transformer_configuration_1432",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_1433",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 30.0,
          "powerA_rating": 30.0,
          "resistance": 0.005,
          "reactance": 0.00333
        },
        {
          "name": "transformer_configuration_1434",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 187.5,
          "powerA_rating": 187.5,
          "resistance": 0.0008,
          "reactance": 0.00053
        },
        {
          "name": "transformer_configuration_1435",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_1436",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerB_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_1437",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerB_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267
        },
        {
          "name": "transformer_configuration_1438",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerB_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1439",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_1440",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerB_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1441",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 30.0,
          "powerB_rating": 30.0,
          "resistance": 0.005,
          "reactance": 0.00333
        },
        {
          "name": "transformer_configuration_1442",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerB_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_1443",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerB_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_1444",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerB_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133
        },
        {
          "name": "transformer_configuration_1445",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerB_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_1446",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerB_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1447",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 100.0,
          "powerB_rating": 100.0,
          "resistance": 0.0015,
          "reactance": 0.001
        },
        {
          "name": "transformer_configuration_1448",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerB_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267
        },
        {
          "name": "transformer_configuration_1449",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 200.0,
          "powerB_rating": 200.0,
          "resistance": 0.00075,
          "reactance": 0.0005
        },
        {
          "name": "transformer_configuration_1450",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 112.5,
          "powerB_rating": 112.5,
          "resistance": 0.00133,
          "reactance": 0.00089
        },
        {
          "name": "transformer_configuration_1451",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerB_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1452",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerC_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1453",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerC_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1454",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_1455",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_1456",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_1457",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerC_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267
        },
        {
          "name": "transformer_configuration_1458",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_1459",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_1460",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 30.0,
          "powerC_rating": 30.0,
          "resistance": 0.005,
          "reactance": 0.00333
        },
        {
          "name": "transformer_configuration_1461",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerC_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1462",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_1463",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 30.0,
          "powerC_rating": 30.0,
          "resistance": 0.005,
          "reactance": 0.00333
        },
        {
          "name": "transformer_configuration_1464",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 62.5,
          "powerC_rating": 62.5,
          "resistance": 0.0024,
          "reactance": 0.0016
        },
        {
          "name": "transformer_configuration_1716",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerA_rating": 0.0,
          "powerB_rating": 0.0,
          "powerC_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333
        },
        {
          "name": "transformer_configuration_1717",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 300.0,
          "powerA_rating": 100.0,
          "powerB_rating": 100.0,
          "powerC_rating": 100.0,
          "resistance": 0.00033,
          "reactance": 0.00167
        },
        {
          "name": "transformer_configuration_1718",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 150.0,
          "powerA_rating": 50.0,
          "powerB_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.00067,
          "reactance": 0.00333
        },
        {
          "name": "transformer_configuration_1719",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1720",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 125.0,
          "powerA_rating": 125.0,
          "resistance": 0.0008,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_1721",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 37.5,
          "powerA_rating": 37.5,
          "resistance": 0.00267,
          "reactance": 0.01333
        },
        {
          "name": "transformer_configuration_1722",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerB_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333
        },
        {
          "name": "transformer_configuration_1723",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerB_rating": 50.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1724",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 30.0,
          "powerA_rating": 15.0,
          "powerB_rating": 15.0,
          "powerC_rating": 0.0,
          "resistance": 0.00333,
          "reactance": 0.01667
        },
        {
          "name": "transformer_configuration_1725",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333
        },
        {
          "name": "transformer_configuration_1726",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        }
      ]
    },
    "triplex_line": {
      "instances": [
        {
          "name": "triplex_line_1166",
          "phases": "AS",
          "from": "R1-12-47-2_tn_1",
          "to": "R1-12-47-2_tm_1",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1167",
          "phases": "AS",
          "from": "R1-12-47-2_tn_2",
          "to": "R1-12-47-2_tm_2",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1168",
          "phases": "AS",
          "from": "R1-12-47-2_tn_3",
          "to": "R1-12-47-2_tm_3",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1169",
          "phases": "AS",
          "from": "R1-12-47-2_tn_4",
          "to": "R1-12-47-2_tm_4",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1170",
          "phases": "AS",
          "from": "R1-12-47-2_tn_5",
          "to": "R1-12-47-2_tm_5",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1171",
          "phases": "AS",
          "from": "R1-12-47-2_tn_6",
          "to": "R1-12-47-2_tm_6",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1172",
          "phases": "BS",
          "from": "R1-12-47-2_tn_7",
          "to": "R1-12-47-2_tm_7",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1173",
          "phases": "CS",
          "from": "R1-12-47-2_tn_8",
          "to": "R1-12-47-2_tm_8",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1174",
          "phases": "AS",
          "from": "R1-12-47-2_tn_9",
          "to": "R1-12-47-2_tm_9",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1175",
          "phases": "BS",
          "from": "R1-12-47-2_tn_10",
          "to": "R1-12-47-2_tm_10",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1176",
          "phases": "CS",
          "from": "R1-12-47-2_tn_11",
          "to": "R1-12-47-2_tm_11",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1177",
          "phases": "CS",
          "from": "R1-12-47-2_tn_12",
          "to": "R1-12-47-2_tm_12",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1178",
          "phases": "AS",
          "from": "R1-12-47-2_tn_13",
          "to": "R1-12-47-2_tm_13",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1179",
          "phases": "BS",
          "from": "R1-12-47-2_tn_14",
          "to": "R1-12-47-2_tm_14",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1180",
          "phases": "CS",
          "from": "R1-12-47-2_tn_15",
          "to": "R1-12-47-2_tm_15",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1181",
          "phases": "BS",
          "from": "R1-12-47-2_tn_16",
          "to": "R1-12-47-2_tm_16",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1182",
          "phases": "CS",
          "from": "R1-12-47-2_tn_17",
          "to": "R1-12-47-2_tm_17",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1183",
          "phases": "BS",
          "from": "R1-12-47-2_tn_18",
          "to": "R1-12-47-2_tm_18",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1184",
          "phases": "CS",
          "from": "R1-12-47-2_tn_19",
          "to": "R1-12-47-2_tm_19",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1185",
          "phases": "BS",
          "from": "R1-12-47-2_tn_20",
          "to": "R1-12-47-2_tm_20",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1186",
          "phases": "CS",
          "from": "R1-12-47-2_tn_21",
          "to": "R1-12-47-2_tm_21",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1187",
          "phases": "BS",
          "from": "R1-12-47-2_tn_22",
          "to": "R1-12-47-2_tm_22",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1188",
          "phases": "CS",
          "from": "R1-12-47-2_tn_23",
          "to": "R1-12-47-2_tm_23",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1189",
          "phases": "CS",
          "from": "R1-12-47-2_tn_24",
          "to": "R1-12-47-2_tm_24",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1190",
          "phases": "CS",
          "from": "R1-12-47-2_tn_25",
          "to": "R1-12-47-2_tm_25",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1191",
          "phases": "CS",
          "from": "R1-12-47-2_tn_26",
          "to": "R1-12-47-2_tm_26",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1192",
          "phases": "CS",
          "from": "R1-12-47-2_tn_27",
          "to": "R1-12-47-2_tm_27",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1193",
          "phases": "CS",
          "from": "R1-12-47-2_tn_28",
          "to": "R1-12-47-2_tm_28",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1194",
          "phases": "CS",
          "from": "R1-12-47-2_tn_29",
          "to": "R1-12-47-2_tm_29",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1195",
          "phases": "CS",
          "from": "R1-12-47-2_tn_30",
          "to": "R1-12-47-2_tm_30",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1196",
          "phases": "CS",
          "from": "R1-12-47-2_tn_31",
          "to": "R1-12-47-2_tm_31",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1197",
          "phases": "CS",
          "from": "R1-12-47-2_tn_32",
          "to": "R1-12-47-2_tm_32",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1198",
          "phases": "CS",
          "from": "R1-12-47-2_tn_33",
          "to": "R1-12-47-2_tm_33",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1199",
          "phases": "CS",
          "from": "R1-12-47-2_tn_34",
          "to": "R1-12-47-2_tm_34",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1200",
          "phases": "CS",
          "from": "R1-12-47-2_tn_35",
          "to": "R1-12-47-2_tm_35",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1201",
          "phases": "CS",
          "from": "R1-12-47-2_tn_36",
          "to": "R1-12-47-2_tm_36",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1202",
          "phases": "CS",
          "from": "R1-12-47-2_tn_37",
          "to": "R1-12-47-2_tm_37",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1203",
          "phases": "BS",
          "from": "R1-12-47-2_tn_38",
          "to": "R1-12-47-2_tm_38",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1204",
          "phases": "BS",
          "from": "R1-12-47-2_tn_39",
          "to": "R1-12-47-2_tm_39",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1205",
          "phases": "BS",
          "from": "R1-12-47-2_tn_40",
          "to": "R1-12-47-2_tm_40",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1206",
          "phases": "BS",
          "from": "R1-12-47-2_tn_41",
          "to": "R1-12-47-2_tm_41",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1207",
          "phases": "BS",
          "from": "R1-12-47-2_tn_42",
          "to": "R1-12-47-2_tm_42",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1208",
          "phases": "BS",
          "from": "R1-12-47-2_tn_43",
          "to": "R1-12-47-2_tm_43",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1209",
          "phases": "BS",
          "from": "R1-12-47-2_tn_44",
          "to": "R1-12-47-2_tm_44",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1210",
          "phases": "BS",
          "from": "R1-12-47-2_tn_45",
          "to": "R1-12-47-2_tm_45",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1211",
          "phases": "BS",
          "from": "R1-12-47-2_tn_46",
          "to": "R1-12-47-2_tm_46",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1212",
          "phases": "BS",
          "from": "R1-12-47-2_tn_47",
          "to": "R1-12-47-2_tm_47",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1213",
          "phases": "BS",
          "from": "R1-12-47-2_tn_48",
          "to": "R1-12-47-2_tm_48",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1214",
          "phases": "BS",
          "from": "R1-12-47-2_tn_49",
          "to": "R1-12-47-2_tm_49",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1215",
          "phases": "BS",
          "from": "R1-12-47-2_tn_50",
          "to": "R1-12-47-2_tm_50",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1216",
          "phases": "BS",
          "from": "R1-12-47-2_tn_51",
          "to": "R1-12-47-2_tm_51",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1217",
          "phases": "BS",
          "from": "R1-12-47-2_tn_52",
          "to": "R1-12-47-2_tm_52",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1218",
          "phases": "BS",
          "from": "R1-12-47-2_tn_53",
          "to": "R1-12-47-2_tm_53",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1219",
          "phases": "BS",
          "from": "R1-12-47-2_tn_54",
          "to": "R1-12-47-2_tm_54",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1220",
          "phases": "BS",
          "from": "R1-12-47-2_tn_55",
          "to": "R1-12-47-2_tm_55",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1221",
          "phases": "BS",
          "from": "R1-12-47-2_tn_56",
          "to": "R1-12-47-2_tm_56",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1222",
          "phases": "BS",
          "from": "R1-12-47-2_tn_57",
          "to": "R1-12-47-2_tm_57",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1223",
          "phases": "BS",
          "from": "R1-12-47-2_tn_58",
          "to": "R1-12-47-2_tm_58",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1224",
          "phases": "BS",
          "from": "R1-12-47-2_tn_59",
          "to": "R1-12-47-2_tm_59",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1225",
          "phases": "BS",
          "from": "R1-12-47-2_tn_60",
          "to": "R1-12-47-2_tm_60",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1226",
          "phases": "BS",
          "from": "R1-12-47-2_tn_61",
          "to": "R1-12-47-2_tm_61",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1227",
          "phases": "BS",
          "from": "R1-12-47-2_tn_62",
          "to": "R1-12-47-2_tm_62",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1228",
          "phases": "BS",
          "from": "R1-12-47-2_tn_63",
          "to": "R1-12-47-2_tm_63",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1229",
          "phases": "BS",
          "from": "R1-12-47-2_tn_64",
          "to": "R1-12-47-2_tm_64",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1230",
          "phases": "BS",
          "from": "R1-12-47-2_tn_65",
          "to": "R1-12-47-2_tm_65",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1231",
          "phases": "BS",
          "from": "R1-12-47-2_tn_66",
          "to": "R1-12-47-2_tm_66",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1232",
          "phases": "BS",
          "from": "R1-12-47-2_tn_67",
          "to": "R1-12-47-2_tm_67",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1233",
          "phases": "BS",
          "from": "R1-12-47-2_tn_68",
          "to": "R1-12-47-2_tm_68",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1234",
          "phases": "BS",
          "from": "R1-12-47-2_tn_69",
          "to": "R1-12-47-2_tm_69",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1235",
          "phases": "BS",
          "from": "R1-12-47-2_tn_70",
          "to": "R1-12-47-2_tm_70",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1236",
          "phases": "BS",
          "from": "R1-12-47-2_tn_71",
          "to": "R1-12-47-2_tm_71",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1237",
          "phases": "BS",
          "from": "R1-12-47-2_tn_72",
          "to": "R1-12-47-2_tm_72",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1238",
          "phases": "BS",
          "from": "R1-12-47-2_tn_73",
          "to": "R1-12-47-2_tm_73",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1239",
          "phases": "BS",
          "from": "R1-12-47-2_tn_74",
          "to": "R1-12-47-2_tm_74",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1240",
          "phases": "BS",
          "from": "R1-12-47-2_tn_75",
          "to": "R1-12-47-2_tm_75",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1241",
          "phases": "BS",
          "from": "R1-12-47-2_tn_76",
          "to": "R1-12-47-2_tm_76",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1242",
          "phases": "AS",
          "from": "R1-12-47-2_tn_77",
          "to": "R1-12-47-2_tm_77",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1243",
          "phases": "BS",
          "from": "R1-12-47-2_tn_78",
          "to": "R1-12-47-2_tm_78",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1244",
          "phases": "CS",
          "from": "R1-12-47-2_tn_79",
          "to": "R1-12-47-2_tm_79",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1245",
          "phases": "AS",
          "from": "R1-12-47-2_tn_80",
          "to": "R1-12-47-2_tm_80",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1246",
          "phases": "AS",
          "from": "R1-12-47-2_tn_81",
          "to": "R1-12-47-2_tm_81",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1247",
          "phases": "BS",
          "from": "R1-12-47-2_tn_82",
          "to": "R1-12-47-2_tm_82",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1248",
          "phases": "CS",
          "from": "R1-12-47-2_tn_83",
          "to": "R1-12-47-2_tm_83",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1249",
          "phases": "AS",
          "from": "R1-12-47-2_tn_84",
          "to": "R1-12-47-2_tm_84",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1250",
          "phases": "AS",
          "from": "R1-12-47-2_tn_85",
          "to": "R1-12-47-2_tm_85",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1251",
          "phases": "BS",
          "from": "R1-12-47-2_tn_86",
          "to": "R1-12-47-2_tm_86",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1252",
          "phases": "CS",
          "from": "R1-12-47-2_tn_87",
          "to": "R1-12-47-2_tm_87",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1253",
          "phases": "BS",
          "from": "R1-12-47-2_tn_88",
          "to": "R1-12-47-2_tm_88",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1254",
          "phases": "AS",
          "from": "R1-12-47-2_tn_89",
          "to": "R1-12-47-2_tm_89",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1255",
          "phases": "BS",
          "from": "R1-12-47-2_tn_90",
          "to": "R1-12-47-2_tm_90",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1256",
          "phases": "CS",
          "from": "R1-12-47-2_tn_91",
          "to": "R1-12-47-2_tm_91",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1257",
          "phases": "AS",
          "from": "R1-12-47-2_tn_92",
          "to": "R1-12-47-2_tm_92",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1258",
          "phases": "BS",
          "from": "R1-12-47-2_tn_93",
          "to": "R1-12-47-2_tm_93",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1259",
          "phases": "AS",
          "from": "R1-12-47-2_tn_94",
          "to": "R1-12-47-2_tm_94",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1260",
          "phases": "BS",
          "from": "R1-12-47-2_tn_95",
          "to": "R1-12-47-2_tm_95",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1261",
          "phases": "AS",
          "from": "R1-12-47-2_tn_96",
          "to": "R1-12-47-2_tm_96",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1262",
          "phases": "BS",
          "from": "R1-12-47-2_tn_97",
          "to": "R1-12-47-2_tm_97",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1263",
          "phases": "BS",
          "from": "R1-12-47-2_tn_98",
          "to": "R1-12-47-2_tm_98",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1264",
          "phases": "AS",
          "from": "R1-12-47-2_tn_99",
          "to": "R1-12-47-2_tm_99",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1265",
          "phases": "BS",
          "from": "R1-12-47-2_tn_100",
          "to": "R1-12-47-2_tm_100",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1266",
          "phases": "AS",
          "from": "R1-12-47-2_tn_101",
          "to": "R1-12-47-2_tm_101",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1267",
          "phases": "BS",
          "from": "R1-12-47-2_tn_102",
          "to": "R1-12-47-2_tm_102",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1268",
          "phases": "AS",
          "from": "R1-12-47-2_tn_103",
          "to": "R1-12-47-2_tm_103",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1269",
          "phases": "AS",
          "from": "R1-12-47-2_tn_104",
          "to": "R1-12-47-2_tm_104",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1270",
          "phases": "AS",
          "from": "R1-12-47-2_tn_105",
          "to": "R1-12-47-2_tm_105",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1271",
          "phases": "AS",
          "from": "R1-12-47-2_tn_106",
          "to": "R1-12-47-2_tm_106",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1272",
          "phases": "AS",
          "from": "R1-12-47-2_tn_107",
          "to": "R1-12-47-2_tm_107",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1273",
          "phases": "AS",
          "from": "R1-12-47-2_tn_108",
          "to": "R1-12-47-2_tm_108",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1274",
          "phases": "AS",
          "from": "R1-12-47-2_tn_109",
          "to": "R1-12-47-2_tm_109",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1275",
          "phases": "AS",
          "from": "R1-12-47-2_tn_110",
          "to": "R1-12-47-2_tm_110",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1276",
          "phases": "AS",
          "from": "R1-12-47-2_tn_111",
          "to": "R1-12-47-2_tm_111",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1277",
          "phases": "AS",
          "from": "R1-12-47-2_tn_112",
          "to": "R1-12-47-2_tm_112",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1278",
          "phases": "AS",
          "from": "R1-12-47-2_tn_113",
          "to": "R1-12-47-2_tm_113",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1279",
          "phases": "AS",
          "from": "R1-12-47-2_tn_114",
          "to": "R1-12-47-2_tm_114",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1280",
          "phases": "AS",
          "from": "R1-12-47-2_tn_115",
          "to": "R1-12-47-2_tm_115",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1281",
          "phases": "AS",
          "from": "R1-12-47-2_tn_116",
          "to": "R1-12-47-2_tm_116",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1282",
          "phases": "AS",
          "from": "R1-12-47-2_tn_117",
          "to": "R1-12-47-2_tm_117",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1283",
          "phases": "AS",
          "from": "R1-12-47-2_tn_118",
          "to": "R1-12-47-2_tm_118",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1284",
          "phases": "AS",
          "from": "R1-12-47-2_tn_119",
          "to": "R1-12-47-2_tm_119",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1285",
          "phases": "AS",
          "from": "R1-12-47-2_tn_120",
          "to": "R1-12-47-2_tm_120",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1286",
          "phases": "AS",
          "from": "R1-12-47-2_tn_121",
          "to": "R1-12-47-2_tm_121",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1287",
          "phases": "AS",
          "from": "R1-12-47-2_tn_122",
          "to": "R1-12-47-2_tm_122",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1288",
          "phases": "AS",
          "from": "R1-12-47-2_tn_123",
          "to": "R1-12-47-2_tm_123",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1289",
          "phases": "AS",
          "from": "R1-12-47-2_tn_124",
          "to": "R1-12-47-2_tm_124",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1290",
          "phases": "AS",
          "from": "R1-12-47-2_tn_125",
          "to": "R1-12-47-2_tm_125",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1291",
          "phases": "AS",
          "from": "R1-12-47-2_tn_126",
          "to": "R1-12-47-2_tm_126",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1292",
          "phases": "AS",
          "from": "R1-12-47-2_tn_127",
          "to": "R1-12-47-2_tm_127",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1293",
          "phases": "AS",
          "from": "R1-12-47-2_tn_128",
          "to": "R1-12-47-2_tm_128",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1294",
          "phases": "AS",
          "from": "R1-12-47-2_tn_129",
          "to": "R1-12-47-2_tm_129",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1295",
          "phases": "AS",
          "from": "R1-12-47-2_tn_130",
          "to": "R1-12-47-2_tm_130",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1296",
          "phases": "AS",
          "from": "R1-12-47-2_tn_131",
          "to": "R1-12-47-2_tm_131",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1297",
          "phases": "AS",
          "from": "R1-12-47-2_tn_132",
          "to": "R1-12-47-2_tm_132",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1298",
          "phases": "AS",
          "from": "R1-12-47-2_tn_133",
          "to": "R1-12-47-2_tm_133",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1299",
          "phases": "AS",
          "from": "R1-12-47-2_tn_134",
          "to": "R1-12-47-2_tm_134",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1300",
          "phases": "AS",
          "from": "R1-12-47-2_tn_135",
          "to": "R1-12-47-2_tm_135",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1301",
          "phases": "CS",
          "from": "R1-12-47-2_tn_136",
          "to": "R1-12-47-2_tm_136",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1302",
          "phases": "CS",
          "from": "R1-12-47-2_tn_137",
          "to": "R1-12-47-2_tm_137",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1303",
          "phases": "CS",
          "from": "R1-12-47-2_tn_138",
          "to": "R1-12-47-2_tm_138",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1304",
          "phases": "CS",
          "from": "R1-12-47-2_tn_139",
          "to": "R1-12-47-2_tm_139",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1305",
          "phases": "CS",
          "from": "R1-12-47-2_tn_140",
          "to": "R1-12-47-2_tm_140",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1306",
          "phases": "CS",
          "from": "R1-12-47-2_tn_141",
          "to": "R1-12-47-2_tm_141",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1307",
          "phases": "CS",
          "from": "R1-12-47-2_tn_142",
          "to": "R1-12-47-2_tm_142",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1308",
          "phases": "CS",
          "from": "R1-12-47-2_tn_143",
          "to": "R1-12-47-2_tm_143",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1309",
          "phases": "CS",
          "from": "R1-12-47-2_tn_144",
          "to": "R1-12-47-2_tm_144",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1310",
          "phases": "CS",
          "from": "R1-12-47-2_tn_145",
          "to": "R1-12-47-2_tm_145",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1311",
          "phases": "CS",
          "from": "R1-12-47-2_tn_146",
          "to": "R1-12-47-2_tm_146",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1312",
          "phases": "CS",
          "from": "R1-12-47-2_tn_147",
          "to": "R1-12-47-2_tm_147",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1313",
          "phases": "CS",
          "from": "R1-12-47-2_tn_148",
          "to": "R1-12-47-2_tm_148",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1314",
          "phases": "CS",
          "from": "R1-12-47-2_tn_149",
          "to": "R1-12-47-2_tm_149",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1315",
          "phases": "AS",
          "from": "R1-12-47-2_tn_150",
          "to": "R1-12-47-2_tm_150",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1316",
          "phases": "BS",
          "from": "R1-12-47-2_tn_151",
          "to": "R1-12-47-2_tm_151",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1317",
          "phases": "CS",
          "from": "R1-12-47-2_tn_152",
          "to": "R1-12-47-2_tm_152",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1318",
          "phases": "BS",
          "from": "R1-12-47-2_tn_153",
          "to": "R1-12-47-2_tm_153",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1319",
          "phases": "CS",
          "from": "R1-12-47-2_tn_154",
          "to": "R1-12-47-2_tm_154",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1320",
          "phases": "BS",
          "from": "R1-12-47-2_tn_155",
          "to": "R1-12-47-2_tm_155",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1321",
          "phases": "CS",
          "from": "R1-12-47-2_tn_156",
          "to": "R1-12-47-2_tm_156",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1322",
          "phases": "CS",
          "from": "R1-12-47-2_tn_157",
          "to": "R1-12-47-2_tm_157",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1323",
          "phases": "BS",
          "from": "R1-12-47-2_tn_158",
          "to": "R1-12-47-2_tm_158",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1324",
          "phases": "CS",
          "from": "R1-12-47-2_tn_159",
          "to": "R1-12-47-2_tm_159",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1325",
          "phases": "CS",
          "from": "R1-12-47-2_tn_160",
          "to": "R1-12-47-2_tm_160",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1326",
          "phases": "CS",
          "from": "R1-12-47-2_tn_161",
          "to": "R1-12-47-2_tm_161",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1327",
          "phases": "CS",
          "from": "R1-12-47-2_tn_162",
          "to": "R1-12-47-2_tm_162",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1328",
          "phases": "CS",
          "from": "R1-12-47-2_tn_163",
          "to": "R1-12-47-2_tm_163",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1329",
          "phases": "CS",
          "from": "R1-12-47-2_tn_164",
          "to": "R1-12-47-2_tm_164",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1330",
          "phases": "CS",
          "from": "R1-12-47-2_tn_165",
          "to": "R1-12-47-2_tm_165",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1331",
          "phases": "CS",
          "from": "R1-12-47-2_tn_166",
          "to": "R1-12-47-2_tm_166",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1332",
          "phases": "CS",
          "from": "R1-12-47-2_tn_167",
          "to": "R1-12-47-2_tm_167",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1333",
          "phases": "CS",
          "from": "R1-12-47-2_tn_168",
          "to": "R1-12-47-2_tm_168",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1334",
          "phases": "CS",
          "from": "R1-12-47-2_tn_169",
          "to": "R1-12-47-2_tm_169",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1335",
          "phases": "CS",
          "from": "R1-12-47-2_tn_170",
          "to": "R1-12-47-2_tm_170",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1336",
          "phases": "CS",
          "from": "R1-12-47-2_tn_171",
          "to": "R1-12-47-2_tm_171",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1337",
          "phases": "BS",
          "from": "R1-12-47-2_tn_172",
          "to": "R1-12-47-2_tm_172",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1338",
          "phases": "CS",
          "from": "R1-12-47-2_tn_173",
          "to": "R1-12-47-2_tm_173",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1339",
          "phases": "CS",
          "from": "R1-12-47-2_tn_174",
          "to": "R1-12-47-2_tm_174",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1340",
          "phases": "CS",
          "from": "R1-12-47-2_tn_175",
          "to": "R1-12-47-2_tm_175",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1341",
          "phases": "BS",
          "from": "R1-12-47-2_tn_176",
          "to": "R1-12-47-2_tm_176",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1342",
          "phases": "CS",
          "from": "R1-12-47-2_tn_177",
          "to": "R1-12-47-2_tm_177",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1343",
          "phases": "CS",
          "from": "R1-12-47-2_tn_178",
          "to": "R1-12-47-2_tm_178",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1344",
          "phases": "BS",
          "from": "R1-12-47-2_tn_179",
          "to": "R1-12-47-2_tm_179",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1345",
          "phases": "BS",
          "from": "R1-12-47-2_tn_180",
          "to": "R1-12-47-2_tm_180",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1346",
          "phases": "CS",
          "from": "R1-12-47-2_tn_181",
          "to": "R1-12-47-2_tm_181",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1347",
          "phases": "BS",
          "from": "R1-12-47-2_tn_182",
          "to": "R1-12-47-2_tm_182",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1348",
          "phases": "BS",
          "from": "R1-12-47-2_tn_183",
          "to": "R1-12-47-2_tm_183",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1349",
          "phases": "BS",
          "from": "R1-12-47-2_tn_184",
          "to": "R1-12-47-2_tm_184",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1350",
          "phases": "BS",
          "from": "R1-12-47-2_tn_185",
          "to": "R1-12-47-2_tm_185",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1351",
          "phases": "BS",
          "from": "R1-12-47-2_tn_186",
          "to": "R1-12-47-2_tm_186",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1352",
          "phases": "BS",
          "from": "R1-12-47-2_tn_187",
          "to": "R1-12-47-2_tm_187",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1353",
          "phases": "BS",
          "from": "R1-12-47-2_tn_188",
          "to": "R1-12-47-2_tm_188",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1354",
          "phases": "BS",
          "from": "R1-12-47-2_tn_189",
          "to": "R1-12-47-2_tm_189",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1355",
          "phases": "BS",
          "from": "R1-12-47-2_tn_190",
          "to": "R1-12-47-2_tm_190",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1356",
          "phases": "CS",
          "from": "R1-12-47-2_tn_191",
          "to": "R1-12-47-2_tm_191",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1357",
          "phases": "CS",
          "from": "R1-12-47-2_tn_192",
          "to": "R1-12-47-2_tm_192",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1358",
          "phases": "CS",
          "from": "R1-12-47-2_tn_193",
          "to": "R1-12-47-2_tm_193",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1359",
          "phases": "BS",
          "from": "R1-12-47-2_tn_194",
          "to": "R1-12-47-2_tm_194",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1360",
          "phases": "CS",
          "from": "R1-12-47-2_tn_195",
          "to": "R1-12-47-2_tm_195",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1361",
          "phases": "CS",
          "from": "R1-12-47-2_tn_196",
          "to": "R1-12-47-2_tm_196",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1362",
          "phases": "CS",
          "from": "R1-12-47-2_tn_197",
          "to": "R1-12-47-2_tm_197",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1363",
          "phases": "CS",
          "from": "R1-12-47-2_tn_198",
          "to": "R1-12-47-2_tm_198",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1364",
          "phases": "CS",
          "from": "R1-12-47-2_tn_199",
          "to": "R1-12-47-2_tm_199",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1365",
          "phases": "CS",
          "from": "R1-12-47-2_tn_200",
          "to": "R1-12-47-2_tm_200",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1366",
          "phases": "CS",
          "from": "R1-12-47-2_tn_201",
          "to": "R1-12-47-2_tm_201",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1367",
          "phases": "CS",
          "from": "R1-12-47-2_tn_202",
          "to": "R1-12-47-2_tm_202",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1368",
          "phases": "BS",
          "from": "R1-12-47-2_tn_203",
          "to": "R1-12-47-2_tm_203",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1369",
          "phases": "BS",
          "from": "R1-12-47-2_tn_204",
          "to": "R1-12-47-2_tm_204",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1370",
          "phases": "BS",
          "from": "R1-12-47-2_tn_205",
          "to": "R1-12-47-2_tm_205",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1371",
          "phases": "BS",
          "from": "R1-12-47-2_tn_206",
          "to": "R1-12-47-2_tm_206",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1372",
          "phases": "CS",
          "from": "R1-12-47-2_tn_207",
          "to": "R1-12-47-2_tm_207",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1373",
          "phases": "BS",
          "from": "R1-12-47-2_tn_208",
          "to": "R1-12-47-2_tm_208",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1374",
          "phases": "BS",
          "from": "R1-12-47-2_tn_209",
          "to": "R1-12-47-2_tm_209",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1375",
          "phases": "BS",
          "from": "R1-12-47-2_tn_210",
          "to": "R1-12-47-2_tm_210",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1376",
          "phases": "CS",
          "from": "R1-12-47-2_tn_211",
          "to": "R1-12-47-2_tm_211",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1377",
          "phases": "CS",
          "from": "R1-12-47-2_tn_212",
          "to": "R1-12-47-2_tm_212",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1378",
          "phases": "CS",
          "from": "R1-12-47-2_tn_213",
          "to": "R1-12-47-2_tm_213",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1379",
          "phases": "BS",
          "from": "R1-12-47-2_tn_214",
          "to": "R1-12-47-2_tm_214",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1380",
          "phases": "BS",
          "from": "R1-12-47-2_tn_215",
          "to": "R1-12-47-2_tm_215",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1381",
          "phases": "BS",
          "from": "R1-12-47-2_tn_216",
          "to": "R1-12-47-2_tm_216",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1382",
          "phases": "BS",
          "from": "R1-12-47-2_tn_217",
          "to": "R1-12-47-2_tm_217",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1383",
          "phases": "BS",
          "from": "R1-12-47-2_tn_218",
          "to": "R1-12-47-2_tm_218",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1384",
          "phases": "BS",
          "from": "R1-12-47-2_tn_219",
          "to": "R1-12-47-2_tm_219",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1385",
          "phases": "BS",
          "from": "R1-12-47-2_tn_220",
          "to": "R1-12-47-2_tm_220",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1386",
          "phases": "BS",
          "from": "R1-12-47-2_tn_221",
          "to": "R1-12-47-2_tm_221",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1387",
          "phases": "BS",
          "from": "R1-12-47-2_tn_222",
          "to": "R1-12-47-2_tm_222",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1388",
          "phases": "BS",
          "from": "R1-12-47-2_tn_223",
          "to": "R1-12-47-2_tm_223",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1389",
          "phases": "BS",
          "from": "R1-12-47-2_tn_224",
          "to": "R1-12-47-2_tm_224",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1390",
          "phases": "BS",
          "from": "R1-12-47-2_tn_225",
          "to": "R1-12-47-2_tm_225",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1391",
          "phases": "BS",
          "from": "R1-12-47-2_tn_226",
          "to": "R1-12-47-2_tm_226",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1392",
          "phases": "BS",
          "from": "R1-12-47-2_tn_227",
          "to": "R1-12-47-2_tm_227",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1393",
          "phases": "BS",
          "from": "R1-12-47-2_tn_228",
          "to": "R1-12-47-2_tm_228",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1394",
          "phases": "BS",
          "from": "R1-12-47-2_tn_229",
          "to": "R1-12-47-2_tm_229",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1395",
          "phases": "AS",
          "from": "R1-12-47-2_tn_230",
          "to": "R1-12-47-2_tm_230",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1396",
          "phases": "AS",
          "from": "R1-12-47-2_tn_231",
          "to": "R1-12-47-2_tm_231",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1397",
          "phases": "AS",
          "from": "R1-12-47-2_tn_232",
          "to": "R1-12-47-2_tm_232",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1398",
          "phases": "AS",
          "from": "R1-12-47-2_tn_233",
          "to": "R1-12-47-2_tm_233",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1399",
          "phases": "BS",
          "from": "R1-12-47-2_tn_234",
          "to": "R1-12-47-2_tm_234",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1400",
          "phases": "AS",
          "from": "R1-12-47-2_tn_235",
          "to": "R1-12-47-2_tm_235",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1401",
          "phases": "AS",
          "from": "R1-12-47-2_tn_236",
          "to": "R1-12-47-2_tm_236",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1402",
          "phases": "BS",
          "from": "R1-12-47-2_tn_237",
          "to": "R1-12-47-2_tm_237",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1403",
          "phases": "BS",
          "from": "R1-12-47-2_tn_238",
          "to": "R1-12-47-2_tm_238",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1404",
          "phases": "BS",
          "from": "R1-12-47-2_tn_239",
          "to": "R1-12-47-2_tm_239",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1405",
          "phases": "BS",
          "from": "R1-12-47-2_tn_240",
          "to": "R1-12-47-2_tm_240",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1406",
          "phases": "AS",
          "from": "R1-12-47-2_tn_241",
          "to": "R1-12-47-2_tm_241",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1407",
          "phases": "BS",
          "from": "R1-12-47-2_tn_242",
          "to": "R1-12-47-2_tm_242",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1408",
          "phases": "BS",
          "from": "R1-12-47-2_tn_243",
          "to": "R1-12-47-2_tm_243",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1409",
          "phases": "BS",
          "from": "R1-12-47-2_tn_244",
          "to": "R1-12-47-2_tm_244",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1410",
          "phases": "CS",
          "from": "R1-12-47-2_tn_245",
          "to": "R1-12-47-2_tm_245",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1411",
          "phases": "BS",
          "from": "R1-12-47-2_tn_246",
          "to": "R1-12-47-2_tm_246",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1412",
          "phases": "AS",
          "from": "R1-12-47-2_tn_247",
          "to": "R1-12-47-2_tm_247",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1413",
          "phases": "BS",
          "from": "R1-12-47-2_tn_248",
          "to": "R1-12-47-2_tm_248",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1414",
          "phases": "CS",
          "from": "R1-12-47-2_tn_249",
          "to": "R1-12-47-2_tm_249",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1415",
          "phases": "BS",
          "from": "R1-12-47-2_tn_250",
          "to": "R1-12-47-2_tm_250",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1416",
          "phases": "AS",
          "from": "R1-12-47-2_tn_251",
          "to": "R1-12-47-2_tm_251",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        }
      ]
    },
    "triplex_line_conductor": {
      "instances": [
        {
          "name": "TLC 1/0 AA triplex",
          "resistance": 0.97,
          "geometric_mean_radius": 0.0111
        }
      ]
    },
    "triplex_line_configuration": {
      "instances": [
        {
          "name": "triplex_line_configuration_1",
          "conductor_1": "TLC 1/0 AA triplex",
          "conductor_2": "TLC 1/0 AA triplex",
          "conductor_N": "TLC 1/0 AA triplex",
          "insulation_thickness": 0.08,
          "diameter": 0.368
        }
      ]
    },
    "triplex_meter": {
      "instances": [
        {
          "name": "triplex_meter_902",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"triplex_meter_902.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_meter_903",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_904",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_905",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_906",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_907",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_908",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_909",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_910",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_911",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_912",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_913",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_914",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_915",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_916",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_917",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_918",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_919",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_920",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_921",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_922",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_923",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_924",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_925",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_926",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_927",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_928",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_929",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_930",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_931",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_932",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_933",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_934",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_935",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_936",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_937",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_938",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_939",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_940",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_941",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_942",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_943",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_944",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_945",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_946",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_947",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_948",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_949",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_950",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_951",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_952",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_953",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_954",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_955",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_956",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_957",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_958",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_959",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_960",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_961",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_962",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_963",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_964",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_965",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_966",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_967",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_968",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_969",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_970",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_971",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_972",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_973",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_974",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_975",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_976",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_977",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_978",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_979",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_980",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_981",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_982",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_983",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_984",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_985",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_986",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_987",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_988",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_989",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_990",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_991",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_992",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_993",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_994",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_995",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_996",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_997",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_998",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_999",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1000",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1001",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1002",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1003",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1004",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1005",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1006",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1007",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1008",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1009",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1010",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1011",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1012",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1013",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1014",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1015",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1016",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1017",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1018",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1019",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1020",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1021",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1022",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1023",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1024",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1025",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1026",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1027",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1028",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1029",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1030",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1031",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1032",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1033",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1034",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1035",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1036",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1037",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1038",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1039",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1040",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1041",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1042",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1043",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1044",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1045",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1046",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1047",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1048",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1049",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1050",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1051",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1052",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1053",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1054",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1055",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1056",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1057",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1058",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1059",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1060",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1061",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1062",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1063",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1064",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1065",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1066",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1067",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1068",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1069",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1070",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1071",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1072",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1073",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1074",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1075",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1076",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1077",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1078",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1079",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1080",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1081",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1082",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1083",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1084",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1085",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1086",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1087",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1088",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1089",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1090",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1091",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1092",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1093",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1094",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1095",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1096",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1097",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1098",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1099",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1100",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1101",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1102",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1103",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1104",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1105",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1106",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1107",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1108",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1109",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1110",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1111",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1112",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1113",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1114",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1115",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1116",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1117",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1118",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1119",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1120",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1121",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1122",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1123",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1124",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1125",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1126",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1127",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1128",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1129",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1130",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1131",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1132",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1133",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1134",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1135",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1136",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1137",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1138",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1139",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1140",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1141",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1142",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1143",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1144",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1145",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1146",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1147",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1148",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1149",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1150",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1151",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_1152",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"triplex_meter_1152.csv\";",
            "// };"
          ]
        }
      ]
    },
    "triplex_node": {
      "instances": [
        {
          "name": "triplex_node_400",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"triplex_node_400.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_node_401",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_402",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_403",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_404",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_405",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_406",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_407",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_408",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_409",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_410",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_411",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_412",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_413",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_414",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_415",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_416",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_417",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_418",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_419",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_420",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_421",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_422",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_423",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_424",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_425",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_426",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_427",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_428",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_429",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_430",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_431",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_432",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_433",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_434",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_435",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_436",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_437",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_438",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_439",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_440",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_441",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_442",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_443",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_444",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_445",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_446",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_447",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_448",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_449",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_450",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_451",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_452",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_453",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_454",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_455",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_456",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_457",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_458",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_459",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_460",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_461",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_462",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_463",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_464",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_465",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_466",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_467",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_468",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_469",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_470",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_471",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_472",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_473",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_474",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_475",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_476",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_477",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_478",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_479",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_480",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_481",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_482",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_483",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_484",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_485",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_486",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_487",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_488",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_489",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_490",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_491",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_492",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_493",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_494",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_495",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_496",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_497",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_498",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_499",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_500",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_501",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_502",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_503",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_504",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_505",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_506",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_507",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_508",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_509",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_510",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_511",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_512",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_513",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_514",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_515",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_516",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_517",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_518",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_519",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_520",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_521",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_522",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_523",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_524",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_525",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_526",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_527",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_528",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_529",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_530",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_531",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_532",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_533",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_534",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_535",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_536",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_537",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_538",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_539",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_540",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_541",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_542",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_543",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_544",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_545",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_546",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_547",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_548",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_549",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_550",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_551",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_552",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_553",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_554",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_555",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_556",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_557",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_558",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_559",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_560",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_561",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_562",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_563",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_564",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_565",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_566",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_567",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_568",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_569",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_570",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_571",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_572",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_573",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_574",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_575",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_576",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_577",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_578",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_579",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_580",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_581",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_582",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_583",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_584",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_585",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_586",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_587",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_588",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_589",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_590",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_591",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_592",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_593",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_594",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_595",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_596",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_597",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_598",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_599",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_600",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_601",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_602",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_603",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_604",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_605",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_606",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_607",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_608",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_609",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_610",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_611",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_612",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_613",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_614",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_615",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_616",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_617",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_618",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_619",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_620",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_621",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_622",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_623",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_624",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_625",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_626",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_627",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_628",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_629",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_630",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_631",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_632",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_633",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_634",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_635",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_636",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_637",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_638",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_639",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_640",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_641",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_642",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_643",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_644",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_645",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_646",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_647",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_648",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_649",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_650",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "triplex_load": {
      "instances": [
        {
          "name": "triplex_load_651",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_1",
          "constant_power_1": "11673.3544+166.8191j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_652",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_2",
          "constant_power_1": "23346.7087+333.6381j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_653",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_3",
          "constant_power_1": "15564.4725+222.4254j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_654",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_4",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_655",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_5",
          "constant_power_1": "46693.4174+667.2763j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_656",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_6",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_657",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_7",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_658",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_8",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_659",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_9",
          "constant_power_1": "16342.6961+233.5467j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_660",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_10",
          "constant_power_1": "3335.4798+101.5506j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_661",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_11",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_662",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_12",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_663",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_13",
          "constant_power_1": "3112.8945+44.4851j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_664",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_14",
          "constant_power_1": "8338.6994+253.8764j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_665",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_15",
          "constant_power_1": "20228.6261+249.7112j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_666",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_16",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_667",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_17",
          "constant_power_1": "7585.7348+93.6417j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_668",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_18",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_669",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_19",
          "constant_power_1": "25285.7827+312.1391j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_670",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_20",
          "constant_power_1": "8338.6994+253.8764j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_671",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_21",
          "constant_power_1": "25285.7827+312.1391j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_672",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_22",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_673",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_23",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_674",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_24",
          "constant_power_1": "7585.7348+93.6417j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_675",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_25",
          "constant_power_1": "7585.7348+93.6417j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_676",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_26",
          "constant_power_1": "7585.7348+93.6417j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_677",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_27",
          "constant_power_1": "17700.0479+218.4973j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_678",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_28",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_679",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_29",
          "constant_power_1": "18964.337+234.1043j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_680",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_30",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_681",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_31",
          "constant_power_1": "7585.7348+93.6417j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_682",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_32",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_683",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_33",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_684",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_34",
          "constant_power_1": "7585.7348+93.6417j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_685",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_35",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_686",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_36",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_687",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_37",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_688",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_38",
          "constant_power_1": "3335.4798+101.5506j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_689",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_39",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_690",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_40",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_691",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_41",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_692",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_42",
          "constant_power_1": "2223.6532+67.7004j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_693",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_43",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_694",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_44",
          "constant_power_1": "6670.9595+203.1011j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_695",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_45",
          "constant_power_1": "3335.4798+101.5506j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_696",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_46",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_697",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_47",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_698",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_48",
          "constant_power_1": "3335.4798+101.5506j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_699",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_49",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_700",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_50",
          "constant_power_1": "3335.4798+101.5506j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_701",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_51",
          "constant_power_1": "11118.2659+338.5019j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_702",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_52",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_703",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_53",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_704",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_54",
          "constant_power_1": "11118.2659+338.5019j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_705",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_55",
          "constant_power_1": "8338.6994+253.8764j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_706",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_56",
          "constant_power_1": "8338.6994+253.8764j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_707",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_57",
          "constant_power_1": "11118.2659+338.5019j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_708",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_58",
          "constant_power_1": "11118.2659+338.5019j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_709",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_59",
          "constant_power_1": "3335.4798+101.5506j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_710",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_60",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_711",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_61",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_712",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_62",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_713",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_63",
          "constant_power_1": "3335.4798+101.5506j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_714",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_64",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_715",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_65",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_716",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_66",
          "constant_power_1": "14453.7457+440.0525j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_717",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_67",
          "constant_power_1": "11118.2659+338.5019j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_718",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_68",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_719",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_69",
          "constant_power_1": "16677.3988+507.7528j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_720",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_70",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_721",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_71",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_722",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_72",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_723",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_73",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_724",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_74",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_725",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_75",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_726",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_76",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_727",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_77",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_728",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_78",
          "constant_power_1": "10006.4393+304.6517j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_729",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_79",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_730",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_80",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_731",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_81",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_732",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_82",
          "constant_power_1": "9561.7087+291.1116j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_733",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_83",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_734",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_84",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_735",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_85",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_736",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_86",
          "constant_power_1": "8894.6127+270.8015j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_737",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_87",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_738",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_88",
          "constant_power_1": "10000+5000j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_739",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_89",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_740",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_90",
          "constant_power_1": "11118.2659+338.5019j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_741",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_91",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_742",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_92",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_743",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_93",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_744",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_94",
          "constant_power_1": "9338.6835+133.4553j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_745",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_95",
          "constant_power_1": "22236.5318+677.0038j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_746",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_96",
          "constant_power_1": "4669.3417+66.7276j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_747",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_97",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_748",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_98",
          "constant_power_1": "3335.4798+101.5506j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_749",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_99",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_750",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_100",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_751",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_101",
          "constant_power_1": "12451.578+177.9403j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_752",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_102",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_753",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_103",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_754",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_104",
          "constant_power_1": "35798.2867+511.5785j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_755",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_105",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_756",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_106",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_757",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_107",
          "constant_power_1": "12451.578+177.9403j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_758",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_108",
          "constant_power_1": "12451.578+177.9403j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_759",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_109",
          "constant_power_1": "11673.3544+166.8191j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_760",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_110",
          "constant_power_1": "23346.7087+333.6381j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_761",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_111",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_762",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_112",
          "constant_power_1": "4669.3417+66.7276j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_763",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_113",
          "constant_power_1": "4669.3417+66.7276j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_764",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_114",
          "constant_power_1": "3112.8945+44.4851j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_765",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_115",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_766",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_116",
          "constant_power_1": "9338.6835+133.4553j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_767",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_117",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_768",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_118",
          "constant_power_1": "9338.6835+133.4553j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_769",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_119",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_770",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_120",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_771",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_121",
          "constant_power_1": "4669.3417+66.7276j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_772",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_122",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_773",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_123",
          "constant_power_1": "4669.3417+66.7276j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_774",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_124",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_775",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_125",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_776",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_126",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_777",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_127",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_778",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_128",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_779",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_129",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_780",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_130",
          "constant_power_1": "11673.3544+166.8191j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_781",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_131",
          "constant_power_1": "15564.4725+222.4254j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_782",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_132",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_783",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_133",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_784",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_134",
          "constant_power_1": "15564.4725+222.4254j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_785",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_135",
          "constant_power_1": "58366.7718+834.0953j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_786",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_136",
          "constant_power_1": "15171.4696+187.2834j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_787",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_137",
          "constant_power_1": "25285.7827+312.1391j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_788",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_138",
          "constant_power_1": "20228.6261+249.7112j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_789",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_139",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_790",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_140",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_791",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_141",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_792",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_142",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_793",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_143",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_794",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_144",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_795",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_145",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_796",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_146",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_797",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_147",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_798",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_148",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_799",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_149",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_800",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_150",
          "constant_power_1": "4669.3417+66.7276j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_801",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_151",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_802",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_152",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_803",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_153",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_804",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_154",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_805",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_155",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_806",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_156",
          "constant_power_1": "5057.1565+62.4278j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_807",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_157",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_808",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_158",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_809",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_159",
          "constant_power_1": "7585.7348+93.6417j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_810",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_160",
          "constant_power_1": "25285.7827+312.1391j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_811",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_161",
          "constant_power_1": "18964.337+234.1043j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_812",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_162",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_813",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_163",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_814",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_164",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_815",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_165",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_816",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_166",
          "constant_power_1": "25285.7827+312.1391j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_817",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_167",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_818",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_168",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_819",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_169",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_820",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_170",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_821",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_171",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_822",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_172",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_823",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_173",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_824",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_174",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_825",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_175",
          "constant_power_1": "25285.7827+312.1391j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_826",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_176",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_827",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_177",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_828",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_178",
          "constant_power_1": "7585.7348+93.6417j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_829",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_179",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_830",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_180",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_831",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_181",
          "constant_power_1": "7585.7348+93.6417j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_832",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_182",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_833",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_183",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_834",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_184",
          "constant_power_1": "3335.4798+101.5506j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_835",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_185",
          "constant_power_1": "8338.6994+253.8764j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_836",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_186",
          "constant_power_1": "11118.2659+338.5019j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_837",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_187",
          "constant_power_1": "11118.2659+338.5019j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_838",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_188",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_839",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_189",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_840",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_190",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_841",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_191",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_842",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_192",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_843",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_193",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_844",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_194",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_845",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_195",
          "constant_power_1": "15171.4696+187.2834j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_846",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_196",
          "constant_power_1": "31607.2283+390.1738j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_847",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_197",
          "constant_power_1": "25285.7827+312.1391j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_848",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_198",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_849",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_199",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_850",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_200",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_851",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_201",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_852",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_202",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_853",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_203",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_854",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_204",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_855",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_205",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_856",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_206",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_857",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_207",
          "constant_power_1": "7585.7348+93.6417j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_858",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_208",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_859",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_209",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_860",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_210",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_861",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_211",
          "constant_power_1": "7585.7348+93.6417j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_862",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_212",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_863",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_213",
          "constant_power_1": "12642.8913+156.0695j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_864",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_214",
          "constant_power_1": "42249.4104+1286.3072j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_865",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_215",
          "constant_power_1": "8894.6127+270.8015j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_866",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_216",
          "constant_power_1": "2223.6532+67.7004j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_867",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_217",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_868",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_218",
          "constant_power_1": "11118.2659+338.5019j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_869",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_219",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_870",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_220",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_871",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_221",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_872",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_222",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_873",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_223",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_874",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_224",
          "constant_power_1": "8338.6994+253.8764j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_875",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_225",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_876",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_226",
          "constant_power_1": "2223.6532+67.7004j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_877",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_227",
          "constant_power_1": "25016.0983+761.6293j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_878",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_228",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_879",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_229",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_880",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_230",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_881",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_231",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_882",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_232",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_883",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_233",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_884",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_234",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_885",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_235",
          "constant_power_1": "15564.4725+222.4254j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_886",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_236",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_887",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_237",
          "constant_power_1": "8338.6994+253.8764j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_888",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_238",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_889",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_239",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_890",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_240",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_891",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_241",
          "constant_power_1": "7782.2362+111.2127j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_892",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_242",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_893",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_243",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_894",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_244",
          "constant_power_1": "2223.6532+67.7004j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_895",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_245",
          "constant_power_1": "7585.7348+93.6417j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_896",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_246",
          "constant_power_1": "5559.1329+169.2509j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_897",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_247",
          "constant_power_1": "10000+5000j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_898",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_248",
          "constant_power_1": "10000+5000j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_899",
          "phases": "CS",
          "parent": "R1-12-47-2_tm_249",
          "constant_power_1": "10000+5000j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_900",
          "phases": "BS",
          "parent": "R1-12-47-2_tm_250",
          "constant_power_1": "3335.4798+101.5506j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_901",
          "phases": "AS",
          "parent": "R1-12-47-2_tm_251",
          "constant_power_1": "10000+5000j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"triplex_node_901.csv\";",
            "// };"
          ]
        }
      ]
    },
    "underground_line": {
      "instances": [
        {
          "name": "underground_line_1740",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_1",
          "to": "R1-12-47-2_node_2",
          "length": 51.73,
          "configuration": "line_configuration_21"
        },
        {
          "name": "underground_line_1779",
          "phases": "BN",
          "from": "R1-12-47-2_node_62",
          "to": "R1-12-47-2_node_63",
          "length": 827.8,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1780",
          "phases": "BN",
          "from": "R1-12-47-2_node_63",
          "to": "R1-12-47-2_node_64",
          "length": 70.2,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1781",
          "phases": "BN",
          "from": "R1-12-47-2_node_62",
          "to": "R1-12-47-2_node_296",
          "length": 804.5,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1782",
          "phases": "BN",
          "from": "R1-12-47-2_node_63",
          "to": "R1-12-47-2_node_66",
          "length": 65.6,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1795",
          "phases": "BN",
          "from": "R1-12-47-2_node_86",
          "to": "R1-12-47-2_node_87",
          "length": 276.8,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1796",
          "phases": "BN",
          "from": "R1-12-47-2_node_86",
          "to": "R1-12-47-2_node_88",
          "length": 201.7,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1798",
          "phases": "BN",
          "from": "R1-12-47-2_node_90",
          "to": "R1-12-47-2_node_91",
          "length": 222.3,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1799",
          "phases": "BN",
          "from": "R1-12-47-2_node_90",
          "to": "R1-12-47-2_node_92",
          "length": 576.4,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1822",
          "phases": "AN",
          "from": "R1-12-47-2_node_128",
          "to": "R1-12-47-2_node_130",
          "length": 75.4,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1824",
          "phases": "AN",
          "from": "R1-12-47-2_node_128",
          "to": "R1-12-47-2_node_132",
          "length": 803.392,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1826",
          "phases": "AN",
          "from": "R1-12-47-2_node_132",
          "to": "R1-12-47-2_node_134",
          "length": 861.8,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1827",
          "phases": "AN",
          "from": "R1-12-47-2_node_132",
          "to": "R1-12-47-2_node_301",
          "length": 1137.145,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1834",
          "phases": "AN",
          "from": "R1-12-47-2_node_146",
          "to": "R1-12-47-2_node_147",
          "length": 160.5,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1836",
          "phases": "AN",
          "from": "R1-12-47-2_node_150",
          "to": "R1-12-47-2_node_151",
          "length": 237.2,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1837",
          "phases": "AN",
          "from": "R1-12-47-2_node_150",
          "to": "R1-12-47-2_node_152",
          "length": 458.912,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1838",
          "phases": "AN",
          "from": "R1-12-47-2_node_152",
          "to": "R1-12-47-2_node_153",
          "length": 344.6,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1839",
          "phases": "AN",
          "from": "R1-12-47-2_node_152",
          "to": "R1-12-47-2_node_154",
          "length": 272.3,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1840",
          "phases": "AN",
          "from": "R1-12-47-2_node_152",
          "to": "R1-12-47-2_node_155",
          "length": 316.033,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1841",
          "phases": "AN",
          "from": "R1-12-47-2_node_155",
          "to": "R1-12-47-2_node_156",
          "length": 263.8,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1842",
          "phases": "AN",
          "from": "R1-12-47-2_node_155",
          "to": "R1-12-47-2_node_157",
          "length": 201.7,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1843",
          "phases": "AN",
          "from": "R1-12-47-2_node_155",
          "to": "R1-12-47-2_node_158",
          "length": 768.7,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1844",
          "phases": "AN",
          "from": "R1-12-47-2_node_150",
          "to": "R1-12-47-2_node_159",
          "length": 1133.5,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1845",
          "phases": "AN",
          "from": "R1-12-47-2_node_159",
          "to": "R1-12-47-2_node_160",
          "length": 222.4,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1846",
          "phases": "AN",
          "from": "R1-12-47-2_node_160",
          "to": "R1-12-47-2_node_161",
          "length": 620.8,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1847",
          "phases": "AN",
          "from": "R1-12-47-2_node_160",
          "to": "R1-12-47-2_node_162",
          "length": 624.1,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1848",
          "phases": "AN",
          "from": "R1-12-47-2_node_159",
          "to": "R1-12-47-2_node_163",
          "length": 1893.7,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1851",
          "phases": "CN",
          "from": "R1-12-47-2_node_168",
          "to": "R1-12-47-2_node_169",
          "length": 296.8,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1852",
          "phases": "CN",
          "from": "R1-12-47-2_node_168",
          "to": "R1-12-47-2_node_170",
          "length": 72.9,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1853",
          "phases": "CN",
          "from": "R1-12-47-2_node_168",
          "to": "R1-12-47-2_node_171",
          "length": 693.339,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1854",
          "phases": "CN",
          "from": "R1-12-47-2_node_171",
          "to": "R1-12-47-2_node_172",
          "length": 401.3,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1855",
          "phases": "CN",
          "from": "R1-12-47-2_node_171",
          "to": "R1-12-47-2_node_173",
          "length": 454.839,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1856",
          "phases": "CN",
          "from": "R1-12-47-2_node_173",
          "to": "R1-12-47-2_node_174",
          "length": 201.3,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1857",
          "phases": "CN",
          "from": "R1-12-47-2_node_173",
          "to": "R1-12-47-2_node_175",
          "length": 460.4,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1858",
          "phases": "CN",
          "from": "R1-12-47-2_node_173",
          "to": "R1-12-47-2_node_176",
          "length": 550.958,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1859",
          "phases": "CN",
          "from": "R1-12-47-2_node_176",
          "to": "R1-12-47-2_node_177",
          "length": 102.694,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1860",
          "phases": "CN",
          "from": "R1-12-47-2_node_176",
          "to": "R1-12-47-2_node_178",
          "length": 158.642,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1861",
          "phases": "CN",
          "from": "R1-12-47-2_node_176",
          "to": "R1-12-47-2_node_179",
          "length": 334.792,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1862",
          "phases": "CN",
          "from": "R1-12-47-2_node_179",
          "to": "R1-12-47-2_node_180",
          "length": 88.181,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1863",
          "phases": "CN",
          "from": "R1-12-47-2_node_179",
          "to": "R1-12-47-2_node_181",
          "length": 283.254,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1864",
          "phases": "CN",
          "from": "R1-12-47-2_node_179",
          "to": "R1-12-47-2_node_182",
          "length": 228.88,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1870",
          "phases": "CN",
          "from": "R1-12-47-2_node_190",
          "to": "R1-12-47-2_node_191",
          "length": 94.542,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1871",
          "phases": "CN",
          "from": "R1-12-47-2_node_190",
          "to": "R1-12-47-2_node_192",
          "length": 526.924,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1872",
          "phases": "CN",
          "from": "R1-12-47-2_node_192",
          "to": "R1-12-47-2_node_193",
          "length": 516.343,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1873",
          "phases": "CN",
          "from": "R1-12-47-2_node_195",
          "to": "R1-12-47-2_node_194",
          "length": 134.5,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1874",
          "phases": "CN",
          "from": "R1-12-47-2_node_192",
          "to": "R1-12-47-2_node_195",
          "length": 669.195,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1875",
          "phases": "CN",
          "from": "R1-12-47-2_node_195",
          "to": "R1-12-47-2_node_196",
          "length": 269.959,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1876",
          "phases": "CN",
          "from": "R1-12-47-2_node_190",
          "to": "R1-12-47-2_node_197",
          "length": 590.579,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1877",
          "phases": "CN",
          "from": "R1-12-47-2_node_197",
          "to": "R1-12-47-2_node_198",
          "length": 221.021,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1878",
          "phases": "CN",
          "from": "R1-12-47-2_node_197",
          "to": "R1-12-47-2_node_199",
          "length": 748.609,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1879",
          "phases": "CN",
          "from": "R1-12-47-2_node_197",
          "to": "R1-12-47-2_node_306",
          "length": 178.4,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1880",
          "phases": "CN",
          "from": "R1-12-47-2_node_200",
          "to": "R1-12-47-2_node_201",
          "length": 365.067,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1881",
          "phases": "CN",
          "from": "R1-12-47-2_node_200",
          "to": "R1-12-47-2_node_202",
          "length": 303.795,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1882",
          "phases": "CN",
          "from": "R1-12-47-2_node_200",
          "to": "R1-12-47-2_node_203",
          "length": 126.421,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1883",
          "phases": "CN",
          "from": "R1-12-47-2_node_203",
          "to": "R1-12-47-2_node_204",
          "length": 278.768,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1884",
          "phases": "CN",
          "from": "R1-12-47-2_node_203",
          "to": "R1-12-47-2_node_205",
          "length": 325.784,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1885",
          "phases": "CN",
          "from": "R1-12-47-2_node_205",
          "to": "R1-12-47-2_node_206",
          "length": 1041.699,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1886",
          "phases": "CN",
          "from": "R1-12-47-2_node_205",
          "to": "R1-12-47-2_node_207",
          "length": 72.225,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1889",
          "phases": "CN",
          "from": "R1-12-47-2_node_211",
          "to": "R1-12-47-2_node_212",
          "length": 67.962,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1890",
          "phases": "CN",
          "from": "R1-12-47-2_node_211",
          "to": "R1-12-47-2_node_213",
          "length": 125.159,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1891",
          "phases": "CN",
          "from": "R1-12-47-2_node_211",
          "to": "R1-12-47-2_node_214",
          "length": 307.866,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1894",
          "phases": "BN",
          "from": "R1-12-47-2_node_221",
          "to": "R1-12-47-2_node_219",
          "length": 227.544,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1899",
          "phases": "BN",
          "from": "R1-12-47-2_node_223",
          "to": "R1-12-47-2_node_225",
          "length": 126.669,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1900",
          "phases": "BN",
          "from": "R1-12-47-2_node_224",
          "to": "R1-12-47-2_node_226",
          "length": 356.111,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1902",
          "phases": "BN",
          "from": "R1-12-47-2_node_227",
          "to": "R1-12-47-2_node_228",
          "length": 473.778,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1903",
          "phases": "BN",
          "from": "R1-12-47-2_node_227",
          "to": "R1-12-47-2_node_229",
          "length": 555.79,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1904",
          "phases": "BN",
          "from": "R1-12-47-2_node_229",
          "to": "R1-12-47-2_node_230",
          "length": 189.403,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1913",
          "phases": "CN",
          "from": "R1-12-47-2_node_243",
          "to": "R1-12-47-2_node_244",
          "length": 425.203,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1914",
          "phases": "CN",
          "from": "R1-12-47-2_node_243",
          "to": "R1-12-47-2_node_245",
          "length": 582.899,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1915",
          "phases": "CN",
          "from": "R1-12-47-2_node_245",
          "to": "R1-12-47-2_node_246",
          "length": 171.863,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1916",
          "phases": "CN",
          "from": "R1-12-47-2_node_245",
          "to": "R1-12-47-2_node_247",
          "length": 769.244,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1917",
          "phases": "CN",
          "from": "R1-12-47-2_node_247",
          "to": "R1-12-47-2_node_248",
          "length": 428.184,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1918",
          "phases": "CN",
          "from": "R1-12-47-2_node_247",
          "to": "R1-12-47-2_node_249",
          "length": 372.6,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1923",
          "phases": "BN",
          "from": "R1-12-47-2_node_255",
          "to": "R1-12-47-2_node_256",
          "length": 425.087,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1924",
          "phases": "BN",
          "from": "R1-12-47-2_node_255",
          "to": "R1-12-47-2_node_257",
          "length": 618.416,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1927",
          "phases": "BN",
          "from": "R1-12-47-2_node_260",
          "to": "R1-12-47-2_node_261",
          "length": 701.875,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1928",
          "phases": "BN",
          "from": "R1-12-47-2_node_260",
          "to": "R1-12-47-2_node_262",
          "length": 936.435,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1933",
          "phases": "BCN",
          "from": "R1-12-47-2_node_264",
          "to": "R1-12-47-2_node_269",
          "length": 4976.801,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_1934",
          "phases": "CN",
          "from": "R1-12-47-2_node_269",
          "to": "R1-12-47-2_node_270",
          "length": 1742.937,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1935",
          "phases": "BN",
          "from": "R1-12-47-2_node_269",
          "to": "R1-12-47-2_node_271",
          "length": 7612.9,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1938",
          "phases": "BN",
          "from": "R1-12-47-2_node_276",
          "to": "R1-12-47-2_node_277",
          "length": 111.401,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1939",
          "phases": "BN",
          "from": "R1-12-47-2_node_276",
          "to": "R1-12-47-2_node_278",
          "length": 437.42,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1940",
          "phases": "BN",
          "from": "R1-12-47-2_node_278",
          "to": "R1-12-47-2_node_279",
          "length": 416.676,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1941",
          "phases": "BN",
          "from": "R1-12-47-2_node_278",
          "to": "R1-12-47-2_node_280",
          "length": 571.302,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1942",
          "phases": "BN",
          "from": "R1-12-47-2_node_278",
          "to": "R1-12-47-2_node_281",
          "length": 566.605,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1943",
          "phases": "BN",
          "from": "R1-12-47-2_node_281",
          "to": "R1-12-47-2_node_282",
          "length": 329.119,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1944",
          "phases": "BN",
          "from": "R1-12-47-2_node_281",
          "to": "R1-12-47-2_node_283",
          "length": 580.102,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1945",
          "phases": "BN",
          "from": "R1-12-47-2_node_283",
          "to": "R1-12-47-2_node_284",
          "length": 129.611,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1946",
          "phases": "BN",
          "from": "R1-12-47-2_node_283",
          "to": "R1-12-47-2_node_285",
          "length": 338.577,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1947",
          "phases": "BN",
          "from": "R1-12-47-2_node_284",
          "to": "R1-12-47-2_node_286",
          "length": 221.13,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1948",
          "phases": "BN",
          "from": "R1-12-47-2_node_284",
          "to": "R1-12-47-2_node_287",
          "length": 661.023,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1949",
          "phases": "BN",
          "from": "R1-12-47-2_node_283",
          "to": "R1-12-47-2_node_288",
          "length": 364.846,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1950",
          "phases": "BN",
          "from": "R1-12-47-2_node_288",
          "to": "R1-12-47-2_node_289",
          "length": 463.546,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1951",
          "phases": "BN",
          "from": "R1-12-47-2_node_288",
          "to": "R1-12-47-2_node_290",
          "length": 1572.45,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1953",
          "phases": "BN",
          "from": "R1-12-47-2_node_291",
          "to": "R1-12-47-2_node_292",
          "length": 3048.485,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1954",
          "phases": "BN",
          "from": "R1-12-47-2_node_62",
          "to": "R1-12-47-2_node_295",
          "length": 20.2,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1955",
          "phases": "BN",
          "from": "R1-12-47-2_node_296",
          "to": "R1-12-47-2_node_65",
          "length": 755.208,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1956",
          "phases": "BN",
          "from": "R1-12-47-2_node_65",
          "to": "R1-12-47-2_node_297",
          "length": 311.3,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1957",
          "phases": "BN",
          "from": "R1-12-47-2_node_95",
          "to": "R1-12-47-2_node_298",
          "length": 707.231,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1958",
          "phases": "BN",
          "from": "R1-12-47-2_node_298",
          "to": "R1-12-47-2_node_299",
          "length": 956.962,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1959",
          "phases": "BN",
          "from": "R1-12-47-2_node_299",
          "to": "R1-12-47-2_node_300",
          "length": 243.621,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1960",
          "phases": "AN",
          "from": "R1-12-47-2_node_301",
          "to": "R1-12-47-2_node_136",
          "length": 625.181,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1961",
          "phases": "AN",
          "from": "R1-12-47-2_node_136",
          "to": "R1-12-47-2_node_302",
          "length": 71.3,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1962",
          "phases": "AN",
          "from": "R1-12-47-2_node_136",
          "to": "R1-12-47-2_node_303",
          "length": 82.0,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1963",
          "phases": "AN",
          "from": "R1-12-47-2_node_301",
          "to": "R1-12-47-2_node_304",
          "length": 80.5,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1964",
          "phases": "AN",
          "from": "R1-12-47-2_node_301",
          "to": "R1-12-47-2_node_305",
          "length": 241.0,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1965",
          "phases": "AN",
          "from": "R1-12-47-2_node_308",
          "to": "R1-12-47-2_node_149",
          "length": 468.7,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1966",
          "phases": "AN",
          "from": "R1-12-47-2_node_308",
          "to": "R1-12-47-2_node_309",
          "length": 747.1,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1967",
          "phases": "BN",
          "from": "R1-12-47-2_node_310",
          "to": "R1-12-47-2_node_260",
          "length": 284.6,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1968",
          "phases": "BN",
          "from": "R1-12-47-2_node_310",
          "to": "R1-12-47-2_node_311",
          "length": 356.8,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1969",
          "phases": "BN",
          "from": "R1-12-47-2_node_300",
          "to": "R1-12-47-2_node_312",
          "length": 399.4,
          "configuration": "line_configuration_36"
        },
        {
          "name": "underground_line_1973",
          "phases": "AN",
          "from": "R1-12-47-2_node_115",
          "to": "R1-12-47-2_node_317",
          "length": 203.3,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1974",
          "phases": "BN",
          "from": "R1-12-47-2_node_318",
          "to": "R1-12-47-2_node_319",
          "length": 381.8,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_1976",
          "phases": "AN",
          "from": "R1-12-47-2_node_308",
          "to": "R1-12-47-2_node_322",
          "length": 174.9,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1978",
          "phases": "CN",
          "from": "R1-12-47-2_node_191",
          "to": "R1-12-47-2_node_324",
          "length": 226.8,
          "configuration": "line_configuration_37"
        },
        {
          "name": "underground_line_1979",
          "phases": "ABCN",
          "from": "R1-12-47-2_node_1",
          "to": "R1-12-47-2_node_332",
          "length": 5.491,
          "configuration": "line_configuration_21"
        },
        {
          "name": "underground_line_1981",
          "phases": "CN",
          "from": "R1-12-47-2_node_306",
          "to": "R1-12-47-2_node_200",
          "length": 698.608,
          "configuration": "line_configuration_37"
        }
      ]
    },
    "underground_line_conductor": {
      "instances": [
        {
          "name": "underground_line_conductor_2",
          "rating.summer.continuous": 775.0,
          "outer_diameter": 1.87,
          "conductor_gmr": "0.0371 ft",
          "conductor_diameter": 1.15,
          "conductor_resistance": 0.0222,
          "neutral_gmr": "0.0732739718442675 ft",
          "neutral_resistance": 0.05,
          "neutral_diameter": 0.102,
          "neutral_strands": 20.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 1000 AAC (Tape);"
          ]
        },
        {
          "name": "underground_line_conductor_5",
          "rating.summer.continuous": 142.0,
          "outer_diameter": 1.27,
          "conductor_gmr": "0.01142 ft",
          "conductor_diameter": 0.362,
          "conductor_resistance": 0.88704,
          "neutral_gmr": "0.0489686771417213 ft",
          "neutral_resistance": 13.86528,
          "neutral_diameter": 0.0641,
          "neutral_strands": 16.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 1/0 AAC (Conc);"
          ]
        }
      ]
    }
  }
}