{
  "__preamble": {
    "comments": [
      "// $Id: R1-25.00-1.glm",
      "// 24.9 kV feeder",
      "//*********************************************",
      "// validates voltages with NR at selected load, node, meter, triplex_node, and",
      "// triplex_meter objects",
      "// created by: alek332",
      "//*********************************************",
      "// modules"
    ]
  },
  "_directives": {
    "#set": {
      "profiler": 1
    }
  },
  "clock": {
    "timezone": "EST+8EDT",
    "timestamp": "'2000-01-01 0:00:00'",
    "stoptime": "'2000-01-01 1:00:00'"
  },
  "modules": {
    "powerflow": {
      "solver_method": "NR",
      "default_maximum_voltage_error": 1e-09
    },
    "tape": {},
    "assert": {}
  },
  "objects": {
    "recorder": {
      "instances": [
        {
          "name": "recorder_2",
          "parent": "regulator_1167",
          "property": "tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag",
          "limit": 1440,
          "interval": 60,
          "file": "R1-25.00-1_reg_output.csv",
          "outside_comments": [
            "//*********************************************"
          ]
        }
      ]
    },
    "regulator": {
      "instances": [
        {
          "name": "regulator_1167",
          "id": 1167,
          "from": "R1_25_00_1_node_324",
          "to": "R1_25_00_1_meter_91",
          "phases": "ABCN",
          "configuration": "regulator_configuration_1168"
        }
      ]
    },
    "regulator_configuration": {
      "instances": [
        {
          "name": "regulator_configuration_1168",
          "id": 1168,
          "Control": "OUTPUT_VOLTAGE",
          "band_center": 14376.0,
          "band_width": 240,
          "connect_type": "WYE_WYE",
          "time_delay": 30,
          "raise_taps": 16,
          "lower_taps": 16,
          "regulation": 0.1,
          "tap_pos_A": 0,
          "tap_pos_B": 0,
          "tap_pos_C": 0
        }
      ]
    },
    "capacitor": {
      "instances": [
        {
          "name": "capacitor_1165",
          "id": 1165,
          "phases": "ABCN",
          "pt_phase": "AN",
          "parent": "R1_25_00_1_node_163",
          "phases_connected": "ABC",
          "control": "VOLT",
          "voltage_set_high": 14500,
          "voltage_set_low": 13500,
          "capacitor_A": "0.133 MVAr",
          "capacitor_B": "0.133 MVAr",
          "capacitor_C": "0.133 MVAr",
          "control_level": "INDIVIDUAL",
          "time_delay": 30.0,
          "dwell_time": 30.0,
          "cap_nominal_voltage": 14380,
          "nominal_voltage": 14376.02,
          "inside_comments": [
            "// object recorder {",
            "// property \"switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag\";",
            "// file R1-25.00-1_capacitor1.csv;",
            "// interval 60;",
            "// limit 1440;",
            "// };"
          ]
        }
      ]
    },
    "fuse": {
      "instances": [
        {
          "name": "fuse_1145",
          "id": 1145,
          "phases": "AN",
          "from": "R1_25_00_1_node_148",
          "to": "R1_25_00_1_node_292",
          "current_limit": 1000,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1146",
          "id": 1146,
          "phases": "BN",
          "from": "R1_25_00_1_node_297",
          "to": "R1_25_00_1_node_298",
          "current_limit": 1000,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1147",
          "id": 1147,
          "phases": "CN",
          "from": "R1_25_00_1_node_64",
          "to": "R1_25_00_1_node_65",
          "current_limit": 1000,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1148",
          "id": 1148,
          "phases": "AN",
          "from": "R1_25_00_1_node_145",
          "to": "R1_25_00_1_node_146",
          "current_limit": 5000,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1149",
          "id": 1149,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_153",
          "to": "R1_25_00_1_node_155",
          "current_limit": 5000,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1150",
          "id": 1150,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_164",
          "to": "R1_25_00_1_node_165",
          "current_limit": 5000,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1151",
          "id": 1151,
          "phases": "AN",
          "from": "R1_25_00_1_node_207",
          "to": "R1_25_00_1_node_208",
          "current_limit": 2500,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1152",
          "id": 1152,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_207",
          "to": "R1_25_00_1_node_213",
          "current_limit": 3000,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1153",
          "id": 1153,
          "phases": "AN",
          "from": "R1_25_00_1_node_244",
          "to": "R1_25_00_1_node_250",
          "current_limit": 3000,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1154",
          "id": 1154,
          "phases": "AN",
          "from": "R1_25_00_1_node_259",
          "to": "R1_25_00_1_node_261",
          "current_limit": 2000,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1155",
          "id": 1155,
          "phases": "CN",
          "from": "R1_25_00_1_node_313",
          "to": "R1_25_00_1_node_319",
          "current_limit": 1000,
          "status": "CLOSED"
        }
      ]
    },
    "line_configuration": {
      "instances": [
        {
          "name": "line_configuration_25",
          "id": 25,
          "conductor_A": "underground_line_conductor_2",
          "conductor_N": "underground_line_conductor_2",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_26",
          "id": 26,
          "conductor_A": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_27",
          "id": 27,
          "conductor_A": "overhead_line_conductor_4",
          "conductor_B": "overhead_line_conductor_4",
          "conductor_C": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_12"
        },
        {
          "name": "line_configuration_28",
          "id": 28,
          "conductor_B": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_13"
        },
        {
          "name": "line_configuration_29",
          "id": 29,
          "conductor_B": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_13"
        },
        {
          "name": "line_configuration_30",
          "id": 30,
          "conductor_C": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_14"
        },
        {
          "name": "line_configuration_31",
          "id": 31,
          "conductor_A": "underground_line_conductor_3",
          "conductor_B": "underground_line_conductor_3",
          "conductor_C": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_15"
        },
        {
          "name": "line_configuration_32",
          "id": 32,
          "conductor_A": "underground_line_conductor_6",
          "conductor_B": "underground_line_conductor_6",
          "conductor_C": "underground_line_conductor_6",
          "conductor_N": "underground_line_conductor_6",
          "spacing": "line_spacing_15"
        },
        {
          "name": "line_configuration_33",
          "id": 33,
          "conductor_C": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_16"
        },
        {
          "name": "line_configuration_34",
          "id": 34,
          "conductor_A": "overhead_line_conductor_7",
          "conductor_B": "overhead_line_conductor_7",
          "conductor_C": "overhead_line_conductor_7",
          "conductor_N": "overhead_line_conductor_7",
          "spacing": "line_spacing_12"
        },
        {
          "name": "line_configuration_35",
          "id": 35,
          "conductor_A": "overhead_line_conductor_8",
          "conductor_B": "overhead_line_conductor_8",
          "conductor_C": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_12"
        },
        {
          "name": "line_configuration_36",
          "id": 36,
          "conductor_A": "overhead_line_conductor_7",
          "conductor_B": "overhead_line_conductor_7",
          "conductor_C": "overhead_line_conductor_7",
          "conductor_N": "overhead_line_conductor_7",
          "spacing": "line_spacing_12"
        },
        {
          "name": "line_configuration_37",
          "id": 37,
          "conductor_A": "overhead_line_conductor_5",
          "conductor_B": "overhead_line_conductor_5",
          "conductor_C": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_12"
        },
        {
          "name": "line_configuration_38",
          "id": 38,
          "conductor_A": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_39",
          "id": 39,
          "conductor_A": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_40",
          "id": 40,
          "conductor_A": "overhead_line_conductor_5",
          "conductor_B": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_41",
          "id": 41,
          "conductor_B": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_13"
        },
        {
          "name": "line_configuration_42",
          "id": 42,
          "conductor_B": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_19"
        },
        {
          "name": "line_configuration_43",
          "id": 43,
          "conductor_B": "overhead_line_conductor_7",
          "conductor_C": "overhead_line_conductor_7",
          "conductor_N": "overhead_line_conductor_7",
          "spacing": "line_spacing_20"
        },
        {
          "name": "line_configuration_44",
          "id": 44,
          "conductor_C": "overhead_line_conductor_9",
          "conductor_N": "overhead_line_conductor_9",
          "spacing": "line_spacing_16"
        },
        {
          "name": "line_configuration_45",
          "id": 45,
          "conductor_C": "overhead_line_conductor_7",
          "conductor_N": "overhead_line_conductor_7",
          "spacing": "line_spacing_16"
        },
        {
          "name": "line_configuration_46",
          "id": 46,
          "conductor_C": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_16"
        },
        {
          "name": "line_configuration_47",
          "id": 47,
          "conductor_C": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_21"
        },
        {
          "name": "line_configuration_48",
          "id": 48,
          "conductor_C": "underground_line_conductor_2",
          "conductor_N": "underground_line_conductor_2",
          "spacing": "line_spacing_14"
        },
        {
          "name": "line_configuration_49",
          "id": 49,
          "conductor_A": "overhead_line_conductor_10",
          "conductor_B": "overhead_line_conductor_10",
          "conductor_C": "overhead_line_conductor_10",
          "conductor_N": "overhead_line_conductor_10",
          "spacing": "line_spacing_12"
        },
        {
          "name": "line_configuration_50",
          "id": 50,
          "conductor_A": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_51",
          "id": 51,
          "conductor_A": "overhead_line_conductor_8",
          "conductor_B": "overhead_line_conductor_8",
          "conductor_C": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_22"
        },
        {
          "name": "line_configuration_52",
          "id": 52,
          "conductor_B": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_13"
        },
        {
          "name": "line_configuration_53",
          "id": 53,
          "conductor_A": "underground_line_conductor_3",
          "conductor_C": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_23"
        },
        {
          "name": "line_configuration_54",
          "id": 54,
          "conductor_A": "underground_line_conductor_3",
          "conductor_C": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_24"
        },
        {
          "name": "line_configuration_55",
          "id": 55,
          "conductor_A": "overhead_line_conductor_8",
          "conductor_C": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_23"
        },
        {
          "name": "line_configuration_56",
          "id": 56,
          "conductor_A": "overhead_line_conductor_5",
          "conductor_C": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_23"
        },
        {
          "name": "line_configuration_57",
          "id": 57,
          "conductor_A": "overhead_line_conductor_7",
          "conductor_N": "overhead_line_conductor_7",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_58",
          "id": 58,
          "conductor_C": "underground_line_conductor_2",
          "conductor_N": "underground_line_conductor_2",
          "spacing": "line_spacing_16"
        }
      ]
    },
    "line_spacing": {
      "instances": [
        {
          "name": "line_spacing_11",
          "id": 11,
          "distance_AN": "84.0 in"
        },
        {
          "name": "line_spacing_12",
          "id": 12,
          "distance_AB": "57.6 in",
          "distance_BC": "57.6 in",
          "distance_AC": "57.6 in",
          "distance_AN": "84.0 in",
          "distance_BN": "84.0 in",
          "distance_CN": "84.0 in"
        },
        {
          "name": "line_spacing_13",
          "id": 13,
          "distance_BN": "84.0 in"
        },
        {
          "name": "line_spacing_14",
          "id": 14,
          "distance_CN": "0.0 in"
        },
        {
          "name": "line_spacing_15",
          "id": 15,
          "distance_AB": "0.0 in",
          "distance_BC": "0.0 in",
          "distance_AC": "0.0 in",
          "distance_AN": "0.0 in",
          "distance_BN": "0.0 in",
          "distance_CN": "0.0 in"
        },
        {
          "name": "line_spacing_16",
          "id": 16,
          "distance_CN": "84.0 in"
        },
        {
          "name": "line_spacing_17",
          "id": 17,
          "distance_AN": "0.0 in"
        },
        {
          "name": "line_spacing_18",
          "id": 18,
          "distance_AB": "57.6 in",
          "distance_AN": "84.0 in",
          "distance_BN": "84.0 in"
        },
        {
          "name": "line_spacing_19",
          "id": 19,
          "distance_BN": "0.0 in"
        },
        {
          "name": "line_spacing_20",
          "id": 20,
          "distance_BC": "57.6 in",
          "distance_BN": "84.0 in",
          "distance_CN": "84.0 in"
        },
        {
          "name": "line_spacing_21",
          "id": 21,
          "distance_CN": "51.6 in"
        },
        {
          "name": "line_spacing_22",
          "id": 22,
          "distance_AB": "57.6 in",
          "distance_BC": "57.6 in",
          "distance_AC": "57.6 in",
          "distance_AN": "51.6 in",
          "distance_BN": "51.6 in",
          "distance_CN": "51.6 in"
        },
        {
          "name": "line_spacing_23",
          "id": 23,
          "distance_AC": "57.6 in",
          "distance_AN": "84.0 in",
          "distance_CN": "84.0 in"
        },
        {
          "name": "line_spacing_24",
          "id": 24,
          "distance_AC": "0.0 in",
          "distance_AN": "0.0 in",
          "distance_CN": "0.0 in"
        }
      ]
    },
    "complex_assert": {
      "instances": [
        {
          "name": "complex_assert_65",
          "parent": "load_382",
          "target": "voltage_A",
          "value": "+255.042-0.69286d",
          "within": 4
        },
        {
          "name": "complex_assert_66",
          "parent": "load_382",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_67",
          "parent": "load_382",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_138",
          "parent": "load_452",
          "target": "voltage_A",
          "value": "+253.736-0.355467d",
          "within": 4
        },
        {
          "name": "complex_assert_139",
          "parent": "load_452",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_140",
          "parent": "load_452",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_161",
          "parent": "meter_547",
          "target": "voltage_A",
          "value": "+255.042-0.69286d",
          "within": 4
        },
        {
          "name": "complex_assert_162",
          "parent": "meter_547",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_163",
          "parent": "meter_547",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_212",
          "parent": "meter_595",
          "target": "voltage_A",
          "value": "+258.01-4.16615j",
          "within": 5
        },
        {
          "name": "complex_assert_213",
          "parent": "meter_595",
          "target": "voltage_B",
          "value": "-138.097-232.62j",
          "within": 2
        },
        {
          "name": "complex_assert_214",
          "parent": "meter_595",
          "target": "voltage_C",
          "value": "-131.091+216.666j",
          "within": 2
        },
        {
          "name": "complex_assert_257",
          "parent": "meter_1166",
          "target": "voltage_A",
          "value": "+14376+0.00627075j",
          "within": 1,
          "outside_comments": [
            "// Meter at feeder"
          ]
        },
        {
          "name": "complex_assert_258",
          "parent": "meter_1166",
          "target": "voltage_B",
          "value": "-7188.01-12450j",
          "within": 1
        },
        {
          "name": "complex_assert_259",
          "parent": "meter_1166",
          "target": "voltage_C",
          "value": "-7188.02+12450j",
          "within": 1
        },
        {
          "name": "complex_assert_261",
          "parent": "node_59",
          "target": "voltage_A",
          "value": "+14376+0.0113877j",
          "within": 1
        },
        {
          "name": "complex_assert_262",
          "parent": "node_59",
          "target": "voltage_B",
          "value": "-7188-12450j",
          "within": 1
        },
        {
          "name": "complex_assert_263",
          "parent": "node_59",
          "target": "voltage_C",
          "value": "-7188.02+12450j",
          "within": 1
        },
        {
          "name": "complex_assert_455",
          "parent": "node_250",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_456",
          "parent": "node_250",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_457",
          "parent": "node_250",
          "target": "voltage_C",
          "value": "+13025.6+121.706d",
          "within": 60
        },
        {
          "name": "complex_assert_555",
          "parent": "node_347",
          "target": "voltage_A",
          "value": "+13442.4-0.864209d",
          "within": 175
        },
        {
          "name": "complex_assert_556",
          "parent": "node_347",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_557",
          "parent": "node_347",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_987",
          "parent": "triplex_meter_522",
          "target": "voltage_1",
          "value": "+117.092+0.143798i",
          "within": 1
        },
        {
          "name": "complex_assert_988",
          "parent": "triplex_meter_522",
          "target": "voltage_2",
          "value": "+117.434-0.588235i",
          "within": 1
        },
        {
          "name": "complex_assert_989",
          "parent": "triplex_meter_522",
          "target": "voltage_12",
          "value": "+234.526-0.444437i",
          "within": 2
        },
        {
          "name": "complex_assert_1014",
          "parent": "triplex_meter_546",
          "target": "voltage_1",
          "value": "+108.892-0.36353i",
          "within": 3
        },
        {
          "name": "complex_assert_1015",
          "parent": "triplex_meter_546",
          "target": "voltage_2",
          "value": "+110.614-0.435643i",
          "within": 3
        },
        {
          "name": "complex_assert_1016",
          "parent": "triplex_meter_546",
          "target": "voltage_12",
          "value": "+219.506-0.799173i",
          "within": 3
        },
        {
          "name": "complex_assert_1018",
          "parent": "triplex_node_472",
          "target": "voltage_1",
          "value": "+117.264-0.27168i",
          "within": 1
        },
        {
          "name": "complex_assert_1019",
          "parent": "triplex_node_472",
          "target": "voltage_2",
          "value": "+117.311-0.437491i",
          "within": 1
        },
        {
          "name": "complex_assert_1020",
          "parent": "triplex_node_472",
          "target": "voltage_12",
          "value": "+234.575-0.709171i",
          "within": 1
        },
        {
          "name": "complex_assert_1068",
          "parent": "triplex_load_519",
          "target": "voltage_1",
          "value": "+109.845+0.934389i",
          "within": 2
        },
        {
          "name": "complex_assert_1069",
          "parent": "triplex_load_519",
          "target": "voltage_2",
          "value": "+110.756-0.803972i",
          "within": 2
        },
        {
          "name": "complex_assert_1070",
          "parent": "triplex_load_519",
          "target": "voltage_12",
          "value": "+220.601+0.130418i",
          "within": 4
        }
      ]
    },
    "load": {
      "instances": [
        {
          "name": "load_382",
          "id": 382,
          "parent": "R1_25_00_1_meter_1",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "62.9109+5636.523j",
          "nominal_voltage": 14376.02,
          "load_class": "A",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"382.csv\";",
            "// };"
          ]
        },
        {
          "name": "load_383",
          "id": 383,
          "parent": "R1_25_00_1_meter_2",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "62.9109+5636.523j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_384",
          "id": 384,
          "parent": "R1_25_00_1_meter_3",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "62.9109+5636.523j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_385",
          "id": 385,
          "parent": "R1_25_00_1_meter_4",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "62.9109+5636.523j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_386",
          "id": 386,
          "parent": "R1_25_00_1_meter_5",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "427.0572+1972.0786j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_387",
          "id": 387,
          "parent": "R1_25_00_1_meter_6",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "427.0572+1972.0786j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_388",
          "id": 388,
          "parent": "R1_25_00_1_meter_7",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "427.0572+1972.0786j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_389",
          "id": 389,
          "parent": "R1_25_00_1_meter_8",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "719.6584+13657.753j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_390",
          "id": 390,
          "parent": "R1_25_00_1_meter_9",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "62.9109+5636.523j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_391",
          "id": 391,
          "parent": "R1_25_00_1_meter_10",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "188.7327+16909.5689j",
          "constant_power_B": "1281.1717+5916.2358j",
          "constant_power_C": "1079.4876+20486.6294j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_392",
          "id": 392,
          "parent": "R1_25_00_1_meter_11",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "0+0j",
          "constant_power_B": "0+0j",
          "constant_power_C": "71.9658+1365.7753j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_393",
          "id": 393,
          "parent": "R1_25_00_1_meter_12",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "0+0j",
          "constant_power_B": "0+0j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_394",
          "id": 394,
          "parent": "R1_25_00_1_meter_13",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_395",
          "id": 395,
          "parent": "R1_25_00_1_meter_14",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "2403.6591+45616.8949j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_396",
          "id": 396,
          "parent": "R1_25_00_1_meter_15",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "1079.4876+20486.6294j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_397",
          "id": 397,
          "parent": "R1_25_00_1_meter_16",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "539.7438+10243.3147j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_398",
          "id": 398,
          "parent": "R1_25_00_1_meter_17",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "1439.3168+27315.5059j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_399",
          "id": 399,
          "parent": "R1_25_00_1_meter_18",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "25.1644+2254.6092j",
          "constant_power_B": "427.0572+1972.0786j",
          "constant_power_C": "647.6926+12291.9777j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_400",
          "id": 400,
          "parent": "R1_25_00_1_meter_19",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "0+0j",
          "constant_power_B": "0+0j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_401",
          "id": 401,
          "parent": "R1_25_00_1_meter_20",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "125.8218+11273.0459j",
          "constant_power_B": "854.1145+3944.1572j",
          "constant_power_C": "719.6584+13657.753j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_402",
          "id": 402,
          "parent": "R1_25_00_1_meter_21",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "0+0j",
          "constant_power_B": "0+0j",
          "constant_power_C": "215.8975+4097.3259j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_403",
          "id": 403,
          "parent": "R1_25_00_1_meter_22",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "143.9317+2731.5506j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_404",
          "id": 404,
          "parent": "R1_25_00_1_meter_23",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "419.4067+37576.8949j",
          "constant_power_B": "2847.054+13147.217j",
          "constant_power_C": "2398.8518+45525.6611j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_405",
          "id": 405,
          "parent": "R1_25_00_1_meter_24",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "94.3663+8454.7844j",
          "constant_power_B": "640.5859+2958.1179j",
          "constant_power_C": "539.7438+10243.3147j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_406",
          "id": 406,
          "parent": "R1_25_00_1_meter_25",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "62.9109+5636.523j",
          "constant_power_B": "427.0572+1972.0786j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_407",
          "id": 407,
          "parent": "R1_25_00_1_meter_26",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "427.0572+1972.0786j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_408",
          "id": 408,
          "parent": "R1_25_00_1_meter_27",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "2135.2862+9860.393j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_409",
          "id": 409,
          "parent": "R1_25_00_1_meter_28",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_410",
          "id": 410,
          "parent": "R1_25_00_1_meter_29",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "4000+2000j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_411",
          "id": 411,
          "parent": "R1_25_00_1_meter_30",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_412",
          "id": 412,
          "parent": "R1_25_00_1_meter_31",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "647.6926+12291.9777j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_413",
          "id": 413,
          "parent": "R1_25_00_1_meter_32",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_414",
          "id": 414,
          "parent": "R1_25_00_1_meter_33",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "215.8975+4097.3259j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_415",
          "id": 415,
          "parent": "R1_25_00_1_meter_34",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_416",
          "id": 416,
          "parent": "R1_25_00_1_meter_35",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_417",
          "id": 417,
          "parent": "R1_25_00_1_meter_36",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "215.8975+4097.3259j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_418",
          "id": 418,
          "parent": "R1_25_00_1_meter_37",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "143.9317+2731.5506j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_419",
          "id": 419,
          "parent": "R1_25_00_1_meter_38",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_420",
          "id": 420,
          "parent": "R1_25_00_1_meter_39",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "143.9317+2731.5506j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_421",
          "id": 421,
          "parent": "R1_25_00_1_meter_40",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "7196.5842+136577.5296j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_422",
          "id": 422,
          "parent": "R1_25_00_1_meter_41",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "143.9317+2731.5506j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_423",
          "id": 423,
          "parent": "R1_25_00_1_meter_42",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "143.9317+2731.5506j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_424",
          "id": 424,
          "parent": "R1_25_00_1_meter_43",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_425",
          "id": 425,
          "parent": "R1_25_00_1_meter_44",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_426",
          "id": 426,
          "parent": "R1_25_00_1_meter_45",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "1439.3168+27315.5059j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_427",
          "id": 427,
          "parent": "R1_25_00_1_meter_46",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "37.7465+3381.9138j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_428",
          "id": 428,
          "parent": "R1_25_00_1_meter_47",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "37.7465+3381.9138j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_429",
          "id": 429,
          "parent": "R1_25_00_1_meter_48",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "100+11300j",
          "constant_power_B": "900+3900j",
          "constant_power_C": "700+13700j",
          "nominal_voltage": 14376.02,
          "load_class": "I"
        },
        {
          "name": "load_430",
          "id": 430,
          "parent": "R1_25_00_1_meter_49",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "504000+200000j",
          "constant_power_B": "504000+200000j",
          "constant_power_C": "504000+200000j",
          "nominal_voltage": 14376.02,
          "load_class": "I"
        },
        {
          "name": "load_431",
          "id": 431,
          "parent": "R1_25_00_1_meter_50",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "0+0j",
          "constant_power_B": "0+0j",
          "constant_power_C": "215.8975+4097.3259j",
          "nominal_voltage": 14376.02,
          "load_class": "I"
        },
        {
          "name": "load_432",
          "id": 432,
          "parent": "R1_25_00_1_meter_51",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "1677.6244+150307.3541j",
          "constant_power_B": "11388.199+52588.789j",
          "constant_power_C": "9595.436+182103.1907j",
          "nominal_voltage": 14376.02,
          "load_class": "I"
        },
        {
          "name": "load_433",
          "id": 433,
          "parent": "R1_25_00_1_meter_52",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "1258.2177+112730.4592j",
          "constant_power_B": "8541.145+39441.5721j",
          "constant_power_C": "7196.5842+136577.5296j",
          "nominal_voltage": 14376.02,
          "load_class": "I"
        },
        {
          "name": "load_434",
          "id": 434,
          "parent": "R1_25_00_1_meter_53",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_435",
          "id": 435,
          "parent": "R1_25_00_1_meter_54",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_436",
          "id": 436,
          "parent": "R1_25_00_1_meter_55",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_437",
          "id": 437,
          "parent": "R1_25_00_1_meter_56",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "2518.8045+47802.1354j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_438",
          "id": 438,
          "parent": "R1_25_00_1_meter_57",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_439",
          "id": 439,
          "parent": "R1_25_00_1_meter_58",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_440",
          "id": 440,
          "parent": "R1_25_00_1_meter_59",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "62.9109+5636.523j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_441",
          "id": 441,
          "parent": "R1_25_00_1_meter_60",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "125.8218+11273.0459j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_442",
          "id": 442,
          "parent": "R1_25_00_1_meter_61",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "125.8218+11273.0459j",
          "constant_power_B": "640.5859+2958.1179j",
          "constant_power_C": "719.6584+13657.753j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_443",
          "id": 443,
          "parent": "R1_25_00_1_meter_62",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "854.1145+3944.1572j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_444",
          "id": 444,
          "parent": "R1_25_00_1_meter_63",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "2861.2836+13212.9266j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_445",
          "id": 445,
          "parent": "R1_25_00_1_meter_64",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "2861.2836+13212.9266j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_446",
          "id": 446,
          "parent": "R1_25_00_1_meter_65",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "2861.2836+13212.9266j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_447",
          "id": 447,
          "parent": "R1_25_00_1_meter_66",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "427.0572+1972.0786j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_448",
          "id": 448,
          "parent": "R1_25_00_1_meter_67",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "125.8218+11273.0459j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_449",
          "id": 449,
          "parent": "R1_25_00_1_meter_68",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "188.7327+16909.5689j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_450",
          "id": 450,
          "parent": "R1_25_00_1_meter_69",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "37.7465+3381.9138j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_451",
          "id": 451,
          "parent": "R1_25_00_1_meter_70",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "62.9109+5636.523j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_452",
          "id": 452,
          "parent": "R1_25_00_1_meter_71",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "88.0752+7891.1321j",
          "nominal_voltage": 14376.02,
          "load_class": "A",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"452.csv\";",
            "// };"
          ]
        },
        {
          "name": "load_453",
          "id": 453,
          "parent": "R1_25_00_1_meter_72",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "125.8218+11273.0459j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_454",
          "id": 454,
          "parent": "R1_25_00_1_meter_73",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "201.3148+18036.8735j",
          "constant_power_C": "719.6584+13657.753j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_455",
          "id": 455,
          "parent": "R1_25_00_1_meter_74",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "37.7465+3381.9138j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_456",
          "id": 456,
          "parent": "R1_25_00_1_meter_75",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "62.9109+5636.523j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_457",
          "id": 457,
          "parent": "R1_25_00_1_meter_76",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "37.7465+3381.9138j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_458",
          "id": 458,
          "parent": "R1_25_00_1_meter_77",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "100.6574+9018.4367j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_459",
          "id": 459,
          "parent": "R1_25_00_1_meter_78",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "37.7465+3381.9138j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_460",
          "id": 460,
          "parent": "R1_25_00_1_meter_79",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "25.1644+2254.6092j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_461",
          "id": 461,
          "parent": "R1_25_00_1_meter_80",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "125.8218+11273.0459j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_462",
          "id": 462,
          "parent": "R1_25_00_1_meter_81",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "251.6435+22546.0918j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_463",
          "id": 463,
          "parent": "R1_25_00_1_meter_82",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "62.9109+5636.523j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_464",
          "id": 464,
          "parent": "R1_25_00_1_meter_83",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "37.7465+3381.9138j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_465",
          "id": 465,
          "parent": "R1_25_00_1_meter_84",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "125.8218+11273.0459j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_466",
          "id": 466,
          "parent": "R1_25_00_1_meter_85",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "37.7465+3381.9138j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_467",
          "id": 467,
          "parent": "R1_25_00_1_meter_86",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "88.0752+7891.1321j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_468",
          "id": 468,
          "parent": "R1_25_00_1_meter_87",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "25.1644+2254.6092j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_469",
          "id": 469,
          "parent": "R1_25_00_1_meter_88",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "125.8218+11273.0459j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_470",
          "id": 470,
          "parent": "R1_25_00_1_meter_89",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "10000+5000j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_471",
          "id": 471,
          "parent": "R1_25_00_1_meter_90",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "10000+5000j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        }
      ]
    },
    "meter": {
      "instances": [
        {
          "name": "meter_547",
          "id": 547,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"547.csv\";",
            "// };"
          ]
        },
        {
          "name": "meter_548",
          "id": 548,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_549",
          "id": 549,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_550",
          "id": 550,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_551",
          "id": 551,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_552",
          "id": 552,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_553",
          "id": 553,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_554",
          "id": 554,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_555",
          "id": 555,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_556",
          "id": 556,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_557",
          "id": 557,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_558",
          "id": 558,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_559",
          "id": 559,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_560",
          "id": 560,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_561",
          "id": 561,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_562",
          "id": 562,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_563",
          "id": 563,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_564",
          "id": 564,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_565",
          "id": 565,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_566",
          "id": 566,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_567",
          "id": 567,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_568",
          "id": 568,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_569",
          "id": 569,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_570",
          "id": 570,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_571",
          "id": 571,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_572",
          "id": 572,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_573",
          "id": 573,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_574",
          "id": 574,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_575",
          "id": 575,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_576",
          "id": 576,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_577",
          "id": 577,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_578",
          "id": 578,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_579",
          "id": 579,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_580",
          "id": 580,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_581",
          "id": 581,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_582",
          "id": 582,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_583",
          "id": 583,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_584",
          "id": 584,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_585",
          "id": 585,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_586",
          "id": 586,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_587",
          "id": 587,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_588",
          "id": 588,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_589",
          "id": 589,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_590",
          "id": 590,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_591",
          "id": 591,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_592",
          "id": 592,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_593",
          "id": 593,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_594",
          "id": 594,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_595",
          "id": 595,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"595.csv\";",
            "// };"
          ]
        },
        {
          "name": "meter_596",
          "id": 596,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_597",
          "id": 597,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_598",
          "id": 598,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_599",
          "id": 599,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_600",
          "id": 600,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_601",
          "id": 601,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_602",
          "id": 602,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_603",
          "id": 603,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_604",
          "id": 604,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_605",
          "id": 605,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_606",
          "id": 606,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_607",
          "id": 607,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_608",
          "id": 608,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_609",
          "id": 609,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_610",
          "id": 610,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_611",
          "id": 611,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_612",
          "id": 612,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_613",
          "id": 613,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_614",
          "id": 614,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_615",
          "id": 615,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_616",
          "id": 616,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_617",
          "id": 617,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_618",
          "id": 618,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_619",
          "id": 619,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_620",
          "id": 620,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_621",
          "id": 621,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_622",
          "id": 622,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_623",
          "id": 623,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_624",
          "id": 624,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_625",
          "id": 625,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_626",
          "id": 626,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_627",
          "id": 627,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_628",
          "id": 628,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_629",
          "id": 629,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_630",
          "id": 630,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_631",
          "id": 631,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_632",
          "id": 632,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_633",
          "id": 633,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_634",
          "id": 634,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_635",
          "id": 635,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_636",
          "id": 636,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_1166",
          "id": 1166,
          "phases": "ABCN",
          "nominal_voltage": 14376.02,
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"1166.csv\";",
            "// };"
          ]
        }
      ]
    },
    "node": {
      "instances": [
        {
          "name": "node_59",
          "id": 59,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"59.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_60",
          "id": 60,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_61",
          "id": 61,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_62",
          "id": 62,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_63",
          "id": 63,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_64",
          "id": 64,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_65",
          "id": 65,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_66",
          "id": 66,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_67",
          "id": 67,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_68",
          "id": 68,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_69",
          "id": 69,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_70",
          "id": 70,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_71",
          "id": 71,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_72",
          "id": 72,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_73",
          "id": 73,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_74",
          "id": 74,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_75",
          "id": 75,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_76",
          "id": 76,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_77",
          "id": 77,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_78",
          "id": 78,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_79",
          "id": 79,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_80",
          "id": 80,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_81",
          "id": 81,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_82",
          "id": 82,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_83",
          "id": 83,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_84",
          "id": 84,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_85",
          "id": 85,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_86",
          "id": 86,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_87",
          "id": 87,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_88",
          "id": 88,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_89",
          "id": 89,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_90",
          "id": 90,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_91",
          "id": 91,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_92",
          "id": 92,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_93",
          "id": 93,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_94",
          "id": 94,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_95",
          "id": 95,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_96",
          "id": 96,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_97",
          "id": 97,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_98",
          "id": 98,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_99",
          "id": 99,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_100",
          "id": 100,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_101",
          "id": 101,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_102",
          "id": 102,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_103",
          "id": 103,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_104",
          "id": 104,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_105",
          "id": 105,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_106",
          "id": 106,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_107",
          "id": 107,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_108",
          "id": 108,
          "phases": "ABN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_109",
          "id": 109,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_110",
          "id": 110,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_111",
          "id": 111,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_112",
          "id": 112,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_113",
          "id": 113,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_114",
          "id": 114,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_115",
          "id": 115,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_116",
          "id": 116,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_117",
          "id": 117,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_118",
          "id": 118,
          "phases": "BCN",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_119",
          "id": 119,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_120",
          "id": 120,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_121",
          "id": 121,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_122",
          "id": 122,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_123",
          "id": 123,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_124",
          "id": 124,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_125",
          "id": 125,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_126",
          "id": 126,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_127",
          "id": 127,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_128",
          "id": 128,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_129",
          "id": 129,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_130",
          "id": 130,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_131",
          "id": 131,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_132",
          "id": 132,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_133",
          "id": 133,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_134",
          "id": 134,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_135",
          "id": 135,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_136",
          "id": 136,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_137",
          "id": 137,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_138",
          "id": 138,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_139",
          "id": 139,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_140",
          "id": 140,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_141",
          "id": 141,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_142",
          "id": 142,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_143",
          "id": 143,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_144",
          "id": 144,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_145",
          "id": 145,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_146",
          "id": 146,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_147",
          "id": 147,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_148",
          "id": 148,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_149",
          "id": 149,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_150",
          "id": 150,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_151",
          "id": 151,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_152",
          "id": 152,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_153",
          "id": 153,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_154",
          "id": 154,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_155",
          "id": 155,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_156",
          "id": 156,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_157",
          "id": 157,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_158",
          "id": 158,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_159",
          "id": 159,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_160",
          "id": 160,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_161",
          "id": 161,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_162",
          "id": 162,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_163",
          "id": 163,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_164",
          "id": 164,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_165",
          "id": 165,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_166",
          "id": 166,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_167",
          "id": 167,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_168",
          "id": 168,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_169",
          "id": 169,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_170",
          "id": 170,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_171",
          "id": 171,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_172",
          "id": 172,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_173",
          "id": 173,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_174",
          "id": 174,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_175",
          "id": 175,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_176",
          "id": 176,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_177",
          "id": 177,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_178",
          "id": 178,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_179",
          "id": 179,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_180",
          "id": 180,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_181",
          "id": 181,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_182",
          "id": 182,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_183",
          "id": 183,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_184",
          "id": 184,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_185",
          "id": 185,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_186",
          "id": 186,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_187",
          "id": 187,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_188",
          "id": 188,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_189",
          "id": 189,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_190",
          "id": 190,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_191",
          "id": 191,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_192",
          "id": 192,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_193",
          "id": 193,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_194",
          "id": 194,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_195",
          "id": 195,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_196",
          "id": 196,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_197",
          "id": 197,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_198",
          "id": 198,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_199",
          "id": 199,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_200",
          "id": 200,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_201",
          "id": 201,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_202",
          "id": 202,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_203",
          "id": 203,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_204",
          "id": 204,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_205",
          "id": 205,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_206",
          "id": 206,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_207",
          "id": 207,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_208",
          "id": 208,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_209",
          "id": 209,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_210",
          "id": 210,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_211",
          "id": 211,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_212",
          "id": 212,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_213",
          "id": 213,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_214",
          "id": 214,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_215",
          "id": 215,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_216",
          "id": 216,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_217",
          "id": 217,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_218",
          "id": 218,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_219",
          "id": 219,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_220",
          "id": 220,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_221",
          "id": 221,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_222",
          "id": 222,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_223",
          "id": 223,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_224",
          "id": 224,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_225",
          "id": 225,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_226",
          "id": 226,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_227",
          "id": 227,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_228",
          "id": 228,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_229",
          "id": 229,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_230",
          "id": 230,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_231",
          "id": 231,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_232",
          "id": 232,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_233",
          "id": 233,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_234",
          "id": 234,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_235",
          "id": 235,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_236",
          "id": 236,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_237",
          "id": 237,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_238",
          "id": 238,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_239",
          "id": 239,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_240",
          "id": 240,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_241",
          "id": 241,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_242",
          "id": 242,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_243",
          "id": 243,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_244",
          "id": 244,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_245",
          "id": 245,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_246",
          "id": 246,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_247",
          "id": 247,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_248",
          "id": 248,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_249",
          "id": 249,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_250",
          "id": 250,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"250.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_251",
          "id": 251,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_252",
          "id": 252,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_253",
          "id": 253,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_254",
          "id": 254,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_255",
          "id": 255,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_256",
          "id": 256,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_257",
          "id": 257,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_258",
          "id": 258,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_259",
          "id": 259,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_260",
          "id": 260,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_261",
          "id": 261,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_262",
          "id": 262,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_263",
          "id": 263,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_264",
          "id": 264,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_265",
          "id": 265,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_266",
          "id": 266,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_267",
          "id": 267,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_268",
          "id": 268,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_269",
          "id": 269,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_270",
          "id": 270,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_271",
          "id": 271,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_272",
          "id": 272,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_273",
          "id": 273,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_274",
          "id": 274,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_275",
          "id": 275,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_276",
          "id": 276,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_277",
          "id": 277,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_278",
          "id": 278,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_279",
          "id": 279,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_280",
          "id": 280,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_281",
          "id": 281,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_282",
          "id": 282,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_283",
          "id": 283,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_284",
          "id": 284,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_285",
          "id": 285,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_286",
          "id": 286,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_287",
          "id": 287,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_288",
          "id": 288,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_289",
          "id": 289,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_290",
          "id": 290,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_291",
          "id": 291,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_292",
          "id": 292,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_293",
          "id": 293,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_294",
          "id": 294,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_295",
          "id": 295,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_296",
          "id": 296,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_297",
          "id": 297,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_298",
          "id": 298,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_299",
          "id": 299,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_300",
          "id": 300,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_301",
          "id": 301,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_302",
          "id": 302,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_303",
          "id": 303,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_304",
          "id": 304,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_305",
          "id": 305,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_306",
          "id": 306,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_307",
          "id": 307,
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_308",
          "id": 308,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_309",
          "id": 309,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_310",
          "id": 310,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_311",
          "id": 311,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_312",
          "id": 312,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_313",
          "id": 313,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_314",
          "id": 314,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_315",
          "id": 315,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_316",
          "id": 316,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_317",
          "id": 317,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_318",
          "id": 318,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_319",
          "id": 319,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_320",
          "id": 320,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_321",
          "id": 321,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_322",
          "id": 322,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_323",
          "id": 323,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_324",
          "id": 324,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_325",
          "id": 325,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_326",
          "id": 326,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_327",
          "id": 327,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_328",
          "id": 328,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_329",
          "id": 329,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_330",
          "id": 330,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_331",
          "id": 331,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_332",
          "id": 332,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_333",
          "id": 333,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_334",
          "id": 334,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_335",
          "id": 335,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_336",
          "id": 336,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_337",
          "id": 337,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_338",
          "id": 338,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_339",
          "id": 339,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_340",
          "id": 340,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_341",
          "id": 341,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_342",
          "id": 342,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_343",
          "id": 343,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_344",
          "id": 344,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_345",
          "id": 345,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_346",
          "id": 346,
          "parent": "R1_25_00_1_meter_91",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_347",
          "id": 347,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"347.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_348",
          "id": 348,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_349",
          "id": 349,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_350",
          "id": 350,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_351",
          "id": 351,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_352",
          "id": 352,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_353",
          "id": 353,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_354",
          "id": 354,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_355",
          "id": 355,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_356",
          "id": 356,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_357",
          "id": 357,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_358",
          "id": 358,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_359",
          "id": 359,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_360",
          "id": 360,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_361",
          "id": 361,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_362",
          "id": 362,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_363",
          "id": 363,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_364",
          "id": 364,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_365",
          "id": 365,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_366",
          "id": 366,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_367",
          "id": 367,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_368",
          "id": 368,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_369",
          "id": 369,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_370",
          "id": 370,
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_371",
          "id": 371,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_372",
          "id": 372,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_373",
          "id": 373,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_374",
          "id": 374,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_375",
          "id": 375,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_376",
          "id": 376,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_377",
          "id": 377,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_378",
          "id": 378,
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_379",
          "id": 379,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_380",
          "id": 380,
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_381",
          "id": 381,
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_1169",
          "id": 1169,
          "phases": "ABCN",
          "bustype": "SWING",
          "nominal_voltage": 14376.02,
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j"
        }
      ]
    },
    "overhead_line": {
      "instances": [
        {
          "name": "overhead_line_848",
          "id": 848,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_152",
          "to": "R1_25_00_1_node_295",
          "length": 222.941,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_849",
          "id": 849,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_295",
          "to": "R1_25_00_1_node_296",
          "length": 286.161,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_850",
          "id": 850,
          "phases": "BN",
          "from": "R1_25_00_1_node_72",
          "to": "R1_25_00_1_node_297",
          "length": 87.9,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_856",
          "id": 856,
          "phases": "BN",
          "from": "R1_25_00_1_node_303",
          "to": "R1_25_00_1_node_304",
          "length": 256.5,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_864",
          "id": 864,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_2",
          "to": "R1_25_00_1_node_3",
          "length": 780.68,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_865",
          "id": 865,
          "phases": "CN",
          "from": "R1_25_00_1_node_3",
          "to": "R1_25_00_1_node_4",
          "length": 86.878,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_866",
          "id": 866,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_3",
          "to": "R1_25_00_1_node_5",
          "length": 531.916,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_867",
          "id": 867,
          "phases": "CN",
          "from": "R1_25_00_1_node_5",
          "to": "R1_25_00_1_node_6",
          "length": 133.293,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_871",
          "id": 871,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_5",
          "to": "R1_25_00_1_node_10",
          "length": 1467.464,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_872",
          "id": 872,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_10",
          "to": "R1_25_00_1_node_11",
          "length": 529.089,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_874",
          "id": 874,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_11",
          "to": "R1_25_00_1_node_13",
          "length": 958.282,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_875",
          "id": 875,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_13",
          "to": "R1_25_00_1_node_14",
          "length": 1035.874,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_876",
          "id": 876,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_14",
          "to": "R1_25_00_1_node_15",
          "length": 290.358,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_877",
          "id": 877,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_14",
          "to": "R1_25_00_1_node_16",
          "length": 283.1,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_878",
          "id": 878,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_17",
          "to": "R1_25_00_1_node_18",
          "length": 273.306,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_879",
          "id": 879,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_18",
          "to": "R1_25_00_1_node_19",
          "length": 1151.127,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_880",
          "id": 880,
          "phases": "CN",
          "from": "R1_25_00_1_node_19",
          "to": "R1_25_00_1_node_20",
          "length": 758.649,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_881",
          "id": 881,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_19",
          "to": "R1_25_00_1_node_21",
          "length": 1248.736,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_882",
          "id": 882,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_21",
          "to": "R1_25_00_1_node_22",
          "length": 2794.616,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_883",
          "id": 883,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_22",
          "to": "R1_25_00_1_node_23",
          "length": 723.932,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_884",
          "id": 884,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_22",
          "to": "R1_25_00_1_node_24",
          "length": 793.671,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_885",
          "id": 885,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_24",
          "to": "R1_25_00_1_node_25",
          "length": 464.49,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_887",
          "id": 887,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_24",
          "to": "R1_25_00_1_node_27",
          "length": 903.513,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_888",
          "id": 888,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_27",
          "to": "R1_25_00_1_node_28",
          "length": 4679.254,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_889",
          "id": 889,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_28",
          "to": "R1_25_00_1_node_29",
          "length": 1288.482,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_890",
          "id": 890,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_29",
          "to": "R1_25_00_1_node_30",
          "length": 1807.697,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_891",
          "id": 891,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_30",
          "to": "R1_25_00_1_node_31",
          "length": 399.928,
          "configuration": "line_configuration_36"
        },
        {
          "name": "overhead_line_892",
          "id": 892,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_30",
          "to": "R1_25_00_1_node_32",
          "length": 1055.782,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_893",
          "id": 893,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_32",
          "to": "R1_25_00_1_node_33",
          "length": 257.003,
          "configuration": "line_configuration_37"
        },
        {
          "name": "overhead_line_894",
          "id": 894,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_32",
          "to": "R1_25_00_1_node_34",
          "length": 486.078,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_895",
          "id": 895,
          "phases": "AN",
          "from": "R1_25_00_1_node_34",
          "to": "R1_25_00_1_node_35",
          "length": 885.492,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_896",
          "id": 896,
          "phases": "AN",
          "from": "R1_25_00_1_node_35",
          "to": "R1_25_00_1_node_36",
          "length": 522.865,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_898",
          "id": 898,
          "phases": "AN",
          "from": "R1_25_00_1_node_36",
          "to": "R1_25_00_1_node_38",
          "length": 385.246,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_899",
          "id": 899,
          "phases": "AN",
          "from": "R1_25_00_1_node_35",
          "to": "R1_25_00_1_node_39",
          "length": 931.201,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_900",
          "id": 900,
          "phases": "AN",
          "from": "R1_25_00_1_node_35",
          "to": "R1_25_00_1_node_40",
          "length": 616.923,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_901",
          "id": 901,
          "phases": "AN",
          "from": "R1_25_00_1_node_40",
          "to": "R1_25_00_1_node_41",
          "length": 252.776,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_902",
          "id": 902,
          "phases": "AN",
          "from": "R1_25_00_1_node_40",
          "to": "R1_25_00_1_node_42",
          "length": 53.286,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_904",
          "id": 904,
          "phases": "AN",
          "from": "R1_25_00_1_node_40",
          "to": "R1_25_00_1_node_44",
          "length": 307.399,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_905",
          "id": 905,
          "phases": "AN",
          "from": "R1_25_00_1_node_44",
          "to": "R1_25_00_1_node_45",
          "length": 134.455,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_906",
          "id": 906,
          "phases": "AN",
          "from": "R1_25_00_1_node_44",
          "to": "R1_25_00_1_node_46",
          "length": 619.674,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_907",
          "id": 907,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_34",
          "to": "R1_25_00_1_node_47",
          "length": 1797.828,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_908",
          "id": 908,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_47",
          "to": "R1_25_00_1_node_48",
          "length": 1163.289,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_909",
          "id": 909,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_48",
          "to": "R1_25_00_1_node_49",
          "length": 2214.406,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_910",
          "id": 910,
          "phases": "ABN",
          "from": "R1_25_00_1_node_49",
          "to": "R1_25_00_1_node_50",
          "length": 1339.388,
          "configuration": "line_configuration_40"
        },
        {
          "name": "overhead_line_911",
          "id": 911,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_49",
          "to": "R1_25_00_1_node_51",
          "length": 255.314,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_912",
          "id": 912,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_51",
          "to": "R1_25_00_1_node_52",
          "length": 340.634,
          "configuration": "line_configuration_37"
        },
        {
          "name": "overhead_line_913",
          "id": 913,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_51",
          "to": "R1_25_00_1_node_53",
          "length": 186.573,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_914",
          "id": 914,
          "phases": "BN",
          "from": "R1_25_00_1_node_53",
          "to": "R1_25_00_1_node_54",
          "length": 692.829,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_916",
          "id": 916,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_53",
          "to": "R1_25_00_1_node_56",
          "length": 177.148,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_917",
          "id": 917,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_56",
          "to": "R1_25_00_1_node_57",
          "length": 812.302,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_918",
          "id": 918,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_57",
          "to": "R1_25_00_1_node_58",
          "length": 3533.588,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_919",
          "id": 919,
          "phases": "BCN",
          "from": "R1_25_00_1_node_59",
          "to": "R1_25_00_1_node_60",
          "length": 914.885,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_920",
          "id": 920,
          "phases": "CN",
          "from": "R1_25_00_1_node_60",
          "to": "R1_25_00_1_node_318",
          "length": 0.418,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_921",
          "id": 921,
          "phases": "CN",
          "from": "R1_25_00_1_node_61",
          "to": "R1_25_00_1_node_62",
          "length": 259.6,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_922",
          "id": 922,
          "phases": "CN",
          "from": "R1_25_00_1_node_61",
          "to": "R1_25_00_1_node_316",
          "length": 366.463,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_923",
          "id": 923,
          "phases": "CN",
          "from": "R1_25_00_1_node_63",
          "to": "R1_25_00_1_node_64",
          "length": 44.691,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_924",
          "id": 924,
          "phases": "CN",
          "from": "R1_25_00_1_node_63",
          "to": "R1_25_00_1_node_66",
          "length": 1546.125,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_925",
          "id": 925,
          "phases": "CN",
          "from": "R1_25_00_1_node_66",
          "to": "R1_25_00_1_node_67",
          "length": 259.294,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_926",
          "id": 926,
          "phases": "CN",
          "from": "R1_25_00_1_node_66",
          "to": "R1_25_00_1_node_68",
          "length": 5387.7,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_928",
          "id": 928,
          "phases": "CN",
          "from": "R1_25_00_1_node_69",
          "to": "R1_25_00_1_node_70",
          "length": 511.1,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_930",
          "id": 930,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_59",
          "to": "R1_25_00_1_node_72",
          "length": 843.548,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_931",
          "id": 931,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_72",
          "to": "R1_25_00_1_node_73",
          "length": 3299.314,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_932",
          "id": 932,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_73",
          "to": "R1_25_00_1_node_74",
          "length": 2189.471,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_933",
          "id": 933,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_74",
          "to": "R1_25_00_1_node_75",
          "length": 6180.248,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_934",
          "id": 934,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_75",
          "to": "R1_25_00_1_node_76",
          "length": 1214.698,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_935",
          "id": 935,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_76",
          "to": "R1_25_00_1_node_77",
          "length": 1830.079,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_936",
          "id": 936,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_77",
          "to": "R1_25_00_1_node_78",
          "length": 2503.685,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_937",
          "id": 937,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_78",
          "to": "R1_25_00_1_node_79",
          "length": 5658.846,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_938",
          "id": 938,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_79",
          "to": "R1_25_00_1_node_80",
          "length": 3075.977,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_939",
          "id": 939,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_80",
          "to": "R1_25_00_1_node_81",
          "length": 3145.643,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_940",
          "id": 940,
          "phases": "CN",
          "from": "R1_25_00_1_node_81",
          "to": "R1_25_00_1_node_82",
          "length": 421.439,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_941",
          "id": 941,
          "phases": "CN",
          "from": "R1_25_00_1_node_82",
          "to": "R1_25_00_1_node_83",
          "length": 188.424,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_943",
          "id": 943,
          "phases": "CN",
          "from": "R1_25_00_1_node_84",
          "to": "R1_25_00_1_node_85",
          "length": 107.283,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_945",
          "id": 945,
          "phases": "CN",
          "from": "R1_25_00_1_node_86",
          "to": "R1_25_00_1_node_87",
          "length": 515.452,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_948",
          "id": 948,
          "phases": "CN",
          "from": "R1_25_00_1_node_89",
          "to": "R1_25_00_1_node_90",
          "length": 160.284,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_950",
          "id": 950,
          "phases": "CN",
          "from": "R1_25_00_1_node_91",
          "to": "R1_25_00_1_node_92",
          "length": 535.321,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_953",
          "id": 953,
          "phases": "CN",
          "from": "R1_25_00_1_node_94",
          "to": "R1_25_00_1_node_95",
          "length": 300.686,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_958",
          "id": 958,
          "phases": "CN",
          "from": "R1_25_00_1_node_99",
          "to": "R1_25_00_1_node_100",
          "length": 230.107,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_960",
          "id": 960,
          "phases": "CN",
          "from": "R1_25_00_1_node_101",
          "to": "R1_25_00_1_node_102",
          "length": 1329.72,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_963",
          "id": 963,
          "phases": "CN",
          "from": "R1_25_00_1_node_104",
          "to": "R1_25_00_1_node_105",
          "length": 622.019,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_964",
          "id": 964,
          "phases": "CN",
          "from": "R1_25_00_1_node_105",
          "to": "R1_25_00_1_node_106",
          "length": 1018.135,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_965",
          "id": 965,
          "phases": "CN",
          "from": "R1_25_00_1_node_105",
          "to": "R1_25_00_1_node_107",
          "length": 172.946,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_967",
          "id": 967,
          "phases": "CN",
          "from": "R1_25_00_1_node_107",
          "to": "R1_25_00_1_node_109",
          "length": 169.788,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_973",
          "id": 973,
          "phases": "CN",
          "from": "R1_25_00_1_node_114",
          "to": "R1_25_00_1_node_115",
          "length": 163.261,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_975",
          "id": 975,
          "phases": "CN",
          "from": "R1_25_00_1_node_116",
          "to": "R1_25_00_1_node_117",
          "length": 99.0,
          "configuration": "line_configuration_47"
        },
        {
          "name": "overhead_line_977",
          "id": 977,
          "phases": "CN",
          "from": "R1_25_00_1_node_118",
          "to": "R1_25_00_1_node_119",
          "length": 120.757,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_981",
          "id": 981,
          "phases": "CN",
          "from": "R1_25_00_1_node_122",
          "to": "R1_25_00_1_node_123",
          "length": 583.414,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_983",
          "id": 983,
          "phases": "CN",
          "from": "R1_25_00_1_node_124",
          "to": "R1_25_00_1_node_125",
          "length": 75.273,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_985",
          "id": 985,
          "phases": "CN",
          "from": "R1_25_00_1_node_126",
          "to": "R1_25_00_1_node_127",
          "length": 276.968,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_986",
          "id": 986,
          "phases": "CN",
          "from": "R1_25_00_1_node_127",
          "to": "R1_25_00_1_node_128",
          "length": 10.0,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_987",
          "id": 987,
          "phases": "CN",
          "from": "R1_25_00_1_node_127",
          "to": "R1_25_00_1_node_129",
          "length": 977.228,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_990",
          "id": 990,
          "phases": "CN",
          "from": "R1_25_00_1_node_131",
          "to": "R1_25_00_1_node_132",
          "length": 284.368,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1003",
          "id": 1003,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_81",
          "to": "R1_25_00_1_node_145",
          "length": 6183.737,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1004",
          "id": 1004,
          "phases": "AN",
          "from": "R1_25_00_1_node_146",
          "to": "R1_25_00_1_node_147",
          "length": 1426.649,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1005",
          "id": 1005,
          "phases": "AN",
          "from": "R1_25_00_1_node_147",
          "to": "R1_25_00_1_node_148",
          "length": 534.9,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1006",
          "id": 1006,
          "phases": "AN",
          "from": "R1_25_00_1_node_147",
          "to": "R1_25_00_1_node_149",
          "length": 781.179,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1007",
          "id": 1007,
          "phases": "AN",
          "from": "R1_25_00_1_node_149",
          "to": "R1_25_00_1_node_150",
          "length": 418.5,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1008",
          "id": 1008,
          "phases": "AN",
          "from": "R1_25_00_1_node_149",
          "to": "R1_25_00_1_node_151",
          "length": 571.58,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1010",
          "id": 1010,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_145",
          "to": "R1_25_00_1_node_152",
          "length": 2825.043,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1011",
          "id": 1011,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_152",
          "to": "R1_25_00_1_node_153",
          "length": 1527.769,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1012",
          "id": 1012,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_153",
          "to": "R1_25_00_1_node_154",
          "length": 215.0,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1013",
          "id": 1013,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_155",
          "to": "R1_25_00_1_node_156",
          "length": 181.8,
          "configuration": "line_configuration_49"
        },
        {
          "name": "overhead_line_1014",
          "id": 1014,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_155",
          "to": "R1_25_00_1_node_157",
          "length": 211.542,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1015",
          "id": 1015,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_157",
          "to": "R1_25_00_1_node_158",
          "length": 91.178,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1017",
          "id": 1017,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_157",
          "to": "R1_25_00_1_node_160",
          "length": 114.633,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1019",
          "id": 1019,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_153",
          "to": "R1_25_00_1_node_162",
          "length": 268.021,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1020",
          "id": 1020,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_162",
          "to": "R1_25_00_1_node_163",
          "length": 1803.588,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1021",
          "id": 1021,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_163",
          "to": "R1_25_00_1_node_164",
          "length": 643.241,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1022",
          "id": 1022,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_165",
          "to": "R1_25_00_1_node_166",
          "length": 5867.221,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1023",
          "id": 1023,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_166",
          "to": "R1_25_00_1_node_167",
          "length": 5222.171,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1024",
          "id": 1024,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_167",
          "to": "R1_25_00_1_node_168",
          "length": 3740.183,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1025",
          "id": 1025,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_168",
          "to": "R1_25_00_1_node_169",
          "length": 2086.464,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1026",
          "id": 1026,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_169",
          "to": "R1_25_00_1_node_170",
          "length": 5198.494,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1027",
          "id": 1027,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_170",
          "to": "R1_25_00_1_node_171",
          "length": 5824.34,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1028",
          "id": 1028,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_171",
          "to": "R1_25_00_1_node_172",
          "length": 5162.184,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1029",
          "id": 1029,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_172",
          "to": "R1_25_00_1_node_173",
          "length": 6057.891,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1030",
          "id": 1030,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_173",
          "to": "R1_25_00_1_node_174",
          "length": 3482.477,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1031",
          "id": 1031,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_174",
          "to": "R1_25_00_1_node_175",
          "length": 2891.031,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1032",
          "id": 1032,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_175",
          "to": "R1_25_00_1_node_176",
          "length": 3672.0,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1034",
          "id": 1034,
          "phases": "CN",
          "from": "R1_25_00_1_node_178",
          "to": "R1_25_00_1_node_179",
          "length": 58.097,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1036",
          "id": 1036,
          "phases": "CN",
          "from": "R1_25_00_1_node_180",
          "to": "R1_25_00_1_node_181",
          "length": 62.961,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1038",
          "id": 1038,
          "phases": "CN",
          "from": "R1_25_00_1_node_182",
          "to": "R1_25_00_1_node_183",
          "length": 54.836,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1040",
          "id": 1040,
          "phases": "CN",
          "from": "R1_25_00_1_node_184",
          "to": "R1_25_00_1_node_185",
          "length": 127.497,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1042",
          "id": 1042,
          "phases": "CN",
          "from": "R1_25_00_1_node_186",
          "to": "R1_25_00_1_node_187",
          "length": 51.751,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1044",
          "id": 1044,
          "phases": "CN",
          "from": "R1_25_00_1_node_188",
          "to": "R1_25_00_1_node_189",
          "length": 266.8,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1050",
          "id": 1050,
          "phases": "CN",
          "from": "R1_25_00_1_node_194",
          "to": "R1_25_00_1_node_195",
          "length": 186.933,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1052",
          "id": 1052,
          "phases": "CN",
          "from": "R1_25_00_1_node_196",
          "to": "R1_25_00_1_node_197",
          "length": 496.287,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1053",
          "id": 1053,
          "phases": "CN",
          "from": "R1_25_00_1_node_196",
          "to": "R1_25_00_1_node_198",
          "length": 283.362,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1055",
          "id": 1055,
          "phases": "CN",
          "from": "R1_25_00_1_node_199",
          "to": "R1_25_00_1_node_200",
          "length": 88.246,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1062",
          "id": 1062,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_176",
          "to": "R1_25_00_1_node_207",
          "length": 340.951,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1063",
          "id": 1063,
          "phases": "AN",
          "from": "R1_25_00_1_node_208",
          "to": "R1_25_00_1_node_209",
          "length": 1132.661,
          "configuration": "line_configuration_50"
        },
        {
          "name": "overhead_line_1068",
          "id": 1068,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_214",
          "to": "R1_25_00_1_node_215",
          "length": 104.0,
          "configuration": "line_configuration_51"
        },
        {
          "name": "overhead_line_1070",
          "id": 1070,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_216",
          "to": "R1_25_00_1_node_217",
          "length": 61.0,
          "configuration": "line_configuration_51"
        },
        {
          "name": "overhead_line_1072",
          "id": 1072,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_218",
          "to": "R1_25_00_1_node_219",
          "length": 89.849,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1080",
          "id": 1080,
          "phases": "BN",
          "from": "R1_25_00_1_node_226",
          "to": "R1_25_00_1_node_227",
          "length": 48.506,
          "configuration": "line_configuration_52"
        },
        {
          "name": "overhead_line_1090",
          "id": 1090,
          "phases": "AN",
          "from": "R1_25_00_1_node_237",
          "to": "R1_25_00_1_node_238",
          "length": 230.666,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1091",
          "id": 1091,
          "phases": "ACN",
          "from": "R1_25_00_1_node_237",
          "to": "R1_25_00_1_node_239",
          "length": 183.8,
          "configuration": "line_configuration_55"
        },
        {
          "name": "overhead_line_1097",
          "id": 1097,
          "phases": "AN",
          "from": "R1_25_00_1_node_244",
          "to": "R1_25_00_1_node_245",
          "length": 193.938,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1098",
          "id": 1098,
          "phases": "ACN",
          "from": "R1_25_00_1_node_244",
          "to": "R1_25_00_1_node_246",
          "length": 287.0,
          "configuration": "line_configuration_56"
        },
        {
          "name": "overhead_line_1100",
          "id": 1100,
          "phases": "ACN",
          "from": "R1_25_00_1_node_246",
          "to": "R1_25_00_1_node_248",
          "length": 1080.6,
          "configuration": "line_configuration_56"
        },
        {
          "name": "overhead_line_1101",
          "id": 1101,
          "phases": "ACN",
          "from": "R1_25_00_1_node_248",
          "to": "R1_25_00_1_node_249",
          "length": 1143.2,
          "configuration": "line_configuration_56"
        },
        {
          "name": "overhead_line_1102",
          "id": 1102,
          "phases": "AN",
          "from": "R1_25_00_1_node_250",
          "to": "R1_25_00_1_node_251",
          "length": 444.353,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1103",
          "id": 1103,
          "phases": "AN",
          "from": "R1_25_00_1_node_250",
          "to": "R1_25_00_1_node_252",
          "length": 3598.804,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1104",
          "id": 1104,
          "phases": "AN",
          "from": "R1_25_00_1_node_252",
          "to": "R1_25_00_1_node_253",
          "length": 131.034,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1106",
          "id": 1106,
          "phases": "AN",
          "from": "R1_25_00_1_node_252",
          "to": "R1_25_00_1_node_255",
          "length": 1541.44,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1107",
          "id": 1107,
          "phases": "AN",
          "from": "R1_25_00_1_node_255",
          "to": "R1_25_00_1_node_256",
          "length": 92.731,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1108",
          "id": 1108,
          "phases": "AN",
          "from": "R1_25_00_1_node_255",
          "to": "R1_25_00_1_node_257",
          "length": 286.768,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1109",
          "id": 1109,
          "phases": "AN",
          "from": "R1_25_00_1_node_257",
          "to": "R1_25_00_1_node_258",
          "length": 655.516,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1110",
          "id": 1110,
          "phases": "AN",
          "from": "R1_25_00_1_node_257",
          "to": "R1_25_00_1_node_259",
          "length": 4143.494,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1111",
          "id": 1111,
          "phases": "AN",
          "from": "R1_25_00_1_node_259",
          "to": "R1_25_00_1_node_260",
          "length": 1156.039,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1112",
          "id": 1112,
          "phases": "AN",
          "from": "R1_25_00_1_node_261",
          "to": "R1_25_00_1_node_262",
          "length": 2950.503,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1113",
          "id": 1113,
          "phases": "AN",
          "from": "R1_25_00_1_node_262",
          "to": "R1_25_00_1_node_263",
          "length": 3737.247,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1115",
          "id": 1115,
          "phases": "AN",
          "from": "R1_25_00_1_node_263",
          "to": "R1_25_00_1_node_265",
          "length": 748.345,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1119",
          "id": 1119,
          "phases": "AN",
          "from": "R1_25_00_1_node_265",
          "to": "R1_25_00_1_node_269",
          "length": 535.463,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1121",
          "id": 1121,
          "phases": "AN",
          "from": "R1_25_00_1_node_269",
          "to": "R1_25_00_1_node_271",
          "length": 1367.159,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1123",
          "id": 1123,
          "phases": "AN",
          "from": "R1_25_00_1_node_271",
          "to": "R1_25_00_1_node_273",
          "length": 710.509,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1124",
          "id": 1124,
          "phases": "AN",
          "from": "R1_25_00_1_node_273",
          "to": "R1_25_00_1_node_274",
          "length": 936.812,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1125",
          "id": 1125,
          "phases": "AN",
          "from": "R1_25_00_1_node_274",
          "to": "R1_25_00_1_node_275",
          "length": 318.983,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1126",
          "id": 1126,
          "phases": "AN",
          "from": "R1_25_00_1_node_274",
          "to": "R1_25_00_1_node_276",
          "length": 1301.988,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1127",
          "id": 1127,
          "phases": "AN",
          "from": "R1_25_00_1_node_273",
          "to": "R1_25_00_1_node_277",
          "length": 134.201,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1129",
          "id": 1129,
          "phases": "AN",
          "from": "R1_25_00_1_node_281",
          "to": "R1_25_00_1_node_280",
          "length": 524.609,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1131",
          "id": 1131,
          "phases": "AN",
          "from": "R1_25_00_1_node_283",
          "to": "R1_25_00_1_node_282",
          "length": 2287.344,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1133",
          "id": 1133,
          "phases": "AN",
          "from": "R1_25_00_1_node_285",
          "to": "R1_25_00_1_node_284",
          "length": 1910.603,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1134",
          "id": 1134,
          "phases": "AN",
          "from": "R1_25_00_1_node_286",
          "to": "R1_25_00_1_node_285",
          "length": 441.9,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1138",
          "id": 1138,
          "phases": "CN",
          "from": "R1_25_00_1_node_313",
          "to": "R1_25_00_1_node_315",
          "length": 284.314,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1139",
          "id": 1139,
          "phases": "CN",
          "from": "R1_25_00_1_node_314",
          "to": "R1_25_00_1_node_63",
          "length": 583.641,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1140",
          "id": 1140,
          "phases": "CN",
          "from": "R1_25_00_1_node_315",
          "to": "R1_25_00_1_node_314",
          "length": 253.901,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1141",
          "id": 1141,
          "phases": "CN",
          "from": "R1_25_00_1_node_316",
          "to": "R1_25_00_1_node_317",
          "length": 292.67,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1142",
          "id": 1142,
          "phases": "CN",
          "from": "R1_25_00_1_node_317",
          "to": "R1_25_00_1_node_313",
          "length": 319.564,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1143",
          "id": 1143,
          "phases": "CN",
          "from": "R1_25_00_1_node_318",
          "to": "R1_25_00_1_node_61",
          "length": 704.83,
          "configuration": "line_configuration_44"
        }
      ]
    },
    "overhead_line_conductor": {
      "instances": [
        {
          "name": "overhead_line_conductor_4",
          "id": 4,
          "rating.summer.continuous": 334.0,
          "geometric_mean_radius": "0.00814 ft",
          "resistance": 0.563,
          "inside_comments": [
            "//name 4/0 ACSR;"
          ]
        },
        {
          "name": "overhead_line_conductor_5",
          "id": 5,
          "rating.summer.continuous": 149.0,
          "geometric_mean_radius": "0.00663 ft",
          "resistance": 1.5,
          "inside_comments": [
            "//name 4 CU;"
          ]
        },
        {
          "name": "overhead_line_conductor_7",
          "id": 7,
          "rating.summer.continuous": 180.0,
          "geometric_mean_radius": "0.00418 ft",
          "resistance": 1.6257,
          "inside_comments": [
            "//name 2 ACSR;"
          ]
        },
        {
          "name": "overhead_line_conductor_8",
          "id": 8,
          "rating.summer.continuous": 230.0,
          "geometric_mean_radius": "0.01203 ft",
          "resistance": 0.953,
          "inside_comments": [
            "//name 1/0 AAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_9",
          "id": 9,
          "rating.summer.continuous": 120.0,
          "geometric_mean_radius": "0.00700 ft",
          "resistance": 2.4097,
          "inside_comments": [
            "//name 4 AAAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_10",
          "id": 10,
          "rating.summer.continuous": 197.0,
          "geometric_mean_radius": "0.00883 ft",
          "resistance": 1.5197,
          "inside_comments": [
            "//name 2 AAAC;"
          ]
        }
      ]
    },
    "switch": {
      "instances": [
        {
          "name": "switch_1156",
          "id": 1156,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_288",
          "to": "R1_25_00_1_node_1",
          "status": "CLOSED"
        },
        {
          "name": "switch_1157",
          "id": 1157,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_1",
          "to": "R1_25_00_1_node_323",
          "status": "CLOSED"
        },
        {
          "name": "switch_1158",
          "id": 1158,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_2",
          "to": "R1_25_00_1_node_287",
          "status": "CLOSED"
        },
        {
          "name": "switch_1159",
          "id": 1159,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_16",
          "to": "R1_25_00_1_node_17",
          "status": "CLOSED"
        },
        {
          "name": "switch_1160",
          "id": 1160,
          "phases": "CN",
          "from": "R1_25_00_1_node_176",
          "to": "R1_25_00_1_node_177",
          "status": "CLOSED"
        },
        {
          "name": "switch_1161",
          "id": 1161,
          "phases": "AN",
          "from": "R1_25_00_1_node_277",
          "to": "R1_25_00_1_node_278",
          "status": "CLOSED"
        },
        {
          "name": "switch_1162",
          "id": 1162,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_1",
          "to": "R1_25_00_1_node_2",
          "status": "CLOSED",
          "outside_comments": [
            "//Recloser, used as switch for now"
          ]
        },
        {
          "name": "switch_1163",
          "id": 1163,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_58",
          "to": "R1_25_00_1_node_59",
          "status": "CLOSED",
          "outside_comments": [
            "//Recloser, used as switch for now"
          ]
        },
        {
          "name": "switch_1164",
          "id": 1164,
          "phases": "ACN",
          "from": "R1_25_00_1_node_164",
          "to": "R1_25_00_1_node_231",
          "status": "CLOSED",
          "outside_comments": [
            "//Recloser, used as switch for now"
          ]
        }
      ]
    },
    "transformer": {
      "instances": [
        {
          "name": "transformer_680",
          "id": 680,
          "phases": "AS",
          "from": "R1_25_00_1_node_33",
          "to": "R1_25_00_1_tn_1",
          "configuration": "transformer_configuration_662"
        },
        {
          "name": "transformer_681",
          "id": 681,
          "phases": "BS",
          "from": "R1_25_00_1_node_33",
          "to": "R1_25_00_1_tn_2",
          "configuration": "transformer_configuration_673"
        },
        {
          "name": "transformer_682",
          "id": 682,
          "phases": "CS",
          "from": "R1_25_00_1_node_33",
          "to": "R1_25_00_1_tn_3",
          "configuration": "transformer_configuration_674"
        },
        {
          "name": "transformer_683",
          "id": 683,
          "phases": "AS",
          "from": "R1_25_00_1_node_35",
          "to": "R1_25_00_1_tn_4",
          "configuration": "transformer_configuration_663"
        },
        {
          "name": "transformer_684",
          "id": 684,
          "phases": "AS",
          "from": "R1_25_00_1_node_37",
          "to": "R1_25_00_1_tn_5",
          "configuration": "transformer_configuration_664"
        },
        {
          "name": "transformer_685",
          "id": 685,
          "phases": "AS",
          "from": "R1_25_00_1_node_38",
          "to": "R1_25_00_1_tn_6",
          "configuration": "transformer_configuration_665"
        },
        {
          "name": "transformer_686",
          "id": 686,
          "phases": "AS",
          "from": "R1_25_00_1_node_39",
          "to": "R1_25_00_1_tn_7",
          "configuration": "transformer_configuration_664"
        },
        {
          "name": "transformer_687",
          "id": 687,
          "phases": "AS",
          "from": "R1_25_00_1_node_40",
          "to": "R1_25_00_1_tn_8",
          "configuration": "transformer_configuration_665"
        },
        {
          "name": "transformer_688",
          "id": 688,
          "phases": "AS",
          "from": "R1_25_00_1_node_41",
          "to": "R1_25_00_1_tn_9",
          "configuration": "transformer_configuration_666"
        },
        {
          "name": "transformer_689",
          "id": 689,
          "phases": "AS",
          "from": "R1_25_00_1_node_43",
          "to": "R1_25_00_1_tn_10",
          "configuration": "transformer_configuration_667"
        },
        {
          "name": "transformer_690",
          "id": 690,
          "phases": "AS",
          "from": "R1_25_00_1_node_45",
          "to": "R1_25_00_1_tn_11",
          "configuration": "transformer_configuration_668"
        },
        {
          "name": "transformer_691",
          "id": 691,
          "phases": "AS",
          "from": "R1_25_00_1_node_46",
          "to": "R1_25_00_1_tn_12",
          "configuration": "transformer_configuration_669"
        },
        {
          "name": "transformer_692",
          "id": 692,
          "phases": "CS",
          "from": "R1_25_00_1_node_105",
          "to": "R1_25_00_1_tn_13",
          "configuration": "transformer_configuration_675"
        },
        {
          "name": "transformer_693",
          "id": 693,
          "phases": "CS",
          "from": "R1_25_00_1_node_106",
          "to": "R1_25_00_1_tn_14",
          "configuration": "transformer_configuration_676"
        },
        {
          "name": "transformer_694",
          "id": 694,
          "phases": "CS",
          "from": "R1_25_00_1_node_108",
          "to": "R1_25_00_1_tn_15",
          "configuration": "transformer_configuration_677"
        },
        {
          "name": "transformer_695",
          "id": 695,
          "phases": "CS",
          "from": "R1_25_00_1_node_112",
          "to": "R1_25_00_1_tn_16",
          "configuration": "transformer_configuration_678"
        },
        {
          "name": "transformer_696",
          "id": 696,
          "phases": "CS",
          "from": "R1_25_00_1_node_113",
          "to": "R1_25_00_1_tn_17",
          "configuration": "transformer_configuration_679"
        },
        {
          "name": "transformer_697",
          "id": 697,
          "phases": "AS",
          "from": "R1_25_00_1_node_264",
          "to": "R1_25_00_1_tn_18",
          "configuration": "transformer_configuration_670"
        },
        {
          "name": "transformer_698",
          "id": 698,
          "phases": "AS",
          "from": "R1_25_00_1_node_267",
          "to": "R1_25_00_1_tn_19",
          "configuration": "transformer_configuration_671"
        },
        {
          "name": "transformer_699",
          "id": 699,
          "phases": "AS",
          "from": "R1_25_00_1_node_268",
          "to": "R1_25_00_1_tn_20",
          "configuration": "transformer_configuration_672"
        },
        {
          "name": "transformer_700",
          "id": 700,
          "phases": "AS",
          "from": "R1_25_00_1_node_269",
          "to": "R1_25_00_1_tn_21",
          "configuration": "transformer_configuration_665"
        },
        {
          "name": "transformer_701",
          "id": 701,
          "phases": "AS",
          "from": "R1_25_00_1_node_270",
          "to": "R1_25_00_1_tn_22",
          "configuration": "transformer_configuration_672"
        },
        {
          "name": "transformer_702",
          "id": 702,
          "phases": "AS",
          "from": "R1_25_00_1_node_271",
          "to": "R1_25_00_1_tn_23",
          "configuration": "transformer_configuration_663"
        },
        {
          "name": "transformer_703",
          "id": 703,
          "phases": "AS",
          "from": "R1_25_00_1_node_321",
          "to": "R1_25_00_1_tn_24",
          "configuration": "transformer_configuration_666"
        },
        {
          "name": "transformer_704",
          "id": 704,
          "phases": "AS",
          "from": "R1_25_00_1_node_322",
          "to": "R1_25_00_1_tn_25",
          "configuration": "transformer_configuration_667"
        },
        {
          "name": "transformer_753",
          "id": 753,
          "phases": "AN",
          "from": "R1_25_00_1_node_290",
          "to": "R1_25_00_1_meter_1",
          "configuration": "transformer_configuration_705"
        },
        {
          "name": "transformer_754",
          "id": 754,
          "phases": "AN",
          "from": "R1_25_00_1_node_291",
          "to": "R1_25_00_1_meter_2",
          "configuration": "transformer_configuration_705"
        },
        {
          "name": "transformer_755",
          "id": 755,
          "phases": "AN",
          "from": "R1_25_00_1_node_293",
          "to": "R1_25_00_1_meter_3",
          "configuration": "transformer_configuration_705"
        },
        {
          "name": "transformer_756",
          "id": 756,
          "phases": "AN",
          "from": "R1_25_00_1_node_294",
          "to": "R1_25_00_1_meter_4",
          "configuration": "transformer_configuration_705"
        },
        {
          "name": "transformer_757",
          "id": 757,
          "phases": "BN",
          "from": "R1_25_00_1_node_312",
          "to": "R1_25_00_1_meter_5",
          "configuration": "transformer_configuration_706"
        },
        {
          "name": "transformer_758",
          "id": 758,
          "phases": "BN",
          "from": "R1_25_00_1_node_300",
          "to": "R1_25_00_1_meter_6",
          "configuration": "transformer_configuration_706"
        },
        {
          "name": "transformer_759",
          "id": 759,
          "phases": "BN",
          "from": "R1_25_00_1_node_308",
          "to": "R1_25_00_1_meter_7",
          "configuration": "transformer_configuration_707"
        },
        {
          "name": "transformer_760",
          "id": 760,
          "phases": "CN",
          "from": "R1_25_00_1_node_309",
          "to": "R1_25_00_1_meter_8",
          "configuration": "transformer_configuration_708"
        },
        {
          "name": "transformer_761",
          "id": 761,
          "phases": "AN",
          "from": "R1_25_00_1_node_310",
          "to": "R1_25_00_1_meter_9",
          "configuration": "transformer_configuration_709"
        },
        {
          "name": "transformer_762",
          "id": 762,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_311",
          "to": "R1_25_00_1_meter_10",
          "configuration": "transformer_configuration_710"
        },
        {
          "name": "transformer_763",
          "id": 763,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_2",
          "to": "R1_25_00_1_meter_11",
          "configuration": "transformer_configuration_711"
        },
        {
          "name": "transformer_764",
          "id": 764,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_3",
          "to": "R1_25_00_1_meter_12",
          "configuration": "transformer_configuration_712"
        },
        {
          "name": "transformer_765",
          "id": 765,
          "phases": "CN",
          "from": "R1_25_00_1_node_4",
          "to": "R1_25_00_1_meter_13",
          "configuration": "transformer_configuration_713"
        },
        {
          "name": "transformer_766",
          "id": 766,
          "phases": "CN",
          "from": "R1_25_00_1_node_6",
          "to": "R1_25_00_1_meter_14",
          "configuration": "transformer_configuration_714"
        },
        {
          "name": "transformer_767",
          "id": 767,
          "phases": "CN",
          "from": "R1_25_00_1_node_7",
          "to": "R1_25_00_1_meter_15",
          "configuration": "transformer_configuration_715"
        },
        {
          "name": "transformer_768",
          "id": 768,
          "phases": "CN",
          "from": "R1_25_00_1_node_8",
          "to": "R1_25_00_1_meter_16",
          "configuration": "transformer_configuration_716"
        },
        {
          "name": "transformer_769",
          "id": 769,
          "phases": "CN",
          "from": "R1_25_00_1_node_9",
          "to": "R1_25_00_1_meter_17",
          "configuration": "transformer_configuration_717"
        },
        {
          "name": "transformer_770",
          "id": 770,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_10",
          "to": "R1_25_00_1_meter_18",
          "configuration": "transformer_configuration_718"
        },
        {
          "name": "transformer_771",
          "id": 771,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_11",
          "to": "R1_25_00_1_meter_19",
          "configuration": "transformer_configuration_712"
        },
        {
          "name": "transformer_772",
          "id": 772,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_12",
          "to": "R1_25_00_1_meter_20",
          "configuration": "transformer_configuration_719"
        },
        {
          "name": "transformer_773",
          "id": 773,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_13",
          "to": "R1_25_00_1_meter_21",
          "configuration": "transformer_configuration_720"
        },
        {
          "name": "transformer_774",
          "id": 774,
          "phases": "CN",
          "from": "R1_25_00_1_node_20",
          "to": "R1_25_00_1_meter_22",
          "configuration": "transformer_configuration_721"
        },
        {
          "name": "transformer_775",
          "id": 775,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_26",
          "to": "R1_25_00_1_meter_23",
          "configuration": "transformer_configuration_722"
        },
        {
          "name": "transformer_776",
          "id": 776,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_31",
          "to": "R1_25_00_1_meter_24",
          "configuration": "transformer_configuration_723"
        },
        {
          "name": "transformer_777",
          "id": 777,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_52",
          "to": "R1_25_00_1_meter_25",
          "configuration": "transformer_configuration_724"
        },
        {
          "name": "transformer_778",
          "id": 778,
          "phases": "BN",
          "from": "R1_25_00_1_node_54",
          "to": "R1_25_00_1_meter_26",
          "configuration": "transformer_configuration_707"
        },
        {
          "name": "transformer_779",
          "id": 779,
          "phases": "BN",
          "from": "R1_25_00_1_node_55",
          "to": "R1_25_00_1_meter_27",
          "configuration": "transformer_configuration_725"
        },
        {
          "name": "transformer_780",
          "id": 780,
          "phases": "CN",
          "from": "R1_25_00_1_node_318",
          "to": "R1_25_00_1_meter_28",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_781",
          "id": 781,
          "phases": "CN",
          "from": "R1_25_00_1_node_62",
          "to": "R1_25_00_1_meter_29",
          "configuration": "transformer_configuration_727"
        },
        {
          "name": "transformer_782",
          "id": 782,
          "phases": "CN",
          "from": "R1_25_00_1_node_65",
          "to": "R1_25_00_1_meter_30",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_783",
          "id": 783,
          "phases": "CN",
          "from": "R1_25_00_1_node_68",
          "to": "R1_25_00_1_meter_31",
          "configuration": "transformer_configuration_708"
        },
        {
          "name": "transformer_784",
          "id": 784,
          "phases": "CN",
          "from": "R1_25_00_1_node_69",
          "to": "R1_25_00_1_meter_32",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_785",
          "id": 785,
          "phases": "CN",
          "from": "R1_25_00_1_node_70",
          "to": "R1_25_00_1_meter_33",
          "configuration": "transformer_configuration_728"
        },
        {
          "name": "transformer_786",
          "id": 786,
          "phases": "CN",
          "from": "R1_25_00_1_node_71",
          "to": "R1_25_00_1_meter_34",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_787",
          "id": 787,
          "phases": "CN",
          "from": "R1_25_00_1_node_98",
          "to": "R1_25_00_1_meter_35",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_788",
          "id": 788,
          "phases": "CN",
          "from": "R1_25_00_1_node_99",
          "to": "R1_25_00_1_meter_36",
          "configuration": "transformer_configuration_728"
        },
        {
          "name": "transformer_789",
          "id": 789,
          "phases": "CN",
          "from": "R1_25_00_1_node_102",
          "to": "R1_25_00_1_meter_37",
          "configuration": "transformer_configuration_727"
        },
        {
          "name": "transformer_790",
          "id": 790,
          "phases": "CN",
          "from": "R1_25_00_1_node_103",
          "to": "R1_25_00_1_meter_38",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_791",
          "id": 791,
          "phases": "CN",
          "from": "R1_25_00_1_node_126",
          "to": "R1_25_00_1_meter_39",
          "configuration": "transformer_configuration_727"
        },
        {
          "name": "transformer_792",
          "id": 792,
          "phases": "CN",
          "from": "R1_25_00_1_node_129",
          "to": "R1_25_00_1_meter_40",
          "configuration": "transformer_configuration_729"
        },
        {
          "name": "transformer_793",
          "id": 793,
          "phases": "CN",
          "from": "R1_25_00_1_node_132",
          "to": "R1_25_00_1_meter_41",
          "configuration": "transformer_configuration_727"
        },
        {
          "name": "transformer_794",
          "id": 794,
          "phases": "CN",
          "from": "R1_25_00_1_node_133",
          "to": "R1_25_00_1_meter_42",
          "configuration": "transformer_configuration_727"
        },
        {
          "name": "transformer_795",
          "id": 795,
          "phases": "CN",
          "from": "R1_25_00_1_node_135",
          "to": "R1_25_00_1_meter_43",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_796",
          "id": 796,
          "phases": "CN",
          "from": "R1_25_00_1_node_137",
          "to": "R1_25_00_1_meter_44",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_797",
          "id": 797,
          "phases": "CN",
          "from": "R1_25_00_1_node_144",
          "to": "R1_25_00_1_meter_45",
          "configuration": "transformer_configuration_730"
        },
        {
          "name": "transformer_798",
          "id": 798,
          "phases": "AN",
          "from": "R1_25_00_1_node_148",
          "to": "R1_25_00_1_meter_46",
          "configuration": "transformer_configuration_731"
        },
        {
          "name": "transformer_799",
          "id": 799,
          "phases": "AN",
          "from": "R1_25_00_1_node_150",
          "to": "R1_25_00_1_meter_47",
          "configuration": "transformer_configuration_732"
        },
        {
          "name": "transformer_800",
          "id": 800,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_154",
          "to": "R1_25_00_1_meter_48",
          "configuration": "transformer_configuration_733"
        },
        {
          "name": "transformer_801",
          "id": 801,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_156",
          "to": "R1_25_00_1_meter_49",
          "configuration": "transformer_configuration_734"
        },
        {
          "name": "transformer_802",
          "id": 802,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_155",
          "to": "R1_25_00_1_meter_50",
          "configuration": "transformer_configuration_735"
        },
        {
          "name": "transformer_803",
          "id": 803,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_159",
          "to": "R1_25_00_1_meter_51",
          "configuration": "transformer_configuration_736"
        },
        {
          "name": "transformer_804",
          "id": 804,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_161",
          "to": "R1_25_00_1_meter_52",
          "configuration": "transformer_configuration_737"
        },
        {
          "name": "transformer_805",
          "id": 805,
          "phases": "CN",
          "from": "R1_25_00_1_node_196",
          "to": "R1_25_00_1_meter_53",
          "configuration": "transformer_configuration_713"
        },
        {
          "name": "transformer_806",
          "id": 806,
          "phases": "CN",
          "from": "R1_25_00_1_node_197",
          "to": "R1_25_00_1_meter_54",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_807",
          "id": 807,
          "phases": "CN",
          "from": "R1_25_00_1_node_203",
          "to": "R1_25_00_1_meter_55",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_808",
          "id": 808,
          "phases": "CN",
          "from": "R1_25_00_1_node_204",
          "to": "R1_25_00_1_meter_56",
          "configuration": "transformer_configuration_738"
        },
        {
          "name": "transformer_809",
          "id": 809,
          "phases": "CN",
          "from": "R1_25_00_1_node_205",
          "to": "R1_25_00_1_meter_57",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_810",
          "id": 810,
          "phases": "CN",
          "from": "R1_25_00_1_node_206",
          "to": "R1_25_00_1_meter_58",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_811",
          "id": 811,
          "phases": "AN",
          "from": "R1_25_00_1_node_211",
          "to": "R1_25_00_1_meter_59",
          "configuration": "transformer_configuration_709"
        },
        {
          "name": "transformer_812",
          "id": 812,
          "phases": "AN",
          "from": "R1_25_00_1_node_212",
          "to": "R1_25_00_1_meter_60",
          "configuration": "transformer_configuration_739"
        },
        {
          "name": "transformer_813",
          "id": 813,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_221",
          "to": "R1_25_00_1_meter_61",
          "configuration": "transformer_configuration_740"
        },
        {
          "name": "transformer_814",
          "id": 814,
          "phases": "BN",
          "from": "R1_25_00_1_node_223",
          "to": "R1_25_00_1_meter_62",
          "configuration": "transformer_configuration_741"
        },
        {
          "name": "transformer_815",
          "id": 815,
          "phases": "BN",
          "from": "R1_25_00_1_node_225",
          "to": "R1_25_00_1_meter_63",
          "configuration": "transformer_configuration_742"
        },
        {
          "name": "transformer_816",
          "id": 816,
          "phases": "BN",
          "from": "R1_25_00_1_node_226",
          "to": "R1_25_00_1_meter_64",
          "configuration": "transformer_configuration_742"
        },
        {
          "name": "transformer_817",
          "id": 817,
          "phases": "BN",
          "from": "R1_25_00_1_node_227",
          "to": "R1_25_00_1_meter_65",
          "configuration": "transformer_configuration_743"
        },
        {
          "name": "transformer_818",
          "id": 818,
          "phases": "BN",
          "from": "R1_25_00_1_node_229",
          "to": "R1_25_00_1_meter_66",
          "configuration": "transformer_configuration_707"
        },
        {
          "name": "transformer_819",
          "id": 819,
          "phases": "ACN",
          "from": "R1_25_00_1_node_237",
          "to": "R1_25_00_1_meter_67",
          "configuration": "transformer_configuration_744"
        },
        {
          "name": "transformer_820",
          "id": 820,
          "phases": "AN",
          "from": "R1_25_00_1_node_238",
          "to": "R1_25_00_1_meter_68",
          "configuration": "transformer_configuration_745"
        },
        {
          "name": "transformer_821",
          "id": 821,
          "phases": "ACN",
          "from": "R1_25_00_1_node_244",
          "to": "R1_25_00_1_meter_69",
          "configuration": "transformer_configuration_746"
        },
        {
          "name": "transformer_822",
          "id": 822,
          "phases": "AN",
          "from": "R1_25_00_1_node_245",
          "to": "R1_25_00_1_meter_70",
          "configuration": "transformer_configuration_709"
        },
        {
          "name": "transformer_823",
          "id": 823,
          "phases": "AN",
          "from": "R1_25_00_1_node_247",
          "to": "R1_25_00_1_meter_71",
          "configuration": "transformer_configuration_747"
        },
        {
          "name": "transformer_824",
          "id": 824,
          "phases": "ACN",
          "from": "R1_25_00_1_node_248",
          "to": "R1_25_00_1_meter_72",
          "configuration": "transformer_configuration_744"
        },
        {
          "name": "transformer_825",
          "id": 825,
          "phases": "ACN",
          "from": "R1_25_00_1_node_249",
          "to": "R1_25_00_1_meter_73",
          "configuration": "transformer_configuration_748"
        },
        {
          "name": "transformer_826",
          "id": 826,
          "phases": "AN",
          "from": "R1_25_00_1_node_251",
          "to": "R1_25_00_1_meter_74",
          "configuration": "transformer_configuration_731"
        },
        {
          "name": "transformer_827",
          "id": 827,
          "phases": "AN",
          "from": "R1_25_00_1_node_254",
          "to": "R1_25_00_1_meter_75",
          "configuration": "transformer_configuration_705"
        },
        {
          "name": "transformer_828",
          "id": 828,
          "phases": "AN",
          "from": "R1_25_00_1_node_256",
          "to": "R1_25_00_1_meter_76",
          "configuration": "transformer_configuration_731"
        },
        {
          "name": "transformer_829",
          "id": 829,
          "phases": "AN",
          "from": "R1_25_00_1_node_258",
          "to": "R1_25_00_1_meter_77",
          "configuration": "transformer_configuration_739"
        },
        {
          "name": "transformer_830",
          "id": 830,
          "phases": "AN",
          "from": "R1_25_00_1_node_260",
          "to": "R1_25_00_1_meter_78",
          "configuration": "transformer_configuration_731"
        },
        {
          "name": "transformer_831",
          "id": 831,
          "phases": "AN",
          "from": "R1_25_00_1_node_261",
          "to": "R1_25_00_1_meter_79",
          "configuration": "transformer_configuration_749"
        },
        {
          "name": "transformer_832",
          "id": 832,
          "phases": "AN",
          "from": "R1_25_00_1_node_272",
          "to": "R1_25_00_1_meter_80",
          "configuration": "transformer_configuration_739"
        },
        {
          "name": "transformer_833",
          "id": 833,
          "phases": "AN",
          "from": "R1_25_00_1_node_273",
          "to": "R1_25_00_1_meter_81",
          "configuration": "transformer_configuration_750"
        },
        {
          "name": "transformer_834",
          "id": 834,
          "phases": "AN",
          "from": "R1_25_00_1_node_275",
          "to": "R1_25_00_1_meter_82",
          "configuration": "transformer_configuration_709"
        },
        {
          "name": "transformer_835",
          "id": 835,
          "phases": "AN",
          "from": "R1_25_00_1_node_276",
          "to": "R1_25_00_1_meter_83",
          "configuration": "transformer_configuration_731"
        },
        {
          "name": "transformer_836",
          "id": 836,
          "phases": "AN",
          "from": "R1_25_00_1_node_278",
          "to": "R1_25_00_1_meter_84",
          "configuration": "transformer_configuration_739"
        },
        {
          "name": "transformer_837",
          "id": 837,
          "phases": "AN",
          "from": "R1_25_00_1_node_279",
          "to": "R1_25_00_1_meter_85",
          "configuration": "transformer_configuration_731"
        },
        {
          "name": "transformer_838",
          "id": 838,
          "phases": "AN",
          "from": "R1_25_00_1_node_280",
          "to": "R1_25_00_1_meter_86",
          "configuration": "transformer_configuration_747"
        },
        {
          "name": "transformer_839",
          "id": 839,
          "phases": "AN",
          "from": "R1_25_00_1_node_284",
          "to": "R1_25_00_1_meter_87",
          "configuration": "transformer_configuration_751"
        },
        {
          "name": "transformer_840",
          "id": 840,
          "phases": "AN",
          "from": "R1_25_00_1_node_285",
          "to": "R1_25_00_1_meter_88",
          "configuration": "transformer_configuration_752"
        },
        {
          "name": "transformer_841",
          "id": 841,
          "phases": "BN",
          "from": "R1_25_00_1_node_299",
          "to": "R1_25_00_1_meter_89",
          "configuration": "transformer_configuration_707"
        },
        {
          "name": "transformer_842",
          "id": 842,
          "phases": "CN",
          "from": "R1_25_00_1_node_320",
          "to": "R1_25_00_1_meter_90",
          "configuration": "transformer_configuration_713"
        }
      ]
    },
    "transformer_configuration": {
      "instances": [
        {
          "name": "transformer_configuration_662",
          "id": 662,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_663",
          "id": 663,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerA_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133
        },
        {
          "name": "transformer_configuration_664",
          "id": 664,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_665",
          "id": 665,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_666",
          "id": 666,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerA_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267
        },
        {
          "name": "transformer_configuration_667",
          "id": 667,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_668",
          "id": 668,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerA_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_669",
          "id": 669,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_670",
          "id": 670,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 100.0,
          "powerA_rating": 100.0,
          "resistance": 0.0015,
          "reactance": 0.001
        },
        {
          "name": "transformer_configuration_671",
          "id": 671,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_672",
          "id": 672,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_673",
          "id": 673,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_674",
          "id": 674,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_675",
          "id": 675,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_676",
          "id": 676,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 87.5,
          "powerC_rating": 87.5,
          "resistance": 0.00171,
          "reactance": 0.00114
        },
        {
          "name": "transformer_configuration_677",
          "id": 677,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_678",
          "id": 678,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_679",
          "id": 679,
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_705",
          "id": 705,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "name": "transformer_configuration_706",
          "id": 706,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "name": "transformer_configuration_707",
          "id": 707,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "name": "transformer_configuration_708",
          "id": 708,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_709",
          "id": 709,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "name": "transformer_configuration_710",
          "id": 710,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 225.0,
          "powerA_rating": 75.0,
          "powerB_rating": 75.0,
          "powerC_rating": 75.0,
          "resistance": 0.00044,
          "reactance": 0.00222
        },
        {
          "name": "transformer_configuration_711",
          "id": 711,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 5.0,
          "powerA_rating": 0.0,
          "powerB_rating": 0.0,
          "powerC_rating": 5.0,
          "resistance": 0.01,
          "reactance": 0.05
        },
        {
          "name": "transformer_configuration_712",
          "id": 712,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerA_rating": 0.0,
          "powerB_rating": 0.0,
          "powerC_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "name": "transformer_configuration_713",
          "id": 713,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "name": "transformer_configuration_714",
          "id": 714,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 175.0,
          "powerC_rating": 175.0,
          "resistance": 0.00057,
          "reactance": 0.00286
        },
        {
          "name": "transformer_configuration_715",
          "id": 715,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerC_rating": 75.0,
          "resistance": 0.00133,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_716",
          "id": 716,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 37.5,
          "powerC_rating": 37.5,
          "resistance": 0.00267,
          "reactance": 0.01333
        },
        {
          "name": "transformer_configuration_717",
          "id": 717,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 100.0,
          "powerC_rating": 100.0,
          "resistance": 0.001,
          "reactance": 0.005
        },
        {
          "name": "transformer_configuration_718",
          "id": 718,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 85.0,
          "powerA_rating": 10.0,
          "powerB_rating": 25.0,
          "powerC_rating": 50.0,
          "resistance": 0.00118,
          "reactance": 0.00588
        },
        {
          "name": "transformer_configuration_719",
          "id": 719,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 150.0,
          "powerA_rating": 50.0,
          "powerB_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.00067,
          "reactance": 0.00333
        },
        {
          "name": "transformer_configuration_720",
          "id": 720,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerA_rating": 0.0,
          "powerB_rating": 0.0,
          "powerC_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333
        },
        {
          "name": "transformer_configuration_721",
          "id": 721,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 10.0,
          "powerC_rating": 10.0,
          "resistance": 0.01,
          "reactance": 0.05
        },
        {
          "name": "transformer_configuration_722",
          "id": 722,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 525.0,
          "powerA_rating": 175.0,
          "powerB_rating": 175.0,
          "powerC_rating": 175.0,
          "resistance": 0.00019,
          "reactance": 0.00095
        },
        {
          "name": "transformer_configuration_723",
          "id": 723,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 112.5,
          "powerA_rating": 37.5,
          "powerB_rating": 37.5,
          "powerC_rating": 37.5,
          "resistance": 0.00089,
          "reactance": 0.00444
        },
        {
          "name": "transformer_configuration_724",
          "id": 724,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerA_rating": 25.0,
          "powerB_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.00133,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_725",
          "id": 725,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 125.0,
          "powerB_rating": 125.0,
          "resistance": 0.0008,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_726",
          "id": 726,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "name": "transformer_configuration_727",
          "id": 727,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 10.0,
          "powerC_rating": 10.0,
          "resistance": 0.01,
          "reactance": 0.05
        },
        {
          "name": "transformer_configuration_728",
          "id": 728,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333
        },
        {
          "name": "transformer_configuration_729",
          "id": 729,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 500.0,
          "powerC_rating": 500.0,
          "resistance": 0.0002,
          "reactance": 0.001
        },
        {
          "name": "transformer_configuration_730",
          "id": 730,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 100.0,
          "powerC_rating": 100.0,
          "resistance": 0.001,
          "reactance": 0.005
        },
        {
          "name": "transformer_configuration_731",
          "id": 731,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333
        },
        {
          "name": "transformer_configuration_732",
          "id": 732,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333
        },
        {
          "name": "transformer_configuration_733",
          "id": 733,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 150.0,
          "powerA_rating": 50.0,
          "powerB_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.00067,
          "reactance": 0.00333
        },
        {
          "name": "transformer_configuration_734",
          "id": 734,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 3000.0,
          "powerA_rating": 1000.0,
          "powerB_rating": 1000.0,
          "powerC_rating": 1000.0,
          "resistance": 3e-05,
          "reactance": 0.00017
        },
        {
          "name": "transformer_configuration_735",
          "id": 735,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerA_rating": 0.0,
          "powerB_rating": 0.0,
          "powerC_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333
        },
        {
          "name": "transformer_configuration_736",
          "id": 736,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 2250.0,
          "powerA_rating": 750.0,
          "powerB_rating": 750.0,
          "powerC_rating": 750.0,
          "resistance": 4e-05,
          "reactance": 0.00022
        },
        {
          "name": "transformer_configuration_737",
          "id": 737,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 1500.0,
          "powerA_rating": 500.0,
          "powerB_rating": 500.0,
          "powerC_rating": 500.0,
          "resistance": 7e-05,
          "reactance": 0.00033
        },
        {
          "name": "transformer_configuration_738",
          "id": 738,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 175.0,
          "powerC_rating": 175.0,
          "resistance": 0.00057,
          "reactance": 0.00286
        },
        {
          "name": "transformer_configuration_739",
          "id": 739,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_740",
          "id": 740,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 137.5,
          "powerA_rating": 50.0,
          "powerB_rating": 37.5,
          "powerC_rating": 50.0,
          "resistance": 0.00073,
          "reactance": 0.00364
        },
        {
          "name": "transformer_configuration_741",
          "id": 741,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerB_rating": 50.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_742",
          "id": 742,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 175.0,
          "powerB_rating": 175.0,
          "resistance": 0.00057,
          "reactance": 0.00286
        },
        {
          "name": "transformer_configuration_743",
          "id": 743,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 175.0,
          "powerB_rating": 175.0,
          "resistance": 0.00057,
          "reactance": 0.00286
        },
        {
          "name": "transformer_configuration_744",
          "id": 744,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "powerC_rating": 0.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_745",
          "id": 745,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerA_rating": 75.0,
          "resistance": 0.00133,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_746",
          "id": 746,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "powerC_rating": 0.0,
          "resistance": 0.00667,
          "reactance": 0.03333
        },
        {
          "name": "transformer_configuration_747",
          "id": 747,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 37.5,
          "powerA_rating": 37.5,
          "resistance": 0.00267,
          "reactance": 0.01333
        },
        {
          "name": "transformer_configuration_748",
          "id": 748,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 137.5,
          "powerA_rating": 87.5,
          "powerC_rating": 50.0,
          "resistance": 0.00073,
          "reactance": 0.00364
        },
        {
          "name": "transformer_configuration_749",
          "id": 749,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 10.0,
          "powerA_rating": 10.0,
          "resistance": 0.01,
          "reactance": 0.05
        },
        {
          "name": "transformer_configuration_750",
          "id": 750,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 100.0,
          "powerA_rating": 100.0,
          "resistance": 0.001,
          "reactance": 0.005
        },
        {
          "name": "transformer_configuration_751",
          "id": 751,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 10.0,
          "powerA_rating": 10.0,
          "resistance": 0.01,
          "reactance": 0.05
        },
        {
          "name": "transformer_configuration_752",
          "id": 752,
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.002,
          "reactance": 0.01
        }
      ]
    },
    "triplex_line": {
      "instances": [
        {
          "name": "triplex_line_637",
          "id": 637,
          "phases": "AS",
          "from": "R1_25_00_1_tn_1",
          "to": "R1_25_00_1_tm_1",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_638",
          "id": 638,
          "phases": "BS",
          "from": "R1_25_00_1_tn_2",
          "to": "R1_25_00_1_tm_2",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_639",
          "id": 639,
          "phases": "CS",
          "from": "R1_25_00_1_tn_3",
          "to": "R1_25_00_1_tm_3",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_640",
          "id": 640,
          "phases": "AS",
          "from": "R1_25_00_1_tn_4",
          "to": "R1_25_00_1_tm_4",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_641",
          "id": 641,
          "phases": "AS",
          "from": "R1_25_00_1_tn_5",
          "to": "R1_25_00_1_tm_5",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_642",
          "id": 642,
          "phases": "AS",
          "from": "R1_25_00_1_tn_6",
          "to": "R1_25_00_1_tm_6",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_643",
          "id": 643,
          "phases": "AS",
          "from": "R1_25_00_1_tn_7",
          "to": "R1_25_00_1_tm_7",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_644",
          "id": 644,
          "phases": "AS",
          "from": "R1_25_00_1_tn_8",
          "to": "R1_25_00_1_tm_8",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_645",
          "id": 645,
          "phases": "AS",
          "from": "R1_25_00_1_tn_9",
          "to": "R1_25_00_1_tm_9",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_646",
          "id": 646,
          "phases": "AS",
          "from": "R1_25_00_1_tn_10",
          "to": "R1_25_00_1_tm_10",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_647",
          "id": 647,
          "phases": "AS",
          "from": "R1_25_00_1_tn_11",
          "to": "R1_25_00_1_tm_11",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_648",
          "id": 648,
          "phases": "AS",
          "from": "R1_25_00_1_tn_12",
          "to": "R1_25_00_1_tm_12",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_649",
          "id": 649,
          "phases": "CS",
          "from": "R1_25_00_1_tn_13",
          "to": "R1_25_00_1_tm_13",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_650",
          "id": 650,
          "phases": "CS",
          "from": "R1_25_00_1_tn_14",
          "to": "R1_25_00_1_tm_14",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_651",
          "id": 651,
          "phases": "CS",
          "from": "R1_25_00_1_tn_15",
          "to": "R1_25_00_1_tm_15",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_652",
          "id": 652,
          "phases": "CS",
          "from": "R1_25_00_1_tn_16",
          "to": "R1_25_00_1_tm_16",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_653",
          "id": 653,
          "phases": "CS",
          "from": "R1_25_00_1_tn_17",
          "to": "R1_25_00_1_tm_17",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_654",
          "id": 654,
          "phases": "AS",
          "from": "R1_25_00_1_tn_18",
          "to": "R1_25_00_1_tm_18",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_655",
          "id": 655,
          "phases": "AS",
          "from": "R1_25_00_1_tn_19",
          "to": "R1_25_00_1_tm_19",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_656",
          "id": 656,
          "phases": "AS",
          "from": "R1_25_00_1_tn_20",
          "to": "R1_25_00_1_tm_20",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_657",
          "id": 657,
          "phases": "AS",
          "from": "R1_25_00_1_tn_21",
          "to": "R1_25_00_1_tm_21",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_658",
          "id": 658,
          "phases": "AS",
          "from": "R1_25_00_1_tn_22",
          "to": "R1_25_00_1_tm_22",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_659",
          "id": 659,
          "phases": "AS",
          "from": "R1_25_00_1_tn_23",
          "to": "R1_25_00_1_tm_23",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_660",
          "id": 660,
          "phases": "AS",
          "from": "R1_25_00_1_tn_24",
          "to": "R1_25_00_1_tm_24",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_661",
          "id": 661,
          "phases": "AS",
          "from": "R1_25_00_1_tn_25",
          "to": "R1_25_00_1_tm_25",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        }
      ]
    },
    "triplex_line_conductor": {
      "instances": [
        {
          "name": "triplex_1/0 AA",
          "resistance": 0.97,
          "geometric_mean_radius": 0.0111
        }
      ]
    },
    "triplex_line_configuration": {
      "instances": [
        {
          "name": "triplex_line_configuration_1",
          "id": 1,
          "conductor_1": "triplex_1/0 AA",
          "conductor_2": "triplex_1/0 AA",
          "conductor_N": "triplex_1/0 AA",
          "insulation_thickness": 0.08,
          "diameter": 0.368
        }
      ]
    },
    "triplex_meter": {
      "instances": [
        {
          "name": "triplex_meter_522",
          "id": 522,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2,voltage_12;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"522.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_meter_523",
          "id": 523,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_524",
          "id": 524,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_525",
          "id": 525,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_526",
          "id": 526,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_527",
          "id": 527,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_528",
          "id": 528,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_529",
          "id": 529,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_530",
          "id": 530,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_531",
          "id": 531,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_532",
          "id": 532,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_533",
          "id": 533,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_534",
          "id": 534,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_535",
          "id": 535,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_536",
          "id": 536,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_537",
          "id": 537,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_538",
          "id": 538,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_539",
          "id": 539,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_540",
          "id": 540,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_541",
          "id": 541,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_542",
          "id": 542,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_543",
          "id": 543,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_544",
          "id": 544,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_545",
          "id": 545,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_546",
          "id": 546,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2,voltage_12;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"546.csv\";",
            "// };"
          ]
        }
      ]
    },
    "triplex_node": {
      "instances": [
        {
          "name": "triplex_node_472",
          "id": 472,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2,voltage_12;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"472.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_node_473",
          "id": 473,
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_474",
          "id": 474,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_475",
          "id": 475,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_476",
          "id": 476,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_477",
          "id": 477,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_478",
          "id": 478,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_479",
          "id": 479,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_480",
          "id": 480,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_481",
          "id": 481,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_482",
          "id": 482,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_483",
          "id": 483,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_484",
          "id": 484,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_485",
          "id": 485,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_486",
          "id": 486,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_487",
          "id": 487,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_488",
          "id": 488,
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_489",
          "id": 489,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_490",
          "id": 490,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_491",
          "id": 491,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_492",
          "id": 492,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_493",
          "id": 493,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_494",
          "id": 494,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_495",
          "id": 495,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_496",
          "id": 496,
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "triplex_load": {
      "instances": [
        {
          "name": "triplex_load_497",
          "id": 497,
          "phases": "AS",
          "parent": "R1_25_00_1_tm_1",
          "constant_power_1": "62.9109+5636.523j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_498",
          "id": 498,
          "phases": "BS",
          "parent": "R1_25_00_1_tm_2",
          "constant_power_1": "427.0572+1972.0786j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_499",
          "id": 499,
          "phases": "CS",
          "parent": "R1_25_00_1_tm_3",
          "constant_power_1": "359.8292+6828.8765j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_500",
          "id": 500,
          "phases": "AS",
          "parent": "R1_25_00_1_tm_4",
          "constant_power_1": "188.7327+16909.5689j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_501",
          "id": 501,
          "phases": "AS",
          "parent": "R1_25_00_1_tm_5",
          "constant_power_1": "62.9109+5636.523j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_502",
          "id": 502,
          "phases": "AS",
          "parent": "R1_25_00_1_tm_6",
          "constant_power_1": "37.7465+3381.9138j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_503",
          "id": 503,
          "phases": "AS",
          "parent": "R1_25_00_1_tm_7",
          "constant_power_1": "50.3287+4509.2184j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_504",
          "id": 504,
          "phases": "AS",
          "parent": "R1_25_00_1_tm_8",
          "constant_power_1": "37.7465+3381.9138j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_505",
          "id": 505,
          "phases": "AS",
          "parent": "R1_25_00_1_tm_9",
          "constant_power_1": "94.3663+8454.7844j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_506",
          "id": 506,
          "phases": "AS",
          "parent": "R1_25_00_1_tm_10",
          "constant_power_1": "62.9109+5636.523j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_507",
          "id": 507,
          "phases": "AS",
          "parent": "R1_25_00_1_tm_11",
          "constant_power_1": "25.1644+2254.6092j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_508",
          "id": 508,
          "phases": "AS",
          "parent": "R1_25_00_1_tm_12",
          "constant_power_1": "37.7465+3381.9138j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_509",
          "id": 509,
          "phases": "CS",
          "parent": "R1_25_00_1_tm_13",
          "constant_power_1": "215.8975+4097.3259j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_510",
          "id": 510,
          "phases": "CS",
          "parent": "R1_25_00_1_tm_14",
          "constant_power_1": "1151.4535+21852.4047j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_511",
          "id": 511,
          "phases": "CS",
          "parent": "R1_25_00_1_tm_15",
          "constant_power_1": "359.8292+6828.8765j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_512",
          "id": 512,
          "phases": "CS",
          "parent": "R1_25_00_1_tm_16",
          "constant_power_1": "359.8292+6828.8765j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_513",
          "id": 513,
          "phases": "CS",
          "parent": "R1_25_00_1_tm_17",
          "constant_power_1": "719.6584+13657.753j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_514",
          "id": 514,
          "phases": "AS",
          "parent": "R1_25_00_1_tm_18",
          "constant_power_1": "251.6435+22546.0918j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_515",
          "id": 515,
          "phases": "AS",
          "parent": "R1_25_00_1_tm_19",
          "constant_power_1": "125.8218+11273.0459j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_516",
          "id": 516,
          "phases": "AS",
          "parent": "R1_25_00_1_tm_20",
          "constant_power_1": "125.8218+11273.0459j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_517",
          "id": 517,
          "phases": "AS",
          "parent": "R1_25_00_1_tm_21",
          "constant_power_1": "37.7465+3381.9138j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_518",
          "id": 518,
          "phases": "AS",
          "parent": "R1_25_00_1_tm_22",
          "constant_power_1": "125.8218+11273.0459j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_519",
          "id": 519,
          "phases": "AS",
          "parent": "R1_25_00_1_tm_23",
          "constant_power_1": "176.1505+15782.2643j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2,voltage_12;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"519.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_load_520",
          "id": 520,
          "phases": "AS",
          "parent": "R1_25_00_1_tm_24",
          "constant_power_1": "15000+7500j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_521",
          "id": 521,
          "phases": "AS",
          "parent": "R1_25_00_1_tm_25",
          "constant_power_1": "10000+5000j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "underground_line": {
      "instances": [
        {
          "name": "underground_line_843",
          "id": 843,
          "phases": "AN",
          "from": "R1_25_00_1_node_289",
          "to": "R1_25_00_1_node_290",
          "length": 1675.4,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_844",
          "id": 844,
          "phases": "AN",
          "from": "R1_25_00_1_node_290",
          "to": "R1_25_00_1_node_291",
          "length": 895.3,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_845",
          "id": 845,
          "phases": "AN",
          "from": "R1_25_00_1_node_292",
          "to": "R1_25_00_1_node_289",
          "length": 1902.5,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_846",
          "id": 846,
          "phases": "AN",
          "from": "R1_25_00_1_node_292",
          "to": "R1_25_00_1_node_293",
          "length": 69.6,
          "configuration": "line_configuration_25"
        },
        {
          "name": "underground_line_847",
          "id": 847,
          "phases": "AN",
          "from": "R1_25_00_1_node_286",
          "to": "R1_25_00_1_node_294",
          "length": 2406.6,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_851",
          "id": 851,
          "phases": "BN",
          "from": "R1_25_00_1_node_298",
          "to": "R1_25_00_1_node_312",
          "length": 171.243,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_852",
          "id": 852,
          "phases": "BN",
          "from": "R1_25_00_1_node_298",
          "to": "R1_25_00_1_node_300",
          "length": 462.1,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_853",
          "id": 853,
          "phases": "BN",
          "from": "R1_25_00_1_node_298",
          "to": "R1_25_00_1_node_301",
          "length": 747.424,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_854",
          "id": 854,
          "phases": "BN",
          "from": "R1_25_00_1_node_301",
          "to": "R1_25_00_1_node_302",
          "length": 789.111,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_855",
          "id": 855,
          "phases": "BN",
          "from": "R1_25_00_1_node_302",
          "to": "R1_25_00_1_node_303",
          "length": 532.409,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_857",
          "id": 857,
          "phases": "BN",
          "from": "R1_25_00_1_node_304",
          "to": "R1_25_00_1_node_305",
          "length": 534.633,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_858",
          "id": 858,
          "phases": "BN",
          "from": "R1_25_00_1_node_305",
          "to": "R1_25_00_1_node_306",
          "length": 1206.414,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_859",
          "id": 859,
          "phases": "BN",
          "from": "R1_25_00_1_node_306",
          "to": "R1_25_00_1_node_307",
          "length": 610.386,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_860",
          "id": 860,
          "phases": "BN",
          "from": "R1_25_00_1_node_307",
          "to": "R1_25_00_1_node_308",
          "length": 1568.7,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_861",
          "id": 861,
          "phases": "CN",
          "from": "R1_25_00_1_node_71",
          "to": "R1_25_00_1_node_309",
          "length": 196.4,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_862",
          "id": 862,
          "phases": "AN",
          "from": "R1_25_00_1_node_151",
          "to": "R1_25_00_1_node_310",
          "length": 284.6,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_863",
          "id": 863,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_220",
          "to": "R1_25_00_1_node_311",
          "length": 1233.2,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_868",
          "id": 868,
          "phases": "CN",
          "from": "R1_25_00_1_node_6",
          "to": "R1_25_00_1_node_7",
          "length": 498.723,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_869",
          "id": 869,
          "phases": "CN",
          "from": "R1_25_00_1_node_7",
          "to": "R1_25_00_1_node_8",
          "length": 307.663,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_870",
          "id": 870,
          "phases": "CN",
          "from": "R1_25_00_1_node_7",
          "to": "R1_25_00_1_node_9",
          "length": 303.248,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_873",
          "id": 873,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_11",
          "to": "R1_25_00_1_node_12",
          "length": 2953.369,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_886",
          "id": 886,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_25",
          "to": "R1_25_00_1_node_26",
          "length": 70.543,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_897",
          "id": 897,
          "phases": "AN",
          "from": "R1_25_00_1_node_36",
          "to": "R1_25_00_1_node_37",
          "length": 249.818,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_903",
          "id": 903,
          "phases": "AN",
          "from": "R1_25_00_1_node_42",
          "to": "R1_25_00_1_node_43",
          "length": 312.336,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_915",
          "id": 915,
          "phases": "BN",
          "from": "R1_25_00_1_node_54",
          "to": "R1_25_00_1_node_55",
          "length": 3615.024,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_927",
          "id": 927,
          "phases": "CN",
          "from": "R1_25_00_1_node_68",
          "to": "R1_25_00_1_node_69",
          "length": 305.9,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_929",
          "id": 929,
          "phases": "CN",
          "from": "R1_25_00_1_node_70",
          "to": "R1_25_00_1_node_71",
          "length": 388.179,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_942",
          "id": 942,
          "phases": "CN",
          "from": "R1_25_00_1_node_83",
          "to": "R1_25_00_1_node_84",
          "length": 670.523,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_944",
          "id": 944,
          "phases": "CN",
          "from": "R1_25_00_1_node_85",
          "to": "R1_25_00_1_node_86",
          "length": 387.458,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_946",
          "id": 946,
          "phases": "CN",
          "from": "R1_25_00_1_node_87",
          "to": "R1_25_00_1_node_88",
          "length": 3870.651,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_947",
          "id": 947,
          "phases": "CN",
          "from": "R1_25_00_1_node_88",
          "to": "R1_25_00_1_node_89",
          "length": 938.473,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_949",
          "id": 949,
          "phases": "CN",
          "from": "R1_25_00_1_node_90",
          "to": "R1_25_00_1_node_91",
          "length": 4032.63,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_951",
          "id": 951,
          "phases": "CN",
          "from": "R1_25_00_1_node_92",
          "to": "R1_25_00_1_node_93",
          "length": 5980.442,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_952",
          "id": 952,
          "phases": "CN",
          "from": "R1_25_00_1_node_93",
          "to": "R1_25_00_1_node_94",
          "length": 1411.828,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_954",
          "id": 954,
          "phases": "CN",
          "from": "R1_25_00_1_node_95",
          "to": "R1_25_00_1_node_96",
          "length": 2957.745,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_955",
          "id": 955,
          "phases": "CN",
          "from": "R1_25_00_1_node_96",
          "to": "R1_25_00_1_node_97",
          "length": 3457.0,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_956",
          "id": 956,
          "phases": "CN",
          "from": "R1_25_00_1_node_97",
          "to": "R1_25_00_1_node_98",
          "length": 597.955,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_957",
          "id": 957,
          "phases": "CN",
          "from": "R1_25_00_1_node_97",
          "to": "R1_25_00_1_node_99",
          "length": 115.494,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_959",
          "id": 959,
          "phases": "CN",
          "from": "R1_25_00_1_node_100",
          "to": "R1_25_00_1_node_101",
          "length": 3054.089,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_961",
          "id": 961,
          "phases": "CN",
          "from": "R1_25_00_1_node_102",
          "to": "R1_25_00_1_node_103",
          "length": 230.673,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_962",
          "id": 962,
          "phases": "CN",
          "from": "R1_25_00_1_node_101",
          "to": "R1_25_00_1_node_104",
          "length": 1082.606,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_966",
          "id": 966,
          "phases": "CN",
          "from": "R1_25_00_1_node_107",
          "to": "R1_25_00_1_node_108",
          "length": 122.894,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_968",
          "id": 968,
          "phases": "CN",
          "from": "R1_25_00_1_node_109",
          "to": "R1_25_00_1_node_110",
          "length": 174.791,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_969",
          "id": 969,
          "phases": "CN",
          "from": "R1_25_00_1_node_110",
          "to": "R1_25_00_1_node_111",
          "length": 338.093,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_970",
          "id": 970,
          "phases": "CN",
          "from": "R1_25_00_1_node_111",
          "to": "R1_25_00_1_node_112",
          "length": 311.442,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_971",
          "id": 971,
          "phases": "CN",
          "from": "R1_25_00_1_node_111",
          "to": "R1_25_00_1_node_113",
          "length": 413.927,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_972",
          "id": 972,
          "phases": "CN",
          "from": "R1_25_00_1_node_110",
          "to": "R1_25_00_1_node_114",
          "length": 4085.035,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_974",
          "id": 974,
          "phases": "CN",
          "from": "R1_25_00_1_node_115",
          "to": "R1_25_00_1_node_116",
          "length": 2547.852,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_976",
          "id": 976,
          "phases": "CN",
          "from": "R1_25_00_1_node_117",
          "to": "R1_25_00_1_node_118",
          "length": 1791.835,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_978",
          "id": 978,
          "phases": "CN",
          "from": "R1_25_00_1_node_119",
          "to": "R1_25_00_1_node_120",
          "length": 3312.529,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_979",
          "id": 979,
          "phases": "CN",
          "from": "R1_25_00_1_node_120",
          "to": "R1_25_00_1_node_121",
          "length": 2992.028,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_980",
          "id": 980,
          "phases": "CN",
          "from": "R1_25_00_1_node_121",
          "to": "R1_25_00_1_node_122",
          "length": 1505.915,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_982",
          "id": 982,
          "phases": "CN",
          "from": "R1_25_00_1_node_123",
          "to": "R1_25_00_1_node_124",
          "length": 3261.34,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_984",
          "id": 984,
          "phases": "CN",
          "from": "R1_25_00_1_node_125",
          "to": "R1_25_00_1_node_126",
          "length": 894.773,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_988",
          "id": 988,
          "phases": "CN",
          "from": "R1_25_00_1_node_129",
          "to": "R1_25_00_1_node_130",
          "length": 5156.69,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_989",
          "id": 989,
          "phases": "CN",
          "from": "R1_25_00_1_node_130",
          "to": "R1_25_00_1_node_131",
          "length": 2634.617,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_991",
          "id": 991,
          "phases": "CN",
          "from": "R1_25_00_1_node_131",
          "to": "R1_25_00_1_node_133",
          "length": 684.841,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_992",
          "id": 992,
          "phases": "CN",
          "from": "R1_25_00_1_node_133",
          "to": "R1_25_00_1_node_134",
          "length": 507.594,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_993",
          "id": 993,
          "phases": "CN",
          "from": "R1_25_00_1_node_134",
          "to": "R1_25_00_1_node_135",
          "length": 419.951,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_994",
          "id": 994,
          "phases": "CN",
          "from": "R1_25_00_1_node_134",
          "to": "R1_25_00_1_node_136",
          "length": 1860.76,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_995",
          "id": 995,
          "phases": "CN",
          "from": "R1_25_00_1_node_136",
          "to": "R1_25_00_1_node_137",
          "length": 5648.566,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_996",
          "id": 996,
          "phases": "CN",
          "from": "R1_25_00_1_node_137",
          "to": "R1_25_00_1_node_138",
          "length": 1752.607,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_997",
          "id": 997,
          "phases": "CN",
          "from": "R1_25_00_1_node_138",
          "to": "R1_25_00_1_node_139",
          "length": 5021.149,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_998",
          "id": 998,
          "phases": "CN",
          "from": "R1_25_00_1_node_139",
          "to": "R1_25_00_1_node_140",
          "length": 5487.795,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_999",
          "id": 999,
          "phases": "CN",
          "from": "R1_25_00_1_node_140",
          "to": "R1_25_00_1_node_141",
          "length": 2169.881,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_1000",
          "id": 1000,
          "phases": "CN",
          "from": "R1_25_00_1_node_141",
          "to": "R1_25_00_1_node_142",
          "length": 5187.632,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_1001",
          "id": 1001,
          "phases": "CN",
          "from": "R1_25_00_1_node_142",
          "to": "R1_25_00_1_node_143",
          "length": 2307.911,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_1002",
          "id": 1002,
          "phases": "CN",
          "from": "R1_25_00_1_node_143",
          "to": "R1_25_00_1_node_144",
          "length": 1349.2,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_1009",
          "id": 1009,
          "phases": "AN",
          "from": "R1_25_00_1_node_151",
          "to": "R1_25_00_1_node_286",
          "length": 30021.0,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1016",
          "id": 1016,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_158",
          "to": "R1_25_00_1_node_159",
          "length": 29.642,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1018",
          "id": 1018,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_160",
          "to": "R1_25_00_1_node_161",
          "length": 298.551,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1033",
          "id": 1033,
          "phases": "CN",
          "from": "R1_25_00_1_node_177",
          "to": "R1_25_00_1_node_178",
          "length": 1157.413,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1035",
          "id": 1035,
          "phases": "CN",
          "from": "R1_25_00_1_node_179",
          "to": "R1_25_00_1_node_180",
          "length": 2407.908,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1037",
          "id": 1037,
          "phases": "CN",
          "from": "R1_25_00_1_node_181",
          "to": "R1_25_00_1_node_182",
          "length": 916.85,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1039",
          "id": 1039,
          "phases": "CN",
          "from": "R1_25_00_1_node_183",
          "to": "R1_25_00_1_node_184",
          "length": 4136.8,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1041",
          "id": 1041,
          "phases": "CN",
          "from": "R1_25_00_1_node_185",
          "to": "R1_25_00_1_node_186",
          "length": 6437.785,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1043",
          "id": 1043,
          "phases": "CN",
          "from": "R1_25_00_1_node_187",
          "to": "R1_25_00_1_node_188",
          "length": 1673.184,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1045",
          "id": 1045,
          "phases": "CN",
          "from": "R1_25_00_1_node_189",
          "to": "R1_25_00_1_node_190",
          "length": 815.598,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1046",
          "id": 1046,
          "phases": "CN",
          "from": "R1_25_00_1_node_190",
          "to": "R1_25_00_1_node_191",
          "length": 4168.459,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1047",
          "id": 1047,
          "phases": "CN",
          "from": "R1_25_00_1_node_191",
          "to": "R1_25_00_1_node_192",
          "length": 1845.245,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1048",
          "id": 1048,
          "phases": "CN",
          "from": "R1_25_00_1_node_192",
          "to": "R1_25_00_1_node_193",
          "length": 4209.968,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1049",
          "id": 1049,
          "phases": "CN",
          "from": "R1_25_00_1_node_193",
          "to": "R1_25_00_1_node_194",
          "length": 3473.363,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1051",
          "id": 1051,
          "phases": "CN",
          "from": "R1_25_00_1_node_195",
          "to": "R1_25_00_1_node_196",
          "length": 1830.57,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1054",
          "id": 1054,
          "phases": "CN",
          "from": "R1_25_00_1_node_198",
          "to": "R1_25_00_1_node_199",
          "length": 664.304,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1056",
          "id": 1056,
          "phases": "CN",
          "from": "R1_25_00_1_node_200",
          "to": "R1_25_00_1_node_201",
          "length": 1526.0,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1057",
          "id": 1057,
          "phases": "CN",
          "from": "R1_25_00_1_node_201",
          "to": "R1_25_00_1_node_202",
          "length": 4809.8,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1058",
          "id": 1058,
          "phases": "CN",
          "from": "R1_25_00_1_node_202",
          "to": "R1_25_00_1_node_203",
          "length": 93.689,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_1059",
          "id": 1059,
          "phases": "CN",
          "from": "R1_25_00_1_node_202",
          "to": "R1_25_00_1_node_204",
          "length": 5939.7,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1060",
          "id": 1060,
          "phases": "CN",
          "from": "R1_25_00_1_node_204",
          "to": "R1_25_00_1_node_205",
          "length": 212.106,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1061",
          "id": 1061,
          "phases": "CN",
          "from": "R1_25_00_1_node_204",
          "to": "R1_25_00_1_node_206",
          "length": 479.716,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1064",
          "id": 1064,
          "phases": "AN",
          "from": "R1_25_00_1_node_209",
          "to": "R1_25_00_1_node_210",
          "length": 7273.064,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1065",
          "id": 1065,
          "phases": "AN",
          "from": "R1_25_00_1_node_210",
          "to": "R1_25_00_1_node_211",
          "length": 864.065,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1066",
          "id": 1066,
          "phases": "AN",
          "from": "R1_25_00_1_node_210",
          "to": "R1_25_00_1_node_212",
          "length": 889.695,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1067",
          "id": 1067,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_213",
          "to": "R1_25_00_1_node_214",
          "length": 1635.035,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1069",
          "id": 1069,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_215",
          "to": "R1_25_00_1_node_216",
          "length": 2425.471,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1071",
          "id": 1071,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_216",
          "to": "R1_25_00_1_node_218",
          "length": 1851.557,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1073",
          "id": 1073,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_218",
          "to": "R1_25_00_1_node_220",
          "length": 1988.452,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1074",
          "id": 1074,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_220",
          "to": "R1_25_00_1_node_221",
          "length": 628.268,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1075",
          "id": 1075,
          "phases": "ABCN",
          "from": "R1_25_00_1_node_220",
          "to": "R1_25_00_1_node_222",
          "length": 496.307,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1076",
          "id": 1076,
          "phases": "BN",
          "from": "R1_25_00_1_node_222",
          "to": "R1_25_00_1_node_223",
          "length": 1217.591,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_1077",
          "id": 1077,
          "phases": "BN",
          "from": "R1_25_00_1_node_222",
          "to": "R1_25_00_1_node_224",
          "length": 91.54,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_1078",
          "id": 1078,
          "phases": "BN",
          "from": "R1_25_00_1_node_224",
          "to": "R1_25_00_1_node_225",
          "length": 716.73,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_1079",
          "id": 1079,
          "phases": "BN",
          "from": "R1_25_00_1_node_224",
          "to": "R1_25_00_1_node_226",
          "length": 1593.694,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_1081",
          "id": 1081,
          "phases": "BN",
          "from": "R1_25_00_1_node_226",
          "to": "R1_25_00_1_node_228",
          "length": 260.109,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_1082",
          "id": 1082,
          "phases": "BN",
          "from": "R1_25_00_1_node_228",
          "to": "R1_25_00_1_node_229",
          "length": 92.043,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_1083",
          "id": 1083,
          "phases": "BN",
          "from": "R1_25_00_1_node_228",
          "to": "R1_25_00_1_node_230",
          "length": 1830.387,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_1084",
          "id": 1084,
          "phases": "ACN",
          "from": "R1_25_00_1_node_231",
          "to": "R1_25_00_1_node_232",
          "length": 1261.7,
          "configuration": "line_configuration_53"
        },
        {
          "name": "underground_line_1085",
          "id": 1085,
          "phases": "ACN",
          "from": "R1_25_00_1_node_232",
          "to": "R1_25_00_1_node_233",
          "length": 6632.0,
          "configuration": "line_configuration_53"
        },
        {
          "name": "underground_line_1086",
          "id": 1086,
          "phases": "ACN",
          "from": "R1_25_00_1_node_233",
          "to": "R1_25_00_1_node_234",
          "length": 447.1,
          "configuration": "line_configuration_54"
        },
        {
          "name": "underground_line_1087",
          "id": 1087,
          "phases": "ACN",
          "from": "R1_25_00_1_node_234",
          "to": "R1_25_00_1_node_235",
          "length": 2421.1,
          "configuration": "line_configuration_53"
        },
        {
          "name": "underground_line_1088",
          "id": 1088,
          "phases": "ACN",
          "from": "R1_25_00_1_node_235",
          "to": "R1_25_00_1_node_236",
          "length": 4819.1,
          "configuration": "line_configuration_53"
        },
        {
          "name": "underground_line_1089",
          "id": 1089,
          "phases": "ACN",
          "from": "R1_25_00_1_node_236",
          "to": "R1_25_00_1_node_237",
          "length": 4310.0,
          "configuration": "line_configuration_53"
        },
        {
          "name": "underground_line_1092",
          "id": 1092,
          "phases": "ACN",
          "from": "R1_25_00_1_node_239",
          "to": "R1_25_00_1_node_240",
          "length": 1052.2,
          "configuration": "line_configuration_54"
        },
        {
          "name": "underground_line_1093",
          "id": 1093,
          "phases": "ACN",
          "from": "R1_25_00_1_node_240",
          "to": "R1_25_00_1_node_241",
          "length": 3850.2,
          "configuration": "line_configuration_54"
        },
        {
          "name": "underground_line_1094",
          "id": 1094,
          "phases": "ACN",
          "from": "R1_25_00_1_node_241",
          "to": "R1_25_00_1_node_242",
          "length": 1377.8,
          "configuration": "line_configuration_53"
        },
        {
          "name": "underground_line_1095",
          "id": 1095,
          "phases": "ACN",
          "from": "R1_25_00_1_node_242",
          "to": "R1_25_00_1_node_243",
          "length": 5333.1,
          "configuration": "line_configuration_53"
        },
        {
          "name": "underground_line_1096",
          "id": 1096,
          "phases": "ACN",
          "from": "R1_25_00_1_node_243",
          "to": "R1_25_00_1_node_244",
          "length": 971.6,
          "configuration": "line_configuration_53"
        },
        {
          "name": "underground_line_1099",
          "id": 1099,
          "phases": "AN",
          "from": "R1_25_00_1_node_246",
          "to": "R1_25_00_1_node_247",
          "length": 446.7,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1105",
          "id": 1105,
          "phases": "AN",
          "from": "R1_25_00_1_node_253",
          "to": "R1_25_00_1_node_254",
          "length": 615.736,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1114",
          "id": 1114,
          "phases": "AN",
          "from": "R1_25_00_1_node_263",
          "to": "R1_25_00_1_node_264",
          "length": 924.52,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1116",
          "id": 1116,
          "phases": "AN",
          "from": "R1_25_00_1_node_265",
          "to": "R1_25_00_1_node_266",
          "length": 533.933,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1117",
          "id": 1117,
          "phases": "AN",
          "from": "R1_25_00_1_node_266",
          "to": "R1_25_00_1_node_267",
          "length": 83.357,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1118",
          "id": 1118,
          "phases": "AN",
          "from": "R1_25_00_1_node_266",
          "to": "R1_25_00_1_node_268",
          "length": 204.443,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1120",
          "id": 1120,
          "phases": "AN",
          "from": "R1_25_00_1_node_269",
          "to": "R1_25_00_1_node_270",
          "length": 164.681,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1122",
          "id": 1122,
          "phases": "AN",
          "from": "R1_25_00_1_node_271",
          "to": "R1_25_00_1_node_272",
          "length": 329.25,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1128",
          "id": 1128,
          "phases": "AN",
          "from": "R1_25_00_1_node_280",
          "to": "R1_25_00_1_node_279",
          "length": 3928.851,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1130",
          "id": 1130,
          "phases": "AN",
          "from": "R1_25_00_1_node_282",
          "to": "R1_25_00_1_node_281",
          "length": 1659.172,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1132",
          "id": 1132,
          "phases": "AN",
          "from": "R1_25_00_1_node_284",
          "to": "R1_25_00_1_node_283",
          "length": 1463.88,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1135",
          "id": 1135,
          "phases": "AN",
          "from": "R1_25_00_1_node_263",
          "to": "R1_25_00_1_node_321",
          "length": 274.4,
          "configuration": "line_configuration_25"
        },
        {
          "name": "underground_line_1136",
          "id": 1136,
          "phases": "AN",
          "from": "R1_25_00_1_node_321",
          "to": "R1_25_00_1_node_322",
          "length": 371.3,
          "configuration": "line_configuration_25"
        },
        {
          "name": "underground_line_1137",
          "id": 1137,
          "phases": "BN",
          "from": "R1_25_00_1_node_312",
          "to": "R1_25_00_1_node_299",
          "length": 329.8,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_1144",
          "id": 1144,
          "phases": "CN",
          "from": "R1_25_00_1_node_319",
          "to": "R1_25_00_1_node_320",
          "length": 1044.3,
          "configuration": "line_configuration_58"
        }
      ]
    },
    "underground_line_conductor": {
      "instances": [
        {
          "name": "underground_line_conductor_2",
          "id": 2,
          "rating.summer.continuous": 142.0,
          "outer_diameter": 1.27,
          "conductor_gmr": "0.01142 ft",
          "conductor_diameter": 0.362,
          "conductor_resistance": 0.88704,
          "neutral_gmr": "0.0489686771417213 ft",
          "neutral_resistance": 13.86528,
          "neutral_diameter": 0.0641,
          "neutral_strands": 16.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 1/0 AAC (Conc);"
          ]
        },
        {
          "name": "underground_line_conductor_3",
          "id": 3,
          "rating.summer.continuous": 214.0,
          "outer_diameter": 1.32,
          "conductor_gmr": "0.0177 ft",
          "conductor_diameter": 0.528,
          "conductor_resistance": 0.433488,
          "neutral_gmr": "0.0485380344339232 ft",
          "neutral_resistance": 13.5696,
          "neutral_diameter": 0.0641,
          "neutral_strands": 11.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 4/0 AAC (Conc);"
          ]
        },
        {
          "name": "underground_line_conductor_6",
          "id": 6,
          "rating.summer.continuous": 775.0,
          "outer_diameter": 1.87,
          "conductor_gmr": "0.0371 ft",
          "conductor_diameter": 1.15,
          "conductor_resistance": 0.0222,
          "neutral_gmr": "0.0732739718442675 ft",
          "neutral_resistance": 0.05,
          "neutral_diameter": 0.102,
          "neutral_strands": 20.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 1000 AAC (Tape);"
          ]
        }
      ]
    }
  }
}