{
  "__preamble": {
    "comments": [
      "// $Id: R1-25.00-1.glm",
      "// 24.9 kV feeder",
      "//*********************************************",
      "// validates voltages with FBS at selected load, node, meter, triplex_node, and",
      "// triplex_meter objects",
      "// created by: alek332",
      "//*********************************************",
      "// modules"
    ]
  },
  "_directives": {
    "#set": {
      "profiler": 1
    }
  },
  "clock": {
    "timezone": "EST+8EDT",
    "timestamp": "'2000-01-01 0:00:00'",
    "stoptime": "'2000-01-01 1:00:00'"
  },
  "modules": {
    "powerflow": {
      "solver_method": "FBS",
      "default_maximum_voltage_error": 1e-09
    },
    "tape": {},
    "assert": {}
  },
  "objects": {
    "recorder": {
      "instances": [
        {
          "name": "recorder_2",
          "parent": "regulator_1167",
          "property": "tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag",
          "limit": 1440,
          "interval": 60,
          "file": "R1-25.00-1_reg_output.csv",
          "outside_comments": [
            "//*********************************************"
          ]
        }
      ]
    },
    "regulator": {
      "instances": [
        {
          "name": "regulator_1167",
          "from": "R1-25-00-1_node_324",
          "to": "R1-25-00-1_meter_91",
          "phases": "ABCN",
          "configuration": "regulator_configuration_1168"
        }
      ]
    },
    "regulator_configuration": {
      "instances": [
        {
          "name": "regulator_configuration_1168",
          "Control": "OUTPUT_VOLTAGE",
          "band_center": 14376.0,
          "band_width": 240,
          "connect_type": "WYE_WYE",
          "time_delay": 30,
          "raise_taps": 16,
          "lower_taps": 16,
          "regulation": 0.1,
          "tap_pos_A": 0,
          "tap_pos_B": 0,
          "tap_pos_C": 0
        }
      ]
    },
    "capacitor": {
      "instances": [
        {
          "name": "capacitor_1165",
          "phases": "ABCN",
          "pt_phase": "AN",
          "parent": "R1-25-00-1_node_163",
          "phases_connected": "ABC",
          "control": "VOLT",
          "voltage_set_high": 14500,
          "voltage_set_low": 13500,
          "capacitor_A": "0.133 MVAr",
          "capacitor_B": "0.133 MVAr",
          "capacitor_C": "0.133 MVAr",
          "control_level": "INDIVIDUAL",
          "time_delay": 30.0,
          "dwell_time": 30.0,
          "cap_nominal_voltage": 14380,
          "nominal_voltage": 14376.02,
          "inside_comments": [
            "// object recorder {",
            "// property \"switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag\";",
            "// file R1-25.00-1_capacitor1.csv;",
            "// interval 60;",
            "// limit 1440;",
            "// };"
          ]
        }
      ]
    },
    "fuse": {
      "instances": [
        {
          "name": "fuse_1145",
          "phases": "AN",
          "from": "R1-25-00-1_node_148",
          "to": "R1-25-00-1_node_292",
          "current_limit": 1000,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1146",
          "phases": "BN",
          "from": "R1-25-00-1_node_297",
          "to": "R1-25-00-1_node_298",
          "current_limit": 1000,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1147",
          "phases": "CN",
          "from": "R1-25-00-1_node_64",
          "to": "R1-25-00-1_node_65",
          "current_limit": 1000,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1148",
          "phases": "AN",
          "from": "R1-25-00-1_node_145",
          "to": "R1-25-00-1_node_146",
          "current_limit": 5000,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1149",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_153",
          "to": "R1-25-00-1_node_155",
          "current_limit": 5000,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1150",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_164",
          "to": "R1-25-00-1_node_165",
          "current_limit": 5000,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1151",
          "phases": "AN",
          "from": "R1-25-00-1_node_207",
          "to": "R1-25-00-1_node_208",
          "current_limit": 2500,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1152",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_207",
          "to": "R1-25-00-1_node_213",
          "current_limit": 3000,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1153",
          "phases": "AN",
          "from": "R1-25-00-1_node_244",
          "to": "R1-25-00-1_node_250",
          "current_limit": 3000,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1154",
          "phases": "AN",
          "from": "R1-25-00-1_node_259",
          "to": "R1-25-00-1_node_261",
          "current_limit": 2000,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1155",
          "phases": "CN",
          "from": "R1-25-00-1_node_313",
          "to": "R1-25-00-1_node_319",
          "current_limit": 1000,
          "status": "CLOSED"
        }
      ]
    },
    "line_configuration": {
      "instances": [
        {
          "name": "line_configuration_25",
          "conductor_A": "underground_line_conductor_2",
          "conductor_N": "underground_line_conductor_2",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_26",
          "conductor_A": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_27",
          "conductor_A": "overhead_line_conductor_4",
          "conductor_B": "overhead_line_conductor_4",
          "conductor_C": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_12"
        },
        {
          "name": "line_configuration_28",
          "conductor_B": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_13"
        },
        {
          "name": "line_configuration_29",
          "conductor_B": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_13"
        },
        {
          "name": "line_configuration_30",
          "conductor_C": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_14"
        },
        {
          "name": "line_configuration_31",
          "conductor_A": "underground_line_conductor_3",
          "conductor_B": "underground_line_conductor_3",
          "conductor_C": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_15"
        },
        {
          "name": "line_configuration_32",
          "conductor_A": "underground_line_conductor_6",
          "conductor_B": "underground_line_conductor_6",
          "conductor_C": "underground_line_conductor_6",
          "conductor_N": "underground_line_conductor_6",
          "spacing": "line_spacing_15"
        },
        {
          "name": "line_configuration_33",
          "conductor_C": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_16"
        },
        {
          "name": "line_configuration_34",
          "conductor_A": "overhead_line_conductor_7",
          "conductor_B": "overhead_line_conductor_7",
          "conductor_C": "overhead_line_conductor_7",
          "conductor_N": "overhead_line_conductor_7",
          "spacing": "line_spacing_12"
        },
        {
          "name": "line_configuration_35",
          "conductor_A": "overhead_line_conductor_8",
          "conductor_B": "overhead_line_conductor_8",
          "conductor_C": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_12"
        },
        {
          "name": "line_configuration_36",
          "conductor_A": "overhead_line_conductor_7",
          "conductor_B": "overhead_line_conductor_7",
          "conductor_C": "overhead_line_conductor_7",
          "conductor_N": "overhead_line_conductor_7",
          "spacing": "line_spacing_12"
        },
        {
          "name": "line_configuration_37",
          "conductor_A": "overhead_line_conductor_5",
          "conductor_B": "overhead_line_conductor_5",
          "conductor_C": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_12"
        },
        {
          "name": "line_configuration_38",
          "conductor_A": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_39",
          "conductor_A": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_40",
          "conductor_A": "overhead_line_conductor_5",
          "conductor_B": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_41",
          "conductor_B": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_13"
        },
        {
          "name": "line_configuration_42",
          "conductor_B": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_19"
        },
        {
          "name": "line_configuration_43",
          "conductor_B": "overhead_line_conductor_7",
          "conductor_C": "overhead_line_conductor_7",
          "conductor_N": "overhead_line_conductor_7",
          "spacing": "line_spacing_20"
        },
        {
          "name": "line_configuration_44",
          "conductor_C": "overhead_line_conductor_9",
          "conductor_N": "overhead_line_conductor_9",
          "spacing": "line_spacing_16"
        },
        {
          "name": "line_configuration_45",
          "conductor_C": "overhead_line_conductor_7",
          "conductor_N": "overhead_line_conductor_7",
          "spacing": "line_spacing_16"
        },
        {
          "name": "line_configuration_46",
          "conductor_C": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_16"
        },
        {
          "name": "line_configuration_47",
          "conductor_C": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_21"
        },
        {
          "name": "line_configuration_48",
          "conductor_C": "underground_line_conductor_2",
          "conductor_N": "underground_line_conductor_2",
          "spacing": "line_spacing_14"
        },
        {
          "name": "line_configuration_49",
          "conductor_A": "overhead_line_conductor_10",
          "conductor_B": "overhead_line_conductor_10",
          "conductor_C": "overhead_line_conductor_10",
          "conductor_N": "overhead_line_conductor_10",
          "spacing": "line_spacing_12"
        },
        {
          "name": "line_configuration_50",
          "conductor_A": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_51",
          "conductor_A": "overhead_line_conductor_8",
          "conductor_B": "overhead_line_conductor_8",
          "conductor_C": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_22"
        },
        {
          "name": "line_configuration_52",
          "conductor_B": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_13"
        },
        {
          "name": "line_configuration_53",
          "conductor_A": "underground_line_conductor_3",
          "conductor_C": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_23"
        },
        {
          "name": "line_configuration_54",
          "conductor_A": "underground_line_conductor_3",
          "conductor_C": "underground_line_conductor_3",
          "conductor_N": "underground_line_conductor_3",
          "spacing": "line_spacing_24"
        },
        {
          "name": "line_configuration_55",
          "conductor_A": "overhead_line_conductor_8",
          "conductor_C": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_23"
        },
        {
          "name": "line_configuration_56",
          "conductor_A": "overhead_line_conductor_5",
          "conductor_C": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_23"
        },
        {
          "name": "line_configuration_57",
          "conductor_A": "overhead_line_conductor_7",
          "conductor_N": "overhead_line_conductor_7",
          "spacing": "line_spacing_11"
        },
        {
          "name": "line_configuration_58",
          "conductor_C": "underground_line_conductor_2",
          "conductor_N": "underground_line_conductor_2",
          "spacing": "line_spacing_16"
        }
      ]
    },
    "line_spacing": {
      "instances": [
        {
          "name": "line_spacing_11",
          "distance_AN": "84.0 in"
        },
        {
          "name": "line_spacing_12",
          "distance_AB": "57.6 in",
          "distance_BC": "57.6 in",
          "distance_AC": "57.6 in",
          "distance_AN": "84.0 in",
          "distance_BN": "84.0 in",
          "distance_CN": "84.0 in"
        },
        {
          "name": "line_spacing_13",
          "distance_BN": "84.0 in"
        },
        {
          "name": "line_spacing_14",
          "distance_CN": "0.0 in"
        },
        {
          "name": "line_spacing_15",
          "distance_AB": "0.0 in",
          "distance_BC": "0.0 in",
          "distance_AC": "0.0 in",
          "distance_AN": "0.0 in",
          "distance_BN": "0.0 in",
          "distance_CN": "0.0 in"
        },
        {
          "name": "line_spacing_16",
          "distance_CN": "84.0 in"
        },
        {
          "name": "line_spacing_17",
          "distance_AN": "0.0 in"
        },
        {
          "name": "line_spacing_18",
          "distance_AB": "57.6 in",
          "distance_AN": "84.0 in",
          "distance_BN": "84.0 in"
        },
        {
          "name": "line_spacing_19",
          "distance_BN": "0.0 in"
        },
        {
          "name": "line_spacing_20",
          "distance_BC": "57.6 in",
          "distance_BN": "84.0 in",
          "distance_CN": "84.0 in"
        },
        {
          "name": "line_spacing_21",
          "distance_CN": "51.6 in"
        },
        {
          "name": "line_spacing_22",
          "distance_AB": "57.6 in",
          "distance_BC": "57.6 in",
          "distance_AC": "57.6 in",
          "distance_AN": "51.6 in",
          "distance_BN": "51.6 in",
          "distance_CN": "51.6 in"
        },
        {
          "name": "line_spacing_23",
          "distance_AC": "57.6 in",
          "distance_AN": "84.0 in",
          "distance_CN": "84.0 in"
        },
        {
          "name": "line_spacing_24",
          "distance_AC": "0.0 in",
          "distance_AN": "0.0 in",
          "distance_CN": "0.0 in"
        }
      ]
    },
    "complex_assert": {
      "instances": [
        {
          "name": "complex_assert_65",
          "parent": "load_382",
          "target": "voltage_A",
          "value": "+255.042-0.69286d",
          "within": 4
        },
        {
          "name": "complex_assert_66",
          "parent": "load_382",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_67",
          "parent": "load_382",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_138",
          "parent": "load_452",
          "target": "voltage_A",
          "value": "+253.736-0.355467d",
          "within": 4
        },
        {
          "name": "complex_assert_139",
          "parent": "load_452",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_140",
          "parent": "load_452",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_161",
          "parent": "meter_547",
          "target": "voltage_A",
          "value": "+255.042-0.69286d",
          "within": 4
        },
        {
          "name": "complex_assert_162",
          "parent": "meter_547",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_163",
          "parent": "meter_547",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_212",
          "parent": "meter_595",
          "target": "voltage_A",
          "value": "+258.01-4.16615j",
          "within": 5
        },
        {
          "name": "complex_assert_213",
          "parent": "meter_595",
          "target": "voltage_B",
          "value": "-138.097-232.62j",
          "within": 2
        },
        {
          "name": "complex_assert_214",
          "parent": "meter_595",
          "target": "voltage_C",
          "value": "-131.091+216.666j",
          "within": 2
        },
        {
          "name": "complex_assert_257",
          "parent": "meter_1166",
          "target": "voltage_A",
          "value": "+14376+0.00627075j",
          "within": 1,
          "outside_comments": [
            "// Meter at feeder"
          ]
        },
        {
          "name": "complex_assert_258",
          "parent": "meter_1166",
          "target": "voltage_B",
          "value": "-7188.01-12450j",
          "within": 1
        },
        {
          "name": "complex_assert_259",
          "parent": "meter_1166",
          "target": "voltage_C",
          "value": "-7188.02+12450j",
          "within": 1
        },
        {
          "name": "complex_assert_261",
          "parent": "node_59",
          "target": "voltage_A",
          "value": "+14376+0.0113877j",
          "within": 1
        },
        {
          "name": "complex_assert_262",
          "parent": "node_59",
          "target": "voltage_B",
          "value": "-7188-12450j",
          "within": 1
        },
        {
          "name": "complex_assert_263",
          "parent": "node_59",
          "target": "voltage_C",
          "value": "-7188.02+12450j",
          "within": 1
        },
        {
          "name": "complex_assert_455",
          "parent": "node_250",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_456",
          "parent": "node_250",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_457",
          "parent": "node_250",
          "target": "voltage_C",
          "value": "+13025.6+121.706d",
          "within": 60
        },
        {
          "name": "complex_assert_555",
          "parent": "node_347",
          "target": "voltage_A",
          "value": "+13442.4-0.864209d",
          "within": 175
        },
        {
          "name": "complex_assert_556",
          "parent": "node_347",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_557",
          "parent": "node_347",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_987",
          "parent": "triplex_meter_522",
          "target": "voltage_1",
          "value": "+117.092+0.143798i",
          "within": 1
        },
        {
          "name": "complex_assert_988",
          "parent": "triplex_meter_522",
          "target": "voltage_2",
          "value": "+117.434-0.588235i",
          "within": 1
        },
        {
          "name": "complex_assert_989",
          "parent": "triplex_meter_522",
          "target": "voltage_12",
          "value": "+234.526-0.444437i",
          "within": 2
        },
        {
          "name": "complex_assert_1014",
          "parent": "triplex_meter_546",
          "target": "voltage_1",
          "value": "+108.892-0.36353i",
          "within": 3
        },
        {
          "name": "complex_assert_1015",
          "parent": "triplex_meter_546",
          "target": "voltage_2",
          "value": "+110.614-0.435643i",
          "within": 3
        },
        {
          "name": "complex_assert_1016",
          "parent": "triplex_meter_546",
          "target": "voltage_12",
          "value": "+219.506-0.799173i",
          "within": 3
        },
        {
          "name": "complex_assert_1018",
          "parent": "triplex_node_472",
          "target": "voltage_1",
          "value": "+117.264-0.27168i",
          "within": 1
        },
        {
          "name": "complex_assert_1019",
          "parent": "triplex_node_472",
          "target": "voltage_2",
          "value": "+117.311-0.437491i",
          "within": 1
        },
        {
          "name": "complex_assert_1020",
          "parent": "triplex_node_472",
          "target": "voltage_12",
          "value": "+234.575-0.709171i",
          "within": 1
        },
        {
          "name": "complex_assert_1068",
          "parent": "triplex_load_519",
          "target": "voltage_1",
          "value": "+109.845+0.934389i",
          "within": 2
        },
        {
          "name": "complex_assert_1069",
          "parent": "triplex_load_519",
          "target": "voltage_2",
          "value": "+110.756-0.803972i",
          "within": 2
        },
        {
          "name": "complex_assert_1070",
          "parent": "triplex_load_519",
          "target": "voltage_12",
          "value": "+220.601+0.130418i",
          "within": 4
        }
      ]
    },
    "load": {
      "instances": [
        {
          "name": "load_382",
          "parent": "R1-25-00-1_meter_1",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "62.9109+5636.523j",
          "nominal_voltage": 14376.02,
          "load_class": "A",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"382.csv\";",
            "// };"
          ]
        },
        {
          "name": "load_383",
          "parent": "R1-25-00-1_meter_2",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "62.9109+5636.523j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_384",
          "parent": "R1-25-00-1_meter_3",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "62.9109+5636.523j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_385",
          "parent": "R1-25-00-1_meter_4",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "62.9109+5636.523j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_386",
          "parent": "R1-25-00-1_meter_5",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "427.0572+1972.0786j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_387",
          "parent": "R1-25-00-1_meter_6",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "427.0572+1972.0786j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_388",
          "parent": "R1-25-00-1_meter_7",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "427.0572+1972.0786j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_389",
          "parent": "R1-25-00-1_meter_8",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "719.6584+13657.753j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_390",
          "parent": "R1-25-00-1_meter_9",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "62.9109+5636.523j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_391",
          "parent": "R1-25-00-1_meter_10",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "188.7327+16909.5689j",
          "constant_power_B": "1281.1717+5916.2358j",
          "constant_power_C": "1079.4876+20486.6294j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_392",
          "parent": "R1-25-00-1_meter_11",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "0+0j",
          "constant_power_B": "0+0j",
          "constant_power_C": "71.9658+1365.7753j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_393",
          "parent": "R1-25-00-1_meter_12",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "0+0j",
          "constant_power_B": "0+0j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_394",
          "parent": "R1-25-00-1_meter_13",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_395",
          "parent": "R1-25-00-1_meter_14",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "2403.6591+45616.8949j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_396",
          "parent": "R1-25-00-1_meter_15",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "1079.4876+20486.6294j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_397",
          "parent": "R1-25-00-1_meter_16",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "539.7438+10243.3147j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_398",
          "parent": "R1-25-00-1_meter_17",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "1439.3168+27315.5059j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_399",
          "parent": "R1-25-00-1_meter_18",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "25.1644+2254.6092j",
          "constant_power_B": "427.0572+1972.0786j",
          "constant_power_C": "647.6926+12291.9777j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_400",
          "parent": "R1-25-00-1_meter_19",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "0+0j",
          "constant_power_B": "0+0j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_401",
          "parent": "R1-25-00-1_meter_20",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "125.8218+11273.0459j",
          "constant_power_B": "854.1145+3944.1572j",
          "constant_power_C": "719.6584+13657.753j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_402",
          "parent": "R1-25-00-1_meter_21",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "0+0j",
          "constant_power_B": "0+0j",
          "constant_power_C": "215.8975+4097.3259j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_403",
          "parent": "R1-25-00-1_meter_22",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "143.9317+2731.5506j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_404",
          "parent": "R1-25-00-1_meter_23",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "419.4067+37576.8949j",
          "constant_power_B": "2847.054+13147.217j",
          "constant_power_C": "2398.8518+45525.6611j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_405",
          "parent": "R1-25-00-1_meter_24",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "94.3663+8454.7844j",
          "constant_power_B": "640.5859+2958.1179j",
          "constant_power_C": "539.7438+10243.3147j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_406",
          "parent": "R1-25-00-1_meter_25",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "62.9109+5636.523j",
          "constant_power_B": "427.0572+1972.0786j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_407",
          "parent": "R1-25-00-1_meter_26",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "427.0572+1972.0786j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_408",
          "parent": "R1-25-00-1_meter_27",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "2135.2862+9860.393j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_409",
          "parent": "R1-25-00-1_meter_28",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_410",
          "parent": "R1-25-00-1_meter_29",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "4000+2000j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_411",
          "parent": "R1-25-00-1_meter_30",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_412",
          "parent": "R1-25-00-1_meter_31",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "647.6926+12291.9777j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_413",
          "parent": "R1-25-00-1_meter_32",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_414",
          "parent": "R1-25-00-1_meter_33",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "215.8975+4097.3259j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_415",
          "parent": "R1-25-00-1_meter_34",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_416",
          "parent": "R1-25-00-1_meter_35",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_417",
          "parent": "R1-25-00-1_meter_36",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "215.8975+4097.3259j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_418",
          "parent": "R1-25-00-1_meter_37",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "143.9317+2731.5506j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_419",
          "parent": "R1-25-00-1_meter_38",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_420",
          "parent": "R1-25-00-1_meter_39",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "143.9317+2731.5506j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_421",
          "parent": "R1-25-00-1_meter_40",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "7196.5842+136577.5296j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_422",
          "parent": "R1-25-00-1_meter_41",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "143.9317+2731.5506j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_423",
          "parent": "R1-25-00-1_meter_42",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "143.9317+2731.5506j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_424",
          "parent": "R1-25-00-1_meter_43",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_425",
          "parent": "R1-25-00-1_meter_44",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_426",
          "parent": "R1-25-00-1_meter_45",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "1439.3168+27315.5059j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_427",
          "parent": "R1-25-00-1_meter_46",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "37.7465+3381.9138j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_428",
          "parent": "R1-25-00-1_meter_47",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "37.7465+3381.9138j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_429",
          "parent": "R1-25-00-1_meter_48",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "100+11300j",
          "constant_power_B": "900+3900j",
          "constant_power_C": "700+13700j",
          "nominal_voltage": 14376.02,
          "load_class": "I"
        },
        {
          "name": "load_430",
          "parent": "R1-25-00-1_meter_49",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "504000+200000j",
          "constant_power_B": "504000+200000j",
          "constant_power_C": "504000+200000j",
          "nominal_voltage": 14376.02,
          "load_class": "I"
        },
        {
          "name": "load_431",
          "parent": "R1-25-00-1_meter_50",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "0+0j",
          "constant_power_B": "0+0j",
          "constant_power_C": "215.8975+4097.3259j",
          "nominal_voltage": 14376.02,
          "load_class": "I"
        },
        {
          "name": "load_432",
          "parent": "R1-25-00-1_meter_51",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "1677.6244+150307.3541j",
          "constant_power_B": "11388.199+52588.789j",
          "constant_power_C": "9595.436+182103.1907j",
          "nominal_voltage": 14376.02,
          "load_class": "I"
        },
        {
          "name": "load_433",
          "parent": "R1-25-00-1_meter_52",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "1258.2177+112730.4592j",
          "constant_power_B": "8541.145+39441.5721j",
          "constant_power_C": "7196.5842+136577.5296j",
          "nominal_voltage": 14376.02,
          "load_class": "I"
        },
        {
          "name": "load_434",
          "parent": "R1-25-00-1_meter_53",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_435",
          "parent": "R1-25-00-1_meter_54",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_436",
          "parent": "R1-25-00-1_meter_55",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_437",
          "parent": "R1-25-00-1_meter_56",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "2518.8045+47802.1354j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_438",
          "parent": "R1-25-00-1_meter_57",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_439",
          "parent": "R1-25-00-1_meter_58",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "359.8292+6828.8765j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_440",
          "parent": "R1-25-00-1_meter_59",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "62.9109+5636.523j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_441",
          "parent": "R1-25-00-1_meter_60",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "125.8218+11273.0459j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_442",
          "parent": "R1-25-00-1_meter_61",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "125.8218+11273.0459j",
          "constant_power_B": "640.5859+2958.1179j",
          "constant_power_C": "719.6584+13657.753j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_443",
          "parent": "R1-25-00-1_meter_62",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "854.1145+3944.1572j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_444",
          "parent": "R1-25-00-1_meter_63",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "2861.2836+13212.9266j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_445",
          "parent": "R1-25-00-1_meter_64",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "2861.2836+13212.9266j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_446",
          "parent": "R1-25-00-1_meter_65",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "2861.2836+13212.9266j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_447",
          "parent": "R1-25-00-1_meter_66",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "427.0572+1972.0786j",
          "nominal_voltage": 14376.02,
          "load_class": "C"
        },
        {
          "name": "load_448",
          "parent": "R1-25-00-1_meter_67",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "125.8218+11273.0459j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_449",
          "parent": "R1-25-00-1_meter_68",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "188.7327+16909.5689j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_450",
          "parent": "R1-25-00-1_meter_69",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "37.7465+3381.9138j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_451",
          "parent": "R1-25-00-1_meter_70",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "62.9109+5636.523j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_452",
          "parent": "R1-25-00-1_meter_71",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "88.0752+7891.1321j",
          "nominal_voltage": 14376.02,
          "load_class": "A",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"452.csv\";",
            "// };"
          ]
        },
        {
          "name": "load_453",
          "parent": "R1-25-00-1_meter_72",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "125.8218+11273.0459j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_454",
          "parent": "R1-25-00-1_meter_73",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "constant_power_A": "201.3148+18036.8735j",
          "constant_power_C": "719.6584+13657.753j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_455",
          "parent": "R1-25-00-1_meter_74",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "37.7465+3381.9138j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_456",
          "parent": "R1-25-00-1_meter_75",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "62.9109+5636.523j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_457",
          "parent": "R1-25-00-1_meter_76",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "37.7465+3381.9138j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_458",
          "parent": "R1-25-00-1_meter_77",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "100.6574+9018.4367j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_459",
          "parent": "R1-25-00-1_meter_78",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "37.7465+3381.9138j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_460",
          "parent": "R1-25-00-1_meter_79",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "25.1644+2254.6092j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_461",
          "parent": "R1-25-00-1_meter_80",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "125.8218+11273.0459j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_462",
          "parent": "R1-25-00-1_meter_81",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "251.6435+22546.0918j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_463",
          "parent": "R1-25-00-1_meter_82",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "62.9109+5636.523j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_464",
          "parent": "R1-25-00-1_meter_83",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "37.7465+3381.9138j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_465",
          "parent": "R1-25-00-1_meter_84",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "125.8218+11273.0459j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_466",
          "parent": "R1-25-00-1_meter_85",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "37.7465+3381.9138j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_467",
          "parent": "R1-25-00-1_meter_86",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "88.0752+7891.1321j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_468",
          "parent": "R1-25-00-1_meter_87",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "25.1644+2254.6092j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_469",
          "parent": "R1-25-00-1_meter_88",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "constant_power_A": "125.8218+11273.0459j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_470",
          "parent": "R1-25-00-1_meter_89",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "constant_power_B": "10000+5000j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        },
        {
          "name": "load_471",
          "parent": "R1-25-00-1_meter_90",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "constant_power_C": "10000+5000j",
          "nominal_voltage": 14376.02,
          "load_class": "A"
        }
      ]
    },
    "meter": {
      "instances": [
        {
          "name": "meter_547",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"547.csv\";",
            "// };"
          ]
        },
        {
          "name": "meter_548",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_549",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_550",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_551",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_552",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_553",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_554",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_555",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_556",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_557",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_558",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_559",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_560",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_561",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_562",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_563",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_564",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_565",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_566",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_567",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_568",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_569",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_570",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_571",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_572",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_573",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_574",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_575",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_576",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_577",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_578",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_579",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_580",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_581",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_582",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_583",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_584",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_585",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_586",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_587",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_588",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_589",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_590",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_591",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_592",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_593",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_594",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_595",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"595.csv\";",
            "// };"
          ]
        },
        {
          "name": "meter_596",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_597",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_598",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_599",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_600",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_601",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_602",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_603",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_604",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_605",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_606",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_607",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_608",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_609",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_610",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_611",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_612",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_613",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_614",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_615",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_616",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_617",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_618",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_619",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_620",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_621",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_622",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_623",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_624",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_625",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_626",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_627",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_628",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_629",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_630",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_631",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_632",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_633",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_634",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_635",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_636",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "meter_1166",
          "phases": "ABCN",
          "nominal_voltage": 14376.02,
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"1166.csv\";",
            "// };"
          ]
        }
      ]
    },
    "node": {
      "instances": [
        {
          "name": "node_59",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"59.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_60",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_61",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_62",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_63",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_64",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_65",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_66",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_67",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_68",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_69",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_70",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_71",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_72",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_73",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_74",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_75",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_76",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_77",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_78",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_79",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_80",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_81",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_82",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_83",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_84",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_85",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_86",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_87",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_88",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_89",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_90",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_91",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_92",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_93",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_94",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_95",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_96",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_97",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_98",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_99",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_100",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_101",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_102",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_103",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_104",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_105",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_106",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_107",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_108",
          "phases": "ABN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_109",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_110",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_111",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_112",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_113",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_114",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_115",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_116",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_117",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_118",
          "phases": "BCN",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_119",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_120",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_121",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_122",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_123",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_124",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_125",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_126",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_127",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_128",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_129",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_130",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_131",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_132",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_133",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_134",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_135",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_136",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_137",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_138",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_139",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_140",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_141",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_142",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_143",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_144",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_145",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_146",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_147",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_148",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_149",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_150",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_151",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_152",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_153",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_154",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_155",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_156",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_157",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_158",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_159",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_160",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_161",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_162",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_163",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_164",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_165",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_166",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_167",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_168",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_169",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_170",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_171",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_172",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_173",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_174",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_175",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_176",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_177",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_178",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_179",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_180",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_181",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_182",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_183",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_184",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_185",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_186",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_187",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_188",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_189",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_190",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_191",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_192",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_193",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_194",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_195",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_196",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_197",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_198",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_199",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_200",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_201",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_202",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_203",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_204",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_205",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_206",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_207",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_208",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_209",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_210",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_211",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_212",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_213",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_214",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_215",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_216",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_217",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_218",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_219",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_220",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_221",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_222",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_223",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_224",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_225",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_226",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_227",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_228",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_229",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_230",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_231",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_232",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_233",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_234",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_235",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_236",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_237",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_238",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_239",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_240",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_241",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_242",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_243",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_244",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_245",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_246",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_247",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_248",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_249",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_250",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"250.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_251",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_252",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_253",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_254",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_255",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_256",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_257",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_258",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_259",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_260",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_261",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_262",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_263",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_264",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_265",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_266",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_267",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_268",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_269",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_270",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_271",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_272",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_273",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_274",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_275",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_276",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_277",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_278",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_279",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_280",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_281",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_282",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_283",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_284",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_285",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_286",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_287",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_288",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_289",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_290",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_291",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_292",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_293",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_294",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_295",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_296",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_297",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_298",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_299",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_300",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_301",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_302",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_303",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_304",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_305",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_306",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_307",
          "phases": "ACN",
          "voltage_A": "14376.02+0.0j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_308",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_309",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_310",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_311",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_312",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_313",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_314",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_315",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_316",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_317",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_318",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_319",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_320",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_321",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_322",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_323",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_324",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_325",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_326",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_327",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_328",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_329",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_330",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_331",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_332",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_333",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_334",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_335",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_336",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_337",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_338",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_339",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_340",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_341",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_342",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_343",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_344",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_345",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_346",
          "parent": "R1-25-00-1_meter_91",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_347",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"347.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_348",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_349",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_350",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_351",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_352",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_353",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_354",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_355",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_356",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_357",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_358",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_359",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_360",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_361",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_362",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_363",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_364",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_365",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_366",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_367",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_368",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_369",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_370",
          "phases": "BN",
          "voltage_B": "-7188.01-12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_371",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_372",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_373",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_374",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_375",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_376",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_377",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_378",
          "phases": "CN",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_379",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_380",
          "phases": "AN",
          "voltage_A": "14376.02+0.0j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_381",
          "phases": "ABCN",
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j",
          "nominal_voltage": 14376.02
        },
        {
          "name": "node_1169",
          "phases": "ABCN",
          "bustype": "SWING",
          "nominal_voltage": 14376.02,
          "voltage_A": "14376.02+0.0j",
          "voltage_B": "-7188.01-12450j",
          "voltage_C": "-7188.01+12450j"
        }
      ]
    },
    "overhead_line": {
      "instances": [
        {
          "name": "overhead_line_848",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_152",
          "to": "R1-25-00-1_node_295",
          "length": 222.941,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_849",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_295",
          "to": "R1-25-00-1_node_296",
          "length": 286.161,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_850",
          "phases": "BN",
          "from": "R1-25-00-1_node_72",
          "to": "R1-25-00-1_node_297",
          "length": 87.9,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_856",
          "phases": "BN",
          "from": "R1-25-00-1_node_303",
          "to": "R1-25-00-1_node_304",
          "length": 256.5,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_864",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_2",
          "to": "R1-25-00-1_node_3",
          "length": 780.68,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_865",
          "phases": "CN",
          "from": "R1-25-00-1_node_3",
          "to": "R1-25-00-1_node_4",
          "length": 86.878,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_866",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_3",
          "to": "R1-25-00-1_node_5",
          "length": 531.916,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_867",
          "phases": "CN",
          "from": "R1-25-00-1_node_5",
          "to": "R1-25-00-1_node_6",
          "length": 133.293,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_871",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_5",
          "to": "R1-25-00-1_node_10",
          "length": 1467.464,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_872",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_10",
          "to": "R1-25-00-1_node_11",
          "length": 529.089,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_874",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_11",
          "to": "R1-25-00-1_node_13",
          "length": 958.282,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_875",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_13",
          "to": "R1-25-00-1_node_14",
          "length": 1035.874,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_876",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_14",
          "to": "R1-25-00-1_node_15",
          "length": 290.358,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_877",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_14",
          "to": "R1-25-00-1_node_16",
          "length": 283.1,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_878",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_17",
          "to": "R1-25-00-1_node_18",
          "length": 273.306,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_879",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_18",
          "to": "R1-25-00-1_node_19",
          "length": 1151.127,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_880",
          "phases": "CN",
          "from": "R1-25-00-1_node_19",
          "to": "R1-25-00-1_node_20",
          "length": 758.649,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_881",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_19",
          "to": "R1-25-00-1_node_21",
          "length": 1248.736,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_882",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_21",
          "to": "R1-25-00-1_node_22",
          "length": 2794.616,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_883",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_22",
          "to": "R1-25-00-1_node_23",
          "length": 723.932,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_884",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_22",
          "to": "R1-25-00-1_node_24",
          "length": 793.671,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_885",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_24",
          "to": "R1-25-00-1_node_25",
          "length": 464.49,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_887",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_24",
          "to": "R1-25-00-1_node_27",
          "length": 903.513,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_888",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_27",
          "to": "R1-25-00-1_node_28",
          "length": 4679.254,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_889",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_28",
          "to": "R1-25-00-1_node_29",
          "length": 1288.482,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_890",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_29",
          "to": "R1-25-00-1_node_30",
          "length": 1807.697,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_891",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_30",
          "to": "R1-25-00-1_node_31",
          "length": 399.928,
          "configuration": "line_configuration_36"
        },
        {
          "name": "overhead_line_892",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_30",
          "to": "R1-25-00-1_node_32",
          "length": 1055.782,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_893",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_32",
          "to": "R1-25-00-1_node_33",
          "length": 257.003,
          "configuration": "line_configuration_37"
        },
        {
          "name": "overhead_line_894",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_32",
          "to": "R1-25-00-1_node_34",
          "length": 486.078,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_895",
          "phases": "AN",
          "from": "R1-25-00-1_node_34",
          "to": "R1-25-00-1_node_35",
          "length": 885.492,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_896",
          "phases": "AN",
          "from": "R1-25-00-1_node_35",
          "to": "R1-25-00-1_node_36",
          "length": 522.865,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_898",
          "phases": "AN",
          "from": "R1-25-00-1_node_36",
          "to": "R1-25-00-1_node_38",
          "length": 385.246,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_899",
          "phases": "AN",
          "from": "R1-25-00-1_node_35",
          "to": "R1-25-00-1_node_39",
          "length": 931.201,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_900",
          "phases": "AN",
          "from": "R1-25-00-1_node_35",
          "to": "R1-25-00-1_node_40",
          "length": 616.923,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_901",
          "phases": "AN",
          "from": "R1-25-00-1_node_40",
          "to": "R1-25-00-1_node_41",
          "length": 252.776,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_902",
          "phases": "AN",
          "from": "R1-25-00-1_node_40",
          "to": "R1-25-00-1_node_42",
          "length": 53.286,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_904",
          "phases": "AN",
          "from": "R1-25-00-1_node_40",
          "to": "R1-25-00-1_node_44",
          "length": 307.399,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_905",
          "phases": "AN",
          "from": "R1-25-00-1_node_44",
          "to": "R1-25-00-1_node_45",
          "length": 134.455,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_906",
          "phases": "AN",
          "from": "R1-25-00-1_node_44",
          "to": "R1-25-00-1_node_46",
          "length": 619.674,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_907",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_34",
          "to": "R1-25-00-1_node_47",
          "length": 1797.828,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_908",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_47",
          "to": "R1-25-00-1_node_48",
          "length": 1163.289,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_909",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_48",
          "to": "R1-25-00-1_node_49",
          "length": 2214.406,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_910",
          "phases": "ABN",
          "from": "R1-25-00-1_node_49",
          "to": "R1-25-00-1_node_50",
          "length": 1339.388,
          "configuration": "line_configuration_40"
        },
        {
          "name": "overhead_line_911",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_49",
          "to": "R1-25-00-1_node_51",
          "length": 255.314,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_912",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_51",
          "to": "R1-25-00-1_node_52",
          "length": 340.634,
          "configuration": "line_configuration_37"
        },
        {
          "name": "overhead_line_913",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_51",
          "to": "R1-25-00-1_node_53",
          "length": 186.573,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_914",
          "phases": "BN",
          "from": "R1-25-00-1_node_53",
          "to": "R1-25-00-1_node_54",
          "length": 692.829,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_916",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_53",
          "to": "R1-25-00-1_node_56",
          "length": 177.148,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_917",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_56",
          "to": "R1-25-00-1_node_57",
          "length": 812.302,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_918",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_57",
          "to": "R1-25-00-1_node_58",
          "length": 3533.588,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_919",
          "phases": "BCN",
          "from": "R1-25-00-1_node_59",
          "to": "R1-25-00-1_node_60",
          "length": 914.885,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_920",
          "phases": "CN",
          "from": "R1-25-00-1_node_60",
          "to": "R1-25-00-1_node_318",
          "length": 0.418,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_921",
          "phases": "CN",
          "from": "R1-25-00-1_node_61",
          "to": "R1-25-00-1_node_62",
          "length": 259.6,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_922",
          "phases": "CN",
          "from": "R1-25-00-1_node_61",
          "to": "R1-25-00-1_node_316",
          "length": 366.463,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_923",
          "phases": "CN",
          "from": "R1-25-00-1_node_63",
          "to": "R1-25-00-1_node_64",
          "length": 44.691,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_924",
          "phases": "CN",
          "from": "R1-25-00-1_node_63",
          "to": "R1-25-00-1_node_66",
          "length": 1546.125,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_925",
          "phases": "CN",
          "from": "R1-25-00-1_node_66",
          "to": "R1-25-00-1_node_67",
          "length": 259.294,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_926",
          "phases": "CN",
          "from": "R1-25-00-1_node_66",
          "to": "R1-25-00-1_node_68",
          "length": 5387.7,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_928",
          "phases": "CN",
          "from": "R1-25-00-1_node_69",
          "to": "R1-25-00-1_node_70",
          "length": 511.1,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_930",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_59",
          "to": "R1-25-00-1_node_72",
          "length": 843.548,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_931",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_72",
          "to": "R1-25-00-1_node_73",
          "length": 3299.314,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_932",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_73",
          "to": "R1-25-00-1_node_74",
          "length": 2189.471,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_933",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_74",
          "to": "R1-25-00-1_node_75",
          "length": 6180.248,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_934",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_75",
          "to": "R1-25-00-1_node_76",
          "length": 1214.698,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_935",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_76",
          "to": "R1-25-00-1_node_77",
          "length": 1830.079,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_936",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_77",
          "to": "R1-25-00-1_node_78",
          "length": 2503.685,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_937",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_78",
          "to": "R1-25-00-1_node_79",
          "length": 5658.846,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_938",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_79",
          "to": "R1-25-00-1_node_80",
          "length": 3075.977,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_939",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_80",
          "to": "R1-25-00-1_node_81",
          "length": 3145.643,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_940",
          "phases": "CN",
          "from": "R1-25-00-1_node_81",
          "to": "R1-25-00-1_node_82",
          "length": 421.439,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_941",
          "phases": "CN",
          "from": "R1-25-00-1_node_82",
          "to": "R1-25-00-1_node_83",
          "length": 188.424,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_943",
          "phases": "CN",
          "from": "R1-25-00-1_node_84",
          "to": "R1-25-00-1_node_85",
          "length": 107.283,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_945",
          "phases": "CN",
          "from": "R1-25-00-1_node_86",
          "to": "R1-25-00-1_node_87",
          "length": 515.452,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_948",
          "phases": "CN",
          "from": "R1-25-00-1_node_89",
          "to": "R1-25-00-1_node_90",
          "length": 160.284,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_950",
          "phases": "CN",
          "from": "R1-25-00-1_node_91",
          "to": "R1-25-00-1_node_92",
          "length": 535.321,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_953",
          "phases": "CN",
          "from": "R1-25-00-1_node_94",
          "to": "R1-25-00-1_node_95",
          "length": 300.686,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_958",
          "phases": "CN",
          "from": "R1-25-00-1_node_99",
          "to": "R1-25-00-1_node_100",
          "length": 230.107,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_960",
          "phases": "CN",
          "from": "R1-25-00-1_node_101",
          "to": "R1-25-00-1_node_102",
          "length": 1329.72,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_963",
          "phases": "CN",
          "from": "R1-25-00-1_node_104",
          "to": "R1-25-00-1_node_105",
          "length": 622.019,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_964",
          "phases": "CN",
          "from": "R1-25-00-1_node_105",
          "to": "R1-25-00-1_node_106",
          "length": 1018.135,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_965",
          "phases": "CN",
          "from": "R1-25-00-1_node_105",
          "to": "R1-25-00-1_node_107",
          "length": 172.946,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_967",
          "phases": "CN",
          "from": "R1-25-00-1_node_107",
          "to": "R1-25-00-1_node_109",
          "length": 169.788,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_973",
          "phases": "CN",
          "from": "R1-25-00-1_node_114",
          "to": "R1-25-00-1_node_115",
          "length": 163.261,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_975",
          "phases": "CN",
          "from": "R1-25-00-1_node_116",
          "to": "R1-25-00-1_node_117",
          "length": 99.0,
          "configuration": "line_configuration_47"
        },
        {
          "name": "overhead_line_977",
          "phases": "CN",
          "from": "R1-25-00-1_node_118",
          "to": "R1-25-00-1_node_119",
          "length": 120.757,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_981",
          "phases": "CN",
          "from": "R1-25-00-1_node_122",
          "to": "R1-25-00-1_node_123",
          "length": 583.414,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_983",
          "phases": "CN",
          "from": "R1-25-00-1_node_124",
          "to": "R1-25-00-1_node_125",
          "length": 75.273,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_985",
          "phases": "CN",
          "from": "R1-25-00-1_node_126",
          "to": "R1-25-00-1_node_127",
          "length": 276.968,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_986",
          "phases": "CN",
          "from": "R1-25-00-1_node_127",
          "to": "R1-25-00-1_node_128",
          "length": 10.0,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_987",
          "phases": "CN",
          "from": "R1-25-00-1_node_127",
          "to": "R1-25-00-1_node_129",
          "length": 977.228,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_990",
          "phases": "CN",
          "from": "R1-25-00-1_node_131",
          "to": "R1-25-00-1_node_132",
          "length": 284.368,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_1003",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_81",
          "to": "R1-25-00-1_node_145",
          "length": 6183.737,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1004",
          "phases": "AN",
          "from": "R1-25-00-1_node_146",
          "to": "R1-25-00-1_node_147",
          "length": 1426.649,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1005",
          "phases": "AN",
          "from": "R1-25-00-1_node_147",
          "to": "R1-25-00-1_node_148",
          "length": 534.9,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1006",
          "phases": "AN",
          "from": "R1-25-00-1_node_147",
          "to": "R1-25-00-1_node_149",
          "length": 781.179,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1007",
          "phases": "AN",
          "from": "R1-25-00-1_node_149",
          "to": "R1-25-00-1_node_150",
          "length": 418.5,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1008",
          "phases": "AN",
          "from": "R1-25-00-1_node_149",
          "to": "R1-25-00-1_node_151",
          "length": 571.58,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1010",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_145",
          "to": "R1-25-00-1_node_152",
          "length": 2825.043,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1011",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_152",
          "to": "R1-25-00-1_node_153",
          "length": 1527.769,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1012",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_153",
          "to": "R1-25-00-1_node_154",
          "length": 215.0,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1013",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_155",
          "to": "R1-25-00-1_node_156",
          "length": 181.8,
          "configuration": "line_configuration_49"
        },
        {
          "name": "overhead_line_1014",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_155",
          "to": "R1-25-00-1_node_157",
          "length": 211.542,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1015",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_157",
          "to": "R1-25-00-1_node_158",
          "length": 91.178,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1017",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_157",
          "to": "R1-25-00-1_node_160",
          "length": 114.633,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1019",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_153",
          "to": "R1-25-00-1_node_162",
          "length": 268.021,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1020",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_162",
          "to": "R1-25-00-1_node_163",
          "length": 1803.588,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1021",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_163",
          "to": "R1-25-00-1_node_164",
          "length": 643.241,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1022",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_165",
          "to": "R1-25-00-1_node_166",
          "length": 5867.221,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1023",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_166",
          "to": "R1-25-00-1_node_167",
          "length": 5222.171,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1024",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_167",
          "to": "R1-25-00-1_node_168",
          "length": 3740.183,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1025",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_168",
          "to": "R1-25-00-1_node_169",
          "length": 2086.464,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1026",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_169",
          "to": "R1-25-00-1_node_170",
          "length": 5198.494,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1027",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_170",
          "to": "R1-25-00-1_node_171",
          "length": 5824.34,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1028",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_171",
          "to": "R1-25-00-1_node_172",
          "length": 5162.184,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1029",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_172",
          "to": "R1-25-00-1_node_173",
          "length": 6057.891,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1030",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_173",
          "to": "R1-25-00-1_node_174",
          "length": 3482.477,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1031",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_174",
          "to": "R1-25-00-1_node_175",
          "length": 2891.031,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1032",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_175",
          "to": "R1-25-00-1_node_176",
          "length": 3672.0,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1034",
          "phases": "CN",
          "from": "R1-25-00-1_node_178",
          "to": "R1-25-00-1_node_179",
          "length": 58.097,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1036",
          "phases": "CN",
          "from": "R1-25-00-1_node_180",
          "to": "R1-25-00-1_node_181",
          "length": 62.961,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1038",
          "phases": "CN",
          "from": "R1-25-00-1_node_182",
          "to": "R1-25-00-1_node_183",
          "length": 54.836,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1040",
          "phases": "CN",
          "from": "R1-25-00-1_node_184",
          "to": "R1-25-00-1_node_185",
          "length": 127.497,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1042",
          "phases": "CN",
          "from": "R1-25-00-1_node_186",
          "to": "R1-25-00-1_node_187",
          "length": 51.751,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1044",
          "phases": "CN",
          "from": "R1-25-00-1_node_188",
          "to": "R1-25-00-1_node_189",
          "length": 266.8,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1050",
          "phases": "CN",
          "from": "R1-25-00-1_node_194",
          "to": "R1-25-00-1_node_195",
          "length": 186.933,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1052",
          "phases": "CN",
          "from": "R1-25-00-1_node_196",
          "to": "R1-25-00-1_node_197",
          "length": 496.287,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1053",
          "phases": "CN",
          "from": "R1-25-00-1_node_196",
          "to": "R1-25-00-1_node_198",
          "length": 283.362,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1055",
          "phases": "CN",
          "from": "R1-25-00-1_node_199",
          "to": "R1-25-00-1_node_200",
          "length": 88.246,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1062",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_176",
          "to": "R1-25-00-1_node_207",
          "length": 340.951,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1063",
          "phases": "AN",
          "from": "R1-25-00-1_node_208",
          "to": "R1-25-00-1_node_209",
          "length": 1132.661,
          "configuration": "line_configuration_50"
        },
        {
          "name": "overhead_line_1068",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_214",
          "to": "R1-25-00-1_node_215",
          "length": 104.0,
          "configuration": "line_configuration_51"
        },
        {
          "name": "overhead_line_1070",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_216",
          "to": "R1-25-00-1_node_217",
          "length": 61.0,
          "configuration": "line_configuration_51"
        },
        {
          "name": "overhead_line_1072",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_218",
          "to": "R1-25-00-1_node_219",
          "length": 89.849,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1080",
          "phases": "BN",
          "from": "R1-25-00-1_node_226",
          "to": "R1-25-00-1_node_227",
          "length": 48.506,
          "configuration": "line_configuration_52"
        },
        {
          "name": "overhead_line_1090",
          "phases": "AN",
          "from": "R1-25-00-1_node_237",
          "to": "R1-25-00-1_node_238",
          "length": 230.666,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1091",
          "phases": "ACN",
          "from": "R1-25-00-1_node_237",
          "to": "R1-25-00-1_node_239",
          "length": 183.8,
          "configuration": "line_configuration_55"
        },
        {
          "name": "overhead_line_1097",
          "phases": "AN",
          "from": "R1-25-00-1_node_244",
          "to": "R1-25-00-1_node_245",
          "length": 193.938,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1098",
          "phases": "ACN",
          "from": "R1-25-00-1_node_244",
          "to": "R1-25-00-1_node_246",
          "length": 287.0,
          "configuration": "line_configuration_56"
        },
        {
          "name": "overhead_line_1100",
          "phases": "ACN",
          "from": "R1-25-00-1_node_246",
          "to": "R1-25-00-1_node_248",
          "length": 1080.6,
          "configuration": "line_configuration_56"
        },
        {
          "name": "overhead_line_1101",
          "phases": "ACN",
          "from": "R1-25-00-1_node_248",
          "to": "R1-25-00-1_node_249",
          "length": 1143.2,
          "configuration": "line_configuration_56"
        },
        {
          "name": "overhead_line_1102",
          "phases": "AN",
          "from": "R1-25-00-1_node_250",
          "to": "R1-25-00-1_node_251",
          "length": 444.353,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1103",
          "phases": "AN",
          "from": "R1-25-00-1_node_250",
          "to": "R1-25-00-1_node_252",
          "length": 3598.804,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1104",
          "phases": "AN",
          "from": "R1-25-00-1_node_252",
          "to": "R1-25-00-1_node_253",
          "length": 131.034,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1106",
          "phases": "AN",
          "from": "R1-25-00-1_node_252",
          "to": "R1-25-00-1_node_255",
          "length": 1541.44,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1107",
          "phases": "AN",
          "from": "R1-25-00-1_node_255",
          "to": "R1-25-00-1_node_256",
          "length": 92.731,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1108",
          "phases": "AN",
          "from": "R1-25-00-1_node_255",
          "to": "R1-25-00-1_node_257",
          "length": 286.768,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1109",
          "phases": "AN",
          "from": "R1-25-00-1_node_257",
          "to": "R1-25-00-1_node_258",
          "length": 655.516,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1110",
          "phases": "AN",
          "from": "R1-25-00-1_node_257",
          "to": "R1-25-00-1_node_259",
          "length": 4143.494,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1111",
          "phases": "AN",
          "from": "R1-25-00-1_node_259",
          "to": "R1-25-00-1_node_260",
          "length": 1156.039,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1112",
          "phases": "AN",
          "from": "R1-25-00-1_node_261",
          "to": "R1-25-00-1_node_262",
          "length": 2950.503,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1113",
          "phases": "AN",
          "from": "R1-25-00-1_node_262",
          "to": "R1-25-00-1_node_263",
          "length": 3737.247,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1115",
          "phases": "AN",
          "from": "R1-25-00-1_node_263",
          "to": "R1-25-00-1_node_265",
          "length": 748.345,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1119",
          "phases": "AN",
          "from": "R1-25-00-1_node_265",
          "to": "R1-25-00-1_node_269",
          "length": 535.463,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1121",
          "phases": "AN",
          "from": "R1-25-00-1_node_269",
          "to": "R1-25-00-1_node_271",
          "length": 1367.159,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1123",
          "phases": "AN",
          "from": "R1-25-00-1_node_271",
          "to": "R1-25-00-1_node_273",
          "length": 710.509,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1124",
          "phases": "AN",
          "from": "R1-25-00-1_node_273",
          "to": "R1-25-00-1_node_274",
          "length": 936.812,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1125",
          "phases": "AN",
          "from": "R1-25-00-1_node_274",
          "to": "R1-25-00-1_node_275",
          "length": 318.983,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1126",
          "phases": "AN",
          "from": "R1-25-00-1_node_274",
          "to": "R1-25-00-1_node_276",
          "length": 1301.988,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1127",
          "phases": "AN",
          "from": "R1-25-00-1_node_273",
          "to": "R1-25-00-1_node_277",
          "length": 134.201,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1129",
          "phases": "AN",
          "from": "R1-25-00-1_node_281",
          "to": "R1-25-00-1_node_280",
          "length": 524.609,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1131",
          "phases": "AN",
          "from": "R1-25-00-1_node_283",
          "to": "R1-25-00-1_node_282",
          "length": 2287.344,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1133",
          "phases": "AN",
          "from": "R1-25-00-1_node_285",
          "to": "R1-25-00-1_node_284",
          "length": 1910.603,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1134",
          "phases": "AN",
          "from": "R1-25-00-1_node_286",
          "to": "R1-25-00-1_node_285",
          "length": 441.9,
          "configuration": "line_configuration_38"
        },
        {
          "name": "overhead_line_1138",
          "phases": "CN",
          "from": "R1-25-00-1_node_313",
          "to": "R1-25-00-1_node_315",
          "length": 284.314,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1139",
          "phases": "CN",
          "from": "R1-25-00-1_node_314",
          "to": "R1-25-00-1_node_63",
          "length": 583.641,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1140",
          "phases": "CN",
          "from": "R1-25-00-1_node_315",
          "to": "R1-25-00-1_node_314",
          "length": 253.901,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1141",
          "phases": "CN",
          "from": "R1-25-00-1_node_316",
          "to": "R1-25-00-1_node_317",
          "length": 292.67,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1142",
          "phases": "CN",
          "from": "R1-25-00-1_node_317",
          "to": "R1-25-00-1_node_313",
          "length": 319.564,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1143",
          "phases": "CN",
          "from": "R1-25-00-1_node_318",
          "to": "R1-25-00-1_node_61",
          "length": 704.83,
          "configuration": "line_configuration_44"
        }
      ]
    },
    "overhead_line_conductor": {
      "instances": [
        {
          "name": "overhead_line_conductor_4",
          "rating.summer.continuous": 334.0,
          "geometric_mean_radius": "0.00814 ft",
          "resistance": 0.563,
          "inside_comments": [
            "//name 4/0 ACSR;"
          ]
        },
        {
          "name": "overhead_line_conductor_5",
          "rating.summer.continuous": 149.0,
          "geometric_mean_radius": "0.00663 ft",
          "resistance": 1.5,
          "inside_comments": [
            "//name 4 CU;"
          ]
        },
        {
          "name": "overhead_line_conductor_7",
          "rating.summer.continuous": 180.0,
          "geometric_mean_radius": "0.00418 ft",
          "resistance": 1.6257,
          "inside_comments": [
            "//name 2 ACSR;"
          ]
        },
        {
          "name": "overhead_line_conductor_8",
          "rating.summer.continuous": 230.0,
          "geometric_mean_radius": "0.01203 ft",
          "resistance": 0.953,
          "inside_comments": [
            "//name 1/0 AAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_9",
          "rating.summer.continuous": 120.0,
          "geometric_mean_radius": "0.00700 ft",
          "resistance": 2.4097,
          "inside_comments": [
            "//name 4 AAAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_10",
          "rating.summer.continuous": 197.0,
          "geometric_mean_radius": "0.00883 ft",
          "resistance": 1.5197,
          "inside_comments": [
            "//name 2 AAAC;"
          ]
        }
      ]
    },
    "switch": {
      "instances": [
        {
          "name": "switch_1156",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_288",
          "to": "R1-25-00-1_node_1",
          "status": "CLOSED"
        },
        {
          "name": "switch_1157",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_1",
          "to": "R1-25-00-1_node_323",
          "status": "CLOSED"
        },
        {
          "name": "switch_1158",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_2",
          "to": "R1-25-00-1_node_287",
          "status": "CLOSED"
        },
        {
          "name": "switch_1159",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_16",
          "to": "R1-25-00-1_node_17",
          "status": "CLOSED"
        },
        {
          "name": "switch_1160",
          "phases": "CN",
          "from": "R1-25-00-1_node_176",
          "to": "R1-25-00-1_node_177",
          "status": "CLOSED"
        },
        {
          "name": "switch_1161",
          "phases": "AN",
          "from": "R1-25-00-1_node_277",
          "to": "R1-25-00-1_node_278",
          "status": "CLOSED"
        },
        {
          "name": "switch_1162",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_1",
          "to": "R1-25-00-1_node_2",
          "status": "CLOSED",
          "outside_comments": [
            "//Recloser, used as switch for now"
          ]
        },
        {
          "name": "switch_1163",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_58",
          "to": "R1-25-00-1_node_59",
          "status": "CLOSED",
          "outside_comments": [
            "//Recloser, used as switch for now"
          ]
        },
        {
          "name": "switch_1164",
          "phases": "ACN",
          "from": "R1-25-00-1_node_164",
          "to": "R1-25-00-1_node_231",
          "status": "CLOSED",
          "outside_comments": [
            "//Recloser, used as switch for now"
          ]
        }
      ]
    },
    "transformer": {
      "instances": [
        {
          "name": "transformer_680",
          "phases": "AS",
          "from": "R1-25-00-1_node_33",
          "to": "R1-25-00-1_tn_1",
          "configuration": "transformer_configuration_662"
        },
        {
          "name": "transformer_681",
          "phases": "BS",
          "from": "R1-25-00-1_node_33",
          "to": "R1-25-00-1_tn_2",
          "configuration": "transformer_configuration_673"
        },
        {
          "name": "transformer_682",
          "phases": "CS",
          "from": "R1-25-00-1_node_33",
          "to": "R1-25-00-1_tn_3",
          "configuration": "transformer_configuration_674"
        },
        {
          "name": "transformer_683",
          "phases": "AS",
          "from": "R1-25-00-1_node_35",
          "to": "R1-25-00-1_tn_4",
          "configuration": "transformer_configuration_663"
        },
        {
          "name": "transformer_684",
          "phases": "AS",
          "from": "R1-25-00-1_node_37",
          "to": "R1-25-00-1_tn_5",
          "configuration": "transformer_configuration_664"
        },
        {
          "name": "transformer_685",
          "phases": "AS",
          "from": "R1-25-00-1_node_38",
          "to": "R1-25-00-1_tn_6",
          "configuration": "transformer_configuration_665"
        },
        {
          "name": "transformer_686",
          "phases": "AS",
          "from": "R1-25-00-1_node_39",
          "to": "R1-25-00-1_tn_7",
          "configuration": "transformer_configuration_664"
        },
        {
          "name": "transformer_687",
          "phases": "AS",
          "from": "R1-25-00-1_node_40",
          "to": "R1-25-00-1_tn_8",
          "configuration": "transformer_configuration_665"
        },
        {
          "name": "transformer_688",
          "phases": "AS",
          "from": "R1-25-00-1_node_41",
          "to": "R1-25-00-1_tn_9",
          "configuration": "transformer_configuration_666"
        },
        {
          "name": "transformer_689",
          "phases": "AS",
          "from": "R1-25-00-1_node_43",
          "to": "R1-25-00-1_tn_10",
          "configuration": "transformer_configuration_667"
        },
        {
          "name": "transformer_690",
          "phases": "AS",
          "from": "R1-25-00-1_node_45",
          "to": "R1-25-00-1_tn_11",
          "configuration": "transformer_configuration_668"
        },
        {
          "name": "transformer_691",
          "phases": "AS",
          "from": "R1-25-00-1_node_46",
          "to": "R1-25-00-1_tn_12",
          "configuration": "transformer_configuration_669"
        },
        {
          "name": "transformer_692",
          "phases": "CS",
          "from": "R1-25-00-1_node_105",
          "to": "R1-25-00-1_tn_13",
          "configuration": "transformer_configuration_675"
        },
        {
          "name": "transformer_693",
          "phases": "CS",
          "from": "R1-25-00-1_node_106",
          "to": "R1-25-00-1_tn_14",
          "configuration": "transformer_configuration_676"
        },
        {
          "name": "transformer_694",
          "phases": "CS",
          "from": "R1-25-00-1_node_108",
          "to": "R1-25-00-1_tn_15",
          "configuration": "transformer_configuration_677"
        },
        {
          "name": "transformer_695",
          "phases": "CS",
          "from": "R1-25-00-1_node_112",
          "to": "R1-25-00-1_tn_16",
          "configuration": "transformer_configuration_678"
        },
        {
          "name": "transformer_696",
          "phases": "CS",
          "from": "R1-25-00-1_node_113",
          "to": "R1-25-00-1_tn_17",
          "configuration": "transformer_configuration_679"
        },
        {
          "name": "transformer_697",
          "phases": "AS",
          "from": "R1-25-00-1_node_264",
          "to": "R1-25-00-1_tn_18",
          "configuration": "transformer_configuration_670"
        },
        {
          "name": "transformer_698",
          "phases": "AS",
          "from": "R1-25-00-1_node_267",
          "to": "R1-25-00-1_tn_19",
          "configuration": "transformer_configuration_671"
        },
        {
          "name": "transformer_699",
          "phases": "AS",
          "from": "R1-25-00-1_node_268",
          "to": "R1-25-00-1_tn_20",
          "configuration": "transformer_configuration_672"
        },
        {
          "name": "transformer_700",
          "phases": "AS",
          "from": "R1-25-00-1_node_269",
          "to": "R1-25-00-1_tn_21",
          "configuration": "transformer_configuration_665"
        },
        {
          "name": "transformer_701",
          "phases": "AS",
          "from": "R1-25-00-1_node_270",
          "to": "R1-25-00-1_tn_22",
          "configuration": "transformer_configuration_672"
        },
        {
          "name": "transformer_702",
          "phases": "AS",
          "from": "R1-25-00-1_node_271",
          "to": "R1-25-00-1_tn_23",
          "configuration": "transformer_configuration_663"
        },
        {
          "name": "transformer_703",
          "phases": "AS",
          "from": "R1-25-00-1_node_321",
          "to": "R1-25-00-1_tn_24",
          "configuration": "transformer_configuration_666"
        },
        {
          "name": "transformer_704",
          "phases": "AS",
          "from": "R1-25-00-1_node_322",
          "to": "R1-25-00-1_tn_25",
          "configuration": "transformer_configuration_667"
        },
        {
          "name": "transformer_753",
          "phases": "AN",
          "from": "R1-25-00-1_node_290",
          "to": "R1-25-00-1_meter_1",
          "configuration": "transformer_configuration_705"
        },
        {
          "name": "transformer_754",
          "phases": "AN",
          "from": "R1-25-00-1_node_291",
          "to": "R1-25-00-1_meter_2",
          "configuration": "transformer_configuration_705"
        },
        {
          "name": "transformer_755",
          "phases": "AN",
          "from": "R1-25-00-1_node_293",
          "to": "R1-25-00-1_meter_3",
          "configuration": "transformer_configuration_705"
        },
        {
          "name": "transformer_756",
          "phases": "AN",
          "from": "R1-25-00-1_node_294",
          "to": "R1-25-00-1_meter_4",
          "configuration": "transformer_configuration_705"
        },
        {
          "name": "transformer_757",
          "phases": "BN",
          "from": "R1-25-00-1_node_312",
          "to": "R1-25-00-1_meter_5",
          "configuration": "transformer_configuration_706"
        },
        {
          "name": "transformer_758",
          "phases": "BN",
          "from": "R1-25-00-1_node_300",
          "to": "R1-25-00-1_meter_6",
          "configuration": "transformer_configuration_706"
        },
        {
          "name": "transformer_759",
          "phases": "BN",
          "from": "R1-25-00-1_node_308",
          "to": "R1-25-00-1_meter_7",
          "configuration": "transformer_configuration_707"
        },
        {
          "name": "transformer_760",
          "phases": "CN",
          "from": "R1-25-00-1_node_309",
          "to": "R1-25-00-1_meter_8",
          "configuration": "transformer_configuration_708"
        },
        {
          "name": "transformer_761",
          "phases": "AN",
          "from": "R1-25-00-1_node_310",
          "to": "R1-25-00-1_meter_9",
          "configuration": "transformer_configuration_709"
        },
        {
          "name": "transformer_762",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_311",
          "to": "R1-25-00-1_meter_10",
          "configuration": "transformer_configuration_710"
        },
        {
          "name": "transformer_763",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_2",
          "to": "R1-25-00-1_meter_11",
          "configuration": "transformer_configuration_711"
        },
        {
          "name": "transformer_764",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_3",
          "to": "R1-25-00-1_meter_12",
          "configuration": "transformer_configuration_712"
        },
        {
          "name": "transformer_765",
          "phases": "CN",
          "from": "R1-25-00-1_node_4",
          "to": "R1-25-00-1_meter_13",
          "configuration": "transformer_configuration_713"
        },
        {
          "name": "transformer_766",
          "phases": "CN",
          "from": "R1-25-00-1_node_6",
          "to": "R1-25-00-1_meter_14",
          "configuration": "transformer_configuration_714"
        },
        {
          "name": "transformer_767",
          "phases": "CN",
          "from": "R1-25-00-1_node_7",
          "to": "R1-25-00-1_meter_15",
          "configuration": "transformer_configuration_715"
        },
        {
          "name": "transformer_768",
          "phases": "CN",
          "from": "R1-25-00-1_node_8",
          "to": "R1-25-00-1_meter_16",
          "configuration": "transformer_configuration_716"
        },
        {
          "name": "transformer_769",
          "phases": "CN",
          "from": "R1-25-00-1_node_9",
          "to": "R1-25-00-1_meter_17",
          "configuration": "transformer_configuration_717"
        },
        {
          "name": "transformer_770",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_10",
          "to": "R1-25-00-1_meter_18",
          "configuration": "transformer_configuration_718"
        },
        {
          "name": "transformer_771",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_11",
          "to": "R1-25-00-1_meter_19",
          "configuration": "transformer_configuration_712"
        },
        {
          "name": "transformer_772",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_12",
          "to": "R1-25-00-1_meter_20",
          "configuration": "transformer_configuration_719"
        },
        {
          "name": "transformer_773",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_13",
          "to": "R1-25-00-1_meter_21",
          "configuration": "transformer_configuration_720"
        },
        {
          "name": "transformer_774",
          "phases": "CN",
          "from": "R1-25-00-1_node_20",
          "to": "R1-25-00-1_meter_22",
          "configuration": "transformer_configuration_721"
        },
        {
          "name": "transformer_775",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_26",
          "to": "R1-25-00-1_meter_23",
          "configuration": "transformer_configuration_722"
        },
        {
          "name": "transformer_776",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_31",
          "to": "R1-25-00-1_meter_24",
          "configuration": "transformer_configuration_723"
        },
        {
          "name": "transformer_777",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_52",
          "to": "R1-25-00-1_meter_25",
          "configuration": "transformer_configuration_724"
        },
        {
          "name": "transformer_778",
          "phases": "BN",
          "from": "R1-25-00-1_node_54",
          "to": "R1-25-00-1_meter_26",
          "configuration": "transformer_configuration_707"
        },
        {
          "name": "transformer_779",
          "phases": "BN",
          "from": "R1-25-00-1_node_55",
          "to": "R1-25-00-1_meter_27",
          "configuration": "transformer_configuration_725"
        },
        {
          "name": "transformer_780",
          "phases": "CN",
          "from": "R1-25-00-1_node_318",
          "to": "R1-25-00-1_meter_28",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_781",
          "phases": "CN",
          "from": "R1-25-00-1_node_62",
          "to": "R1-25-00-1_meter_29",
          "configuration": "transformer_configuration_727"
        },
        {
          "name": "transformer_782",
          "phases": "CN",
          "from": "R1-25-00-1_node_65",
          "to": "R1-25-00-1_meter_30",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_783",
          "phases": "CN",
          "from": "R1-25-00-1_node_68",
          "to": "R1-25-00-1_meter_31",
          "configuration": "transformer_configuration_708"
        },
        {
          "name": "transformer_784",
          "phases": "CN",
          "from": "R1-25-00-1_node_69",
          "to": "R1-25-00-1_meter_32",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_785",
          "phases": "CN",
          "from": "R1-25-00-1_node_70",
          "to": "R1-25-00-1_meter_33",
          "configuration": "transformer_configuration_728"
        },
        {
          "name": "transformer_786",
          "phases": "CN",
          "from": "R1-25-00-1_node_71",
          "to": "R1-25-00-1_meter_34",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_787",
          "phases": "CN",
          "from": "R1-25-00-1_node_98",
          "to": "R1-25-00-1_meter_35",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_788",
          "phases": "CN",
          "from": "R1-25-00-1_node_99",
          "to": "R1-25-00-1_meter_36",
          "configuration": "transformer_configuration_728"
        },
        {
          "name": "transformer_789",
          "phases": "CN",
          "from": "R1-25-00-1_node_102",
          "to": "R1-25-00-1_meter_37",
          "configuration": "transformer_configuration_727"
        },
        {
          "name": "transformer_790",
          "phases": "CN",
          "from": "R1-25-00-1_node_103",
          "to": "R1-25-00-1_meter_38",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_791",
          "phases": "CN",
          "from": "R1-25-00-1_node_126",
          "to": "R1-25-00-1_meter_39",
          "configuration": "transformer_configuration_727"
        },
        {
          "name": "transformer_792",
          "phases": "CN",
          "from": "R1-25-00-1_node_129",
          "to": "R1-25-00-1_meter_40",
          "configuration": "transformer_configuration_729"
        },
        {
          "name": "transformer_793",
          "phases": "CN",
          "from": "R1-25-00-1_node_132",
          "to": "R1-25-00-1_meter_41",
          "configuration": "transformer_configuration_727"
        },
        {
          "name": "transformer_794",
          "phases": "CN",
          "from": "R1-25-00-1_node_133",
          "to": "R1-25-00-1_meter_42",
          "configuration": "transformer_configuration_727"
        },
        {
          "name": "transformer_795",
          "phases": "CN",
          "from": "R1-25-00-1_node_135",
          "to": "R1-25-00-1_meter_43",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_796",
          "phases": "CN",
          "from": "R1-25-00-1_node_137",
          "to": "R1-25-00-1_meter_44",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_797",
          "phases": "CN",
          "from": "R1-25-00-1_node_144",
          "to": "R1-25-00-1_meter_45",
          "configuration": "transformer_configuration_730"
        },
        {
          "name": "transformer_798",
          "phases": "AN",
          "from": "R1-25-00-1_node_148",
          "to": "R1-25-00-1_meter_46",
          "configuration": "transformer_configuration_731"
        },
        {
          "name": "transformer_799",
          "phases": "AN",
          "from": "R1-25-00-1_node_150",
          "to": "R1-25-00-1_meter_47",
          "configuration": "transformer_configuration_732"
        },
        {
          "name": "transformer_800",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_154",
          "to": "R1-25-00-1_meter_48",
          "configuration": "transformer_configuration_733"
        },
        {
          "name": "transformer_801",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_156",
          "to": "R1-25-00-1_meter_49",
          "configuration": "transformer_configuration_734"
        },
        {
          "name": "transformer_802",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_155",
          "to": "R1-25-00-1_meter_50",
          "configuration": "transformer_configuration_735"
        },
        {
          "name": "transformer_803",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_159",
          "to": "R1-25-00-1_meter_51",
          "configuration": "transformer_configuration_736"
        },
        {
          "name": "transformer_804",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_161",
          "to": "R1-25-00-1_meter_52",
          "configuration": "transformer_configuration_737"
        },
        {
          "name": "transformer_805",
          "phases": "CN",
          "from": "R1-25-00-1_node_196",
          "to": "R1-25-00-1_meter_53",
          "configuration": "transformer_configuration_713"
        },
        {
          "name": "transformer_806",
          "phases": "CN",
          "from": "R1-25-00-1_node_197",
          "to": "R1-25-00-1_meter_54",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_807",
          "phases": "CN",
          "from": "R1-25-00-1_node_203",
          "to": "R1-25-00-1_meter_55",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_808",
          "phases": "CN",
          "from": "R1-25-00-1_node_204",
          "to": "R1-25-00-1_meter_56",
          "configuration": "transformer_configuration_738"
        },
        {
          "name": "transformer_809",
          "phases": "CN",
          "from": "R1-25-00-1_node_205",
          "to": "R1-25-00-1_meter_57",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_810",
          "phases": "CN",
          "from": "R1-25-00-1_node_206",
          "to": "R1-25-00-1_meter_58",
          "configuration": "transformer_configuration_726"
        },
        {
          "name": "transformer_811",
          "phases": "AN",
          "from": "R1-25-00-1_node_211",
          "to": "R1-25-00-1_meter_59",
          "configuration": "transformer_configuration_709"
        },
        {
          "name": "transformer_812",
          "phases": "AN",
          "from": "R1-25-00-1_node_212",
          "to": "R1-25-00-1_meter_60",
          "configuration": "transformer_configuration_739"
        },
        {
          "name": "transformer_813",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_221",
          "to": "R1-25-00-1_meter_61",
          "configuration": "transformer_configuration_740"
        },
        {
          "name": "transformer_814",
          "phases": "BN",
          "from": "R1-25-00-1_node_223",
          "to": "R1-25-00-1_meter_62",
          "configuration": "transformer_configuration_741"
        },
        {
          "name": "transformer_815",
          "phases": "BN",
          "from": "R1-25-00-1_node_225",
          "to": "R1-25-00-1_meter_63",
          "configuration": "transformer_configuration_742"
        },
        {
          "name": "transformer_816",
          "phases": "BN",
          "from": "R1-25-00-1_node_226",
          "to": "R1-25-00-1_meter_64",
          "configuration": "transformer_configuration_742"
        },
        {
          "name": "transformer_817",
          "phases": "BN",
          "from": "R1-25-00-1_node_227",
          "to": "R1-25-00-1_meter_65",
          "configuration": "transformer_configuration_743"
        },
        {
          "name": "transformer_818",
          "phases": "BN",
          "from": "R1-25-00-1_node_229",
          "to": "R1-25-00-1_meter_66",
          "configuration": "transformer_configuration_707"
        },
        {
          "name": "transformer_819",
          "phases": "ACN",
          "from": "R1-25-00-1_node_237",
          "to": "R1-25-00-1_meter_67",
          "configuration": "transformer_configuration_744"
        },
        {
          "name": "transformer_820",
          "phases": "AN",
          "from": "R1-25-00-1_node_238",
          "to": "R1-25-00-1_meter_68",
          "configuration": "transformer_configuration_745"
        },
        {
          "name": "transformer_821",
          "phases": "ACN",
          "from": "R1-25-00-1_node_244",
          "to": "R1-25-00-1_meter_69",
          "configuration": "transformer_configuration_746"
        },
        {
          "name": "transformer_822",
          "phases": "AN",
          "from": "R1-25-00-1_node_245",
          "to": "R1-25-00-1_meter_70",
          "configuration": "transformer_configuration_709"
        },
        {
          "name": "transformer_823",
          "phases": "AN",
          "from": "R1-25-00-1_node_247",
          "to": "R1-25-00-1_meter_71",
          "configuration": "transformer_configuration_747"
        },
        {
          "name": "transformer_824",
          "phases": "ACN",
          "from": "R1-25-00-1_node_248",
          "to": "R1-25-00-1_meter_72",
          "configuration": "transformer_configuration_744"
        },
        {
          "name": "transformer_825",
          "phases": "ACN",
          "from": "R1-25-00-1_node_249",
          "to": "R1-25-00-1_meter_73",
          "configuration": "transformer_configuration_748"
        },
        {
          "name": "transformer_826",
          "phases": "AN",
          "from": "R1-25-00-1_node_251",
          "to": "R1-25-00-1_meter_74",
          "configuration": "transformer_configuration_731"
        },
        {
          "name": "transformer_827",
          "phases": "AN",
          "from": "R1-25-00-1_node_254",
          "to": "R1-25-00-1_meter_75",
          "configuration": "transformer_configuration_705"
        },
        {
          "name": "transformer_828",
          "phases": "AN",
          "from": "R1-25-00-1_node_256",
          "to": "R1-25-00-1_meter_76",
          "configuration": "transformer_configuration_731"
        },
        {
          "name": "transformer_829",
          "phases": "AN",
          "from": "R1-25-00-1_node_258",
          "to": "R1-25-00-1_meter_77",
          "configuration": "transformer_configuration_739"
        },
        {
          "name": "transformer_830",
          "phases": "AN",
          "from": "R1-25-00-1_node_260",
          "to": "R1-25-00-1_meter_78",
          "configuration": "transformer_configuration_731"
        },
        {
          "name": "transformer_831",
          "phases": "AN",
          "from": "R1-25-00-1_node_261",
          "to": "R1-25-00-1_meter_79",
          "configuration": "transformer_configuration_749"
        },
        {
          "name": "transformer_832",
          "phases": "AN",
          "from": "R1-25-00-1_node_272",
          "to": "R1-25-00-1_meter_80",
          "configuration": "transformer_configuration_739"
        },
        {
          "name": "transformer_833",
          "phases": "AN",
          "from": "R1-25-00-1_node_273",
          "to": "R1-25-00-1_meter_81",
          "configuration": "transformer_configuration_750"
        },
        {
          "name": "transformer_834",
          "phases": "AN",
          "from": "R1-25-00-1_node_275",
          "to": "R1-25-00-1_meter_82",
          "configuration": "transformer_configuration_709"
        },
        {
          "name": "transformer_835",
          "phases": "AN",
          "from": "R1-25-00-1_node_276",
          "to": "R1-25-00-1_meter_83",
          "configuration": "transformer_configuration_731"
        },
        {
          "name": "transformer_836",
          "phases": "AN",
          "from": "R1-25-00-1_node_278",
          "to": "R1-25-00-1_meter_84",
          "configuration": "transformer_configuration_739"
        },
        {
          "name": "transformer_837",
          "phases": "AN",
          "from": "R1-25-00-1_node_279",
          "to": "R1-25-00-1_meter_85",
          "configuration": "transformer_configuration_731"
        },
        {
          "name": "transformer_838",
          "phases": "AN",
          "from": "R1-25-00-1_node_280",
          "to": "R1-25-00-1_meter_86",
          "configuration": "transformer_configuration_747"
        },
        {
          "name": "transformer_839",
          "phases": "AN",
          "from": "R1-25-00-1_node_284",
          "to": "R1-25-00-1_meter_87",
          "configuration": "transformer_configuration_751"
        },
        {
          "name": "transformer_840",
          "phases": "AN",
          "from": "R1-25-00-1_node_285",
          "to": "R1-25-00-1_meter_88",
          "configuration": "transformer_configuration_752"
        },
        {
          "name": "transformer_841",
          "phases": "BN",
          "from": "R1-25-00-1_node_299",
          "to": "R1-25-00-1_meter_89",
          "configuration": "transformer_configuration_707"
        },
        {
          "name": "transformer_842",
          "phases": "CN",
          "from": "R1-25-00-1_node_320",
          "to": "R1-25-00-1_meter_90",
          "configuration": "transformer_configuration_713"
        }
      ]
    },
    "transformer_configuration": {
      "instances": [
        {
          "name": "transformer_configuration_662",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_663",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerA_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133
        },
        {
          "name": "transformer_configuration_664",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_665",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_666",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerA_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267
        },
        {
          "name": "transformer_configuration_667",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_668",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerA_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_669",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_670",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 100.0,
          "powerA_rating": 100.0,
          "resistance": 0.0015,
          "reactance": 0.001
        },
        {
          "name": "transformer_configuration_671",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_672",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_673",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_674",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_675",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_676",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 87.5,
          "powerC_rating": 87.5,
          "resistance": 0.00171,
          "reactance": 0.00114
        },
        {
          "name": "transformer_configuration_677",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_678",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_679",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "14376.02 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_705",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "name": "transformer_configuration_706",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "name": "transformer_configuration_707",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "name": "transformer_configuration_708",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_709",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "name": "transformer_configuration_710",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 225.0,
          "powerA_rating": 75.0,
          "powerB_rating": 75.0,
          "powerC_rating": 75.0,
          "resistance": 0.00044,
          "reactance": 0.00222
        },
        {
          "name": "transformer_configuration_711",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 5.0,
          "powerA_rating": 0.0,
          "powerB_rating": 0.0,
          "powerC_rating": 5.0,
          "resistance": 0.01,
          "reactance": 0.05
        },
        {
          "name": "transformer_configuration_712",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerA_rating": 0.0,
          "powerB_rating": 0.0,
          "powerC_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "name": "transformer_configuration_713",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "name": "transformer_configuration_714",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 175.0,
          "powerC_rating": 175.0,
          "resistance": 0.00057,
          "reactance": 0.00286
        },
        {
          "name": "transformer_configuration_715",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerC_rating": 75.0,
          "resistance": 0.00133,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_716",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 37.5,
          "powerC_rating": 37.5,
          "resistance": 0.00267,
          "reactance": 0.01333
        },
        {
          "name": "transformer_configuration_717",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 100.0,
          "powerC_rating": 100.0,
          "resistance": 0.001,
          "reactance": 0.005
        },
        {
          "name": "transformer_configuration_718",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 85.0,
          "powerA_rating": 10.0,
          "powerB_rating": 25.0,
          "powerC_rating": 50.0,
          "resistance": 0.00118,
          "reactance": 0.00588
        },
        {
          "name": "transformer_configuration_719",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 150.0,
          "powerA_rating": 50.0,
          "powerB_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.00067,
          "reactance": 0.00333
        },
        {
          "name": "transformer_configuration_720",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerA_rating": 0.0,
          "powerB_rating": 0.0,
          "powerC_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333
        },
        {
          "name": "transformer_configuration_721",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 10.0,
          "powerC_rating": 10.0,
          "resistance": 0.01,
          "reactance": 0.05
        },
        {
          "name": "transformer_configuration_722",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 525.0,
          "powerA_rating": 175.0,
          "powerB_rating": 175.0,
          "powerC_rating": 175.0,
          "resistance": 0.00019,
          "reactance": 0.00095
        },
        {
          "name": "transformer_configuration_723",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 112.5,
          "powerA_rating": 37.5,
          "powerB_rating": 37.5,
          "powerC_rating": 37.5,
          "resistance": 0.00089,
          "reactance": 0.00444
        },
        {
          "name": "transformer_configuration_724",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerA_rating": 25.0,
          "powerB_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.00133,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_725",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 125.0,
          "powerB_rating": 125.0,
          "resistance": 0.0008,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_726",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "name": "transformer_configuration_727",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 10.0,
          "powerC_rating": 10.0,
          "resistance": 0.01,
          "reactance": 0.05
        },
        {
          "name": "transformer_configuration_728",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333
        },
        {
          "name": "transformer_configuration_729",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 500.0,
          "powerC_rating": 500.0,
          "resistance": 0.0002,
          "reactance": 0.001
        },
        {
          "name": "transformer_configuration_730",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 100.0,
          "powerC_rating": 100.0,
          "resistance": 0.001,
          "reactance": 0.005
        },
        {
          "name": "transformer_configuration_731",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333
        },
        {
          "name": "transformer_configuration_732",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333
        },
        {
          "name": "transformer_configuration_733",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 150.0,
          "powerA_rating": 50.0,
          "powerB_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.00067,
          "reactance": 0.00333
        },
        {
          "name": "transformer_configuration_734",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 3000.0,
          "powerA_rating": 1000.0,
          "powerB_rating": 1000.0,
          "powerC_rating": 1000.0,
          "resistance": 3e-05,
          "reactance": 0.00017
        },
        {
          "name": "transformer_configuration_735",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerA_rating": 0.0,
          "powerB_rating": 0.0,
          "powerC_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333
        },
        {
          "name": "transformer_configuration_736",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 2250.0,
          "powerA_rating": 750.0,
          "powerB_rating": 750.0,
          "powerC_rating": 750.0,
          "resistance": 4e-05,
          "reactance": 0.00022
        },
        {
          "name": "transformer_configuration_737",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 1500.0,
          "powerA_rating": 500.0,
          "powerB_rating": 500.0,
          "powerC_rating": 500.0,
          "resistance": 7e-05,
          "reactance": 0.00033
        },
        {
          "name": "transformer_configuration_738",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 175.0,
          "powerC_rating": 175.0,
          "resistance": 0.00057,
          "reactance": 0.00286
        },
        {
          "name": "transformer_configuration_739",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_740",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 137.5,
          "powerA_rating": 50.0,
          "powerB_rating": 37.5,
          "powerC_rating": 50.0,
          "resistance": 0.00073,
          "reactance": 0.00364
        },
        {
          "name": "transformer_configuration_741",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerB_rating": 50.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_742",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 175.0,
          "powerB_rating": 175.0,
          "resistance": 0.00057,
          "reactance": 0.00286
        },
        {
          "name": "transformer_configuration_743",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 175.0,
          "powerB_rating": 175.0,
          "resistance": 0.00057,
          "reactance": 0.00286
        },
        {
          "name": "transformer_configuration_744",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "powerC_rating": 0.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_745",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerA_rating": 75.0,
          "resistance": 0.00133,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_746",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "powerC_rating": 0.0,
          "resistance": 0.00667,
          "reactance": 0.03333
        },
        {
          "name": "transformer_configuration_747",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 37.5,
          "powerA_rating": 37.5,
          "resistance": 0.00267,
          "reactance": 0.01333
        },
        {
          "name": "transformer_configuration_748",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 137.5,
          "powerA_rating": 87.5,
          "powerC_rating": 50.0,
          "resistance": 0.00073,
          "reactance": 0.00364
        },
        {
          "name": "transformer_configuration_749",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 10.0,
          "powerA_rating": 10.0,
          "resistance": 0.01,
          "reactance": 0.05
        },
        {
          "name": "transformer_configuration_750",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 100.0,
          "powerA_rating": 100.0,
          "resistance": 0.001,
          "reactance": 0.005
        },
        {
          "name": "transformer_configuration_751",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 10.0,
          "powerA_rating": 10.0,
          "resistance": 0.01,
          "reactance": 0.05
        },
        {
          "name": "transformer_configuration_752",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "24900.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.002,
          "reactance": 0.01
        }
      ]
    },
    "triplex_line": {
      "instances": [
        {
          "name": "triplex_line_637",
          "phases": "AS",
          "from": "R1-25-00-1_tn_1",
          "to": "R1-25-00-1_tm_1",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_638",
          "phases": "BS",
          "from": "R1-25-00-1_tn_2",
          "to": "R1-25-00-1_tm_2",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_639",
          "phases": "CS",
          "from": "R1-25-00-1_tn_3",
          "to": "R1-25-00-1_tm_3",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_640",
          "phases": "AS",
          "from": "R1-25-00-1_tn_4",
          "to": "R1-25-00-1_tm_4",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_641",
          "phases": "AS",
          "from": "R1-25-00-1_tn_5",
          "to": "R1-25-00-1_tm_5",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_642",
          "phases": "AS",
          "from": "R1-25-00-1_tn_6",
          "to": "R1-25-00-1_tm_6",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_643",
          "phases": "AS",
          "from": "R1-25-00-1_tn_7",
          "to": "R1-25-00-1_tm_7",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_644",
          "phases": "AS",
          "from": "R1-25-00-1_tn_8",
          "to": "R1-25-00-1_tm_8",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_645",
          "phases": "AS",
          "from": "R1-25-00-1_tn_9",
          "to": "R1-25-00-1_tm_9",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_646",
          "phases": "AS",
          "from": "R1-25-00-1_tn_10",
          "to": "R1-25-00-1_tm_10",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_647",
          "phases": "AS",
          "from": "R1-25-00-1_tn_11",
          "to": "R1-25-00-1_tm_11",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_648",
          "phases": "AS",
          "from": "R1-25-00-1_tn_12",
          "to": "R1-25-00-1_tm_12",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_649",
          "phases": "CS",
          "from": "R1-25-00-1_tn_13",
          "to": "R1-25-00-1_tm_13",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_650",
          "phases": "CS",
          "from": "R1-25-00-1_tn_14",
          "to": "R1-25-00-1_tm_14",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_651",
          "phases": "CS",
          "from": "R1-25-00-1_tn_15",
          "to": "R1-25-00-1_tm_15",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_652",
          "phases": "CS",
          "from": "R1-25-00-1_tn_16",
          "to": "R1-25-00-1_tm_16",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_653",
          "phases": "CS",
          "from": "R1-25-00-1_tn_17",
          "to": "R1-25-00-1_tm_17",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_654",
          "phases": "AS",
          "from": "R1-25-00-1_tn_18",
          "to": "R1-25-00-1_tm_18",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_655",
          "phases": "AS",
          "from": "R1-25-00-1_tn_19",
          "to": "R1-25-00-1_tm_19",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_656",
          "phases": "AS",
          "from": "R1-25-00-1_tn_20",
          "to": "R1-25-00-1_tm_20",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_657",
          "phases": "AS",
          "from": "R1-25-00-1_tn_21",
          "to": "R1-25-00-1_tm_21",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_658",
          "phases": "AS",
          "from": "R1-25-00-1_tn_22",
          "to": "R1-25-00-1_tm_22",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_659",
          "phases": "AS",
          "from": "R1-25-00-1_tn_23",
          "to": "R1-25-00-1_tm_23",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_660",
          "phases": "AS",
          "from": "R1-25-00-1_tn_24",
          "to": "R1-25-00-1_tm_24",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_661",
          "phases": "AS",
          "from": "R1-25-00-1_tn_25",
          "to": "R1-25-00-1_tm_25",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        }
      ]
    },
    "triplex_line_conductor": {
      "instances": [
        {
          "name": "triplex_1/0 AA",
          "resistance": 0.97,
          "geometric_mean_radius": 0.0111
        }
      ]
    },
    "triplex_line_configuration": {
      "instances": [
        {
          "name": "triplex_line_configuration_1",
          "conductor_1": "triplex_1/0 AA",
          "conductor_2": "triplex_1/0 AA",
          "conductor_N": "triplex_1/0 AA",
          "insulation_thickness": 0.08,
          "diameter": 0.368
        }
      ]
    },
    "triplex_meter": {
      "instances": [
        {
          "name": "triplex_meter_522",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2,voltage_12;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"522.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_meter_523",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_524",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_525",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_526",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_527",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_528",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_529",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_530",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_531",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_532",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_533",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_534",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_535",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_536",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_537",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_538",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_539",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_540",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_541",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_542",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_543",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_544",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_545",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_546",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2,voltage_12;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"546.csv\";",
            "// };"
          ]
        }
      ]
    },
    "triplex_node": {
      "instances": [
        {
          "name": "triplex_node_472",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2,voltage_12;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"472.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_node_473",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_474",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_475",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_476",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_477",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_478",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_479",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_480",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_481",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_482",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_483",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_484",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_485",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_486",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_487",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_488",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_489",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_490",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_491",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_492",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_493",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_494",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_495",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_496",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "triplex_load": {
      "instances": [
        {
          "name": "triplex_load_497",
          "phases": "AS",
          "parent": "R1-25-00-1_tm_1",
          "constant_power_1": "62.9109+5636.523j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_498",
          "phases": "BS",
          "parent": "R1-25-00-1_tm_2",
          "constant_power_1": "427.0572+1972.0786j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_499",
          "phases": "CS",
          "parent": "R1-25-00-1_tm_3",
          "constant_power_1": "359.8292+6828.8765j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_500",
          "phases": "AS",
          "parent": "R1-25-00-1_tm_4",
          "constant_power_1": "188.7327+16909.5689j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_501",
          "phases": "AS",
          "parent": "R1-25-00-1_tm_5",
          "constant_power_1": "62.9109+5636.523j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_502",
          "phases": "AS",
          "parent": "R1-25-00-1_tm_6",
          "constant_power_1": "37.7465+3381.9138j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_503",
          "phases": "AS",
          "parent": "R1-25-00-1_tm_7",
          "constant_power_1": "50.3287+4509.2184j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_504",
          "phases": "AS",
          "parent": "R1-25-00-1_tm_8",
          "constant_power_1": "37.7465+3381.9138j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_505",
          "phases": "AS",
          "parent": "R1-25-00-1_tm_9",
          "constant_power_1": "94.3663+8454.7844j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_506",
          "phases": "AS",
          "parent": "R1-25-00-1_tm_10",
          "constant_power_1": "62.9109+5636.523j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_507",
          "phases": "AS",
          "parent": "R1-25-00-1_tm_11",
          "constant_power_1": "25.1644+2254.6092j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_508",
          "phases": "AS",
          "parent": "R1-25-00-1_tm_12",
          "constant_power_1": "37.7465+3381.9138j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_509",
          "phases": "CS",
          "parent": "R1-25-00-1_tm_13",
          "constant_power_1": "215.8975+4097.3259j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_510",
          "phases": "CS",
          "parent": "R1-25-00-1_tm_14",
          "constant_power_1": "1151.4535+21852.4047j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_511",
          "phases": "CS",
          "parent": "R1-25-00-1_tm_15",
          "constant_power_1": "359.8292+6828.8765j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_512",
          "phases": "CS",
          "parent": "R1-25-00-1_tm_16",
          "constant_power_1": "359.8292+6828.8765j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_513",
          "phases": "CS",
          "parent": "R1-25-00-1_tm_17",
          "constant_power_1": "719.6584+13657.753j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_514",
          "phases": "AS",
          "parent": "R1-25-00-1_tm_18",
          "constant_power_1": "251.6435+22546.0918j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_515",
          "phases": "AS",
          "parent": "R1-25-00-1_tm_19",
          "constant_power_1": "125.8218+11273.0459j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_516",
          "phases": "AS",
          "parent": "R1-25-00-1_tm_20",
          "constant_power_1": "125.8218+11273.0459j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_517",
          "phases": "AS",
          "parent": "R1-25-00-1_tm_21",
          "constant_power_1": "37.7465+3381.9138j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_518",
          "phases": "AS",
          "parent": "R1-25-00-1_tm_22",
          "constant_power_1": "125.8218+11273.0459j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_519",
          "phases": "AS",
          "parent": "R1-25-00-1_tm_23",
          "constant_power_1": "176.1505+15782.2643j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2,voltage_12;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"519.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_load_520",
          "phases": "AS",
          "parent": "R1-25-00-1_tm_24",
          "constant_power_1": "15000+7500j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_521",
          "phases": "AS",
          "parent": "R1-25-00-1_tm_25",
          "constant_power_1": "10000+5000j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "underground_line": {
      "instances": [
        {
          "name": "underground_line_843",
          "phases": "AN",
          "from": "R1-25-00-1_node_289",
          "to": "R1-25-00-1_node_290",
          "length": 1675.4,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_844",
          "phases": "AN",
          "from": "R1-25-00-1_node_290",
          "to": "R1-25-00-1_node_291",
          "length": 895.3,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_845",
          "phases": "AN",
          "from": "R1-25-00-1_node_292",
          "to": "R1-25-00-1_node_289",
          "length": 1902.5,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_846",
          "phases": "AN",
          "from": "R1-25-00-1_node_292",
          "to": "R1-25-00-1_node_293",
          "length": 69.6,
          "configuration": "line_configuration_25"
        },
        {
          "name": "underground_line_847",
          "phases": "AN",
          "from": "R1-25-00-1_node_286",
          "to": "R1-25-00-1_node_294",
          "length": 2406.6,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_851",
          "phases": "BN",
          "from": "R1-25-00-1_node_298",
          "to": "R1-25-00-1_node_312",
          "length": 171.243,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_852",
          "phases": "BN",
          "from": "R1-25-00-1_node_298",
          "to": "R1-25-00-1_node_300",
          "length": 462.1,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_853",
          "phases": "BN",
          "from": "R1-25-00-1_node_298",
          "to": "R1-25-00-1_node_301",
          "length": 747.424,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_854",
          "phases": "BN",
          "from": "R1-25-00-1_node_301",
          "to": "R1-25-00-1_node_302",
          "length": 789.111,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_855",
          "phases": "BN",
          "from": "R1-25-00-1_node_302",
          "to": "R1-25-00-1_node_303",
          "length": 532.409,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_857",
          "phases": "BN",
          "from": "R1-25-00-1_node_304",
          "to": "R1-25-00-1_node_305",
          "length": 534.633,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_858",
          "phases": "BN",
          "from": "R1-25-00-1_node_305",
          "to": "R1-25-00-1_node_306",
          "length": 1206.414,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_859",
          "phases": "BN",
          "from": "R1-25-00-1_node_306",
          "to": "R1-25-00-1_node_307",
          "length": 610.386,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_860",
          "phases": "BN",
          "from": "R1-25-00-1_node_307",
          "to": "R1-25-00-1_node_308",
          "length": 1568.7,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_861",
          "phases": "CN",
          "from": "R1-25-00-1_node_71",
          "to": "R1-25-00-1_node_309",
          "length": 196.4,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_862",
          "phases": "AN",
          "from": "R1-25-00-1_node_151",
          "to": "R1-25-00-1_node_310",
          "length": 284.6,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_863",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_220",
          "to": "R1-25-00-1_node_311",
          "length": 1233.2,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_868",
          "phases": "CN",
          "from": "R1-25-00-1_node_6",
          "to": "R1-25-00-1_node_7",
          "length": 498.723,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_869",
          "phases": "CN",
          "from": "R1-25-00-1_node_7",
          "to": "R1-25-00-1_node_8",
          "length": 307.663,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_870",
          "phases": "CN",
          "from": "R1-25-00-1_node_7",
          "to": "R1-25-00-1_node_9",
          "length": 303.248,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_873",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_11",
          "to": "R1-25-00-1_node_12",
          "length": 2953.369,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_886",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_25",
          "to": "R1-25-00-1_node_26",
          "length": 70.543,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_897",
          "phases": "AN",
          "from": "R1-25-00-1_node_36",
          "to": "R1-25-00-1_node_37",
          "length": 249.818,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_903",
          "phases": "AN",
          "from": "R1-25-00-1_node_42",
          "to": "R1-25-00-1_node_43",
          "length": 312.336,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_915",
          "phases": "BN",
          "from": "R1-25-00-1_node_54",
          "to": "R1-25-00-1_node_55",
          "length": 3615.024,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_927",
          "phases": "CN",
          "from": "R1-25-00-1_node_68",
          "to": "R1-25-00-1_node_69",
          "length": 305.9,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_929",
          "phases": "CN",
          "from": "R1-25-00-1_node_70",
          "to": "R1-25-00-1_node_71",
          "length": 388.179,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_942",
          "phases": "CN",
          "from": "R1-25-00-1_node_83",
          "to": "R1-25-00-1_node_84",
          "length": 670.523,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_944",
          "phases": "CN",
          "from": "R1-25-00-1_node_85",
          "to": "R1-25-00-1_node_86",
          "length": 387.458,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_946",
          "phases": "CN",
          "from": "R1-25-00-1_node_87",
          "to": "R1-25-00-1_node_88",
          "length": 3870.651,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_947",
          "phases": "CN",
          "from": "R1-25-00-1_node_88",
          "to": "R1-25-00-1_node_89",
          "length": 938.473,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_949",
          "phases": "CN",
          "from": "R1-25-00-1_node_90",
          "to": "R1-25-00-1_node_91",
          "length": 4032.63,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_951",
          "phases": "CN",
          "from": "R1-25-00-1_node_92",
          "to": "R1-25-00-1_node_93",
          "length": 5980.442,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_952",
          "phases": "CN",
          "from": "R1-25-00-1_node_93",
          "to": "R1-25-00-1_node_94",
          "length": 1411.828,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_954",
          "phases": "CN",
          "from": "R1-25-00-1_node_95",
          "to": "R1-25-00-1_node_96",
          "length": 2957.745,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_955",
          "phases": "CN",
          "from": "R1-25-00-1_node_96",
          "to": "R1-25-00-1_node_97",
          "length": 3457.0,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_956",
          "phases": "CN",
          "from": "R1-25-00-1_node_97",
          "to": "R1-25-00-1_node_98",
          "length": 597.955,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_957",
          "phases": "CN",
          "from": "R1-25-00-1_node_97",
          "to": "R1-25-00-1_node_99",
          "length": 115.494,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_959",
          "phases": "CN",
          "from": "R1-25-00-1_node_100",
          "to": "R1-25-00-1_node_101",
          "length": 3054.089,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_961",
          "phases": "CN",
          "from": "R1-25-00-1_node_102",
          "to": "R1-25-00-1_node_103",
          "length": 230.673,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_962",
          "phases": "CN",
          "from": "R1-25-00-1_node_101",
          "to": "R1-25-00-1_node_104",
          "length": 1082.606,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_966",
          "phases": "CN",
          "from": "R1-25-00-1_node_107",
          "to": "R1-25-00-1_node_108",
          "length": 122.894,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_968",
          "phases": "CN",
          "from": "R1-25-00-1_node_109",
          "to": "R1-25-00-1_node_110",
          "length": 174.791,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_969",
          "phases": "CN",
          "from": "R1-25-00-1_node_110",
          "to": "R1-25-00-1_node_111",
          "length": 338.093,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_970",
          "phases": "CN",
          "from": "R1-25-00-1_node_111",
          "to": "R1-25-00-1_node_112",
          "length": 311.442,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_971",
          "phases": "CN",
          "from": "R1-25-00-1_node_111",
          "to": "R1-25-00-1_node_113",
          "length": 413.927,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_972",
          "phases": "CN",
          "from": "R1-25-00-1_node_110",
          "to": "R1-25-00-1_node_114",
          "length": 4085.035,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_974",
          "phases": "CN",
          "from": "R1-25-00-1_node_115",
          "to": "R1-25-00-1_node_116",
          "length": 2547.852,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_976",
          "phases": "CN",
          "from": "R1-25-00-1_node_117",
          "to": "R1-25-00-1_node_118",
          "length": 1791.835,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_978",
          "phases": "CN",
          "from": "R1-25-00-1_node_119",
          "to": "R1-25-00-1_node_120",
          "length": 3312.529,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_979",
          "phases": "CN",
          "from": "R1-25-00-1_node_120",
          "to": "R1-25-00-1_node_121",
          "length": 2992.028,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_980",
          "phases": "CN",
          "from": "R1-25-00-1_node_121",
          "to": "R1-25-00-1_node_122",
          "length": 1505.915,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_982",
          "phases": "CN",
          "from": "R1-25-00-1_node_123",
          "to": "R1-25-00-1_node_124",
          "length": 3261.34,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_984",
          "phases": "CN",
          "from": "R1-25-00-1_node_125",
          "to": "R1-25-00-1_node_126",
          "length": 894.773,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_988",
          "phases": "CN",
          "from": "R1-25-00-1_node_129",
          "to": "R1-25-00-1_node_130",
          "length": 5156.69,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_989",
          "phases": "CN",
          "from": "R1-25-00-1_node_130",
          "to": "R1-25-00-1_node_131",
          "length": 2634.617,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_991",
          "phases": "CN",
          "from": "R1-25-00-1_node_131",
          "to": "R1-25-00-1_node_133",
          "length": 684.841,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_992",
          "phases": "CN",
          "from": "R1-25-00-1_node_133",
          "to": "R1-25-00-1_node_134",
          "length": 507.594,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_993",
          "phases": "CN",
          "from": "R1-25-00-1_node_134",
          "to": "R1-25-00-1_node_135",
          "length": 419.951,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_994",
          "phases": "CN",
          "from": "R1-25-00-1_node_134",
          "to": "R1-25-00-1_node_136",
          "length": 1860.76,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_995",
          "phases": "CN",
          "from": "R1-25-00-1_node_136",
          "to": "R1-25-00-1_node_137",
          "length": 5648.566,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_996",
          "phases": "CN",
          "from": "R1-25-00-1_node_137",
          "to": "R1-25-00-1_node_138",
          "length": 1752.607,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_997",
          "phases": "CN",
          "from": "R1-25-00-1_node_138",
          "to": "R1-25-00-1_node_139",
          "length": 5021.149,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_998",
          "phases": "CN",
          "from": "R1-25-00-1_node_139",
          "to": "R1-25-00-1_node_140",
          "length": 5487.795,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_999",
          "phases": "CN",
          "from": "R1-25-00-1_node_140",
          "to": "R1-25-00-1_node_141",
          "length": 2169.881,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_1000",
          "phases": "CN",
          "from": "R1-25-00-1_node_141",
          "to": "R1-25-00-1_node_142",
          "length": 5187.632,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_1001",
          "phases": "CN",
          "from": "R1-25-00-1_node_142",
          "to": "R1-25-00-1_node_143",
          "length": 2307.911,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_1002",
          "phases": "CN",
          "from": "R1-25-00-1_node_143",
          "to": "R1-25-00-1_node_144",
          "length": 1349.2,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_1009",
          "phases": "AN",
          "from": "R1-25-00-1_node_151",
          "to": "R1-25-00-1_node_286",
          "length": 30021.0,
          "configuration": "line_configuration_26"
        },
        {
          "name": "underground_line_1016",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_158",
          "to": "R1-25-00-1_node_159",
          "length": 29.642,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1018",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_160",
          "to": "R1-25-00-1_node_161",
          "length": 298.551,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1033",
          "phases": "CN",
          "from": "R1-25-00-1_node_177",
          "to": "R1-25-00-1_node_178",
          "length": 1157.413,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1035",
          "phases": "CN",
          "from": "R1-25-00-1_node_179",
          "to": "R1-25-00-1_node_180",
          "length": 2407.908,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1037",
          "phases": "CN",
          "from": "R1-25-00-1_node_181",
          "to": "R1-25-00-1_node_182",
          "length": 916.85,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1039",
          "phases": "CN",
          "from": "R1-25-00-1_node_183",
          "to": "R1-25-00-1_node_184",
          "length": 4136.8,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1041",
          "phases": "CN",
          "from": "R1-25-00-1_node_185",
          "to": "R1-25-00-1_node_186",
          "length": 6437.785,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1043",
          "phases": "CN",
          "from": "R1-25-00-1_node_187",
          "to": "R1-25-00-1_node_188",
          "length": 1673.184,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1045",
          "phases": "CN",
          "from": "R1-25-00-1_node_189",
          "to": "R1-25-00-1_node_190",
          "length": 815.598,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1046",
          "phases": "CN",
          "from": "R1-25-00-1_node_190",
          "to": "R1-25-00-1_node_191",
          "length": 4168.459,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1047",
          "phases": "CN",
          "from": "R1-25-00-1_node_191",
          "to": "R1-25-00-1_node_192",
          "length": 1845.245,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1048",
          "phases": "CN",
          "from": "R1-25-00-1_node_192",
          "to": "R1-25-00-1_node_193",
          "length": 4209.968,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1049",
          "phases": "CN",
          "from": "R1-25-00-1_node_193",
          "to": "R1-25-00-1_node_194",
          "length": 3473.363,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1051",
          "phases": "CN",
          "from": "R1-25-00-1_node_195",
          "to": "R1-25-00-1_node_196",
          "length": 1830.57,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1054",
          "phases": "CN",
          "from": "R1-25-00-1_node_198",
          "to": "R1-25-00-1_node_199",
          "length": 664.304,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1056",
          "phases": "CN",
          "from": "R1-25-00-1_node_200",
          "to": "R1-25-00-1_node_201",
          "length": 1526.0,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1057",
          "phases": "CN",
          "from": "R1-25-00-1_node_201",
          "to": "R1-25-00-1_node_202",
          "length": 4809.8,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1058",
          "phases": "CN",
          "from": "R1-25-00-1_node_202",
          "to": "R1-25-00-1_node_203",
          "length": 93.689,
          "configuration": "line_configuration_48"
        },
        {
          "name": "underground_line_1059",
          "phases": "CN",
          "from": "R1-25-00-1_node_202",
          "to": "R1-25-00-1_node_204",
          "length": 5939.7,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1060",
          "phases": "CN",
          "from": "R1-25-00-1_node_204",
          "to": "R1-25-00-1_node_205",
          "length": 212.106,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1061",
          "phases": "CN",
          "from": "R1-25-00-1_node_204",
          "to": "R1-25-00-1_node_206",
          "length": 479.716,
          "configuration": "line_configuration_30"
        },
        {
          "name": "underground_line_1064",
          "phases": "AN",
          "from": "R1-25-00-1_node_209",
          "to": "R1-25-00-1_node_210",
          "length": 7273.064,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1065",
          "phases": "AN",
          "from": "R1-25-00-1_node_210",
          "to": "R1-25-00-1_node_211",
          "length": 864.065,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1066",
          "phases": "AN",
          "from": "R1-25-00-1_node_210",
          "to": "R1-25-00-1_node_212",
          "length": 889.695,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1067",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_213",
          "to": "R1-25-00-1_node_214",
          "length": 1635.035,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1069",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_215",
          "to": "R1-25-00-1_node_216",
          "length": 2425.471,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1071",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_216",
          "to": "R1-25-00-1_node_218",
          "length": 1851.557,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1073",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_218",
          "to": "R1-25-00-1_node_220",
          "length": 1988.452,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1074",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_220",
          "to": "R1-25-00-1_node_221",
          "length": 628.268,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1075",
          "phases": "ABCN",
          "from": "R1-25-00-1_node_220",
          "to": "R1-25-00-1_node_222",
          "length": 496.307,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1076",
          "phases": "BN",
          "from": "R1-25-00-1_node_222",
          "to": "R1-25-00-1_node_223",
          "length": 1217.591,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_1077",
          "phases": "BN",
          "from": "R1-25-00-1_node_222",
          "to": "R1-25-00-1_node_224",
          "length": 91.54,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_1078",
          "phases": "BN",
          "from": "R1-25-00-1_node_224",
          "to": "R1-25-00-1_node_225",
          "length": 716.73,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_1079",
          "phases": "BN",
          "from": "R1-25-00-1_node_224",
          "to": "R1-25-00-1_node_226",
          "length": 1593.694,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_1081",
          "phases": "BN",
          "from": "R1-25-00-1_node_226",
          "to": "R1-25-00-1_node_228",
          "length": 260.109,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_1082",
          "phases": "BN",
          "from": "R1-25-00-1_node_228",
          "to": "R1-25-00-1_node_229",
          "length": 92.043,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_1083",
          "phases": "BN",
          "from": "R1-25-00-1_node_228",
          "to": "R1-25-00-1_node_230",
          "length": 1830.387,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_1084",
          "phases": "ACN",
          "from": "R1-25-00-1_node_231",
          "to": "R1-25-00-1_node_232",
          "length": 1261.7,
          "configuration": "line_configuration_53"
        },
        {
          "name": "underground_line_1085",
          "phases": "ACN",
          "from": "R1-25-00-1_node_232",
          "to": "R1-25-00-1_node_233",
          "length": 6632.0,
          "configuration": "line_configuration_53"
        },
        {
          "name": "underground_line_1086",
          "phases": "ACN",
          "from": "R1-25-00-1_node_233",
          "to": "R1-25-00-1_node_234",
          "length": 447.1,
          "configuration": "line_configuration_54"
        },
        {
          "name": "underground_line_1087",
          "phases": "ACN",
          "from": "R1-25-00-1_node_234",
          "to": "R1-25-00-1_node_235",
          "length": 2421.1,
          "configuration": "line_configuration_53"
        },
        {
          "name": "underground_line_1088",
          "phases": "ACN",
          "from": "R1-25-00-1_node_235",
          "to": "R1-25-00-1_node_236",
          "length": 4819.1,
          "configuration": "line_configuration_53"
        },
        {
          "name": "underground_line_1089",
          "phases": "ACN",
          "from": "R1-25-00-1_node_236",
          "to": "R1-25-00-1_node_237",
          "length": 4310.0,
          "configuration": "line_configuration_53"
        },
        {
          "name": "underground_line_1092",
          "phases": "ACN",
          "from": "R1-25-00-1_node_239",
          "to": "R1-25-00-1_node_240",
          "length": 1052.2,
          "configuration": "line_configuration_54"
        },
        {
          "name": "underground_line_1093",
          "phases": "ACN",
          "from": "R1-25-00-1_node_240",
          "to": "R1-25-00-1_node_241",
          "length": 3850.2,
          "configuration": "line_configuration_54"
        },
        {
          "name": "underground_line_1094",
          "phases": "ACN",
          "from": "R1-25-00-1_node_241",
          "to": "R1-25-00-1_node_242",
          "length": 1377.8,
          "configuration": "line_configuration_53"
        },
        {
          "name": "underground_line_1095",
          "phases": "ACN",
          "from": "R1-25-00-1_node_242",
          "to": "R1-25-00-1_node_243",
          "length": 5333.1,
          "configuration": "line_configuration_53"
        },
        {
          "name": "underground_line_1096",
          "phases": "ACN",
          "from": "R1-25-00-1_node_243",
          "to": "R1-25-00-1_node_244",
          "length": 971.6,
          "configuration": "line_configuration_53"
        },
        {
          "name": "underground_line_1099",
          "phases": "AN",
          "from": "R1-25-00-1_node_246",
          "to": "R1-25-00-1_node_247",
          "length": 446.7,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1105",
          "phases": "AN",
          "from": "R1-25-00-1_node_253",
          "to": "R1-25-00-1_node_254",
          "length": 615.736,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1114",
          "phases": "AN",
          "from": "R1-25-00-1_node_263",
          "to": "R1-25-00-1_node_264",
          "length": 924.52,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1116",
          "phases": "AN",
          "from": "R1-25-00-1_node_265",
          "to": "R1-25-00-1_node_266",
          "length": 533.933,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1117",
          "phases": "AN",
          "from": "R1-25-00-1_node_266",
          "to": "R1-25-00-1_node_267",
          "length": 83.357,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1118",
          "phases": "AN",
          "from": "R1-25-00-1_node_266",
          "to": "R1-25-00-1_node_268",
          "length": 204.443,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1120",
          "phases": "AN",
          "from": "R1-25-00-1_node_269",
          "to": "R1-25-00-1_node_270",
          "length": 164.681,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1122",
          "phases": "AN",
          "from": "R1-25-00-1_node_271",
          "to": "R1-25-00-1_node_272",
          "length": 329.25,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1128",
          "phases": "AN",
          "from": "R1-25-00-1_node_280",
          "to": "R1-25-00-1_node_279",
          "length": 3928.851,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1130",
          "phases": "AN",
          "from": "R1-25-00-1_node_282",
          "to": "R1-25-00-1_node_281",
          "length": 1659.172,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1132",
          "phases": "AN",
          "from": "R1-25-00-1_node_284",
          "to": "R1-25-00-1_node_283",
          "length": 1463.88,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_1135",
          "phases": "AN",
          "from": "R1-25-00-1_node_263",
          "to": "R1-25-00-1_node_321",
          "length": 274.4,
          "configuration": "line_configuration_25"
        },
        {
          "name": "underground_line_1136",
          "phases": "AN",
          "from": "R1-25-00-1_node_321",
          "to": "R1-25-00-1_node_322",
          "length": 371.3,
          "configuration": "line_configuration_25"
        },
        {
          "name": "underground_line_1137",
          "phases": "BN",
          "from": "R1-25-00-1_node_312",
          "to": "R1-25-00-1_node_299",
          "length": 329.8,
          "configuration": "line_configuration_29"
        },
        {
          "name": "underground_line_1144",
          "phases": "CN",
          "from": "R1-25-00-1_node_319",
          "to": "R1-25-00-1_node_320",
          "length": 1044.3,
          "configuration": "line_configuration_58"
        }
      ]
    },
    "underground_line_conductor": {
      "instances": [
        {
          "name": "underground_line_conductor_2",
          "rating.summer.continuous": 142.0,
          "outer_diameter": 1.27,
          "conductor_gmr": "0.01142 ft",
          "conductor_diameter": 0.362,
          "conductor_resistance": 0.88704,
          "neutral_gmr": "0.0489686771417213 ft",
          "neutral_resistance": 13.86528,
          "neutral_diameter": 0.0641,
          "neutral_strands": 16.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 1/0 AAC (Conc);"
          ]
        },
        {
          "name": "underground_line_conductor_3",
          "rating.summer.continuous": 214.0,
          "outer_diameter": 1.32,
          "conductor_gmr": "0.0177 ft",
          "conductor_diameter": 0.528,
          "conductor_resistance": 0.433488,
          "neutral_gmr": "0.0485380344339232 ft",
          "neutral_resistance": 13.5696,
          "neutral_diameter": 0.0641,
          "neutral_strands": 11.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 4/0 AAC (Conc);"
          ]
        },
        {
          "name": "underground_line_conductor_6",
          "rating.summer.continuous": 775.0,
          "outer_diameter": 1.87,
          "conductor_gmr": "0.0371 ft",
          "conductor_diameter": 1.15,
          "conductor_resistance": 0.0222,
          "neutral_gmr": "0.0732739718442675 ft",
          "neutral_resistance": 0.05,
          "neutral_diameter": 0.102,
          "neutral_strands": 20.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 1000 AAC (Tape);"
          ]
        }
      ]
    }
  }
}