{
  "__preamble": {
    "comments": [
      "// $Id: R2-12.47-1.glm",
      "// 12.47 kV feeder",
      "//*********************************************",
      "// validates voltages with NR at selected load, node, meter, triplex_node, and",
      "// triplex_meter objects",
      "// also validates power_in,power_out, and power_losses at",
      "// SINGLE_PHASE_CENTER_TAPPED transformers 1119 and 1207;",
      "// also validates power calculations of wye-wye transformer 1335",
      "//",
      "// written by: alek332",
      "//*********************************************",
      "// modules"
    ]
  },
  "_directives": {
    "#set": {
      "profiler": 1
    }
  },
  "clock": {
    "timezone": "EST+8EDT",
    "timestamp": "'2000-01-01 0:00:00'",
    "stoptime": "'2000-01-01 1:00:00'"
  },
  "modules": {
    "powerflow": {
      "solver_method": "NR",
      "default_maximum_voltage_error": 1e-09
    },
    "tape": {},
    "assert": {}
  },
  "objects": {
    "recorder": {
      "instances": [
        {
          "parent": "R2-12-47-1_reg_1",
          "property": "tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag",
          "limit": 1440,
          "interval": 15,
          "file": "R2-12.27-1_reg_output.csv",
          "outside_comments": [
            "//*********************************************"
          ]
        }
      ]
    },
    "regulator": {
      "instances": [
        {
          "name": "R2-12-47-1_reg_1",
          "object_declaration": "regulator:1826",
          "from": "R2-12-47-1_node_488",
          "to": "R2-12-47-1_meter_83",
          "phases": "ABCN",
          "configuration": "regulator_configuration:1827"
        }
      ]
    },
    "regulator_configuration": {
      "instances": [
        {
          "name": "feeder_reg_cfg",
          "object_declaration": "regulator_configuration:1827",
          "Control": "OUTPUT_VOLTAGE",
          "band_center": 7200.0,
          "band_width": 120,
          "connect_type": "WYE_WYE",
          "time_delay": 30,
          "raise_taps": 16,
          "lower_taps": 16,
          "regulation": 0.1,
          "tap_pos_A": 0,
          "tap_pos_B": 0,
          "tap_pos_C": 0
        }
      ]
    },
    "capacitor": {
      "instances": [
        {
          "name": "R2-12-47-1_cap_1",
          "object_declaration": "capacitor:1824",
          "phases": "ABCN",
          "pt_phase": "B",
          "parent": "R2-12-47-1_node_187",
          "phases_connected": "ABC",
          "control": "VOLT",
          "voltage_set_high": 7300,
          "voltage_set_low": 7100,
          "capacitor_A": "0.2 MVAr",
          "capacitor_B": "0.2 MVAr",
          "capacitor_C": "0.2 MVAr",
          "control_level": "INDIVIDUAL",
          "time_delay": 30.0,
          "dwell_time": 30.0,
          "cap_nominal_voltage": 7200,
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property \"switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag\";",
            "// file R2-12.47-1_capacitor1.csv;",
            "// interval 60;",
            "// limit 1440;",
            "// };"
          ]
        }
      ]
    },
    "fuse": {
      "instances": [
        {
          "name": "R2-12-47-1_fuse_1",
          "object_declaration": "fuse:1748",
          "phases": "CN",
          "from": "R2-12-47-1_node_426",
          "to": "R2-12-47-1_node_483",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_2",
          "object_declaration": "fuse:1749",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_470",
          "to": "R2-12-47-1_node_471",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_3",
          "object_declaration": "fuse:1750",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_237",
          "to": "R2-12-47-1_node_238",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_4",
          "object_declaration": "fuse:1751",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_249",
          "to": "R2-12-47-1_node_269",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_5",
          "object_declaration": "fuse:1752",
          "phases": "AN",
          "from": "R2-12-47-1_node_270",
          "to": "R2-12-47-1_node_271",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_6",
          "object_declaration": "fuse:1753",
          "phases": "BN",
          "from": "R2-12-47-1_node_373",
          "to": "R2-12-47-1_node_368",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_7",
          "object_declaration": "fuse:1754",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_349",
          "to": "R2-12-47-1_node_351",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_8",
          "object_declaration": "fuse:1755",
          "phases": "AN",
          "from": "R2-12-47-1_node_379",
          "to": "R2-12-47-1_node_264",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_9",
          "object_declaration": "fuse:1756",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_350",
          "to": "R2-12-47-1_node_346",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_10",
          "object_declaration": "fuse:1757",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_352",
          "to": "R2-12-47-1_node_354",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_11",
          "object_declaration": "fuse:1758",
          "phases": "AN",
          "from": "R2-12-47-1_node_335",
          "to": "R2-12-47-1_node_336",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_12",
          "object_declaration": "fuse:1759",
          "phases": "AN",
          "from": "R2-12-47-1_node_353",
          "to": "R2-12-47-1_node_347",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_13",
          "object_declaration": "fuse:1760",
          "phases": "BN",
          "from": "R2-12-47-1_node_389",
          "to": "R2-12-47-1_node_390",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_14",
          "object_declaration": "fuse:1761",
          "phases": "BN",
          "from": "R2-12-47-1_node_394",
          "to": "R2-12-47-1_node_393",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_15",
          "object_declaration": "fuse:1762",
          "phases": "BN",
          "from": "R2-12-47-1_node_369",
          "to": "R2-12-47-1_node_367",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_16",
          "object_declaration": "fuse:1763",
          "phases": "BN",
          "from": "R2-12-47-1_node_408",
          "to": "R2-12-47-1_node_409",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_17",
          "object_declaration": "fuse:1764",
          "phases": "BN",
          "from": "R2-12-47-1_node_378",
          "to": "R2-12-47-1_node_268",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_18",
          "object_declaration": "fuse:1765",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_267",
          "to": "R2-12-47-1_node_405",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_19",
          "object_declaration": "fuse:1766",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_28",
          "to": "R2-12-47-1_node_281",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_20",
          "object_declaration": "fuse:1767",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_285",
          "to": "R2-12-47-1_node_286",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_21",
          "object_declaration": "fuse:1768",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_32",
          "to": "R2-12-47-1_node_291",
          "current_limit": 20,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_22",
          "object_declaration": "fuse:1769",
          "phases": "AN",
          "from": "R2-12-47-1_node_302",
          "to": "R2-12-47-1_node_304",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_23",
          "object_declaration": "fuse:1770",
          "phases": "AN",
          "from": "R2-12-47-1_node_13",
          "to": "R2-12-47-1_node_12",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_24",
          "object_declaration": "fuse:1771",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_25",
          "to": "R2-12-47-1_node_24",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_25",
          "object_declaration": "fuse:1772",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_33",
          "to": "R2-12-47-1_node_34",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_26",
          "object_declaration": "fuse:1773",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_129",
          "to": "R2-12-47-1_node_132",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_27",
          "object_declaration": "fuse:1774",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_178",
          "to": "R2-12-47-1_node_172",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_28",
          "object_declaration": "fuse:1775",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_178",
          "to": "R2-12-47-1_node_171",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_29",
          "object_declaration": "fuse:1776",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_278",
          "to": "R2-12-47-1_node_176",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_30",
          "object_declaration": "fuse:1777",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_222",
          "to": "R2-12-47-1_node_224",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_31",
          "object_declaration": "fuse:1778",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_137",
          "to": "R2-12-47-1_node_233",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_32",
          "object_declaration": "fuse:1779",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_444",
          "to": "R2-12-47-1_node_446",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_33",
          "object_declaration": "fuse:1780",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_454",
          "to": "R2-12-47-1_node_455",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_34",
          "object_declaration": "fuse:1781",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_439",
          "to": "R2-12-47-1_node_460",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_fuse_35",
          "object_declaration": "fuse:1782",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_463",
          "to": "R2-12-47-1_node_464",
          "current_limit": 125,
          "status": "CLOSED"
        }
      ]
    },
    "line_configuration": {
      "instances": [
        {
          "object_declaration": "line_configuration:31",
          "conductor_A": "underground_line_conductor:2",
          "conductor_B": "underground_line_conductor:2",
          "conductor_C": "underground_line_conductor:2",
          "conductor_N": "underground_line_conductor:2",
          "spacing": "line_spacing:21"
        },
        {
          "object_declaration": "line_configuration:32",
          "conductor_B": "underground_line_conductor:3",
          "conductor_N": "underground_line_conductor:3",
          "spacing": "line_spacing:22"
        },
        {
          "object_declaration": "line_configuration:33",
          "conductor_A": "overhead_line_conductor:4",
          "conductor_B": "overhead_line_conductor:4",
          "conductor_C": "overhead_line_conductor:4",
          "conductor_N": "overhead_line_conductor:4",
          "spacing": "line_spacing:23"
        },
        {
          "object_declaration": "line_configuration:34",
          "conductor_C": "underground_line_conductor:3",
          "conductor_N": "underground_line_conductor:3",
          "spacing": "line_spacing:24"
        },
        {
          "object_declaration": "line_configuration:35",
          "conductor_A": "underground_line_conductor:3",
          "conductor_N": "underground_line_conductor:3",
          "spacing": "line_spacing:25"
        },
        {
          "object_declaration": "line_configuration:36",
          "conductor_A": "underground_line_conductor:3",
          "conductor_B": "underground_line_conductor:3",
          "conductor_C": "underground_line_conductor:3",
          "conductor_N": "underground_line_conductor:3",
          "spacing": "line_spacing:21"
        },
        {
          "object_declaration": "line_configuration:37",
          "conductor_B": "overhead_line_conductor:5",
          "conductor_N": "overhead_line_conductor:5",
          "spacing": "line_spacing:26"
        },
        {
          "object_declaration": "line_configuration:38",
          "conductor_A": "overhead_line_conductor:6",
          "conductor_B": "overhead_line_conductor:6",
          "conductor_C": "overhead_line_conductor:6",
          "conductor_N": "overhead_line_conductor:6",
          "spacing": "line_spacing:23"
        },
        {
          "object_declaration": "line_configuration:39",
          "conductor_A": "overhead_line_conductor:6",
          "conductor_N": "overhead_line_conductor:6",
          "spacing": "line_spacing:27"
        },
        {
          "object_declaration": "line_configuration:40",
          "conductor_A": "underground_line_conductor:7",
          "conductor_B": "underground_line_conductor:7",
          "conductor_C": "underground_line_conductor:7",
          "conductor_N": "underground_line_conductor:7",
          "spacing": "line_spacing:21"
        },
        {
          "object_declaration": "line_configuration:41",
          "conductor_B": "overhead_line_conductor:6",
          "conductor_N": "overhead_line_conductor:6",
          "spacing": "line_spacing:26"
        },
        {
          "object_declaration": "line_configuration:42",
          "conductor_A": "underground_line_conductor:8",
          "conductor_B": "underground_line_conductor:8",
          "conductor_C": "underground_line_conductor:8",
          "conductor_N": "underground_line_conductor:8",
          "spacing": "line_spacing:23"
        },
        {
          "object_declaration": "line_configuration:43",
          "conductor_A": "overhead_line_conductor:5",
          "conductor_B": "overhead_line_conductor:5",
          "conductor_C": "overhead_line_conductor:5",
          "conductor_N": "overhead_line_conductor:5",
          "spacing": "line_spacing:23"
        },
        {
          "object_declaration": "line_configuration:44",
          "conductor_A": "overhead_line_conductor:4",
          "conductor_N": "overhead_line_conductor:4",
          "spacing": "line_spacing:27"
        },
        {
          "object_declaration": "line_configuration:45",
          "conductor_A": "underground_line_conductor:9",
          "conductor_B": "underground_line_conductor:9",
          "conductor_C": "underground_line_conductor:9",
          "conductor_N": "underground_line_conductor:9",
          "spacing": "line_spacing:23"
        },
        {
          "object_declaration": "line_configuration:46",
          "conductor_A": "underground_line_conductor:9",
          "conductor_B": "underground_line_conductor:9",
          "conductor_C": "underground_line_conductor:9",
          "conductor_N": "underground_line_conductor:9",
          "spacing": "line_spacing:21"
        },
        {
          "object_declaration": "line_configuration:47",
          "conductor_A": "overhead_line_conductor:10",
          "conductor_B": "overhead_line_conductor:10",
          "conductor_C": "overhead_line_conductor:10",
          "conductor_N": "overhead_line_conductor:10",
          "spacing": "line_spacing:23"
        },
        {
          "object_declaration": "line_configuration:48",
          "conductor_A": "overhead_line_conductor:5",
          "conductor_N": "overhead_line_conductor:5",
          "spacing": "line_spacing:27"
        },
        {
          "object_declaration": "line_configuration:49",
          "conductor_A": "overhead_line_conductor:11",
          "conductor_B": "overhead_line_conductor:11",
          "conductor_C": "overhead_line_conductor:11",
          "conductor_N": "overhead_line_conductor:11",
          "spacing": "line_spacing:23"
        },
        {
          "object_declaration": "line_configuration:50",
          "conductor_B": "overhead_line_conductor:12",
          "conductor_N": "overhead_line_conductor:12",
          "spacing": "line_spacing:26"
        },
        {
          "object_declaration": "line_configuration:51",
          "conductor_C": "overhead_line_conductor:12",
          "conductor_N": "overhead_line_conductor:12",
          "spacing": "line_spacing:28"
        },
        {
          "object_declaration": "line_configuration:52",
          "conductor_B": "overhead_line_conductor:13",
          "conductor_N": "overhead_line_conductor:13",
          "spacing": "line_spacing:26"
        },
        {
          "object_declaration": "line_configuration:53",
          "conductor_A": "overhead_line_conductor:12",
          "conductor_B": "overhead_line_conductor:12",
          "conductor_C": "overhead_line_conductor:12",
          "conductor_N": "overhead_line_conductor:12",
          "spacing": "line_spacing:23"
        },
        {
          "object_declaration": "line_configuration:54",
          "conductor_A": "overhead_line_conductor:6",
          "conductor_B": "overhead_line_conductor:6",
          "conductor_C": "overhead_line_conductor:6",
          "conductor_N": "overhead_line_conductor:6",
          "spacing": "line_spacing:23"
        },
        {
          "object_declaration": "line_configuration:55",
          "conductor_B": "overhead_line_conductor:10",
          "conductor_N": "overhead_line_conductor:10",
          "spacing": "line_spacing:26"
        },
        {
          "object_declaration": "line_configuration:56",
          "conductor_A": "overhead_line_conductor:14",
          "conductor_B": "overhead_line_conductor:14",
          "conductor_C": "overhead_line_conductor:14",
          "conductor_N": "overhead_line_conductor:14",
          "spacing": "line_spacing:23"
        },
        {
          "object_declaration": "line_configuration:57",
          "conductor_A": "overhead_line_conductor:5",
          "conductor_B": "overhead_line_conductor:5",
          "conductor_N": "overhead_line_conductor:5",
          "spacing": "line_spacing:29"
        },
        {
          "object_declaration": "line_configuration:58",
          "conductor_A": "overhead_line_conductor:15",
          "conductor_B": "overhead_line_conductor:15",
          "conductor_C": "overhead_line_conductor:15",
          "conductor_N": "overhead_line_conductor:15",
          "spacing": "line_spacing:23"
        },
        {
          "object_declaration": "line_configuration:59",
          "conductor_A": "underground_line_conductor:8",
          "conductor_B": "underground_line_conductor:8",
          "conductor_C": "underground_line_conductor:8",
          "conductor_N": "underground_line_conductor:8",
          "spacing": "line_spacing:21"
        },
        {
          "object_declaration": "line_configuration:60",
          "conductor_A": "underground_line_conductor:9",
          "conductor_N": "underground_line_conductor:9",
          "spacing": "line_spacing:25"
        },
        {
          "object_declaration": "line_configuration:61",
          "conductor_A": "overhead_line_conductor:13",
          "conductor_N": "overhead_line_conductor:13",
          "spacing": "line_spacing:27"
        },
        {
          "object_declaration": "line_configuration:62",
          "conductor_A": "overhead_line_conductor:13",
          "conductor_B": "overhead_line_conductor:13",
          "conductor_C": "overhead_line_conductor:13",
          "conductor_N": "overhead_line_conductor:13",
          "spacing": "line_spacing:23"
        },
        {
          "object_declaration": "line_configuration:63",
          "conductor_C": "overhead_line_conductor:16",
          "conductor_N": "overhead_line_conductor:16",
          "spacing": "line_spacing:28"
        },
        {
          "object_declaration": "line_configuration:64",
          "conductor_C": "overhead_line_conductor:6",
          "conductor_N": "overhead_line_conductor:6",
          "spacing": "line_spacing:28"
        },
        {
          "object_declaration": "line_configuration:65",
          "conductor_A": "overhead_line_conductor:15",
          "conductor_B": "overhead_line_conductor:15",
          "conductor_C": "overhead_line_conductor:15",
          "conductor_N": "overhead_line_conductor:15",
          "spacing": "line_spacing:23"
        },
        {
          "object_declaration": "line_configuration:66",
          "conductor_A": "overhead_line_conductor:6",
          "conductor_B": "overhead_line_conductor:6",
          "conductor_C": "overhead_line_conductor:6",
          "conductor_N": "overhead_line_conductor:6",
          "spacing": "line_spacing:23"
        },
        {
          "object_declaration": "line_configuration:67",
          "conductor_A": "overhead_line_conductor:17",
          "conductor_B": "overhead_line_conductor:17",
          "conductor_C": "overhead_line_conductor:17",
          "conductor_N": "overhead_line_conductor:17",
          "spacing": "line_spacing:23"
        },
        {
          "object_declaration": "line_configuration:68",
          "conductor_B": "overhead_line_conductor:5",
          "conductor_C": "overhead_line_conductor:5",
          "conductor_N": "overhead_line_conductor:5",
          "spacing": "line_spacing:30"
        },
        {
          "object_declaration": "line_configuration:69",
          "conductor_A": "overhead_line_conductor:14",
          "conductor_B": "overhead_line_conductor:14",
          "conductor_N": "overhead_line_conductor:14",
          "spacing": "line_spacing:29"
        },
        {
          "object_declaration": "line_configuration:70",
          "conductor_A": "overhead_line_conductor:5",
          "conductor_B": "overhead_line_conductor:5",
          "conductor_C": "overhead_line_conductor:5",
          "conductor_N": "overhead_line_conductor:5",
          "spacing": "line_spacing:23"
        },
        {
          "object_declaration": "line_configuration:71",
          "conductor_A": "overhead_line_conductor:5",
          "conductor_B": "overhead_line_conductor:5",
          "conductor_C": "overhead_line_conductor:5",
          "conductor_N": "overhead_line_conductor:5",
          "spacing": "line_spacing:23"
        }
      ]
    },
    "line_spacing": {
      "instances": [
        {
          "object_declaration": "line_spacing:21",
          "distance_AB": "3.0 in",
          "distance_BC": "3.0 in",
          "distance_AC": "3.0 in",
          "distance_AN": "2.0 in",
          "distance_BN": "2.0 in",
          "distance_CN": "2.0 in"
        },
        {
          "object_declaration": "line_spacing:22",
          "distance_BN": "2.0 in"
        },
        {
          "object_declaration": "line_spacing:23",
          "distance_AB": "48.0 in",
          "distance_BC": "48.0 in",
          "distance_AC": "48.0 in",
          "distance_AN": "36.0 in",
          "distance_BN": "36.0 in",
          "distance_CN": "36.0 in"
        },
        {
          "object_declaration": "line_spacing:24",
          "distance_CN": "2.0 in"
        },
        {
          "object_declaration": "line_spacing:25",
          "distance_AN": "2.0 in"
        },
        {
          "object_declaration": "line_spacing:26",
          "distance_BN": "36.0 in"
        },
        {
          "object_declaration": "line_spacing:27",
          "distance_AN": "36.0 in"
        },
        {
          "object_declaration": "line_spacing:28",
          "distance_CN": "36.0 in"
        },
        {
          "object_declaration": "line_spacing:29",
          "distance_AB": "48.0 in",
          "distance_AN": "36.0 in",
          "distance_BN": "36.0 in"
        },
        {
          "object_declaration": "line_spacing:30",
          "distance_BC": "48.0 in",
          "distance_BN": "36.0 in",
          "distance_CN": "36.0 in"
        }
      ]
    },
    "load": {
      "instances": [
        {
          "name": "R2-12-47-1_load_1",
          "object_declaration": "load:559",
          "parent": "R2-12-47-1_meter_1",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "8659.8243+3206.4508j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_2",
          "object_declaration": "load:560",
          "parent": "R2-12-47-1_meter_2",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "constant_power_B": "53310.5068+19719.9228j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_3",
          "object_declaration": "load:561",
          "parent": "R2-12-47-1_meter_3",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "5195.8946+1923.8705j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_4",
          "object_declaration": "load:562",
          "parent": "R2-12-47-1_meter_4",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "constant_power_B": "7980.6148+2952.0843j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_5",
          "object_declaration": "load:563",
          "parent": "R2-12-47-1_meter_5",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R2-12-47-1_load_6",
          "object_declaration": "load:564",
          "parent": "R2-12-47-1_meter_6",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "17319.6486+6412.9016j",
          "constant_power_B": "15961.2296+5904.1685j",
          "constant_power_C": "17763.7693+6529.7804j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_7",
          "object_declaration": "load:565",
          "parent": "R2-12-47-1_meter_7",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "34639.2972+12825.8031j",
          "constant_power_B": "31922.4591+11808.337j",
          "constant_power_C": "35527.5385+13059.5609j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_8",
          "object_declaration": "load:566",
          "parent": "R2-12-47-1_meter_8",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "5195.8946+1923.8705j",
          "constant_power_B": "4788.3689+1771.2506j",
          "constant_power_C": "5329.1308+1958.9341j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_9",
          "object_declaration": "load:567",
          "parent": "R2-12-47-1_meter_9",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "173196.4861+64129.0156j",
          "constant_power_B": "159612.2957+59041.6851j",
          "constant_power_C": "177637.6925+65297.8043j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_10",
          "object_declaration": "load:568",
          "parent": "R2-12-47-1_meter_10",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "25979.4729+9619.3523j",
          "constant_power_B": "23941.8444+8856.2528j",
          "constant_power_C": "26645.6539+9794.6706j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_11",
          "object_declaration": "load:569",
          "parent": "R2-12-47-1_meter_11",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "57732.162+21376.3385j",
          "constant_power_B": "53204.0986+19680.5617j",
          "constant_power_C": "59212.5642+21765.9348j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_12",
          "object_declaration": "load:570",
          "parent": "R2-12-47-1_meter_12",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "57732.162+21376.3385j",
          "constant_power_B": "53204.0986+19680.5617j",
          "constant_power_C": "59212.5642+21765.9348j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_13",
          "object_declaration": "load:571",
          "parent": "R2-12-47-1_meter_13",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_14",
          "object_declaration": "load:572",
          "parent": "R2-12-47-1_meter_14",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_15",
          "object_declaration": "load:573",
          "parent": "R2-12-47-1_meter_15",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "5195.8946+1923.8705j",
          "constant_power_B": "4788.3689+1771.2506j",
          "constant_power_C": "5329.1308+1958.9341j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_16",
          "object_declaration": "load:574",
          "parent": "R2-12-47-1_meter_16",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "0+0j",
          "constant_power_C": "17763.7693+6529.7804j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_17",
          "object_declaration": "load:575",
          "parent": "R2-12-47-1_meter_17",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "5195.8946+1923.8705j",
          "constant_power_B": "4788.3689+1771.2506j",
          "constant_power_C": "5329.1308+1958.9341j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_18",
          "object_declaration": "load:576",
          "parent": "R2-12-47-1_meter_18",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "86598.2431+32064.5078j",
          "constant_power_B": "79806.1478+29520.8425j",
          "constant_power_C": "88818.8463+32648.9022j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_19",
          "object_declaration": "load:577",
          "parent": "R2-12-47-1_meter_19",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "86598.2431+32064.5078j",
          "constant_power_B": "79806.1478+29520.8425j",
          "constant_power_C": "88818.8463+32648.9022j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_20",
          "object_declaration": "load:578",
          "parent": "R2-12-47-1_meter_20",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "25979.4729+9619.3523j",
          "constant_power_B": "23941.8444+8856.2528j",
          "constant_power_C": "26645.6539+9794.6706j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_21",
          "object_declaration": "load:579",
          "parent": "R2-12-47-1_meter_21",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_22",
          "object_declaration": "load:580",
          "parent": "R2-12-47-1_meter_22",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "8659.8243+3206.4508j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_23",
          "object_declaration": "load:581",
          "parent": "R2-12-47-1_meter_23",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "5195.8946+1923.8705j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_24",
          "object_declaration": "load:582",
          "parent": "R2-12-47-1_meter_24",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "12989.7365+4809.6762j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_25",
          "object_declaration": "load:583",
          "parent": "R2-12-47-1_meter_25",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "5195.8946+1923.8705j",
          "constant_power_B": "0+0j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_26",
          "object_declaration": "load:584",
          "parent": "R2-12-47-1_meter_26",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "34639.2972+12825.8031j",
          "constant_power_B": "31922.4591+11808.337j",
          "constant_power_C": "35527.5385+13059.5609j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_27",
          "object_declaration": "load:585",
          "parent": "R2-12-47-1_meter_27",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_28",
          "object_declaration": "load:586",
          "parent": "R2-12-47-1_meter_28",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "17319.6486+6412.9016j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_29",
          "object_declaration": "load:587",
          "parent": "R2-12-47-1_meter_29",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "25979.4729+9619.3523j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_30",
          "object_declaration": "load:588",
          "parent": "R2-12-47-1_meter_30",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3463.9297+1282.5803j",
          "constant_power_B": "3192.2459+1180.8337j",
          "constant_power_C": "3552.7539+1305.9561j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_31",
          "object_declaration": "load:589",
          "parent": "R2-12-47-1_meter_31",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "17319.6486+6412.9016j",
          "constant_power_B": "15961.2296+5904.1685j",
          "constant_power_C": "17763.7693+6529.7804j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_32",
          "object_declaration": "load:590",
          "parent": "R2-12-47-1_meter_32",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_33",
          "object_declaration": "load:591",
          "parent": "R2-12-47-1_meter_33",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_34",
          "object_declaration": "load:592",
          "parent": "R2-12-47-1_meter_34",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "15961.2296+5904.1685j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_35",
          "object_declaration": "load:593",
          "parent": "R2-12-47-1_meter_35",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "25979.4729+9619.3523j",
          "constant_power_B": "23941.8444+8856.2528j",
          "constant_power_C": "26645.6539+9794.6706j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_36",
          "object_declaration": "load:594",
          "parent": "R2-12-47-1_meter_36",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_37",
          "object_declaration": "load:595",
          "parent": "R2-12-47-1_meter_37",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "constant_power_C": "17763.7693+6529.7804j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_38",
          "object_declaration": "load:596",
          "parent": "R2-12-47-1_meter_38",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "5195.8946+1923.8705j",
          "constant_power_B": "4788.3689+1771.2506j",
          "constant_power_C": "5329.1308+1958.9341j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_39",
          "object_declaration": "load:597",
          "parent": "R2-12-47-1_meter_39",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_40",
          "object_declaration": "load:598",
          "parent": "R2-12-47-1_meter_40",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_41",
          "object_declaration": "load:599",
          "parent": "R2-12-47-1_meter_41",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3463.9297+1282.5803j",
          "constant_power_B": "3192.2459+1180.8337j",
          "constant_power_C": "3552.7539+1305.9561j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_42",
          "object_declaration": "load:600",
          "parent": "R2-12-47-1_meter_42",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "17319.6486+6412.9016j",
          "constant_power_B": "15961.2296+5904.1685j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_43",
          "object_declaration": "load:601",
          "parent": "R2-12-47-1_meter_43",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3463.9297+1282.5803j",
          "constant_power_B": "3192.2459+1180.8337j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_44",
          "object_declaration": "load:602",
          "parent": "R2-12-47-1_meter_44",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_45",
          "object_declaration": "load:603",
          "parent": "R2-12-47-1_meter_45",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_46",
          "object_declaration": "load:604",
          "parent": "R2-12-47-1_meter_46",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_47",
          "object_declaration": "load:605",
          "parent": "R2-12-47-1_meter_47",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_48",
          "object_declaration": "load:606",
          "parent": "R2-12-47-1_meter_48",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_49",
          "object_declaration": "load:607",
          "parent": "R2-12-47-1_meter_49",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "15961.2296+5904.1685j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_50",
          "object_declaration": "load:608",
          "parent": "R2-12-47-1_meter_50",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "5195.8946+1923.8705j",
          "constant_power_B": "4788.3689+1771.2506j",
          "constant_power_C": "5329.1308+1958.9341j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_51",
          "object_declaration": "load:609",
          "parent": "R2-12-47-1_meter_51",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "17319.6486+6412.9016j",
          "constant_power_B": "15961.2296+5904.1685j",
          "constant_power_C": "17763.7693+6529.7804j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_52",
          "object_declaration": "load:610",
          "parent": "R2-12-47-1_meter_52",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_53",
          "object_declaration": "load:611",
          "parent": "R2-12-47-1_meter_53",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_54",
          "object_declaration": "load:612",
          "parent": "R2-12-47-1_meter_54",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_55",
          "object_declaration": "load:613",
          "parent": "R2-12-47-1_meter_55",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "5195.8946+1923.8705j",
          "constant_power_B": "4788.3689+1771.2506j",
          "constant_power_C": "5329.1308+1958.9341j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_56",
          "object_declaration": "load:614",
          "parent": "R2-12-47-1_meter_56",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "15961.2296+5904.1685j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_57",
          "object_declaration": "load:615",
          "parent": "R2-12-47-1_meter_57",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "25979.4729+9619.3523j",
          "constant_power_B": "23941.8444+8856.2528j",
          "constant_power_C": "26645.6539+9794.6706j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_58",
          "object_declaration": "load:616",
          "parent": "R2-12-47-1_meter_58",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_B": "15961.2296+5904.1685j",
          "constant_power_C": "17763.7693+6529.7804j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_59",
          "object_declaration": "load:617",
          "parent": "R2-12-47-1_meter_59",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "17319.6486+6412.9016j",
          "constant_power_B": "15961.2296+5904.1685j",
          "constant_power_C": "17763.7693+6529.7804j",
          "nominal_voltage": 7200,
          "load_class": "C",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"617.csv\";",
            "// };"
          ]
        },
        {
          "name": "R2-12-47-1_load_60",
          "object_declaration": "load:618",
          "parent": "R2-12-47-1_meter_60",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "15961.2296+5904.1685j",
          "constant_power_C": "17763.7693+6529.7804j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_61",
          "object_declaration": "load:619",
          "parent": "R2-12-47-1_meter_61",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "constant_power_C": "59330.9893+21809.4666j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_62",
          "object_declaration": "load:620",
          "parent": "R2-12-47-1_meter_62",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R2-12-47-1_load_63",
          "object_declaration": "load:621",
          "parent": "R2-12-47-1_meter_63",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "34639.2972+12825.8031j",
          "constant_power_B": "31922.4591+11808.337j",
          "constant_power_C": "35527.5385+13059.5609j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_64",
          "object_declaration": "load:622",
          "parent": "R2-12-47-1_meter_64",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "57732.162+21376.3385j",
          "constant_power_B": "53204.0986+19680.5617j",
          "constant_power_C": "59212.5642+21765.9348j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_65",
          "object_declaration": "load:623",
          "parent": "R2-12-47-1_meter_65",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_66",
          "object_declaration": "load:624",
          "parent": "R2-12-47-1_meter_66",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "0+0j",
          "constant_power_C": "3552.7539+1305.9561j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_67",
          "object_declaration": "load:625",
          "parent": "R2-12-47-1_meter_67",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_68",
          "object_declaration": "load:626",
          "parent": "R2-12-47-1_meter_68",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "34639.2972+12825.8031j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_69",
          "object_declaration": "load:627",
          "parent": "R2-12-47-1_meter_69",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "34639.2972+12825.8031j",
          "constant_power_B": "31922.4591+11808.337j",
          "constant_power_C": "35527.5385+13059.5609j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_70",
          "object_declaration": "load:628",
          "parent": "R2-12-47-1_meter_70",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "86598.2431+32064.5078j",
          "constant_power_B": "79806.1478+29520.8425j",
          "constant_power_C": "88818.8463+32648.9022j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_71",
          "object_declaration": "load:629",
          "parent": "R2-12-47-1_meter_71",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_72",
          "object_declaration": "load:630",
          "parent": "R2-12-47-1_meter_72",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_73",
          "object_declaration": "load:631",
          "parent": "R2-12-47-1_meter_73",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "1731.9649+641.2902j",
          "constant_power_B": "0+0j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_74",
          "object_declaration": "load:632",
          "parent": "R2-12-47-1_meter_74",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "17319.6486+6412.9016j",
          "constant_power_B": "0+0j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_75",
          "object_declaration": "load:633",
          "parent": "R2-12-47-1_meter_75",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "0+0j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_76",
          "object_declaration": "load:634",
          "parent": "R2-12-47-1_meter_76",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "17319.6486+6412.9016j",
          "constant_power_B": "0+0j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_77",
          "object_declaration": "load:635",
          "parent": "R2-12-47-1_meter_77",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "57847.6264+21419.0912j",
          "constant_power_B": "0+0j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_78",
          "object_declaration": "load:636",
          "parent": "R2-12-47-1_meter_78",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "5195.8946+1923.8705j",
          "constant_power_B": "4788.3689+1771.2506j",
          "constant_power_C": "5329.1308+1958.9341j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_79",
          "object_declaration": "load:637",
          "parent": "R2-12-47-1_meter_79",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "constant_power_B": "4788.3689+1771.2506j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_80",
          "object_declaration": "load:638",
          "parent": "R2-12-47-1_meter_80",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8659.8243+3206.4508j",
          "constant_power_B": "7980.6148+2952.0843j",
          "constant_power_C": "8881.8846+3264.8902j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_81",
          "object_declaration": "load:639",
          "parent": "R2-12-47-1_meter_81",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "25979.4729+9619.3523j",
          "constant_power_B": "23941.8444+8856.2528j",
          "constant_power_C": "26645.6539+9794.6706j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "R2-12-47-1_load_82",
          "object_declaration": "load:640",
          "parent": "R2-12-47-1_meter_82",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "288660.6947+106881.6499j",
          "constant_power_B": "266020.3864+98402.7691j",
          "constant_power_C": "296062.7024+108829.6304j",
          "nominal_voltage": 7200,
          "load_class": "C"
        }
      ]
    },
    "complex_assert": {
      "instances": [
        {
          "parent": "R2-12-47-1_load_59",
          "target": "voltage_A",
          "value": "+267.392-6.15036j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_load_59",
          "target": "voltage_B",
          "value": "-138.528-229.639j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_load_59",
          "target": "voltage_C",
          "value": "-128.218+234.107j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_meter_80",
          "target": "voltage_A",
          "value": "+271.293-6.59772j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_meter_80",
          "target": "voltage_B",
          "value": "-141.61-233.024j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_meter_80",
          "target": "voltage_C",
          "value": "-129.747+237.873j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_meter_82",
          "target": "voltage_A",
          "value": "+272.813-3.88571j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_meter_82",
          "target": "voltage_B",
          "value": "-139.651-234.803j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_meter_82",
          "target": "voltage_C",
          "value": "-133.006+237.94j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_node_234",
          "target": "voltage_A",
          "value": "+7062.67-157.116j",
          "within": 6
        },
        {
          "parent": "R2-12-47-1_node_234",
          "target": "voltage_B",
          "value": "-3652.14-6060.58j",
          "within": 30
        },
        {
          "parent": "R2-12-47-1_node_234",
          "target": "voltage_C",
          "value": "-3385.01+6179.25j",
          "within": 6
        },
        {
          "parent": "R2-12-47-1_node_423",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_node_423",
          "target": "voltage_B",
          "value": "-3618.65-6083.97j",
          "within": 27
        },
        {
          "parent": "R2-12-47-1_node_423",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_node_486",
          "target": "voltage_A",
          "value": "+7085.72-0.800375d",
          "within": 6
        },
        {
          "parent": "R2-12-47-1_node_486",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_node_486",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_xfmr_3",
          "target": "power_in_A",
          "value": "+0+0j",
          "within": 2
        },
        {
          "parent": "R2-12-47-1_xfmr_3",
          "target": "power_in_B",
          "value": "+8053.77+2985.03j",
          "within": 2
        },
        {
          "parent": "R2-12-47-1_xfmr_3",
          "target": "power_in_C",
          "value": "+0+0j",
          "within": 2
        },
        {
          "parent": "R2-12-47-1_xfmr_3",
          "target": "power_out_A",
          "value": "+8026.4+2970.43j",
          "within": 2
        },
        {
          "parent": "R2-12-47-1_xfmr_3",
          "target": "power_out_B",
          "value": "+0+0j",
          "within": 2
        },
        {
          "parent": "R2-12-47-1_xfmr_3",
          "target": "power_out_C",
          "value": "+0+0j",
          "within": 2
        },
        {
          "parent": "R2-12-47-1_xfmr_3",
          "target": "power_losses_A",
          "value": "+0+0j",
          "within": 2
        },
        {
          "parent": "R2-12-47-1_xfmr_3",
          "target": "power_losses_B",
          "value": "+27.3644+14.5944j",
          "within": 2
        },
        {
          "parent": "R2-12-47-1_xfmr_3",
          "target": "power_losses_C",
          "value": "+0+0j",
          "within": 2
        },
        {
          "parent": "R2-12-47-1_xfmr_91",
          "target": "power_in_A",
          "value": "+2635.43+27.5499d",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_xfmr_91",
          "target": "power_in_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_xfmr_91",
          "target": "power_in_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_xfmr_91",
          "target": "power_out_A",
          "value": "+2304.32+1201.73i",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_xfmr_91",
          "target": "power_out_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_xfmr_91",
          "target": "power_out_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_xfmr_171",
          "target": "power_in_A",
          "value": "+8664.55+3230.15j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_xfmr_171",
          "target": "power_in_B",
          "value": "+7984.61+2972.13j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_xfmr_171",
          "target": "power_in_C",
          "value": "+8886.87+3289.88j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_xfmr_171",
          "target": "power_out_A",
          "value": "+8659.82+3206.45j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_xfmr_171",
          "target": "power_out_B",
          "value": "+7980.61+2952.08j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_xfmr_171",
          "target": "power_out_C",
          "value": "+8881.88+3264.89j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_xfmr_171",
          "target": "power_losses_A",
          "value": "+4.72538+23.6954j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_xfmr_171",
          "target": "power_losses_B",
          "value": "+3.99841+20.0497j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_xfmr_171",
          "target": "power_losses_C",
          "value": "+4.984+24.9924j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_tm_5",
          "target": "voltage_1",
          "value": "-56.8027+101.803j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_tm_5",
          "target": "voltage_2",
          "value": "-57.5515+102.942j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_tm_84",
          "target": "voltage_1",
          "value": "-56.5328+101.371j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_tm_84",
          "target": "voltage_2",
          "value": "-57.8594+103.258j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_tn_3",
          "target": "voltage_1",
          "value": "-60.1437-101.006j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_tn_3",
          "target": "voltage_2",
          "value": "-60.571-101.332j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_tn_5",
          "target": "voltage_1",
          "value": "-57.1913+102.455j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_tn_5",
          "target": "voltage_2",
          "value": "-57.3089+102.72j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_tn_83",
          "target": "voltage_1",
          "value": "-57.3355+102.708j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_tn_83",
          "target": "voltage_2",
          "value": "-57.4608+102.863j",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_tn_91",
          "target": "voltage_1",
          "value": "+116.445-1.64169i",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_tn_91",
          "target": "voltage_2",
          "value": "+117.415-1.87324i",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_tn_182",
          "target": "voltage_1",
          "value": "+116.17-1.59911i",
          "within": 1
        },
        {
          "parent": "R2-12-47-1_tn_182",
          "target": "voltage_2",
          "value": "+117.438-1.83815i",
          "within": 1
        }
      ]
    },
    "meter": {
      "instances": [
        {
          "name": "R2-12-47-1_meter_1",
          "object_declaration": "meter:914",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"914.csv\";",
            "// };",
            "// object complex_assert{",
            "// target voltage_A;",
            "// value +269.021-1.96566d;",
            "// within 1;",
            "// };",
            "// object complex_assert{",
            "// target voltage_B;",
            "// value +0+0j;",
            "// within 1;",
            "// };",
            "// object complex_assert{",
            "// target voltage_C;",
            "// value +0+0j;",
            "// within 1;",
            "// };"
          ]
        },
        {
          "name": "R2-12-47-1_meter_2",
          "object_declaration": "meter:915",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_3",
          "object_declaration": "meter:916",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_4",
          "object_declaration": "meter:917",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_5",
          "object_declaration": "meter:918",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_6",
          "object_declaration": "meter:919",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_7",
          "object_declaration": "meter:920",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_8",
          "object_declaration": "meter:921",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_9",
          "object_declaration": "meter:922",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_10",
          "object_declaration": "meter:923",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_11",
          "object_declaration": "meter:924",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_12",
          "object_declaration": "meter:925",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_13",
          "object_declaration": "meter:926",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_14",
          "object_declaration": "meter:927",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_15",
          "object_declaration": "meter:928",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_16",
          "object_declaration": "meter:929",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_17",
          "object_declaration": "meter:930",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_18",
          "object_declaration": "meter:931",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_19",
          "object_declaration": "meter:932",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_20",
          "object_declaration": "meter:933",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_21",
          "object_declaration": "meter:934",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_22",
          "object_declaration": "meter:935",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_23",
          "object_declaration": "meter:936",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_24",
          "object_declaration": "meter:937",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_25",
          "object_declaration": "meter:938",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_26",
          "object_declaration": "meter:939",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_27",
          "object_declaration": "meter:940",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_28",
          "object_declaration": "meter:941",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_29",
          "object_declaration": "meter:942",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_30",
          "object_declaration": "meter:943",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_31",
          "object_declaration": "meter:944",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_32",
          "object_declaration": "meter:945",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_33",
          "object_declaration": "meter:946",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_34",
          "object_declaration": "meter:947",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_35",
          "object_declaration": "meter:948",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_36",
          "object_declaration": "meter:949",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_37",
          "object_declaration": "meter:950",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_38",
          "object_declaration": "meter:951",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_39",
          "object_declaration": "meter:952",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_40",
          "object_declaration": "meter:953",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_41",
          "object_declaration": "meter:954",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_42",
          "object_declaration": "meter:955",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_43",
          "object_declaration": "meter:956",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_44",
          "object_declaration": "meter:957",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_45",
          "object_declaration": "meter:958",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_46",
          "object_declaration": "meter:959",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_47",
          "object_declaration": "meter:960",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_48",
          "object_declaration": "meter:961",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_49",
          "object_declaration": "meter:962",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_50",
          "object_declaration": "meter:963",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_51",
          "object_declaration": "meter:964",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_52",
          "object_declaration": "meter:965",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_53",
          "object_declaration": "meter:966",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_54",
          "object_declaration": "meter:967",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_55",
          "object_declaration": "meter:968",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_56",
          "object_declaration": "meter:969",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_57",
          "object_declaration": "meter:970",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_58",
          "object_declaration": "meter:971",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_59",
          "object_declaration": "meter:972",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_60",
          "object_declaration": "meter:973",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_61",
          "object_declaration": "meter:974",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_62",
          "object_declaration": "meter:975",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_63",
          "object_declaration": "meter:976",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_64",
          "object_declaration": "meter:977",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_65",
          "object_declaration": "meter:978",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_66",
          "object_declaration": "meter:979",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_67",
          "object_declaration": "meter:980",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_68",
          "object_declaration": "meter:981",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_69",
          "object_declaration": "meter:982",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_70",
          "object_declaration": "meter:983",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_71",
          "object_declaration": "meter:984",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_72",
          "object_declaration": "meter:985",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_73",
          "object_declaration": "meter:986",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_74",
          "object_declaration": "meter:987",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_75",
          "object_declaration": "meter:988",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_76",
          "object_declaration": "meter:989",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_77",
          "object_declaration": "meter:990",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_78",
          "object_declaration": "meter:991",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_79",
          "object_declaration": "meter:992",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_80",
          "object_declaration": "meter:993",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"993.csv\";",
            "// };"
          ]
        },
        {
          "name": "R2-12-47-1_meter_81",
          "object_declaration": "meter:994",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_meter_82",
          "object_declaration": "meter:995",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"995.csv\";",
            "// };"
          ]
        },
        {
          "name": "R2-12-47-1_meter_83",
          "object_declaration": "meter:1825",
          "phases": "ABCN",
          "nominal_voltage": 7200,
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "outside_comments": [
            "// Meter at feeder"
          ]
        }
      ]
    },
    "node": {
      "instances": [
        {
          "name": "R2-12-47-1_node_1",
          "object_declaration": "node:72",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_2",
          "object_declaration": "node:73",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_3",
          "object_declaration": "node:74",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_4",
          "object_declaration": "node:75",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_5",
          "object_declaration": "node:76",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_6",
          "object_declaration": "node:77",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_7",
          "object_declaration": "node:78",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_8",
          "object_declaration": "node:79",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_9",
          "object_declaration": "node:80",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_10",
          "object_declaration": "node:81",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_11",
          "object_declaration": "node:82",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_12",
          "object_declaration": "node:83",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_13",
          "object_declaration": "node:84",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_14",
          "object_declaration": "node:85",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_15",
          "object_declaration": "node:86",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_16",
          "object_declaration": "node:87",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_17",
          "object_declaration": "node:88",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_18",
          "object_declaration": "node:89",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_19",
          "object_declaration": "node:90",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_20",
          "object_declaration": "node:91",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_21",
          "object_declaration": "node:92",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_22",
          "object_declaration": "node:93",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_23",
          "object_declaration": "node:94",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_24",
          "object_declaration": "node:95",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_25",
          "object_declaration": "node:96",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_26",
          "object_declaration": "node:97",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_27",
          "object_declaration": "node:98",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_28",
          "object_declaration": "node:99",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_29",
          "object_declaration": "node:100",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_30",
          "object_declaration": "node:101",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_31",
          "object_declaration": "node:102",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_32",
          "object_declaration": "node:103",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_33",
          "object_declaration": "node:104",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_34",
          "object_declaration": "node:105",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_35",
          "object_declaration": "node:106",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_36",
          "object_declaration": "node:107",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_37",
          "object_declaration": "node:108",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_38",
          "object_declaration": "node:109",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_39",
          "object_declaration": "node:110",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_40",
          "object_declaration": "node:111",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_41",
          "object_declaration": "node:112",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_42",
          "object_declaration": "node:113",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_43",
          "object_declaration": "node:114",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_44",
          "object_declaration": "node:115",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_45",
          "object_declaration": "node:116",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_46",
          "object_declaration": "node:117",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_47",
          "object_declaration": "node:118",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_48",
          "object_declaration": "node:119",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_49",
          "object_declaration": "node:120",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_50",
          "object_declaration": "node:121",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_51",
          "object_declaration": "node:122",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_52",
          "object_declaration": "node:123",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_53",
          "object_declaration": "node:124",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_54",
          "object_declaration": "node:125",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_55",
          "object_declaration": "node:126",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_56",
          "object_declaration": "node:127",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_57",
          "object_declaration": "node:128",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_58",
          "object_declaration": "node:129",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_59",
          "object_declaration": "node:130",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_60",
          "object_declaration": "node:131",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_61",
          "object_declaration": "node:132",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_62",
          "object_declaration": "node:133",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_63",
          "object_declaration": "node:134",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_64",
          "object_declaration": "node:135",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_65",
          "object_declaration": "node:136",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_66",
          "object_declaration": "node:137",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_67",
          "object_declaration": "node:138",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_68",
          "object_declaration": "node:139",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_69",
          "object_declaration": "node:140",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_70",
          "object_declaration": "node:141",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_71",
          "object_declaration": "node:142",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_72",
          "object_declaration": "node:143",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_73",
          "object_declaration": "node:144",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_74",
          "object_declaration": "node:145",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_75",
          "object_declaration": "node:146",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_76",
          "object_declaration": "node:147",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_77",
          "object_declaration": "node:148",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_78",
          "object_declaration": "node:149",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_79",
          "object_declaration": "node:150",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_80",
          "object_declaration": "node:151",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_81",
          "object_declaration": "node:152",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_82",
          "object_declaration": "node:153",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_83",
          "object_declaration": "node:154",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_84",
          "object_declaration": "node:155",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_85",
          "object_declaration": "node:156",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_86",
          "object_declaration": "node:157",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_87",
          "object_declaration": "node:158",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_88",
          "object_declaration": "node:159",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_89",
          "object_declaration": "node:160",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_90",
          "object_declaration": "node:161",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_91",
          "object_declaration": "node:162",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_92",
          "object_declaration": "node:163",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_93",
          "object_declaration": "node:164",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_94",
          "object_declaration": "node:165",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_95",
          "object_declaration": "node:166",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_96",
          "object_declaration": "node:167",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_97",
          "object_declaration": "node:168",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_98",
          "object_declaration": "node:169",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_99",
          "object_declaration": "node:170",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_100",
          "object_declaration": "node:171",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_101",
          "object_declaration": "node:172",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_102",
          "object_declaration": "node:173",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_103",
          "object_declaration": "node:174",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_104",
          "object_declaration": "node:175",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_105",
          "object_declaration": "node:176",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_106",
          "object_declaration": "node:177",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_107",
          "object_declaration": "node:178",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_108",
          "object_declaration": "node:179",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_109",
          "object_declaration": "node:180",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_110",
          "object_declaration": "node:181",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_111",
          "object_declaration": "node:182",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_112",
          "object_declaration": "node:183",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_113",
          "object_declaration": "node:184",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_114",
          "object_declaration": "node:185",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_115",
          "object_declaration": "node:186",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_116",
          "object_declaration": "node:187",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_117",
          "object_declaration": "node:188",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_118",
          "object_declaration": "node:189",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_119",
          "object_declaration": "node:190",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_120",
          "object_declaration": "node:191",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_121",
          "object_declaration": "node:192",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_122",
          "object_declaration": "node:193",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_123",
          "object_declaration": "node:194",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_124",
          "object_declaration": "node:195",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_125",
          "object_declaration": "node:196",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_126",
          "object_declaration": "node:197",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_127",
          "object_declaration": "node:198",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_128",
          "object_declaration": "node:199",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_129",
          "object_declaration": "node:200",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_130",
          "object_declaration": "node:201",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_131",
          "object_declaration": "node:202",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_132",
          "object_declaration": "node:203",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_133",
          "object_declaration": "node:204",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_134",
          "object_declaration": "node:205",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_135",
          "object_declaration": "node:206",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_136",
          "object_declaration": "node:207",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_137",
          "object_declaration": "node:208",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_138",
          "object_declaration": "node:209",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_139",
          "object_declaration": "node:210",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_140",
          "object_declaration": "node:211",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_141",
          "object_declaration": "node:212",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_142",
          "object_declaration": "node:213",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_143",
          "object_declaration": "node:214",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_144",
          "object_declaration": "node:215",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_145",
          "object_declaration": "node:216",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_146",
          "object_declaration": "node:217",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_147",
          "object_declaration": "node:218",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_148",
          "object_declaration": "node:219",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_149",
          "object_declaration": "node:220",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_150",
          "object_declaration": "node:221",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_151",
          "object_declaration": "node:222",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_152",
          "object_declaration": "node:223",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_153",
          "object_declaration": "node:224",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_154",
          "object_declaration": "node:225",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_155",
          "object_declaration": "node:226",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_156",
          "object_declaration": "node:227",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_157",
          "object_declaration": "node:228",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_158",
          "object_declaration": "node:229",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_159",
          "object_declaration": "node:230",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_160",
          "object_declaration": "node:231",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_161",
          "object_declaration": "node:232",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_162",
          "object_declaration": "node:233",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_163",
          "object_declaration": "node:234",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_164",
          "object_declaration": "node:235",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_165",
          "object_declaration": "node:236",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_166",
          "object_declaration": "node:237",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_167",
          "object_declaration": "node:238",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_168",
          "object_declaration": "node:239",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_169",
          "object_declaration": "node:240",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_170",
          "object_declaration": "node:241",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_171",
          "object_declaration": "node:242",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_172",
          "object_declaration": "node:243",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_173",
          "object_declaration": "node:244",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_174",
          "object_declaration": "node:245",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_175",
          "object_declaration": "node:246",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_176",
          "object_declaration": "node:247",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_177",
          "object_declaration": "node:248",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_178",
          "object_declaration": "node:249",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_179",
          "object_declaration": "node:250",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_180",
          "object_declaration": "node:251",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_181",
          "object_declaration": "node:252",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_182",
          "object_declaration": "node:253",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_183",
          "object_declaration": "node:254",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_184",
          "object_declaration": "node:255",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_185",
          "object_declaration": "node:256",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_186",
          "object_declaration": "node:257",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_187",
          "object_declaration": "node:258",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_188",
          "object_declaration": "node:259",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_189",
          "object_declaration": "node:260",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_190",
          "object_declaration": "node:261",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_191",
          "object_declaration": "node:262",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_192",
          "object_declaration": "node:263",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_193",
          "object_declaration": "node:264",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_194",
          "object_declaration": "node:265",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_195",
          "object_declaration": "node:266",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_196",
          "object_declaration": "node:267",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_197",
          "object_declaration": "node:268",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_198",
          "object_declaration": "node:269",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_199",
          "object_declaration": "node:270",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_200",
          "object_declaration": "node:271",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_201",
          "object_declaration": "node:272",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_202",
          "object_declaration": "node:273",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_203",
          "object_declaration": "node:274",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_204",
          "object_declaration": "node:275",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_205",
          "object_declaration": "node:276",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_206",
          "object_declaration": "node:277",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_207",
          "object_declaration": "node:278",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_208",
          "object_declaration": "node:279",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_209",
          "object_declaration": "node:280",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_210",
          "object_declaration": "node:281",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_211",
          "object_declaration": "node:282",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_212",
          "object_declaration": "node:283",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_213",
          "object_declaration": "node:284",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_214",
          "object_declaration": "node:285",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_215",
          "object_declaration": "node:286",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_216",
          "object_declaration": "node:287",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_217",
          "object_declaration": "node:288",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_218",
          "object_declaration": "node:289",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_219",
          "object_declaration": "node:290",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_220",
          "object_declaration": "node:291",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_221",
          "object_declaration": "node:292",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_222",
          "object_declaration": "node:293",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_223",
          "object_declaration": "node:294",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_224",
          "object_declaration": "node:295",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_225",
          "object_declaration": "node:296",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_226",
          "object_declaration": "node:297",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_227",
          "object_declaration": "node:298",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_228",
          "object_declaration": "node:299",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_229",
          "object_declaration": "node:300",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_230",
          "object_declaration": "node:301",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_231",
          "object_declaration": "node:302",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_232",
          "object_declaration": "node:303",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_233",
          "object_declaration": "node:304",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_234",
          "object_declaration": "node:305",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"305.csv\";",
            "// };"
          ]
        },
        {
          "name": "R2-12-47-1_node_235",
          "object_declaration": "node:306",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_236",
          "object_declaration": "node:307",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_237",
          "object_declaration": "node:308",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_238",
          "object_declaration": "node:309",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_239",
          "object_declaration": "node:310",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_240",
          "object_declaration": "node:311",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_241",
          "object_declaration": "node:312",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_242",
          "object_declaration": "node:313",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_243",
          "object_declaration": "node:314",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_244",
          "object_declaration": "node:315",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_245",
          "object_declaration": "node:316",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_246",
          "object_declaration": "node:317",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_247",
          "object_declaration": "node:318",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_248",
          "object_declaration": "node:319",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_249",
          "object_declaration": "node:320",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_250",
          "object_declaration": "node:321",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_251",
          "object_declaration": "node:322",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_252",
          "object_declaration": "node:323",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_253",
          "object_declaration": "node:324",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_254",
          "object_declaration": "node:325",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_255",
          "object_declaration": "node:326",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_256",
          "object_declaration": "node:327",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_257",
          "object_declaration": "node:328",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_258",
          "object_declaration": "node:329",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_259",
          "object_declaration": "node:330",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_260",
          "object_declaration": "node:331",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_261",
          "object_declaration": "node:332",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_262",
          "object_declaration": "node:333",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_263",
          "object_declaration": "node:334",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_264",
          "object_declaration": "node:335",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_265",
          "object_declaration": "node:336",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_266",
          "object_declaration": "node:337",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_267",
          "object_declaration": "node:338",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_268",
          "object_declaration": "node:339",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_269",
          "object_declaration": "node:340",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_270",
          "object_declaration": "node:341",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_271",
          "object_declaration": "node:342",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_272",
          "object_declaration": "node:343",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_273",
          "object_declaration": "node:344",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_274",
          "object_declaration": "node:345",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_275",
          "object_declaration": "node:346",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_276",
          "object_declaration": "node:347",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_277",
          "object_declaration": "node:348",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_278",
          "object_declaration": "node:349",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_279",
          "object_declaration": "node:350",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_280",
          "object_declaration": "node:351",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_281",
          "object_declaration": "node:352",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_282",
          "object_declaration": "node:353",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_283",
          "object_declaration": "node:354",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_284",
          "object_declaration": "node:355",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_285",
          "object_declaration": "node:356",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_286",
          "object_declaration": "node:357",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_287",
          "object_declaration": "node:358",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_288",
          "object_declaration": "node:359",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_289",
          "object_declaration": "node:360",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_290",
          "object_declaration": "node:361",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_291",
          "object_declaration": "node:362",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_292",
          "object_declaration": "node:363",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_293",
          "object_declaration": "node:364",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_294",
          "object_declaration": "node:365",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_295",
          "object_declaration": "node:366",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_296",
          "object_declaration": "node:367",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_297",
          "object_declaration": "node:368",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_298",
          "object_declaration": "node:369",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_299",
          "object_declaration": "node:370",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_300",
          "object_declaration": "node:371",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_301",
          "object_declaration": "node:372",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_302",
          "object_declaration": "node:373",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_303",
          "object_declaration": "node:374",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_304",
          "object_declaration": "node:375",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_305",
          "object_declaration": "node:376",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_306",
          "object_declaration": "node:377",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_307",
          "object_declaration": "node:378",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_308",
          "object_declaration": "node:379",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_309",
          "object_declaration": "node:380",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_310",
          "object_declaration": "node:381",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_311",
          "object_declaration": "node:382",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_312",
          "object_declaration": "node:383",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_313",
          "object_declaration": "node:384",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_314",
          "object_declaration": "node:385",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_315",
          "object_declaration": "node:386",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_316",
          "object_declaration": "node:387",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_317",
          "object_declaration": "node:388",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_318",
          "object_declaration": "node:389",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_319",
          "object_declaration": "node:390",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_320",
          "object_declaration": "node:391",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_321",
          "object_declaration": "node:392",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_322",
          "object_declaration": "node:393",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_323",
          "object_declaration": "node:394",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_324",
          "object_declaration": "node:395",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_325",
          "object_declaration": "node:396",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_326",
          "object_declaration": "node:397",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_327",
          "object_declaration": "node:398",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_328",
          "object_declaration": "node:399",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_329",
          "object_declaration": "node:400",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_330",
          "object_declaration": "node:401",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_331",
          "object_declaration": "node:402",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_332",
          "object_declaration": "node:403",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_333",
          "object_declaration": "node:404",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_334",
          "object_declaration": "node:405",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_335",
          "object_declaration": "node:406",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_336",
          "object_declaration": "node:407",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_337",
          "object_declaration": "node:408",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_338",
          "object_declaration": "node:409",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_339",
          "object_declaration": "node:410",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_340",
          "object_declaration": "node:411",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_341",
          "object_declaration": "node:412",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_342",
          "object_declaration": "node:413",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_343",
          "object_declaration": "node:414",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_344",
          "object_declaration": "node:415",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_345",
          "object_declaration": "node:416",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_346",
          "object_declaration": "node:417",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_347",
          "object_declaration": "node:418",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_348",
          "object_declaration": "node:419",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_349",
          "object_declaration": "node:420",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_350",
          "object_declaration": "node:421",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_351",
          "object_declaration": "node:422",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_352",
          "object_declaration": "node:423",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_353",
          "object_declaration": "node:424",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_354",
          "object_declaration": "node:425",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_355",
          "object_declaration": "node:426",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_356",
          "object_declaration": "node:427",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_357",
          "object_declaration": "node:428",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_358",
          "object_declaration": "node:429",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_359",
          "object_declaration": "node:430",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_360",
          "object_declaration": "node:431",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_361",
          "object_declaration": "node:432",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_362",
          "object_declaration": "node:433",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_363",
          "object_declaration": "node:434",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_364",
          "object_declaration": "node:435",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_365",
          "object_declaration": "node:436",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_366",
          "object_declaration": "node:437",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_367",
          "object_declaration": "node:438",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_368",
          "object_declaration": "node:439",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_369",
          "object_declaration": "node:440",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_370",
          "object_declaration": "node:441",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_371",
          "object_declaration": "node:442",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_372",
          "object_declaration": "node:443",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_373",
          "object_declaration": "node:444",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_374",
          "object_declaration": "node:445",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_375",
          "object_declaration": "node:446",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_376",
          "object_declaration": "node:447",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_377",
          "object_declaration": "node:448",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_378",
          "object_declaration": "node:449",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_379",
          "object_declaration": "node:450",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_380",
          "object_declaration": "node:451",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_381",
          "object_declaration": "node:452",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_382",
          "object_declaration": "node:453",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_383",
          "object_declaration": "node:454",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_384",
          "object_declaration": "node:455",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_385",
          "object_declaration": "node:456",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_386",
          "object_declaration": "node:457",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_387",
          "object_declaration": "node:458",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_388",
          "object_declaration": "node:459",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_389",
          "object_declaration": "node:460",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_390",
          "object_declaration": "node:461",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_391",
          "object_declaration": "node:462",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_392",
          "object_declaration": "node:463",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_393",
          "object_declaration": "node:464",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_394",
          "object_declaration": "node:465",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_395",
          "object_declaration": "node:466",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_396",
          "object_declaration": "node:467",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_397",
          "object_declaration": "node:468",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_398",
          "object_declaration": "node:469",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_399",
          "object_declaration": "node:470",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_400",
          "object_declaration": "node:471",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_401",
          "object_declaration": "node:472",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_402",
          "object_declaration": "node:473",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_403",
          "object_declaration": "node:474",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_404",
          "object_declaration": "node:475",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_405",
          "object_declaration": "node:476",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_406",
          "object_declaration": "node:477",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_407",
          "object_declaration": "node:478",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_408",
          "object_declaration": "node:479",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_409",
          "object_declaration": "node:480",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_410",
          "object_declaration": "node:481",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_411",
          "object_declaration": "node:482",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_412",
          "object_declaration": "node:483",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_413",
          "object_declaration": "node:484",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_414",
          "object_declaration": "node:485",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_415",
          "object_declaration": "node:486",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_416",
          "object_declaration": "node:487",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_417",
          "object_declaration": "node:488",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_418",
          "object_declaration": "node:489",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_419",
          "object_declaration": "node:490",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_420",
          "object_declaration": "node:491",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_421",
          "object_declaration": "node:492",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_422",
          "object_declaration": "node:493",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_423",
          "object_declaration": "node:494",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"494.csv\";",
            "//};"
          ]
        },
        {
          "name": "R2-12-47-1_node_424",
          "object_declaration": "node:495",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_425",
          "object_declaration": "node:496",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_426",
          "object_declaration": "node:497",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_427",
          "object_declaration": "node:498",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_428",
          "object_declaration": "node:499",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_429",
          "object_declaration": "node:500",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_430",
          "object_declaration": "node:501",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_431",
          "object_declaration": "node:502",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_432",
          "object_declaration": "node:503",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_433",
          "object_declaration": "node:504",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_434",
          "object_declaration": "node:505",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_435",
          "object_declaration": "node:506",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_436",
          "object_declaration": "node:507",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_437",
          "object_declaration": "node:508",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_438",
          "object_declaration": "node:509",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_439",
          "object_declaration": "node:510",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_440",
          "object_declaration": "node:511",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_441",
          "object_declaration": "node:512",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_442",
          "object_declaration": "node:513",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_443",
          "object_declaration": "node:514",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_444",
          "object_declaration": "node:515",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_445",
          "object_declaration": "node:516",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_446",
          "object_declaration": "node:517",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_447",
          "object_declaration": "node:518",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_448",
          "object_declaration": "node:519",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_449",
          "object_declaration": "node:520",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_450",
          "object_declaration": "node:521",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_451",
          "object_declaration": "node:522",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_452",
          "object_declaration": "node:523",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_453",
          "object_declaration": "node:524",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_454",
          "object_declaration": "node:525",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_455",
          "object_declaration": "node:526",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_456",
          "object_declaration": "node:527",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_457",
          "object_declaration": "node:528",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_458",
          "object_declaration": "node:529",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_459",
          "object_declaration": "node:530",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_460",
          "object_declaration": "node:531",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_461",
          "object_declaration": "node:532",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_462",
          "object_declaration": "node:533",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_463",
          "object_declaration": "node:534",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_464",
          "object_declaration": "node:535",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_465",
          "object_declaration": "node:536",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_466",
          "object_declaration": "node:537",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_467",
          "object_declaration": "node:538",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_468",
          "object_declaration": "node:539",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_469",
          "object_declaration": "node:540",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_470",
          "object_declaration": "node:541",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_471",
          "object_declaration": "node:542",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_472",
          "object_declaration": "node:543",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_473",
          "object_declaration": "node:544",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_474",
          "object_declaration": "node:545",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_475",
          "object_declaration": "node:546",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_476",
          "object_declaration": "node:547",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_477",
          "object_declaration": "node:548",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_478",
          "object_declaration": "node:549",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_479",
          "object_declaration": "node:550",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_480",
          "object_declaration": "node:551",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_481",
          "object_declaration": "node:552",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_482",
          "object_declaration": "node:553",
          "parent": "R2-12-47-1_meter_83",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_483",
          "object_declaration": "node:554",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_484",
          "object_declaration": "node:555",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_485",
          "object_declaration": "node:556",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_486",
          "object_declaration": "node:557",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"557.csv\";",
            "// };"
          ]
        },
        {
          "name": "R2-12-47-1_node_487",
          "object_declaration": "node:558",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R2-12-47-1_node_488",
          "object_declaration": "node:1828",
          "phases": "ABCN",
          "bustype": "SWING",
          "nominal_voltage": 7200,
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j"
        }
      ]
    },
    "overhead_line": {
      "instances": [
        {
          "name": "R2-12-47-1_ol_1",
          "object_declaration": "overhead_line:1346",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_425",
          "to": "R2-12-47-1_node_117",
          "length": 168.335,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_2",
          "object_declaration": "overhead_line:1365",
          "phases": "BN",
          "from": "R2-12-47-1_node_21",
          "to": "R2-12-47-1_node_476",
          "length": 402.1,
          "configuration": "line_configuration:37"
        },
        {
          "name": "R2-12-47-1_ol_3",
          "object_declaration": "overhead_line:1367",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_41",
          "to": "R2-12-47-1_node_480",
          "length": 48.1,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R2-12-47-1_ol_4",
          "object_declaration": "overhead_line:1368",
          "phases": "AN",
          "from": "R2-12-47-1_node_330",
          "to": "R2-12-47-1_node_236",
          "length": 177.012,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R2-12-47-1_ol_5",
          "object_declaration": "overhead_line:1388",
          "phases": "BN",
          "from": "R2-12-47-1_node_258",
          "to": "R2-12-47-1_node_373",
          "length": 330.172,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R2-12-47-1_ol_6",
          "object_declaration": "overhead_line:1391",
          "phases": "AN",
          "from": "R2-12-47-1_node_7",
          "to": "R2-12-47-1_node_270",
          "length": 19.374,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R2-12-47-1_ol_7",
          "object_declaration": "overhead_line:1411",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_329",
          "to": "R2-12-47-1_node_328",
          "length": 60.1,
          "configuration": "line_configuration:47"
        },
        {
          "name": "R2-12-47-1_ol_8",
          "object_declaration": "overhead_line:1412",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_329",
          "to": "R2-12-47-1_node_330",
          "length": 128.2,
          "configuration": "line_configuration:47"
        },
        {
          "name": "R2-12-47-1_ol_9",
          "object_declaration": "overhead_line:1415",
          "phases": "AN",
          "from": "R2-12-47-1_node_345",
          "to": "R2-12-47-1_node_340",
          "length": 195.685,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R2-12-47-1_ol_10",
          "object_declaration": "overhead_line:1416",
          "phases": "AN",
          "from": "R2-12-47-1_node_347",
          "to": "R2-12-47-1_node_345",
          "length": 191.003,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R2-12-47-1_ol_11",
          "object_declaration": "overhead_line:1417",
          "phases": "AN",
          "from": "R2-12-47-1_node_340",
          "to": "R2-12-47-1_node_335",
          "length": 148.654,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R2-12-47-1_ol_12",
          "object_declaration": "overhead_line:1418",
          "phases": "AN",
          "from": "R2-12-47-1_node_345",
          "to": "R2-12-47-1_node_343",
          "length": 110.711,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R2-12-47-1_ol_13",
          "object_declaration": "overhead_line:1419",
          "phases": "AN",
          "from": "R2-12-47-1_node_351",
          "to": "R2-12-47-1_node_358",
          "length": 104.532,
          "configuration": "line_configuration:48"
        },
        {
          "name": "R2-12-47-1_ol_14",
          "object_declaration": "overhead_line:1420",
          "phases": "AN",
          "from": "R2-12-47-1_node_358",
          "to": "R2-12-47-1_node_359",
          "length": 197.03,
          "configuration": "line_configuration:48"
        },
        {
          "name": "R2-12-47-1_ol_15",
          "object_declaration": "overhead_line:1421",
          "phases": "AN",
          "from": "R2-12-47-1_node_376",
          "to": "R2-12-47-1_node_379",
          "length": 129.627,
          "configuration": "line_configuration:48"
        },
        {
          "name": "R2-12-47-1_ol_16",
          "object_declaration": "overhead_line:1422",
          "phases": "AN",
          "from": "R2-12-47-1_node_372",
          "to": "R2-12-47-1_node_376",
          "length": 27.722,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R2-12-47-1_ol_17",
          "object_declaration": "overhead_line:1423",
          "phases": "AN",
          "from": "R2-12-47-1_node_343",
          "to": "R2-12-47-1_node_344",
          "length": 46.474,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R2-12-47-1_ol_18",
          "object_declaration": "overhead_line:1424",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_348",
          "to": "R2-12-47-1_node_349",
          "length": 91.6,
          "configuration": "line_configuration:49"
        },
        {
          "name": "R2-12-47-1_ol_19",
          "object_declaration": "overhead_line:1425",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_349",
          "to": "R2-12-47-1_node_350",
          "length": 204.944,
          "configuration": "line_configuration:49"
        },
        {
          "name": "R2-12-47-1_ol_20",
          "object_declaration": "overhead_line:1426",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_350",
          "to": "R2-12-47-1_node_352",
          "length": 139.738,
          "configuration": "line_configuration:49"
        },
        {
          "name": "R2-12-47-1_ol_21",
          "object_declaration": "overhead_line:1427",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_352",
          "to": "R2-12-47-1_node_353",
          "length": 129.692,
          "configuration": "line_configuration:49"
        },
        {
          "name": "R2-12-47-1_ol_22",
          "object_declaration": "overhead_line:1428",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_355",
          "to": "R2-12-47-1_node_356",
          "length": 166.721,
          "configuration": "line_configuration:49"
        },
        {
          "name": "R2-12-47-1_ol_23",
          "object_declaration": "overhead_line:1429",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_356",
          "to": "R2-12-47-1_node_357",
          "length": 257.586,
          "configuration": "line_configuration:49"
        },
        {
          "name": "R2-12-47-1_ol_24",
          "object_declaration": "overhead_line:1430",
          "phases": "AN",
          "from": "R2-12-47-1_node_345",
          "to": "R2-12-47-1_node_290",
          "length": 167.393,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R2-12-47-1_ol_25",
          "object_declaration": "overhead_line:1431",
          "phases": "AN",
          "from": "R2-12-47-1_node_335",
          "to": "R2-12-47-1_node_337",
          "length": 158.926,
          "configuration": "line_configuration:39"
        },
        {
          "name": "R2-12-47-1_ol_26",
          "object_declaration": "overhead_line:1435",
          "phases": "BN",
          "from": "R2-12-47-1_node_235",
          "to": "R2-12-47-1_node_378",
          "length": 180.291,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R2-12-47-1_ol_27",
          "object_declaration": "overhead_line:1436",
          "phases": "BN",
          "from": "R2-12-47-1_node_258",
          "to": "R2-12-47-1_node_235",
          "length": 344.088,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R2-12-47-1_ol_28",
          "object_declaration": "overhead_line:1437",
          "phases": "BN",
          "from": "R2-12-47-1_node_373",
          "to": "R2-12-47-1_node_380",
          "length": 330.469,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R2-12-47-1_ol_29",
          "object_declaration": "overhead_line:1438",
          "phases": "AN",
          "from": "R2-12-47-1_node_371",
          "to": "R2-12-47-1_node_372",
          "length": 147.226,
          "configuration": "line_configuration:48"
        },
        {
          "name": "R2-12-47-1_ol_30",
          "object_declaration": "overhead_line:1439",
          "phases": "AN",
          "from": "R2-12-47-1_node_372",
          "to": "R2-12-47-1_node_377",
          "length": 7.944,
          "configuration": "line_configuration:48"
        },
        {
          "name": "R2-12-47-1_ol_31",
          "object_declaration": "overhead_line:1440",
          "phases": "AN",
          "from": "R2-12-47-1_node_376",
          "to": "R2-12-47-1_node_413",
          "length": 7.729,
          "configuration": "line_configuration:48"
        },
        {
          "name": "R2-12-47-1_ol_32",
          "object_declaration": "overhead_line:1441",
          "phases": "AN",
          "from": "R2-12-47-1_node_359",
          "to": "R2-12-47-1_node_371",
          "length": 204.031,
          "configuration": "line_configuration:48"
        },
        {
          "name": "R2-12-47-1_ol_33",
          "object_declaration": "overhead_line:1442",
          "phases": "BN",
          "from": "R2-12-47-1_node_366",
          "to": "R2-12-47-1_node_370",
          "length": 192.608,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R2-12-47-1_ol_34",
          "object_declaration": "overhead_line:1443",
          "phases": "BN",
          "from": "R2-12-47-1_node_360",
          "to": "R2-12-47-1_node_366",
          "length": 199.6,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R2-12-47-1_ol_35",
          "object_declaration": "overhead_line:1444",
          "phases": "BN",
          "from": "R2-12-47-1_node_354",
          "to": "R2-12-47-1_node_360",
          "length": 101.076,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R2-12-47-1_ol_36",
          "object_declaration": "overhead_line:1445",
          "phases": "BN",
          "from": "R2-12-47-1_node_258",
          "to": "R2-12-47-1_node_382",
          "length": 102.705,
          "configuration": "line_configuration:37"
        },
        {
          "name": "R2-12-47-1_ol_37",
          "object_declaration": "overhead_line:1446",
          "phases": "BN",
          "from": "R2-12-47-1_node_370",
          "to": "R2-12-47-1_node_258",
          "length": 167.453,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R2-12-47-1_ol_38",
          "object_declaration": "overhead_line:1447",
          "phases": "BN",
          "from": "R2-12-47-1_node_382",
          "to": "R2-12-47-1_node_385",
          "length": 196.301,
          "configuration": "line_configuration:37"
        },
        {
          "name": "R2-12-47-1_ol_39",
          "object_declaration": "overhead_line:1448",
          "phases": "BN",
          "from": "R2-12-47-1_node_385",
          "to": "R2-12-47-1_node_386",
          "length": 203.312,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R2-12-47-1_ol_40",
          "object_declaration": "overhead_line:1449",
          "phases": "BN",
          "from": "R2-12-47-1_node_386",
          "to": "R2-12-47-1_node_392",
          "length": 109.473,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R2-12-47-1_ol_41",
          "object_declaration": "overhead_line:1450",
          "phases": "BN",
          "from": "R2-12-47-1_node_396",
          "to": "R2-12-47-1_node_395",
          "length": 247.034,
          "configuration": "line_configuration:37"
        },
        {
          "name": "R2-12-47-1_ol_42",
          "object_declaration": "overhead_line:1451",
          "phases": "BN",
          "from": "R2-12-47-1_node_392",
          "to": "R2-12-47-1_node_396",
          "length": 107.25,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R2-12-47-1_ol_43",
          "object_declaration": "overhead_line:1452",
          "phases": "BN",
          "from": "R2-12-47-1_node_392",
          "to": "R2-12-47-1_node_394",
          "length": 192.338,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R2-12-47-1_ol_44",
          "object_declaration": "overhead_line:1456",
          "phases": "BN",
          "from": "R2-12-47-1_node_390",
          "to": "R2-12-47-1_node_384",
          "length": 179.838,
          "configuration": "line_configuration:37"
        },
        {
          "name": "R2-12-47-1_ol_45",
          "object_declaration": "overhead_line:1457",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_353",
          "to": "R2-12-47-1_node_355",
          "length": 205.105,
          "configuration": "line_configuration:49"
        },
        {
          "name": "R2-12-47-1_ol_46",
          "object_declaration": "overhead_line:1458",
          "phases": "BN",
          "from": "R2-12-47-1_node_365",
          "to": "R2-12-47-1_node_363",
          "length": 181.772,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R2-12-47-1_ol_47",
          "object_declaration": "overhead_line:1459",
          "phases": "BN",
          "from": "R2-12-47-1_node_368",
          "to": "R2-12-47-1_node_365",
          "length": 183.283,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R2-12-47-1_ol_48",
          "object_declaration": "overhead_line:1460",
          "phases": "BN",
          "from": "R2-12-47-1_node_363",
          "to": "R2-12-47-1_node_364",
          "length": 172.0,
          "configuration": "line_configuration:50"
        },
        {
          "name": "R2-12-47-1_ol_49",
          "object_declaration": "overhead_line:1461",
          "phases": "BN",
          "from": "R2-12-47-1_node_382",
          "to": "R2-12-47-1_node_381",
          "length": 19.881,
          "configuration": "line_configuration:37"
        },
        {
          "name": "R2-12-47-1_ol_50",
          "object_declaration": "overhead_line:1463",
          "phases": "CN",
          "from": "R2-12-47-1_node_342",
          "to": "R2-12-47-1_node_341",
          "length": 120.441,
          "configuration": "line_configuration:51"
        },
        {
          "name": "R2-12-47-1_ol_51",
          "object_declaration": "overhead_line:1464",
          "phases": "CN",
          "from": "R2-12-47-1_node_341",
          "to": "R2-12-47-1_node_339",
          "length": 55.89,
          "configuration": "line_configuration:51"
        },
        {
          "name": "R2-12-47-1_ol_52",
          "object_declaration": "overhead_line:1465",
          "phases": "CN",
          "from": "R2-12-47-1_node_339",
          "to": "R2-12-47-1_node_338",
          "length": 102.715,
          "configuration": "line_configuration:51"
        },
        {
          "name": "R2-12-47-1_ol_53",
          "object_declaration": "overhead_line:1467",
          "phases": "BN",
          "from": "R2-12-47-1_node_380",
          "to": "R2-12-47-1_node_375",
          "length": 63.403,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R2-12-47-1_ol_54",
          "object_declaration": "overhead_line:1468",
          "phases": "BN",
          "from": "R2-12-47-1_node_375",
          "to": "R2-12-47-1_node_374",
          "length": 92.543,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R2-12-47-1_ol_55",
          "object_declaration": "overhead_line:1469",
          "phases": "BN",
          "from": "R2-12-47-1_node_374",
          "to": "R2-12-47-1_node_369",
          "length": 182.029,
          "configuration": "line_configuration:52"
        },
        {
          "name": "R2-12-47-1_ol_56",
          "object_declaration": "overhead_line:1470",
          "phases": "BN",
          "from": "R2-12-47-1_node_396",
          "to": "R2-12-47-1_node_397",
          "length": 113.507,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R2-12-47-1_ol_57",
          "object_declaration": "overhead_line:1471",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_357",
          "to": "R2-12-47-1_node_329",
          "length": 72.888,
          "configuration": "line_configuration:49"
        },
        {
          "name": "R2-12-47-1_ol_58",
          "object_declaration": "overhead_line:1475",
          "phases": "BN",
          "from": "R2-12-47-1_node_405",
          "to": "R2-12-47-1_node_406",
          "length": 152.292,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R2-12-47-1_ol_59",
          "object_declaration": "overhead_line:1476",
          "phases": "BN",
          "from": "R2-12-47-1_node_406",
          "to": "R2-12-47-1_node_407",
          "length": 151.762,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R2-12-47-1_ol_60",
          "object_declaration": "overhead_line:1477",
          "phases": "BN",
          "from": "R2-12-47-1_node_407",
          "to": "R2-12-47-1_node_408",
          "length": 149.49,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R2-12-47-1_ol_61",
          "object_declaration": "overhead_line:1492",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_91",
          "to": "R2-12-47-1_node_283",
          "length": 32.216,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R2-12-47-1_ol_62",
          "object_declaration": "overhead_line:1493",
          "phases": "ABN",
          "from": "R2-12-47-1_node_284",
          "to": "R2-12-47-1_node_86",
          "length": 241.936,
          "configuration": "line_configuration:57"
        },
        {
          "name": "R2-12-47-1_ol_63",
          "object_declaration": "overhead_line:1494",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_283",
          "to": "R2-12-47-1_node_284",
          "length": 29.865,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R2-12-47-1_ol_64",
          "object_declaration": "overhead_line:1495",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_285",
          "to": "R2-12-47-1_node_87",
          "length": 41.301,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_65",
          "object_declaration": "overhead_line:1496",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_76",
          "to": "R2-12-47-1_node_285",
          "length": 164.943,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_66",
          "object_declaration": "overhead_line:1501",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_42",
          "to": "R2-12-47-1_node_293",
          "length": 32.62,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_67",
          "object_declaration": "overhead_line:1510",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_8",
          "to": "R2-12-47-1_node_6",
          "length": 77.737,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_68",
          "object_declaration": "overhead_line:1511",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_7",
          "to": "R2-12-47-1_node_8",
          "length": 5.175,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_69",
          "object_declaration": "overhead_line:1512",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_15",
          "to": "R2-12-47-1_node_16",
          "length": 165.165,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_70",
          "object_declaration": "overhead_line:1513",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_19",
          "to": "R2-12-47-1_node_22",
          "length": 56.08,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_71",
          "object_declaration": "overhead_line:1514",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_16",
          "to": "R2-12-47-1_node_19",
          "length": 81.855,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_72",
          "object_declaration": "overhead_line:1515",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_19",
          "to": "R2-12-47-1_node_23",
          "length": 224.015,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_73",
          "object_declaration": "overhead_line:1516",
          "phases": "BN",
          "from": "R2-12-47-1_node_22",
          "to": "R2-12-47-1_node_21",
          "length": 563.633,
          "configuration": "line_configuration:37"
        },
        {
          "name": "R2-12-47-1_ol_74",
          "object_declaration": "overhead_line:1517",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_23",
          "to": "R2-12-47-1_node_26",
          "length": 249.18,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_75",
          "object_declaration": "overhead_line:1518",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_26",
          "to": "R2-12-47-1_node_25",
          "length": 248.713,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_76",
          "object_declaration": "overhead_line:1519",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_25",
          "to": "R2-12-47-1_node_20",
          "length": 248.96,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_77",
          "object_declaration": "overhead_line:1520",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_20",
          "to": "R2-12-47-1_node_18",
          "length": 254.308,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_78",
          "object_declaration": "overhead_line:1522",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_20",
          "to": "R2-12-47-1_node_14",
          "length": 223.002,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_79",
          "object_declaration": "overhead_line:1526",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_18",
          "to": "R2-12-47-1_node_7",
          "length": 251.21,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_80",
          "object_declaration": "overhead_line:1527",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_47",
          "to": "R2-12-47-1_node_54",
          "length": 138.23,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_81",
          "object_declaration": "overhead_line:1528",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_47",
          "to": "R2-12-47-1_node_412",
          "length": 19.577,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_82",
          "object_declaration": "overhead_line:1529",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_36",
          "to": "R2-12-47-1_node_40",
          "length": 252.726,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_83",
          "object_declaration": "overhead_line:1530",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_40",
          "to": "R2-12-47-1_node_48",
          "length": 19.577,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_84",
          "object_declaration": "overhead_line:1531",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_40",
          "to": "R2-12-47-1_node_47",
          "length": 49.361,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_85",
          "object_declaration": "overhead_line:1532",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_34",
          "to": "R2-12-47-1_node_36",
          "length": 148.265,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_86",
          "object_declaration": "overhead_line:1533",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_44",
          "to": "R2-12-47-1_node_45",
          "length": 142.345,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_87",
          "object_declaration": "overhead_line:1534",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_16",
          "to": "R2-12-47-1_node_44",
          "length": 137.208,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_88",
          "object_declaration": "overhead_line:1535",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_33",
          "to": "R2-12-47-1_node_32",
          "length": 123.868,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_89",
          "object_declaration": "overhead_line:1536",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_32",
          "to": "R2-12-47-1_node_31",
          "length": 125.238,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_90",
          "object_declaration": "overhead_line:1537",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_31",
          "to": "R2-12-47-1_node_30",
          "length": 126.025,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_91",
          "object_declaration": "overhead_line:1538",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_30",
          "to": "R2-12-47-1_node_29",
          "length": 122.803,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_92",
          "object_declaration": "overhead_line:1539",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_260",
          "to": "R2-12-47-1_node_27",
          "length": 146.993,
          "configuration": "line_configuration:62"
        },
        {
          "name": "R2-12-47-1_ol_93",
          "object_declaration": "overhead_line:1540",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_27",
          "to": "R2-12-47-1_node_13",
          "length": 102.341,
          "configuration": "line_configuration:62"
        },
        {
          "name": "R2-12-47-1_ol_94",
          "object_declaration": "overhead_line:1541",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_27",
          "to": "R2-12-47-1_node_28",
          "length": 96.994,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_95",
          "object_declaration": "overhead_line:1542",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_28",
          "to": "R2-12-47-1_node_15",
          "length": 154.419,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_96",
          "object_declaration": "overhead_line:1543",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_35",
          "to": "R2-12-47-1_node_33",
          "length": 128.727,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_97",
          "object_declaration": "overhead_line:1544",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_37",
          "to": "R2-12-47-1_node_35",
          "length": 120.161,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_98",
          "object_declaration": "overhead_line:1545",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_38",
          "to": "R2-12-47-1_node_37",
          "length": 107.031,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_99",
          "object_declaration": "overhead_line:1546",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_39",
          "to": "R2-12-47-1_node_38",
          "length": 148.87,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_100",
          "object_declaration": "overhead_line:1547",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_41",
          "to": "R2-12-47-1_node_39",
          "length": 142.197,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_101",
          "object_declaration": "overhead_line:1548",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_293",
          "to": "R2-12-47-1_node_41",
          "length": 115.543,
          "configuration": "line_configuration:38"
        },
        {
          "name": "R2-12-47-1_ol_102",
          "object_declaration": "overhead_line:1549",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_41",
          "to": "R2-12-47-1_node_43",
          "length": 110.763,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R2-12-47-1_ol_103",
          "object_declaration": "overhead_line:1550",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_43",
          "to": "R2-12-47-1_node_46",
          "length": 107.226,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R2-12-47-1_ol_104",
          "object_declaration": "overhead_line:1551",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_46",
          "to": "R2-12-47-1_node_50",
          "length": 102.15,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R2-12-47-1_ol_105",
          "object_declaration": "overhead_line:1552",
          "phases": "CN",
          "from": "R2-12-47-1_node_48",
          "to": "R2-12-47-1_node_49",
          "length": 325.032,
          "configuration": "line_configuration:63"
        },
        {
          "name": "R2-12-47-1_ol_106",
          "object_declaration": "overhead_line:1553",
          "phases": "CN",
          "from": "R2-12-47-1_node_49",
          "to": "R2-12-47-1_node_52",
          "length": 155.914,
          "configuration": "line_configuration:63"
        },
        {
          "name": "R2-12-47-1_ol_107",
          "object_declaration": "overhead_line:1554",
          "phases": "CN",
          "from": "R2-12-47-1_node_49",
          "to": "R2-12-47-1_node_51",
          "length": 136.203,
          "configuration": "line_configuration:64"
        },
        {
          "name": "R2-12-47-1_ol_108",
          "object_declaration": "overhead_line:1555",
          "phases": "CN",
          "from": "R2-12-47-1_node_51",
          "to": "R2-12-47-1_node_53",
          "length": 135.568,
          "configuration": "line_configuration:64"
        },
        {
          "name": "R2-12-47-1_ol_109",
          "object_declaration": "overhead_line:1556",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_29",
          "to": "R2-12-47-1_node_260",
          "length": 48.7,
          "configuration": "line_configuration:62"
        },
        {
          "name": "R2-12-47-1_ol_110",
          "object_declaration": "overhead_line:1560",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_60",
          "to": "R2-12-47-1_node_42",
          "length": 149.659,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_111",
          "object_declaration": "overhead_line:1561",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_61",
          "to": "R2-12-47-1_node_60",
          "length": 135.721,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_112",
          "object_declaration": "overhead_line:1562",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_62",
          "to": "R2-12-47-1_node_61",
          "length": 136.147,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_113",
          "object_declaration": "overhead_line:1563",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_63",
          "to": "R2-12-47-1_node_62",
          "length": 115.033,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_114",
          "object_declaration": "overhead_line:1564",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_64",
          "to": "R2-12-47-1_node_63",
          "length": 112.736,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_115",
          "object_declaration": "overhead_line:1565",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_66",
          "to": "R2-12-47-1_node_64",
          "length": 94.851,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_116",
          "object_declaration": "overhead_line:1566",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_67",
          "to": "R2-12-47-1_node_66",
          "length": 124.878,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_117",
          "object_declaration": "overhead_line:1567",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_69",
          "to": "R2-12-47-1_node_67",
          "length": 124.109,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_118",
          "object_declaration": "overhead_line:1568",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_71",
          "to": "R2-12-47-1_node_69",
          "length": 125.635,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_119",
          "object_declaration": "overhead_line:1569",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_73",
          "to": "R2-12-47-1_node_71",
          "length": 116.963,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_120",
          "object_declaration": "overhead_line:1570",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_74",
          "to": "R2-12-47-1_node_73",
          "length": 63.636,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_121",
          "object_declaration": "overhead_line:1571",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_67",
          "to": "R2-12-47-1_node_65",
          "length": 103.376,
          "configuration": "line_configuration:66"
        },
        {
          "name": "R2-12-47-1_ol_122",
          "object_declaration": "overhead_line:1572",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_69",
          "to": "R2-12-47-1_node_72",
          "length": 158.164,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R2-12-47-1_ol_123",
          "object_declaration": "overhead_line:1573",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_72",
          "to": "R2-12-47-1_node_75",
          "length": 150.711,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R2-12-47-1_ol_124",
          "object_declaration": "overhead_line:1574",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_76",
          "to": "R2-12-47-1_node_74",
          "length": 71.823,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_125",
          "object_declaration": "overhead_line:1575",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_79",
          "to": "R2-12-47-1_node_78",
          "length": 130.902,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_126",
          "object_declaration": "overhead_line:1576",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_81",
          "to": "R2-12-47-1_node_79",
          "length": 125.228,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_127",
          "object_declaration": "overhead_line:1577",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_83",
          "to": "R2-12-47-1_node_81",
          "length": 94.129,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_128",
          "object_declaration": "overhead_line:1578",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_66",
          "to": "R2-12-47-1_node_68",
          "length": 80.143,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_129",
          "object_declaration": "overhead_line:1579",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_68",
          "to": "R2-12-47-1_node_70",
          "length": 209.618,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_130",
          "object_declaration": "overhead_line:1580",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_70",
          "to": "R2-12-47-1_node_77",
          "length": 138.234,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_131",
          "object_declaration": "overhead_line:1581",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_77",
          "to": "R2-12-47-1_node_80",
          "length": 138.693,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_132",
          "object_declaration": "overhead_line:1582",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_80",
          "to": "R2-12-47-1_node_82",
          "length": 101.046,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_133",
          "object_declaration": "overhead_line:1583",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_78",
          "to": "R2-12-47-1_node_76",
          "length": 134.366,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_134",
          "object_declaration": "overhead_line:1584",
          "phases": "CN",
          "from": "R2-12-47-1_node_76",
          "to": "R2-12-47-1_node_84",
          "length": 246.934,
          "configuration": "line_configuration:64"
        },
        {
          "name": "R2-12-47-1_ol_135",
          "object_declaration": "overhead_line:1585",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_87",
          "to": "R2-12-47-1_node_88",
          "length": 16.334,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_136",
          "object_declaration": "overhead_line:1586",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_88",
          "to": "R2-12-47-1_node_89",
          "length": 169.027,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_137",
          "object_declaration": "overhead_line:1587",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_102",
          "to": "R2-12-47-1_node_101",
          "length": 96.707,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_138",
          "object_declaration": "overhead_line:1588",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_103",
          "to": "R2-12-47-1_node_102",
          "length": 49.825,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_139",
          "object_declaration": "overhead_line:1589",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_104",
          "to": "R2-12-47-1_node_103",
          "length": 65.431,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_140",
          "object_declaration": "overhead_line:1590",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_110",
          "to": "R2-12-47-1_node_111",
          "length": 336.398,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_141",
          "object_declaration": "overhead_line:1591",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_111",
          "to": "R2-12-47-1_node_425",
          "length": 163.06,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_142",
          "object_declaration": "overhead_line:1592",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_118",
          "to": "R2-12-47-1_node_120",
          "length": 343.085,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_143",
          "object_declaration": "overhead_line:1593",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_120",
          "to": "R2-12-47-1_node_121",
          "length": 267.635,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_144",
          "object_declaration": "overhead_line:1594",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_110",
          "to": "R2-12-47-1_node_262",
          "length": 191.375,
          "configuration": "line_configuration:67"
        },
        {
          "name": "R2-12-47-1_ol_145",
          "object_declaration": "overhead_line:1595",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_121",
          "to": "R2-12-47-1_node_124",
          "length": 275.314,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_146",
          "object_declaration": "overhead_line:1596",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_124",
          "to": "R2-12-47-1_node_122",
          "length": 270.214,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_147",
          "object_declaration": "overhead_line:1597",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_122",
          "to": "R2-12-47-1_node_123",
          "length": 312.235,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_148",
          "object_declaration": "overhead_line:1598",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_123",
          "to": "R2-12-47-1_node_129",
          "length": 285.265,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_149",
          "object_declaration": "overhead_line:1599",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_129",
          "to": "R2-12-47-1_node_133",
          "length": 276.088,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_150",
          "object_declaration": "overhead_line:1600",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_133",
          "to": "R2-12-47-1_node_136",
          "length": 215.96,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_151",
          "object_declaration": "overhead_line:1601",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_136",
          "to": "R2-12-47-1_node_137",
          "length": 295.156,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_152",
          "object_declaration": "overhead_line:1603",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_89",
          "to": "R2-12-47-1_node_90",
          "length": 214.718,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_153",
          "object_declaration": "overhead_line:1604",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_90",
          "to": "R2-12-47-1_node_91",
          "length": 81.531,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R2-12-47-1_ol_154",
          "object_declaration": "overhead_line:1605",
          "phases": "ABN",
          "from": "R2-12-47-1_node_86",
          "to": "R2-12-47-1_node_85",
          "length": 192.168,
          "configuration": "line_configuration:57"
        },
        {
          "name": "R2-12-47-1_ol_155",
          "object_declaration": "overhead_line:1606",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_92",
          "to": "R2-12-47-1_node_83",
          "length": 105.766,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_156",
          "object_declaration": "overhead_line:1607",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_92",
          "to": "R2-12-47-1_node_94",
          "length": 119.053,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_157",
          "object_declaration": "overhead_line:1608",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_93",
          "to": "R2-12-47-1_node_92",
          "length": 113.968,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_158",
          "object_declaration": "overhead_line:1609",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_96",
          "to": "R2-12-47-1_node_93",
          "length": 133.265,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_159",
          "object_declaration": "overhead_line:1610",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_97",
          "to": "R2-12-47-1_node_96",
          "length": 98.453,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_160",
          "object_declaration": "overhead_line:1611",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_98",
          "to": "R2-12-47-1_node_97",
          "length": 138.382,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_161",
          "object_declaration": "overhead_line:1612",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_99",
          "to": "R2-12-47-1_node_98",
          "length": 143.682,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_162",
          "object_declaration": "overhead_line:1613",
          "phases": "BCN",
          "from": "R2-12-47-1_node_99",
          "to": "R2-12-47-1_node_95",
          "length": 251.328,
          "configuration": "line_configuration:68"
        },
        {
          "name": "R2-12-47-1_ol_163",
          "object_declaration": "overhead_line:1614",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_100",
          "to": "R2-12-47-1_node_99",
          "length": 140.039,
          "configuration": "line_configuration:65"
        },
        {
          "name": "R2-12-47-1_ol_164",
          "object_declaration": "overhead_line:1615",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_105",
          "to": "R2-12-47-1_node_104",
          "length": 259.167,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R2-12-47-1_ol_165",
          "object_declaration": "overhead_line:1616",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_106",
          "to": "R2-12-47-1_node_105",
          "length": 272.533,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R2-12-47-1_ol_166",
          "object_declaration": "overhead_line:1617",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_107",
          "to": "R2-12-47-1_node_106",
          "length": 154.439,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R2-12-47-1_ol_167",
          "object_declaration": "overhead_line:1618",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_101",
          "to": "R2-12-47-1_node_100",
          "length": 96.768,
          "configuration": "line_configuration:58"
        },
        {
          "name": "R2-12-47-1_ol_168",
          "object_declaration": "overhead_line:1675",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_181",
          "to": "R2-12-47-1_node_259",
          "length": 241.989,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_169",
          "object_declaration": "overhead_line:1676",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_187",
          "to": "R2-12-47-1_node_191",
          "length": 345.549,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_170",
          "object_declaration": "overhead_line:1677",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_191",
          "to": "R2-12-47-1_node_201",
          "length": 335.758,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_171",
          "object_declaration": "overhead_line:1678",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_201",
          "to": "R2-12-47-1_node_213",
          "length": 250.878,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_172",
          "object_declaration": "overhead_line:1679",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_213",
          "to": "R2-12-47-1_node_110",
          "length": 197.649,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_173",
          "object_declaration": "overhead_line:1680",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_186",
          "to": "R2-12-47-1_node_181",
          "length": 12.545,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_174",
          "object_declaration": "overhead_line:1682",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_181",
          "to": "R2-12-47-1_node_180",
          "length": 325.047,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_175",
          "object_declaration": "overhead_line:1684",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_181",
          "to": "R2-12-47-1_node_183",
          "length": 193.408,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_176",
          "object_declaration": "overhead_line:1710",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_259",
          "to": "R2-12-47-1_node_187",
          "length": 27.803,
          "configuration": "line_configuration:33"
        },
        {
          "name": "R2-12-47-1_ol_177",
          "object_declaration": "overhead_line:1712",
          "phases": "ABN",
          "from": "R2-12-47-1_node_262",
          "to": "R2-12-47-1_node_216",
          "length": 89.386,
          "configuration": "line_configuration:69"
        },
        {
          "name": "R2-12-47-1_ol_178",
          "object_declaration": "overhead_line:1713",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_218",
          "to": "R2-12-47-1_node_107",
          "length": 158.267,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R2-12-47-1_ol_179",
          "object_declaration": "overhead_line:1714",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_219",
          "to": "R2-12-47-1_node_218",
          "length": 154.15,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R2-12-47-1_ol_180",
          "object_declaration": "overhead_line:1715",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_220",
          "to": "R2-12-47-1_node_219",
          "length": 227.142,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R2-12-47-1_ol_181",
          "object_declaration": "overhead_line:1716",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_221",
          "to": "R2-12-47-1_node_220",
          "length": 204.671,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R2-12-47-1_ol_182",
          "object_declaration": "overhead_line:1717",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_222",
          "to": "R2-12-47-1_node_221",
          "length": 176.892,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R2-12-47-1_ol_183",
          "object_declaration": "overhead_line:1718",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_223",
          "to": "R2-12-47-1_node_222",
          "length": 187.732,
          "configuration": "line_configuration:70"
        },
        {
          "name": "R2-12-47-1_ol_184",
          "object_declaration": "overhead_line:1719",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_225",
          "to": "R2-12-47-1_node_223",
          "length": 108.042,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R2-12-47-1_ol_185",
          "object_declaration": "overhead_line:1720",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_226",
          "to": "R2-12-47-1_node_225",
          "length": 82.318,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R2-12-47-1_ol_186",
          "object_declaration": "overhead_line:1724",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_227",
          "to": "R2-12-47-1_node_226",
          "length": 165.911,
          "configuration": "line_configuration:43"
        },
        {
          "name": "R2-12-47-1_ol_187",
          "object_declaration": "overhead_line:1725",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_226",
          "to": "R2-12-47-1_node_228",
          "length": 131.463,
          "configuration": "line_configuration:54"
        },
        {
          "name": "R2-12-47-1_ol_188",
          "object_declaration": "overhead_line:1726",
          "phases": "BN",
          "from": "R2-12-47-1_node_228",
          "to": "R2-12-47-1_node_230",
          "length": 88.492,
          "configuration": "line_configuration:41"
        },
        {
          "name": "R2-12-47-1_ol_189",
          "object_declaration": "overhead_line:1728",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_137",
          "to": "R2-12-47-1_node_227",
          "length": 250.052,
          "configuration": "line_configuration:71"
        }
      ]
    },
    "overhead_line_conductor": {
      "instances": [
        {
          "object_declaration": "overhead_line_conductor:4",
          "rating.summer.continuous": 443.0,
          "geometric_mean_radius": "0.02270 ft",
          "resistance": 0.0523,
          "inside_comments": [
            "//name 336.4 AAC;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:5",
          "rating.summer.continuous": 120.0,
          "geometric_mean_radius": "0.00700 ft",
          "resistance": 2.4097,
          "inside_comments": [
            "//name 4 AAAC;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:6",
          "rating.summer.continuous": 149.0,
          "geometric_mean_radius": "0.00663 ft",
          "resistance": 1.5,
          "inside_comments": [
            "//name 4 CU;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:10",
          "rating.summer.continuous": 605.0,
          "geometric_mean_radius": "0.02920 ft",
          "resistance": 0.0318,
          "inside_comments": [
            "//name 556.5 AAC;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:11",
          "rating.summer.continuous": 388.0,
          "geometric_mean_radius": "0.02020 ft",
          "resistance": 0.0657,
          "inside_comments": [
            "//name 266.8 AAC;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:12",
          "rating.summer.continuous": 123.0,
          "geometric_mean_radius": "0.00437 ft",
          "resistance": 2.53069,
          "inside_comments": [
            "//name 4 ACSR;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:13",
          "rating.summer.continuous": 120.0,
          "geometric_mean_radius": "0.00756 ft",
          "resistance": 0.42,
          "inside_comments": [
            "//name 4 AAC;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:14",
          "rating.summer.continuous": 256.0,
          "geometric_mean_radius": "0.01200 ft",
          "resistance": 0.166,
          "inside_comments": [
            "//name 123.3 AAAC;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:15",
          "rating.summer.continuous": 204.0,
          "geometric_mean_radius": "0.00836 ft",
          "resistance": 0.945,
          "inside_comments": [
            "//name 2 CU;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:16",
          "rating.summer.continuous": 112.0,
          "geometric_mean_radius": "0.00526 ft",
          "resistance": 2.39,
          "inside_comments": [
            "//name 6 CU;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:17",
          "rating.summer.continuous": 230.0,
          "geometric_mean_radius": "0.00446 ft",
          "resistance": 1.041,
          "inside_comments": [
            "//name 1/0 ACSR;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:18",
          "rating.summer.continuous": 164.0,
          "geometric_mean_radius": "0.00883 ft",
          "resistance": 1.5197,
          "inside_comments": [
            "//name 2 AAC;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:19",
          "rating.summer.continuous": 197.0,
          "geometric_mean_radius": "0.00883 ft",
          "resistance": 1.5197,
          "inside_comments": [
            "//name 2 AAAC;"
          ]
        },
        {
          "object_declaration": "overhead_line_conductor:20",
          "rating.summer.continuous": 90.0,
          "geometric_mean_radius": "0.00599 ft",
          "resistance": 0.67,
          "inside_comments": [
            "//name 6 AAC;"
          ]
        }
      ]
    },
    "switch": {
      "instances": [
        {
          "name": "R2-12-47-1_switch_1",
          "object_declaration": "switch:1783",
          "phases": "BN",
          "from": "R2-12-47-1_node_112",
          "to": "R2-12-47-1_node_418",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_2",
          "object_declaration": "switch:1784",
          "phases": "BN",
          "from": "R2-12-47-1_node_119",
          "to": "R2-12-47-1_node_422",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_3",
          "object_declaration": "switch:1785",
          "phases": "CN",
          "from": "R2-12-47-1_node_430",
          "to": "R2-12-47-1_node_431",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_4",
          "object_declaration": "switch:1786",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_158",
          "to": "R2-12-47-1_node_436",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_5",
          "object_declaration": "switch:1787",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_473",
          "to": "R2-12-47-1_node_469",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_6",
          "object_declaration": "switch:1788",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_474",
          "to": "R2-12-47-1_node_475",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_7",
          "object_declaration": "switch:1789",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_245",
          "to": "R2-12-47-1_node_244",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_8",
          "object_declaration": "switch:1790",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_250",
          "to": "R2-12-47-1_node_247",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_9",
          "object_declaration": "switch:1791",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_248",
          "to": "R2-12-47-1_node_251",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_10",
          "object_declaration": "switch:1792",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_252",
          "to": "R2-12-47-1_node_257",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_11",
          "object_declaration": "switch:1793",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_255",
          "to": "R2-12-47-1_node_348",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_12",
          "object_declaration": "switch:1794",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_166",
          "to": "R2-12-47-1_node_485",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_13",
          "object_declaration": "switch:1795",
          "phases": "AN",
          "from": "R2-12-47-1_node_271",
          "to": "R2-12-47-1_node_484",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_14",
          "object_declaration": "switch:1796",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_261",
          "to": "R2-12-47-1_node_295",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_15",
          "object_declaration": "switch:1797",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_328",
          "to": "R2-12-47-1_node_327",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_16",
          "object_declaration": "switch:1798",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_330",
          "to": "R2-12-47-1_node_331",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_17",
          "object_declaration": "switch:1799",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_398",
          "to": "R2-12-47-1_node_305",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_18",
          "object_declaration": "switch:1800",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_262",
          "to": "R2-12-47-1_node_217",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_19",
          "object_declaration": "switch:1801",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_294",
          "to": "R2-12-47-1_node_296",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_20",
          "object_declaration": "switch:1802",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_273",
          "to": "R2-12-47-1_node_279",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_21",
          "object_declaration": "switch:1803",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_275",
          "to": "R2-12-47-1_node_274",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_22",
          "object_declaration": "switch:1804",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_2",
          "to": "R2-12-47-1_node_1",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_23",
          "object_declaration": "switch:1805",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_56",
          "to": "R2-12-47-1_node_55",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_24",
          "object_declaration": "switch:1806",
          "phases": "AN",
          "from": "R2-12-47-1_node_205",
          "to": "R2-12-47-1_node_209",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_25",
          "object_declaration": "switch:1807",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_278",
          "to": "R2-12-47-1_node_277",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_26",
          "object_declaration": "switch:1808",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_173",
          "to": "R2-12-47-1_node_174",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_27",
          "object_declaration": "switch:1809",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_185",
          "to": "R2-12-47-1_node_186",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_28",
          "object_declaration": "switch:1810",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_153",
          "to": "R2-12-47-1_node_154",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_29",
          "object_declaration": "switch:1811",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_298",
          "to": "R2-12-47-1_node_278",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_30",
          "object_declaration": "switch:1812",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_438",
          "to": "R2-12-47-1_node_439",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_31",
          "object_declaration": "switch:1813",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_439",
          "to": "R2-12-47-1_node_440",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_32",
          "object_declaration": "switch:1814",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_439",
          "to": "R2-12-47-1_node_441",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_33",
          "object_declaration": "switch:1815",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_442",
          "to": "R2-12-47-1_node_444",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_34",
          "object_declaration": "switch:1816",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_444",
          "to": "R2-12-47-1_node_445",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_35",
          "object_declaration": "switch:1817",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_450",
          "to": "R2-12-47-1_node_463",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_36",
          "object_declaration": "switch:1818",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_454",
          "to": "R2-12-47-1_node_451",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_37",
          "object_declaration": "switch:1819",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_456",
          "to": "R2-12-47-1_node_449",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_38",
          "object_declaration": "switch:1820",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_460",
          "to": "R2-12-47-1_node_465",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_39",
          "object_declaration": "switch:1821",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_447",
          "to": "R2-12-47-1_node_474",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_40",
          "object_declaration": "switch:1822",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_478",
          "to": "R2-12-47-1_node_479",
          "status": "CLOSED"
        },
        {
          "name": "R2-12-47-1_switch_41",
          "object_declaration": "switch:1823",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_117",
          "to": "R2-12-47-1_node_118",
          "status": "CLOSED",
          "outside_comments": [
            "//Recloser, used as switch for now"
          ]
        }
      ]
    },
    "transformer": {
      "instances": [
        {
          "name": "R2-12-47-1_xfmr_1",
          "object_declaration": "transformer:1117",
          "phases": "BS",
          "from": "R2-12-47-1_node_419",
          "to": "R2-12-47-1_tn_1",
          "configuration": "transformer_configuration:1096"
        },
        {
          "name": "R2-12-47-1_xfmr_2",
          "object_declaration": "transformer:1118",
          "phases": "BS",
          "from": "R2-12-47-1_node_420",
          "to": "R2-12-47-1_tn_2",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_3",
          "object_declaration": "transformer:1119",
          "phases": "BS",
          "from": "R2-12-47-1_node_423",
          "to": "R2-12-47-1_tn_3",
          "configuration": "transformer_configuration:1096",
          "inside_comments": [
            "// object recorder {",
            "// property power_in_A,power_in_B,power_in_C,power_out_A,power_out_B,power_out_C,power_losses_A,power_losses_B,power_losses_C,current_in_A,current_in_B,current_in_C,current_out_A,current_out_B,current_out_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"TN1119.csv\";",
            "// };"
          ],
          "inline_comments": {
            "from": "//494 -3635.09-6090.93j",
            "to": "//643"
          }
        },
        {
          "name": "R2-12-47-1_xfmr_4",
          "object_declaration": "transformer:1120",
          "phases": "BS",
          "from": "R2-12-47-1_node_424",
          "to": "R2-12-47-1_tn_4",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_5",
          "object_declaration": "transformer:1121",
          "phases": "CS",
          "from": "R2-12-47-1_node_427",
          "to": "R2-12-47-1_tn_5",
          "configuration": "transformer_configuration:1107"
        },
        {
          "name": "R2-12-47-1_xfmr_6",
          "object_declaration": "transformer:1122",
          "phases": "CS",
          "from": "R2-12-47-1_node_432",
          "to": "R2-12-47-1_tn_6",
          "configuration": "transformer_configuration:1108"
        },
        {
          "name": "R2-12-47-1_xfmr_7",
          "object_declaration": "transformer:1123",
          "phases": "CS",
          "from": "R2-12-47-1_node_434",
          "to": "R2-12-47-1_tn_7",
          "configuration": "transformer_configuration:1109"
        },
        {
          "name": "R2-12-47-1_xfmr_8",
          "object_declaration": "transformer:1124",
          "phases": "CS",
          "from": "R2-12-47-1_node_435",
          "to": "R2-12-47-1_tn_8",
          "configuration": "transformer_configuration:1110"
        },
        {
          "name": "R2-12-47-1_xfmr_9",
          "object_declaration": "transformer:1125",
          "phases": "AS",
          "from": "R2-12-47-1_node_471",
          "to": "R2-12-47-1_tn_9",
          "configuration": "transformer_configuration:1087"
        },
        {
          "name": "R2-12-47-1_xfmr_10",
          "object_declaration": "transformer:1126",
          "phases": "BS",
          "from": "R2-12-47-1_node_471",
          "to": "R2-12-47-1_tn_10",
          "configuration": "transformer_configuration:1098"
        },
        {
          "name": "R2-12-47-1_xfmr_11",
          "object_declaration": "transformer:1127",
          "phases": "CS",
          "from": "R2-12-47-1_node_471",
          "to": "R2-12-47-1_tn_11",
          "configuration": "transformer_configuration:1111"
        },
        {
          "name": "R2-12-47-1_xfmr_12",
          "object_declaration": "transformer:1128",
          "phases": "AS",
          "from": "R2-12-47-1_node_236",
          "to": "R2-12-47-1_tn_12",
          "configuration": "transformer_configuration:1088"
        },
        {
          "name": "R2-12-47-1_xfmr_13",
          "object_declaration": "transformer:1129",
          "phases": "BS",
          "from": "R2-12-47-1_node_373",
          "to": "R2-12-47-1_tn_13",
          "configuration": "transformer_configuration:1096"
        },
        {
          "name": "R2-12-47-1_xfmr_14",
          "object_declaration": "transformer:1130",
          "phases": "AS",
          "from": "R2-12-47-1_node_266",
          "to": "R2-12-47-1_tn_14",
          "configuration": "transformer_configuration:1089"
        },
        {
          "name": "R2-12-47-1_xfmr_15",
          "object_declaration": "transformer:1131",
          "phases": "AS",
          "from": "R2-12-47-1_node_328",
          "to": "R2-12-47-1_tn_15",
          "configuration": "transformer_configuration:1090"
        },
        {
          "name": "R2-12-47-1_xfmr_16",
          "object_declaration": "transformer:1132",
          "phases": "BS",
          "from": "R2-12-47-1_node_328",
          "to": "R2-12-47-1_tn_16",
          "configuration": "transformer_configuration:1099"
        },
        {
          "name": "R2-12-47-1_xfmr_17",
          "object_declaration": "transformer:1133",
          "phases": "CS",
          "from": "R2-12-47-1_node_328",
          "to": "R2-12-47-1_tn_17",
          "configuration": "transformer_configuration:1112"
        },
        {
          "name": "R2-12-47-1_xfmr_18",
          "object_declaration": "transformer:1134",
          "phases": "AS",
          "from": "R2-12-47-1_node_345",
          "to": "R2-12-47-1_tn_18",
          "configuration": "transformer_configuration:1088"
        },
        {
          "name": "R2-12-47-1_xfmr_19",
          "object_declaration": "transformer:1135",
          "phases": "AS",
          "from": "R2-12-47-1_node_358",
          "to": "R2-12-47-1_tn_19",
          "configuration": "transformer_configuration:1091"
        },
        {
          "name": "R2-12-47-1_xfmr_20",
          "object_declaration": "transformer:1136",
          "phases": "AS",
          "from": "R2-12-47-1_node_359",
          "to": "R2-12-47-1_tn_20",
          "configuration": "transformer_configuration:1091"
        },
        {
          "name": "R2-12-47-1_xfmr_21",
          "object_declaration": "transformer:1137",
          "phases": "AS",
          "from": "R2-12-47-1_node_379",
          "to": "R2-12-47-1_tn_21",
          "configuration": "transformer_configuration:1091"
        },
        {
          "name": "R2-12-47-1_xfmr_22",
          "object_declaration": "transformer:1138",
          "phases": "AS",
          "from": "R2-12-47-1_node_344",
          "to": "R2-12-47-1_tn_22",
          "configuration": "transformer_configuration:1088"
        },
        {
          "name": "R2-12-47-1_xfmr_23",
          "object_declaration": "transformer:1139",
          "phases": "AS",
          "from": "R2-12-47-1_node_349",
          "to": "R2-12-47-1_tn_23",
          "configuration": "transformer_configuration:1092"
        },
        {
          "name": "R2-12-47-1_xfmr_24",
          "object_declaration": "transformer:1140",
          "phases": "BS",
          "from": "R2-12-47-1_node_349",
          "to": "R2-12-47-1_tn_24",
          "configuration": "transformer_configuration:1100"
        },
        {
          "name": "R2-12-47-1_xfmr_25",
          "object_declaration": "transformer:1141",
          "phases": "CS",
          "from": "R2-12-47-1_node_349",
          "to": "R2-12-47-1_tn_25",
          "configuration": "transformer_configuration:1113"
        },
        {
          "name": "R2-12-47-1_xfmr_26",
          "object_declaration": "transformer:1142",
          "phases": "AS",
          "from": "R2-12-47-1_node_356",
          "to": "R2-12-47-1_tn_26",
          "configuration": "transformer_configuration:1092"
        },
        {
          "name": "R2-12-47-1_xfmr_27",
          "object_declaration": "transformer:1143",
          "phases": "BS",
          "from": "R2-12-47-1_node_356",
          "to": "R2-12-47-1_tn_27",
          "configuration": "transformer_configuration:1101"
        },
        {
          "name": "R2-12-47-1_xfmr_28",
          "object_declaration": "transformer:1144",
          "phases": "CS",
          "from": "R2-12-47-1_node_356",
          "to": "R2-12-47-1_tn_28",
          "configuration": "transformer_configuration:1112"
        },
        {
          "name": "R2-12-47-1_xfmr_29",
          "object_declaration": "transformer:1145",
          "phases": "AS",
          "from": "R2-12-47-1_node_290",
          "to": "R2-12-47-1_tn_29",
          "configuration": "transformer_configuration:1091"
        },
        {
          "name": "R2-12-47-1_xfmr_30",
          "object_declaration": "transformer:1146",
          "phases": "AS",
          "from": "R2-12-47-1_node_337",
          "to": "R2-12-47-1_tn_30",
          "configuration": "transformer_configuration:1091"
        },
        {
          "name": "R2-12-47-1_xfmr_31",
          "object_declaration": "transformer:1147",
          "phases": "AS",
          "from": "R2-12-47-1_node_334",
          "to": "R2-12-47-1_tn_31",
          "configuration": "transformer_configuration:1093"
        },
        {
          "name": "R2-12-47-1_xfmr_32",
          "object_declaration": "transformer:1148",
          "phases": "BS",
          "from": "R2-12-47-1_node_361",
          "to": "R2-12-47-1_tn_32",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_33",
          "object_declaration": "transformer:1149",
          "phases": "BS",
          "from": "R2-12-47-1_node_380",
          "to": "R2-12-47-1_tn_33",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_34",
          "object_declaration": "transformer:1150",
          "phases": "AS",
          "from": "R2-12-47-1_node_371",
          "to": "R2-12-47-1_tn_34",
          "configuration": "transformer_configuration:1091"
        },
        {
          "name": "R2-12-47-1_xfmr_35",
          "object_declaration": "transformer:1151",
          "phases": "BS",
          "from": "R2-12-47-1_node_370",
          "to": "R2-12-47-1_tn_35",
          "configuration": "transformer_configuration:1102"
        },
        {
          "name": "R2-12-47-1_xfmr_36",
          "object_declaration": "transformer:1152",
          "phases": "BS",
          "from": "R2-12-47-1_node_366",
          "to": "R2-12-47-1_tn_36",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_37",
          "object_declaration": "transformer:1153",
          "phases": "BS",
          "from": "R2-12-47-1_node_360",
          "to": "R2-12-47-1_tn_37",
          "configuration": "transformer_configuration:1103"
        },
        {
          "name": "R2-12-47-1_xfmr_38",
          "object_declaration": "transformer:1154",
          "phases": "BS",
          "from": "R2-12-47-1_node_385",
          "to": "R2-12-47-1_tn_38",
          "configuration": "transformer_configuration:1103"
        },
        {
          "name": "R2-12-47-1_xfmr_39",
          "object_declaration": "transformer:1155",
          "phases": "BS",
          "from": "R2-12-47-1_node_386",
          "to": "R2-12-47-1_tn_39",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_40",
          "object_declaration": "transformer:1156",
          "phases": "BS",
          "from": "R2-12-47-1_node_396",
          "to": "R2-12-47-1_tn_40",
          "configuration": "transformer_configuration:1096"
        },
        {
          "name": "R2-12-47-1_xfmr_41",
          "object_declaration": "transformer:1157",
          "phases": "BS",
          "from": "R2-12-47-1_node_391",
          "to": "R2-12-47-1_tn_41",
          "configuration": "transformer_configuration:1096"
        },
        {
          "name": "R2-12-47-1_xfmr_42",
          "object_declaration": "transformer:1158",
          "phases": "BS",
          "from": "R2-12-47-1_node_388",
          "to": "R2-12-47-1_tn_42",
          "configuration": "transformer_configuration:1096"
        },
        {
          "name": "R2-12-47-1_xfmr_43",
          "object_declaration": "transformer:1159",
          "phases": "BS",
          "from": "R2-12-47-1_node_384",
          "to": "R2-12-47-1_tn_43",
          "configuration": "transformer_configuration:1096"
        },
        {
          "name": "R2-12-47-1_xfmr_44",
          "object_declaration": "transformer:1160",
          "phases": "BS",
          "from": "R2-12-47-1_node_363",
          "to": "R2-12-47-1_tn_44",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_45",
          "object_declaration": "transformer:1161",
          "phases": "BS",
          "from": "R2-12-47-1_node_365",
          "to": "R2-12-47-1_tn_45",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_46",
          "object_declaration": "transformer:1162",
          "phases": "BS",
          "from": "R2-12-47-1_node_368",
          "to": "R2-12-47-1_tn_46",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_47",
          "object_declaration": "transformer:1163",
          "phases": "BS",
          "from": "R2-12-47-1_node_364",
          "to": "R2-12-47-1_tn_47",
          "configuration": "transformer_configuration:1096"
        },
        {
          "name": "R2-12-47-1_xfmr_48",
          "object_declaration": "transformer:1164",
          "phases": "BS",
          "from": "R2-12-47-1_node_381",
          "to": "R2-12-47-1_tn_48",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_49",
          "object_declaration": "transformer:1165",
          "phases": "CS",
          "from": "R2-12-47-1_node_341",
          "to": "R2-12-47-1_tn_49",
          "configuration": "transformer_configuration:1110"
        },
        {
          "name": "R2-12-47-1_xfmr_50",
          "object_declaration": "transformer:1166",
          "phases": "BS",
          "from": "R2-12-47-1_node_375",
          "to": "R2-12-47-1_tn_50",
          "configuration": "transformer_configuration:1099"
        },
        {
          "name": "R2-12-47-1_xfmr_51",
          "object_declaration": "transformer:1167",
          "phases": "BS",
          "from": "R2-12-47-1_node_374",
          "to": "R2-12-47-1_tn_51",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_52",
          "object_declaration": "transformer:1168",
          "phases": "BS",
          "from": "R2-12-47-1_node_369",
          "to": "R2-12-47-1_tn_52",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_53",
          "object_declaration": "transformer:1169",
          "phases": "BS",
          "from": "R2-12-47-1_node_406",
          "to": "R2-12-47-1_tn_53",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_54",
          "object_declaration": "transformer:1170",
          "phases": "BS",
          "from": "R2-12-47-1_node_407",
          "to": "R2-12-47-1_tn_54",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_55",
          "object_declaration": "transformer:1171",
          "phases": "BS",
          "from": "R2-12-47-1_node_408",
          "to": "R2-12-47-1_tn_55",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_56",
          "object_declaration": "transformer:1172",
          "phases": "BS",
          "from": "R2-12-47-1_node_410",
          "to": "R2-12-47-1_tn_56",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_57",
          "object_declaration": "transformer:1173",
          "phases": "BS",
          "from": "R2-12-47-1_node_411",
          "to": "R2-12-47-1_tn_57",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_58",
          "object_declaration": "transformer:1174",
          "phases": "AS",
          "from": "R2-12-47-1_node_405",
          "to": "R2-12-47-1_tn_58",
          "configuration": "transformer_configuration:1092"
        },
        {
          "name": "R2-12-47-1_xfmr_59",
          "object_declaration": "transformer:1175",
          "phases": "BS",
          "from": "R2-12-47-1_node_405",
          "to": "R2-12-47-1_tn_59",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_60",
          "object_declaration": "transformer:1176",
          "phases": "CS",
          "from": "R2-12-47-1_node_405",
          "to": "R2-12-47-1_tn_60",
          "configuration": "transformer_configuration:1112"
        },
        {
          "name": "R2-12-47-1_xfmr_61",
          "object_declaration": "transformer:1177",
          "phases": "CS",
          "from": "R2-12-47-1_node_131",
          "to": "R2-12-47-1_tn_61",
          "configuration": "transformer_configuration:1114"
        },
        {
          "name": "R2-12-47-1_xfmr_62",
          "object_declaration": "transformer:1178",
          "phases": "CS",
          "from": "R2-12-47-1_node_127",
          "to": "R2-12-47-1_tn_62",
          "configuration": "transformer_configuration:1115"
        },
        {
          "name": "R2-12-47-1_xfmr_63",
          "object_declaration": "transformer:1179",
          "phases": "CS",
          "from": "R2-12-47-1_node_125",
          "to": "R2-12-47-1_tn_63",
          "configuration": "transformer_configuration:1114"
        },
        {
          "name": "R2-12-47-1_xfmr_64",
          "object_declaration": "transformer:1180",
          "phases": "CS",
          "from": "R2-12-47-1_node_126",
          "to": "R2-12-47-1_tn_64",
          "configuration": "transformer_configuration:1115"
        },
        {
          "name": "R2-12-47-1_xfmr_65",
          "object_declaration": "transformer:1181",
          "phases": "CS",
          "from": "R2-12-47-1_node_128",
          "to": "R2-12-47-1_tn_65",
          "configuration": "transformer_configuration:1114"
        },
        {
          "name": "R2-12-47-1_xfmr_66",
          "object_declaration": "transformer:1182",
          "phases": "CS",
          "from": "R2-12-47-1_node_135",
          "to": "R2-12-47-1_tn_66",
          "configuration": "transformer_configuration:1109"
        },
        {
          "name": "R2-12-47-1_xfmr_67",
          "object_declaration": "transformer:1183",
          "phases": "BS",
          "from": "R2-12-47-1_node_113",
          "to": "R2-12-47-1_tn_67",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_68",
          "object_declaration": "transformer:1184",
          "phases": "BS",
          "from": "R2-12-47-1_node_108",
          "to": "R2-12-47-1_tn_68",
          "configuration": "transformer_configuration:1097"
        },
        {
          "name": "R2-12-47-1_xfmr_69",
          "object_declaration": "transformer:1185",
          "phases": "BS",
          "from": "R2-12-47-1_node_115",
          "to": "R2-12-47-1_tn_69",
          "configuration": "transformer_configuration:1104"
        },
        {
          "name": "R2-12-47-1_xfmr_70",
          "object_declaration": "transformer:1186",
          "phases": "BS",
          "from": "R2-12-47-1_node_116",
          "to": "R2-12-47-1_tn_70",
          "configuration": "transformer_configuration:1103"
        },
        {
          "name": "R2-12-47-1_xfmr_71",
          "object_declaration": "transformer:1187",
          "phases": "AS",
          "from": "R2-12-47-1_node_150",
          "to": "R2-12-47-1_tn_71",
          "configuration": "transformer_configuration:1094"
        },
        {
          "name": "R2-12-47-1_xfmr_72",
          "object_declaration": "transformer:1188",
          "phases": "AS",
          "from": "R2-12-47-1_node_148",
          "to": "R2-12-47-1_tn_72",
          "configuration": "transformer_configuration:1094"
        },
        {
          "name": "R2-12-47-1_xfmr_73",
          "object_declaration": "transformer:1189",
          "phases": "AS",
          "from": "R2-12-47-1_node_188",
          "to": "R2-12-47-1_tn_73",
          "configuration": "transformer_configuration:1095"
        },
        {
          "name": "R2-12-47-1_xfmr_74",
          "object_declaration": "transformer:1190",
          "phases": "AS",
          "from": "R2-12-47-1_node_192",
          "to": "R2-12-47-1_tn_74",
          "configuration": "transformer_configuration:1095"
        },
        {
          "name": "R2-12-47-1_xfmr_75",
          "object_declaration": "transformer:1191",
          "phases": "AS",
          "from": "R2-12-47-1_node_195",
          "to": "R2-12-47-1_tn_75",
          "configuration": "transformer_configuration:1094"
        },
        {
          "name": "R2-12-47-1_xfmr_76",
          "object_declaration": "transformer:1192",
          "phases": "AS",
          "from": "R2-12-47-1_node_198",
          "to": "R2-12-47-1_tn_76",
          "configuration": "transformer_configuration:1094"
        },
        {
          "name": "R2-12-47-1_xfmr_77",
          "object_declaration": "transformer:1193",
          "phases": "AS",
          "from": "R2-12-47-1_node_202",
          "to": "R2-12-47-1_tn_77",
          "configuration": "transformer_configuration:1094"
        },
        {
          "name": "R2-12-47-1_xfmr_78",
          "object_declaration": "transformer:1194",
          "phases": "AS",
          "from": "R2-12-47-1_node_149",
          "to": "R2-12-47-1_tn_78",
          "configuration": "transformer_configuration:1094"
        },
        {
          "name": "R2-12-47-1_xfmr_79",
          "object_declaration": "transformer:1195",
          "phases": "AS",
          "from": "R2-12-47-1_node_207",
          "to": "R2-12-47-1_tn_79",
          "configuration": "transformer_configuration:1095"
        },
        {
          "name": "R2-12-47-1_xfmr_80",
          "object_declaration": "transformer:1196",
          "phases": "CS",
          "from": "R2-12-47-1_node_193",
          "to": "R2-12-47-1_tn_80",
          "configuration": "transformer_configuration:1114"
        },
        {
          "name": "R2-12-47-1_xfmr_81",
          "object_declaration": "transformer:1197",
          "phases": "CS",
          "from": "R2-12-47-1_node_197",
          "to": "R2-12-47-1_tn_81",
          "configuration": "transformer_configuration:1116"
        },
        {
          "name": "R2-12-47-1_xfmr_82",
          "object_declaration": "transformer:1198",
          "phases": "CS",
          "from": "R2-12-47-1_node_204",
          "to": "R2-12-47-1_tn_82",
          "configuration": "transformer_configuration:1109"
        },
        {
          "name": "R2-12-47-1_xfmr_83",
          "object_declaration": "transformer:1199",
          "phases": "CS",
          "from": "R2-12-47-1_node_203",
          "to": "R2-12-47-1_tn_83",
          "configuration": "transformer_configuration:1109"
        },
        {
          "name": "R2-12-47-1_xfmr_84",
          "object_declaration": "transformer:1200",
          "phases": "CS",
          "from": "R2-12-47-1_node_208",
          "to": "R2-12-47-1_tn_84",
          "configuration": "transformer_configuration:1109"
        },
        {
          "name": "R2-12-47-1_xfmr_85",
          "object_declaration": "transformer:1201",
          "phases": "CS",
          "from": "R2-12-47-1_node_214",
          "to": "R2-12-47-1_tn_85",
          "configuration": "transformer_configuration:1114"
        },
        {
          "name": "R2-12-47-1_xfmr_86",
          "object_declaration": "transformer:1202",
          "phases": "BS",
          "from": "R2-12-47-1_node_196",
          "to": "R2-12-47-1_tn_86",
          "configuration": "transformer_configuration:1105"
        },
        {
          "name": "R2-12-47-1_xfmr_87",
          "object_declaration": "transformer:1203",
          "phases": "BS",
          "from": "R2-12-47-1_node_200",
          "to": "R2-12-47-1_tn_87",
          "configuration": "transformer_configuration:1106"
        },
        {
          "name": "R2-12-47-1_xfmr_88",
          "object_declaration": "transformer:1204",
          "phases": "BS",
          "from": "R2-12-47-1_node_206",
          "to": "R2-12-47-1_tn_88",
          "configuration": "transformer_configuration:1103"
        },
        {
          "name": "R2-12-47-1_xfmr_89",
          "object_declaration": "transformer:1205",
          "phases": "BS",
          "from": "R2-12-47-1_node_212",
          "to": "R2-12-47-1_tn_89",
          "configuration": "transformer_configuration:1103"
        },
        {
          "name": "R2-12-47-1_xfmr_90",
          "object_declaration": "transformer:1206",
          "phases": "BS",
          "from": "R2-12-47-1_node_215",
          "to": "R2-12-47-1_tn_90",
          "configuration": "transformer_configuration:1103"
        },
        {
          "name": "R2-12-47-1_xfmr_91",
          "object_declaration": "transformer:1207",
          "phases": "AS",
          "from": "R2-12-47-1_node_486",
          "to": "R2-12-47-1_tn_91",
          "configuration": "transformer_configuration:1092",
          "inside_comments": [
            "// object recorder {",
            "// property power_in_A,power_in_B,power_in_C,power_out_A,power_out_B,power_out_C,power_losses_A,power_losses_B,power_losses_C,current_in_A,current_in_B,current_in_C,current_in_A,current_in_B,current_in_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"TN1207.csv\";",
            "// };"
          ],
          "inline_comments": {
            "from": "//557",
            "to": "// 731"
          }
        },
        {
          "name": "R2-12-47-1_xfmr_92",
          "object_declaration": "transformer:1256",
          "phases": "AN",
          "from": "R2-12-47-1_node_443",
          "to": "R2-12-47-1_meter_1",
          "configuration": "transformer_configuration:1208"
        },
        {
          "name": "R2-12-47-1_xfmr_93",
          "object_declaration": "transformer:1257",
          "phases": "BN",
          "from": "R2-12-47-1_node_462",
          "to": "R2-12-47-1_meter_2",
          "configuration": "transformer_configuration:1209"
        },
        {
          "name": "R2-12-47-1_xfmr_94",
          "object_declaration": "transformer:1258",
          "phases": "AN",
          "from": "R2-12-47-1_node_472",
          "to": "R2-12-47-1_meter_3",
          "configuration": "transformer_configuration:1210"
        },
        {
          "name": "R2-12-47-1_xfmr_95",
          "object_declaration": "transformer:1259",
          "phases": "BN",
          "from": "R2-12-47-1_node_476",
          "to": "R2-12-47-1_meter_4",
          "configuration": "transformer_configuration:1211"
        },
        {
          "name": "R2-12-47-1_xfmr_96",
          "object_declaration": "transformer:1260",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_477",
          "to": "R2-12-47-1_meter_5",
          "configuration": "transformer_configuration:1212"
        },
        {
          "name": "R2-12-47-1_xfmr_97",
          "object_declaration": "transformer:1261",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_480",
          "to": "R2-12-47-1_meter_6",
          "configuration": "transformer_configuration:1213"
        },
        {
          "name": "R2-12-47-1_xfmr_98",
          "object_declaration": "transformer:1262",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_241",
          "to": "R2-12-47-1_meter_7",
          "configuration": "transformer_configuration:1214"
        },
        {
          "name": "R2-12-47-1_xfmr_99",
          "object_declaration": "transformer:1263",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_317",
          "to": "R2-12-47-1_meter_8",
          "configuration": "transformer_configuration:1215"
        },
        {
          "name": "R2-12-47-1_xfmr_100",
          "object_declaration": "transformer:1264",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_316",
          "to": "R2-12-47-1_meter_9",
          "configuration": "transformer_configuration:1216"
        },
        {
          "name": "R2-12-47-1_xfmr_101",
          "object_declaration": "transformer:1265",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_401",
          "to": "R2-12-47-1_meter_10",
          "configuration": "transformer_configuration:1217"
        },
        {
          "name": "R2-12-47-1_xfmr_102",
          "object_declaration": "transformer:1266",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_399",
          "to": "R2-12-47-1_meter_11",
          "configuration": "transformer_configuration:1218"
        },
        {
          "name": "R2-12-47-1_xfmr_103",
          "object_declaration": "transformer:1267",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_403",
          "to": "R2-12-47-1_meter_12",
          "configuration": "transformer_configuration:1218"
        },
        {
          "name": "R2-12-47-1_xfmr_104",
          "object_declaration": "transformer:1268",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_276",
          "to": "R2-12-47-1_meter_13",
          "configuration": "transformer_configuration:1212"
        },
        {
          "name": "R2-12-47-1_xfmr_105",
          "object_declaration": "transformer:1269",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_282",
          "to": "R2-12-47-1_meter_14",
          "configuration": "transformer_configuration:1212"
        },
        {
          "name": "R2-12-47-1_xfmr_106",
          "object_declaration": "transformer:1270",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_283",
          "to": "R2-12-47-1_meter_15",
          "configuration": "transformer_configuration:1219"
        },
        {
          "name": "R2-12-47-1_xfmr_107",
          "object_declaration": "transformer:1271",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_284",
          "to": "R2-12-47-1_meter_16",
          "configuration": "transformer_configuration:1220"
        },
        {
          "name": "R2-12-47-1_xfmr_108",
          "object_declaration": "transformer:1272",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_87",
          "to": "R2-12-47-1_meter_17",
          "configuration": "transformer_configuration:1215"
        },
        {
          "name": "R2-12-47-1_xfmr_109",
          "object_declaration": "transformer:1273",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_288",
          "to": "R2-12-47-1_meter_18",
          "configuration": "transformer_configuration:1221"
        },
        {
          "name": "R2-12-47-1_xfmr_110",
          "object_declaration": "transformer:1274",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_289",
          "to": "R2-12-47-1_meter_19",
          "configuration": "transformer_configuration:1222"
        },
        {
          "name": "R2-12-47-1_xfmr_111",
          "object_declaration": "transformer:1275",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_292",
          "to": "R2-12-47-1_meter_20",
          "configuration": "transformer_configuration:1223"
        },
        {
          "name": "R2-12-47-1_xfmr_112",
          "object_declaration": "transformer:1276",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_293",
          "to": "R2-12-47-1_meter_21",
          "configuration": "transformer_configuration:1224"
        },
        {
          "name": "R2-12-47-1_xfmr_113",
          "object_declaration": "transformer:1277",
          "phases": "AN",
          "from": "R2-12-47-1_node_303",
          "to": "R2-12-47-1_meter_22",
          "configuration": "transformer_configuration:1225"
        },
        {
          "name": "R2-12-47-1_xfmr_114",
          "object_declaration": "transformer:1278",
          "phases": "AN",
          "from": "R2-12-47-1_node_5",
          "to": "R2-12-47-1_meter_23",
          "configuration": "transformer_configuration:1210"
        },
        {
          "name": "R2-12-47-1_xfmr_115",
          "object_declaration": "transformer:1279",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_19",
          "to": "R2-12-47-1_meter_24",
          "configuration": "transformer_configuration:1226"
        },
        {
          "name": "R2-12-47-1_xfmr_116",
          "object_declaration": "transformer:1280",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_18",
          "to": "R2-12-47-1_meter_25",
          "configuration": "transformer_configuration:1227"
        },
        {
          "name": "R2-12-47-1_xfmr_117",
          "object_declaration": "transformer:1281",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_17",
          "to": "R2-12-47-1_meter_26",
          "configuration": "transformer_configuration:1214"
        },
        {
          "name": "R2-12-47-1_xfmr_118",
          "object_declaration": "transformer:1282",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_14",
          "to": "R2-12-47-1_meter_27",
          "configuration": "transformer_configuration:1212"
        },
        {
          "name": "R2-12-47-1_xfmr_119",
          "object_declaration": "transformer:1283",
          "phases": "AN",
          "from": "R2-12-47-1_node_10",
          "to": "R2-12-47-1_meter_28",
          "configuration": "transformer_configuration:1228"
        },
        {
          "name": "R2-12-47-1_xfmr_120",
          "object_declaration": "transformer:1284",
          "phases": "AN",
          "from": "R2-12-47-1_node_9",
          "to": "R2-12-47-1_meter_29",
          "configuration": "transformer_configuration:1229"
        },
        {
          "name": "R2-12-47-1_xfmr_121",
          "object_declaration": "transformer:1285",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_45",
          "to": "R2-12-47-1_meter_30",
          "configuration": "transformer_configuration:1230"
        },
        {
          "name": "R2-12-47-1_xfmr_122",
          "object_declaration": "transformer:1286",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_30",
          "to": "R2-12-47-1_meter_31",
          "configuration": "transformer_configuration:1213"
        },
        {
          "name": "R2-12-47-1_xfmr_123",
          "object_declaration": "transformer:1287",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_35",
          "to": "R2-12-47-1_meter_32",
          "configuration": "transformer_configuration:1231"
        },
        {
          "name": "R2-12-47-1_xfmr_124",
          "object_declaration": "transformer:1288",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_37",
          "to": "R2-12-47-1_meter_33",
          "configuration": "transformer_configuration:1212"
        },
        {
          "name": "R2-12-47-1_xfmr_125",
          "object_declaration": "transformer:1289",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_38",
          "to": "R2-12-47-1_meter_34",
          "configuration": "transformer_configuration:1232"
        },
        {
          "name": "R2-12-47-1_xfmr_126",
          "object_declaration": "transformer:1290",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_50",
          "to": "R2-12-47-1_meter_35",
          "configuration": "transformer_configuration:1217"
        },
        {
          "name": "R2-12-47-1_xfmr_127",
          "object_declaration": "transformer:1291",
          "phases": "CN",
          "from": "R2-12-47-1_node_52",
          "to": "R2-12-47-1_meter_36",
          "configuration": "transformer_configuration:1233"
        },
        {
          "name": "R2-12-47-1_xfmr_128",
          "object_declaration": "transformer:1292",
          "phases": "CN",
          "from": "R2-12-47-1_node_53",
          "to": "R2-12-47-1_meter_37",
          "configuration": "transformer_configuration:1234"
        },
        {
          "name": "R2-12-47-1_xfmr_129",
          "object_declaration": "transformer:1293",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_57",
          "to": "R2-12-47-1_meter_38",
          "configuration": "transformer_configuration:1215"
        },
        {
          "name": "R2-12-47-1_xfmr_130",
          "object_declaration": "transformer:1294",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_59",
          "to": "R2-12-47-1_meter_39",
          "configuration": "transformer_configuration:1212"
        },
        {
          "name": "R2-12-47-1_xfmr_131",
          "object_declaration": "transformer:1295",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_42",
          "to": "R2-12-47-1_meter_40",
          "configuration": "transformer_configuration:1212"
        },
        {
          "name": "R2-12-47-1_xfmr_132",
          "object_declaration": "transformer:1296",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_60",
          "to": "R2-12-47-1_meter_41",
          "configuration": "transformer_configuration:1230"
        },
        {
          "name": "R2-12-47-1_xfmr_133",
          "object_declaration": "transformer:1297",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_61",
          "to": "R2-12-47-1_meter_42",
          "configuration": "transformer_configuration:1235"
        },
        {
          "name": "R2-12-47-1_xfmr_134",
          "object_declaration": "transformer:1298",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_62",
          "to": "R2-12-47-1_meter_43",
          "configuration": "transformer_configuration:1236"
        },
        {
          "name": "R2-12-47-1_xfmr_135",
          "object_declaration": "transformer:1299",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_65",
          "to": "R2-12-47-1_meter_44",
          "configuration": "transformer_configuration:1224"
        },
        {
          "name": "R2-12-47-1_xfmr_136",
          "object_declaration": "transformer:1300",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_75",
          "to": "R2-12-47-1_meter_45",
          "configuration": "transformer_configuration:1224"
        },
        {
          "name": "R2-12-47-1_xfmr_137",
          "object_declaration": "transformer:1301",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_74",
          "to": "R2-12-47-1_meter_46",
          "configuration": "transformer_configuration:1212"
        },
        {
          "name": "R2-12-47-1_xfmr_138",
          "object_declaration": "transformer:1302",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_80",
          "to": "R2-12-47-1_meter_47",
          "configuration": "transformer_configuration:1212"
        },
        {
          "name": "R2-12-47-1_xfmr_139",
          "object_declaration": "transformer:1303",
          "phases": "CN",
          "from": "R2-12-47-1_node_84",
          "to": "R2-12-47-1_meter_48",
          "configuration": "transformer_configuration:1237"
        },
        {
          "name": "R2-12-47-1_xfmr_140",
          "object_declaration": "transformer:1304",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_88",
          "to": "R2-12-47-1_meter_49",
          "configuration": "transformer_configuration:1238"
        },
        {
          "name": "R2-12-47-1_xfmr_141",
          "object_declaration": "transformer:1305",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_89",
          "to": "R2-12-47-1_meter_50",
          "configuration": "transformer_configuration:1219"
        },
        {
          "name": "R2-12-47-1_xfmr_142",
          "object_declaration": "transformer:1306",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_91",
          "to": "R2-12-47-1_meter_51",
          "configuration": "transformer_configuration:1239"
        },
        {
          "name": "R2-12-47-1_xfmr_143",
          "object_declaration": "transformer:1307",
          "phases": "ABN",
          "from": "R2-12-47-1_node_85",
          "to": "R2-12-47-1_meter_52",
          "configuration": "transformer_configuration:1240"
        },
        {
          "name": "R2-12-47-1_xfmr_144",
          "object_declaration": "transformer:1308",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_83",
          "to": "R2-12-47-1_meter_53",
          "configuration": "transformer_configuration:1241"
        },
        {
          "name": "R2-12-47-1_xfmr_145",
          "object_declaration": "transformer:1309",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_94",
          "to": "R2-12-47-1_meter_54",
          "configuration": "transformer_configuration:1224"
        },
        {
          "name": "R2-12-47-1_xfmr_146",
          "object_declaration": "transformer:1310",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_93",
          "to": "R2-12-47-1_meter_55",
          "configuration": "transformer_configuration:1219"
        },
        {
          "name": "R2-12-47-1_xfmr_147",
          "object_declaration": "transformer:1311",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_97",
          "to": "R2-12-47-1_meter_56",
          "configuration": "transformer_configuration:1238"
        },
        {
          "name": "R2-12-47-1_xfmr_148",
          "object_declaration": "transformer:1312",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_98",
          "to": "R2-12-47-1_meter_57",
          "configuration": "transformer_configuration:1223"
        },
        {
          "name": "R2-12-47-1_xfmr_149",
          "object_declaration": "transformer:1313",
          "phases": "BCN",
          "from": "R2-12-47-1_node_95",
          "to": "R2-12-47-1_meter_58",
          "configuration": "transformer_configuration:1242"
        },
        {
          "name": "R2-12-47-1_xfmr_150",
          "object_declaration": "transformer:1314",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_101",
          "to": "R2-12-47-1_meter_59",
          "configuration": "transformer_configuration:1239"
        },
        {
          "name": "R2-12-47-1_xfmr_151",
          "object_declaration": "transformer:1315",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_102",
          "to": "R2-12-47-1_meter_60",
          "configuration": "transformer_configuration:1243"
        },
        {
          "name": "R2-12-47-1_xfmr_152",
          "object_declaration": "transformer:1316",
          "phases": "CN",
          "from": "R2-12-47-1_node_140",
          "to": "R2-12-47-1_meter_61",
          "configuration": "transformer_configuration:1244"
        },
        {
          "name": "R2-12-47-1_xfmr_153",
          "object_declaration": "transformer:1317",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_301",
          "to": "R2-12-47-1_meter_62",
          "configuration": "transformer_configuration:1224"
        },
        {
          "name": "R2-12-47-1_xfmr_154",
          "object_declaration": "transformer:1318",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_143",
          "to": "R2-12-47-1_meter_63",
          "configuration": "transformer_configuration:1245"
        },
        {
          "name": "R2-12-47-1_xfmr_155",
          "object_declaration": "transformer:1319",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_160",
          "to": "R2-12-47-1_meter_64",
          "configuration": "transformer_configuration:1246"
        },
        {
          "name": "R2-12-47-1_xfmr_156",
          "object_declaration": "transformer:1320",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_177",
          "to": "R2-12-47-1_meter_65",
          "configuration": "transformer_configuration:1224"
        },
        {
          "name": "R2-12-47-1_xfmr_157",
          "object_declaration": "transformer:1321",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_183",
          "to": "R2-12-47-1_meter_66",
          "configuration": "transformer_configuration:1247"
        },
        {
          "name": "R2-12-47-1_xfmr_158",
          "object_declaration": "transformer:1322",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_165",
          "to": "R2-12-47-1_meter_67",
          "configuration": "transformer_configuration:1224"
        },
        {
          "name": "R2-12-47-1_xfmr_159",
          "object_declaration": "transformer:1323",
          "phases": "AN",
          "from": "R2-12-47-1_node_169",
          "to": "R2-12-47-1_meter_68",
          "configuration": "transformer_configuration:1248"
        },
        {
          "name": "R2-12-47-1_xfmr_160",
          "object_declaration": "transformer:1324",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_163",
          "to": "R2-12-47-1_meter_69",
          "configuration": "transformer_configuration:1245"
        },
        {
          "name": "R2-12-47-1_xfmr_161",
          "object_declaration": "transformer:1325",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_157",
          "to": "R2-12-47-1_meter_70",
          "configuration": "transformer_configuration:1222"
        },
        {
          "name": "R2-12-47-1_xfmr_162",
          "object_declaration": "transformer:1326",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_152",
          "to": "R2-12-47-1_meter_71",
          "configuration": "transformer_configuration:1224"
        },
        {
          "name": "R2-12-47-1_xfmr_163",
          "object_declaration": "transformer:1327",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_156",
          "to": "R2-12-47-1_meter_72",
          "configuration": "transformer_configuration:1224"
        },
        {
          "name": "R2-12-47-1_xfmr_164",
          "object_declaration": "transformer:1328",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_218",
          "to": "R2-12-47-1_meter_73",
          "configuration": "transformer_configuration:1249"
        },
        {
          "name": "R2-12-47-1_xfmr_165",
          "object_declaration": "transformer:1329",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_220",
          "to": "R2-12-47-1_meter_74",
          "configuration": "transformer_configuration:1250"
        },
        {
          "name": "R2-12-47-1_xfmr_166",
          "object_declaration": "transformer:1330",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_221",
          "to": "R2-12-47-1_meter_75",
          "configuration": "transformer_configuration:1251"
        },
        {
          "name": "R2-12-47-1_xfmr_167",
          "object_declaration": "transformer:1331",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_225",
          "to": "R2-12-47-1_meter_76",
          "configuration": "transformer_configuration:1252"
        },
        {
          "name": "R2-12-47-1_xfmr_168",
          "object_declaration": "transformer:1332",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_231",
          "to": "R2-12-47-1_meter_77",
          "configuration": "transformer_configuration:1253"
        },
        {
          "name": "R2-12-47-1_xfmr_169",
          "object_declaration": "transformer:1333",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_232",
          "to": "R2-12-47-1_meter_78",
          "configuration": "transformer_configuration:1219"
        },
        {
          "name": "R2-12-47-1_xfmr_170",
          "object_declaration": "transformer:1334",
          "phases": "BN",
          "from": "R2-12-47-1_node_230",
          "to": "R2-12-47-1_meter_79",
          "configuration": "transformer_configuration:1254"
        },
        {
          "name": "R2-12-47-1_xfmr_171",
          "object_declaration": "transformer:1335",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_234",
          "to": "R2-12-47-1_meter_80",
          "configuration": "transformer_configuration:1224",
          "inside_comments": [
            "// object recorder {",
            "// property power_in_A,power_in_B,power_in_C,power_out_A,power_out_B,power_out_C,power_losses_A,power_losses_B,power_losses_C,current_in_A,current_in_B,current_in_C,current_out_A,current_out_B,current_out_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"TN1335.csv\";",
            "// };"
          ],
          "inline_comments": {
            "from": "// 305",
            "to": "// 993"
          }
        },
        {
          "name": "R2-12-47-1_xfmr_172",
          "object_declaration": "transformer:1336",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_457",
          "to": "R2-12-47-1_meter_81",
          "configuration": "transformer_configuration:1223"
        },
        {
          "name": "R2-12-47-1_xfmr_173",
          "object_declaration": "transformer:1337",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_464",
          "to": "R2-12-47-1_meter_82",
          "configuration": "transformer_configuration:1255"
        }
      ]
    },
    "transformer_configuration": {
      "instances": [
        {
          "object_declaration": "transformer_configuration:1087",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerA_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:1088",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "object_declaration": "transformer_configuration:1089",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 100.0,
          "powerA_rating": 100.0,
          "resistance": 0.0015,
          "reactance": 0.001
        },
        {
          "object_declaration": "transformer_configuration:1090",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerA_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:1091",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "object_declaration": "transformer_configuration:1092",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerA_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:1093",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerA_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133
        },
        {
          "object_declaration": "transformer_configuration:1094",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "object_declaration": "transformer_configuration:1095",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "object_declaration": "transformer_configuration:1096",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "object_declaration": "transformer_configuration:1097",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerB_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "object_declaration": "transformer_configuration:1098",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerB_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:1099",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerB_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:1100",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerB_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:1101",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerB_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "object_declaration": "transformer_configuration:1102",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "object_declaration": "transformer_configuration:1103",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerB_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "object_declaration": "transformer_configuration:1104",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerB_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133
        },
        {
          "object_declaration": "transformer_configuration:1105",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerB_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267
        },
        {
          "object_declaration": "transformer_configuration:1106",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerB_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267
        },
        {
          "object_declaration": "transformer_configuration:1107",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "object_declaration": "transformer_configuration:1108",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerC_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133
        },
        {
          "object_declaration": "transformer_configuration:1109",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "object_declaration": "transformer_configuration:1110",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerC_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267
        },
        {
          "object_declaration": "transformer_configuration:1111",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "object_declaration": "transformer_configuration:1112",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerC_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:1113",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerC_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:1114",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "object_declaration": "transformer_configuration:1115",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 100.0,
          "powerC_rating": 100.0,
          "resistance": 0.0015,
          "reactance": 0.001
        },
        {
          "object_declaration": "transformer_configuration:1116",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerC_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133
        },
        {
          "object_declaration": "transformer_configuration:1208",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "object_declaration": "transformer_configuration:1209",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 175.0,
          "powerB_rating": 175.0,
          "resistance": 0.00057,
          "reactance": 0.00286
        },
        {
          "object_declaration": "transformer_configuration:1210",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333
        },
        {
          "object_declaration": "transformer_configuration:1211",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "object_declaration": "transformer_configuration:1212",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerA_rating": 25.0,
          "powerB_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.00133,
          "reactance": 0.00667
        },
        {
          "object_declaration": "transformer_configuration:1213",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 150.0,
          "powerA_rating": 50.0,
          "powerB_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.00067,
          "reactance": 0.00333
        },
        {
          "object_declaration": "transformer_configuration:1214",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 300.0,
          "powerA_rating": 100.0,
          "powerB_rating": 100.0,
          "powerC_rating": 100.0,
          "resistance": 0.00033,
          "reactance": 0.00167
        },
        {
          "object_declaration": "transformer_configuration:1215",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 45.0,
          "powerA_rating": 15.0,
          "powerB_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.00222,
          "reactance": 0.01111
        },
        {
          "object_declaration": "transformer_configuration:1216",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 1500.0,
          "powerA_rating": 500.0,
          "powerB_rating": 500.0,
          "powerC_rating": 500.0,
          "resistance": 7e-05,
          "reactance": 0.00033
        },
        {
          "object_declaration": "transformer_configuration:1217",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 225.0,
          "powerA_rating": 75.0,
          "powerB_rating": 75.0,
          "powerC_rating": 75.0,
          "resistance": 0.00044,
          "reactance": 0.00222
        },
        {
          "object_declaration": "transformer_configuration:1218",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 525.0,
          "powerA_rating": 175.0,
          "powerB_rating": 175.0,
          "powerC_rating": 175.0,
          "resistance": 0.00019,
          "reactance": 0.00095
        },
        {
          "object_declaration": "transformer_configuration:1219",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 45.0,
          "powerA_rating": 15.0,
          "powerB_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.00222,
          "reactance": 0.01111
        },
        {
          "object_declaration": "transformer_configuration:1220",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 0.0,
          "powerB_rating": 0.0,
          "powerC_rating": 50.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:1221",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 750.0,
          "powerA_rating": 250.0,
          "powerB_rating": 250.0,
          "powerC_rating": 250.0,
          "resistance": 0.00013,
          "reactance": 0.00067
        },
        {
          "object_declaration": "transformer_configuration:1222",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 750.0,
          "powerA_rating": 250.0,
          "powerB_rating": 250.0,
          "powerC_rating": 250.0,
          "resistance": 0.00013,
          "reactance": 0.00067
        },
        {
          "object_declaration": "transformer_configuration:1223",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 225.0,
          "powerA_rating": 75.0,
          "powerB_rating": 75.0,
          "powerC_rating": 75.0,
          "resistance": 0.00044,
          "reactance": 0.00222
        },
        {
          "object_declaration": "transformer_configuration:1224",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerA_rating": 25.0,
          "powerB_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.00133,
          "reactance": 0.00667
        },
        {
          "object_declaration": "transformer_configuration:1225",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "object_declaration": "transformer_configuration:1226",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 87.5,
          "powerA_rating": 37.5,
          "powerB_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.00114,
          "reactance": 0.00571
        },
        {
          "object_declaration": "transformer_configuration:1227",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "powerB_rating": 0.0,
          "powerC_rating": 0.0,
          "resistance": 0.00667,
          "reactance": 0.03333
        },
        {
          "object_declaration": "transformer_configuration:1228",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:1229",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerA_rating": 75.0,
          "resistance": 0.00133,
          "reactance": 0.00667
        },
        {
          "object_declaration": "transformer_configuration:1230",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 30.0,
          "powerA_rating": 10.0,
          "powerB_rating": 10.0,
          "powerC_rating": 10.0,
          "resistance": 0.00333,
          "reactance": 0.01667
        },
        {
          "object_declaration": "transformer_configuration:1231",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerA_rating": 0.0,
          "powerB_rating": 25.0,
          "powerC_rating": 0.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "object_declaration": "transformer_configuration:1232",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 0.0,
          "powerB_rating": 50.0,
          "powerC_rating": 0.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:1233",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "object_declaration": "transformer_configuration:1234",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:1235",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 100.0,
          "powerA_rating": 50.0,
          "powerB_rating": 50.0,
          "powerC_rating": 0.0,
          "resistance": 0.001,
          "reactance": 0.005
        },
        {
          "object_declaration": "transformer_configuration:1236",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 45.0,
          "powerA_rating": 10.0,
          "powerB_rating": 10.0,
          "powerC_rating": 25.0,
          "resistance": 0.00222,
          "reactance": 0.01111
        },
        {
          "object_declaration": "transformer_configuration:1237",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "object_declaration": "transformer_configuration:1238",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 0.0,
          "powerB_rating": 50.0,
          "powerC_rating": 0.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:1239",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 150.0,
          "powerA_rating": 50.0,
          "powerB_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.00067,
          "reactance": 0.00333
        },
        {
          "object_declaration": "transformer_configuration:1240",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:1241",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerA_rating": 0.0,
          "powerB_rating": 25.0,
          "powerC_rating": 0.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "object_declaration": "transformer_configuration:1242",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 100.0,
          "powerB_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.001,
          "reactance": 0.005
        },
        {
          "object_declaration": "transformer_configuration:1243",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 100.0,
          "powerA_rating": 0.0,
          "powerB_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.001,
          "reactance": 0.005
        },
        {
          "object_declaration": "transformer_configuration:1244",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 175.0,
          "powerC_rating": 175.0,
          "resistance": 0.00057,
          "reactance": 0.00286
        },
        {
          "object_declaration": "transformer_configuration:1245",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 300.0,
          "powerA_rating": 100.0,
          "powerB_rating": 100.0,
          "powerC_rating": 100.0,
          "resistance": 0.00033,
          "reactance": 0.00167
        },
        {
          "object_declaration": "transformer_configuration:1246",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 525.0,
          "powerA_rating": 175.0,
          "powerB_rating": 175.0,
          "powerC_rating": 175.0,
          "resistance": 0.00019,
          "reactance": 0.00095
        },
        {
          "object_declaration": "transformer_configuration:1247",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 10.0,
          "powerA_rating": 0.0,
          "powerB_rating": 0.0,
          "powerC_rating": 10.0,
          "resistance": 0.01,
          "reactance": 0.05
        },
        {
          "object_declaration": "transformer_configuration:1248",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 100.0,
          "powerA_rating": 100.0,
          "resistance": 0.001,
          "reactance": 0.005
        },
        {
          "object_declaration": "transformer_configuration:1249",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 5.0,
          "powerA_rating": 5.0,
          "powerB_rating": 0.0,
          "powerC_rating": 0.0,
          "resistance": 0.01,
          "reactance": 0.05
        },
        {
          "object_declaration": "transformer_configuration:1250",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "powerB_rating": 0.0,
          "powerC_rating": 0.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:1251",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "powerB_rating": 0.0,
          "powerC_rating": 0.0,
          "resistance": 0.004,
          "reactance": 0.02
        },
        {
          "object_declaration": "transformer_configuration:1252",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "powerB_rating": 0.0,
          "powerC_rating": 0.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "object_declaration": "transformer_configuration:1253",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 175.0,
          "powerA_rating": 175.0,
          "powerB_rating": 0.0,
          "powerC_rating": 0.0,
          "resistance": 0.00057,
          "reactance": 0.00286
        },
        {
          "object_declaration": "transformer_configuration:1254",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerB_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333
        },
        {
          "object_declaration": "transformer_configuration:1255",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 3000.0,
          "powerA_rating": 1000.0,
          "powerB_rating": 1000.0,
          "powerC_rating": 1000.0,
          "resistance": 3e-05,
          "reactance": 0.00017
        }
      ]
    },
    "triplex_line": {
      "instances": [
        {
          "name": "R2-12-47-1_tl_1",
          "object_declaration": "triplex_line:996",
          "phases": "BS",
          "from": "R2-12-47-1_tn_1",
          "to": "R2-12-47-1_tm_1",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_2",
          "object_declaration": "triplex_line:997",
          "phases": "BS",
          "from": "R2-12-47-1_tn_2",
          "to": "R2-12-47-1_tm_2",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_3",
          "object_declaration": "triplex_line:998",
          "phases": "BS",
          "from": "R2-12-47-1_tn_3",
          "to": "R2-12-47-1_tm_3",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_4",
          "object_declaration": "triplex_line:999",
          "phases": "BS",
          "from": "R2-12-47-1_tn_4",
          "to": "R2-12-47-1_tm_4",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_5",
          "object_declaration": "triplex_line:1000",
          "phases": "CS",
          "from": "R2-12-47-1_tn_5",
          "to": "R2-12-47-1_tm_5",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_6",
          "object_declaration": "triplex_line:1001",
          "phases": "CS",
          "from": "R2-12-47-1_tn_6",
          "to": "R2-12-47-1_tm_6",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_7",
          "object_declaration": "triplex_line:1002",
          "phases": "CS",
          "from": "R2-12-47-1_tn_7",
          "to": "R2-12-47-1_tm_7",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_8",
          "object_declaration": "triplex_line:1003",
          "phases": "CS",
          "from": "R2-12-47-1_tn_8",
          "to": "R2-12-47-1_tm_8",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_9",
          "object_declaration": "triplex_line:1004",
          "phases": "AS",
          "from": "R2-12-47-1_tn_9",
          "to": "R2-12-47-1_tm_9",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_10",
          "object_declaration": "triplex_line:1005",
          "phases": "BS",
          "from": "R2-12-47-1_tn_10",
          "to": "R2-12-47-1_tm_10",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_11",
          "object_declaration": "triplex_line:1006",
          "phases": "CS",
          "from": "R2-12-47-1_tn_11",
          "to": "R2-12-47-1_tm_11",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_12",
          "object_declaration": "triplex_line:1007",
          "phases": "AS",
          "from": "R2-12-47-1_tn_12",
          "to": "R2-12-47-1_tm_12",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_13",
          "object_declaration": "triplex_line:1008",
          "phases": "BS",
          "from": "R2-12-47-1_tn_13",
          "to": "R2-12-47-1_tm_13",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_14",
          "object_declaration": "triplex_line:1009",
          "phases": "AS",
          "from": "R2-12-47-1_tn_14",
          "to": "R2-12-47-1_tm_14",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_15",
          "object_declaration": "triplex_line:1010",
          "phases": "AS",
          "from": "R2-12-47-1_tn_15",
          "to": "R2-12-47-1_tm_15",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_16",
          "object_declaration": "triplex_line:1011",
          "phases": "BS",
          "from": "R2-12-47-1_tn_16",
          "to": "R2-12-47-1_tm_16",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_17",
          "object_declaration": "triplex_line:1012",
          "phases": "CS",
          "from": "R2-12-47-1_tn_17",
          "to": "R2-12-47-1_tm_17",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_18",
          "object_declaration": "triplex_line:1013",
          "phases": "AS",
          "from": "R2-12-47-1_tn_18",
          "to": "R2-12-47-1_tm_18",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_19",
          "object_declaration": "triplex_line:1014",
          "phases": "AS",
          "from": "R2-12-47-1_tn_19",
          "to": "R2-12-47-1_tm_19",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_20",
          "object_declaration": "triplex_line:1015",
          "phases": "AS",
          "from": "R2-12-47-1_tn_20",
          "to": "R2-12-47-1_tm_20",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_21",
          "object_declaration": "triplex_line:1016",
          "phases": "AS",
          "from": "R2-12-47-1_tn_21",
          "to": "R2-12-47-1_tm_21",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_22",
          "object_declaration": "triplex_line:1017",
          "phases": "AS",
          "from": "R2-12-47-1_tn_22",
          "to": "R2-12-47-1_tm_22",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_23",
          "object_declaration": "triplex_line:1018",
          "phases": "AS",
          "from": "R2-12-47-1_tn_23",
          "to": "R2-12-47-1_tm_23",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_24",
          "object_declaration": "triplex_line:1019",
          "phases": "BS",
          "from": "R2-12-47-1_tn_24",
          "to": "R2-12-47-1_tm_24",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_25",
          "object_declaration": "triplex_line:1020",
          "phases": "CS",
          "from": "R2-12-47-1_tn_25",
          "to": "R2-12-47-1_tm_25",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_26",
          "object_declaration": "triplex_line:1021",
          "phases": "AS",
          "from": "R2-12-47-1_tn_26",
          "to": "R2-12-47-1_tm_26",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_27",
          "object_declaration": "triplex_line:1022",
          "phases": "BS",
          "from": "R2-12-47-1_tn_27",
          "to": "R2-12-47-1_tm_27",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_28",
          "object_declaration": "triplex_line:1023",
          "phases": "CS",
          "from": "R2-12-47-1_tn_28",
          "to": "R2-12-47-1_tm_28",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_29",
          "object_declaration": "triplex_line:1024",
          "phases": "AS",
          "from": "R2-12-47-1_tn_29",
          "to": "R2-12-47-1_tm_29",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_30",
          "object_declaration": "triplex_line:1025",
          "phases": "AS",
          "from": "R2-12-47-1_tn_30",
          "to": "R2-12-47-1_tm_30",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_31",
          "object_declaration": "triplex_line:1026",
          "phases": "AS",
          "from": "R2-12-47-1_tn_31",
          "to": "R2-12-47-1_tm_31",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_32",
          "object_declaration": "triplex_line:1027",
          "phases": "BS",
          "from": "R2-12-47-1_tn_32",
          "to": "R2-12-47-1_tm_32",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_33",
          "object_declaration": "triplex_line:1028",
          "phases": "BS",
          "from": "R2-12-47-1_tn_33",
          "to": "R2-12-47-1_tm_33",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_34",
          "object_declaration": "triplex_line:1029",
          "phases": "AS",
          "from": "R2-12-47-1_tn_34",
          "to": "R2-12-47-1_tm_34",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_35",
          "object_declaration": "triplex_line:1030",
          "phases": "BS",
          "from": "R2-12-47-1_tn_35",
          "to": "R2-12-47-1_tm_35",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_36",
          "object_declaration": "triplex_line:1031",
          "phases": "BS",
          "from": "R2-12-47-1_tn_36",
          "to": "R2-12-47-1_tm_36",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_37",
          "object_declaration": "triplex_line:1032",
          "phases": "BS",
          "from": "R2-12-47-1_tn_37",
          "to": "R2-12-47-1_tm_37",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_38",
          "object_declaration": "triplex_line:1033",
          "phases": "BS",
          "from": "R2-12-47-1_tn_38",
          "to": "R2-12-47-1_tm_38",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_39",
          "object_declaration": "triplex_line:1034",
          "phases": "BS",
          "from": "R2-12-47-1_tn_39",
          "to": "R2-12-47-1_tm_39",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_40",
          "object_declaration": "triplex_line:1035",
          "phases": "BS",
          "from": "R2-12-47-1_tn_40",
          "to": "R2-12-47-1_tm_40",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_41",
          "object_declaration": "triplex_line:1036",
          "phases": "BS",
          "from": "R2-12-47-1_tn_41",
          "to": "R2-12-47-1_tm_41",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_42",
          "object_declaration": "triplex_line:1037",
          "phases": "BS",
          "from": "R2-12-47-1_tn_42",
          "to": "R2-12-47-1_tm_42",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_43",
          "object_declaration": "triplex_line:1038",
          "phases": "BS",
          "from": "R2-12-47-1_tn_43",
          "to": "R2-12-47-1_tm_43",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_44",
          "object_declaration": "triplex_line:1039",
          "phases": "BS",
          "from": "R2-12-47-1_tn_44",
          "to": "R2-12-47-1_tm_44",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_45",
          "object_declaration": "triplex_line:1040",
          "phases": "BS",
          "from": "R2-12-47-1_tn_45",
          "to": "R2-12-47-1_tm_45",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_46",
          "object_declaration": "triplex_line:1041",
          "phases": "BS",
          "from": "R2-12-47-1_tn_46",
          "to": "R2-12-47-1_tm_46",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_47",
          "object_declaration": "triplex_line:1042",
          "phases": "BS",
          "from": "R2-12-47-1_tn_47",
          "to": "R2-12-47-1_tm_47",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_48",
          "object_declaration": "triplex_line:1043",
          "phases": "BS",
          "from": "R2-12-47-1_tn_48",
          "to": "R2-12-47-1_tm_48",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_49",
          "object_declaration": "triplex_line:1044",
          "phases": "CS",
          "from": "R2-12-47-1_tn_49",
          "to": "R2-12-47-1_tm_49",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_50",
          "object_declaration": "triplex_line:1045",
          "phases": "BS",
          "from": "R2-12-47-1_tn_50",
          "to": "R2-12-47-1_tm_50",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_51",
          "object_declaration": "triplex_line:1046",
          "phases": "BS",
          "from": "R2-12-47-1_tn_51",
          "to": "R2-12-47-1_tm_51",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_52",
          "object_declaration": "triplex_line:1047",
          "phases": "BS",
          "from": "R2-12-47-1_tn_52",
          "to": "R2-12-47-1_tm_52",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_53",
          "object_declaration": "triplex_line:1048",
          "phases": "BS",
          "from": "R2-12-47-1_tn_53",
          "to": "R2-12-47-1_tm_53",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_54",
          "object_declaration": "triplex_line:1049",
          "phases": "BS",
          "from": "R2-12-47-1_tn_54",
          "to": "R2-12-47-1_tm_54",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_55",
          "object_declaration": "triplex_line:1050",
          "phases": "BS",
          "from": "R2-12-47-1_tn_55",
          "to": "R2-12-47-1_tm_55",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_56",
          "object_declaration": "triplex_line:1051",
          "phases": "BS",
          "from": "R2-12-47-1_tn_56",
          "to": "R2-12-47-1_tm_56",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_57",
          "object_declaration": "triplex_line:1052",
          "phases": "BS",
          "from": "R2-12-47-1_tn_57",
          "to": "R2-12-47-1_tm_57",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_58",
          "object_declaration": "triplex_line:1053",
          "phases": "AS",
          "from": "R2-12-47-1_tn_58",
          "to": "R2-12-47-1_tm_58",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_59",
          "object_declaration": "triplex_line:1054",
          "phases": "BS",
          "from": "R2-12-47-1_tn_59",
          "to": "R2-12-47-1_tm_59",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_60",
          "object_declaration": "triplex_line:1055",
          "phases": "CS",
          "from": "R2-12-47-1_tn_60",
          "to": "R2-12-47-1_tm_60",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_61",
          "object_declaration": "triplex_line:1056",
          "phases": "CS",
          "from": "R2-12-47-1_tn_61",
          "to": "R2-12-47-1_tm_61",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_62",
          "object_declaration": "triplex_line:1057",
          "phases": "CS",
          "from": "R2-12-47-1_tn_62",
          "to": "R2-12-47-1_tm_62",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_63",
          "object_declaration": "triplex_line:1058",
          "phases": "CS",
          "from": "R2-12-47-1_tn_63",
          "to": "R2-12-47-1_tm_63",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_64",
          "object_declaration": "triplex_line:1059",
          "phases": "CS",
          "from": "R2-12-47-1_tn_64",
          "to": "R2-12-47-1_tm_64",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_65",
          "object_declaration": "triplex_line:1060",
          "phases": "CS",
          "from": "R2-12-47-1_tn_65",
          "to": "R2-12-47-1_tm_65",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_66",
          "object_declaration": "triplex_line:1061",
          "phases": "CS",
          "from": "R2-12-47-1_tn_66",
          "to": "R2-12-47-1_tm_66",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_67",
          "object_declaration": "triplex_line:1062",
          "phases": "BS",
          "from": "R2-12-47-1_tn_67",
          "to": "R2-12-47-1_tm_67",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_68",
          "object_declaration": "triplex_line:1063",
          "phases": "BS",
          "from": "R2-12-47-1_tn_68",
          "to": "R2-12-47-1_tm_68",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_69",
          "object_declaration": "triplex_line:1064",
          "phases": "BS",
          "from": "R2-12-47-1_tn_69",
          "to": "R2-12-47-1_tm_69",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_70",
          "object_declaration": "triplex_line:1065",
          "phases": "BS",
          "from": "R2-12-47-1_tn_70",
          "to": "R2-12-47-1_tm_70",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_71",
          "object_declaration": "triplex_line:1066",
          "phases": "AS",
          "from": "R2-12-47-1_tn_71",
          "to": "R2-12-47-1_tm_71",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_72",
          "object_declaration": "triplex_line:1067",
          "phases": "AS",
          "from": "R2-12-47-1_tn_72",
          "to": "R2-12-47-1_tm_72",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_73",
          "object_declaration": "triplex_line:1068",
          "phases": "AS",
          "from": "R2-12-47-1_tn_73",
          "to": "R2-12-47-1_tm_73",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_74",
          "object_declaration": "triplex_line:1069",
          "phases": "AS",
          "from": "R2-12-47-1_tn_74",
          "to": "R2-12-47-1_tm_74",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_75",
          "object_declaration": "triplex_line:1070",
          "phases": "AS",
          "from": "R2-12-47-1_tn_75",
          "to": "R2-12-47-1_tm_75",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_76",
          "object_declaration": "triplex_line:1071",
          "phases": "AS",
          "from": "R2-12-47-1_tn_76",
          "to": "R2-12-47-1_tm_76",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_77",
          "object_declaration": "triplex_line:1072",
          "phases": "AS",
          "from": "R2-12-47-1_tn_77",
          "to": "R2-12-47-1_tm_77",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_78",
          "object_declaration": "triplex_line:1073",
          "phases": "AS",
          "from": "R2-12-47-1_tn_78",
          "to": "R2-12-47-1_tm_78",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_79",
          "object_declaration": "triplex_line:1074",
          "phases": "AS",
          "from": "R2-12-47-1_tn_79",
          "to": "R2-12-47-1_tm_79",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_80",
          "object_declaration": "triplex_line:1075",
          "phases": "CS",
          "from": "R2-12-47-1_tn_80",
          "to": "R2-12-47-1_tm_80",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_81",
          "object_declaration": "triplex_line:1076",
          "phases": "CS",
          "from": "R2-12-47-1_tn_81",
          "to": "R2-12-47-1_tm_81",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_82",
          "object_declaration": "triplex_line:1077",
          "phases": "CS",
          "from": "R2-12-47-1_tn_82",
          "to": "R2-12-47-1_tm_82",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_83",
          "object_declaration": "triplex_line:1078",
          "phases": "CS",
          "from": "R2-12-47-1_tn_83",
          "to": "R2-12-47-1_tm_83",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_84",
          "object_declaration": "triplex_line:1079",
          "phases": "CS",
          "from": "R2-12-47-1_tn_84",
          "to": "R2-12-47-1_tm_84",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_85",
          "object_declaration": "triplex_line:1080",
          "phases": "CS",
          "from": "R2-12-47-1_tn_85",
          "to": "R2-12-47-1_tm_85",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_86",
          "object_declaration": "triplex_line:1081",
          "phases": "BS",
          "from": "R2-12-47-1_tn_86",
          "to": "R2-12-47-1_tm_86",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_87",
          "object_declaration": "triplex_line:1082",
          "phases": "BS",
          "from": "R2-12-47-1_tn_87",
          "to": "R2-12-47-1_tm_87",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_88",
          "object_declaration": "triplex_line:1083",
          "phases": "BS",
          "from": "R2-12-47-1_tn_88",
          "to": "R2-12-47-1_tm_88",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_89",
          "object_declaration": "triplex_line:1084",
          "phases": "BS",
          "from": "R2-12-47-1_tn_89",
          "to": "R2-12-47-1_tm_89",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_90",
          "object_declaration": "triplex_line:1085",
          "phases": "BS",
          "from": "R2-12-47-1_tn_90",
          "to": "R2-12-47-1_tm_90",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        },
        {
          "name": "R2-12-47-1_tl_91",
          "object_declaration": "triplex_line:1086",
          "phases": "AS",
          "from": "R2-12-47-1_tn_91",
          "to": "R2-12-47-1_tm_91",
          "length": 30,
          "configuration": "triplex_line_configuration:1"
        }
      ]
    },
    "triplex_line_conductor": {
      "instances": [
        {
          "name": "TLC 1/0 AA triplex",
          "resistance": 0.97,
          "geometric_mean_radius": 0.0111
        }
      ]
    },
    "triplex_line_configuration": {
      "instances": [
        {
          "object_declaration": "triplex_line_configuration:1",
          "conductor_1": "TLC 1/0 AA triplex",
          "conductor_2": "TLC 1/0 AA triplex",
          "conductor_N": "TLC 1/0 AA triplex",
          "insulation_thickness": 0.08,
          "diameter": 0.368
        }
      ]
    },
    "triplex_meter": {
      "instances": [
        {
          "name": "R2-12-47-1_tm_1",
          "object_declaration": "triplex_meter:823",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_2",
          "object_declaration": "triplex_meter:824",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_3",
          "object_declaration": "triplex_meter:825",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_4",
          "object_declaration": "triplex_meter:826",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_5",
          "object_declaration": "triplex_meter:827",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"827.csv\";",
            "// };"
          ]
        },
        {
          "name": "R2-12-47-1_tm_6",
          "object_declaration": "triplex_meter:828",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_7",
          "object_declaration": "triplex_meter:829",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_8",
          "object_declaration": "triplex_meter:830",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_9",
          "object_declaration": "triplex_meter:831",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_10",
          "object_declaration": "triplex_meter:832",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_11",
          "object_declaration": "triplex_meter:833",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_12",
          "object_declaration": "triplex_meter:834",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_13",
          "object_declaration": "triplex_meter:835",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_14",
          "object_declaration": "triplex_meter:836",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_15",
          "object_declaration": "triplex_meter:837",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_16",
          "object_declaration": "triplex_meter:838",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_17",
          "object_declaration": "triplex_meter:839",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_18",
          "object_declaration": "triplex_meter:840",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_19",
          "object_declaration": "triplex_meter:841",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_20",
          "object_declaration": "triplex_meter:842",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_21",
          "object_declaration": "triplex_meter:843",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_22",
          "object_declaration": "triplex_meter:844",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_23",
          "object_declaration": "triplex_meter:845",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_24",
          "object_declaration": "triplex_meter:846",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_25",
          "object_declaration": "triplex_meter:847",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_26",
          "object_declaration": "triplex_meter:848",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_27",
          "object_declaration": "triplex_meter:849",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_28",
          "object_declaration": "triplex_meter:850",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_29",
          "object_declaration": "triplex_meter:851",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_30",
          "object_declaration": "triplex_meter:852",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_31",
          "object_declaration": "triplex_meter:853",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_32",
          "object_declaration": "triplex_meter:854",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_33",
          "object_declaration": "triplex_meter:855",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_34",
          "object_declaration": "triplex_meter:856",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_35",
          "object_declaration": "triplex_meter:857",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_36",
          "object_declaration": "triplex_meter:858",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_37",
          "object_declaration": "triplex_meter:859",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_38",
          "object_declaration": "triplex_meter:860",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_39",
          "object_declaration": "triplex_meter:861",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_40",
          "object_declaration": "triplex_meter:862",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_41",
          "object_declaration": "triplex_meter:863",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_42",
          "object_declaration": "triplex_meter:864",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_43",
          "object_declaration": "triplex_meter:865",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_44",
          "object_declaration": "triplex_meter:866",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_45",
          "object_declaration": "triplex_meter:867",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_46",
          "object_declaration": "triplex_meter:868",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_47",
          "object_declaration": "triplex_meter:869",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_48",
          "object_declaration": "triplex_meter:870",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_49",
          "object_declaration": "triplex_meter:871",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_50",
          "object_declaration": "triplex_meter:872",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_51",
          "object_declaration": "triplex_meter:873",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_52",
          "object_declaration": "triplex_meter:874",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_53",
          "object_declaration": "triplex_meter:875",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_54",
          "object_declaration": "triplex_meter:876",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_55",
          "object_declaration": "triplex_meter:877",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_56",
          "object_declaration": "triplex_meter:878",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_57",
          "object_declaration": "triplex_meter:879",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_58",
          "object_declaration": "triplex_meter:880",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_59",
          "object_declaration": "triplex_meter:881",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_60",
          "object_declaration": "triplex_meter:882",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_61",
          "object_declaration": "triplex_meter:883",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_62",
          "object_declaration": "triplex_meter:884",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_63",
          "object_declaration": "triplex_meter:885",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_64",
          "object_declaration": "triplex_meter:886",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_65",
          "object_declaration": "triplex_meter:887",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_66",
          "object_declaration": "triplex_meter:888",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_67",
          "object_declaration": "triplex_meter:889",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_68",
          "object_declaration": "triplex_meter:890",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_69",
          "object_declaration": "triplex_meter:891",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_70",
          "object_declaration": "triplex_meter:892",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_71",
          "object_declaration": "triplex_meter:893",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_72",
          "object_declaration": "triplex_meter:894",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_73",
          "object_declaration": "triplex_meter:895",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_74",
          "object_declaration": "triplex_meter:896",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_75",
          "object_declaration": "triplex_meter:897",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_76",
          "object_declaration": "triplex_meter:898",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_77",
          "object_declaration": "triplex_meter:899",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_78",
          "object_declaration": "triplex_meter:900",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_79",
          "object_declaration": "triplex_meter:901",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_80",
          "object_declaration": "triplex_meter:902",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_81",
          "object_declaration": "triplex_meter:903",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_82",
          "object_declaration": "triplex_meter:904",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_83",
          "object_declaration": "triplex_meter:905",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_84",
          "object_declaration": "triplex_meter:906",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"906.csv\";",
            "// };"
          ]
        },
        {
          "name": "R2-12-47-1_tm_85",
          "object_declaration": "triplex_meter:907",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_86",
          "object_declaration": "triplex_meter:908",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_87",
          "object_declaration": "triplex_meter:909",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_88",
          "object_declaration": "triplex_meter:910",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_89",
          "object_declaration": "triplex_meter:911",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_90",
          "object_declaration": "triplex_meter:912",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tm_91",
          "object_declaration": "triplex_meter:913",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "triplex_node": {
      "instances": [
        {
          "name": "R2-12-47-1_tn_1",
          "object_declaration": "triplex_node:641",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_2",
          "object_declaration": "triplex_node:642",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_3",
          "object_declaration": "triplex_node:643",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"643.csv\";",
            "// };"
          ]
        },
        {
          "name": "R2-12-47-1_tn_4",
          "object_declaration": "triplex_node:644",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_5",
          "object_declaration": "triplex_node:645",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"645.csv\";",
            "// };"
          ]
        },
        {
          "name": "R2-12-47-1_tn_6",
          "object_declaration": "triplex_node:646",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_7",
          "object_declaration": "triplex_node:647",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_8",
          "object_declaration": "triplex_node:648",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_9",
          "object_declaration": "triplex_node:649",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_10",
          "object_declaration": "triplex_node:650",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_11",
          "object_declaration": "triplex_node:651",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_12",
          "object_declaration": "triplex_node:652",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_13",
          "object_declaration": "triplex_node:653",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_14",
          "object_declaration": "triplex_node:654",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_15",
          "object_declaration": "triplex_node:655",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_16",
          "object_declaration": "triplex_node:656",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_17",
          "object_declaration": "triplex_node:657",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_18",
          "object_declaration": "triplex_node:658",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_19",
          "object_declaration": "triplex_node:659",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_20",
          "object_declaration": "triplex_node:660",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_21",
          "object_declaration": "triplex_node:661",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_22",
          "object_declaration": "triplex_node:662",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_23",
          "object_declaration": "triplex_node:663",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_24",
          "object_declaration": "triplex_node:664",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_25",
          "object_declaration": "triplex_node:665",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_26",
          "object_declaration": "triplex_node:666",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_27",
          "object_declaration": "triplex_node:667",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_28",
          "object_declaration": "triplex_node:668",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_29",
          "object_declaration": "triplex_node:669",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_30",
          "object_declaration": "triplex_node:670",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_31",
          "object_declaration": "triplex_node:671",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_32",
          "object_declaration": "triplex_node:672",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_33",
          "object_declaration": "triplex_node:673",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_34",
          "object_declaration": "triplex_node:674",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_35",
          "object_declaration": "triplex_node:675",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_36",
          "object_declaration": "triplex_node:676",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_37",
          "object_declaration": "triplex_node:677",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_38",
          "object_declaration": "triplex_node:678",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_39",
          "object_declaration": "triplex_node:679",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_40",
          "object_declaration": "triplex_node:680",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_41",
          "object_declaration": "triplex_node:681",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_42",
          "object_declaration": "triplex_node:682",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_43",
          "object_declaration": "triplex_node:683",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_44",
          "object_declaration": "triplex_node:684",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_45",
          "object_declaration": "triplex_node:685",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_46",
          "object_declaration": "triplex_node:686",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_47",
          "object_declaration": "triplex_node:687",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_48",
          "object_declaration": "triplex_node:688",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_49",
          "object_declaration": "triplex_node:689",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_50",
          "object_declaration": "triplex_node:690",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_51",
          "object_declaration": "triplex_node:691",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_52",
          "object_declaration": "triplex_node:692",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_53",
          "object_declaration": "triplex_node:693",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_54",
          "object_declaration": "triplex_node:694",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_55",
          "object_declaration": "triplex_node:695",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_56",
          "object_declaration": "triplex_node:696",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_57",
          "object_declaration": "triplex_node:697",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_58",
          "object_declaration": "triplex_node:698",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_59",
          "object_declaration": "triplex_node:699",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_60",
          "object_declaration": "triplex_node:700",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_61",
          "object_declaration": "triplex_node:701",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_62",
          "object_declaration": "triplex_node:702",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_63",
          "object_declaration": "triplex_node:703",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_64",
          "object_declaration": "triplex_node:704",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_65",
          "object_declaration": "triplex_node:705",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_66",
          "object_declaration": "triplex_node:706",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_67",
          "object_declaration": "triplex_node:707",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_68",
          "object_declaration": "triplex_node:708",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_69",
          "object_declaration": "triplex_node:709",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_70",
          "object_declaration": "triplex_node:710",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_71",
          "object_declaration": "triplex_node:711",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_72",
          "object_declaration": "triplex_node:712",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_73",
          "object_declaration": "triplex_node:713",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_74",
          "object_declaration": "triplex_node:714",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_75",
          "object_declaration": "triplex_node:715",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_76",
          "object_declaration": "triplex_node:716",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_77",
          "object_declaration": "triplex_node:717",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_78",
          "object_declaration": "triplex_node:718",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_79",
          "object_declaration": "triplex_node:719",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_80",
          "object_declaration": "triplex_node:720",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_81",
          "object_declaration": "triplex_node:721",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_82",
          "object_declaration": "triplex_node:722",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_83",
          "object_declaration": "triplex_node:723",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"723.csv\";",
            "// };"
          ]
        },
        {
          "name": "R2-12-47-1_tn_84",
          "object_declaration": "triplex_node:724",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_85",
          "object_declaration": "triplex_node:725",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_86",
          "object_declaration": "triplex_node:726",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_87",
          "object_declaration": "triplex_node:727",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_88",
          "object_declaration": "triplex_node:728",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_89",
          "object_declaration": "triplex_node:729",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_90",
          "object_declaration": "triplex_node:730",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_91",
          "object_declaration": "triplex_node:731",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"731.csv\";",
            "// };"
          ]
        }
      ]
    },
    "triplex_load": {
      "instances": [
        {
          "name": "R2-12-47-1_tn_92",
          "object_declaration": "triplex_load:732",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_1",
          "constant_power_1": "7980.6148+2952.0843j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_93",
          "object_declaration": "triplex_load:733",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_2",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_94",
          "object_declaration": "triplex_load:734",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_3",
          "constant_power_1": "7980.6148+2952.0843j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_95",
          "object_declaration": "triplex_load:735",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_4",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_96",
          "object_declaration": "triplex_load:736",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_5",
          "constant_power_1": "8881.8846+3264.8902j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_97",
          "object_declaration": "triplex_load:737",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_6",
          "constant_power_1": "26645.6539+9794.6706j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_98",
          "object_declaration": "triplex_load:738",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_7",
          "constant_power_1": "17763.7693+6529.7804j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_99",
          "object_declaration": "triplex_load:739",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_8",
          "constant_power_1": "13322.8269+4897.3353j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_100",
          "object_declaration": "triplex_load:740",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_9",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_101",
          "object_declaration": "triplex_load:741",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_10",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_102",
          "object_declaration": "triplex_load:742",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_11",
          "constant_power_1": "8881.8846+3264.8902j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_103",
          "object_declaration": "triplex_load:743",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_12",
          "constant_power_1": "8659.8243+3206.4508j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_104",
          "object_declaration": "triplex_load:744",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_13",
          "constant_power_1": "7980.6148+2952.0843j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_105",
          "object_declaration": "triplex_load:745",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_14",
          "constant_power_1": "34639.2972+12825.8031j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_106",
          "object_declaration": "triplex_load:746",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_15",
          "constant_power_1": "2597.9473+961.9352j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_107",
          "object_declaration": "triplex_load:747",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_16",
          "constant_power_1": "2394.1844+885.6253j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_108",
          "object_declaration": "triplex_load:748",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_17",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_109",
          "object_declaration": "triplex_load:749",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_18",
          "constant_power_1": "8659.8243+3206.4508j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_110",
          "object_declaration": "triplex_load:750",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_19",
          "constant_power_1": "17319.6486+6412.9016j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_111",
          "object_declaration": "triplex_load:751",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_20",
          "constant_power_1": "17319.6486+6412.9016j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_112",
          "object_declaration": "triplex_load:752",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_21",
          "constant_power_1": "17319.6486+6412.9016j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_113",
          "object_declaration": "triplex_load:753",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_22",
          "constant_power_1": "8659.8243+3206.4508j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_114",
          "object_declaration": "triplex_load:754",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_23",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_115",
          "object_declaration": "triplex_load:755",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_24",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_116",
          "object_declaration": "triplex_load:756",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_25",
          "constant_power_1": "3552.7539+1305.9561j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_117",
          "object_declaration": "triplex_load:757",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_26",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_118",
          "object_declaration": "triplex_load:758",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_27",
          "constant_power_1": "4788.3689+1771.2506j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_119",
          "object_declaration": "triplex_load:759",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_28",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_120",
          "object_declaration": "triplex_load:760",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_29",
          "constant_power_1": "17319.6486+6412.9016j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_121",
          "object_declaration": "triplex_load:761",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_30",
          "constant_power_1": "17319.6486+6412.9016j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_122",
          "object_declaration": "triplex_load:762",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_31",
          "constant_power_1": "25979.4729+9619.3523j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_123",
          "object_declaration": "triplex_load:763",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_32",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_124",
          "object_declaration": "triplex_load:764",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_33",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_125",
          "object_declaration": "triplex_load:765",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_34",
          "constant_power_1": "17319.6486+6412.9016j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_126",
          "object_declaration": "triplex_load:766",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_35",
          "constant_power_1": "7980.6148+2952.0843j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_127",
          "object_declaration": "triplex_load:767",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_36",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_128",
          "object_declaration": "triplex_load:768",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_37",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_129",
          "object_declaration": "triplex_load:769",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_38",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_130",
          "object_declaration": "triplex_load:770",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_39",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_131",
          "object_declaration": "triplex_load:771",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_40",
          "constant_power_1": "7980.6148+2952.0843j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_132",
          "object_declaration": "triplex_load:772",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_41",
          "constant_power_1": "7980.6148+2952.0843j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_133",
          "object_declaration": "triplex_load:773",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_42",
          "constant_power_1": "7980.6148+2952.0843j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_134",
          "object_declaration": "triplex_load:774",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_43",
          "constant_power_1": "7980.6148+2952.0843j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_135",
          "object_declaration": "triplex_load:775",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_44",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_136",
          "object_declaration": "triplex_load:776",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_45",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_137",
          "object_declaration": "triplex_load:777",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_46",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_138",
          "object_declaration": "triplex_load:778",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_47",
          "constant_power_1": "7980.6148+2952.0843j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_139",
          "object_declaration": "triplex_load:779",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_48",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_140",
          "object_declaration": "triplex_load:780",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_49",
          "constant_power_1": "13322.8269+4897.3353j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_141",
          "object_declaration": "triplex_load:781",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_50",
          "constant_power_1": "3192.2459+1180.8337j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_142",
          "object_declaration": "triplex_load:782",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_51",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_143",
          "object_declaration": "triplex_load:783",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_52",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_144",
          "object_declaration": "triplex_load:784",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_53",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_145",
          "object_declaration": "triplex_load:785",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_54",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_146",
          "object_declaration": "triplex_load:786",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_55",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_147",
          "object_declaration": "triplex_load:787",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_56",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_148",
          "object_declaration": "triplex_load:788",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_57",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_149",
          "object_declaration": "triplex_load:789",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_58",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_150",
          "object_declaration": "triplex_load:790",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_59",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_151",
          "object_declaration": "triplex_load:791",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_60",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_152",
          "object_declaration": "triplex_load:792",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_61",
          "constant_power_1": "17763.7693+6529.7804j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_153",
          "object_declaration": "triplex_load:793",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_62",
          "constant_power_1": "35527.5385+13059.5609j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_154",
          "object_declaration": "triplex_load:794",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_63",
          "constant_power_1": "17763.7693+6529.7804j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_155",
          "object_declaration": "triplex_load:795",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_64",
          "constant_power_1": "35527.5385+13059.5609j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_156",
          "object_declaration": "triplex_load:796",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_65",
          "constant_power_1": "17763.7693+6529.7804j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_157",
          "object_declaration": "triplex_load:797",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_66",
          "constant_power_1": "17763.7693+6529.7804j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_158",
          "object_declaration": "triplex_load:798",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_67",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_159",
          "object_declaration": "triplex_load:799",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_68",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_160",
          "object_declaration": "triplex_load:800",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_69",
          "constant_power_1": "23941.8444+8856.2528j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_161",
          "object_declaration": "triplex_load:801",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_70",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_162",
          "object_declaration": "triplex_load:802",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_71",
          "constant_power_1": "17319.6486+6412.9016j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_163",
          "object_declaration": "triplex_load:803",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_72",
          "constant_power_1": "17319.6486+6412.9016j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_164",
          "object_declaration": "triplex_load:804",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_73",
          "constant_power_1": "8659.8243+3206.4508j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_165",
          "object_declaration": "triplex_load:805",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_74",
          "constant_power_1": "8659.8243+3206.4508j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_166",
          "object_declaration": "triplex_load:806",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_75",
          "constant_power_1": "17319.6486+6412.9016j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_167",
          "object_declaration": "triplex_load:807",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_76",
          "constant_power_1": "17319.6486+6412.9016j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_168",
          "object_declaration": "triplex_load:808",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_77",
          "constant_power_1": "17319.6486+6412.9016j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_169",
          "object_declaration": "triplex_load:809",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_78",
          "constant_power_1": "17319.6486+6412.9016j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_170",
          "object_declaration": "triplex_load:810",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_79",
          "constant_power_1": "8659.8243+3206.4508j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_171",
          "object_declaration": "triplex_load:811",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_80",
          "constant_power_1": "17763.7693+6529.7804j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_172",
          "object_declaration": "triplex_load:812",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_81",
          "constant_power_1": "26645.6539+9794.6706j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_173",
          "object_declaration": "triplex_load:813",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_82",
          "constant_power_1": "17763.7693+6529.7804j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_174",
          "object_declaration": "triplex_load:814",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_83",
          "constant_power_1": "17763.7693+6529.7804j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_175",
          "object_declaration": "triplex_load:815",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_84",
          "constant_power_1": "17763.7693+6529.7804j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_176",
          "object_declaration": "triplex_load:816",
          "phases": "CS",
          "parent": "R2-12-47-1_tm_85",
          "constant_power_1": "17763.7693+6529.7804j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_177",
          "object_declaration": "triplex_load:817",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_86",
          "constant_power_1": "11970.9222+4428.1264j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_178",
          "object_declaration": "triplex_load:818",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_87",
          "constant_power_1": "11970.9222+4428.1264j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_179",
          "object_declaration": "triplex_load:819",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_88",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_180",
          "object_declaration": "triplex_load:820",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_89",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_181",
          "object_declaration": "triplex_load:821",
          "phases": "BS",
          "parent": "R2-12-47-1_tm_90",
          "constant_power_1": "15961.2296+5904.1685j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "R2-12-47-1_tn_182",
          "object_declaration": "triplex_load:822",
          "phases": "AS",
          "parent": "R2-12-47-1_tm_91",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"822.csv\";",
            "// };"
          ]
        }
      ]
    },
    "underground_line": {
      "instances": [
        {
          "name": "R2-12-47-1_ul_1",
          "object_declaration": "underground_line:1338",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_415",
          "to": "R2-12-47-1_node_255",
          "length": 131.504,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_2",
          "object_declaration": "underground_line:1339",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_416",
          "to": "R2-12-47-1_node_415",
          "length": 8.518,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_3",
          "object_declaration": "underground_line:1340",
          "phases": "BN",
          "from": "R2-12-47-1_node_417",
          "to": "R2-12-47-1_node_112",
          "length": 82.8,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_4",
          "object_declaration": "underground_line:1341",
          "phases": "BN",
          "from": "R2-12-47-1_node_418",
          "to": "R2-12-47-1_node_419",
          "length": 130.3,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_5",
          "object_declaration": "underground_line:1342",
          "phases": "BN",
          "from": "R2-12-47-1_node_418",
          "to": "R2-12-47-1_node_420",
          "length": 230.9,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_6",
          "object_declaration": "underground_line:1343",
          "phases": "BN",
          "from": "R2-12-47-1_node_420",
          "to": "R2-12-47-1_node_421",
          "length": 105.739,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_7",
          "object_declaration": "underground_line:1344",
          "phases": "BN",
          "from": "R2-12-47-1_node_421",
          "to": "R2-12-47-1_node_423",
          "length": 83.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_8",
          "object_declaration": "underground_line:1345",
          "phases": "BN",
          "from": "R2-12-47-1_node_421",
          "to": "R2-12-47-1_node_424",
          "length": 193.7,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_9",
          "object_declaration": "underground_line:1347",
          "phases": "CN",
          "from": "R2-12-47-1_node_427",
          "to": "R2-12-47-1_node_426",
          "length": 261.341,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_10",
          "object_declaration": "underground_line:1348",
          "phases": "BN",
          "from": "R2-12-47-1_node_429",
          "to": "R2-12-47-1_node_428",
          "length": 296.989,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_11",
          "object_declaration": "underground_line:1349",
          "phases": "BN",
          "from": "R2-12-47-1_node_421",
          "to": "R2-12-47-1_node_429",
          "length": 6.656,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_12",
          "object_declaration": "underground_line:1350",
          "phases": "CN",
          "from": "R2-12-47-1_node_214",
          "to": "R2-12-47-1_node_430",
          "length": 70.46,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_13",
          "object_declaration": "underground_line:1351",
          "phases": "CN",
          "from": "R2-12-47-1_node_432",
          "to": "R2-12-47-1_node_427",
          "length": 61.8,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_14",
          "object_declaration": "underground_line:1352",
          "phases": "CN",
          "from": "R2-12-47-1_node_433",
          "to": "R2-12-47-1_node_432",
          "length": 268.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_15",
          "object_declaration": "underground_line:1353",
          "phases": "CN",
          "from": "R2-12-47-1_node_431",
          "to": "R2-12-47-1_node_433",
          "length": 309.593,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_16",
          "object_declaration": "underground_line:1354",
          "phases": "CN",
          "from": "R2-12-47-1_node_427",
          "to": "R2-12-47-1_node_434",
          "length": 58.3,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_17",
          "object_declaration": "underground_line:1355",
          "phases": "CN",
          "from": "R2-12-47-1_node_434",
          "to": "R2-12-47-1_node_435",
          "length": 386.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_18",
          "object_declaration": "underground_line:1356",
          "phases": "AN",
          "from": "R2-12-47-1_node_320",
          "to": "R2-12-47-1_node_443",
          "length": 83.8,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_19",
          "object_declaration": "underground_line:1357",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_446",
          "to": "R2-12-47-1_node_468",
          "length": 13.9,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_20",
          "object_declaration": "underground_line:1358",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_448",
          "to": "R2-12-47-1_node_58",
          "length": 114.911,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_21",
          "object_declaration": "underground_line:1359",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_139",
          "to": "R2-12-47-1_node_461",
          "length": 39.394,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_22",
          "object_declaration": "underground_line:1360",
          "phases": "BN",
          "from": "R2-12-47-1_node_461",
          "to": "R2-12-47-1_node_462",
          "length": 7.7,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_23",
          "object_declaration": "underground_line:1361",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_461",
          "to": "R2-12-47-1_node_142",
          "length": 323.952,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_24",
          "object_declaration": "underground_line:1362",
          "phases": "AN",
          "from": "R2-12-47-1_node_471",
          "to": "R2-12-47-1_node_472",
          "length": 87.4,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_25",
          "object_declaration": "underground_line:1363",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_474",
          "to": "R2-12-47-1_node_473",
          "length": 5.422,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_26",
          "object_declaration": "underground_line:1364",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_473",
          "to": "R2-12-47-1_node_470",
          "length": 14.308,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_27",
          "object_declaration": "underground_line:1366",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_301",
          "to": "R2-12-47-1_node_477",
          "length": 989.8,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_28",
          "object_declaration": "underground_line:1369",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_314",
          "to": "R2-12-47-1_node_237",
          "length": 10.981,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_29",
          "object_declaration": "underground_line:1370",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_238",
          "to": "R2-12-47-1_node_239",
          "length": 236.611,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_30",
          "object_declaration": "underground_line:1371",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_240",
          "to": "R2-12-47-1_node_138",
          "length": 284.229,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_31",
          "object_declaration": "underground_line:1372",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_460",
          "to": "R2-12-47-1_node_240",
          "length": 135.825,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_32",
          "object_declaration": "underground_line:1373",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_240",
          "to": "R2-12-47-1_node_241",
          "length": 16.359,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_33",
          "object_declaration": "underground_line:1374",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_242",
          "to": "R2-12-47-1_node_481",
          "length": 138.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R2-12-47-1_ul_34",
          "object_declaration": "underground_line:1375",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_243",
          "to": "R2-12-47-1_node_242",
          "length": 178.624,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R2-12-47-1_ul_35",
          "object_declaration": "underground_line:1376",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_243",
          "to": "R2-12-47-1_node_245",
          "length": 6.368,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R2-12-47-1_ul_36",
          "object_declaration": "underground_line:1377",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_482",
          "to": "R2-12-47-1_node_246",
          "length": 253.039,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R2-12-47-1_ul_37",
          "object_declaration": "underground_line:1378",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_246",
          "to": "R2-12-47-1_node_250",
          "length": 172.388,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R2-12-47-1_ul_38",
          "object_declaration": "underground_line:1379",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_247",
          "to": "R2-12-47-1_node_249",
          "length": 5.342,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R2-12-47-1_ul_39",
          "object_declaration": "underground_line:1380",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_251",
          "to": "R2-12-47-1_node_243",
          "length": 16.036,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R2-12-47-1_ul_40",
          "object_declaration": "underground_line:1381",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_249",
          "to": "R2-12-47-1_node_248",
          "length": 15.03,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R2-12-47-1_ul_41",
          "object_declaration": "underground_line:1382",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_249",
          "to": "R2-12-47-1_node_252",
          "length": 13.938,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R2-12-47-1_ul_42",
          "object_declaration": "underground_line:1383",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_257",
          "to": "R2-12-47-1_node_253",
          "length": 258.288,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R2-12-47-1_ul_43",
          "object_declaration": "underground_line:1384",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_253",
          "to": "R2-12-47-1_node_254",
          "length": 556.845,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_44",
          "object_declaration": "underground_line:1385",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_254",
          "to": "R2-12-47-1_node_416",
          "length": 343.297,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_45",
          "object_declaration": "underground_line:1386",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_269",
          "to": "R2-12-47-1_node_256",
          "length": 203.108,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_46",
          "object_declaration": "underground_line:1387",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_256",
          "to": "R2-12-47-1_node_267",
          "length": 55.294,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_47",
          "object_declaration": "underground_line:1389",
          "phases": "AN",
          "from": "R2-12-47-1_node_264",
          "to": "R2-12-47-1_node_265",
          "length": 186.294,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_48",
          "object_declaration": "underground_line:1390",
          "phases": "AN",
          "from": "R2-12-47-1_node_265",
          "to": "R2-12-47-1_node_266",
          "length": 38.589,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_49",
          "object_declaration": "underground_line:1392",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_414",
          "to": "R2-12-47-1_node_307",
          "length": 15.033,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_50",
          "object_declaration": "underground_line:1393",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_308",
          "to": "R2-12-47-1_node_309",
          "length": 18.062,
          "configuration": "line_configuration:45"
        },
        {
          "name": "R2-12-47-1_ul_51",
          "object_declaration": "underground_line:1394",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_414",
          "to": "R2-12-47-1_node_306",
          "length": 532.957,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_52",
          "object_declaration": "underground_line:1395",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_312",
          "to": "R2-12-47-1_node_310",
          "length": 260.6,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_53",
          "object_declaration": "underground_line:1396",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_310",
          "to": "R2-12-47-1_node_311",
          "length": 407.2,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_54",
          "object_declaration": "underground_line:1397",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_311",
          "to": "R2-12-47-1_node_313",
          "length": 602.0,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_55",
          "object_declaration": "underground_line:1398",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_313",
          "to": "R2-12-47-1_node_314",
          "length": 414.0,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_56",
          "object_declaration": "underground_line:1399",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_306",
          "to": "R2-12-47-1_node_322",
          "length": 224.647,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_57",
          "object_declaration": "underground_line:1400",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_306",
          "to": "R2-12-47-1_node_320",
          "length": 223.965,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_58",
          "object_declaration": "underground_line:1401",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_320",
          "to": "R2-12-47-1_node_318",
          "length": 387.065,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_59",
          "object_declaration": "underground_line:1402",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_318",
          "to": "R2-12-47-1_node_317",
          "length": 29.1,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_60",
          "object_declaration": "underground_line:1403",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_320",
          "to": "R2-12-47-1_node_321",
          "length": 68.879,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_61",
          "object_declaration": "underground_line:1404",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_295",
          "to": "R2-12-47-1_node_326",
          "length": 107.4,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_62",
          "object_declaration": "underground_line:1405",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_322",
          "to": "R2-12-47-1_node_323",
          "length": 78.936,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_63",
          "object_declaration": "underground_line:1406",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_314",
          "to": "R2-12-47-1_node_315",
          "length": 497.173,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_64",
          "object_declaration": "underground_line:1407",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_315",
          "to": "R2-12-47-1_node_319",
          "length": 449.668,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_65",
          "object_declaration": "underground_line:1408",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_319",
          "to": "R2-12-47-1_node_294",
          "length": 374.034,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_66",
          "object_declaration": "underground_line:1409",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_318",
          "to": "R2-12-47-1_node_316",
          "length": 95.4,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_67",
          "object_declaration": "underground_line:1410",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_323",
          "to": "R2-12-47-1_node_324",
          "length": 35.54,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_68",
          "object_declaration": "underground_line:1413",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_331",
          "to": "R2-12-47-1_node_332",
          "length": 188.7,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_69",
          "object_declaration": "underground_line:1414",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_332",
          "to": "R2-12-47-1_node_333",
          "length": 520.4,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_70",
          "object_declaration": "underground_line:1432",
          "phases": "AN",
          "from": "R2-12-47-1_node_336",
          "to": "R2-12-47-1_node_334",
          "length": 148.683,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_71",
          "object_declaration": "underground_line:1433",
          "phases": "BN",
          "from": "R2-12-47-1_node_362",
          "to": "R2-12-47-1_node_361",
          "length": 104.59,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_72",
          "object_declaration": "underground_line:1434",
          "phases": "BN",
          "from": "R2-12-47-1_node_367",
          "to": "R2-12-47-1_node_362",
          "length": 97.229,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_73",
          "object_declaration": "underground_line:1453",
          "phases": "BN",
          "from": "R2-12-47-1_node_393",
          "to": "R2-12-47-1_node_391",
          "length": 142.265,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_74",
          "object_declaration": "underground_line:1454",
          "phases": "BN",
          "from": "R2-12-47-1_node_391",
          "to": "R2-12-47-1_node_387",
          "length": 145.014,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_75",
          "object_declaration": "underground_line:1455",
          "phases": "BN",
          "from": "R2-12-47-1_node_387",
          "to": "R2-12-47-1_node_388",
          "length": 201.4,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_76",
          "object_declaration": "underground_line:1462",
          "phases": "CN",
          "from": "R2-12-47-1_node_346",
          "to": "R2-12-47-1_node_342",
          "length": 107.342,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_77",
          "object_declaration": "underground_line:1466",
          "phases": "BN",
          "from": "R2-12-47-1_node_387",
          "to": "R2-12-47-1_node_389",
          "length": 21.72,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_78",
          "object_declaration": "underground_line:1472",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_333",
          "to": "R2-12-47-1_node_383",
          "length": 449.3,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_79",
          "object_declaration": "underground_line:1473",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_404",
          "to": "R2-12-47-1_node_402",
          "length": 520.424,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_80",
          "object_declaration": "underground_line:1474",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_402",
          "to": "R2-12-47-1_node_400",
          "length": 281.46,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_81",
          "object_declaration": "underground_line:1478",
          "phases": "BN",
          "from": "R2-12-47-1_node_409",
          "to": "R2-12-47-1_node_410",
          "length": 267.035,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_82",
          "object_declaration": "underground_line:1479",
          "phases": "BN",
          "from": "R2-12-47-1_node_410",
          "to": "R2-12-47-1_node_411",
          "length": 92.341,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_83",
          "object_declaration": "underground_line:1480",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_400",
          "to": "R2-12-47-1_node_401",
          "length": 144.468,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_84",
          "object_declaration": "underground_line:1481",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_400",
          "to": "R2-12-47-1_node_398",
          "length": 201.372,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_85",
          "object_declaration": "underground_line:1482",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_398",
          "to": "R2-12-47-1_node_399",
          "length": 43.259,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_86",
          "object_declaration": "underground_line:1483",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_402",
          "to": "R2-12-47-1_node_403",
          "length": 86.714,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_87",
          "object_declaration": "underground_line:1484",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_256",
          "to": "R2-12-47-1_node_404",
          "length": 179.609,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_88",
          "object_declaration": "underground_line:1485",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_383",
          "to": "R2-12-47-1_node_312",
          "length": 487.8,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_89",
          "object_declaration": "underground_line:1486",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_155",
          "to": "R2-12-47-1_node_276",
          "length": 52.6,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_90",
          "object_declaration": "underground_line:1487",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_277",
          "to": "R2-12-47-1_node_299",
          "length": 199.4,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_91",
          "object_declaration": "underground_line:1488",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_297",
          "to": "R2-12-47-1_node_466",
          "length": 16.628,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_92",
          "object_declaration": "underground_line:1489",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_279",
          "to": "R2-12-47-1_node_280",
          "length": 176.1,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_93",
          "object_declaration": "underground_line:1490",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_280",
          "to": "R2-12-47-1_node_298",
          "length": 116.1,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_94",
          "object_declaration": "underground_line:1491",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_281",
          "to": "R2-12-47-1_node_282",
          "length": 178.037,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_95",
          "object_declaration": "underground_line:1497",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_286",
          "to": "R2-12-47-1_node_287",
          "length": 39.436,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_96",
          "object_declaration": "underground_line:1498",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_287",
          "to": "R2-12-47-1_node_288",
          "length": 30.147,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_97",
          "object_declaration": "underground_line:1499",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_287",
          "to": "R2-12-47-1_node_289",
          "length": 23.002,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_98",
          "object_declaration": "underground_line:1500",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_291",
          "to": "R2-12-47-1_node_292",
          "length": 238.48,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_99",
          "object_declaration": "underground_line:1502",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_296",
          "to": "R2-12-47-1_node_325",
          "length": 10.8,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_100",
          "object_declaration": "underground_line:1503",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_325",
          "to": "R2-12-47-1_node_261",
          "length": 7.9,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_101",
          "object_declaration": "underground_line:1504",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_326",
          "to": "R2-12-47-1_node_302",
          "length": 15.2,
          "configuration": "line_configuration:59"
        },
        {
          "name": "R2-12-47-1_ul_102",
          "object_declaration": "underground_line:1505",
          "phases": "AN",
          "from": "R2-12-47-1_node_304",
          "to": "R2-12-47-1_node_303",
          "length": 24.5,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_103",
          "object_declaration": "underground_line:1506",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_3",
          "to": "R2-12-47-1_node_2",
          "length": 929.24,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_104",
          "object_declaration": "underground_line:1507",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_6",
          "to": "R2-12-47-1_node_3",
          "length": 1487.223,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_105",
          "object_declaration": "underground_line:1508",
          "phases": "AN",
          "from": "R2-12-47-1_node_3",
          "to": "R2-12-47-1_node_4",
          "length": 398.605,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_106",
          "object_declaration": "underground_line:1509",
          "phases": "AN",
          "from": "R2-12-47-1_node_4",
          "to": "R2-12-47-1_node_5",
          "length": 403.591,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_107",
          "object_declaration": "underground_line:1521",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_24",
          "to": "R2-12-47-1_node_17",
          "length": 291.818,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_108",
          "object_declaration": "underground_line:1523",
          "phases": "AN",
          "from": "R2-12-47-1_node_12",
          "to": "R2-12-47-1_node_11",
          "length": 280.083,
          "configuration": "line_configuration:60"
        },
        {
          "name": "R2-12-47-1_ul_109",
          "object_declaration": "underground_line:1524",
          "phases": "AN",
          "from": "R2-12-47-1_node_11",
          "to": "R2-12-47-1_node_10",
          "length": 206.346,
          "configuration": "line_configuration:60"
        },
        {
          "name": "R2-12-47-1_ul_110",
          "object_declaration": "underground_line:1525",
          "phases": "AN",
          "from": "R2-12-47-1_node_10",
          "to": "R2-12-47-1_node_9",
          "length": 267.33,
          "configuration": "line_configuration:60"
        },
        {
          "name": "R2-12-47-1_ul_111",
          "object_declaration": "underground_line:1557",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_56",
          "to": "R2-12-47-1_node_57",
          "length": 236.5,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_112",
          "object_declaration": "underground_line:1558",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_58",
          "to": "R2-12-47-1_node_56",
          "length": 802.332,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_113",
          "object_declaration": "underground_line:1559",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_58",
          "to": "R2-12-47-1_node_59",
          "length": 171.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_114",
          "object_declaration": "underground_line:1602",
          "phases": "CN",
          "from": "R2-12-47-1_node_132",
          "to": "R2-12-47-1_node_134",
          "length": 147.48,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_115",
          "object_declaration": "underground_line:1619",
          "phases": "CN",
          "from": "R2-12-47-1_node_131",
          "to": "R2-12-47-1_node_300",
          "length": 180.324,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_116",
          "object_declaration": "underground_line:1620",
          "phases": "CN",
          "from": "R2-12-47-1_node_127",
          "to": "R2-12-47-1_node_131",
          "length": 280.562,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_117",
          "object_declaration": "underground_line:1621",
          "phases": "CN",
          "from": "R2-12-47-1_node_125",
          "to": "R2-12-47-1_node_127",
          "length": 261.676,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_118",
          "object_declaration": "underground_line:1622",
          "phases": "CN",
          "from": "R2-12-47-1_node_126",
          "to": "R2-12-47-1_node_125",
          "length": 247.56,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_119",
          "object_declaration": "underground_line:1623",
          "phases": "CN",
          "from": "R2-12-47-1_node_128",
          "to": "R2-12-47-1_node_126",
          "length": 258.205,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_120",
          "object_declaration": "underground_line:1624",
          "phases": "CN",
          "from": "R2-12-47-1_node_130",
          "to": "R2-12-47-1_node_128",
          "length": 251.589,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_121",
          "object_declaration": "underground_line:1625",
          "phases": "CN",
          "from": "R2-12-47-1_node_135",
          "to": "R2-12-47-1_node_130",
          "length": 110.573,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_122",
          "object_declaration": "underground_line:1626",
          "phases": "CN",
          "from": "R2-12-47-1_node_134",
          "to": "R2-12-47-1_node_135",
          "length": 132.065,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_123",
          "object_declaration": "underground_line:1627",
          "phases": "BN",
          "from": "R2-12-47-1_node_109",
          "to": "R2-12-47-1_node_113",
          "length": 145.8,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_124",
          "object_declaration": "underground_line:1628",
          "phases": "BN",
          "from": "R2-12-47-1_node_109",
          "to": "R2-12-47-1_node_108",
          "length": 240.47,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_125",
          "object_declaration": "underground_line:1629",
          "phases": "BN",
          "from": "R2-12-47-1_node_112",
          "to": "R2-12-47-1_node_109",
          "length": 247.371,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_126",
          "object_declaration": "underground_line:1630",
          "phases": "BN",
          "from": "R2-12-47-1_node_113",
          "to": "R2-12-47-1_node_114",
          "length": 245.0,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_127",
          "object_declaration": "underground_line:1631",
          "phases": "BN",
          "from": "R2-12-47-1_node_114",
          "to": "R2-12-47-1_node_115",
          "length": 150.7,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_128",
          "object_declaration": "underground_line:1632",
          "phases": "BN",
          "from": "R2-12-47-1_node_116",
          "to": "R2-12-47-1_node_119",
          "length": 95.4,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_129",
          "object_declaration": "underground_line:1633",
          "phases": "BN",
          "from": "R2-12-47-1_node_114",
          "to": "R2-12-47-1_node_116",
          "length": 160.4,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_130",
          "object_declaration": "underground_line:1634",
          "phases": "CN",
          "from": "R2-12-47-1_node_141",
          "to": "R2-12-47-1_node_140",
          "length": 178.148,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_131",
          "object_declaration": "underground_line:1635",
          "phases": "AN",
          "from": "R2-12-47-1_node_149",
          "to": "R2-12-47-1_node_150",
          "length": 126.292,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_132",
          "object_declaration": "underground_line:1636",
          "phases": "AN",
          "from": "R2-12-47-1_node_150",
          "to": "R2-12-47-1_node_148",
          "length": 131.896,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_133",
          "object_declaration": "underground_line:1637",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_146",
          "to": "R2-12-47-1_node_147",
          "length": 429.578,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_134",
          "object_declaration": "underground_line:1638",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_147",
          "to": "R2-12-47-1_node_301",
          "length": 277.638,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_135",
          "object_declaration": "underground_line:1639",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_145",
          "to": "R2-12-47-1_node_146",
          "length": 401.36,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_136",
          "object_declaration": "underground_line:1640",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_144",
          "to": "R2-12-47-1_node_145",
          "length": 436.904,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_137",
          "object_declaration": "underground_line:1641",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_142",
          "to": "R2-12-47-1_node_144",
          "length": 356.431,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_138",
          "object_declaration": "underground_line:1642",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_142",
          "to": "R2-12-47-1_node_143",
          "length": 18.028,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_139",
          "object_declaration": "underground_line:1643",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_138",
          "to": "R2-12-47-1_node_141",
          "length": 330.7,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_140",
          "object_declaration": "underground_line:1644",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_138",
          "to": "R2-12-47-1_node_139",
          "length": 281.7,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_141",
          "object_declaration": "underground_line:1645",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_326",
          "to": "R2-12-47-1_node_151",
          "length": 239.1,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_142",
          "object_declaration": "underground_line:1646",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_151",
          "to": "R2-12-47-1_node_153",
          "length": 209.9,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_143",
          "object_declaration": "underground_line:1647",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_154",
          "to": "R2-12-47-1_node_158",
          "length": 11.0,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_144",
          "object_declaration": "underground_line:1648",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_159",
          "to": "R2-12-47-1_node_160",
          "length": 156.448,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_145",
          "object_declaration": "underground_line:1649",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_162",
          "to": "R2-12-47-1_node_161",
          "length": 135.391,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_146",
          "object_declaration": "underground_line:1650",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_158",
          "to": "R2-12-47-1_node_273",
          "length": 12.7,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_147",
          "object_declaration": "underground_line:1651",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_161",
          "to": "R2-12-47-1_node_297",
          "length": 21.718,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_148",
          "object_declaration": "underground_line:1652",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_141",
          "to": "R2-12-47-1_node_162",
          "length": 326.929,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_149",
          "object_declaration": "underground_line:1653",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_167",
          "to": "R2-12-47-1_node_177",
          "length": 432.493,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_150",
          "object_declaration": "underground_line:1654",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_161",
          "to": "R2-12-47-1_node_263",
          "length": 180.642,
          "configuration": "line_configuration:59"
        },
        {
          "name": "R2-12-47-1_ul_151",
          "object_declaration": "underground_line:1655",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_167",
          "to": "R2-12-47-1_node_166",
          "length": 117.417,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_152",
          "object_declaration": "underground_line:1656",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_166",
          "to": "R2-12-47-1_node_168",
          "length": 405.45,
          "configuration": "line_configuration:59"
        },
        {
          "name": "R2-12-47-1_ul_153",
          "object_declaration": "underground_line:1657",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_168",
          "to": "R2-12-47-1_node_182",
          "length": 447.23,
          "configuration": "line_configuration:59"
        },
        {
          "name": "R2-12-47-1_ul_154",
          "object_declaration": "underground_line:1658",
          "phases": "AN",
          "from": "R2-12-47-1_node_182",
          "to": "R2-12-47-1_node_188",
          "length": 62.789,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_155",
          "object_declaration": "underground_line:1659",
          "phases": "CN",
          "from": "R2-12-47-1_node_182",
          "to": "R2-12-47-1_node_189",
          "length": 218.838,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_156",
          "object_declaration": "underground_line:1660",
          "phases": "AN",
          "from": "R2-12-47-1_node_188",
          "to": "R2-12-47-1_node_192",
          "length": 133.934,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_157",
          "object_declaration": "underground_line:1661",
          "phases": "AN",
          "from": "R2-12-47-1_node_192",
          "to": "R2-12-47-1_node_195",
          "length": 133.336,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_158",
          "object_declaration": "underground_line:1662",
          "phases": "AN",
          "from": "R2-12-47-1_node_195",
          "to": "R2-12-47-1_node_198",
          "length": 130.055,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_159",
          "object_declaration": "underground_line:1663",
          "phases": "AN",
          "from": "R2-12-47-1_node_198",
          "to": "R2-12-47-1_node_202",
          "length": 130.834,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_160",
          "object_declaration": "underground_line:1664",
          "phases": "AN",
          "from": "R2-12-47-1_node_202",
          "to": "R2-12-47-1_node_205",
          "length": 148.727,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_161",
          "object_declaration": "underground_line:1665",
          "phases": "AN",
          "from": "R2-12-47-1_node_205",
          "to": "R2-12-47-1_node_149",
          "length": 158.045,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_162",
          "object_declaration": "underground_line:1666",
          "phases": "AN",
          "from": "R2-12-47-1_node_205",
          "to": "R2-12-47-1_node_207",
          "length": 15.221,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_163",
          "object_declaration": "underground_line:1667",
          "phases": "CN",
          "from": "R2-12-47-1_node_189",
          "to": "R2-12-47-1_node_194",
          "length": 190.542,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_164",
          "object_declaration": "underground_line:1668",
          "phases": "CN",
          "from": "R2-12-47-1_node_189",
          "to": "R2-12-47-1_node_193",
          "length": 20.98,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_165",
          "object_declaration": "underground_line:1669",
          "phases": "CN",
          "from": "R2-12-47-1_node_194",
          "to": "R2-12-47-1_node_197",
          "length": 129.039,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_166",
          "object_declaration": "underground_line:1670",
          "phases": "CN",
          "from": "R2-12-47-1_node_197",
          "to": "R2-12-47-1_node_199",
          "length": 161.398,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_167",
          "object_declaration": "underground_line:1671",
          "phases": "CN",
          "from": "R2-12-47-1_node_199",
          "to": "R2-12-47-1_node_204",
          "length": 179.5,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_168",
          "object_declaration": "underground_line:1672",
          "phases": "CN",
          "from": "R2-12-47-1_node_199",
          "to": "R2-12-47-1_node_203",
          "length": 81.627,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_169",
          "object_declaration": "underground_line:1673",
          "phases": "CN",
          "from": "R2-12-47-1_node_204",
          "to": "R2-12-47-1_node_208",
          "length": 120.797,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_170",
          "object_declaration": "underground_line:1674",
          "phases": "CN",
          "from": "R2-12-47-1_node_208",
          "to": "R2-12-47-1_node_214",
          "length": 230.759,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R2-12-47-1_ul_171",
          "object_declaration": "underground_line:1681",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_184",
          "to": "R2-12-47-1_node_185",
          "length": 12.5,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_172",
          "object_declaration": "underground_line:1683",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_179",
          "to": "R2-12-47-1_node_184",
          "length": 316.5,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_173",
          "object_declaration": "underground_line:1685",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_274",
          "to": "R2-12-47-1_node_179",
          "length": 98.7,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_174",
          "object_declaration": "underground_line:1686",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_178",
          "to": "R2-12-47-1_node_275",
          "length": 15.3,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_175",
          "object_declaration": "underground_line:1687",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_172",
          "to": "R2-12-47-1_node_165",
          "length": 109.382,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_176",
          "object_declaration": "underground_line:1688",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_174",
          "to": "R2-12-47-1_node_178",
          "length": 26.3,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_177",
          "object_declaration": "underground_line:1689",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_175",
          "to": "R2-12-47-1_node_173",
          "length": 261.3,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_178",
          "object_declaration": "underground_line:1690",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_171",
          "to": "R2-12-47-1_node_170",
          "length": 285.513,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_179",
          "object_declaration": "underground_line:1691",
          "phases": "AN",
          "from": "R2-12-47-1_node_170",
          "to": "R2-12-47-1_node_169",
          "length": 126.145,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_180",
          "object_declaration": "underground_line:1692",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_299",
          "to": "R2-12-47-1_node_175",
          "length": 201.0,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_181",
          "object_declaration": "underground_line:1693",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_170",
          "to": "R2-12-47-1_node_164",
          "length": 173.425,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_182",
          "object_declaration": "underground_line:1694",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_164",
          "to": "R2-12-47-1_node_163",
          "length": 16.479,
          "configuration": "line_configuration:45"
        },
        {
          "name": "R2-12-47-1_ul_183",
          "object_declaration": "underground_line:1695",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_164",
          "to": "R2-12-47-1_node_157",
          "length": 156.597,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_184",
          "object_declaration": "underground_line:1696",
          "phases": "BN",
          "from": "R2-12-47-1_node_182",
          "to": "R2-12-47-1_node_190",
          "length": 231.343,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_185",
          "object_declaration": "underground_line:1697",
          "phases": "BN",
          "from": "R2-12-47-1_node_190",
          "to": "R2-12-47-1_node_196",
          "length": 177.118,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_186",
          "object_declaration": "underground_line:1698",
          "phases": "BN",
          "from": "R2-12-47-1_node_196",
          "to": "R2-12-47-1_node_200",
          "length": 247.326,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_187",
          "object_declaration": "underground_line:1699",
          "phases": "BN",
          "from": "R2-12-47-1_node_200",
          "to": "R2-12-47-1_node_206",
          "length": 261.038,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_188",
          "object_declaration": "underground_line:1700",
          "phases": "BN",
          "from": "R2-12-47-1_node_206",
          "to": "R2-12-47-1_node_212",
          "length": 307.979,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_189",
          "object_declaration": "underground_line:1701",
          "phases": "BN",
          "from": "R2-12-47-1_node_212",
          "to": "R2-12-47-1_node_417",
          "length": 333.544,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_190",
          "object_declaration": "underground_line:1702",
          "phases": "BN",
          "from": "R2-12-47-1_node_112",
          "to": "R2-12-47-1_node_215",
          "length": 15.7,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R2-12-47-1_ul_191",
          "object_declaration": "underground_line:1703",
          "phases": "AN",
          "from": "R2-12-47-1_node_210",
          "to": "R2-12-47-1_node_486",
          "length": 268.821,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_192",
          "object_declaration": "underground_line:1704",
          "phases": "AN",
          "from": "R2-12-47-1_node_209",
          "to": "R2-12-47-1_node_210",
          "length": 51.42,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_193",
          "object_declaration": "underground_line:1705",
          "phases": "AN",
          "from": "R2-12-47-1_node_209",
          "to": "R2-12-47-1_node_211",
          "length": 100.309,
          "configuration": "line_configuration:35"
        },
        {
          "name": "R2-12-47-1_ul_194",
          "object_declaration": "underground_line:1706",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_162",
          "to": "R2-12-47-1_node_155",
          "length": 289.461,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_195",
          "object_declaration": "underground_line:1707",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_155",
          "to": "R2-12-47-1_node_152",
          "length": 101.026,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_196",
          "object_declaration": "underground_line:1708",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_141",
          "to": "R2-12-47-1_node_156",
          "length": 195.679,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_197",
          "object_declaration": "underground_line:1709",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_176",
          "to": "R2-12-47-1_node_167",
          "length": 33.3,
          "configuration": "line_configuration:59"
        },
        {
          "name": "R2-12-47-1_ul_198",
          "object_declaration": "underground_line:1711",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_466",
          "to": "R2-12-47-1_node_159",
          "length": 5.655,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_199",
          "object_declaration": "underground_line:1721",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_224",
          "to": "R2-12-47-1_node_229",
          "length": 141.386,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_200",
          "object_declaration": "underground_line:1722",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_229",
          "to": "R2-12-47-1_node_231",
          "length": 22.907,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_201",
          "object_declaration": "underground_line:1723",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_231",
          "to": "R2-12-47-1_node_232",
          "length": 91.106,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_202",
          "object_declaration": "underground_line:1727",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_233",
          "to": "R2-12-47-1_node_234",
          "length": 187.348,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_203",
          "object_declaration": "underground_line:1729",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_436",
          "to": "R2-12-47-1_node_437",
          "length": 222.7,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_204",
          "object_declaration": "underground_line:1730",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_437",
          "to": "R2-12-47-1_node_438",
          "length": 666.9,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_205",
          "object_declaration": "underground_line:1731",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_440",
          "to": "R2-12-47-1_node_442",
          "length": 183.8,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_206",
          "object_declaration": "underground_line:1732",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_307",
          "to": "R2-12-47-1_node_308",
          "length": 241.059,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_207",
          "object_declaration": "underground_line:1733",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_445",
          "to": "R2-12-47-1_node_447",
          "length": 73.559,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_208",
          "object_declaration": "underground_line:1734",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_475",
          "to": "R2-12-47-1_node_272",
          "length": 856.244,
          "configuration": "line_configuration:46"
        },
        {
          "name": "R2-12-47-1_ul_209",
          "object_declaration": "underground_line:1735",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_441",
          "to": "R2-12-47-1_node_450",
          "length": 544.285,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_210",
          "object_declaration": "underground_line:1736",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_451",
          "to": "R2-12-47-1_node_452",
          "length": 396.539,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_211",
          "object_declaration": "underground_line:1737",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_452",
          "to": "R2-12-47-1_node_453",
          "length": 184.962,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_212",
          "object_declaration": "underground_line:1738",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_455",
          "to": "R2-12-47-1_node_456",
          "length": 5.2,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_213",
          "object_declaration": "underground_line:1739",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_456",
          "to": "R2-12-47-1_node_457",
          "length": 205.3,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_214",
          "object_declaration": "underground_line:1740",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_456",
          "to": "R2-12-47-1_node_458",
          "length": 381.279,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_215",
          "object_declaration": "underground_line:1741",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_458",
          "to": "R2-12-47-1_node_414",
          "length": 112.229,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_216",
          "object_declaration": "underground_line:1742",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_453",
          "to": "R2-12-47-1_node_459",
          "length": 150.073,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_217",
          "object_declaration": "underground_line:1743",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_459",
          "to": "R2-12-47-1_node_478",
          "length": 305.76,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_218",
          "object_declaration": "underground_line:1744",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_463",
          "to": "R2-12-47-1_node_454",
          "length": 2.647,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_219",
          "object_declaration": "underground_line:1745",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_465",
          "to": "R2-12-47-1_node_467",
          "length": 1067.215,
          "configuration": "line_configuration:31"
        },
        {
          "name": "R2-12-47-1_ul_220",
          "object_declaration": "underground_line:1746",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_468",
          "to": "R2-12-47-1_node_448",
          "length": 1319.033,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R2-12-47-1_ul_221",
          "object_declaration": "underground_line:1747",
          "phases": "ABCN",
          "from": "R2-12-47-1_node_467",
          "to": "R2-12-47-1_node_487",
          "length": 33.829,
          "configuration": "line_configuration:36"
        }
      ]
    },
    "underground_line_conductor": {
      "instances": [
        {
          "object_declaration": "underground_line_conductor:2",
          "rating.summer.continuous": 425.0,
          "outer_diameter": 1.96,
          "conductor_gmr": "0.0321 ft",
          "conductor_diameter": 0.998,
          "conductor_resistance": 0.122496,
          "neutral_gmr": "0.0751564095285873 ft",
          "neutral_resistance": 5.3856,
          "neutral_diameter": 0.1019,
          "neutral_strands": 15.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 750 AAC (Conc);"
          ]
        },
        {
          "object_declaration": "underground_line_conductor:3",
          "rating.summer.continuous": 112.0,
          "outer_diameter": 1.09,
          "conductor_gmr": "0.0088 ft",
          "conductor_diameter": 0.292,
          "conductor_resistance": 1.38336,
          "neutral_gmr": "0.0348162687755351 ft",
          "neutral_resistance": 13.5696,
          "neutral_diameter": 0.0641,
          "neutral_strands": 6.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 2 AL (Conc);"
          ]
        },
        {
          "object_declaration": "underground_line_conductor:7",
          "rating.summer.continuous": 488.0,
          "outer_diameter": 2.15,
          "conductor_gmr": "0.0371 ft",
          "conductor_diameter": 1.152,
          "conductor_resistance": 0.091872,
          "neutral_gmr": "0.0842565914341201 ft",
          "neutral_resistance": 5.3856,
          "neutral_diameter": 0.1019,
          "neutral_strands": 20.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 1000 AAC (Conc);"
          ]
        },
        {
          "object_declaration": "underground_line_conductor:8",
          "rating.summer.continuous": 214.0,
          "outer_diameter": 1.32,
          "conductor_gmr": "0.0177 ft",
          "conductor_diameter": 0.528,
          "conductor_resistance": 0.433488,
          "neutral_gmr": "0.0485380344339232 ft",
          "neutral_resistance": 13.5696,
          "neutral_diameter": 0.0641,
          "neutral_strands": 11.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 4/0 AAC (Conc);"
          ]
        },
        {
          "object_declaration": "underground_line_conductor:9",
          "rating.summer.continuous": 142.0,
          "outer_diameter": 1.27,
          "conductor_gmr": "0.01142 ft",
          "conductor_diameter": 0.362,
          "conductor_resistance": 0.88704,
          "neutral_gmr": "0.0489686771417213 ft",
          "neutral_resistance": 13.86528,
          "neutral_diameter": 0.0641,
          "neutral_strands": 16.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 1/0 AAC (Conc);"
          ]
        }
      ]
    }
  }
}