{
  "__preamble": {
    "comments": [
      "// $Id: R2-12.47-2.glm",
      "// 12.47 kV feeder",
      "//*********************************************",
      "// validates voltages with NR at selected load, node, meter, triplex_node, and",
      "// triplex_meter objects",
      "// search for @IMPORTANT to find the nodes whose values are off on the",
      "// first calculation",
      "// created by: alek332",
      "//*********************************************",
      "// modules"
    ]
  },
  "_directives": {
    "#set": {
      "profiler": 1
    }
  },
  "clock": {
    "timezone": "EST+8EDT",
    "timestamp": "'2000-01-01 0:00:00'",
    "stoptime": "'2000-01-01 1:00:00'"
  },
  "modules": {
    "powerflow": {
      "solver_method": "NR",
      "default_maximum_voltage_error": 1e-09
    },
    "tape": {},
    "assert": {}
  },
  "objects": {
    "regulator": {
      "instances": [
        {
          "name": "regulator_1615",
          "from": "R2-12-47-2_node_253",
          "to": "R2-12-47-2_meter_9",
          "phases": "ABCN",
          "configuration": "regulator_configuration_1616",
          "outside_comments": [
            "//*********************************************"
          ],
          "inside_comments": [
            "// object recorder {",
            "// property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag;",
            "// limit 1440;",
            "// interval 60;",
            "// file \"R2-12.27-2_reg_output.csv\";",
            "// };"
          ]
        }
      ]
    },
    "regulator_configuration": {
      "instances": [
        {
          "name": "regulator_configuration_1616",
          "Control": "OUTPUT_VOLTAGE",
          "band_center": 7200.0,
          "band_width": 120,
          "connect_type": "WYE_WYE",
          "time_delay": 30,
          "raise_taps": 16,
          "lower_taps": 16,
          "regulation": 0.1,
          "tap_pos_A": 0,
          "tap_pos_B": 0,
          "tap_pos_C": 0
        }
      ]
    },
    "capacitor": {
      "instances": [
        {
          "name": "capacitor_1610",
          "phases": "ABCN",
          "pt_phase": "C",
          "parent": "R2-12-47-2_node_6",
          "phases_connected": "ABC",
          "control": "VOLT",
          "voltage_set_high": 7300,
          "voltage_set_low": 7100,
          "capacitor_A": "0.4 MVAr",
          "capacitor_B": "0.4 MVAr",
          "capacitor_C": "0.4 MVAr",
          "control_level": "INDIVIDUAL",
          "time_delay": 30.0,
          "dwell_time": 30.0,
          "cap_nominal_voltage": 7200,
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property \"switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag\";",
            "// file R2-12.47-2_capacitor1.csv;",
            "// interval 60;",
            "// limit 1440;",
            "// };"
          ]
        },
        {
          "name": "capacitor_1611",
          "phases": "ABCN",
          "pt_phase": "C",
          "parent": "R2-12-47-2_node_90",
          "phases_connected": "ABC",
          "control": "VOLT",
          "voltage_set_high": 7300,
          "voltage_set_low": 7100,
          "capacitor_A": "0.3 MVAr",
          "capacitor_B": "0.3 MVAr",
          "capacitor_C": "0.3 MVAr",
          "control_level": "INDIVIDUAL",
          "time_delay": 30.0,
          "dwell_time": 30.0,
          "cap_nominal_voltage": 7200,
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property \"switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag\";",
            "// file R2-12.47-2_capacitor2.csv;",
            "// interval 60;",
            "// limit 1440;",
            "// };"
          ]
        },
        {
          "name": "capacitor_1612",
          "phases": "ABCN",
          "pt_phase": "C",
          "parent": "R2-12-47-2_node_7",
          "phases_connected": "ABC",
          "control": "VOLT",
          "voltage_set_high": 7300,
          "voltage_set_low": 7100,
          "capacitor_A": "0.4 MVAr",
          "capacitor_B": "0.4 MVAr",
          "capacitor_C": "0.4 MVAr",
          "control_level": "INDIVIDUAL",
          "time_delay": 30.0,
          "dwell_time": 30.0,
          "cap_nominal_voltage": 7200,
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property \"switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag\";",
            "// file R2-12.47-2_capacitor3.csv;",
            "// interval 60;",
            "// limit 1440;",
            "// };"
          ]
        },
        {
          "name": "capacitor_1613",
          "phases": "ABCN",
          "pt_phase": "C",
          "parent": "R2-12-47-2_node_59",
          "phases_connected": "ABC",
          "control": "VOLT",
          "voltage_set_high": 7300,
          "voltage_set_low": 7100,
          "capacitor_A": "0.4 MVAr",
          "capacitor_B": "0.4 MVAr",
          "capacitor_C": "0.4 MVAr",
          "control_level": "INDIVIDUAL",
          "time_delay": 30.0,
          "dwell_time": 30.0,
          "cap_nominal_voltage": 7200,
          "nominal_voltage": 7200
        }
      ]
    },
    "recorder": {
      "instances": [
        {
          "name": "recorder_7",
          "parent": "capacitor_1613",
          "property": "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag",
          "file": "R2-12.47-2_capacitor4.csv",
          "interval": 60,
          "limit": 56
        }
      ]
    },
    "fuse": {
      "instances": [
        {
          "name": "fuse_1547",
          "phases": "AN",
          "from": "R2-12-47-2_node_1",
          "to": "R2-12-47-2_node_246",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1548",
          "phases": "BN",
          "from": "R2-12-47-2_node_8",
          "to": "R2-12-47-2_node_100",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1549",
          "phases": "CN",
          "from": "R2-12-47-2_node_11",
          "to": "R2-12-47-2_node_98",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1550",
          "phases": "CN",
          "from": "R2-12-47-2_node_12",
          "to": "R2-12-47-2_node_99",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1551",
          "phases": "BN",
          "from": "R2-12-47-2_node_13",
          "to": "R2-12-47-2_node_101",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1552",
          "phases": "BCN",
          "from": "R2-12-47-2_node_15",
          "to": "R2-12-47-2_node_248",
          "current_limit": 125,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1553",
          "phases": "AN",
          "from": "R2-12-47-2_node_16",
          "to": "R2-12-47-2_node_113",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1554",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_17",
          "to": "R2-12-47-2_node_9",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1555",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_19",
          "to": "R2-12-47-2_node_18",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1556",
          "phases": "AN",
          "from": "R2-12-47-2_node_23",
          "to": "R2-12-47-2_node_109",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1557",
          "phases": "AN",
          "from": "R2-12-47-2_node_24",
          "to": "R2-12-47-2_node_21",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1558",
          "phases": "CN",
          "from": "R2-12-47-2_node_28",
          "to": "R2-12-47-2_node_29",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1559",
          "phases": "AN",
          "from": "R2-12-47-2_node_32",
          "to": "R2-12-47-2_node_154",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1560",
          "phases": "ABN",
          "from": "R2-12-47-2_node_33",
          "to": "R2-12-47-2_node_30",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1561",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_36",
          "to": "R2-12-47-2_node_102",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1562",
          "phases": "AN",
          "from": "R2-12-47-2_node_37",
          "to": "R2-12-47-2_node_132",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1563",
          "phases": "AN",
          "from": "R2-12-47-2_node_39",
          "to": "R2-12-47-2_node_131",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1564",
          "phases": "CN",
          "from": "R2-12-47-2_node_40",
          "to": "R2-12-47-2_node_229",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1565",
          "phases": "ACN",
          "from": "R2-12-47-2_node_42",
          "to": "R2-12-47-2_node_67",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1566",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_42",
          "to": "R2-12-47-2_node_103",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1567",
          "phases": "CN",
          "from": "R2-12-47-2_node_44",
          "to": "R2-12-47-2_node_50",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1568",
          "phases": "CN",
          "from": "R2-12-47-2_node_46",
          "to": "R2-12-47-2_node_49",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1569",
          "phases": "BN",
          "from": "R2-12-47-2_node_47",
          "to": "R2-12-47-2_node_207",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1570",
          "phases": "BN",
          "from": "R2-12-47-2_node_48",
          "to": "R2-12-47-2_node_211",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1571",
          "phases": "BN",
          "from": "R2-12-47-2_node_54",
          "to": "R2-12-47-2_node_231",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1572",
          "phases": "BN",
          "from": "R2-12-47-2_node_55",
          "to": "R2-12-47-2_node_228",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1573",
          "phases": "BN",
          "from": "R2-12-47-2_node_56",
          "to": "R2-12-47-2_node_55",
          "current_limit": 150,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1574",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_57",
          "to": "R2-12-47-2_node_63",
          "current_limit": 150,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1575",
          "phases": "BN",
          "from": "R2-12-47-2_node_62",
          "to": "R2-12-47-2_node_226",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1576",
          "phases": "CN",
          "from": "R2-12-47-2_node_64",
          "to": "R2-12-47-2_node_225",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1577",
          "phases": "CN",
          "from": "R2-12-47-2_node_65",
          "to": "R2-12-47-2_node_66",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1578",
          "phases": "AN",
          "from": "R2-12-47-2_node_68",
          "to": "R2-12-47-2_node_205",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1579",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_69",
          "to": "R2-12-47-2_node_183",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1580",
          "phases": "CN",
          "from": "R2-12-47-2_node_72",
          "to": "R2-12-47-2_node_153",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1581",
          "phases": "BN",
          "from": "R2-12-47-2_node_72",
          "to": "R2-12-47-2_node_155",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1582",
          "phases": "AN",
          "from": "R2-12-47-2_node_73",
          "to": "R2-12-47-2_node_175",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1583",
          "phases": "CN",
          "from": "R2-12-47-2_node_74",
          "to": "R2-12-47-2_node_177",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1584",
          "phases": "BN",
          "from": "R2-12-47-2_node_81",
          "to": "R2-12-47-2_node_126",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1585",
          "phases": "AN",
          "from": "R2-12-47-2_node_87",
          "to": "R2-12-47-2_node_201",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1586",
          "phases": "CN",
          "from": "R2-12-47-2_node_88",
          "to": "R2-12-47-2_node_190",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1587",
          "phases": "AN",
          "from": "R2-12-47-2_node_88",
          "to": "R2-12-47-2_node_195",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1588",
          "phases": "BN",
          "from": "R2-12-47-2_node_89",
          "to": "R2-12-47-2_node_181",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1589",
          "phases": "CN",
          "from": "R2-12-47-2_node_90",
          "to": "R2-12-47-2_node_166",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1590",
          "phases": "CN",
          "from": "R2-12-47-2_node_91",
          "to": "R2-12-47-2_node_179",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1591",
          "phases": "CN",
          "from": "R2-12-47-2_node_91",
          "to": "R2-12-47-2_node_185",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1592",
          "phases": "BN",
          "from": "R2-12-47-2_node_94",
          "to": "R2-12-47-2_node_108",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1593",
          "phases": "BN",
          "from": "R2-12-47-2_node_244",
          "to": "R2-12-47-2_node_97",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1594",
          "phases": "BN",
          "from": "R2-12-47-2_node_111",
          "to": "R2-12-47-2_node_121",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1595",
          "phases": "BN",
          "from": "R2-12-47-2_node_112",
          "to": "R2-12-47-2_node_35",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1596",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_112",
          "to": "R2-12-47-2_node_36",
          "current_limit": 150,
          "status": "CLOSED"
        },
        {
          "name": "fuse_1597",
          "phases": "AN",
          "from": "R2-12-47-2_node_146",
          "to": "R2-12-47-2_node_174",
          "current_limit": 100,
          "status": "CLOSED"
        }
      ]
    },
    "line_configuration": {
      "instances": [
        {
          "name": "line_configuration_24",
          "conductor_A": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_25",
          "conductor_A": "overhead_line_conductor_3",
          "conductor_B": "overhead_line_conductor_3",
          "conductor_C": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_26",
          "conductor_A": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_27",
          "conductor_A": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_28",
          "conductor_C": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_19"
        },
        {
          "name": "line_configuration_29",
          "conductor_C": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_19"
        },
        {
          "name": "line_configuration_30",
          "conductor_A": "overhead_line_conductor_6",
          "conductor_B": "overhead_line_conductor_6",
          "conductor_C": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_31",
          "conductor_B": "underground_line_conductor_7",
          "conductor_N": "underground_line_conductor_7",
          "spacing": "line_spacing_20"
        },
        {
          "name": "line_configuration_32",
          "conductor_A": "overhead_line_conductor_8",
          "conductor_B": "overhead_line_conductor_8",
          "conductor_C": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_33",
          "conductor_A": "underground_line_conductor_9",
          "conductor_B": "underground_line_conductor_9",
          "conductor_C": "underground_line_conductor_9",
          "conductor_N": "underground_line_conductor_9",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_34",
          "conductor_C": "underground_line_conductor_7",
          "conductor_N": "underground_line_conductor_7",
          "spacing": "line_spacing_19"
        },
        {
          "name": "line_configuration_35",
          "conductor_B": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_20"
        },
        {
          "name": "line_configuration_36",
          "conductor_C": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_19"
        },
        {
          "name": "line_configuration_37",
          "conductor_B": "overhead_line_conductor_2",
          "conductor_C": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_21"
        },
        {
          "name": "line_configuration_38",
          "conductor_A": "underground_line_conductor_7",
          "conductor_B": "underground_line_conductor_7",
          "conductor_C": "underground_line_conductor_7",
          "conductor_N": "underground_line_conductor_7",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_39",
          "conductor_A": "overhead_line_conductor_2",
          "conductor_B": "overhead_line_conductor_2",
          "conductor_C": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_40",
          "conductor_A": "overhead_line_conductor_10",
          "conductor_B": "overhead_line_conductor_10",
          "conductor_C": "overhead_line_conductor_10",
          "conductor_N": "overhead_line_conductor_10",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_41",
          "conductor_A": "overhead_line_conductor_11",
          "conductor_N": "overhead_line_conductor_11",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_42",
          "conductor_A": "overhead_line_conductor_11",
          "conductor_N": "overhead_line_conductor_11",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_43",
          "conductor_B": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_20"
        },
        {
          "name": "line_configuration_44",
          "conductor_A": "overhead_line_conductor_2",
          "conductor_B": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_22"
        },
        {
          "name": "line_configuration_45",
          "conductor_A": "overhead_line_conductor_12",
          "conductor_B": "overhead_line_conductor_12",
          "conductor_C": "overhead_line_conductor_12",
          "conductor_N": "overhead_line_conductor_12",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_46",
          "conductor_A": "overhead_line_conductor_12",
          "conductor_B": "overhead_line_conductor_12",
          "conductor_C": "overhead_line_conductor_12",
          "conductor_N": "overhead_line_conductor_12",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_47",
          "conductor_A": "overhead_line_conductor_11",
          "conductor_C": "overhead_line_conductor_11",
          "conductor_N": "overhead_line_conductor_11",
          "spacing": "line_spacing_23"
        },
        {
          "name": "line_configuration_48",
          "conductor_C": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_19"
        },
        {
          "name": "line_configuration_49",
          "conductor_C": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_19"
        },
        {
          "name": "line_configuration_50",
          "conductor_B": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_20"
        },
        {
          "name": "line_configuration_51",
          "conductor_B": "overhead_line_conductor_10",
          "conductor_N": "overhead_line_conductor_10",
          "spacing": "line_spacing_20"
        },
        {
          "name": "line_configuration_52",
          "conductor_A": "overhead_line_conductor_2",
          "conductor_B": "overhead_line_conductor_2",
          "conductor_C": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_53",
          "conductor_A": "overhead_line_conductor_6",
          "conductor_B": "overhead_line_conductor_6",
          "conductor_C": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_54",
          "conductor_A": "overhead_line_conductor_11",
          "conductor_N": "overhead_line_conductor_11",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_55",
          "conductor_A": "overhead_line_conductor_11",
          "conductor_N": "overhead_line_conductor_11",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_56",
          "conductor_B": "overhead_line_conductor_11",
          "conductor_N": "overhead_line_conductor_11",
          "spacing": "line_spacing_20"
        },
        {
          "name": "line_configuration_57",
          "conductor_A": "overhead_line_conductor_2",
          "conductor_C": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_23"
        },
        {
          "name": "line_configuration_58",
          "conductor_A": "overhead_line_conductor_5",
          "conductor_B": "overhead_line_conductor_5",
          "conductor_C": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_59",
          "conductor_B": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_20"
        },
        {
          "name": "line_configuration_60",
          "conductor_C": "underground_line_conductor_13",
          "conductor_N": "underground_line_conductor_13",
          "spacing": "line_spacing_19"
        },
        {
          "name": "line_configuration_61",
          "conductor_B": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_20"
        },
        {
          "name": "line_configuration_62",
          "conductor_A": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_63",
          "conductor_C": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_19"
        },
        {
          "name": "line_configuration_64",
          "conductor_A": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_17"
        }
      ]
    },
    "line_spacing": {
      "instances": [
        {
          "name": "line_spacing_17",
          "distance_AN": "0.0 in"
        },
        {
          "name": "line_spacing_18",
          "distance_AB": "0.0 in",
          "distance_BC": "0.0 in",
          "distance_AC": "0.0 in",
          "distance_AN": "0.0 in",
          "distance_BN": "0.0 in",
          "distance_CN": "0.0 in"
        },
        {
          "name": "line_spacing_19",
          "distance_CN": "0.0 in"
        },
        {
          "name": "line_spacing_20",
          "distance_BN": "0.0 in"
        },
        {
          "name": "line_spacing_21",
          "distance_BC": "0.0 in",
          "distance_BN": "0.0 in",
          "distance_CN": "0.0 in"
        },
        {
          "name": "line_spacing_22",
          "distance_AB": "0.0 in",
          "distance_AN": "0.0 in",
          "distance_BN": "0.0 in"
        },
        {
          "name": "line_spacing_23",
          "distance_AC": "0.0 in",
          "distance_AN": "0.0 in",
          "distance_CN": "0.0 in"
        }
      ]
    },
    "load": {
      "instances": [
        {
          "name": "load_317",
          "parent": "R2-12-47-2_meter_1",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "99926.9135+81191.9711j",
          "constant_power_B": "90146.6773+69095.8558j",
          "constant_power_C": "88901.8571+63581.1158j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_318",
          "parent": "R2-12-47-2_meter_2",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "59954.949+48714.2084j",
          "constant_power_B": "54086.9246+41456.6844j",
          "constant_power_C": "53340.0474+38147.9066j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_319",
          "parent": "R2-12-47-2_meter_3",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "8993.2424+7307.1313j",
          "constant_power_B": "13521.7312+10364.1711j",
          "constant_power_C": "8001.0071+5722.186j",
          "nominal_voltage": 7200,
          "load_class": "C",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"319.csv\";",
            "// };"
          ]
        },
        {
          "name": "load_320",
          "parent": "R2-12-47-2_meter_4",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "29977.4745+24357.1042j",
          "constant_power_B": "27043.4623+20728.3422j",
          "constant_power_C": "26670.0237+19073.9533j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_321",
          "parent": "R2-12-47-2_meter_5",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "29977.4745+24357.1042j",
          "constant_power_B": "27043.4623+20728.3422j",
          "constant_power_C": "26670.0237+19073.9533j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_322",
          "parent": "R2-12-47-2_meter_6",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "constant_power_C": "26670.0237+19073.9533j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_323",
          "parent": "R2-12-47-2_meter_7",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "14988.7373+12178.5521j",
          "constant_power_B": "27043.4623+20728.3422j",
          "constant_power_C": "13335.0119+9536.9766j",
          "nominal_voltage": 7200,
          "load_class": "C",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"323.csv\";",
            "// };"
          ]
        },
        {
          "name": "load_324",
          "parent": "R2-12-47-2_meter_8",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "80939.1812+65764.1813j",
          "constant_power_B": "73017.3483+55966.5239j",
          "constant_power_C": "72009.064+51499.6738j",
          "nominal_voltage": 7200,
          "load_class": "C"
        }
      ]
    },
    "complex_assert": {
      "instances": [
        {
          "name": "complex_assert_110",
          "parent": "load_319",
          "target": "voltage_A",
          "value": "+261.941-9.88468j",
          "within": 2
        },
        {
          "name": "complex_assert_111",
          "parent": "load_319",
          "target": "voltage_B",
          "value": "-139.863-222.82j",
          "within": 2
        },
        {
          "name": "complex_assert_112",
          "parent": "load_319",
          "target": "voltage_C",
          "value": "-124.322+242.388j",
          "within": 12
        },
        {
          "name": "complex_assert_117",
          "parent": "load_323",
          "target": "voltage_A",
          "value": "+262.602-9.37667j",
          "within": 2
        },
        {
          "name": "complex_assert_118",
          "parent": "load_323",
          "target": "voltage_B",
          "value": "-139.707-223.777j",
          "within": 2
        },
        {
          "name": "complex_assert_119",
          "parent": "load_323",
          "target": "voltage_C",
          "value": "-124.963+242.616j",
          "within": 12
        },
        {
          "name": "complex_assert_122",
          "parent": "meter_901",
          "target": "voltage_A",
          "value": "+267.224-5.00708j",
          "within": 2
        },
        {
          "name": "complex_assert_123",
          "parent": "meter_901",
          "target": "voltage_B",
          "value": "-138.435-228.898j",
          "within": 2
        },
        {
          "name": "complex_assert_124",
          "parent": "meter_901",
          "target": "voltage_C",
          "value": "-127.445+233.564j",
          "within": 9
        },
        {
          "name": "complex_assert_131",
          "parent": "meter_907",
          "target": "voltage_A",
          "value": "+262.602-9.37667j",
          "within": 2
        },
        {
          "name": "complex_assert_132",
          "parent": "meter_907",
          "target": "voltage_B",
          "value": "-139.707-223.777j",
          "within": 2
        },
        {
          "name": "complex_assert_133",
          "parent": "meter_907",
          "target": "voltage_C",
          "value": "-124.963+242.616j",
          "within": 14
        },
        {
          "name": "complex_assert_141",
          "parent": "node_69",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 2
        },
        {
          "name": "complex_assert_142",
          "parent": "node_69",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 2
        },
        {
          "name": "complex_assert_143",
          "parent": "node_69",
          "target": "voltage_C",
          "value": "+6983.22+118.239d",
          "within": 160,
          "inside_comments": [
            "// of 160 between the first and second recorder",
            "// values of this variable"
          ],
          "inline_comments": {
            "within": "// @IMPORTANT there is an approx difference"
          }
        },
        {
          "name": "complex_assert_192",
          "parent": "node_117",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 2
        },
        {
          "name": "complex_assert_193",
          "parent": "node_117",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 2
        },
        {
          "name": "complex_assert_194",
          "parent": "node_117",
          "target": "voltage_C",
          "value": "+7034.2+116.236d",
          "within": 360,
          "inline_comments": {
            "};": "// @IMPORTANT During the first iteration, this value is"
          }
        },
        {
          "name": "complex_assert_298",
          "parent": "node_220",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 2
        },
        {
          "name": "complex_assert_299",
          "parent": "node_220",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 2
        },
        {
          "name": "complex_assert_300",
          "parent": "node_220",
          "target": "voltage_C",
          "value": "+6989.99+118.247d",
          "within": 175,
          "inline_comments": {
            "within": "// @important Possibly an error"
          }
        },
        {
          "name": "complex_assert_376",
          "parent": "node_295",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 2
        },
        {
          "name": "complex_assert_377",
          "parent": "node_295",
          "target": "voltage_B",
          "value": "-3646.11-5764.09j",
          "within": 2
        },
        {
          "name": "complex_assert_378",
          "parent": "node_295",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 2
        },
        {
          "name": "complex_assert_380",
          "parent": "node_296",
          "target": "voltage_A",
          "value": "+6766.5-2.51131d",
          "within": 2
        },
        {
          "name": "complex_assert_381",
          "parent": "node_296",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 2
        },
        {
          "name": "complex_assert_382",
          "parent": "node_296",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 2
        },
        {
          "name": "complex_assert_1059",
          "parent": "triplex_meter_711",
          "target": "voltage_1",
          "value": "-59.0859-102.347j",
          "within": 2
        },
        {
          "name": "complex_assert_1060",
          "parent": "triplex_meter_711",
          "target": "voltage_2",
          "value": "-59.8991-103.319j",
          "within": 2
        },
        {
          "name": "complex_assert_1204",
          "parent": "triplex_meter_854",
          "target": "voltage_1",
          "value": "+110.57-3.33294i",
          "within": 2
        },
        {
          "name": "complex_assert_1205",
          "parent": "triplex_meter_854",
          "target": "voltage_2",
          "value": "+112.874-4.23775i",
          "within": 2
        },
        {
          "name": "complex_assert_1254",
          "parent": "triplex_node_326",
          "target": "voltage_1",
          "value": "+118.388-0.0139402i",
          "within": 2
        },
        {
          "name": "complex_assert_1255",
          "parent": "triplex_node_326",
          "target": "voltage_2",
          "value": "+119.345-0.228334i",
          "within": 2
        },
        {
          "name": "complex_assert_1325",
          "parent": "triplex_node_395",
          "target": "voltage_1",
          "value": "-59.7338-95.185j",
          "within": 2
        },
        {
          "name": "complex_assert_1326",
          "parent": "triplex_node_395",
          "target": "voltage_2",
          "value": "-60.4615-95.9197j",
          "within": 2
        },
        {
          "name": "complex_assert_1496",
          "parent": "triplex_load_564",
          "target": "voltage_1",
          "value": "+109.032-3.73561i",
          "within": 2
        },
        {
          "name": "complex_assert_1497",
          "parent": "triplex_load_564",
          "target": "voltage_2",
          "value": "+113.872-5.02517i",
          "within": 2
        },
        {
          "name": "complex_assert_1638",
          "parent": "triplex_load_704",
          "target": "voltage_1",
          "value": "+116.036-1.2055i",
          "within": 2
        },
        {
          "name": "complex_assert_1639",
          "parent": "triplex_load_704",
          "target": "voltage_2",
          "value": "+117.306-1.44054i",
          "within": 2
        }
      ]
    },
    "meter": {
      "instances": [
        {
          "name": "meter_901",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"901.csv\";",
            "// };"
          ]
        },
        {
          "name": "meter_902",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_903",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_904",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_905",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_906",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_907",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"907.csv\";",
            "// };"
          ]
        },
        {
          "name": "meter_908",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_1614",
          "phases": "ABCN",
          "nominal_voltage": 7200,
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "outside_comments": [
            "// Meter at feeder"
          ]
        }
      ]
    },
    "node": {
      "instances": [
        {
          "name": "node_65",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_66",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_67",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_68",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_69",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"69.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_70",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_71",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_72",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_73",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_74",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_75",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_76",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_77",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_78",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_79",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_80",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_81",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_82",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_83",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_84",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_85",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_86",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_87",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_88",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_89",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_90",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_91",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_92",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_93",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_94",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_95",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_96",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_97",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_98",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_99",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_100",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_101",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_102",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_103",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_104",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_105",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_106",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_107",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_108",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_109",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_110",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_111",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_112",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_113",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_114",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_115",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_116",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_117",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"117.csv\";",
            "// };",
            "// approximately 360 away from what it should be"
          ]
        },
        {
          "name": "node_118",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_119",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_120",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_121",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_122",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_123",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_124",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_125",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_126",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_127",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_128",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_129",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_130",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_131",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_132",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_133",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_134",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_135",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_136",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_137",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_138",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_139",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_140",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_141",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_142",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_143",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_144",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_145",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_146",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_147",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_148",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_149",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_150",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_151",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_152",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_153",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_154",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_155",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_156",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_157",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_158",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_159",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_160",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_161",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_162",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_163",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_164",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_165",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_166",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_167",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_168",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_169",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_170",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_171",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_172",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_173",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_174",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_175",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_176",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_177",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_178",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_179",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_180",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_181",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_182",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_183",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_184",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_185",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_186",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_187",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_188",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_189",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_190",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_191",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_192",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_193",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_194",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_195",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_196",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_197",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_198",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_199",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_200",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_201",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_202",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_203",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_204",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_205",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_206",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_207",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_208",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_209",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_210",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_211",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_212",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_213",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_214",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_215",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_216",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_217",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_218",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_219",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_220",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"220.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_221",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_222",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_223",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_224",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_225",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_226",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_227",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_228",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_229",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_230",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_231",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_232",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_233",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_234",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_235",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_236",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_237",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_238",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_239",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_240",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_241",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_242",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_243",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_244",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_245",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_246",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_247",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_248",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_249",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_250",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_251",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_252",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_253",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_254",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_255",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_256",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_257",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_258",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_259",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_260",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_261",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_262",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_263",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_264",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_265",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_266",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_267",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_268",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_269",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_270",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_271",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_272",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_273",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_274",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_275",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_276",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_277",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_278",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_279",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_280",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_281",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_282",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_283",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_284",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_285",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_286",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_287",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_288",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_289",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_290",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_291",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_292",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_293",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_294",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_295",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"295.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_296",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"296.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_297",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_298",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_299",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_300",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_301",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_302",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_303",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_304",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_305",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_306",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_307",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_308",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_309",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_310",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_311",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_312",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_313",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_314",
          "parent": "R2-12-47-2_meter_9",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_315",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_316",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_1617",
          "phases": "ABCN",
          "bustype": "SWING",
          "nominal_voltage": 7200,
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j"
        }
      ]
    },
    "overhead_line": {
      "instances": [
        {
          "name": "overhead_line_1359",
          "phases": "AN",
          "from": "R2-12-47-2_node_3",
          "to": "R2-12-47-2_node_247",
          "length": 350.88,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1360",
          "phases": "AN",
          "from": "R2-12-47-2_node_4",
          "to": "R2-12-47-2_node_236",
          "length": 81.51,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1361",
          "phases": "CN",
          "from": "R2-12-47-2_node_153",
          "to": "R2-12-47-2_node_160",
          "length": 277.76,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1362",
          "phases": "CN",
          "from": "R2-12-47-2_node_124",
          "to": "R2-12-47-2_node_128",
          "length": 235.43,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1363",
          "phases": "CN",
          "from": "R2-12-47-2_node_5",
          "to": "R2-12-47-2_node_161",
          "length": 97.93,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1364",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_6",
          "to": "R2-12-47-2_node_28",
          "length": 160.25,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1365",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_7",
          "to": "R2-12-47-2_node_73",
          "length": 292.43,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1366",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_10",
          "to": "R2-12-47-2_node_244",
          "length": 1307.78,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_1368",
          "phases": "BN",
          "from": "R2-12-47-2_node_13",
          "to": "R2-12-47-2_node_143",
          "length": 485.61,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1369",
          "phases": "CN",
          "from": "R2-12-47-2_node_14",
          "to": "R2-12-47-2_node_117",
          "length": 358.9,
          "configuration": "line_configuration_36"
        },
        {
          "name": "overhead_line_1370",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_15",
          "to": "R2-12-47-2_node_16",
          "length": 227.77,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1371",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_1",
          "to": "R2-12-47-2_node_15",
          "length": 722.49,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_1372",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_18",
          "to": "R2-12-47-2_node_221",
          "length": 130.49,
          "configuration": "line_configuration_39"
        },
        {
          "name": "overhead_line_1373",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_19",
          "to": "R2-12-47-2_node_24",
          "length": 296.56,
          "configuration": "line_configuration_40"
        },
        {
          "name": "overhead_line_1374",
          "phases": "AN",
          "from": "R2-12-47-2_node_20",
          "to": "R2-12-47-2_node_230",
          "length": 328.32,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1375",
          "phases": "AN",
          "from": "R2-12-47-2_node_21",
          "to": "R2-12-47-2_node_20",
          "length": 99.47,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1376",
          "phases": "AN",
          "from": "R2-12-47-2_node_21",
          "to": "R2-12-47-2_node_61",
          "length": 262.75,
          "configuration": "line_configuration_42"
        },
        {
          "name": "overhead_line_1377",
          "phases": "BN",
          "from": "R2-12-47-2_node_22",
          "to": "R2-12-47-2_node_216",
          "length": 388.38,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1378",
          "phases": "BN",
          "from": "R2-12-47-2_node_22",
          "to": "R2-12-47-2_node_214",
          "length": 150.19,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1379",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_25",
          "to": "R2-12-47-2_node_223",
          "length": 105.44,
          "configuration": "line_configuration_40"
        },
        {
          "name": "overhead_line_1380",
          "phases": "CN",
          "from": "R2-12-47-2_node_29",
          "to": "R2-12-47-2_node_123",
          "length": 74.2,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1381",
          "phases": "AN",
          "from": "R2-12-47-2_node_186",
          "to": "R2-12-47-2_node_198",
          "length": 459.04,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_1382",
          "phases": "BN",
          "from": "R2-12-47-2_node_31",
          "to": "R2-12-47-2_node_84",
          "length": 437.8,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1383",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_34",
          "to": "R2-12-47-2_node_112",
          "length": 474.36,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_1384",
          "phases": "BN",
          "from": "R2-12-47-2_node_36",
          "to": "R2-12-47-2_node_149",
          "length": 152.53,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1385",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_38",
          "to": "R2-12-47-2_node_37",
          "length": 188.75,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_1386",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_38",
          "to": "R2-12-47-2_node_39",
          "length": 93.34,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1387",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_44",
          "to": "R2-12-47-2_node_43",
          "length": 239.77,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_1388",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_46",
          "to": "R2-12-47-2_node_45",
          "length": 103.54,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_1389",
          "phases": "CN",
          "from": "R2-12-47-2_node_46",
          "to": "R2-12-47-2_node_212",
          "length": 47.68,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1390",
          "phases": "CN",
          "from": "R2-12-47-2_node_49",
          "to": "R2-12-47-2_node_213",
          "length": 201.55,
          "configuration": "line_configuration_48"
        },
        {
          "name": "overhead_line_1391",
          "phases": "CN",
          "from": "R2-12-47-2_node_50",
          "to": "R2-12-47-2_node_215",
          "length": 161.55,
          "configuration": "line_configuration_49"
        },
        {
          "name": "overhead_line_1392",
          "phases": "AN",
          "from": "R2-12-47-2_node_51",
          "to": "R2-12-47-2_node_4",
          "length": 31.21,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_1393",
          "phases": "AN",
          "from": "R2-12-47-2_node_51",
          "to": "R2-12-47-2_node_237",
          "length": 115.17,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1394",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_52",
          "to": "R2-12-47-2_node_219",
          "length": 150.7,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1395",
          "phases": "CN",
          "from": "R2-12-47-2_node_53",
          "to": "R2-12-47-2_node_239",
          "length": 448.88,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1396",
          "phases": "BN",
          "from": "R2-12-47-2_node_55",
          "to": "R2-12-47-2_node_54",
          "length": 317.94,
          "configuration": "line_configuration_51"
        },
        {
          "name": "overhead_line_1397",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_56",
          "to": "R2-12-47-2_node_62",
          "length": 156.08,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1398",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_57",
          "to": "R2-12-47-2_node_56",
          "length": 129.13,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1399",
          "phases": "AN",
          "from": "R2-12-47-2_node_58",
          "to": "R2-12-47-2_node_51",
          "length": 210.95,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1400",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_59",
          "to": "R2-12-47-2_node_57",
          "length": 133.16,
          "configuration": "line_configuration_53"
        },
        {
          "name": "overhead_line_1401",
          "phases": "AN",
          "from": "R2-12-47-2_node_60",
          "to": "R2-12-47-2_node_58",
          "length": 121.96,
          "configuration": "line_configuration_54"
        },
        {
          "name": "overhead_line_1402",
          "phases": "AN",
          "from": "R2-12-47-2_node_60",
          "to": "R2-12-47-2_node_232",
          "length": 147.63,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1403",
          "phases": "AN",
          "from": "R2-12-47-2_node_60",
          "to": "R2-12-47-2_node_233",
          "length": 239.84,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1404",
          "phases": "AN",
          "from": "R2-12-47-2_node_61",
          "to": "R2-12-47-2_node_60",
          "length": 94.55,
          "configuration": "line_configuration_55"
        },
        {
          "name": "overhead_line_1405",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_62",
          "to": "R2-12-47-2_node_40",
          "length": 320.19,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1406",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_63",
          "to": "R2-12-47-2_node_64",
          "length": 153.12,
          "configuration": "line_configuration_52"
        },
        {
          "name": "overhead_line_1407",
          "phases": "AN",
          "from": "R2-12-47-2_node_63",
          "to": "R2-12-47-2_node_224",
          "length": 178.58,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1408",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_64",
          "to": "R2-12-47-2_node_65",
          "length": 412.75,
          "configuration": "line_configuration_52"
        },
        {
          "name": "overhead_line_1409",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_65",
          "to": "R2-12-47-2_node_42",
          "length": 360.84,
          "configuration": "line_configuration_52"
        },
        {
          "name": "overhead_line_1410",
          "phases": "ACN",
          "from": "R2-12-47-2_node_67",
          "to": "R2-12-47-2_node_240",
          "length": 319.34,
          "configuration": "line_configuration_57"
        },
        {
          "name": "overhead_line_1411",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_68",
          "to": "R2-12-47-2_node_47",
          "length": 411.49,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_1412",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_69",
          "to": "R2-12-47-2_node_184",
          "length": 143.14,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1413",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_70",
          "to": "R2-12-47-2_node_196",
          "length": 192.2,
          "configuration": "line_configuration_58"
        },
        {
          "name": "overhead_line_1414",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_72",
          "to": "R2-12-47-2_node_152",
          "length": 94.99,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1415",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_73",
          "to": "R2-12-47-2_node_74",
          "length": 325.93,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1416",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_74",
          "to": "R2-12-47-2_node_69",
          "length": 396.37,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1417",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_74",
          "to": "R2-12-47-2_node_249",
          "length": 12.14,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1418",
          "phases": "CN",
          "from": "R2-12-47-2_node_76",
          "to": "R2-12-47-2_node_170",
          "length": 72.88,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1419",
          "phases": "CN",
          "from": "R2-12-47-2_node_77",
          "to": "R2-12-47-2_node_78",
          "length": 42.66,
          "configuration": "line_configuration_49"
        },
        {
          "name": "overhead_line_1420",
          "phases": "BN",
          "from": "R2-12-47-2_node_80",
          "to": "R2-12-47-2_node_118",
          "length": 95.61,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1421",
          "phases": "BN",
          "from": "R2-12-47-2_node_81",
          "to": "R2-12-47-2_node_82",
          "length": 197.6,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1422",
          "phases": "BN",
          "from": "R2-12-47-2_node_82",
          "to": "R2-12-47-2_node_129",
          "length": 438.4,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1423",
          "phases": "BN",
          "from": "R2-12-47-2_node_84",
          "to": "R2-12-47-2_node_173",
          "length": 189.01,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1424",
          "phases": "BN",
          "from": "R2-12-47-2_node_85",
          "to": "R2-12-47-2_node_130",
          "length": 36.31,
          "configuration": "line_configuration_59"
        },
        {
          "name": "overhead_line_1425",
          "phases": "BN",
          "from": "R2-12-47-2_node_86",
          "to": "R2-12-47-2_node_85",
          "length": 436.26,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1426",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_87",
          "to": "R2-12-47-2_node_68",
          "length": 110.29,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_1427",
          "phases": "CN",
          "from": "R2-12-47-2_node_93",
          "to": "R2-12-47-2_node_203",
          "length": 169.82,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1434",
          "phases": "AN",
          "from": "R2-12-47-2_node_109",
          "to": "R2-12-47-2_node_220",
          "length": 109.78,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1435",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_111",
          "to": "R2-12-47-2_node_6",
          "length": 143.05,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1436",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_112",
          "to": "R2-12-47-2_node_146",
          "length": 281.07,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_1437",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_16",
          "to": "R2-12-47-2_node_17",
          "length": 282.21,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1438",
          "phases": "BCN",
          "from": "R2-12-47-2_node_248",
          "to": "R2-12-47-2_node_14",
          "length": 563.09,
          "configuration": "line_configuration_37"
        },
        {
          "name": "overhead_line_1439",
          "phases": "AN",
          "from": "R2-12-47-2_node_247",
          "to": "R2-12-47-2_node_115",
          "length": 926.47,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1440",
          "phases": "AN",
          "from": "R2-12-47-2_node_114",
          "to": "R2-12-47-2_node_116",
          "length": 466.39,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_1441",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_17",
          "to": "R2-12-47-2_node_111",
          "length": 865.03,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1442",
          "phases": "BN",
          "from": "R2-12-47-2_node_14",
          "to": "R2-12-47-2_node_80",
          "length": 637.8,
          "configuration": "line_configuration_61"
        },
        {
          "name": "overhead_line_1443",
          "phases": "BN",
          "from": "R2-12-47-2_node_118",
          "to": "R2-12-47-2_node_119",
          "length": 105.65,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1444",
          "phases": "BN",
          "from": "R2-12-47-2_node_118",
          "to": "R2-12-47-2_node_120",
          "length": 181.71,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1445",
          "phases": "CN",
          "from": "R2-12-47-2_node_117",
          "to": "R2-12-47-2_node_83",
          "length": 689.92,
          "configuration": "line_configuration_36"
        },
        {
          "name": "overhead_line_1446",
          "phases": "CN",
          "from": "R2-12-47-2_node_117",
          "to": "R2-12-47-2_node_122",
          "length": 629.4,
          "configuration": "line_configuration_36"
        },
        {
          "name": "overhead_line_1447",
          "phases": "BN",
          "from": "R2-12-47-2_node_120",
          "to": "R2-12-47-2_node_79",
          "length": 168.71,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1448",
          "phases": "BN",
          "from": "R2-12-47-2_node_120",
          "to": "R2-12-47-2_node_81",
          "length": 146.07,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1449",
          "phases": "BN",
          "from": "R2-12-47-2_node_121",
          "to": "R2-12-47-2_node_125",
          "length": 496.47,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1450",
          "phases": "CN",
          "from": "R2-12-47-2_node_83",
          "to": "R2-12-47-2_node_124",
          "length": 353.95,
          "configuration": "line_configuration_49"
        },
        {
          "name": "overhead_line_1451",
          "phases": "BN",
          "from": "R2-12-47-2_node_79",
          "to": "R2-12-47-2_node_86",
          "length": 262.39,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1452",
          "phases": "BN",
          "from": "R2-12-47-2_node_121",
          "to": "R2-12-47-2_node_127",
          "length": 585.99,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1453",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_110",
          "to": "R2-12-47-2_node_38",
          "length": 288.75,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1454",
          "phases": "CN",
          "from": "R2-12-47-2_node_128",
          "to": "R2-12-47-2_node_134",
          "length": 301.46,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1455",
          "phases": "BN",
          "from": "R2-12-47-2_node_86",
          "to": "R2-12-47-2_node_13",
          "length": 622.13,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1456",
          "phases": "BN",
          "from": "R2-12-47-2_node_130",
          "to": "R2-12-47-2_node_137",
          "length": 173.65,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1457",
          "phases": "BN",
          "from": "R2-12-47-2_node_126",
          "to": "R2-12-47-2_node_133",
          "length": 444.18,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1458",
          "phases": "AN",
          "from": "R2-12-47-2_node_131",
          "to": "R2-12-47-2_node_136",
          "length": 115.17,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_1459",
          "phases": "AN",
          "from": "R2-12-47-2_node_132",
          "to": "R2-12-47-2_node_135",
          "length": 55.39,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_1460",
          "phases": "CN",
          "from": "R2-12-47-2_node_134",
          "to": "R2-12-47-2_node_77",
          "length": 485.64,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1461",
          "phases": "CN",
          "from": "R2-12-47-2_node_134",
          "to": "R2-12-47-2_node_138",
          "length": 97.67,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1462",
          "phases": "CN",
          "from": "R2-12-47-2_node_138",
          "to": "R2-12-47-2_node_141",
          "length": 272.82,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1463",
          "phases": "AN",
          "from": "R2-12-47-2_node_132",
          "to": "R2-12-47-2_node_139",
          "length": 215.68,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_1464",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_2",
          "to": "R2-12-47-2_node_142",
          "length": 647.43,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1465",
          "phases": "BN",
          "from": "R2-12-47-2_node_137",
          "to": "R2-12-47-2_node_140",
          "length": 137.369,
          "configuration": "line_configuration_59"
        },
        {
          "name": "overhead_line_1466",
          "phases": "BN",
          "from": "R2-12-47-2_node_13",
          "to": "R2-12-47-2_node_145",
          "length": 536.19,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1467",
          "phases": "CN",
          "from": "R2-12-47-2_node_141",
          "to": "R2-12-47-2_node_144",
          "length": 189.06,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1468",
          "phases": "ABN",
          "from": "R2-12-47-2_node_142",
          "to": "R2-12-47-2_node_33",
          "length": 77.1,
          "configuration": "line_configuration_44"
        },
        {
          "name": "overhead_line_1469",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_142",
          "to": "R2-12-47-2_node_72",
          "length": 431.7,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1470",
          "phases": "CN",
          "from": "R2-12-47-2_node_138",
          "to": "R2-12-47-2_node_75",
          "length": 583.54,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1471",
          "phases": "CN",
          "from": "R2-12-47-2_node_144",
          "to": "R2-12-47-2_node_148",
          "length": 267.12,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1472",
          "phases": "CN",
          "from": "R2-12-47-2_node_144",
          "to": "R2-12-47-2_node_150",
          "length": 368.21,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1473",
          "phases": "BN",
          "from": "R2-12-47-2_node_35",
          "to": "R2-12-47-2_node_151",
          "length": 350.62,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1474",
          "phases": "CN",
          "from": "R2-12-47-2_node_141",
          "to": "R2-12-47-2_node_147",
          "length": 428.89,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1475",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_146",
          "to": "R2-12-47-2_node_90",
          "length": 457.5,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_1476",
          "phases": "AN",
          "from": "R2-12-47-2_node_131",
          "to": "R2-12-47-2_node_32",
          "length": 942.46,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_1477",
          "phases": "BN",
          "from": "R2-12-47-2_node_149",
          "to": "R2-12-47-2_node_157",
          "length": 314.29,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1478",
          "phases": "BN",
          "from": "R2-12-47-2_node_149",
          "to": "R2-12-47-2_node_158",
          "length": 328.03,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1479",
          "phases": "CN",
          "from": "R2-12-47-2_node_150",
          "to": "R2-12-47-2_node_5",
          "length": 259.32,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1480",
          "phases": "BN",
          "from": "R2-12-47-2_node_151",
          "to": "R2-12-47-2_node_31",
          "length": 118.52,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1481",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_152",
          "to": "R2-12-47-2_node_7",
          "length": 196.2,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1482",
          "phases": "CN",
          "from": "R2-12-47-2_node_78",
          "to": "R2-12-47-2_node_156",
          "length": 611.85,
          "configuration": "line_configuration_36"
        },
        {
          "name": "overhead_line_1483",
          "phases": "AN",
          "from": "R2-12-47-2_node_32",
          "to": "R2-12-47-2_node_172",
          "length": 776.84,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_1484",
          "phases": "BN",
          "from": "R2-12-47-2_node_30",
          "to": "R2-12-47-2_node_162",
          "length": 482.07,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1485",
          "phases": "AN",
          "from": "R2-12-47-2_node_154",
          "to": "R2-12-47-2_node_163",
          "length": 433.69,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_1486",
          "phases": "BN",
          "from": "R2-12-47-2_node_158",
          "to": "R2-12-47-2_node_164",
          "length": 280.81,
          "configuration": "line_configuration_43"
        },
        {
          "name": "overhead_line_1487",
          "phases": "BN",
          "from": "R2-12-47-2_node_158",
          "to": "R2-12-47-2_node_165",
          "length": 281.78,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1488",
          "phases": "CN",
          "from": "R2-12-47-2_node_150",
          "to": "R2-12-47-2_node_159",
          "length": 344.96,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1489",
          "phases": "CN",
          "from": "R2-12-47-2_node_75",
          "to": "R2-12-47-2_node_76",
          "length": 843.06,
          "configuration": "line_configuration_49"
        },
        {
          "name": "overhead_line_1490",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_90",
          "to": "R2-12-47-2_node_168",
          "length": 354.26,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_1491",
          "phases": "BN",
          "from": "R2-12-47-2_node_162",
          "to": "R2-12-47-2_node_171",
          "length": 307.16,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1492",
          "phases": "CN",
          "from": "R2-12-47-2_node_166",
          "to": "R2-12-47-2_node_167",
          "length": 63.09,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1493",
          "phases": "CN",
          "from": "R2-12-47-2_node_166",
          "to": "R2-12-47-2_node_178",
          "length": 464.69,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1494",
          "phases": "CN",
          "from": "R2-12-47-2_node_153",
          "to": "R2-12-47-2_node_169",
          "length": 583.08,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1495",
          "phases": "CN",
          "from": "R2-12-47-2_node_168",
          "to": "R2-12-47-2_node_91",
          "length": 143.71,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1496",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_168",
          "to": "R2-12-47-2_node_176",
          "length": 163.12,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_1497",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_176",
          "to": "R2-12-47-2_node_89",
          "length": 239.5,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_1498",
          "phases": "BN",
          "from": "R2-12-47-2_node_176",
          "to": "R2-12-47-2_node_94",
          "length": 33.43,
          "configuration": "line_configuration_50"
        },
        {
          "name": "overhead_line_1499",
          "phases": "BN",
          "from": "R2-12-47-2_node_162",
          "to": "R2-12-47-2_node_180",
          "length": 715.3,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1500",
          "phases": "CN",
          "from": "R2-12-47-2_node_177",
          "to": "R2-12-47-2_node_182",
          "length": 212.35,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1501",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_89",
          "to": "R2-12-47-2_node_88",
          "length": 446.53,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_1502",
          "phases": "AN",
          "from": "R2-12-47-2_node_30",
          "to": "R2-12-47-2_node_186",
          "length": 1637.0,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_1503",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_184",
          "to": "R2-12-47-2_node_187",
          "length": 180.26,
          "configuration": "line_configuration_52"
        },
        {
          "name": "overhead_line_1504",
          "phases": "CN",
          "from": "R2-12-47-2_node_185",
          "to": "R2-12-47-2_node_92",
          "length": 459.38,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1505",
          "phases": "CN",
          "from": "R2-12-47-2_node_185",
          "to": "R2-12-47-2_node_189",
          "length": 244.6,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1506",
          "phases": "AN",
          "from": "R2-12-47-2_node_186",
          "to": "R2-12-47-2_node_188",
          "length": 79.33,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_1507",
          "phases": "AN",
          "from": "R2-12-47-2_node_175",
          "to": "R2-12-47-2_node_191",
          "length": 1006.17,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_1508",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_183",
          "to": "R2-12-47-2_node_70",
          "length": 353.4,
          "configuration": "line_configuration_52"
        },
        {
          "name": "overhead_line_1509",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_88",
          "to": "R2-12-47-2_node_87",
          "length": 494.14,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_1510",
          "phases": "CN",
          "from": "R2-12-47-2_node_190",
          "to": "R2-12-47-2_node_192",
          "length": 144.53,
          "configuration": "line_configuration_63"
        },
        {
          "name": "overhead_line_1511",
          "phases": "CN",
          "from": "R2-12-47-2_node_190",
          "to": "R2-12-47-2_node_193",
          "length": 159.64,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1512",
          "phases": "CN",
          "from": "R2-12-47-2_node_190",
          "to": "R2-12-47-2_node_197",
          "length": 288.61,
          "configuration": "line_configuration_63"
        },
        {
          "name": "overhead_line_1513",
          "phases": "AN",
          "from": "R2-12-47-2_node_191",
          "to": "R2-12-47-2_node_194",
          "length": 104.4,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_1514",
          "phases": "CN",
          "from": "R2-12-47-2_node_193",
          "to": "R2-12-47-2_node_199",
          "length": 211.79,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1515",
          "phases": "CN",
          "from": "R2-12-47-2_node_193",
          "to": "R2-12-47-2_node_204",
          "length": 606.13,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1516",
          "phases": "CN",
          "from": "R2-12-47-2_node_179",
          "to": "R2-12-47-2_node_200",
          "length": 1103.02,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1517",
          "phases": "CN",
          "from": "R2-12-47-2_node_92",
          "to": "R2-12-47-2_node_93",
          "length": 315.06,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_1518",
          "phases": "AN",
          "from": "R2-12-47-2_node_191",
          "to": "R2-12-47-2_node_202",
          "length": 443.16,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_1519",
          "phases": "AN",
          "from": "R2-12-47-2_node_186",
          "to": "R2-12-47-2_node_206",
          "length": 994.32,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_1520",
          "phases": "AN",
          "from": "R2-12-47-2_node_205",
          "to": "R2-12-47-2_node_208",
          "length": 174.4,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_1521",
          "phases": "AN",
          "from": "R2-12-47-2_node_206",
          "to": "R2-12-47-2_node_209",
          "length": 114.16,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_1522",
          "phases": "AN",
          "from": "R2-12-47-2_node_206",
          "to": "R2-12-47-2_node_210",
          "length": 229.59,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_1524",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_47",
          "to": "R2-12-47-2_node_46",
          "length": 469.61,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_1525",
          "phases": "BN",
          "from": "R2-12-47-2_node_211",
          "to": "R2-12-47-2_node_22",
          "length": 383.5,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_1526",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_43",
          "to": "R2-12-47-2_node_217",
          "length": 462.96,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1527",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_218",
          "to": "R2-12-47-2_node_19",
          "length": 143.1,
          "configuration": "line_configuration_40"
        },
        {
          "name": "overhead_line_1528",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_218",
          "to": "R2-12-47-2_node_23",
          "length": 43.26,
          "configuration": "line_configuration_40"
        },
        {
          "name": "overhead_line_1529",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_219",
          "to": "R2-12-47-2_node_59",
          "length": 131.83,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_1530",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_221",
          "to": "R2-12-47-2_node_222",
          "length": 38.22,
          "configuration": "line_configuration_39"
        },
        {
          "name": "overhead_line_1531",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_223",
          "to": "R2-12-47-2_node_26",
          "length": 126.39,
          "configuration": "line_configuration_40"
        },
        {
          "name": "overhead_line_1532",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_223",
          "to": "R2-12-47-2_node_27",
          "length": 118.77,
          "configuration": "line_configuration_45"
        },
        {
          "name": "overhead_line_1533",
          "phases": "AN",
          "from": "R2-12-47-2_node_21",
          "to": "R2-12-47-2_node_227",
          "length": 334.07,
          "configuration": "line_configuration_41"
        },
        {
          "name": "overhead_line_1534",
          "phases": "BN",
          "from": "R2-12-47-2_node_228",
          "to": "R2-12-47-2_node_235",
          "length": 300.84,
          "configuration": "line_configuration_50"
        },
        {
          "name": "overhead_line_1535",
          "phases": "BN",
          "from": "R2-12-47-2_node_231",
          "to": "R2-12-47-2_node_238",
          "length": 349.22,
          "configuration": "line_configuration_50"
        },
        {
          "name": "overhead_line_1536",
          "phases": "CN",
          "from": "R2-12-47-2_node_225",
          "to": "R2-12-47-2_node_234",
          "length": 438.8,
          "configuration": "line_configuration_36"
        },
        {
          "name": "overhead_line_1537",
          "phases": "CN",
          "from": "R2-12-47-2_node_66",
          "to": "R2-12-47-2_node_53",
          "length": 647.85,
          "configuration": "line_configuration_36"
        },
        {
          "name": "overhead_line_1538",
          "phases": "CN",
          "from": "R2-12-47-2_node_239",
          "to": "R2-12-47-2_node_241",
          "length": 68.39,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1539",
          "phases": "CN",
          "from": "R2-12-47-2_node_239",
          "to": "R2-12-47-2_node_242",
          "length": 351.0,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_1540",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_243",
          "to": "R2-12-47-2_node_10",
          "length": 127.09,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_1545",
          "phases": "AN",
          "from": "R2-12-47-2_node_246",
          "to": "R2-12-47-2_node_3",
          "length": 259.607,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_1546",
          "phases": "AN",
          "from": "R2-12-47-2_node_247",
          "to": "R2-12-47-2_node_114",
          "length": 483.88,
          "configuration": "line_configuration_64"
        }
      ]
    },
    "overhead_line_conductor": {
      "instances": [
        {
          "name": "overhead_line_conductor_2",
          "rating.summer.continuous": 180.0,
          "geometric_mean_radius": "0.00418 ft",
          "resistance": 1.6257,
          "inside_comments": [
            "//name 2 ACSR;"
          ]
        },
        {
          "name": "overhead_line_conductor_3",
          "rating.summer.continuous": 533.0,
          "geometric_mean_radius": "0.02280 ft",
          "resistance": 0.258,
          "inside_comments": [
            "//name 394 AAAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_4",
          "rating.summer.continuous": 149.0,
          "geometric_mean_radius": "0.00663 ft",
          "resistance": 1.5,
          "inside_comments": [
            "//name 4 CU;"
          ]
        },
        {
          "name": "overhead_line_conductor_5",
          "rating.summer.continuous": 270.0,
          "geometric_mean_radius": "0.01350 ft",
          "resistance": 0.132,
          "inside_comments": [
            "//name 2/0 AAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_6",
          "rating.summer.continuous": 663.0,
          "geometric_mean_radius": "0.02710 ft",
          "resistance": 0.0369,
          "inside_comments": [
            "//name 559.5 AAAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_8",
          "rating.summer.continuous": 530.0,
          "geometric_mean_radius": "0.02300 ft",
          "resistance": 0.303,
          "inside_comments": [
            "//name 336 ACSR;"
          ]
        },
        {
          "name": "overhead_line_conductor_10",
          "rating.summer.continuous": 300.0,
          "geometric_mean_radius": "0.00600 ft",
          "resistance": 0.638,
          "inside_comments": [
            "//name 3/0 ACSR;"
          ]
        },
        {
          "name": "overhead_line_conductor_11",
          "rating.summer.continuous": 197.0,
          "geometric_mean_radius": "0.00883 ft",
          "resistance": 1.5197,
          "inside_comments": [
            "//name 2 AAAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_12",
          "rating.summer.continuous": 388.0,
          "geometric_mean_radius": "0.02020 ft",
          "resistance": 0.0657,
          "inside_comments": [
            "//name 266.8 AAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_14",
          "rating.summer.continuous": 256.0,
          "geometric_mean_radius": "0.01200 ft",
          "resistance": 0.166,
          "inside_comments": [
            "//name 123.3 AAAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_15",
          "rating.summer.continuous": 360.0,
          "geometric_mean_radius": "0.01033 ft",
          "resistance": 0.476,
          "inside_comments": [
            "//name 4/0 AAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_16",
          "rating.summer.continuous": 204.0,
          "geometric_mean_radius": "0.00836 ft",
          "resistance": 0.945,
          "inside_comments": [
            "//name 2 CU;"
          ]
        }
      ]
    },
    "switch": {
      "instances": [
        {
          "name": "switch_1598",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_250",
          "to": "R2-12-47-2_node_243",
          "status": "CLOSED"
        },
        {
          "name": "switch_1599",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_24",
          "to": "R2-12-47-2_node_25",
          "status": "CLOSED"
        },
        {
          "name": "switch_1600",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_28",
          "to": "R2-12-47-2_node_110",
          "status": "CLOSED"
        },
        {
          "name": "switch_1601",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_37",
          "to": "R2-12-47-2_node_34",
          "status": "CLOSED"
        },
        {
          "name": "switch_1602",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_38",
          "to": "R2-12-47-2_node_2",
          "status": "CLOSED"
        },
        {
          "name": "switch_1603",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_40",
          "to": "R2-12-47-2_node_41",
          "status": "CLOSED"
        },
        {
          "name": "switch_1604",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_43",
          "to": "R2-12-47-2_node_218",
          "status": "CLOSED"
        },
        {
          "name": "switch_1605",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_45",
          "to": "R2-12-47-2_node_44",
          "status": "CLOSED"
        },
        {
          "name": "switch_1606",
          "phases": "CN",
          "from": "R2-12-47-2_node_95",
          "to": "R2-12-47-2_node_104",
          "status": "CLOSED"
        },
        {
          "name": "switch_1607",
          "phases": "BN",
          "from": "R2-12-47-2_node_97",
          "to": "R2-12-47-2_node_106",
          "status": "CLOSED"
        },
        {
          "name": "switch_1608",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_184",
          "to": "R2-12-47-2_node_71",
          "status": "CLOSED"
        },
        {
          "name": "switch_1609",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_217",
          "to": "R2-12-47-2_node_52",
          "status": "CLOSED"
        }
      ]
    },
    "transformer": {
      "instances": [
        {
          "name": "transformer_1152",
          "phases": "AS",
          "from": "R2-12-47-2_node_246",
          "to": "R2-12-47-2_tn_1",
          "configuration": "transformer_configuration_1101"
        },
        {
          "name": "transformer_1153",
          "phases": "AS",
          "from": "R2-12-47-2_node_243",
          "to": "R2-12-47-2_tn_2",
          "configuration": "transformer_configuration_1102"
        },
        {
          "name": "transformer_1154",
          "phases": "BS",
          "from": "R2-12-47-2_node_243",
          "to": "R2-12-47-2_tn_3",
          "configuration": "transformer_configuration_1119"
        },
        {
          "name": "transformer_1155",
          "phases": "CS",
          "from": "R2-12-47-2_node_243",
          "to": "R2-12-47-2_tn_4",
          "configuration": "transformer_configuration_1135"
        },
        {
          "name": "transformer_1156",
          "phases": "AS",
          "from": "R2-12-47-2_node_247",
          "to": "R2-12-47-2_tn_5",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1157",
          "phases": "AS",
          "from": "R2-12-47-2_node_236",
          "to": "R2-12-47-2_tn_6",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1158",
          "phases": "CS",
          "from": "R2-12-47-2_node_160",
          "to": "R2-12-47-2_tn_7",
          "configuration": "transformer_configuration_1136"
        },
        {
          "name": "transformer_1159",
          "phases": "CS",
          "from": "R2-12-47-2_node_128",
          "to": "R2-12-47-2_tn_8",
          "configuration": "transformer_configuration_1136"
        },
        {
          "name": "transformer_1160",
          "phases": "CS",
          "from": "R2-12-47-2_node_161",
          "to": "R2-12-47-2_tn_9",
          "configuration": "transformer_configuration_1137"
        },
        {
          "name": "transformer_1161",
          "phases": "BS",
          "from": "R2-12-47-2_node_100",
          "to": "R2-12-47-2_tn_10",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1162",
          "phases": "CS",
          "from": "R2-12-47-2_node_98",
          "to": "R2-12-47-2_tn_11",
          "configuration": "transformer_configuration_1138"
        },
        {
          "name": "transformer_1163",
          "phases": "CS",
          "from": "R2-12-47-2_node_99",
          "to": "R2-12-47-2_tn_12",
          "configuration": "transformer_configuration_1139"
        },
        {
          "name": "transformer_1164",
          "phases": "BS",
          "from": "R2-12-47-2_node_101",
          "to": "R2-12-47-2_tn_13",
          "configuration": "transformer_configuration_1121"
        },
        {
          "name": "transformer_1165",
          "phases": "BS",
          "from": "R2-12-47-2_node_143",
          "to": "R2-12-47-2_tn_14",
          "configuration": "transformer_configuration_1122"
        },
        {
          "name": "transformer_1166",
          "phases": "CS",
          "from": "R2-12-47-2_node_117",
          "to": "R2-12-47-2_tn_15",
          "configuration": "transformer_configuration_1140"
        },
        {
          "name": "transformer_1167",
          "phases": "BS",
          "from": "R2-12-47-2_node_248",
          "to": "R2-12-47-2_tn_16",
          "configuration": "transformer_configuration_1123"
        },
        {
          "name": "transformer_1168",
          "phases": "CS",
          "from": "R2-12-47-2_node_248",
          "to": "R2-12-47-2_tn_17",
          "configuration": "transformer_configuration_1141"
        },
        {
          "name": "transformer_1169",
          "phases": "AS",
          "from": "R2-12-47-2_node_113",
          "to": "R2-12-47-2_tn_18",
          "configuration": "transformer_configuration_1104"
        },
        {
          "name": "transformer_1170",
          "phases": "AS",
          "from": "R2-12-47-2_node_221",
          "to": "R2-12-47-2_tn_19",
          "configuration": "transformer_configuration_1102"
        },
        {
          "name": "transformer_1171",
          "phases": "BS",
          "from": "R2-12-47-2_node_221",
          "to": "R2-12-47-2_tn_20",
          "configuration": "transformer_configuration_1119"
        },
        {
          "name": "transformer_1172",
          "phases": "CS",
          "from": "R2-12-47-2_node_221",
          "to": "R2-12-47-2_tn_21",
          "configuration": "transformer_configuration_1138"
        },
        {
          "name": "transformer_1173",
          "phases": "AS",
          "from": "R2-12-47-2_node_230",
          "to": "R2-12-47-2_tn_22",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1174",
          "phases": "BS",
          "from": "R2-12-47-2_node_216",
          "to": "R2-12-47-2_tn_23",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1175",
          "phases": "BS",
          "from": "R2-12-47-2_node_214",
          "to": "R2-12-47-2_tn_24",
          "configuration": "transformer_configuration_1121"
        },
        {
          "name": "transformer_1176",
          "phases": "AS",
          "from": "R2-12-47-2_node_21",
          "to": "R2-12-47-2_tn_25",
          "configuration": "transformer_configuration_1105"
        },
        {
          "name": "transformer_1177",
          "phases": "CS",
          "from": "R2-12-47-2_node_123",
          "to": "R2-12-47-2_tn_26",
          "configuration": "transformer_configuration_1138"
        },
        {
          "name": "transformer_1178",
          "phases": "AS",
          "from": "R2-12-47-2_node_198",
          "to": "R2-12-47-2_tn_27",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1179",
          "phases": "AS",
          "from": "R2-12-47-2_node_154",
          "to": "R2-12-47-2_tn_28",
          "configuration": "transformer_configuration_1101"
        },
        {
          "name": "transformer_1180",
          "phases": "BS",
          "from": "R2-12-47-2_node_149",
          "to": "R2-12-47-2_tn_29",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1181",
          "phases": "CS",
          "from": "R2-12-47-2_node_229",
          "to": "R2-12-47-2_tn_30",
          "configuration": "transformer_configuration_1136"
        },
        {
          "name": "transformer_1182",
          "phases": "AS",
          "from": "R2-12-47-2_node_103",
          "to": "R2-12-47-2_tn_31",
          "configuration": "transformer_configuration_1106"
        },
        {
          "name": "transformer_1183",
          "phases": "BS",
          "from": "R2-12-47-2_node_103",
          "to": "R2-12-47-2_tn_32",
          "configuration": "transformer_configuration_1124"
        },
        {
          "name": "transformer_1184",
          "phases": "CS",
          "from": "R2-12-47-2_node_103",
          "to": "R2-12-47-2_tn_33",
          "configuration": "transformer_configuration_1142"
        },
        {
          "name": "transformer_1185",
          "phases": "CS",
          "from": "R2-12-47-2_node_49",
          "to": "R2-12-47-2_tn_34",
          "configuration": "transformer_configuration_1136"
        },
        {
          "name": "transformer_1186",
          "phases": "CS",
          "from": "R2-12-47-2_node_212",
          "to": "R2-12-47-2_tn_35",
          "configuration": "transformer_configuration_1138"
        },
        {
          "name": "transformer_1187",
          "phases": "BS",
          "from": "R2-12-47-2_node_207",
          "to": "R2-12-47-2_tn_36",
          "configuration": "transformer_configuration_1125"
        },
        {
          "name": "transformer_1188",
          "phases": "BS",
          "from": "R2-12-47-2_node_211",
          "to": "R2-12-47-2_tn_37",
          "configuration": "transformer_configuration_1126"
        },
        {
          "name": "transformer_1189",
          "phases": "CS",
          "from": "R2-12-47-2_node_213",
          "to": "R2-12-47-2_tn_38",
          "configuration": "transformer_configuration_1138"
        },
        {
          "name": "transformer_1190",
          "phases": "CS",
          "from": "R2-12-47-2_node_215",
          "to": "R2-12-47-2_tn_39",
          "configuration": "transformer_configuration_1138"
        },
        {
          "name": "transformer_1191",
          "phases": "AS",
          "from": "R2-12-47-2_node_237",
          "to": "R2-12-47-2_tn_40",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1192",
          "phases": "AS",
          "from": "R2-12-47-2_node_219",
          "to": "R2-12-47-2_tn_41",
          "configuration": "transformer_configuration_1102"
        },
        {
          "name": "transformer_1193",
          "phases": "BS",
          "from": "R2-12-47-2_node_219",
          "to": "R2-12-47-2_tn_42",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1194",
          "phases": "CS",
          "from": "R2-12-47-2_node_219",
          "to": "R2-12-47-2_tn_43",
          "configuration": "transformer_configuration_1143"
        },
        {
          "name": "transformer_1195",
          "phases": "CS",
          "from": "R2-12-47-2_node_239",
          "to": "R2-12-47-2_tn_44",
          "configuration": "transformer_configuration_1137"
        },
        {
          "name": "transformer_1196",
          "phases": "BS",
          "from": "R2-12-47-2_node_231",
          "to": "R2-12-47-2_tn_45",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1197",
          "phases": "BS",
          "from": "R2-12-47-2_node_228",
          "to": "R2-12-47-2_tn_46",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1198",
          "phases": "AS",
          "from": "R2-12-47-2_node_232",
          "to": "R2-12-47-2_tn_47",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1199",
          "phases": "AS",
          "from": "R2-12-47-2_node_233",
          "to": "R2-12-47-2_tn_48",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1200",
          "phases": "AS",
          "from": "R2-12-47-2_node_60",
          "to": "R2-12-47-2_tn_49",
          "configuration": "transformer_configuration_1107"
        },
        {
          "name": "transformer_1201",
          "phases": "BS",
          "from": "R2-12-47-2_node_226",
          "to": "R2-12-47-2_tn_50",
          "configuration": "transformer_configuration_1122"
        },
        {
          "name": "transformer_1202",
          "phases": "AS",
          "from": "R2-12-47-2_node_224",
          "to": "R2-12-47-2_tn_51",
          "configuration": "transformer_configuration_1101"
        },
        {
          "name": "transformer_1203",
          "phases": "AS",
          "from": "R2-12-47-2_node_65",
          "to": "R2-12-47-2_tn_52",
          "configuration": "transformer_configuration_1102"
        },
        {
          "name": "transformer_1204",
          "phases": "BS",
          "from": "R2-12-47-2_node_65",
          "to": "R2-12-47-2_tn_53",
          "configuration": "transformer_configuration_1119"
        },
        {
          "name": "transformer_1205",
          "phases": "CS",
          "from": "R2-12-47-2_node_65",
          "to": "R2-12-47-2_tn_54",
          "configuration": "transformer_configuration_1136"
        },
        {
          "name": "transformer_1206",
          "phases": "CS",
          "from": "R2-12-47-2_node_225",
          "to": "R2-12-47-2_tn_55",
          "configuration": "transformer_configuration_1136"
        },
        {
          "name": "transformer_1207",
          "phases": "AS",
          "from": "R2-12-47-2_node_240",
          "to": "R2-12-47-2_tn_56",
          "configuration": "transformer_configuration_1101"
        },
        {
          "name": "transformer_1208",
          "phases": "CS",
          "from": "R2-12-47-2_node_240",
          "to": "R2-12-47-2_tn_57",
          "configuration": "transformer_configuration_1143"
        },
        {
          "name": "transformer_1209",
          "phases": "AS",
          "from": "R2-12-47-2_node_205",
          "to": "R2-12-47-2_tn_58",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1210",
          "phases": "AS",
          "from": "R2-12-47-2_node_152",
          "to": "R2-12-47-2_tn_59",
          "configuration": "transformer_configuration_1101"
        },
        {
          "name": "transformer_1211",
          "phases": "BS",
          "from": "R2-12-47-2_node_152",
          "to": "R2-12-47-2_tn_60",
          "configuration": "transformer_configuration_1119"
        },
        {
          "name": "transformer_1212",
          "phases": "CS",
          "from": "R2-12-47-2_node_152",
          "to": "R2-12-47-2_tn_61",
          "configuration": "transformer_configuration_1143"
        },
        {
          "name": "transformer_1213",
          "phases": "BS",
          "from": "R2-12-47-2_node_155",
          "to": "R2-12-47-2_tn_62",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1214",
          "phases": "AS",
          "from": "R2-12-47-2_node_175",
          "to": "R2-12-47-2_tn_63",
          "configuration": "transformer_configuration_1108"
        },
        {
          "name": "transformer_1215",
          "phases": "CS",
          "from": "R2-12-47-2_node_170",
          "to": "R2-12-47-2_tn_64",
          "configuration": "transformer_configuration_1138"
        },
        {
          "name": "transformer_1216",
          "phases": "CS",
          "from": "R2-12-47-2_node_78",
          "to": "R2-12-47-2_tn_65",
          "configuration": "transformer_configuration_1136"
        },
        {
          "name": "transformer_1217",
          "phases": "BS",
          "from": "R2-12-47-2_node_126",
          "to": "R2-12-47-2_tn_66",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1218",
          "phases": "BS",
          "from": "R2-12-47-2_node_129",
          "to": "R2-12-47-2_tn_67",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1219",
          "phases": "BS",
          "from": "R2-12-47-2_node_173",
          "to": "R2-12-47-2_tn_68",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1220",
          "phases": "BS",
          "from": "R2-12-47-2_node_130",
          "to": "R2-12-47-2_tn_69",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1221",
          "phases": "AS",
          "from": "R2-12-47-2_node_68",
          "to": "R2-12-47-2_tn_70",
          "configuration": "transformer_configuration_1109"
        },
        {
          "name": "transformer_1222",
          "phases": "BS",
          "from": "R2-12-47-2_node_68",
          "to": "R2-12-47-2_tn_71",
          "configuration": "transformer_configuration_1119"
        },
        {
          "name": "transformer_1223",
          "phases": "CS",
          "from": "R2-12-47-2_node_68",
          "to": "R2-12-47-2_tn_72",
          "configuration": "transformer_configuration_1143"
        },
        {
          "name": "transformer_1224",
          "phases": "AS",
          "from": "R2-12-47-2_node_201",
          "to": "R2-12-47-2_tn_73",
          "configuration": "transformer_configuration_1110"
        },
        {
          "name": "transformer_1225",
          "phases": "AS",
          "from": "R2-12-47-2_node_195",
          "to": "R2-12-47-2_tn_74",
          "configuration": "transformer_configuration_1101"
        },
        {
          "name": "transformer_1226",
          "phases": "BS",
          "from": "R2-12-47-2_node_181",
          "to": "R2-12-47-2_tn_75",
          "configuration": "transformer_configuration_1121"
        },
        {
          "name": "transformer_1227",
          "phases": "CS",
          "from": "R2-12-47-2_node_166",
          "to": "R2-12-47-2_tn_76",
          "configuration": "transformer_configuration_1138"
        },
        {
          "name": "transformer_1228",
          "phases": "CS",
          "from": "R2-12-47-2_node_179",
          "to": "R2-12-47-2_tn_77",
          "configuration": "transformer_configuration_1138"
        },
        {
          "name": "transformer_1229",
          "phases": "CS",
          "from": "R2-12-47-2_node_185",
          "to": "R2-12-47-2_tn_78",
          "configuration": "transformer_configuration_1136"
        },
        {
          "name": "transformer_1230",
          "phases": "CS",
          "from": "R2-12-47-2_node_203",
          "to": "R2-12-47-2_tn_79",
          "configuration": "transformer_configuration_1136"
        },
        {
          "name": "transformer_1231",
          "phases": "BS",
          "from": "R2-12-47-2_node_108",
          "to": "R2-12-47-2_tn_80",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1232",
          "phases": "CS",
          "from": "R2-12-47-2_node_95",
          "to": "R2-12-47-2_tn_81",
          "configuration": "transformer_configuration_1144"
        },
        {
          "name": "transformer_1233",
          "phases": "CS",
          "from": "R2-12-47-2_node_96",
          "to": "R2-12-47-2_tn_82",
          "configuration": "transformer_configuration_1145"
        },
        {
          "name": "transformer_1234",
          "phases": "CS",
          "from": "R2-12-47-2_node_105",
          "to": "R2-12-47-2_tn_83",
          "configuration": "transformer_configuration_1138"
        },
        {
          "name": "transformer_1235",
          "phases": "BS",
          "from": "R2-12-47-2_node_97",
          "to": "R2-12-47-2_tn_84",
          "configuration": "transformer_configuration_1127"
        },
        {
          "name": "transformer_1236",
          "phases": "BS",
          "from": "R2-12-47-2_node_251",
          "to": "R2-12-47-2_tn_85",
          "configuration": "transformer_configuration_1127"
        },
        {
          "name": "transformer_1237",
          "phases": "CS",
          "from": "R2-12-47-2_node_252",
          "to": "R2-12-47-2_tn_86",
          "configuration": "transformer_configuration_1137"
        },
        {
          "name": "transformer_1238",
          "phases": "BS",
          "from": "R2-12-47-2_node_107",
          "to": "R2-12-47-2_tn_87",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1239",
          "phases": "AS",
          "from": "R2-12-47-2_node_220",
          "to": "R2-12-47-2_tn_88",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1240",
          "phases": "AS",
          "from": "R2-12-47-2_node_146",
          "to": "R2-12-47-2_tn_89",
          "configuration": "transformer_configuration_1110"
        },
        {
          "name": "transformer_1241",
          "phases": "BS",
          "from": "R2-12-47-2_node_146",
          "to": "R2-12-47-2_tn_90",
          "configuration": "transformer_configuration_1119"
        },
        {
          "name": "transformer_1242",
          "phases": "CS",
          "from": "R2-12-47-2_node_146",
          "to": "R2-12-47-2_tn_91",
          "configuration": "transformer_configuration_1143"
        },
        {
          "name": "transformer_1243",
          "phases": "AS",
          "from": "R2-12-47-2_node_17",
          "to": "R2-12-47-2_tn_92",
          "configuration": "transformer_configuration_1110"
        },
        {
          "name": "transformer_1244",
          "phases": "BS",
          "from": "R2-12-47-2_node_17",
          "to": "R2-12-47-2_tn_93",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1245",
          "phases": "CS",
          "from": "R2-12-47-2_node_17",
          "to": "R2-12-47-2_tn_94",
          "configuration": "transformer_configuration_1135"
        },
        {
          "name": "transformer_1246",
          "phases": "BS",
          "from": "R2-12-47-2_node_14",
          "to": "R2-12-47-2_tn_95",
          "configuration": "transformer_configuration_1128"
        },
        {
          "name": "transformer_1247",
          "phases": "CS",
          "from": "R2-12-47-2_node_14",
          "to": "R2-12-47-2_tn_96",
          "configuration": "transformer_configuration_1143"
        },
        {
          "name": "transformer_1248",
          "phases": "AS",
          "from": "R2-12-47-2_node_115",
          "to": "R2-12-47-2_tn_97",
          "configuration": "transformer_configuration_1111"
        },
        {
          "name": "transformer_1249",
          "phases": "AS",
          "from": "R2-12-47-2_node_116",
          "to": "R2-12-47-2_tn_98",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1250",
          "phases": "AS",
          "from": "R2-12-47-2_node_111",
          "to": "R2-12-47-2_tn_99",
          "configuration": "transformer_configuration_1111"
        },
        {
          "name": "transformer_1251",
          "phases": "BS",
          "from": "R2-12-47-2_node_111",
          "to": "R2-12-47-2_tn_100",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1252",
          "phases": "CS",
          "from": "R2-12-47-2_node_111",
          "to": "R2-12-47-2_tn_101",
          "configuration": "transformer_configuration_1138"
        },
        {
          "name": "transformer_1253",
          "phases": "BS",
          "from": "R2-12-47-2_node_80",
          "to": "R2-12-47-2_tn_102",
          "configuration": "transformer_configuration_1129"
        },
        {
          "name": "transformer_1254",
          "phases": "BS",
          "from": "R2-12-47-2_node_119",
          "to": "R2-12-47-2_tn_103",
          "configuration": "transformer_configuration_1121"
        },
        {
          "name": "transformer_1255",
          "phases": "CS",
          "from": "R2-12-47-2_node_83",
          "to": "R2-12-47-2_tn_104",
          "configuration": "transformer_configuration_1146"
        },
        {
          "name": "transformer_1256",
          "phases": "CS",
          "from": "R2-12-47-2_node_122",
          "to": "R2-12-47-2_tn_105",
          "configuration": "transformer_configuration_1147"
        },
        {
          "name": "transformer_1257",
          "phases": "BS",
          "from": "R2-12-47-2_node_125",
          "to": "R2-12-47-2_tn_106",
          "configuration": "transformer_configuration_1128"
        },
        {
          "name": "transformer_1258",
          "phases": "CS",
          "from": "R2-12-47-2_node_124",
          "to": "R2-12-47-2_tn_107",
          "configuration": "transformer_configuration_1146"
        },
        {
          "name": "transformer_1259",
          "phases": "BS",
          "from": "R2-12-47-2_node_86",
          "to": "R2-12-47-2_tn_108",
          "configuration": "transformer_configuration_1121"
        },
        {
          "name": "transformer_1260",
          "phases": "BS",
          "from": "R2-12-47-2_node_127",
          "to": "R2-12-47-2_tn_109",
          "configuration": "transformer_configuration_1130"
        },
        {
          "name": "transformer_1261",
          "phases": "AS",
          "from": "R2-12-47-2_node_38",
          "to": "R2-12-47-2_tn_110",
          "configuration": "transformer_configuration_1109"
        },
        {
          "name": "transformer_1262",
          "phases": "BS",
          "from": "R2-12-47-2_node_38",
          "to": "R2-12-47-2_tn_111",
          "configuration": "transformer_configuration_1119"
        },
        {
          "name": "transformer_1263",
          "phases": "CS",
          "from": "R2-12-47-2_node_38",
          "to": "R2-12-47-2_tn_112",
          "configuration": "transformer_configuration_1143"
        },
        {
          "name": "transformer_1264",
          "phases": "BS",
          "from": "R2-12-47-2_node_13",
          "to": "R2-12-47-2_tn_113",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1265",
          "phases": "BS",
          "from": "R2-12-47-2_node_137",
          "to": "R2-12-47-2_tn_114",
          "configuration": "transformer_configuration_1121"
        },
        {
          "name": "transformer_1266",
          "phases": "BS",
          "from": "R2-12-47-2_node_133",
          "to": "R2-12-47-2_tn_115",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1267",
          "phases": "AS",
          "from": "R2-12-47-2_node_136",
          "to": "R2-12-47-2_tn_116",
          "configuration": "transformer_configuration_1101"
        },
        {
          "name": "transformer_1268",
          "phases": "AS",
          "from": "R2-12-47-2_node_135",
          "to": "R2-12-47-2_tn_117",
          "configuration": "transformer_configuration_1101"
        },
        {
          "name": "transformer_1269",
          "phases": "AS",
          "from": "R2-12-47-2_node_139",
          "to": "R2-12-47-2_tn_118",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1270",
          "phases": "AS",
          "from": "R2-12-47-2_node_142",
          "to": "R2-12-47-2_tn_119",
          "configuration": "transformer_configuration_1102"
        },
        {
          "name": "transformer_1271",
          "phases": "BS",
          "from": "R2-12-47-2_node_142",
          "to": "R2-12-47-2_tn_120",
          "configuration": "transformer_configuration_1119"
        },
        {
          "name": "transformer_1272",
          "phases": "CS",
          "from": "R2-12-47-2_node_142",
          "to": "R2-12-47-2_tn_121",
          "configuration": "transformer_configuration_1138"
        },
        {
          "name": "transformer_1273",
          "phases": "BS",
          "from": "R2-12-47-2_node_140",
          "to": "R2-12-47-2_tn_122",
          "configuration": "transformer_configuration_1121"
        },
        {
          "name": "transformer_1274",
          "phases": "BS",
          "from": "R2-12-47-2_node_145",
          "to": "R2-12-47-2_tn_123",
          "configuration": "transformer_configuration_1130"
        },
        {
          "name": "transformer_1275",
          "phases": "CS",
          "from": "R2-12-47-2_node_75",
          "to": "R2-12-47-2_tn_124",
          "configuration": "transformer_configuration_1138"
        },
        {
          "name": "transformer_1276",
          "phases": "CS",
          "from": "R2-12-47-2_node_148",
          "to": "R2-12-47-2_tn_125",
          "configuration": "transformer_configuration_1136"
        },
        {
          "name": "transformer_1277",
          "phases": "BS",
          "from": "R2-12-47-2_node_151",
          "to": "R2-12-47-2_tn_126",
          "configuration": "transformer_configuration_1130"
        },
        {
          "name": "transformer_1278",
          "phases": "CS",
          "from": "R2-12-47-2_node_147",
          "to": "R2-12-47-2_tn_127",
          "configuration": "transformer_configuration_1137"
        },
        {
          "name": "transformer_1279",
          "phases": "AS",
          "from": "R2-12-47-2_node_32",
          "to": "R2-12-47-2_tn_128",
          "configuration": "transformer_configuration_1112"
        },
        {
          "name": "transformer_1280",
          "phases": "BS",
          "from": "R2-12-47-2_node_157",
          "to": "R2-12-47-2_tn_129",
          "configuration": "transformer_configuration_1121"
        },
        {
          "name": "transformer_1281",
          "phases": "CS",
          "from": "R2-12-47-2_node_156",
          "to": "R2-12-47-2_tn_130",
          "configuration": "transformer_configuration_1137"
        },
        {
          "name": "transformer_1282",
          "phases": "AS",
          "from": "R2-12-47-2_node_172",
          "to": "R2-12-47-2_tn_131",
          "configuration": "transformer_configuration_1113"
        },
        {
          "name": "transformer_1283",
          "phases": "BS",
          "from": "R2-12-47-2_node_162",
          "to": "R2-12-47-2_tn_132",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1284",
          "phases": "AS",
          "from": "R2-12-47-2_node_163",
          "to": "R2-12-47-2_tn_133",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1285",
          "phases": "BS",
          "from": "R2-12-47-2_node_164",
          "to": "R2-12-47-2_tn_134",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1286",
          "phases": "BS",
          "from": "R2-12-47-2_node_165",
          "to": "R2-12-47-2_tn_135",
          "configuration": "transformer_configuration_1121"
        },
        {
          "name": "transformer_1287",
          "phases": "CS",
          "from": "R2-12-47-2_node_159",
          "to": "R2-12-47-2_tn_136",
          "configuration": "transformer_configuration_1137"
        },
        {
          "name": "transformer_1288",
          "phases": "CS",
          "from": "R2-12-47-2_node_76",
          "to": "R2-12-47-2_tn_137",
          "configuration": "transformer_configuration_1137"
        },
        {
          "name": "transformer_1289",
          "phases": "AS",
          "from": "R2-12-47-2_node_168",
          "to": "R2-12-47-2_tn_138",
          "configuration": "transformer_configuration_1102"
        },
        {
          "name": "transformer_1290",
          "phases": "BS",
          "from": "R2-12-47-2_node_168",
          "to": "R2-12-47-2_tn_139",
          "configuration": "transformer_configuration_1131"
        },
        {
          "name": "transformer_1291",
          "phases": "CS",
          "from": "R2-12-47-2_node_168",
          "to": "R2-12-47-2_tn_140",
          "configuration": "transformer_configuration_1143"
        },
        {
          "name": "transformer_1292",
          "phases": "BS",
          "from": "R2-12-47-2_node_171",
          "to": "R2-12-47-2_tn_141",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1293",
          "phases": "CS",
          "from": "R2-12-47-2_node_167",
          "to": "R2-12-47-2_tn_142",
          "configuration": "transformer_configuration_1136"
        },
        {
          "name": "transformer_1294",
          "phases": "CS",
          "from": "R2-12-47-2_node_178",
          "to": "R2-12-47-2_tn_143",
          "configuration": "transformer_configuration_1138"
        },
        {
          "name": "transformer_1295",
          "phases": "CS",
          "from": "R2-12-47-2_node_169",
          "to": "R2-12-47-2_tn_144",
          "configuration": "transformer_configuration_1146"
        },
        {
          "name": "transformer_1296",
          "phases": "AS",
          "from": "R2-12-47-2_node_174",
          "to": "R2-12-47-2_tn_145",
          "configuration": "transformer_configuration_1111"
        },
        {
          "name": "transformer_1297",
          "phases": "AS",
          "from": "R2-12-47-2_node_176",
          "to": "R2-12-47-2_tn_146",
          "configuration": "transformer_configuration_1114"
        },
        {
          "name": "transformer_1298",
          "phases": "BS",
          "from": "R2-12-47-2_node_176",
          "to": "R2-12-47-2_tn_147",
          "configuration": "transformer_configuration_1132"
        },
        {
          "name": "transformer_1299",
          "phases": "CS",
          "from": "R2-12-47-2_node_176",
          "to": "R2-12-47-2_tn_148",
          "configuration": "transformer_configuration_1141"
        },
        {
          "name": "transformer_1300",
          "phases": "BS",
          "from": "R2-12-47-2_node_180",
          "to": "R2-12-47-2_tn_149",
          "configuration": "transformer_configuration_1133"
        },
        {
          "name": "transformer_1301",
          "phases": "CS",
          "from": "R2-12-47-2_node_182",
          "to": "R2-12-47-2_tn_150",
          "configuration": "transformer_configuration_1148"
        },
        {
          "name": "transformer_1302",
          "phases": "AS",
          "from": "R2-12-47-2_node_88",
          "to": "R2-12-47-2_tn_151",
          "configuration": "transformer_configuration_1104"
        },
        {
          "name": "transformer_1303",
          "phases": "BS",
          "from": "R2-12-47-2_node_88",
          "to": "R2-12-47-2_tn_152",
          "configuration": "transformer_configuration_1123"
        },
        {
          "name": "transformer_1304",
          "phases": "CS",
          "from": "R2-12-47-2_node_88",
          "to": "R2-12-47-2_tn_153",
          "configuration": "transformer_configuration_1148"
        },
        {
          "name": "transformer_1305",
          "phases": "AS",
          "from": "R2-12-47-2_node_186",
          "to": "R2-12-47-2_tn_154",
          "configuration": "transformer_configuration_1115"
        },
        {
          "name": "transformer_1306",
          "phases": "CS",
          "from": "R2-12-47-2_node_189",
          "to": "R2-12-47-2_tn_155",
          "configuration": "transformer_configuration_1139"
        },
        {
          "name": "transformer_1307",
          "phases": "AS",
          "from": "R2-12-47-2_node_191",
          "to": "R2-12-47-2_tn_156",
          "configuration": "transformer_configuration_1116"
        },
        {
          "name": "transformer_1308",
          "phases": "AS",
          "from": "R2-12-47-2_node_87",
          "to": "R2-12-47-2_tn_157",
          "configuration": "transformer_configuration_1117"
        },
        {
          "name": "transformer_1309",
          "phases": "BS",
          "from": "R2-12-47-2_node_87",
          "to": "R2-12-47-2_tn_158",
          "configuration": "transformer_configuration_1132"
        },
        {
          "name": "transformer_1310",
          "phases": "CS",
          "from": "R2-12-47-2_node_87",
          "to": "R2-12-47-2_tn_159",
          "configuration": "transformer_configuration_1149"
        },
        {
          "name": "transformer_1311",
          "phases": "CS",
          "from": "R2-12-47-2_node_192",
          "to": "R2-12-47-2_tn_160",
          "configuration": "transformer_configuration_1138"
        },
        {
          "name": "transformer_1312",
          "phases": "CS",
          "from": "R2-12-47-2_node_197",
          "to": "R2-12-47-2_tn_161",
          "configuration": "transformer_configuration_1138"
        },
        {
          "name": "transformer_1313",
          "phases": "AS",
          "from": "R2-12-47-2_node_194",
          "to": "R2-12-47-2_tn_162",
          "configuration": "transformer_configuration_1110"
        },
        {
          "name": "transformer_1314",
          "phases": "CS",
          "from": "R2-12-47-2_node_199",
          "to": "R2-12-47-2_tn_163",
          "configuration": "transformer_configuration_1138"
        },
        {
          "name": "transformer_1315",
          "phases": "CS",
          "from": "R2-12-47-2_node_204",
          "to": "R2-12-47-2_tn_164",
          "configuration": "transformer_configuration_1136"
        },
        {
          "name": "transformer_1316",
          "phases": "CS",
          "from": "R2-12-47-2_node_200",
          "to": "R2-12-47-2_tn_165",
          "configuration": "transformer_configuration_1150"
        },
        {
          "name": "transformer_1317",
          "phases": "CS",
          "from": "R2-12-47-2_node_93",
          "to": "R2-12-47-2_tn_166",
          "configuration": "transformer_configuration_1138"
        },
        {
          "name": "transformer_1318",
          "phases": "AS",
          "from": "R2-12-47-2_node_202",
          "to": "R2-12-47-2_tn_167",
          "configuration": "transformer_configuration_1118"
        },
        {
          "name": "transformer_1319",
          "phases": "AS",
          "from": "R2-12-47-2_node_206",
          "to": "R2-12-47-2_tn_168",
          "configuration": "transformer_configuration_1111"
        },
        {
          "name": "transformer_1320",
          "phases": "AS",
          "from": "R2-12-47-2_node_208",
          "to": "R2-12-47-2_tn_169",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1321",
          "phases": "AS",
          "from": "R2-12-47-2_node_209",
          "to": "R2-12-47-2_tn_170",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1322",
          "phases": "AS",
          "from": "R2-12-47-2_node_210",
          "to": "R2-12-47-2_tn_171",
          "configuration": "transformer_configuration_1101"
        },
        {
          "name": "transformer_1323",
          "phases": "AS",
          "from": "R2-12-47-2_node_46",
          "to": "R2-12-47-2_tn_172",
          "configuration": "transformer_configuration_1110"
        },
        {
          "name": "transformer_1324",
          "phases": "BS",
          "from": "R2-12-47-2_node_46",
          "to": "R2-12-47-2_tn_173",
          "configuration": "transformer_configuration_1134"
        },
        {
          "name": "transformer_1325",
          "phases": "CS",
          "from": "R2-12-47-2_node_46",
          "to": "R2-12-47-2_tn_174",
          "configuration": "transformer_configuration_1135"
        },
        {
          "name": "transformer_1326",
          "phases": "AS",
          "from": "R2-12-47-2_node_217",
          "to": "R2-12-47-2_tn_175",
          "configuration": "transformer_configuration_1102"
        },
        {
          "name": "transformer_1327",
          "phases": "BS",
          "from": "R2-12-47-2_node_217",
          "to": "R2-12-47-2_tn_176",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1328",
          "phases": "CS",
          "from": "R2-12-47-2_node_217",
          "to": "R2-12-47-2_tn_177",
          "configuration": "transformer_configuration_1138"
        },
        {
          "name": "transformer_1329",
          "phases": "AS",
          "from": "R2-12-47-2_node_222",
          "to": "R2-12-47-2_tn_178",
          "configuration": "transformer_configuration_1110"
        },
        {
          "name": "transformer_1330",
          "phases": "BS",
          "from": "R2-12-47-2_node_222",
          "to": "R2-12-47-2_tn_179",
          "configuration": "transformer_configuration_1125"
        },
        {
          "name": "transformer_1331",
          "phases": "CS",
          "from": "R2-12-47-2_node_222",
          "to": "R2-12-47-2_tn_180",
          "configuration": "transformer_configuration_1135"
        },
        {
          "name": "transformer_1332",
          "phases": "AS",
          "from": "R2-12-47-2_node_227",
          "to": "R2-12-47-2_tn_181",
          "configuration": "transformer_configuration_1111"
        },
        {
          "name": "transformer_1333",
          "phases": "BS",
          "from": "R2-12-47-2_node_235",
          "to": "R2-12-47-2_tn_182",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1334",
          "phases": "BS",
          "from": "R2-12-47-2_node_238",
          "to": "R2-12-47-2_tn_183",
          "configuration": "transformer_configuration_1120"
        },
        {
          "name": "transformer_1335",
          "phases": "CS",
          "from": "R2-12-47-2_node_234",
          "to": "R2-12-47-2_tn_184",
          "configuration": "transformer_configuration_1146"
        },
        {
          "name": "transformer_1336",
          "phases": "CS",
          "from": "R2-12-47-2_node_53",
          "to": "R2-12-47-2_tn_185",
          "configuration": "transformer_configuration_1136"
        },
        {
          "name": "transformer_1337",
          "phases": "CS",
          "from": "R2-12-47-2_node_241",
          "to": "R2-12-47-2_tn_186",
          "configuration": "transformer_configuration_1137"
        },
        {
          "name": "transformer_1338",
          "phases": "CS",
          "from": "R2-12-47-2_node_242",
          "to": "R2-12-47-2_tn_187",
          "configuration": "transformer_configuration_1151"
        },
        {
          "name": "transformer_1339",
          "phases": "AS",
          "from": "R2-12-47-2_node_11",
          "to": "R2-12-47-2_tn_188",
          "configuration": "transformer_configuration_1102"
        },
        {
          "name": "transformer_1340",
          "phases": "BS",
          "from": "R2-12-47-2_node_11",
          "to": "R2-12-47-2_tn_189",
          "configuration": "transformer_configuration_1119"
        },
        {
          "name": "transformer_1341",
          "phases": "CS",
          "from": "R2-12-47-2_node_11",
          "to": "R2-12-47-2_tn_190",
          "configuration": "transformer_configuration_1143"
        },
        {
          "name": "transformer_1342",
          "phases": "AS",
          "from": "R2-12-47-2_node_3",
          "to": "R2-12-47-2_tn_191",
          "configuration": "transformer_configuration_1101"
        },
        {
          "name": "transformer_1343",
          "phases": "AS",
          "from": "R2-12-47-2_node_114",
          "to": "R2-12-47-2_tn_192",
          "configuration": "transformer_configuration_1103"
        },
        {
          "name": "transformer_1351",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_9",
          "to": "R2-12-47-2_meter_1",
          "configuration": "transformer_configuration_1344"
        },
        {
          "name": "transformer_1352",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_102",
          "to": "R2-12-47-2_meter_2",
          "configuration": "transformer_configuration_1345"
        },
        {
          "name": "transformer_1353",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_183",
          "to": "R2-12-47-2_meter_3",
          "configuration": "transformer_configuration_1346"
        },
        {
          "name": "transformer_1354",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_184",
          "to": "R2-12-47-2_meter_4",
          "configuration": "transformer_configuration_1347"
        },
        {
          "name": "transformer_1355",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_196",
          "to": "R2-12-47-2_meter_5",
          "configuration": "transformer_configuration_1347"
        },
        {
          "name": "transformer_1356",
          "phases": "CN",
          "from": "R2-12-47-2_node_177",
          "to": "R2-12-47-2_meter_6",
          "configuration": "transformer_configuration_1348"
        },
        {
          "name": "transformer_1357",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_187",
          "to": "R2-12-47-2_meter_7",
          "configuration": "transformer_configuration_1349"
        },
        {
          "name": "transformer_1358",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_70",
          "to": "R2-12-47-2_meter_8",
          "configuration": "transformer_configuration_1350"
        }
      ]
    },
    "transformer_configuration": {
      "instances": [
        {
          "name": "transformer_configuration_1101",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_1102",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerA_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1103",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_1104",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_1105",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerA_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_1106",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 175.0,
          "powerA_rating": 175.0,
          "resistance": 0.00086,
          "reactance": 0.00057
        },
        {
          "name": "transformer_configuration_1107",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerA_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267
        },
        {
          "name": "transformer_configuration_1108",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_1109",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerA_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1110",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_1111",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 100.0,
          "powerA_rating": 100.0,
          "resistance": 0.0015,
          "reactance": 0.001
        },
        {
          "name": "transformer_configuration_1112",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 30.0,
          "powerA_rating": 30.0,
          "resistance": 0.005,
          "reactance": 0.00333
        },
        {
          "name": "transformer_configuration_1113",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerA_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133
        },
        {
          "name": "transformer_configuration_1114",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerA_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1115",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 125.0,
          "powerA_rating": 125.0,
          "resistance": 0.0012,
          "reactance": 0.0008
        },
        {
          "name": "transformer_configuration_1116",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 100.0,
          "powerA_rating": 100.0,
          "resistance": 0.0015,
          "reactance": 0.001
        },
        {
          "name": "transformer_configuration_1117",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerA_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1118",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 87.5,
          "powerA_rating": 87.5,
          "resistance": 0.00171,
          "reactance": 0.00114
        },
        {
          "name": "transformer_configuration_1119",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerB_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1120",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerB_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_1121",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_1122",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerB_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_1123",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_1124",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 175.0,
          "powerB_rating": 175.0,
          "resistance": 0.00086,
          "reactance": 0.00057
        },
        {
          "name": "transformer_configuration_1125",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerB_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_1126",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerB_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267
        },
        {
          "name": "transformer_configuration_1127",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 300.0,
          "powerB_rating": 300.0,
          "resistance": 0.0005,
          "reactance": 0.00033
        },
        {
          "name": "transformer_configuration_1128",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerB_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133
        },
        {
          "name": "transformer_configuration_1129",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 125.0,
          "powerB_rating": 125.0,
          "resistance": 0.0012,
          "reactance": 0.0008
        },
        {
          "name": "transformer_configuration_1130",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 100.0,
          "powerB_rating": 100.0,
          "resistance": 0.0015,
          "reactance": 0.001
        },
        {
          "name": "transformer_configuration_1131",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 10.0,
          "powerB_rating": 10.0,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1132",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerB_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1133",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerB_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133
        },
        {
          "name": "transformer_configuration_1134",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 30.0,
          "powerB_rating": 30.0,
          "resistance": 0.005,
          "reactance": 0.00333
        },
        {
          "name": "transformer_configuration_1135",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_1136",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_1137",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 100.0,
          "powerC_rating": 100.0,
          "resistance": 0.0015,
          "reactance": 0.001
        },
        {
          "name": "transformer_configuration_1138",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_1139",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.003,
          "reactance": 0.002
        },
        {
          "name": "transformer_configuration_1140",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 37.5,
          "powerC_rating": 37.5,
          "resistance": 0.004,
          "reactance": 0.00267
        },
        {
          "name": "transformer_configuration_1141",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerC_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1142",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 175.0,
          "powerC_rating": 175.0,
          "resistance": 0.00086,
          "reactance": 0.00057
        },
        {
          "name": "transformer_configuration_1143",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 5,
          "powerC_rating": 5,
          "resistance": 0.015,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1144",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 200.0,
          "powerC_rating": 200.0,
          "resistance": 0.00075,
          "reactance": 0.0005
        },
        {
          "name": "transformer_configuration_1145",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 150.0,
          "powerC_rating": 150.0,
          "resistance": 0.001,
          "reactance": 0.00067
        },
        {
          "name": "transformer_configuration_1146",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 75.0,
          "powerC_rating": 75.0,
          "resistance": 0.002,
          "reactance": 0.00133
        },
        {
          "name": "transformer_configuration_1147",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 125.0,
          "powerC_rating": 125.0,
          "resistance": 0.0012,
          "reactance": 0.0008
        },
        {
          "name": "transformer_configuration_1148",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.006,
          "reactance": 0.004
        },
        {
          "name": "transformer_configuration_1149",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "PADMOUNT",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.01,
          "reactance": 0.00667
        },
        {
          "name": "transformer_configuration_1150",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 87.5,
          "powerC_rating": 87.5,
          "resistance": 0.00171,
          "reactance": 0.00114
        },
        {
          "name": "transformer_configuration_1151",
          "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
          "install_type": "POLETOP",
          "primary_voltage": "7200 V",
          "secondary_voltage": "120 V",
          "power_rating": 300.0,
          "powerC_rating": 300.0,
          "resistance": 0.0005,
          "reactance": 0.00033
        },
        {
          "name": "transformer_configuration_1344",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 525.0,
          "powerA_rating": 175.0,
          "powerB_rating": 175.0,
          "powerC_rating": 175.0,
          "resistance": 0.00019,
          "reactance": 0.00095
        },
        {
          "name": "transformer_configuration_1345",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 300.0,
          "powerA_rating": 100.0,
          "powerB_rating": 100.0,
          "powerC_rating": 100.0,
          "resistance": 0.00033,
          "reactance": 0.00167
        },
        {
          "name": "transformer_configuration_1346",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 55.0,
          "powerA_rating": 15.0,
          "powerB_rating": 25.0,
          "powerC_rating": 15.0,
          "resistance": 0.00182,
          "reactance": 0.00909
        },
        {
          "name": "transformer_configuration_1347",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 150.0,
          "powerA_rating": 50.0,
          "powerB_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.00067,
          "reactance": 0.00333
        },
        {
          "name": "transformer_configuration_1348",
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.002,
          "reactance": 0.01
        },
        {
          "name": "transformer_configuration_1349",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 100.0,
          "powerA_rating": 25.0,
          "powerB_rating": 50.0,
          "powerC_rating": 25.0,
          "resistance": 0.001,
          "reactance": 0.005
        },
        {
          "name": "transformer_configuration_1350",
          "connect_type": "WYE_WYE",
          "install_type": "PADMOUNT",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 412.5,
          "powerA_rating": 137.5,
          "powerB_rating": 137.5,
          "powerC_rating": 137.5,
          "resistance": 0.00024,
          "reactance": 0.00121
        }
      ]
    },
    "triplex_line": {
      "instances": [
        {
          "name": "triplex_line_909",
          "phases": "AS",
          "from": "R2-12-47-2_tn_1",
          "to": "R2-12-47-2_tm_1",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_910",
          "phases": "AS",
          "from": "R2-12-47-2_tn_2",
          "to": "R2-12-47-2_tm_2",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_911",
          "phases": "BS",
          "from": "R2-12-47-2_tn_3",
          "to": "R2-12-47-2_tm_3",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_912",
          "phases": "CS",
          "from": "R2-12-47-2_tn_4",
          "to": "R2-12-47-2_tm_4",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_913",
          "phases": "AS",
          "from": "R2-12-47-2_tn_5",
          "to": "R2-12-47-2_tm_5",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_914",
          "phases": "AS",
          "from": "R2-12-47-2_tn_6",
          "to": "R2-12-47-2_tm_6",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_915",
          "phases": "CS",
          "from": "R2-12-47-2_tn_7",
          "to": "R2-12-47-2_tm_7",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_916",
          "phases": "CS",
          "from": "R2-12-47-2_tn_8",
          "to": "R2-12-47-2_tm_8",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_917",
          "phases": "CS",
          "from": "R2-12-47-2_tn_9",
          "to": "R2-12-47-2_tm_9",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_918",
          "phases": "BS",
          "from": "R2-12-47-2_tn_10",
          "to": "R2-12-47-2_tm_10",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_919",
          "phases": "CS",
          "from": "R2-12-47-2_tn_11",
          "to": "R2-12-47-2_tm_11",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_920",
          "phases": "CS",
          "from": "R2-12-47-2_tn_12",
          "to": "R2-12-47-2_tm_12",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_921",
          "phases": "BS",
          "from": "R2-12-47-2_tn_13",
          "to": "R2-12-47-2_tm_13",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_922",
          "phases": "BS",
          "from": "R2-12-47-2_tn_14",
          "to": "R2-12-47-2_tm_14",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_923",
          "phases": "CS",
          "from": "R2-12-47-2_tn_15",
          "to": "R2-12-47-2_tm_15",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_924",
          "phases": "BS",
          "from": "R2-12-47-2_tn_16",
          "to": "R2-12-47-2_tm_16",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_925",
          "phases": "CS",
          "from": "R2-12-47-2_tn_17",
          "to": "R2-12-47-2_tm_17",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_926",
          "phases": "AS",
          "from": "R2-12-47-2_tn_18",
          "to": "R2-12-47-2_tm_18",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_927",
          "phases": "AS",
          "from": "R2-12-47-2_tn_19",
          "to": "R2-12-47-2_tm_19",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_928",
          "phases": "BS",
          "from": "R2-12-47-2_tn_20",
          "to": "R2-12-47-2_tm_20",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_929",
          "phases": "CS",
          "from": "R2-12-47-2_tn_21",
          "to": "R2-12-47-2_tm_21",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_930",
          "phases": "AS",
          "from": "R2-12-47-2_tn_22",
          "to": "R2-12-47-2_tm_22",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_931",
          "phases": "BS",
          "from": "R2-12-47-2_tn_23",
          "to": "R2-12-47-2_tm_23",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_932",
          "phases": "BS",
          "from": "R2-12-47-2_tn_24",
          "to": "R2-12-47-2_tm_24",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_933",
          "phases": "AS",
          "from": "R2-12-47-2_tn_25",
          "to": "R2-12-47-2_tm_25",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_934",
          "phases": "CS",
          "from": "R2-12-47-2_tn_26",
          "to": "R2-12-47-2_tm_26",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_935",
          "phases": "AS",
          "from": "R2-12-47-2_tn_27",
          "to": "R2-12-47-2_tm_27",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_936",
          "phases": "AS",
          "from": "R2-12-47-2_tn_28",
          "to": "R2-12-47-2_tm_28",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_937",
          "phases": "BS",
          "from": "R2-12-47-2_tn_29",
          "to": "R2-12-47-2_tm_29",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_938",
          "phases": "CS",
          "from": "R2-12-47-2_tn_30",
          "to": "R2-12-47-2_tm_30",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_939",
          "phases": "AS",
          "from": "R2-12-47-2_tn_31",
          "to": "R2-12-47-2_tm_31",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_940",
          "phases": "BS",
          "from": "R2-12-47-2_tn_32",
          "to": "R2-12-47-2_tm_32",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_941",
          "phases": "CS",
          "from": "R2-12-47-2_tn_33",
          "to": "R2-12-47-2_tm_33",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_942",
          "phases": "CS",
          "from": "R2-12-47-2_tn_34",
          "to": "R2-12-47-2_tm_34",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_943",
          "phases": "CS",
          "from": "R2-12-47-2_tn_35",
          "to": "R2-12-47-2_tm_35",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_944",
          "phases": "BS",
          "from": "R2-12-47-2_tn_36",
          "to": "R2-12-47-2_tm_36",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_945",
          "phases": "BS",
          "from": "R2-12-47-2_tn_37",
          "to": "R2-12-47-2_tm_37",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_946",
          "phases": "CS",
          "from": "R2-12-47-2_tn_38",
          "to": "R2-12-47-2_tm_38",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_947",
          "phases": "CS",
          "from": "R2-12-47-2_tn_39",
          "to": "R2-12-47-2_tm_39",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_948",
          "phases": "AS",
          "from": "R2-12-47-2_tn_40",
          "to": "R2-12-47-2_tm_40",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_949",
          "phases": "AS",
          "from": "R2-12-47-2_tn_41",
          "to": "R2-12-47-2_tm_41",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_950",
          "phases": "BS",
          "from": "R2-12-47-2_tn_42",
          "to": "R2-12-47-2_tm_42",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_951",
          "phases": "CS",
          "from": "R2-12-47-2_tn_43",
          "to": "R2-12-47-2_tm_43",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_952",
          "phases": "CS",
          "from": "R2-12-47-2_tn_44",
          "to": "R2-12-47-2_tm_44",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_953",
          "phases": "BS",
          "from": "R2-12-47-2_tn_45",
          "to": "R2-12-47-2_tm_45",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_954",
          "phases": "BS",
          "from": "R2-12-47-2_tn_46",
          "to": "R2-12-47-2_tm_46",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_955",
          "phases": "AS",
          "from": "R2-12-47-2_tn_47",
          "to": "R2-12-47-2_tm_47",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_956",
          "phases": "AS",
          "from": "R2-12-47-2_tn_48",
          "to": "R2-12-47-2_tm_48",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_957",
          "phases": "AS",
          "from": "R2-12-47-2_tn_49",
          "to": "R2-12-47-2_tm_49",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_958",
          "phases": "BS",
          "from": "R2-12-47-2_tn_50",
          "to": "R2-12-47-2_tm_50",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_959",
          "phases": "AS",
          "from": "R2-12-47-2_tn_51",
          "to": "R2-12-47-2_tm_51",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_960",
          "phases": "AS",
          "from": "R2-12-47-2_tn_52",
          "to": "R2-12-47-2_tm_52",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_961",
          "phases": "BS",
          "from": "R2-12-47-2_tn_53",
          "to": "R2-12-47-2_tm_53",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_962",
          "phases": "CS",
          "from": "R2-12-47-2_tn_54",
          "to": "R2-12-47-2_tm_54",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_963",
          "phases": "CS",
          "from": "R2-12-47-2_tn_55",
          "to": "R2-12-47-2_tm_55",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_964",
          "phases": "AS",
          "from": "R2-12-47-2_tn_56",
          "to": "R2-12-47-2_tm_56",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_965",
          "phases": "CS",
          "from": "R2-12-47-2_tn_57",
          "to": "R2-12-47-2_tm_57",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_966",
          "phases": "AS",
          "from": "R2-12-47-2_tn_58",
          "to": "R2-12-47-2_tm_58",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_967",
          "phases": "AS",
          "from": "R2-12-47-2_tn_59",
          "to": "R2-12-47-2_tm_59",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_968",
          "phases": "BS",
          "from": "R2-12-47-2_tn_60",
          "to": "R2-12-47-2_tm_60",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_969",
          "phases": "CS",
          "from": "R2-12-47-2_tn_61",
          "to": "R2-12-47-2_tm_61",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_970",
          "phases": "BS",
          "from": "R2-12-47-2_tn_62",
          "to": "R2-12-47-2_tm_62",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_971",
          "phases": "AS",
          "from": "R2-12-47-2_tn_63",
          "to": "R2-12-47-2_tm_63",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_972",
          "phases": "CS",
          "from": "R2-12-47-2_tn_64",
          "to": "R2-12-47-2_tm_64",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_973",
          "phases": "CS",
          "from": "R2-12-47-2_tn_65",
          "to": "R2-12-47-2_tm_65",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_974",
          "phases": "BS",
          "from": "R2-12-47-2_tn_66",
          "to": "R2-12-47-2_tm_66",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_975",
          "phases": "BS",
          "from": "R2-12-47-2_tn_67",
          "to": "R2-12-47-2_tm_67",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_976",
          "phases": "BS",
          "from": "R2-12-47-2_tn_68",
          "to": "R2-12-47-2_tm_68",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_977",
          "phases": "BS",
          "from": "R2-12-47-2_tn_69",
          "to": "R2-12-47-2_tm_69",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_978",
          "phases": "AS",
          "from": "R2-12-47-2_tn_70",
          "to": "R2-12-47-2_tm_70",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_979",
          "phases": "BS",
          "from": "R2-12-47-2_tn_71",
          "to": "R2-12-47-2_tm_71",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_980",
          "phases": "CS",
          "from": "R2-12-47-2_tn_72",
          "to": "R2-12-47-2_tm_72",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_981",
          "phases": "AS",
          "from": "R2-12-47-2_tn_73",
          "to": "R2-12-47-2_tm_73",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_982",
          "phases": "AS",
          "from": "R2-12-47-2_tn_74",
          "to": "R2-12-47-2_tm_74",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_983",
          "phases": "BS",
          "from": "R2-12-47-2_tn_75",
          "to": "R2-12-47-2_tm_75",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_984",
          "phases": "CS",
          "from": "R2-12-47-2_tn_76",
          "to": "R2-12-47-2_tm_76",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_985",
          "phases": "CS",
          "from": "R2-12-47-2_tn_77",
          "to": "R2-12-47-2_tm_77",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_986",
          "phases": "CS",
          "from": "R2-12-47-2_tn_78",
          "to": "R2-12-47-2_tm_78",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_987",
          "phases": "CS",
          "from": "R2-12-47-2_tn_79",
          "to": "R2-12-47-2_tm_79",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_988",
          "phases": "BS",
          "from": "R2-12-47-2_tn_80",
          "to": "R2-12-47-2_tm_80",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_989",
          "phases": "CS",
          "from": "R2-12-47-2_tn_81",
          "to": "R2-12-47-2_tm_81",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_990",
          "phases": "CS",
          "from": "R2-12-47-2_tn_82",
          "to": "R2-12-47-2_tm_82",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_991",
          "phases": "CS",
          "from": "R2-12-47-2_tn_83",
          "to": "R2-12-47-2_tm_83",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_992",
          "phases": "BS",
          "from": "R2-12-47-2_tn_84",
          "to": "R2-12-47-2_tm_84",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_993",
          "phases": "BS",
          "from": "R2-12-47-2_tn_85",
          "to": "R2-12-47-2_tm_85",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_994",
          "phases": "CS",
          "from": "R2-12-47-2_tn_86",
          "to": "R2-12-47-2_tm_86",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_995",
          "phases": "BS",
          "from": "R2-12-47-2_tn_87",
          "to": "R2-12-47-2_tm_87",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_996",
          "phases": "AS",
          "from": "R2-12-47-2_tn_88",
          "to": "R2-12-47-2_tm_88",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_997",
          "phases": "AS",
          "from": "R2-12-47-2_tn_89",
          "to": "R2-12-47-2_tm_89",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_998",
          "phases": "BS",
          "from": "R2-12-47-2_tn_90",
          "to": "R2-12-47-2_tm_90",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_999",
          "phases": "CS",
          "from": "R2-12-47-2_tn_91",
          "to": "R2-12-47-2_tm_91",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1000",
          "phases": "AS",
          "from": "R2-12-47-2_tn_92",
          "to": "R2-12-47-2_tm_92",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1001",
          "phases": "BS",
          "from": "R2-12-47-2_tn_93",
          "to": "R2-12-47-2_tm_93",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1002",
          "phases": "CS",
          "from": "R2-12-47-2_tn_94",
          "to": "R2-12-47-2_tm_94",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1003",
          "phases": "BS",
          "from": "R2-12-47-2_tn_95",
          "to": "R2-12-47-2_tm_95",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1004",
          "phases": "CS",
          "from": "R2-12-47-2_tn_96",
          "to": "R2-12-47-2_tm_96",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1005",
          "phases": "AS",
          "from": "R2-12-47-2_tn_97",
          "to": "R2-12-47-2_tm_97",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1006",
          "phases": "AS",
          "from": "R2-12-47-2_tn_98",
          "to": "R2-12-47-2_tm_98",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1007",
          "phases": "AS",
          "from": "R2-12-47-2_tn_99",
          "to": "R2-12-47-2_tm_99",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1008",
          "phases": "BS",
          "from": "R2-12-47-2_tn_100",
          "to": "R2-12-47-2_tm_100",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1009",
          "phases": "CS",
          "from": "R2-12-47-2_tn_101",
          "to": "R2-12-47-2_tm_101",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1010",
          "phases": "BS",
          "from": "R2-12-47-2_tn_102",
          "to": "R2-12-47-2_tm_102",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1011",
          "phases": "BS",
          "from": "R2-12-47-2_tn_103",
          "to": "R2-12-47-2_tm_103",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1012",
          "phases": "CS",
          "from": "R2-12-47-2_tn_104",
          "to": "R2-12-47-2_tm_104",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1013",
          "phases": "CS",
          "from": "R2-12-47-2_tn_105",
          "to": "R2-12-47-2_tm_105",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1014",
          "phases": "BS",
          "from": "R2-12-47-2_tn_106",
          "to": "R2-12-47-2_tm_106",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1015",
          "phases": "CS",
          "from": "R2-12-47-2_tn_107",
          "to": "R2-12-47-2_tm_107",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1016",
          "phases": "BS",
          "from": "R2-12-47-2_tn_108",
          "to": "R2-12-47-2_tm_108",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1017",
          "phases": "BS",
          "from": "R2-12-47-2_tn_109",
          "to": "R2-12-47-2_tm_109",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1018",
          "phases": "AS",
          "from": "R2-12-47-2_tn_110",
          "to": "R2-12-47-2_tm_110",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1019",
          "phases": "BS",
          "from": "R2-12-47-2_tn_111",
          "to": "R2-12-47-2_tm_111",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1020",
          "phases": "CS",
          "from": "R2-12-47-2_tn_112",
          "to": "R2-12-47-2_tm_112",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1021",
          "phases": "BS",
          "from": "R2-12-47-2_tn_113",
          "to": "R2-12-47-2_tm_113",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1022",
          "phases": "BS",
          "from": "R2-12-47-2_tn_114",
          "to": "R2-12-47-2_tm_114",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1023",
          "phases": "BS",
          "from": "R2-12-47-2_tn_115",
          "to": "R2-12-47-2_tm_115",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1024",
          "phases": "AS",
          "from": "R2-12-47-2_tn_116",
          "to": "R2-12-47-2_tm_116",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1025",
          "phases": "AS",
          "from": "R2-12-47-2_tn_117",
          "to": "R2-12-47-2_tm_117",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1026",
          "phases": "AS",
          "from": "R2-12-47-2_tn_118",
          "to": "R2-12-47-2_tm_118",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1027",
          "phases": "AS",
          "from": "R2-12-47-2_tn_119",
          "to": "R2-12-47-2_tm_119",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1028",
          "phases": "BS",
          "from": "R2-12-47-2_tn_120",
          "to": "R2-12-47-2_tm_120",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1029",
          "phases": "CS",
          "from": "R2-12-47-2_tn_121",
          "to": "R2-12-47-2_tm_121",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1030",
          "phases": "BS",
          "from": "R2-12-47-2_tn_122",
          "to": "R2-12-47-2_tm_122",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1031",
          "phases": "BS",
          "from": "R2-12-47-2_tn_123",
          "to": "R2-12-47-2_tm_123",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1032",
          "phases": "CS",
          "from": "R2-12-47-2_tn_124",
          "to": "R2-12-47-2_tm_124",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1033",
          "phases": "CS",
          "from": "R2-12-47-2_tn_125",
          "to": "R2-12-47-2_tm_125",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1034",
          "phases": "BS",
          "from": "R2-12-47-2_tn_126",
          "to": "R2-12-47-2_tm_126",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1035",
          "phases": "CS",
          "from": "R2-12-47-2_tn_127",
          "to": "R2-12-47-2_tm_127",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1036",
          "phases": "AS",
          "from": "R2-12-47-2_tn_128",
          "to": "R2-12-47-2_tm_128",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1037",
          "phases": "BS",
          "from": "R2-12-47-2_tn_129",
          "to": "R2-12-47-2_tm_129",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1038",
          "phases": "CS",
          "from": "R2-12-47-2_tn_130",
          "to": "R2-12-47-2_tm_130",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1039",
          "phases": "AS",
          "from": "R2-12-47-2_tn_131",
          "to": "R2-12-47-2_tm_131",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1040",
          "phases": "BS",
          "from": "R2-12-47-2_tn_132",
          "to": "R2-12-47-2_tm_132",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1041",
          "phases": "AS",
          "from": "R2-12-47-2_tn_133",
          "to": "R2-12-47-2_tm_133",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1042",
          "phases": "BS",
          "from": "R2-12-47-2_tn_134",
          "to": "R2-12-47-2_tm_134",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1043",
          "phases": "BS",
          "from": "R2-12-47-2_tn_135",
          "to": "R2-12-47-2_tm_135",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1044",
          "phases": "CS",
          "from": "R2-12-47-2_tn_136",
          "to": "R2-12-47-2_tm_136",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1045",
          "phases": "CS",
          "from": "R2-12-47-2_tn_137",
          "to": "R2-12-47-2_tm_137",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1046",
          "phases": "AS",
          "from": "R2-12-47-2_tn_138",
          "to": "R2-12-47-2_tm_138",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1047",
          "phases": "BS",
          "from": "R2-12-47-2_tn_139",
          "to": "R2-12-47-2_tm_139",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1048",
          "phases": "CS",
          "from": "R2-12-47-2_tn_140",
          "to": "R2-12-47-2_tm_140",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1049",
          "phases": "BS",
          "from": "R2-12-47-2_tn_141",
          "to": "R2-12-47-2_tm_141",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1050",
          "phases": "CS",
          "from": "R2-12-47-2_tn_142",
          "to": "R2-12-47-2_tm_142",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1051",
          "phases": "CS",
          "from": "R2-12-47-2_tn_143",
          "to": "R2-12-47-2_tm_143",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1052",
          "phases": "CS",
          "from": "R2-12-47-2_tn_144",
          "to": "R2-12-47-2_tm_144",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1053",
          "phases": "AS",
          "from": "R2-12-47-2_tn_145",
          "to": "R2-12-47-2_tm_145",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1054",
          "phases": "AS",
          "from": "R2-12-47-2_tn_146",
          "to": "R2-12-47-2_tm_146",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1055",
          "phases": "BS",
          "from": "R2-12-47-2_tn_147",
          "to": "R2-12-47-2_tm_147",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1056",
          "phases": "CS",
          "from": "R2-12-47-2_tn_148",
          "to": "R2-12-47-2_tm_148",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1057",
          "phases": "BS",
          "from": "R2-12-47-2_tn_149",
          "to": "R2-12-47-2_tm_149",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1058",
          "phases": "CS",
          "from": "R2-12-47-2_tn_150",
          "to": "R2-12-47-2_tm_150",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1059",
          "phases": "AS",
          "from": "R2-12-47-2_tn_151",
          "to": "R2-12-47-2_tm_151",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1060",
          "phases": "BS",
          "from": "R2-12-47-2_tn_152",
          "to": "R2-12-47-2_tm_152",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1061",
          "phases": "CS",
          "from": "R2-12-47-2_tn_153",
          "to": "R2-12-47-2_tm_153",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1062",
          "phases": "AS",
          "from": "R2-12-47-2_tn_154",
          "to": "R2-12-47-2_tm_154",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1063",
          "phases": "CS",
          "from": "R2-12-47-2_tn_155",
          "to": "R2-12-47-2_tm_155",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1064",
          "phases": "AS",
          "from": "R2-12-47-2_tn_156",
          "to": "R2-12-47-2_tm_156",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1065",
          "phases": "AS",
          "from": "R2-12-47-2_tn_157",
          "to": "R2-12-47-2_tm_157",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1066",
          "phases": "BS",
          "from": "R2-12-47-2_tn_158",
          "to": "R2-12-47-2_tm_158",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1067",
          "phases": "CS",
          "from": "R2-12-47-2_tn_159",
          "to": "R2-12-47-2_tm_159",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1068",
          "phases": "CS",
          "from": "R2-12-47-2_tn_160",
          "to": "R2-12-47-2_tm_160",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1069",
          "phases": "CS",
          "from": "R2-12-47-2_tn_161",
          "to": "R2-12-47-2_tm_161",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1070",
          "phases": "AS",
          "from": "R2-12-47-2_tn_162",
          "to": "R2-12-47-2_tm_162",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1071",
          "phases": "CS",
          "from": "R2-12-47-2_tn_163",
          "to": "R2-12-47-2_tm_163",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1072",
          "phases": "CS",
          "from": "R2-12-47-2_tn_164",
          "to": "R2-12-47-2_tm_164",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1073",
          "phases": "CS",
          "from": "R2-12-47-2_tn_165",
          "to": "R2-12-47-2_tm_165",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1074",
          "phases": "CS",
          "from": "R2-12-47-2_tn_166",
          "to": "R2-12-47-2_tm_166",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1075",
          "phases": "AS",
          "from": "R2-12-47-2_tn_167",
          "to": "R2-12-47-2_tm_167",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1076",
          "phases": "AS",
          "from": "R2-12-47-2_tn_168",
          "to": "R2-12-47-2_tm_168",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1077",
          "phases": "AS",
          "from": "R2-12-47-2_tn_169",
          "to": "R2-12-47-2_tm_169",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1078",
          "phases": "AS",
          "from": "R2-12-47-2_tn_170",
          "to": "R2-12-47-2_tm_170",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1079",
          "phases": "AS",
          "from": "R2-12-47-2_tn_171",
          "to": "R2-12-47-2_tm_171",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1080",
          "phases": "AS",
          "from": "R2-12-47-2_tn_172",
          "to": "R2-12-47-2_tm_172",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1081",
          "phases": "BS",
          "from": "R2-12-47-2_tn_173",
          "to": "R2-12-47-2_tm_173",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1082",
          "phases": "CS",
          "from": "R2-12-47-2_tn_174",
          "to": "R2-12-47-2_tm_174",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1083",
          "phases": "AS",
          "from": "R2-12-47-2_tn_175",
          "to": "R2-12-47-2_tm_175",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1084",
          "phases": "BS",
          "from": "R2-12-47-2_tn_176",
          "to": "R2-12-47-2_tm_176",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1085",
          "phases": "CS",
          "from": "R2-12-47-2_tn_177",
          "to": "R2-12-47-2_tm_177",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1086",
          "phases": "AS",
          "from": "R2-12-47-2_tn_178",
          "to": "R2-12-47-2_tm_178",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1087",
          "phases": "BS",
          "from": "R2-12-47-2_tn_179",
          "to": "R2-12-47-2_tm_179",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1088",
          "phases": "CS",
          "from": "R2-12-47-2_tn_180",
          "to": "R2-12-47-2_tm_180",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1089",
          "phases": "AS",
          "from": "R2-12-47-2_tn_181",
          "to": "R2-12-47-2_tm_181",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1090",
          "phases": "BS",
          "from": "R2-12-47-2_tn_182",
          "to": "R2-12-47-2_tm_182",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1091",
          "phases": "BS",
          "from": "R2-12-47-2_tn_183",
          "to": "R2-12-47-2_tm_183",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1092",
          "phases": "CS",
          "from": "R2-12-47-2_tn_184",
          "to": "R2-12-47-2_tm_184",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1093",
          "phases": "CS",
          "from": "R2-12-47-2_tn_185",
          "to": "R2-12-47-2_tm_185",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1094",
          "phases": "CS",
          "from": "R2-12-47-2_tn_186",
          "to": "R2-12-47-2_tm_186",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1095",
          "phases": "CS",
          "from": "R2-12-47-2_tn_187",
          "to": "R2-12-47-2_tm_187",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1096",
          "phases": "AS",
          "from": "R2-12-47-2_tn_188",
          "to": "R2-12-47-2_tm_188",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1097",
          "phases": "BS",
          "from": "R2-12-47-2_tn_189",
          "to": "R2-12-47-2_tm_189",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1098",
          "phases": "CS",
          "from": "R2-12-47-2_tn_190",
          "to": "R2-12-47-2_tm_190",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1099",
          "phases": "AS",
          "from": "R2-12-47-2_tn_191",
          "to": "R2-12-47-2_tm_191",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        },
        {
          "name": "triplex_line_1100",
          "phases": "AS",
          "from": "R2-12-47-2_tn_192",
          "to": "R2-12-47-2_tm_192",
          "length": 30,
          "configuration": "triplex_line_configuration_1"
        }
      ]
    },
    "triplex_line_conductor": {
      "instances": [
        {
          "name": "TLC 1/0 AA triplex",
          "resistance": 0.97,
          "geometric_mean_radius": 0.0111
        }
      ]
    },
    "triplex_line_configuration": {
      "instances": [
        {
          "name": "triplex_line_configuration_1",
          "conductor_1": "TLC 1/0 AA triplex",
          "conductor_2": "TLC 1/0 AA triplex",
          "conductor_N": "TLC 1/0 AA triplex",
          "insulation_thickness": 0.08,
          "diameter": 0.368
        }
      ]
    },
    "triplex_meter": {
      "instances": [
        {
          "name": "triplex_meter_709",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_710",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_711",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"711.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_meter_712",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_713",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_714",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_715",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_716",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_717",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_718",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_719",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_720",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_721",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_722",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_723",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_724",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_725",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_726",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_727",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_728",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_729",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_730",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_731",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_732",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_733",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_734",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_735",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_736",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_737",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_738",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_739",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_740",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_741",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_742",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_743",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_744",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_745",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_746",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_747",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_748",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_749",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_750",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_751",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_752",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_753",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_754",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_755",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_756",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_757",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_758",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_759",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_760",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_761",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_762",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_763",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_764",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_765",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_766",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_767",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_768",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_769",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_770",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_771",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_772",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_773",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_774",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_775",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_776",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_777",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_778",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_779",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_780",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_781",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_782",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_783",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_784",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_785",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_786",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_787",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_788",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_789",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_790",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_791",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_792",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_793",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_794",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_795",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_796",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_797",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_798",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_799",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_800",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_801",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_802",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_803",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_804",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_805",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_806",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_807",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_808",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_809",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_810",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_811",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_812",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_813",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_814",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_815",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_816",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_817",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_818",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_819",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_820",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_821",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_822",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_823",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_824",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_825",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_826",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_827",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_828",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_829",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_830",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_831",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_832",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_833",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_834",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_835",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_836",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_837",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_838",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_839",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_840",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_841",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_842",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_843",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_844",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_845",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_846",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_847",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_848",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_849",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_850",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_851",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_852",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_853",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_854",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"854.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_meter_855",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_856",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_857",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_858",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_859",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_860",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_861",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_862",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_863",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_864",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_865",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_866",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_867",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_868",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_869",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_870",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_871",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_872",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_873",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_874",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_875",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_876",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_877",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_878",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_879",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_880",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_881",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_882",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_883",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_884",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_885",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_886",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_887",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_888",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_889",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_890",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_891",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_892",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_893",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_894",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_895",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_896",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_897",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_898",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_899",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_meter_900",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "triplex_node": {
      "instances": [
        {
          "name": "triplex_node_325",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_326",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"326.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_node_327",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_328",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_329",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_330",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_331",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_332",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_333",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_334",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_335",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_336",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_337",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_338",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_339",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_340",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_341",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_342",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_343",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_344",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_345",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_346",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_347",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_348",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_349",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_350",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_351",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_352",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_353",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_354",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_355",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_356",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_357",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_358",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_359",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_360",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_361",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_362",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_363",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_364",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_365",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_366",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_367",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_368",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_369",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_370",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_371",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_372",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_373",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_374",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_375",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_376",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_377",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_378",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_379",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_380",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_381",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_382",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_383",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_384",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_385",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_386",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_387",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_388",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_389",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_390",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_391",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_392",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_393",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_394",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_395",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"395.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_node_396",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_397",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_398",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_399",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_400",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_401",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_402",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_403",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_404",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_405",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_406",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_407",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_408",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_409",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_410",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_411",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_412",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_413",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_414",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_415",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_416",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_417",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_418",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_419",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_420",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_421",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_422",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_423",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_424",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_425",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_426",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_427",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_428",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_429",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_430",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_431",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_432",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_433",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_434",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_435",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_436",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_437",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_438",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_439",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_440",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_441",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_442",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_443",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_444",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_445",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_446",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_447",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_448",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_449",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_450",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_451",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_452",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_453",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_454",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_455",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_456",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_457",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_458",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_459",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_460",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_461",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_462",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_463",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_464",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_465",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_466",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_467",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_468",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_469",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_470",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_471",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_472",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_473",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_474",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_475",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_476",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_477",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_478",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_479",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_480",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_481",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_482",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_483",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_484",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_485",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_486",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_487",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_488",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_489",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_490",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_491",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_492",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_493",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_494",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_495",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_496",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_497",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_498",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_499",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_500",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_501",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_502",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_503",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_504",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_505",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_506",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_507",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_508",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_509",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_510",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_511",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_512",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_513",
          "phases": "BS",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_514",
          "phases": "CS",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_515",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_node_516",
          "phases": "AS",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "triplex_load": {
      "instances": [
        {
          "name": "triplex_load_517",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_1",
          "constant_power_1": "14988.7373+12178.5521j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_518",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_2",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_519",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_3",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_520",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_4",
          "constant_power_1": "8001.0071+5722.186j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_521",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_5",
          "constant_power_1": "29977.4745+24357.1042j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_522",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_6",
          "constant_power_1": "29977.4745+24357.1042j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_523",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_7",
          "constant_power_1": "13335.0119+9536.9766j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_524",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_8",
          "constant_power_1": "13335.0119+9536.9766j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_525",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_9",
          "constant_power_1": "53340.0474+38147.9066j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_526",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_10",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_527",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_11",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_528",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_12",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_529",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_13",
          "constant_power_1": "13521.7312+10364.1711j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_530",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_14",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_531",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_15",
          "constant_power_1": "20002.5178+14305.465j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_532",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_16",
          "constant_power_1": "13521.7312+10364.1711j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_533",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_17",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_534",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_18",
          "constant_power_1": "14988.7373+12178.5521j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_535",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_19",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_536",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_20",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_537",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_21",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_538",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_22",
          "constant_power_1": "29977.4745+24357.1042j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_539",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_23",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_540",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_24",
          "constant_power_1": "13521.7312+10364.1711j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_541",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_25",
          "constant_power_1": "29977.4745+24357.1042j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_542",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_26",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_543",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_27",
          "constant_power_1": "29977.4745+24357.1042j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_544",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_28",
          "constant_power_1": "14988.7373+12178.5521j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_545",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_29",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_546",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_30",
          "constant_power_1": "13335.0119+9536.9766j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_547",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_31",
          "constant_power_1": "100124.7648+81352.728j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_548",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_32",
          "constant_power_1": "90325.1641+69232.6629j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_549",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_33",
          "constant_power_1": "89077.8792+63707.0039j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_550",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_34",
          "constant_power_1": "13335.0119+9536.9766j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_551",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_35",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_552",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_36",
          "constant_power_1": "8113.0387+6218.5027j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_553",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_37",
          "constant_power_1": "20282.5967+15546.2566j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_554",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_38",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_555",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_39",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_556",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_40",
          "constant_power_1": "29977.4745+24357.1042j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_557",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_41",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_558",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_42",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_559",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_43",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_560",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_44",
          "constant_power_1": "53340.0474+38147.9066j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_561",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_45",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_562",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_46",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_563",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_47",
          "constant_power_1": "29977.4745+24357.1042j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_564",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_48",
          "constant_power_1": "29977.4745+24357.1042j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"564.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_load_565",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_49",
          "constant_power_1": "22483.1059+18267.8281j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_566",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_50",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_567",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_51",
          "constant_power_1": "14988.7373+12178.5521j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_568",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_52",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_569",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_53",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_570",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_54",
          "constant_power_1": "13335.0119+9536.9766j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_571",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_55",
          "constant_power_1": "13335.0119+9536.9766j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_572",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_56",
          "constant_power_1": "14988.7373+12178.5521j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_573",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_57",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_574",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_58",
          "constant_power_1": "29977.4745+24357.1042j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_575",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_59",
          "constant_power_1": "14988.7373+12178.5521j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_576",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_60",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_577",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_61",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_578",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_62",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_579",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_63",
          "constant_power_1": "8993.2424+7307.1313j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_580",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_64",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_581",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_65",
          "constant_power_1": "13335.0119+9536.9766j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_582",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_66",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_583",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_67",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_584",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_68",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_585",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_69",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_586",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_70",
          "constant_power_1": "5995.4949+4871.4208j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_587",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_71",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_588",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_72",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_589",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_73",
          "constant_power_1": "8993.2424+7307.1313j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_590",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_74",
          "constant_power_1": "14988.7373+12178.5521j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_591",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_75",
          "constant_power_1": "13521.7312+10364.1711j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_592",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_76",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_593",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_77",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_594",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_78",
          "constant_power_1": "13335.0119+9536.9766j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_595",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_79",
          "constant_power_1": "13335.0119+9536.9766j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_596",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_80",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_597",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_81",
          "constant_power_1": "106680.0949+76295.8131j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_598",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_82",
          "constant_power_1": "80010.0712+57221.8598j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_599",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_83",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_600",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_84",
          "constant_power_1": "162260.7739+124370.0531j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_601",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_85",
          "constant_power_1": "162260.7739+124370.0531j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_602",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_86",
          "constant_power_1": "53340.0474+38147.9066j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_603",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_87",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_604",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_88",
          "constant_power_1": "29977.4745+24357.1042j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_605",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_89",
          "constant_power_1": "8993.2424+7307.1313j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_606",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_90",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_607",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_91",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_608",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_92",
          "constant_power_1": "8993.2424+7307.1313j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_609",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_93",
          "constant_power_1": "21634.7699+16582.6738j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_610",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_94",
          "constant_power_1": "8001.0071+5722.186j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_611",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_95",
          "constant_power_1": "40565.1935+31092.5133j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_612",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_96",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_613",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_97",
          "constant_power_1": "59954.949+48714.2084j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_614",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_98",
          "constant_power_1": "29977.4745+24357.1042j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_615",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_99",
          "constant_power_1": "59954.949+48714.2084j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_616",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_100",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_617",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_101",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_618",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_102",
          "constant_power_1": "67608.6558+51820.8555j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_619",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_103",
          "constant_power_1": "13521.7312+10364.1711j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_620",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_104",
          "constant_power_1": "40005.0356+28610.9299j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_621",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_105",
          "constant_power_1": "66675.0593+47684.8832j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_622",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_106",
          "constant_power_1": "40565.1935+31092.5133j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_623",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_107",
          "constant_power_1": "40005.0356+28610.9299j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_624",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_108",
          "constant_power_1": "13521.7312+10364.1711j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_625",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_109",
          "constant_power_1": "54086.9246+41456.6844j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_626",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_110",
          "constant_power_1": "5995.4949+4871.4208j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_627",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_111",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_628",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_112",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_629",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_113",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_630",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_114",
          "constant_power_1": "13521.7312+10364.1711j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_631",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_115",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_632",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_116",
          "constant_power_1": "14988.7373+12178.5521j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_633",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_117",
          "constant_power_1": "14988.7373+12178.5521j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_634",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_118",
          "constant_power_1": "23981.9796+19485.6833j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_635",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_119",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_636",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_120",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_637",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_121",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_638",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_122",
          "constant_power_1": "13521.7312+10364.1711j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_639",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_123",
          "constant_power_1": "54086.9246+41456.6844j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_640",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_124",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_641",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_125",
          "constant_power_1": "13335.0119+9536.9766j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_642",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_126",
          "constant_power_1": "54086.9246+41456.6844j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_643",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_127",
          "constant_power_1": "48006.0427+34333.1159j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_644",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_128",
          "constant_power_1": "17986.4847+14614.2625j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_645",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_129",
          "constant_power_1": "13521.7312+10364.1711j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_646",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_130",
          "constant_power_1": "53340.0474+38147.9066j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_647",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_131",
          "constant_power_1": "44966.2118+36535.6563j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_648",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_132",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_649",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_133",
          "constant_power_1": "29977.4745+24357.1042j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_650",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_134",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_651",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_135",
          "constant_power_1": "13521.7312+10364.1711j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_652",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_136",
          "constant_power_1": "53340.0474+38147.9066j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_653",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_137",
          "constant_power_1": "53340.0474+38147.9066j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_654",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_138",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_655",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_139",
          "constant_power_1": "5408.6925+4145.6684j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_656",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_140",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_657",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_141",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_658",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_142",
          "constant_power_1": "13335.0119+9536.9766j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_659",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_143",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_660",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_144",
          "constant_power_1": "40005.0356+28610.9299j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_661",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_145",
          "constant_power_1": "59954.949+48714.2084j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_662",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_146",
          "constant_power_1": "5995.4949+4871.4208j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_663",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_147",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_664",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_148",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_665",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_149",
          "constant_power_1": "40565.1935+31092.5133j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_666",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_150",
          "constant_power_1": "13335.0119+9536.9766j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_667",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_151",
          "constant_power_1": "14988.7373+12178.5521j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_668",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_152",
          "constant_power_1": "13521.7312+10364.1711j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_669",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_153",
          "constant_power_1": "13335.0119+9536.9766j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_670",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_154",
          "constant_power_1": "74943.6863+60892.7605j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_671",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_155",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_672",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_156",
          "constant_power_1": "59954.949+48714.2084j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_673",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_157",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_674",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_158",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_675",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_159",
          "constant_power_1": "8001.0071+5722.186j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_676",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_160",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_677",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_161",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_678",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_162",
          "constant_power_1": "8993.2424+7307.1313j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_679",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_163",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_680",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_164",
          "constant_power_1": "13335.0119+9536.9766j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_681",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_165",
          "constant_power_1": "45339.0403+32425.7206j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_682",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_166",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_683",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_167",
          "constant_power_1": "52460.5804+42624.9323j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_684",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_168",
          "constant_power_1": "59954.949+48714.2084j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_685",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_169",
          "constant_power_1": "29977.4745+24357.1042j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_686",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_170",
          "constant_power_1": "29977.4745+24357.1042j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_687",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_171",
          "constant_power_1": "14988.7373+12178.5521j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_688",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_172",
          "constant_power_1": "8993.2424+7307.1313j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_689",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_173",
          "constant_power_1": "16226.0774+12437.0053j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_690",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_174",
          "constant_power_1": "8001.0071+5722.186j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_691",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_175",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_692",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_176",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_693",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_177",
          "constant_power_1": "26670.0237+19073.9533j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_694",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_178",
          "constant_power_1": "8993.2424+7307.1313j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_695",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_179",
          "constant_power_1": "8113.0387+6218.5027j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_696",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_180",
          "constant_power_1": "8001.0071+5722.186j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_697",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_181",
          "constant_power_1": "59954.949+48714.2084j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_698",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_182",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_699",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_183",
          "constant_power_1": "27043.4623+20728.3422j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_700",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_184",
          "constant_power_1": "40005.0356+28610.9299j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_701",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_185",
          "constant_power_1": "13335.0119+9536.9766j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_702",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_186",
          "constant_power_1": "53340.0474+38147.9066j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_703",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_187",
          "constant_power_1": "142417.9267+101854.9105j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_704",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_188",
          "constant_power_1": "2300+1200j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_1,voltage_2;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"704.csv\";",
            "// };"
          ]
        },
        {
          "name": "triplex_load_705",
          "phases": "BS",
          "parent": "R2-12-47-2_tm_189",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60-103.92j",
          "voltage_2": "-60-103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_706",
          "phases": "CS",
          "parent": "R2-12-47-2_tm_190",
          "constant_power_1": "2300+1200j",
          "voltage_1": "-60+103.92j",
          "voltage_2": "-60+103.92j",
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_707",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_191",
          "constant_power_1": "14988.7373+12178.5521j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        },
        {
          "name": "triplex_load_708",
          "phases": "AS",
          "parent": "R2-12-47-2_tm_192",
          "constant_power_1": "29977.4745+24357.1042j",
          "voltage_1": 120,
          "voltage_2": 120,
          "voltage_N": 0,
          "nominal_voltage": 120
        }
      ]
    },
    "underground_line": {
      "instances": [
        {
          "name": "underground_line_1367",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_11",
          "to": "R2-12-47-2_node_1",
          "length": 2813.27,
          "configuration": "line_configuration_33"
        },
        {
          "name": "underground_line_1428",
          "phases": "CN",
          "from": "R2-12-47-2_node_99",
          "to": "R2-12-47-2_node_95",
          "length": 985.41,
          "configuration": "line_configuration_34"
        },
        {
          "name": "underground_line_1429",
          "phases": "CN",
          "from": "R2-12-47-2_node_98",
          "to": "R2-12-47-2_node_96",
          "length": 979.48,
          "configuration": "line_configuration_34"
        },
        {
          "name": "underground_line_1430",
          "phases": "CN",
          "from": "R2-12-47-2_node_96",
          "to": "R2-12-47-2_node_105",
          "length": 390.08,
          "configuration": "line_configuration_60"
        },
        {
          "name": "underground_line_1431",
          "phases": "BN",
          "from": "R2-12-47-2_node_106",
          "to": "R2-12-47-2_node_251",
          "length": 1325.39,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1432",
          "phases": "CN",
          "from": "R2-12-47-2_node_105",
          "to": "R2-12-47-2_node_252",
          "length": 540.72,
          "configuration": "line_configuration_34"
        },
        {
          "name": "underground_line_1433",
          "phases": "BN",
          "from": "R2-12-47-2_node_108",
          "to": "R2-12-47-2_node_107",
          "length": 407.0,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1523",
          "phases": "BN",
          "from": "R2-12-47-2_node_207",
          "to": "R2-12-47-2_node_48",
          "length": 138.98,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1541",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_244",
          "to": "R2-12-47-2_node_245",
          "length": 421.5,
          "configuration": "line_configuration_33"
        },
        {
          "name": "underground_line_1542",
          "phases": "BN",
          "from": "R2-12-47-2_node_245",
          "to": "R2-12-47-2_node_8",
          "length": 30.13,
          "configuration": "line_configuration_31"
        },
        {
          "name": "underground_line_1543",
          "phases": "ABCN",
          "from": "R2-12-47-2_node_245",
          "to": "R2-12-47-2_node_11",
          "length": 424.8,
          "configuration": "line_configuration_33"
        },
        {
          "name": "underground_line_1544",
          "phases": "CN",
          "from": "R2-12-47-2_node_245",
          "to": "R2-12-47-2_node_12",
          "length": 29.95,
          "configuration": "line_configuration_34"
        }
      ]
    },
    "underground_line_conductor": {
      "instances": [
        {
          "name": "underground_line_conductor_7",
          "rating.summer.continuous": 112.0,
          "outer_diameter": 1.09,
          "conductor_gmr": "0.0088 ft",
          "conductor_diameter": 0.292,
          "conductor_resistance": 1.38336,
          "neutral_gmr": "0.0348162687755351 ft",
          "neutral_resistance": 13.5696,
          "neutral_diameter": 0.0641,
          "neutral_strands": 6.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 2 AL (Conc);"
          ]
        },
        {
          "name": "underground_line_conductor_9",
          "rating.summer.continuous": 662.0,
          "outer_diameter": 2.291,
          "conductor_gmr": "0.03592 ft",
          "conductor_diameter": 1.117,
          "conductor_resistance": 0.057024,
          "neutral_gmr": "0.0897563211395267 ft",
          "neutral_resistance": 3.44784,
          "neutral_diameter": 0.1285,
          "neutral_strands": 20.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 1000 CU (Conc);"
          ]
        },
        {
          "name": "underground_line_conductor_13",
          "rating.summer.continuous": 142.0,
          "outer_diameter": 1.27,
          "conductor_gmr": "0.01142 ft",
          "conductor_diameter": 0.362,
          "conductor_resistance": 0.88704,
          "neutral_gmr": "0.0489686771417213 ft",
          "neutral_resistance": 13.86528,
          "neutral_diameter": 0.0641,
          "neutral_strands": 16.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 1/0 AAC (Conc);"
          ]
        }
      ]
    }
  }
}