{
  "__preamble": {
    "comments": [
      "// $Id: R3-12.47-2.glm",
      "// 12.47 kV feeder",
      "//*********************************************",
      "// validates voltages with FBS at selected load, node, meter, and triplex_node/meter",
      "// objects",
      "//",
      "// also validates power_in,power_out and power losses at selected",
      "// underground lines",
      "// written by alek332",
      "//*********************************************",
      "// modules"
    ]
  },
  "_directives": {
    "#set": {
      "profiler": 1
    }
  },
  "clock": {
    "timezone": "EST+8EDT",
    "timestamp": "'2000-01-01 0:00:00'",
    "stoptime": "'2000-01-01 1:00:00'"
  },
  "modules": {
    "powerflow": {
      "solver_method": "NR",
      "default_maximum_voltage_error": 1e-06
    },
    "tape": {},
    "assert": {}
  },
  "objects": {
    "recorder": {
      "instances": [
        {
          "name": "recorder_2",
          "parent": "regulator_785",
          "property": "tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag",
          "limit": 1440,
          "interval": 60,
          "file": "R3-12.27-2_reg_output.csv",
          "outside_comments": [
            "//*********************************************"
          ]
        },
        {
          "name": "recorder_833",
          "parent": "underground_line_709",
          "property": "power_in_A,power_in_B,power_in_C,power_out_A,power_out_B,power_out_C,power_losses_A,power_losses_B,power_losses_C,current_in_A,current_in_B,current_in_C,current_out_A,current_out_B,current_out_C",
          "interval": 60,
          "limit": 1440,
          "file": "UL709.csv",
          "};": "// @off by ~3000",
          "inline_comments": {
            "};": "// @off by ~3000; see comparison of values below:"
          }
        }
      ]
    },
    "regulator": {
      "instances": [
        {
          "name": "regulator_785",
          "id": 785,
          "from": "R3_12_47_2_node_267",
          "to": "R3_12_47_2_meter_63",
          "phases": "ABCN",
          "configuration": "regulator_configuration_786"
        }
      ]
    },
    "regulator_configuration": {
      "instances": [
        {
          "name": "regulator_configuration_786",
          "id": 786,
          "Control": "OUTPUT_VOLTAGE",
          "band_center": 7500.0,
          "band_width": 120,
          "connect_type": "WYE_WYE",
          "time_delay": 30,
          "raise_taps": 16,
          "lower_taps": 16,
          "regulation": 0.1,
          "tap_pos_A": 0,
          "tap_pos_B": 0,
          "tap_pos_C": 0
        }
      ]
    },
    "fuse": {
      "instances": [
        {
          "name": "fuse_724",
          "id": 724,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_105",
          "to": "R3_12_47_2_node_88",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_725",
          "id": 725,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_88",
          "to": "R3_12_47_2_node_87",
          "current_limit": 200,
          "status": "CLOSED"
        },
        {
          "name": "fuse_726",
          "id": 726,
          "phases": "BN",
          "from": "R3_12_47_2_node_196",
          "to": "R3_12_47_2_node_90",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "fuse_727",
          "id": 727,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_201",
          "to": "R3_12_47_2_node_81",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "fuse_728",
          "id": 728,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_202",
          "to": "R3_12_47_2_node_82",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "fuse_729",
          "id": 729,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_227",
          "to": "R3_12_47_2_node_84",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "fuse_730",
          "id": 730,
          "phases": "BN",
          "from": "R3_12_47_2_node_217",
          "to": "R3_12_47_2_node_95",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "fuse_731",
          "id": 731,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_198",
          "to": "R3_12_47_2_node_91",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "fuse_732",
          "id": 732,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_198",
          "to": "R3_12_47_2_node_83",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "fuse_733",
          "id": 733,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_209",
          "to": "R3_12_47_2_node_85",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "fuse_734",
          "id": 734,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_211",
          "to": "R3_12_47_2_node_93",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "fuse_735",
          "id": 735,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_184",
          "to": "R3_12_47_2_node_89",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "fuse_736",
          "id": 736,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_210",
          "to": "R3_12_47_2_node_92",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "fuse_737",
          "id": 737,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_213",
          "to": "R3_12_47_2_node_94",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "fuse_738",
          "id": 738,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_215",
          "to": "R3_12_47_2_node_86",
          "current_limit": 65,
          "status": "CLOSED"
        },
        {
          "name": "fuse_739",
          "id": 739,
          "phases": "BN",
          "from": "R3_12_47_2_node_115",
          "to": "R3_12_47_2_node_80",
          "current_limit": 118,
          "status": "CLOSED"
        },
        {
          "name": "fuse_740",
          "id": 740,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_128",
          "to": "R3_12_47_2_node_73",
          "current_limit": 300,
          "status": "CLOSED"
        },
        {
          "name": "fuse_741",
          "id": 741,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_3",
          "to": "R3_12_47_2_node_78",
          "current_limit": 90,
          "status": "CLOSED"
        },
        {
          "name": "fuse_742",
          "id": 742,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_2",
          "to": "R3_12_47_2_node_79",
          "current_limit": 18,
          "status": "CLOSED"
        },
        {
          "name": "fuse_743",
          "id": 743,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_6",
          "to": "R3_12_47_2_node_72",
          "current_limit": 300,
          "status": "CLOSED"
        },
        {
          "name": "fuse_744",
          "id": 744,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_8",
          "to": "R3_12_47_2_node_76",
          "current_limit": 300,
          "status": "CLOSED"
        }
      ]
    },
    "line_configuration": {
      "instances": [
        {
          "name": "line_configuration_21",
          "id": 21,
          "conductor_B": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_16"
        },
        {
          "name": "line_configuration_22",
          "id": 22,
          "conductor_A": "overhead_line_conductor_3",
          "conductor_B": "overhead_line_conductor_3",
          "conductor_C": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_23",
          "id": 23,
          "conductor_A": "overhead_line_conductor_2",
          "conductor_B": "overhead_line_conductor_2",
          "conductor_C": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_24",
          "id": 24,
          "conductor_A": "overhead_line_conductor_2",
          "conductor_N": "overhead_line_conductor_2",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_25",
          "id": 25,
          "conductor_B": "overhead_line_conductor_4",
          "conductor_N": "overhead_line_conductor_4",
          "spacing": "line_spacing_16"
        },
        {
          "name": "line_configuration_26",
          "id": 26,
          "conductor_B": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_16"
        },
        {
          "name": "line_configuration_27",
          "id": 27,
          "conductor_A": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_28",
          "id": 28,
          "conductor_A": "overhead_line_conductor_3",
          "conductor_B": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_19"
        },
        {
          "name": "line_configuration_29",
          "id": 29,
          "conductor_A": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_30",
          "id": 30,
          "conductor_A": "overhead_line_conductor_5",
          "conductor_B": "overhead_line_conductor_5",
          "conductor_C": "overhead_line_conductor_5",
          "conductor_N": "overhead_line_conductor_5",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_31",
          "id": 31,
          "conductor_B": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_16"
        },
        {
          "name": "line_configuration_32",
          "id": 32,
          "conductor_A": "overhead_line_conductor_3",
          "conductor_B": "overhead_line_conductor_3",
          "conductor_C": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_33",
          "id": 33,
          "conductor_C": "overhead_line_conductor_7",
          "conductor_N": "overhead_line_conductor_7",
          "spacing": "line_spacing_20"
        },
        {
          "name": "line_configuration_34",
          "id": 34,
          "conductor_A": "overhead_line_conductor_6",
          "conductor_B": "overhead_line_conductor_6",
          "conductor_C": "overhead_line_conductor_6",
          "conductor_N": "overhead_line_conductor_6",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_35",
          "id": 35,
          "conductor_A": "overhead_line_conductor_8",
          "conductor_B": "overhead_line_conductor_8",
          "conductor_C": "overhead_line_conductor_8",
          "conductor_N": "overhead_line_conductor_8",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_36",
          "id": 36,
          "conductor_A": "overhead_line_conductor_9",
          "conductor_B": "overhead_line_conductor_9",
          "conductor_C": "overhead_line_conductor_9",
          "conductor_N": "overhead_line_conductor_9",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_37",
          "id": 37,
          "conductor_A": "overhead_line_conductor_3",
          "conductor_B": "overhead_line_conductor_3",
          "conductor_C": "overhead_line_conductor_3",
          "conductor_N": "overhead_line_conductor_3",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_38",
          "id": 38,
          "conductor_C": "underground_line_conductor_10",
          "conductor_N": "underground_line_conductor_10",
          "spacing": "line_spacing_20"
        },
        {
          "name": "line_configuration_39",
          "id": 39,
          "conductor_A": "underground_line_conductor_10",
          "conductor_B": "underground_line_conductor_10",
          "conductor_C": "underground_line_conductor_10",
          "conductor_N": "underground_line_conductor_10",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_40",
          "id": 40,
          "conductor_A": "underground_line_conductor_10",
          "conductor_N": "underground_line_conductor_10",
          "spacing": "line_spacing_18"
        },
        {
          "name": "line_configuration_41",
          "id": 41,
          "conductor_A": "underground_line_conductor_11",
          "conductor_B": "underground_line_conductor_11",
          "conductor_C": "underground_line_conductor_11",
          "conductor_N": "underground_line_conductor_11",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_42",
          "id": 42,
          "conductor_A": "underground_line_conductor_12",
          "conductor_B": "underground_line_conductor_12",
          "conductor_C": "underground_line_conductor_12",
          "conductor_N": "underground_line_conductor_12",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_43",
          "id": 43,
          "conductor_A": "underground_line_conductor_13",
          "conductor_B": "underground_line_conductor_13",
          "conductor_C": "underground_line_conductor_13",
          "conductor_N": "underground_line_conductor_13",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_44",
          "id": 44,
          "conductor_B": "underground_line_conductor_10",
          "conductor_N": "underground_line_conductor_10",
          "spacing": "line_spacing_16"
        },
        {
          "name": "line_configuration_45",
          "id": 45,
          "conductor_C": "underground_line_conductor_11",
          "conductor_N": "underground_line_conductor_11",
          "spacing": "line_spacing_20"
        },
        {
          "name": "line_configuration_46",
          "id": 46,
          "conductor_A": "overhead_line_conductor_14",
          "conductor_B": "overhead_line_conductor_14",
          "conductor_C": "overhead_line_conductor_14",
          "conductor_N": "overhead_line_conductor_14",
          "spacing": "line_spacing_17"
        },
        {
          "name": "line_configuration_47",
          "id": 47,
          "conductor_B": "overhead_line_conductor_14",
          "conductor_N": "overhead_line_conductor_14",
          "spacing": "line_spacing_16"
        }
      ]
    },
    "line_spacing": {
      "instances": [
        {
          "name": "line_spacing_16",
          "id": 16,
          "distance_BN": "36.0 in"
        },
        {
          "name": "line_spacing_17",
          "id": 17,
          "distance_AB": "48.0 in",
          "distance_BC": "48.0 in",
          "distance_AC": "48.0 in",
          "distance_AN": "36.0 in",
          "distance_BN": "36.0 in",
          "distance_CN": "36.0 in"
        },
        {
          "name": "line_spacing_18",
          "id": 18,
          "distance_AN": "36.0 in"
        },
        {
          "name": "line_spacing_19",
          "id": 19,
          "distance_AB": "48.0 in",
          "distance_AN": "36.0 in",
          "distance_BN": "36.0 in"
        },
        {
          "name": "line_spacing_20",
          "id": 20,
          "distance_CN": "36.0 in"
        }
      ]
    },
    "load": {
      "instances": [
        {
          "name": "load_314",
          "id": 314,
          "parent": "R3_12_47_2_meter_1",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "constant_power_B": "6435.223+1906.9363j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_315",
          "id": 315,
          "parent": "R3_12_47_2_meter_2",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "6156.2257+1836.7523j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_316",
          "id": 316,
          "parent": "R3_12_47_2_meter_3",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "10260.3762+3061.2538j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_317",
          "id": 317,
          "parent": "R3_12_47_2_meter_4",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "constant_power_B": "429.0149+127.1291j",
          "nominal_voltage": 7200,
          "load_class": "I"
        },
        {
          "name": "load_318",
          "id": 318,
          "parent": "R3_12_47_2_meter_5",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "constant_power_B": "10725.3717+3178.2272j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_319",
          "id": 319,
          "parent": "R3_12_47_2_meter_6",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "6156.2257+1836.7523j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// load_class C;",
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"319.csv\";",
            "// };"
          ]
        },
        {
          "name": "load_320",
          "id": 320,
          "parent": "R3_12_47_2_meter_7",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "6156.2257+1836.7523j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_321",
          "id": 321,
          "parent": "R3_12_47_2_meter_8",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "constant_power_B": "4290.1487+1271.2909j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_322",
          "id": 322,
          "parent": "R3_12_47_2_meter_9",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "10260.3762+3061.2538j",
          "constant_power_B": "10725.3717+3178.2272j",
          "constant_power_C": "10432.0447+3103.7766j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_323",
          "id": 323,
          "parent": "R3_12_47_2_meter_10",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "8208.3009+2449.0031j",
          "constant_power_B": "8580.2974+2542.5817j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_324",
          "id": 324,
          "parent": "R3_12_47_2_meter_11",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "6156.2257+1836.7523j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_325",
          "id": 325,
          "parent": "R3_12_47_2_meter_12",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "8208.3009+2449.0031j",
          "constant_power_B": "8580.2974+2542.5817j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_326",
          "id": 326,
          "parent": "R3_12_47_2_meter_13",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "2052.0752+612.2508j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_327",
          "id": 327,
          "parent": "R3_12_47_2_meter_14",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6156.2257+1836.7523j",
          "constant_power_B": "6435.223+1906.9363j",
          "constant_power_C": "6259.2268+1862.266j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_328",
          "id": 328,
          "parent": "R3_12_47_2_meter_15",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "20520.7523+6122.5077j",
          "constant_power_B": "21450.7435+6356.4543j",
          "constant_power_C": "20864.0894+6207.5532j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_329",
          "id": 329,
          "parent": "R3_12_47_2_meter_16",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "constant_power_B": "6435.223+1906.9363j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_330",
          "id": 330,
          "parent": "R3_12_47_2_meter_17",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "20520.7523+6122.5077j",
          "constant_power_B": "21450.7435+6356.4543j",
          "constant_power_C": "20864.0894+6207.5532j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_331",
          "id": 331,
          "parent": "R3_12_47_2_meter_18",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "10260.3762+3061.2538j",
          "constant_power_B": "10725.3717+3178.2272j",
          "constant_power_C": "10432.0447+3103.7766j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_332",
          "id": 332,
          "parent": "R3_12_47_2_meter_19",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "20520.7523+6122.5077j",
          "constant_power_B": "21450.7435+6356.4543j",
          "constant_power_C": "20864.0894+6207.5532j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_333",
          "id": 333,
          "parent": "R3_12_47_2_meter_20",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6156.2257+1836.7523j",
          "constant_power_B": "6435.223+1906.9363j",
          "constant_power_C": "6259.2268+1862.266j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_334",
          "id": 334,
          "parent": "R3_12_47_2_meter_21",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "constant_power_B": "6435.223+1906.9363j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_335",
          "id": 335,
          "parent": "R3_12_47_2_meter_22",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "constant_power_C": "10432.0447+3103.7766j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_336",
          "id": 336,
          "parent": "R3_12_47_2_meter_23",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "constant_power_C": "10432.0447+3103.7766j",
          "nominal_voltage": 7200,
          "load_class": "I"
        },
        {
          "name": "load_337",
          "id": 337,
          "parent": "R3_12_47_2_meter_24",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6156.2257+1836.7523j",
          "constant_power_B": "6435.223+1906.9363j",
          "constant_power_C": "6259.2268+1862.266j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_338",
          "id": 338,
          "parent": "R3_12_47_2_meter_25",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "20520.7523+6122.5077j",
          "constant_power_B": "21450.7435+6356.4543j",
          "constant_power_C": "20864.0894+6207.5532j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_339",
          "id": 339,
          "parent": "R3_12_47_2_meter_26",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "10260.3762+3061.2538j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_340",
          "id": 340,
          "parent": "R3_12_47_2_meter_27",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "41041.5046+12245.0154j",
          "constant_power_B": "42901.487+12712.9087j",
          "constant_power_C": "41728.1788+12415.1064j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_341",
          "id": 341,
          "parent": "R3_12_47_2_meter_28",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "136668.2104+40775.9011j",
          "constant_power_B": "142861.9516+42333.9859j",
          "constant_power_C": "138954.8355+41342.3042j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_342",
          "id": 342,
          "parent": "R3_12_47_2_meter_29",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "41041.5046+12245.0154j",
          "constant_power_B": "42901.487+12712.9087j",
          "constant_power_C": "41728.1788+12415.1064j",
          "nominal_voltage": 7200,
          "load_class": "I"
        },
        {
          "name": "load_343",
          "id": 343,
          "parent": "R3_12_47_2_meter_30",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "10260.3762+3061.2538j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_344",
          "id": 344,
          "parent": "R3_12_47_2_meter_31",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "10260.3762+3061.2538j",
          "constant_power_B": "10725.3717+3178.2272j",
          "constant_power_C": "10432.0447+3103.7766j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_345",
          "id": 345,
          "parent": "R3_12_47_2_meter_32",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "10260.3762+3061.2538j",
          "constant_power_B": "10725.3717+3178.2272j",
          "constant_power_C": "10432.0447+3103.7766j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_346",
          "id": 346,
          "parent": "R3_12_47_2_meter_33",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "10260.3762+3061.2538j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_347",
          "id": 347,
          "parent": "R3_12_47_2_meter_34",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "20520.7523+6122.5077j",
          "constant_power_B": "21450.7435+6356.4543j",
          "constant_power_C": "20864.0894+6207.5532j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_348",
          "id": 348,
          "parent": "R3_12_47_2_meter_35",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "constant_power_C": "6259.2268+1862.266j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_349",
          "id": 349,
          "parent": "R3_12_47_2_meter_36",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "constant_power_C": "6259.2268+1862.266j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_350",
          "id": 350,
          "parent": "R3_12_47_2_meter_37",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "10260.3762+3061.2538j",
          "constant_power_B": "10725.3717+3178.2272j",
          "constant_power_C": "10432.0447+3103.7766j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_351",
          "id": 351,
          "parent": "R3_12_47_2_meter_38",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "constant_power_B": "10725.3717+3178.2272j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_352",
          "id": 352,
          "parent": "R3_12_47_2_meter_39",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "20520.7523+6122.5077j",
          "constant_power_B": "21450.7435+6356.4543j",
          "constant_power_C": "20864.0894+6207.5532j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_353",
          "id": 353,
          "parent": "R3_12_47_2_meter_40",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "constant_power_B": "10725.3717+3178.2272j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_354",
          "id": 354,
          "parent": "R3_12_47_2_meter_41",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "20520.7523+6122.5077j",
          "constant_power_B": "21450.7435+6356.4543j",
          "constant_power_C": "20864.0894+6207.5532j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_355",
          "id": 355,
          "parent": "R3_12_47_2_meter_42",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "constant_power_B": "4290.1487+1271.2909j",
          "nominal_voltage": 7200,
          "load_class": "C",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"355.csv\";",
            "// };"
          ]
        },
        {
          "name": "load_356",
          "id": 356,
          "parent": "R3_12_47_2_meter_43",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6156.2257+1836.7523j",
          "constant_power_B": "6435.223+1906.9363j",
          "constant_power_C": "6259.2268+1862.266j",
          "nominal_voltage": 7200,
          "load_class": "C",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"356.csv\";",
            "// };"
          ]
        },
        {
          "name": "load_357",
          "id": 357,
          "parent": "R3_12_47_2_meter_44",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "constant_power_B": "4290.1487+1271.2909j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_358",
          "id": 358,
          "parent": "R3_12_47_2_meter_45",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "68402.5077+20408.3589j",
          "constant_power_B": "71502.4783+21188.1812j",
          "constant_power_C": "69546.9647+20691.8439j",
          "nominal_voltage": 7200,
          "load_class": "I"
        },
        {
          "name": "load_359",
          "id": 359,
          "parent": "R3_12_47_2_meter_46",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6200+1800j",
          "constant_power_B": "6400+1900j",
          "constant_power_C": "6300+1900j",
          "nominal_voltage": 7200,
          "load_class": "I"
        },
        {
          "name": "load_360",
          "id": 360,
          "parent": "R3_12_47_2_meter_47",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "41041.5046+12245.0154j",
          "constant_power_B": "42901.487+12712.9087j",
          "constant_power_C": "41728.1788+12415.1064j",
          "nominal_voltage": 7200,
          "load_class": "C",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"360.csv\";",
            "// };"
          ]
        },
        {
          "name": "load_361",
          "id": 361,
          "parent": "R3_12_47_2_meter_48",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "constant_power_A": "10260.3762+3061.2538j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_362",
          "id": 362,
          "parent": "R3_12_47_2_meter_49",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "0+0j",
          "constant_power_C": "4172.8179+1241.5106j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_363",
          "id": 363,
          "parent": "R3_12_47_2_meter_50",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "20520.7523+6122.5077j",
          "constant_power_B": "21450.7435+6356.4543j",
          "constant_power_C": "20864.0894+6207.5532j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_364",
          "id": 364,
          "parent": "R3_12_47_2_meter_51",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6156.2257+1836.7523j",
          "constant_power_B": "6435.223+1906.9363j",
          "constant_power_C": "6259.2268+1862.266j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_365",
          "id": 365,
          "parent": "R3_12_47_2_meter_52",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "10260.3762+3061.2538j",
          "constant_power_B": "10725.3717+3178.2272j",
          "constant_power_C": "10432.0447+3103.7766j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_366",
          "id": 366,
          "parent": "R3_12_47_2_meter_53",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "20520.7523+6122.5077j",
          "constant_power_B": "21450.7435+6356.4543j",
          "constant_power_C": "20864.0894+6207.5532j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_367",
          "id": 367,
          "parent": "R3_12_47_2_meter_54",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6156.2257+1836.7523j",
          "constant_power_B": "6435.223+1906.9363j",
          "constant_power_C": "6259.2268+1862.266j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_368",
          "id": 368,
          "parent": "R3_12_47_2_meter_55",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "68402.5077+20408.3589j",
          "constant_power_B": "71502.4783+21188.1812j",
          "constant_power_C": "69546.9647+20691.8439j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_369",
          "id": 369,
          "parent": "R3_12_47_2_meter_56",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "68402.5077+20408.3589j",
          "constant_power_B": "71502.4783+21188.1812j",
          "constant_power_C": "69546.9647+20691.8439j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_370",
          "id": 370,
          "parent": "R3_12_47_2_meter_57",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "205207.5232+61225.0768j",
          "constant_power_B": "214507.4348+63564.5435j",
          "constant_power_C": "208640.8941+62075.5318j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_371",
          "id": 371,
          "parent": "R3_12_47_2_meter_58",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "205207.5232+61225.0768j",
          "constant_power_B": "214507.4348+63564.5435j",
          "constant_power_C": "208640.8941+62075.5318j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_372",
          "id": 372,
          "parent": "R3_12_47_2_meter_59",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "10260.3762+3061.2538j",
          "constant_power_B": "10725.3717+3178.2272j",
          "constant_power_C": "10432.0447+3103.7766j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_373",
          "id": 373,
          "parent": "R3_12_47_2_meter_60",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "102603.7616+30612.5384j",
          "constant_power_B": "107253.7174+31782.2717j",
          "constant_power_C": "104320.4471+31037.7659j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_374",
          "id": 374,
          "parent": "R3_12_47_2_meter_61",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "68402.5077+20408.3589j",
          "constant_power_B": "71502.4783+21188.1812j",
          "constant_power_C": "69546.9647+20691.8439j",
          "nominal_voltage": 7200,
          "load_class": "C"
        },
        {
          "name": "load_375",
          "id": 375,
          "parent": "R3_12_47_2_meter_62",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "10260.3762+3061.2538j",
          "constant_power_B": "10725.3717+3178.2272j",
          "constant_power_C": "10432.0447+3103.7766j",
          "nominal_voltage": 7200,
          "load_class": "C"
        }
      ]
    },
    "complex_assert": {
      "instances": [
        {
          "name": "complex_assert_63",
          "parent": "load_319",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_A",
          "value": "+277.802-2.83292d",
          "within": 1
        },
        {
          "name": "complex_assert_64",
          "parent": "load_319",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_B",
          "value": " +0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_65",
          "parent": "load_319",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_102",
          "parent": "load_355",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_103",
          "parent": "load_355",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_B",
          "value": " -152.929-228.122j",
          "within": 1
        },
        {
          "name": "complex_assert_104",
          "parent": "load_355",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_106",
          "parent": "load_356",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_A",
          "value": "+285.431-2.29404j",
          "within": 1
        },
        {
          "name": "complex_assert_107",
          "parent": "load_356",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_B",
          "value": " -144.749-245.876j",
          "within": 1
        },
        {
          "name": "complex_assert_108",
          "parent": "load_356",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_C",
          "value": "-140.729+248.389j",
          "within": 1
        },
        {
          "name": "complex_assert_113",
          "parent": "load_360",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_A",
          "value": "+282.519-5.75152j",
          "within": 1
        },
        {
          "name": "complex_assert_114",
          "parent": "load_360",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_B",
          "value": " -146.538-241.337j",
          "within": 1
        },
        {
          "name": "complex_assert_115",
          "parent": "load_360",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_C",
          "value": "-136.319+247.841j",
          "within": 1
        },
        {
          "name": "complex_assert_145",
          "parent": "meter_389",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_A",
          "value": "+282.359-5.99962j",
          "within": 1
        },
        {
          "name": "complex_assert_146",
          "parent": "meter_389",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_B",
          "value": " -146.636-241.077j",
          "within": 1
        },
        {
          "name": "complex_assert_147",
          "parent": "meter_389",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_C",
          "value": "-136+247.773j",
          "within": 1
        },
        {
          "name": "complex_assert_170",
          "parent": "meter_411",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_171",
          "parent": "meter_411",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_B",
          "value": " +0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_172",
          "parent": "meter_411",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_C",
          "value": "+281.92+117.85d",
          "within": 1
        },
        {
          "name": "complex_assert_197",
          "parent": "meter_435",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_A",
          "value": "+284.606-1.83586j",
          "within": 1
        },
        {
          "name": "complex_assert_198",
          "parent": "meter_435",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_B",
          "value": " -143.912-245.356j",
          "within": 1
        },
        {
          "name": "complex_assert_199",
          "parent": "meter_435",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_C",
          "value": "-140.737+247.497j",
          "within": 1
        },
        {
          "name": "complex_assert_284",
          "parent": "node_128",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_A",
          "value": "+7342.24-144.89j",
          "within": 1
        },
        {
          "name": "complex_assert_285",
          "parent": "node_128",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_B",
          "value": "-3804.22-6274.48j",
          "within": 1
        },
        {
          "name": "complex_assert_286",
          "parent": "node_128",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_C",
          "value": "-3546.78+6438.72j",
          "within": 1
        },
        {
          "name": "complex_assert_350",
          "parent": "node_191",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_A",
          "value": "+7344.69-143.881j",
          "within": 1
        },
        {
          "name": "complex_assert_351",
          "parent": "node_191",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_B",
          "value": " -3804.49-6277.05j",
          "within": 1
        },
        {
          "name": "complex_assert_352",
          "parent": "node_191",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_C",
          "value": "-3548.74+6440.18j",
          "within": 1
        },
        {
          "name": "complex_assert_429",
          "parent": "node_267",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_A",
          "value": "+7342.62-150.164j",
          "within": 1
        },
        {
          "name": "complex_assert_430",
          "parent": "node_267",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_B",
          "value": "-3809.4-6271.51j",
          "within": 1
        },
        {
          "name": "complex_assert_431",
          "parent": "node_267",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_C",
          "value": "-3542.02+6441.83j",
          "within": 1
        },
        {
          "name": "complex_assert_479",
          "parent": "node_787",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_A",
          "value": "+7200+0j",
          "within": 1
        },
        {
          "name": "complex_assert_480",
          "parent": "node_787",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_B",
          "value": " -3600-6235j",
          "within": 1
        },
        {
          "name": "complex_assert_481",
          "parent": "node_787",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "voltage_C",
          "value": "-3600+6235j",
          "within": 1
        },
        {
          "name": "complex_assert_705",
          "parent": "underground_line_599",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_A",
          "value": "+20526.8+6151.41j",
          "within": 90,
          "inline_comments": {
            "object complex_assert{": "NR +20526.8+6151.41j +21457.3+6388.02j +20870.3+6237.4j +20526.5+6151.28j +21457.1+6387.88j +20870.1+6237.27j",
            "once": "// FBS +20615.3+6233.5j +21545.7+6470.06j +20958.8+6319.54j +20615+6233.37j +21545.5+6469.92j +20958.6+6319.4j"
          }
        },
        {
          "name": "complex_assert_706",
          "parent": "underground_line_599",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_B",
          "value": "+21457.4+6388.44j",
          "within": 90
        },
        {
          "name": "complex_assert_707",
          "parent": "underground_line_599",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_C",
          "value": "+20870.3+6237.4j",
          "within": 90
        },
        {
          "name": "complex_assert_708",
          "parent": "underground_line_599",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_A",
          "value": "+20526.5+6151.28j",
          "within": 90
        },
        {
          "name": "complex_assert_709",
          "parent": "underground_line_599",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_B",
          "value": "+21457.1+6387.88j",
          "within": 90
        },
        {
          "name": "complex_assert_710",
          "parent": "underground_line_599",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_C",
          "value": "+20870.1+6237.27j",
          "within": 90
        },
        {
          "name": "complex_assert_739",
          "parent": "underground_line_627",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_A",
          "value": "+10312.6+3322.34j",
          "within": 50
        },
        {
          "name": "complex_assert_740",
          "parent": "underground_line_627",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_741",
          "parent": "underground_line_627",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_742",
          "parent": "underground_line_627",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_A",
          "value": "+10834.5+17.8569d",
          "within": 50
        },
        {
          "name": "complex_assert_743",
          "parent": "underground_line_627",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_744",
          "parent": "underground_line_627",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_784",
          "parent": "underground_line_666",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_A",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_785",
          "parent": "underground_line_666",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_786",
          "parent": "underground_line_666",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_787",
          "parent": "underground_line_666",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_A",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_788",
          "parent": "underground_line_666",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_789",
          "parent": "underground_line_666",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "name": "complex_assert_834",
          "parent": "underground_line_709",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_A",
          "value": "+1.33367e+006+420710j",
          "within": 3000,
          "inline_comments": {
            "object complex_assert{": "NR  +1.33367e+006+420710j +1.36649e+006+430556j +1.2939e+006+406805j +1.32966e+006+417087j +1.36221e+006+426615j +1.29021e+006+403273j",
            "once": "// FBS +1.336390e+006+423535j +1.36915e+006+433306j +1.29641e+006+409391j +1.33236e+006+419893j +1.36484e+006+429346j +1.2927e+006+405842j"
          }
        },
        {
          "name": "complex_assert_835",
          "parent": "underground_line_709",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_B",
          "value": "+1.36649e+006+430556j",
          "within": 3000
        },
        {
          "name": "complex_assert_836",
          "parent": "underground_line_709",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_in_C",
          "value": "+1.2939e+006+406805j",
          "within": 3000
        },
        {
          "name": "complex_assert_837",
          "parent": "underground_line_709",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_A",
          "value": "+1.32966e+006+417087j",
          "within": 3000
        },
        {
          "name": "complex_assert_838",
          "parent": "underground_line_709",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_B",
          "value": "+1.36221e+006+426615j",
          "within": 3000
        },
        {
          "name": "complex_assert_839",
          "parent": "underground_line_709",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "target": "power_out_C",
          "value": "+1.29021e+006+403273j",
          "within": 3000
        }
      ]
    },
    "meter": {
      "instances": [
        {
          "name": "meter_376",
          "id": 376,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_377",
          "id": 377,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_378",
          "id": 378,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_379",
          "id": 379,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_380",
          "id": 380,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_381",
          "id": 381,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_382",
          "id": 382,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_383",
          "id": 383,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_384",
          "id": 384,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_385",
          "id": 385,
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_386",
          "id": 386,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_387",
          "id": 387,
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_388",
          "id": 388,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_389",
          "id": 389,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"389.csv\";",
            "// };"
          ]
        },
        {
          "name": "meter_390",
          "id": 390,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_391",
          "id": 391,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_392",
          "id": 392,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_393",
          "id": 393,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_394",
          "id": 394,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_395",
          "id": 395,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_396",
          "id": 396,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_397",
          "id": 397,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_398",
          "id": 398,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_399",
          "id": 399,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_400",
          "id": 400,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_401",
          "id": 401,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_402",
          "id": 402,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_403",
          "id": 403,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_404",
          "id": 404,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_405",
          "id": 405,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_406",
          "id": 406,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_407",
          "id": 407,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_408",
          "id": 408,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_409",
          "id": 409,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_410",
          "id": 410,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_411",
          "id": 411,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"411.csv\";",
            "// };"
          ]
        },
        {
          "name": "meter_412",
          "id": 412,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_413",
          "id": 413,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_414",
          "id": 414,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_415",
          "id": 415,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_416",
          "id": 416,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_417",
          "id": 417,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_418",
          "id": 418,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_419",
          "id": 419,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_420",
          "id": 420,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_421",
          "id": 421,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_422",
          "id": 422,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_423",
          "id": 423,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_424",
          "id": 424,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_425",
          "id": 425,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_426",
          "id": 426,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_427",
          "id": 427,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_428",
          "id": 428,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_429",
          "id": 429,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_430",
          "id": 430,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_431",
          "id": 431,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_432",
          "id": 432,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_433",
          "id": 433,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_434",
          "id": 434,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_435",
          "id": 435,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"435.csv\";",
            "// };"
          ]
        },
        {
          "name": "meter_436",
          "id": 436,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_437",
          "id": 437,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "meter_784",
          "id": 784,
          "phases": "ABCN",
          "nominal_voltage": 7200,
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "outside_comments": [
            "// Meter at feeder"
          ]
        }
      ]
    },
    "node": {
      "instances": [
        {
          "name": "node_48",
          "id": 48,
          "parent": "R3_12_47_2_meter_63",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_49",
          "id": 49,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_50",
          "id": 50,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_51",
          "id": 51,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_52",
          "id": 52,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_53",
          "id": 53,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_54",
          "id": 54,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_55",
          "id": 55,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_56",
          "id": 56,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_57",
          "id": 57,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_58",
          "id": 58,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_59",
          "id": 59,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_60",
          "id": 60,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_61",
          "id": 61,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_62",
          "id": 62,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_63",
          "id": 63,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_64",
          "id": 64,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_65",
          "id": 65,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_66",
          "id": 66,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_67",
          "id": 67,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_68",
          "id": 68,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_69",
          "id": 69,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_70",
          "id": 70,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_71",
          "id": 71,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_72",
          "id": 72,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_73",
          "id": 73,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_74",
          "id": 74,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_75",
          "id": 75,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_76",
          "id": 76,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_77",
          "id": 77,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_78",
          "id": 78,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_79",
          "id": 79,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_80",
          "id": 80,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_81",
          "id": 81,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_82",
          "id": 82,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_83",
          "id": 83,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_84",
          "id": 84,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_85",
          "id": 85,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_86",
          "id": 86,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_87",
          "id": 87,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_88",
          "id": 88,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_89",
          "id": 89,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_90",
          "id": 90,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_91",
          "id": 91,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_92",
          "id": 92,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_93",
          "id": 93,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_94",
          "id": 94,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_95",
          "id": 95,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_96",
          "id": 96,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_97",
          "id": 97,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_98",
          "id": 98,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_99",
          "id": 99,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_100",
          "id": 100,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_101",
          "id": 101,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_102",
          "id": 102,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_103",
          "id": 103,
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_104",
          "id": 104,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_105",
          "id": 105,
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_106",
          "id": 106,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_107",
          "id": 107,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_108",
          "id": 108,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_109",
          "id": 109,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_110",
          "id": 110,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_111",
          "id": 111,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_112",
          "id": 112,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_113",
          "id": 113,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_114",
          "id": 114,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_115",
          "id": 115,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_116",
          "id": 116,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_117",
          "id": 117,
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_118",
          "id": 118,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_119",
          "id": 119,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_120",
          "id": 120,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_121",
          "id": 121,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_122",
          "id": 122,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_123",
          "id": 123,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_124",
          "id": 124,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_125",
          "id": 125,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_126",
          "id": 126,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_127",
          "id": 127,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_128",
          "id": 128,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"128.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_129",
          "id": 129,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_130",
          "id": 130,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_131",
          "id": 131,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_132",
          "id": 132,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_133",
          "id": 133,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_134",
          "id": 134,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_135",
          "id": 135,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_136",
          "id": 136,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_137",
          "id": 137,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_138",
          "id": 138,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_139",
          "id": 139,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_140",
          "id": 140,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_141",
          "id": 141,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_142",
          "id": 142,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_143",
          "id": 143,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_144",
          "id": 144,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_145",
          "id": 145,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_146",
          "id": 146,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_147",
          "id": 147,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_148",
          "id": 148,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_149",
          "id": 149,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_150",
          "id": 150,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_151",
          "id": 151,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_152",
          "id": 152,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_153",
          "id": 153,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_154",
          "id": 154,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_155",
          "id": 155,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_156",
          "id": 156,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_157",
          "id": 157,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_158",
          "id": 158,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_159",
          "id": 159,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_160",
          "id": 160,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_161",
          "id": 161,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_162",
          "id": 162,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_163",
          "id": 163,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_164",
          "id": 164,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_165",
          "id": 165,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_166",
          "id": 166,
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_167",
          "id": 167,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_168",
          "id": 168,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_169",
          "id": 169,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_170",
          "id": 170,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_171",
          "id": 171,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_172",
          "id": 172,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_173",
          "id": 173,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_174",
          "id": 174,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_175",
          "id": 175,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_176",
          "id": 176,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_177",
          "id": 177,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_178",
          "id": 178,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_179",
          "id": 179,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_180",
          "id": 180,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_181",
          "id": 181,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_182",
          "id": 182,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_183",
          "id": 183,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_184",
          "id": 184,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_185",
          "id": 185,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_186",
          "id": 186,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_187",
          "id": 187,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_188",
          "id": 188,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_189",
          "id": 189,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_190",
          "id": 190,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_191",
          "id": 191,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"191.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_192",
          "id": 192,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_193",
          "id": 193,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_194",
          "id": 194,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_195",
          "id": 195,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_196",
          "id": 196,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_197",
          "id": 197,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_198",
          "id": 198,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_199",
          "id": 199,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_200",
          "id": 200,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_201",
          "id": 201,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_202",
          "id": 202,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_203",
          "id": 203,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_204",
          "id": 204,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_205",
          "id": 205,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_206",
          "id": 206,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_207",
          "id": 207,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_208",
          "id": 208,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_209",
          "id": 209,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_210",
          "id": 210,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_211",
          "id": 211,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_212",
          "id": 212,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_213",
          "id": 213,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_214",
          "id": 214,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_215",
          "id": 215,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_216",
          "id": 216,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_217",
          "id": 217,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_218",
          "id": 218,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_219",
          "id": 219,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_220",
          "id": 220,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_221",
          "id": 221,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_222",
          "id": 222,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_223",
          "id": 223,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_224",
          "id": 224,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_225",
          "id": 225,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_226",
          "id": 226,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_227",
          "id": 227,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_228",
          "id": 228,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_229",
          "id": 229,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_230",
          "id": 230,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_231",
          "id": 231,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_232",
          "id": 232,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_233",
          "id": 233,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_234",
          "id": 234,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_235",
          "id": 235,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_236",
          "id": 236,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_237",
          "id": 237,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_238",
          "id": 238,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_239",
          "id": 239,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_240",
          "id": 240,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_241",
          "id": 241,
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_242",
          "id": 242,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_243",
          "id": 243,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_244",
          "id": 244,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_245",
          "id": 245,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_246",
          "id": 246,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_247",
          "id": 247,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_248",
          "id": 248,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_249",
          "id": 249,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_250",
          "id": 250,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_251",
          "id": 251,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_252",
          "id": 252,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_253",
          "id": 253,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_254",
          "id": 254,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_255",
          "id": 255,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_256",
          "id": 256,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_257",
          "id": 257,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_258",
          "id": 258,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_259",
          "id": 259,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_260",
          "id": 260,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_261",
          "id": 261,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_262",
          "id": 262,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_263",
          "id": 263,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_264",
          "id": 264,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_265",
          "id": 265,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_266",
          "id": 266,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_267",
          "id": 267,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"267.csv\";",
            "// };"
          ]
        },
        {
          "name": "node_268",
          "id": 268,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_269",
          "id": 269,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_270",
          "id": 270,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_271",
          "id": 271,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_272",
          "id": 272,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_273",
          "id": 273,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_274",
          "id": 274,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_275",
          "id": 275,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_276",
          "id": 276,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_277",
          "id": 277,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_278",
          "id": 278,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_279",
          "id": 279,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_280",
          "id": 280,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_281",
          "id": 281,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_282",
          "id": 282,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_283",
          "id": 283,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_284",
          "id": 284,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_285",
          "id": 285,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_286",
          "id": 286,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_287",
          "id": 287,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_288",
          "id": 288,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_289",
          "id": 289,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_290",
          "id": 290,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_291",
          "id": 291,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_292",
          "id": 292,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_293",
          "id": 293,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_294",
          "id": 294,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_295",
          "id": 295,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_296",
          "id": 296,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_297",
          "id": 297,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_298",
          "id": 298,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_299",
          "id": 299,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_300",
          "id": 300,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_301",
          "id": 301,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_302",
          "id": 302,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_303",
          "id": 303,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_304",
          "id": 304,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_305",
          "id": 305,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_306",
          "id": 306,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_307",
          "id": 307,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_308",
          "id": 308,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_309",
          "id": 309,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_310",
          "id": 310,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_311",
          "id": 311,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_312",
          "id": 312,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_313",
          "id": 313,
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "node_787",
          "id": 787,
          "phases": "ABCN",
          "bustype": "SWING",
          "nominal_voltage": 7200,
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"787.csv\";",
            "// };"
          ]
        }
      ]
    },
    "overhead_line": {
      "instances": [
        {
          "name": "overhead_line_519",
          "id": 519,
          "phases": "BN",
          "from": "R3_12_47_2_node_103",
          "to": "R3_12_47_2_node_71",
          "length": 25.994,
          "configuration": "line_configuration_21"
        },
        {
          "name": "overhead_line_520",
          "id": 520,
          "phases": "BN",
          "from": "R3_12_47_2_node_103",
          "to": "R3_12_47_2_node_166",
          "length": 285.282,
          "configuration": "line_configuration_21"
        },
        {
          "name": "overhead_line_521",
          "id": 521,
          "phases": "BN",
          "from": "R3_12_47_2_node_194",
          "to": "R3_12_47_2_node_103",
          "length": 937.674,
          "configuration": "line_configuration_21"
        },
        {
          "name": "overhead_line_522",
          "id": 522,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_261",
          "to": "R3_12_47_2_node_105",
          "length": 38.064,
          "configuration": "line_configuration_22"
        },
        {
          "name": "overhead_line_523",
          "id": 523,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_105",
          "to": "R3_12_47_2_node_191",
          "length": 120.922,
          "configuration": "line_configuration_22"
        },
        {
          "name": "overhead_line_524",
          "id": 524,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_87",
          "to": "R3_12_47_2_node_106",
          "length": 16.468,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_525",
          "id": 525,
          "phases": "AN",
          "from": "R3_12_47_2_node_187",
          "to": "R3_12_47_2_node_50",
          "length": 42.258,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_526",
          "id": 526,
          "phases": "AN",
          "from": "R3_12_47_2_node_188",
          "to": "R3_12_47_2_node_52",
          "length": 36.973,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_527",
          "id": 527,
          "phases": "BN",
          "from": "R3_12_47_2_node_109",
          "to": "R3_12_47_2_node_104",
          "length": 153.784,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_528",
          "id": 528,
          "phases": "BN",
          "from": "R3_12_47_2_node_190",
          "to": "R3_12_47_2_node_109",
          "length": 558.4,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_529",
          "id": 529,
          "phases": "BN",
          "from": "R3_12_47_2_node_109",
          "to": "R3_12_47_2_node_12",
          "length": 20.258,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_530",
          "id": 530,
          "phases": "BN",
          "from": "R3_12_47_2_node_190",
          "to": "R3_12_47_2_node_39",
          "length": 37.479,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_531",
          "id": 531,
          "phases": "BN",
          "from": "R3_12_47_2_node_166",
          "to": "R3_12_47_2_node_190",
          "length": 360.665,
          "configuration": "line_configuration_25"
        },
        {
          "name": "overhead_line_532",
          "id": 532,
          "phases": "AN",
          "from": "R3_12_47_2_node_191",
          "to": "R3_12_47_2_node_40",
          "length": 30.421,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_533",
          "id": 533,
          "phases": "AN",
          "from": "R3_12_47_2_node_193",
          "to": "R3_12_47_2_node_53",
          "length": 27.536,
          "configuration": "line_configuration_27"
        },
        {
          "name": "overhead_line_534",
          "id": 534,
          "phases": "BN",
          "from": "R3_12_47_2_node_194",
          "to": "R3_12_47_2_node_54",
          "length": 39.715,
          "configuration": "line_configuration_21"
        },
        {
          "name": "overhead_line_535",
          "id": 535,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_195",
          "to": "R3_12_47_2_node_55",
          "length": 26.074,
          "configuration": "line_configuration_22"
        },
        {
          "name": "overhead_line_536",
          "id": 536,
          "phases": "BN",
          "from": "R3_12_47_2_node_90",
          "to": "R3_12_47_2_node_194",
          "length": 461.911,
          "configuration": "line_configuration_21"
        },
        {
          "name": "overhead_line_537",
          "id": 537,
          "phases": "ABN",
          "from": "R3_12_47_2_node_197",
          "to": "R3_12_47_2_node_56",
          "length": 29.182,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_538",
          "id": 538,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_81",
          "to": "R3_12_47_2_node_225",
          "length": 12.5,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_539",
          "id": 539,
          "phases": "AN",
          "from": "R3_12_47_2_node_200",
          "to": "R3_12_47_2_node_57",
          "length": 46.779,
          "configuration": "line_configuration_29"
        },
        {
          "name": "overhead_line_540",
          "id": 540,
          "phases": "ABN",
          "from": "R3_12_47_2_node_199",
          "to": "R3_12_47_2_node_58",
          "length": 29.025,
          "configuration": "line_configuration_28"
        },
        {
          "name": "overhead_line_541",
          "id": 541,
          "phases": "AN",
          "from": "R3_12_47_2_node_201",
          "to": "R3_12_47_2_node_41",
          "length": 41.46,
          "configuration": "line_configuration_24"
        },
        {
          "name": "overhead_line_542",
          "id": 542,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_202",
          "to": "R3_12_47_2_node_201",
          "length": 130.832,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_543",
          "id": 543,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_203",
          "to": "R3_12_47_2_node_59",
          "length": 30.822,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_544",
          "id": 544,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_82",
          "to": "R3_12_47_2_node_226",
          "length": 12.5,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_545",
          "id": 545,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_84",
          "to": "R3_12_47_2_node_202",
          "length": 81.944,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_546",
          "id": 546,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_204",
          "to": "R3_12_47_2_node_203",
          "length": 126.574,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_547",
          "id": 547,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_204",
          "to": "R3_12_47_2_node_61",
          "length": 30.169,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_548",
          "id": 548,
          "phases": "BN",
          "from": "R3_12_47_2_node_205",
          "to": "R3_12_47_2_node_62",
          "length": 34.785,
          "configuration": "line_configuration_31"
        },
        {
          "name": "overhead_line_549",
          "id": 549,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_206",
          "to": "R3_12_47_2_node_204",
          "length": 171.756,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_550",
          "id": 550,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_206",
          "to": "R3_12_47_2_node_63",
          "length": 30.399,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_551",
          "id": 551,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_207",
          "to": "R3_12_47_2_node_64",
          "length": 29.581,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_552",
          "id": 552,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_209",
          "to": "R3_12_47_2_node_102",
          "length": 155.863,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_553",
          "id": 553,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_92",
          "to": "R3_12_47_2_node_206",
          "length": 168.252,
          "configuration": "line_configuration_30"
        },
        {
          "name": "overhead_line_554",
          "id": 554,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_214",
          "to": "R3_12_47_2_node_65",
          "length": 35.295,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_555",
          "id": 555,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_216",
          "to": "R3_12_47_2_node_66",
          "length": 30.076,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_556",
          "id": 556,
          "phases": "BN",
          "from": "R3_12_47_2_node_95",
          "to": "R3_12_47_2_node_67",
          "length": 339.084,
          "configuration": "line_configuration_26"
        },
        {
          "name": "overhead_line_557",
          "id": 557,
          "phases": "CN",
          "from": "R3_12_47_2_node_203",
          "to": "R3_12_47_2_node_60",
          "length": 321.665,
          "configuration": "line_configuration_33"
        },
        {
          "name": "overhead_line_558",
          "id": 558,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_259",
          "to": "R3_12_47_2_node_163",
          "length": 12.5,
          "configuration": "line_configuration_22"
        },
        {
          "name": "overhead_line_559",
          "id": 559,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_91",
          "to": "R3_12_47_2_node_224",
          "length": 12.12,
          "configuration": "line_configuration_34"
        },
        {
          "name": "overhead_line_560",
          "id": 560,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_196",
          "to": "R3_12_47_2_node_198",
          "length": 186.19,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_561",
          "id": 561,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_200",
          "to": "R3_12_47_2_node_196",
          "length": 577.319,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_562",
          "id": 562,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_83",
          "to": "R3_12_47_2_node_165",
          "length": 13.823,
          "configuration": "line_configuration_35"
        },
        {
          "name": "overhead_line_563",
          "id": 563,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_205",
          "to": "R3_12_47_2_node_200",
          "length": 279.715,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_564",
          "id": 564,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_207",
          "to": "R3_12_47_2_node_205",
          "length": 178.841,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_565",
          "id": 565,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_85",
          "to": "R3_12_47_2_node_207",
          "length": 115.104,
          "configuration": "line_configuration_23"
        },
        {
          "name": "overhead_line_566",
          "id": 566,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_93",
          "to": "R3_12_47_2_node_209",
          "length": 167.932,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_567",
          "id": 567,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_184",
          "to": "R3_12_47_2_node_185",
          "length": 109.84,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_568",
          "id": 568,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_185",
          "to": "R3_12_47_2_node_101",
          "length": 455.693,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_569",
          "id": 569,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_249",
          "to": "R3_12_47_2_node_184",
          "length": 198.377,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_570",
          "id": 570,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_186",
          "to": "R3_12_47_2_node_187",
          "length": 193.753,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_571",
          "id": 571,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_187",
          "to": "R3_12_47_2_node_188",
          "length": 1080.546,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_572",
          "id": 572,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_260",
          "to": "R3_12_47_2_node_218",
          "length": 12.5,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_573",
          "id": 573,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_191",
          "to": "R3_12_47_2_node_193",
          "length": 589.858,
          "configuration": "line_configuration_22"
        },
        {
          "name": "overhead_line_574",
          "id": 574,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_193",
          "to": "R3_12_47_2_node_195",
          "length": 436.671,
          "configuration": "line_configuration_22"
        },
        {
          "name": "overhead_line_575",
          "id": 575,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_256",
          "to": "R3_12_47_2_node_197",
          "length": 208.867,
          "configuration": "line_configuration_22"
        },
        {
          "name": "overhead_line_576",
          "id": 576,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_197",
          "to": "R3_12_47_2_node_199",
          "length": 452.186,
          "configuration": "line_configuration_22"
        },
        {
          "name": "overhead_line_577",
          "id": 577,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_199",
          "to": "R3_12_47_2_node_210",
          "length": 678.426,
          "configuration": "line_configuration_22"
        },
        {
          "name": "overhead_line_578",
          "id": 578,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_86",
          "to": "R3_12_47_2_node_97",
          "length": 12.476,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_579",
          "id": 579,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_213",
          "to": "R3_12_47_2_node_211",
          "length": 313.916,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_580",
          "id": 580,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_215",
          "to": "R3_12_47_2_node_213",
          "length": 377.562,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_581",
          "id": 581,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_214",
          "to": "R3_12_47_2_node_215",
          "length": 50.699,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_582",
          "id": 582,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_216",
          "to": "R3_12_47_2_node_214",
          "length": 223.552,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_583",
          "id": 583,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_210",
          "to": "R3_12_47_2_node_217",
          "length": 220.248,
          "configuration": "line_configuration_22"
        },
        {
          "name": "overhead_line_584",
          "id": 584,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_211",
          "to": "R3_12_47_2_node_219",
          "length": 191.025,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_585",
          "id": 585,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_74",
          "to": "R3_12_47_2_node_98",
          "length": 13.885,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_586",
          "id": 586,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_219",
          "to": "R3_12_47_2_node_220",
          "length": 60.596,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_587",
          "id": 587,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_77",
          "to": "R3_12_47_2_node_99",
          "length": 13.339,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_588",
          "id": 588,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_75",
          "to": "R3_12_47_2_node_100",
          "length": 11.751,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_589",
          "id": 589,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_254",
          "to": "R3_12_47_2_node_222",
          "length": 175.871,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_590",
          "id": 590,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_251",
          "to": "R3_12_47_2_node_189",
          "length": 296.257,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_591",
          "id": 591,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_217",
          "to": "R3_12_47_2_node_216",
          "length": 304.754,
          "configuration": "line_configuration_22"
        },
        {
          "name": "overhead_line_592",
          "id": 592,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_252",
          "to": "R3_12_47_2_node_212",
          "length": 14.459,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_593",
          "id": 593,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_89",
          "to": "R3_12_47_2_node_192",
          "length": 12.178,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_594",
          "id": 594,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_253",
          "to": "R3_12_47_2_node_181",
          "length": 13.728,
          "configuration": "line_configuration_37"
        },
        {
          "name": "overhead_line_595",
          "id": 595,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_181",
          "to": "R3_12_47_2_node_182",
          "length": 9.327,
          "configuration": "line_configuration_22"
        },
        {
          "name": "overhead_line_596",
          "id": 596,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_250",
          "to": "R3_12_47_2_node_186",
          "length": 161.084,
          "configuration": "line_configuration_32"
        },
        {
          "name": "overhead_line_711",
          "id": 711,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_178",
          "to": "R3_12_47_2_node_3",
          "length": 12.5,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_712",
          "id": 712,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_179",
          "to": "R3_12_47_2_node_2",
          "length": 12.5,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_714",
          "id": 714,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_231",
          "to": "R3_12_47_2_node_4",
          "length": 12.5,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_715",
          "id": 715,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_236",
          "to": "R3_12_47_2_node_5",
          "length": 12.5,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_716",
          "id": 716,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_240",
          "to": "R3_12_47_2_node_6",
          "length": 12.499,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_717",
          "id": 717,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_7",
          "to": "R3_12_47_2_node_242",
          "length": 11.996,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_718",
          "id": 718,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_73",
          "to": "R3_12_47_2_node_7",
          "length": 12.5,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_719",
          "id": 719,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_244",
          "to": "R3_12_47_2_node_8",
          "length": 12.973,
          "configuration": "line_configuration_46"
        },
        {
          "name": "overhead_line_720",
          "id": 720,
          "phases": "BN",
          "from": "R3_12_47_2_node_80",
          "to": "R3_12_47_2_node_9",
          "length": 12.5,
          "configuration": "line_configuration_47"
        },
        {
          "name": "overhead_line_721",
          "id": 721,
          "phases": "BN",
          "from": "R3_12_47_2_node_9",
          "to": "R3_12_47_2_node_180",
          "length": 12.5,
          "configuration": "line_configuration_47"
        }
      ]
    },
    "overhead_line_conductor": {
      "instances": [
        {
          "name": "overhead_line_conductor_2",
          "id": 2,
          "rating.summer.continuous": 256.0,
          "geometric_mean_radius": "0.01200 ft",
          "resistance": 0.166,
          "inside_comments": [
            "//name 123.3 AAAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_3",
          "id": 3,
          "rating.summer.continuous": 663.0,
          "geometric_mean_radius": "0.02710 ft",
          "resistance": 0.0369,
          "inside_comments": [
            "//name 559.5 AAAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_4",
          "id": 4,
          "rating.summer.continuous": 180.0,
          "geometric_mean_radius": "0.00340 ft",
          "resistance": 0.286,
          "inside_comments": [
            "//name 4 CW;"
          ]
        },
        {
          "name": "overhead_line_conductor_5",
          "id": 5,
          "rating.summer.continuous": 149.0,
          "geometric_mean_radius": "0.00663 ft",
          "resistance": 1.5,
          "inside_comments": [
            "//name 4 CU;"
          ]
        },
        {
          "name": "overhead_line_conductor_6",
          "id": 6,
          "rating.summer.continuous": 266.0,
          "geometric_mean_radius": "0.01142 ft",
          "resistance": 0.953,
          "inside_comments": [
            "//name 1/0 AAAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_7",
          "id": 7,
          "rating.summer.continuous": 204.0,
          "geometric_mean_radius": "0.00836 ft",
          "resistance": 0.945,
          "inside_comments": [
            "//name 2 CU;"
          ]
        },
        {
          "name": "overhead_line_conductor_8",
          "id": 8,
          "rating.summer.continuous": 460.0,
          "geometric_mean_radius": "0.02020 ft",
          "resistance": 0.0657,
          "inside_comments": [
            "//name 312.8 AAAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_9",
          "id": 9,
          "rating.summer.continuous": 443.0,
          "geometric_mean_radius": "0.02270 ft",
          "resistance": 0.0523,
          "inside_comments": [
            "//name 336.4 AAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_14",
          "id": 14,
          "rating.summer.continuous": 605.0,
          "geometric_mean_radius": "0.02920 ft",
          "resistance": 0.0318,
          "inside_comments": [
            "//name 556.5 AAC;"
          ]
        },
        {
          "name": "overhead_line_conductor_15",
          "id": 15,
          "rating.summer.continuous": 600.0,
          "geometric_mean_radius": "0.00801 ft",
          "resistance": 0.3059,
          "inside_comments": [
            "//name Busbar;"
          ]
        }
      ]
    },
    "switch": {
      "instances": [
        {
          "name": "switch_745",
          "id": 745,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_186",
          "to": "R3_12_47_2_node_263",
          "status": "CLOSED"
        },
        {
          "name": "switch_746",
          "id": 746,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_188",
          "to": "R3_12_47_2_node_252",
          "status": "CLOSED"
        },
        {
          "name": "switch_747",
          "id": 747,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_189",
          "to": "R3_12_47_2_node_260",
          "status": "CLOSED"
        },
        {
          "name": "switch_748",
          "id": 748,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_223",
          "to": "R3_12_47_2_node_261",
          "status": "CLOSED"
        },
        {
          "name": "switch_749",
          "id": 749,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_195",
          "to": "R3_12_47_2_node_256",
          "status": "CLOSED"
        },
        {
          "name": "switch_750",
          "id": 750,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_189",
          "to": "R3_12_47_2_node_229",
          "status": "CLOSED"
        },
        {
          "name": "switch_751",
          "id": 751,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_220",
          "to": "R3_12_47_2_node_254",
          "status": "CLOSED"
        },
        {
          "name": "switch_752",
          "id": 752,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_222",
          "to": "R3_12_47_2_node_228",
          "status": "CLOSED"
        },
        {
          "name": "switch_753",
          "id": 753,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_164",
          "to": "R3_12_47_2_node_249",
          "status": "CLOSED"
        },
        {
          "name": "switch_754",
          "id": 754,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_162",
          "to": "R3_12_47_2_node_262",
          "status": "CLOSED"
        },
        {
          "name": "switch_755",
          "id": 755,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_208",
          "to": "R3_12_47_2_node_251",
          "status": "CLOSED"
        },
        {
          "name": "switch_756",
          "id": 756,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_1",
          "to": "R3_12_47_2_node_253",
          "status": "CLOSED"
        },
        {
          "name": "switch_757",
          "id": 757,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_181",
          "to": "R3_12_47_2_node_255",
          "status": "CLOSED"
        },
        {
          "name": "switch_758",
          "id": 758,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_182",
          "to": "R3_12_47_2_node_259",
          "status": "CLOSED"
        },
        {
          "name": "switch_759",
          "id": 759,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_185",
          "to": "R3_12_47_2_node_250",
          "status": "CLOSED"
        },
        {
          "name": "switch_760",
          "id": 760,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_163",
          "to": "R3_12_47_2_node_231",
          "status": "CLOSED"
        },
        {
          "name": "switch_761",
          "id": 761,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_242",
          "to": "R3_12_47_2_node_264",
          "status": "CLOSED"
        },
        {
          "name": "switch_762",
          "id": 762,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_177",
          "to": "R3_12_47_2_node_240",
          "status": "CLOSED"
        },
        {
          "name": "switch_763",
          "id": 763,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_176",
          "to": "R3_12_47_2_node_236",
          "status": "CLOSED"
        },
        {
          "name": "switch_764",
          "id": 764,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_221",
          "to": "R3_12_47_2_node_230",
          "status": "CLOSED"
        },
        {
          "name": "switch_765",
          "id": 765,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_232",
          "to": "R3_12_47_2_node_244",
          "status": "CLOSED"
        },
        {
          "name": "switch_766",
          "id": 766,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_118",
          "to": "R3_12_47_2_node_257",
          "status": "CLOSED"
        },
        {
          "name": "switch_767",
          "id": 767,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_126",
          "to": "R3_12_47_2_node_258",
          "status": "CLOSED"
        },
        {
          "name": "switch_768",
          "id": 768,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_136",
          "to": "R3_12_47_2_node_245",
          "status": "CLOSED"
        },
        {
          "name": "switch_769",
          "id": 769,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_247",
          "to": "R3_12_47_2_node_266",
          "status": "CLOSED"
        },
        {
          "name": "switch_770",
          "id": 770,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_97",
          "to": "R3_12_47_2_node_246",
          "status": "CLOSED"
        },
        {
          "name": "switch_771",
          "id": 771,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_151",
          "to": "R3_12_47_2_node_248",
          "status": "CLOSED"
        },
        {
          "name": "switch_772",
          "id": 772,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_4",
          "to": "R3_12_47_2_node_234",
          "status": "CLOSED"
        },
        {
          "name": "switch_773",
          "id": 773,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_4",
          "to": "R3_12_47_2_node_232",
          "status": "CLOSED"
        },
        {
          "name": "switch_774",
          "id": 774,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_5",
          "to": "R3_12_47_2_node_238",
          "status": "CLOSED"
        },
        {
          "name": "switch_775",
          "id": 775,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_5",
          "to": "R3_12_47_2_node_235",
          "status": "CLOSED"
        },
        {
          "name": "switch_776",
          "id": 776,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_5",
          "to": "R3_12_47_2_node_237",
          "status": "CLOSED"
        },
        {
          "name": "switch_777",
          "id": 777,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_6",
          "to": "R3_12_47_2_node_239",
          "status": "CLOSED"
        },
        {
          "name": "switch_778",
          "id": 778,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_7",
          "to": "R3_12_47_2_node_241",
          "status": "CLOSED"
        },
        {
          "name": "switch_779",
          "id": 779,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_8",
          "to": "R3_12_47_2_node_243",
          "status": "CLOSED"
        },
        {
          "name": "switch_780",
          "id": 780,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_4",
          "to": "R3_12_47_2_node_233",
          "status": "CLOSED"
        },
        {
          "name": "switch_781",
          "id": 781,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_219",
          "to": "R3_12_47_2_node_74",
          "status": "CLOSED",
          "outside_comments": [
            "//Recloser, used as switch for now"
          ]
        },
        {
          "name": "switch_782",
          "id": 782,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_220",
          "to": "R3_12_47_2_node_77",
          "status": "CLOSED",
          "outside_comments": [
            "//Recloser, used as switch for now"
          ]
        },
        {
          "name": "switch_783",
          "id": 783,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_222",
          "to": "R3_12_47_2_node_75",
          "status": "CLOSED",
          "outside_comments": [
            "//Recloser, used as switch for now"
          ]
        }
      ]
    },
    "transformer": {
      "instances": [
        {
          "name": "transformer_457",
          "id": 457,
          "phases": "BN",
          "from": "R3_12_47_2_node_71",
          "to": "R3_12_47_2_meter_1",
          "configuration": "transformer_configuration_438"
        },
        {
          "name": "transformer_458",
          "id": 458,
          "phases": "AN",
          "from": "R3_12_47_2_node_50",
          "to": "R3_12_47_2_meter_2",
          "configuration": "transformer_configuration_439"
        },
        {
          "name": "transformer_459",
          "id": 459,
          "phases": "AN",
          "from": "R3_12_47_2_node_52",
          "to": "R3_12_47_2_meter_3",
          "configuration": "transformer_configuration_440"
        },
        {
          "name": "transformer_460",
          "id": 460,
          "phases": "BN",
          "from": "R3_12_47_2_node_12",
          "to": "R3_12_47_2_meter_4",
          "configuration": "transformer_configuration_441"
        },
        {
          "name": "transformer_461",
          "id": 461,
          "phases": "BN",
          "from": "R3_12_47_2_node_39",
          "to": "R3_12_47_2_meter_5",
          "configuration": "transformer_configuration_442"
        },
        {
          "name": "transformer_462",
          "id": 462,
          "phases": "AN",
          "from": "R3_12_47_2_node_40",
          "to": "R3_12_47_2_meter_6",
          "configuration": "transformer_configuration_439"
        },
        {
          "name": "transformer_463",
          "id": 463,
          "phases": "AN",
          "from": "R3_12_47_2_node_53",
          "to": "R3_12_47_2_meter_7",
          "configuration": "transformer_configuration_439"
        },
        {
          "name": "transformer_464",
          "id": 464,
          "phases": "BN",
          "from": "R3_12_47_2_node_54",
          "to": "R3_12_47_2_meter_8",
          "configuration": "transformer_configuration_443"
        },
        {
          "name": "transformer_465",
          "id": 465,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_55",
          "to": "R3_12_47_2_meter_9",
          "configuration": "transformer_configuration_444"
        },
        {
          "name": "transformer_466",
          "id": 466,
          "phases": "ABN",
          "from": "R3_12_47_2_node_56",
          "to": "R3_12_47_2_meter_10",
          "configuration": "transformer_configuration_445"
        },
        {
          "name": "transformer_467",
          "id": 467,
          "phases": "AN",
          "from": "R3_12_47_2_node_57",
          "to": "R3_12_47_2_meter_11",
          "configuration": "transformer_configuration_439"
        },
        {
          "name": "transformer_468",
          "id": 468,
          "phases": "ABN",
          "from": "R3_12_47_2_node_58",
          "to": "R3_12_47_2_meter_12",
          "configuration": "transformer_configuration_445"
        },
        {
          "name": "transformer_469",
          "id": 469,
          "phases": "AN",
          "from": "R3_12_47_2_node_41",
          "to": "R3_12_47_2_meter_13",
          "configuration": "transformer_configuration_446"
        },
        {
          "name": "transformer_470",
          "id": 470,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_59",
          "to": "R3_12_47_2_meter_14",
          "configuration": "transformer_configuration_447"
        },
        {
          "name": "transformer_471",
          "id": 471,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_61",
          "to": "R3_12_47_2_meter_15",
          "configuration": "transformer_configuration_448"
        },
        {
          "name": "transformer_472",
          "id": 472,
          "phases": "BN",
          "from": "R3_12_47_2_node_62",
          "to": "R3_12_47_2_meter_16",
          "configuration": "transformer_configuration_438"
        },
        {
          "name": "transformer_473",
          "id": 473,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_63",
          "to": "R3_12_47_2_meter_17",
          "configuration": "transformer_configuration_448"
        },
        {
          "name": "transformer_474",
          "id": 474,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_64",
          "to": "R3_12_47_2_meter_18",
          "configuration": "transformer_configuration_444"
        },
        {
          "name": "transformer_475",
          "id": 475,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_65",
          "to": "R3_12_47_2_meter_19",
          "configuration": "transformer_configuration_448"
        },
        {
          "name": "transformer_476",
          "id": 476,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_66",
          "to": "R3_12_47_2_meter_20",
          "configuration": "transformer_configuration_447"
        },
        {
          "name": "transformer_477",
          "id": 477,
          "phases": "BN",
          "from": "R3_12_47_2_node_67",
          "to": "R3_12_47_2_meter_21",
          "configuration": "transformer_configuration_438"
        },
        {
          "name": "transformer_478",
          "id": 478,
          "phases": "CN",
          "from": "R3_12_47_2_node_60",
          "to": "R3_12_47_2_meter_22",
          "configuration": "transformer_configuration_449"
        },
        {
          "name": "transformer_479",
          "id": 479,
          "phases": "CN",
          "from": "R3_12_47_2_node_51",
          "to": "R3_12_47_2_meter_23",
          "configuration": "transformer_configuration_449"
        },
        {
          "name": "transformer_480",
          "id": 480,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_68",
          "to": "R3_12_47_2_meter_24",
          "configuration": "transformer_configuration_447"
        },
        {
          "name": "transformer_481",
          "id": 481,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_69",
          "to": "R3_12_47_2_meter_25",
          "configuration": "transformer_configuration_448"
        },
        {
          "name": "transformer_482",
          "id": 482,
          "phases": "AN",
          "from": "R3_12_47_2_node_70",
          "to": "R3_12_47_2_meter_26",
          "configuration": "transformer_configuration_440"
        },
        {
          "name": "transformer_483",
          "id": 483,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_45",
          "to": "R3_12_47_2_meter_27",
          "configuration": "transformer_configuration_450"
        },
        {
          "name": "transformer_484",
          "id": 484,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_48",
          "to": "R3_12_47_2_meter_28",
          "configuration": "transformer_configuration_451"
        },
        {
          "name": "transformer_485",
          "id": 485,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_10",
          "to": "R3_12_47_2_meter_29",
          "configuration": "transformer_configuration_450"
        },
        {
          "name": "transformer_486",
          "id": 486,
          "phases": "AN",
          "from": "R3_12_47_2_node_11",
          "to": "R3_12_47_2_meter_30",
          "configuration": "transformer_configuration_440"
        },
        {
          "name": "transformer_487",
          "id": 487,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_14",
          "to": "R3_12_47_2_meter_31",
          "configuration": "transformer_configuration_444"
        },
        {
          "name": "transformer_488",
          "id": 488,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_13",
          "to": "R3_12_47_2_meter_32",
          "configuration": "transformer_configuration_444"
        },
        {
          "name": "transformer_489",
          "id": 489,
          "phases": "AN",
          "from": "R3_12_47_2_node_15",
          "to": "R3_12_47_2_meter_33",
          "configuration": "transformer_configuration_440"
        },
        {
          "name": "transformer_490",
          "id": 490,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_16",
          "to": "R3_12_47_2_meter_34",
          "configuration": "transformer_configuration_448"
        },
        {
          "name": "transformer_491",
          "id": 491,
          "phases": "CN",
          "from": "R3_12_47_2_node_42",
          "to": "R3_12_47_2_meter_35",
          "configuration": "transformer_configuration_452"
        },
        {
          "name": "transformer_492",
          "id": 492,
          "phases": "CN",
          "from": "R3_12_47_2_node_17",
          "to": "R3_12_47_2_meter_36",
          "configuration": "transformer_configuration_452"
        },
        {
          "name": "transformer_493",
          "id": 493,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_18",
          "to": "R3_12_47_2_meter_37",
          "configuration": "transformer_configuration_444"
        },
        {
          "name": "transformer_494",
          "id": 494,
          "phases": "BN",
          "from": "R3_12_47_2_node_19",
          "to": "R3_12_47_2_meter_38",
          "configuration": "transformer_configuration_442"
        },
        {
          "name": "transformer_495",
          "id": 495,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_20",
          "to": "R3_12_47_2_meter_39",
          "configuration": "transformer_configuration_448"
        },
        {
          "name": "transformer_496",
          "id": 496,
          "phases": "BN",
          "from": "R3_12_47_2_node_21",
          "to": "R3_12_47_2_meter_40",
          "configuration": "transformer_configuration_442"
        },
        {
          "name": "transformer_497",
          "id": 497,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_22",
          "to": "R3_12_47_2_meter_41",
          "configuration": "transformer_configuration_448"
        },
        {
          "name": "transformer_498",
          "id": 498,
          "phases": "BN",
          "from": "R3_12_47_2_node_23",
          "to": "R3_12_47_2_meter_42",
          "configuration": "transformer_configuration_443"
        },
        {
          "name": "transformer_499",
          "id": 499,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_25",
          "to": "R3_12_47_2_meter_43",
          "configuration": "transformer_configuration_447"
        },
        {
          "name": "transformer_500",
          "id": 500,
          "phases": "BN",
          "from": "R3_12_47_2_node_26",
          "to": "R3_12_47_2_meter_44",
          "configuration": "transformer_configuration_443"
        },
        {
          "name": "transformer_501",
          "id": 501,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_43",
          "to": "R3_12_47_2_meter_45",
          "configuration": "transformer_configuration_453"
        },
        {
          "name": "transformer_502",
          "id": 502,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_27",
          "to": "R3_12_47_2_meter_46",
          "configuration": "transformer_configuration_447"
        },
        {
          "name": "transformer_503",
          "id": 503,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_44",
          "to": "R3_12_47_2_meter_47",
          "configuration": "transformer_configuration_450"
        },
        {
          "name": "transformer_504",
          "id": 504,
          "phases": "AN",
          "from": "R3_12_47_2_node_28",
          "to": "R3_12_47_2_meter_48",
          "configuration": "transformer_configuration_440"
        },
        {
          "name": "transformer_505",
          "id": 505,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_29",
          "to": "R3_12_47_2_meter_49",
          "configuration": "transformer_configuration_454"
        },
        {
          "name": "transformer_506",
          "id": 506,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_30",
          "to": "R3_12_47_2_meter_50",
          "configuration": "transformer_configuration_448"
        },
        {
          "name": "transformer_507",
          "id": 507,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_31",
          "to": "R3_12_47_2_meter_51",
          "configuration": "transformer_configuration_447"
        },
        {
          "name": "transformer_508",
          "id": 508,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_32",
          "to": "R3_12_47_2_meter_52",
          "configuration": "transformer_configuration_444"
        },
        {
          "name": "transformer_509",
          "id": 509,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_46",
          "to": "R3_12_47_2_meter_53",
          "configuration": "transformer_configuration_448"
        },
        {
          "name": "transformer_510",
          "id": 510,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_33",
          "to": "R3_12_47_2_meter_54",
          "configuration": "transformer_configuration_447"
        },
        {
          "name": "transformer_511",
          "id": 511,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_34",
          "to": "R3_12_47_2_meter_55",
          "configuration": "transformer_configuration_453"
        },
        {
          "name": "transformer_512",
          "id": 512,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_35",
          "to": "R3_12_47_2_meter_56",
          "configuration": "transformer_configuration_453"
        },
        {
          "name": "transformer_513",
          "id": 513,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_36",
          "to": "R3_12_47_2_meter_57",
          "configuration": "transformer_configuration_455"
        },
        {
          "name": "transformer_514",
          "id": 514,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_37",
          "to": "R3_12_47_2_meter_58",
          "configuration": "transformer_configuration_455"
        },
        {
          "name": "transformer_515",
          "id": 515,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_38",
          "to": "R3_12_47_2_meter_59",
          "configuration": "transformer_configuration_444"
        },
        {
          "name": "transformer_516",
          "id": 516,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_24",
          "to": "R3_12_47_2_meter_60",
          "configuration": "transformer_configuration_456"
        },
        {
          "name": "transformer_517",
          "id": 517,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_47",
          "to": "R3_12_47_2_meter_61",
          "configuration": "transformer_configuration_453"
        },
        {
          "name": "transformer_518",
          "id": 518,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_49",
          "to": "R3_12_47_2_meter_62",
          "configuration": "transformer_configuration_444"
        }
      ]
    },
    "transformer_configuration": {
      "instances": [
        {
          "name": "transformer_configuration_438",
          "id": 438,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerB_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333,
          "shunt_impedance": "318.750+333.355j"
        },
        {
          "name": "transformer_configuration_439",
          "id": 439,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerA_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333,
          "shunt_impedance": "318.750+304.680j"
        },
        {
          "name": "transformer_configuration_440",
          "id": 440,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerA_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02,
          "shunt_impedance": "339.610+303.783j"
        },
        {
          "name": "transformer_configuration_441",
          "id": 441,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 5.0,
          "powerB_rating": 5.0,
          "resistance": 0.01,
          "reactance": 0.05,
          "shunt_impedance": "297.890+293.255j"
        },
        {
          "name": "transformer_configuration_442",
          "id": 442,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02,
          "shunt_impedance": "339.610+343.996j"
        },
        {
          "name": "transformer_configuration_443",
          "id": 443,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 10.0,
          "powerB_rating": 10.0,
          "resistance": 0.01,
          "reactance": 0.05,
          "shunt_impedance": "308.320+324.027j"
        },
        {
          "name": "transformer_configuration_444",
          "id": 444,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 75.0,
          "powerA_rating": 25.0,
          "powerB_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.00133,
          "reactance": 0.00667,
          "shunt_impedance": "443.910+442.573j"
        },
        {
          "name": "transformer_configuration_445",
          "id": 445,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 50.0,
          "powerA_rating": 25.0,
          "powerB_rating": 25.0,
          "resistance": 0.002,
          "reactance": 0.01,
          "shunt_impedance": "391.760+373.842j"
        },
        {
          "name": "transformer_configuration_446",
          "id": 446,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 5.0,
          "powerA_rating": 5.0,
          "resistance": 0.01,
          "reactance": 0.05,
          "shunt_impedance": "297.890+315.654j"
        },
        {
          "name": "transformer_configuration_447",
          "id": 447,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 45.0,
          "powerA_rating": 15.0,
          "powerB_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.00222,
          "reactance": 0.01111,
          "shunt_impedance": "381.330+377.001j"
        },
        {
          "name": "transformer_configuration_448",
          "id": 448,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 150.0,
          "powerA_rating": 50.0,
          "powerB_rating": 50.0,
          "powerC_rating": 50.0,
          "resistance": 0.00067,
          "reactance": 0.00333,
          "shunt_impedance": "600.360+648.811j"
        },
        {
          "name": "transformer_configuration_449",
          "id": 449,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 25.0,
          "powerC_rating": 25.0,
          "resistance": 0.004,
          "reactance": 0.02,
          "shunt_impedance": "339.610+336.560j"
        },
        {
          "name": "transformer_configuration_450",
          "id": 450,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 300.0,
          "powerA_rating": 100.0,
          "powerB_rating": 100.0,
          "powerC_rating": 100.0,
          "resistance": 0.00033,
          "reactance": 0.00167,
          "shunt_impedance": "913.260+912.685j"
        },
        {
          "name": "transformer_configuration_451",
          "id": 451,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 1012.5,
          "powerA_rating": 337.5,
          "powerB_rating": 337.5,
          "powerC_rating": 337.5,
          "resistance": 0.0001,
          "reactance": 0.00049,
          "shunt_impedance": "2399.535+2377.493j"
        },
        {
          "name": "transformer_configuration_452",
          "id": 452,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 15.0,
          "powerC_rating": 15.0,
          "resistance": 0.00667,
          "reactance": 0.03333,
          "shunt_impedance": "318.750+289.386j"
        },
        {
          "name": "transformer_configuration_453",
          "id": 453,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 525.0,
          "powerA_rating": 175.0,
          "powerB_rating": 175.0,
          "powerC_rating": 175.0,
          "resistance": 0.00019,
          "reactance": 0.00095,
          "shunt_impedance": "1382.610+1254.449j"
        },
        {
          "name": "transformer_configuration_454",
          "id": 454,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 10.0,
          "powerA_rating": 0.0,
          "powerB_rating": 0.0,
          "powerC_rating": 10.0,
          "resistance": 0.01,
          "reactance": 0.05,
          "shunt_impedance": "308.320+278.684j"
        },
        {
          "name": "transformer_configuration_455",
          "id": 455,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 1500.0,
          "powerA_rating": 500.0,
          "powerB_rating": 500.0,
          "powerC_rating": 500.0,
          "resistance": 7e-05,
          "reactance": 0.00033,
          "shunt_impedance": "3416.460+4026.240j"
        },
        {
          "name": "transformer_configuration_456",
          "id": 456,
          "connect_type": "WYE_WYE",
          "install_type": "POLETOP",
          "primary_voltage": "12470.000 V",
          "secondary_voltage": "480 V",
          "power_rating": 750.0,
          "powerA_rating": 250.0,
          "powerB_rating": 250.0,
          "powerC_rating": 250.0,
          "resistance": 0.00013,
          "reactance": 0.00067,
          "shunt_impedance": "1851.960+1814.886j"
        }
      ]
    },
    "triplex_line_conductor": {
      "instances": [
        {
          "name": "TLC 1/0 AA triplex",
          "resistance": 0.97,
          "geometric_mean_radius": 0.0111
        }
      ]
    },
    "triplex_line_configuration": {
      "instances": [
        {
          "name": "triplex_line_configuration_1",
          "id": 1,
          "conductor_1": "TLC 1/0 AA triplex",
          "conductor_2": "TLC 1/0 AA triplex",
          "conductor_N": "TLC 1/0 AA triplex",
          "insulation_thickness": 0.08,
          "diameter": 0.368
        }
      ]
    },
    "underground_line": {
      "instances": [
        {
          "name": "underground_line_597",
          "id": 597,
          "phases": "CN",
          "from": "R3_12_47_2_node_183",
          "to": "R3_12_47_2_node_51",
          "length": 321.18,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_598",
          "id": 598,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_135",
          "to": "R3_12_47_2_node_68",
          "length": 269.966,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_599",
          "id": 599,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_130",
          "to": "R3_12_47_2_node_69",
          "length": 141.727,
          "configuration": "line_configuration_39",
          "inside_comments": [
            "// object recorder {",
            "// property power_in_A,power_in_B,power_in_C,power_out_A,power_out_B,power_out_C,power_losses_A,power_losses_B,power_losses_C,current_in_A,current_in_B,current_in_C,current_out_A,current_out_B,current_out_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"UL599.csv\";",
            "// }; // @off by 100"
          ]
        },
        {
          "name": "underground_line_600",
          "id": 600,
          "phases": "AN",
          "from": "R3_12_47_2_node_129",
          "to": "R3_12_47_2_node_70",
          "length": 38.371,
          "configuration": "line_configuration_40"
        },
        {
          "name": "underground_line_601",
          "id": 601,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_226",
          "to": "R3_12_47_2_node_45",
          "length": 84.624,
          "configuration": "line_configuration_41"
        },
        {
          "name": "underground_line_602",
          "id": 602,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_78",
          "to": "R3_12_47_2_node_48",
          "length": 58.263,
          "configuration": "line_configuration_41"
        },
        {
          "name": "underground_line_603",
          "id": 603,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_106",
          "to": "R3_12_47_2_node_108",
          "length": 37.481,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_604",
          "id": 604,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_108",
          "to": "R3_12_47_2_node_107",
          "length": 675.315,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_605",
          "id": 605,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_107",
          "to": "R3_12_47_2_node_10",
          "length": 32.855,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_606",
          "id": 606,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_233",
          "to": "R3_12_47_2_node_162",
          "length": 120.805,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_607",
          "id": 607,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_243",
          "to": "R3_12_47_2_node_168",
          "length": 743.354,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_608",
          "id": 608,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_168",
          "to": "R3_12_47_2_node_169",
          "length": 704.286,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_609",
          "id": 609,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_169",
          "to": "R3_12_47_2_node_158",
          "length": 290.08,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_610",
          "id": 610,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_158",
          "to": "R3_12_47_2_node_170",
          "length": 640.203,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_611",
          "id": 611,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_170",
          "to": "R3_12_47_2_node_171",
          "length": 811.148,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_612",
          "id": 612,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_241",
          "to": "R3_12_47_2_node_159",
          "length": 45.815,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_613",
          "id": 613,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_159",
          "to": "R3_12_47_2_node_164",
          "length": 655.081,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_614",
          "id": 614,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_171",
          "to": "R3_12_47_2_node_173",
          "length": 565.359,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_615",
          "id": 615,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_175",
          "to": "R3_12_47_2_node_172",
          "length": 949.649,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_616",
          "id": 616,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_173",
          "to": "R3_12_47_2_node_176",
          "length": 426.443,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_617",
          "id": 617,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_239",
          "to": "R3_12_47_2_node_160",
          "length": 30.097,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_618",
          "id": 618,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_237",
          "to": "R3_12_47_2_node_177",
          "length": 732.101,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_619",
          "id": 619,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_160",
          "to": "R3_12_47_2_node_167",
          "length": 304.118,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_620",
          "id": 620,
          "phases": "AN",
          "from": "R3_12_47_2_node_128",
          "to": "R3_12_47_2_node_11",
          "length": 26.917,
          "configuration": "line_configuration_40"
        },
        {
          "name": "underground_line_621",
          "id": 621,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_167",
          "to": "R3_12_47_2_node_208",
          "length": 154.665,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_622",
          "id": 622,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_153",
          "to": "R3_12_47_2_node_152",
          "length": 629.714,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_623",
          "id": 623,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_212",
          "to": "R3_12_47_2_node_154",
          "length": 55.974,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_624",
          "id": 624,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_155",
          "to": "R3_12_47_2_node_161",
          "length": 593.17,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_625",
          "id": 625,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_112",
          "to": "R3_12_47_2_node_14",
          "length": 302.215,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_626",
          "id": 626,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_113",
          "to": "R3_12_47_2_node_13",
          "length": 128.005,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_627",
          "id": 627,
          "phases": "AN",
          "from": "R3_12_47_2_node_114",
          "to": "R3_12_47_2_node_15",
          "length": 73.81,
          "configuration": "line_configuration_40",
          "inside_comments": [
            "// object recorder {",
            "// property power_in_A,power_in_B,power_in_C,power_out_A,power_out_B,power_out_C,power_losses_A,power_losses_B,power_losses_C,current_in_A,current_in_B,current_in_C,current_out_A,current_out_B,current_out_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"UL627.csv\";",
            "// }; // @off by  50"
          ]
        },
        {
          "name": "underground_line_628",
          "id": 628,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_116",
          "to": "R3_12_47_2_node_16",
          "length": 41.949,
          "configuration": "line_configuration_41"
        },
        {
          "name": "underground_line_629",
          "id": 629,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_117",
          "to": "R3_12_47_2_node_116",
          "length": 238.002,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_630",
          "id": 630,
          "phases": "CN",
          "from": "R3_12_47_2_node_118",
          "to": "R3_12_47_2_node_119",
          "length": 30.897,
          "configuration": "line_configuration_45"
        },
        {
          "name": "underground_line_631",
          "id": 631,
          "phases": "CN",
          "from": "R3_12_47_2_node_119",
          "to": "R3_12_47_2_node_42",
          "length": 32.873,
          "configuration": "line_configuration_45"
        },
        {
          "name": "underground_line_632",
          "id": 632,
          "phases": "CN",
          "from": "R3_12_47_2_node_122",
          "to": "R3_12_47_2_node_17",
          "length": 62.848,
          "configuration": "line_configuration_38"
        },
        {
          "name": "underground_line_633",
          "id": 633,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_120",
          "to": "R3_12_47_2_node_18",
          "length": 189.201,
          "configuration": "line_configuration_41"
        },
        {
          "name": "underground_line_634",
          "id": 634,
          "phases": "BN",
          "from": "R3_12_47_2_node_125",
          "to": "R3_12_47_2_node_19",
          "length": 54.555,
          "configuration": "line_configuration_44"
        },
        {
          "name": "underground_line_635",
          "id": 635,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_122",
          "to": "R3_12_47_2_node_20",
          "length": 289.929,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_636",
          "id": 636,
          "phases": "BN",
          "from": "R3_12_47_2_node_180",
          "to": "R3_12_47_2_node_21",
          "length": 478.189,
          "configuration": "line_configuration_44"
        },
        {
          "name": "underground_line_637",
          "id": 637,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_192",
          "to": "R3_12_47_2_node_127",
          "length": 207.073,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_638",
          "id": 638,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_127",
          "to": "R3_12_47_2_node_179",
          "length": 28.313,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_639",
          "id": 639,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_79",
          "to": "R3_12_47_2_node_22",
          "length": 308.227,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_640",
          "id": 640,
          "phases": "BN",
          "from": "R3_12_47_2_node_131",
          "to": "R3_12_47_2_node_23",
          "length": 40.881,
          "configuration": "line_configuration_44"
        },
        {
          "name": "underground_line_641",
          "id": 641,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_132",
          "to": "R3_12_47_2_node_25",
          "length": 46.907,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_642",
          "id": 642,
          "phases": "BN",
          "from": "R3_12_47_2_node_137",
          "to": "R3_12_47_2_node_26",
          "length": 44.209,
          "configuration": "line_configuration_44"
        },
        {
          "name": "underground_line_643",
          "id": 643,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_183",
          "to": "R3_12_47_2_node_43",
          "length": 63.671,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_644",
          "id": 644,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_139",
          "to": "R3_12_47_2_node_27",
          "length": 271.1,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_645",
          "id": 645,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_225",
          "to": "R3_12_47_2_node_44",
          "length": 73.474,
          "configuration": "line_configuration_41"
        },
        {
          "name": "underground_line_646",
          "id": 646,
          "phases": "AN",
          "from": "R3_12_47_2_node_140",
          "to": "R3_12_47_2_node_28",
          "length": 165.193,
          "configuration": "line_configuration_40"
        },
        {
          "name": "underground_line_647",
          "id": 647,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_141",
          "to": "R3_12_47_2_node_29",
          "length": 22.232,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_648",
          "id": 648,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_142",
          "to": "R3_12_47_2_node_227",
          "length": 265.297,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_649",
          "id": 649,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_142",
          "to": "R3_12_47_2_node_30",
          "length": 336.15,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_650",
          "id": 650,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_143",
          "to": "R3_12_47_2_node_31",
          "length": 245.422,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_651",
          "id": 651,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_144",
          "to": "R3_12_47_2_node_32",
          "length": 131.627,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_652",
          "id": 652,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_145",
          "to": "R3_12_47_2_node_46",
          "length": 168.109,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_653",
          "id": 653,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_146",
          "to": "R3_12_47_2_node_33",
          "length": 200.871,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_654",
          "id": 654,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_147",
          "to": "R3_12_47_2_node_34",
          "length": 292.759,
          "configuration": "line_configuration_41"
        },
        {
          "name": "underground_line_655",
          "id": 655,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_147",
          "to": "R3_12_47_2_node_35",
          "length": 214.05,
          "configuration": "line_configuration_41"
        },
        {
          "name": "underground_line_656",
          "id": 656,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_150",
          "to": "R3_12_47_2_node_36",
          "length": 89.824,
          "configuration": "line_configuration_41"
        },
        {
          "name": "underground_line_657",
          "id": 657,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_149",
          "to": "R3_12_47_2_node_37",
          "length": 92.398,
          "configuration": "line_configuration_41"
        },
        {
          "name": "underground_line_658",
          "id": 658,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_151",
          "to": "R3_12_47_2_node_38",
          "length": 158.999,
          "configuration": "line_configuration_41"
        },
        {
          "name": "underground_line_659",
          "id": 659,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_151",
          "to": "R3_12_47_2_node_178",
          "length": 27.837,
          "configuration": "line_configuration_41"
        },
        {
          "name": "underground_line_660",
          "id": 660,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_129",
          "to": "R3_12_47_2_node_24",
          "length": 457.875,
          "configuration": "line_configuration_39"
        },
        {
          "name": "underground_line_661",
          "id": 661,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_152",
          "to": "R3_12_47_2_node_175",
          "length": 948.841,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_662",
          "id": 662,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_154",
          "to": "R3_12_47_2_node_156",
          "length": 521.321,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_663",
          "id": 663,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_218",
          "to": "R3_12_47_2_node_153",
          "length": 44.027,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_664",
          "id": 664,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_235",
          "to": "R3_12_47_2_node_155",
          "length": 966.305,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_665",
          "id": 665,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_76",
          "to": "R3_12_47_2_node_110",
          "length": 21.037,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_666",
          "id": 666,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_113",
          "to": "R3_12_47_2_node_111",
          "length": 337.082,
          "configuration": "line_configuration_42",
          "inside_comments": [
            "// object recorder {",
            "// property power_in_A,power_in_B,power_in_C,power_out_A,power_out_B,power_out_C,power_losses_A,power_losses_B,power_losses_C,current_in_A,current_in_B,current_in_C,current_out_A,current_out_B,current_out_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"UL666.csv\";",
            "// };"
          ]
        },
        {
          "name": "underground_line_667",
          "id": 667,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_114",
          "to": "R3_12_47_2_node_112",
          "length": 120.288,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_668",
          "id": 668,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_110",
          "to": "R3_12_47_2_node_114",
          "length": 497.083,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_669",
          "id": 669,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_114",
          "to": "R3_12_47_2_node_115",
          "length": 336.606,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_670",
          "id": 670,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_117",
          "to": "R3_12_47_2_node_113",
          "length": 253.496,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_671",
          "id": 671,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_120",
          "to": "R3_12_47_2_node_118",
          "length": 350.101,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_672",
          "id": 672,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_122",
          "to": "R3_12_47_2_node_121",
          "length": 820.38,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_673",
          "id": 673,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_123",
          "to": "R3_12_47_2_node_122",
          "length": 212.221,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_674",
          "id": 674,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_115",
          "to": "R3_12_47_2_node_124",
          "length": 574.753,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_675",
          "id": 675,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_125",
          "to": "R3_12_47_2_node_123",
          "length": 694.121,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_676",
          "id": 676,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_125",
          "to": "R3_12_47_2_node_117",
          "length": 148.131,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_677",
          "id": 677,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_124",
          "to": "R3_12_47_2_node_125",
          "length": 134.783,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_678",
          "id": 678,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_124",
          "to": "R3_12_47_2_node_157",
          "length": 169.878,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_679",
          "id": 679,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_157",
          "to": "R3_12_47_2_node_126",
          "length": 763.592,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_680",
          "id": 680,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_129",
          "to": "R3_12_47_2_node_128",
          "length": 461.55,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_681",
          "id": 681,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_128",
          "to": "R3_12_47_2_node_131",
          "length": 231.598,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_682",
          "id": 682,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_132",
          "to": "R3_12_47_2_node_130",
          "length": 320.243,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_683",
          "id": 683,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_131",
          "to": "R3_12_47_2_node_133",
          "length": 934.196,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_684",
          "id": 684,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_135",
          "to": "R3_12_47_2_node_132",
          "length": 448.789,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_685",
          "id": 685,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_174",
          "to": "R3_12_47_2_node_134",
          "length": 385.914,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_686",
          "id": 686,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_245",
          "to": "R3_12_47_2_node_135",
          "length": 25.844,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_687",
          "id": 687,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_72",
          "to": "R3_12_47_2_node_174",
          "length": 280.266,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_688",
          "id": 688,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_134",
          "to": "R3_12_47_2_node_136",
          "length": 293.412,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_689",
          "id": 689,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_138",
          "to": "R3_12_47_2_node_183",
          "length": 236.226,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_690",
          "id": 690,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_224",
          "to": "R3_12_47_2_node_139",
          "length": 52.243,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_691",
          "id": 691,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_165",
          "to": "R3_12_47_2_node_138",
          "length": 307.637,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_692",
          "id": 692,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_141",
          "to": "R3_12_47_2_node_265",
          "length": 189.055,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_693",
          "id": 693,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_140",
          "to": "R3_12_47_2_node_142",
          "length": 111.915,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_694",
          "id": 694,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_143",
          "to": "R3_12_47_2_node_141",
          "length": 90.737,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_695",
          "id": 695,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_144",
          "to": "R3_12_47_2_node_140",
          "length": 540.963,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_696",
          "id": 696,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_145",
          "to": "R3_12_47_2_node_143",
          "length": 413.06,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_697",
          "id": 697,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_246",
          "to": "R3_12_47_2_node_145",
          "length": 17.271,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_698",
          "id": 698,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_94",
          "to": "R3_12_47_2_node_96",
          "length": 13.087,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_699",
          "id": 699,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_146",
          "to": "R3_12_47_2_node_144",
          "length": 155.969,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_700",
          "id": 700,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_96",
          "to": "R3_12_47_2_node_146",
          "length": 61.072,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_701",
          "id": 701,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_98",
          "to": "R3_12_47_2_node_147",
          "length": 207.332,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_702",
          "id": 702,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_99",
          "to": "R3_12_47_2_node_47",
          "length": 436.721,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_703",
          "id": 703,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_148",
          "to": "R3_12_47_2_node_149",
          "length": 189.044,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_704",
          "id": 704,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_150",
          "to": "R3_12_47_2_node_247",
          "length": 32.5,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_705",
          "id": 705,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_47",
          "to": "R3_12_47_2_node_150",
          "length": 63.788,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_706",
          "id": 706,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_100",
          "to": "R3_12_47_2_node_148",
          "length": 108.032,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_707",
          "id": 707,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_147",
          "to": "R3_12_47_2_node_151",
          "length": 556.194,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_708",
          "id": 708,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_121",
          "to": "R3_12_47_2_node_120",
          "length": 861.349,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_709",
          "id": 709,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_130",
          "to": "R3_12_47_2_node_129",
          "length": 952.351,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_710",
          "id": 710,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_133",
          "to": "R3_12_47_2_node_137",
          "length": 787.927,
          "configuration": "line_configuration_42"
        },
        {
          "name": "underground_line_713",
          "id": 713,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_156",
          "to": "R3_12_47_2_node_223",
          "length": 79.62,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_722",
          "id": 722,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_161",
          "to": "R3_12_47_2_node_221",
          "length": 720.998,
          "configuration": "line_configuration_43"
        },
        {
          "name": "underground_line_723",
          "id": 723,
          "phases": "ABCN",
          "from": "R3_12_47_2_node_135",
          "to": "R3_12_47_2_node_49",
          "length": 32.837,
          "configuration": "line_configuration_39"
        }
      ]
    },
    "underground_line_conductor": {
      "instances": [
        {
          "name": "underground_line_conductor_10",
          "id": 10,
          "rating.summer.continuous": 142.0,
          "outer_diameter": 1.27,
          "conductor_gmr": "0.01142 ft",
          "conductor_diameter": 0.362,
          "conductor_resistance": 0.88704,
          "neutral_gmr": "0.0489686771417213 ft",
          "neutral_resistance": 13.86528,
          "neutral_diameter": 0.0641,
          "neutral_strands": 16.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 1/0 AAC (Conc);"
          ]
        },
        {
          "name": "underground_line_conductor_11",
          "id": 11,
          "rating.summer.continuous": 112.0,
          "outer_diameter": 1.09,
          "conductor_gmr": "0.0088 ft",
          "conductor_diameter": 0.292,
          "conductor_resistance": 1.38336,
          "neutral_gmr": "0.0348162687755351 ft",
          "neutral_resistance": 13.5696,
          "neutral_diameter": 0.0641,
          "neutral_strands": 6.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 2 AL (Conc);"
          ]
        },
        {
          "name": "underground_line_conductor_12",
          "id": 12,
          "rating.summer.continuous": 214.0,
          "outer_diameter": 1.32,
          "conductor_gmr": "0.0177 ft",
          "conductor_diameter": 0.528,
          "conductor_resistance": 0.433488,
          "neutral_gmr": "0.0485380344339232 ft",
          "neutral_resistance": 13.5696,
          "neutral_diameter": 0.0641,
          "neutral_strands": 11.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 4/0 AAC (Conc);"
          ]
        },
        {
          "name": "underground_line_conductor_13",
          "id": 13,
          "rating.summer.continuous": 775.0,
          "outer_diameter": 1.87,
          "conductor_gmr": "0.0371 ft",
          "conductor_diameter": 1.15,
          "conductor_resistance": 0.0222,
          "neutral_gmr": "0.0732739718442675 ft",
          "neutral_resistance": 0.05,
          "neutral_diameter": 0.102,
          "neutral_strands": 20.0,
          "shield_gmr": 0.0,
          "shield_resistance": 0.0,
          "inside_comments": [
            "//name 1000 AAC (Tape);"
          ]
        }
      ]
    }
  }
}