{
  "__preamble": {
    "comments": [
      "// $Id: R3-12.47-3.glm",
      "// 12.47 kV feeder",
      "//*********************************************",
      "// validates voltages with NR with FBS at selected load, node, meter, triplex_node, and",
      "// triplex_meter objects",
      "// created by: alek332",
      "//*********************************************",
      "// modules"
    ]
  },
  "_directives": {
    "#set": {
      "profiler": 1
    }
  },
  "clock": {
    "timezone": "EST+8EDT",
    "timestamp": "'2000-01-01 0:00:00'",
    "stoptime": "'2000-01-01 1:00:00'"
  },
  "modules": {
    "powerflow": {
      "solver_method": "NR",
      "default_maximum_voltage_error": 1e-09
    },
    "tape": {},
    "assert": {}
  },
  "objects": {
    "regulator": {
      "instances": [
        {
          "name": "R3-12-47-3_reg_1",
          "object_declaration": "regulator:12601",
          "from": "R3-12-47-3_node_2001",
          "to": "R3-12-47-3_meter_109",
          "phases": "ABCN",
          "configuration": "regulator_configuration:12602",
          "outside_comments": [
            "//*********************************************"
          ],
          "inside_comments": [
            "// object recorder {",
            "// property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag;",
            "// limit 1440;",
            "// interval 60;",
            "// file \"R3-12.27-3_reg_output.csv\";",
            "// };"
          ]
        }
      ]
    },
    "regulator_configuration": {
      "instances": [
        {
          "name": "feeder_reg_cfg",
          "object_declaration": "regulator_configuration:12602",
          "connect_type": "WYE_WYE",
          "Control": "OUTPUT_VOLTAGE",
          "band_center": 7200.0,
          "band_width": 120,
          "time_delay": 30,
          "raise_taps": 16,
          "lower_taps": 16,
          "regulation": 0.1,
          "tap_pos_A": 0,
          "tap_pos_B": 0,
          "tap_pos_C": 0
        }
      ]
    },
    "capacitor": {
      "instances": [
        {
          "name": "R3-12-47-3_cap_1",
          "object_declaration": "capacitor:12598",
          "phases": "ABCN",
          "pt_phase": "A",
          "parent": "R3-12-47-3_node_518",
          "phases_connected": "ABC",
          "control": "VOLT",
          "voltage_set_high": 7300,
          "voltage_set_low": 7100,
          "capacitor_A": "0.3 MVAr",
          "capacitor_B": "0.3 MVAr",
          "capacitor_C": "0.3 MVAr",
          "control_level": "INDIVIDUAL",
          "time_delay": 30.0,
          "dwell_time": 30.0,
          "cap_nominal_voltage": 7200,
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property \"switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag\";",
            "// file R3-12.47-3_capacitor1.csv;",
            "// interval 60;",
            "// limit 1440;",
            "// };"
          ]
        },
        {
          "name": "R3-12-47-3_cap_2",
          "object_declaration": "capacitor:12599",
          "phases": "ABCN",
          "pt_phase": "A",
          "parent": "R3-12-47-3_node_1988",
          "phases_connected": "ABC",
          "control": "VOLT",
          "voltage_set_high": 7300,
          "voltage_set_low": 7100,
          "capacitor_A": "0.2 MVAr",
          "capacitor_B": "0.2 MVAr",
          "capacitor_C": "0.2 MVAr",
          "control_level": "INDIVIDUAL",
          "time_delay": 30.0,
          "dwell_time": 30.0,
          "cap_nominal_voltage": 7200,
          "nominal_voltage": 7200
        }
      ]
    },
    "recorder": {
      "instances": [
        {
          "parent": "R3-12-47-3_cap_2",
          "property": "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag",
          "file": "R3-12.47-3_capacitor2.csv",
          "interval": 60,
          "limit": 144
        }
      ]
    },
    "fuse": {
      "instances": [
        {
          "name": "R3-12-47-3_fuse_1",
          "object_declaration": "fuse:12437",
          "phases": "BCN",
          "from": "R3-12-47-3_node_12",
          "to": "R3-12-47-3_node_13",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_2",
          "object_declaration": "fuse:12438",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_4",
          "to": "R3-12-47-3_node_16",
          "current_limit": 150,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_3",
          "object_declaration": "fuse:12439",
          "phases": "BCN",
          "from": "R3-12-47-3_node_32",
          "to": "R3-12-47-3_node_33",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_4",
          "object_declaration": "fuse:12440",
          "phases": "BCN",
          "from": "R3-12-47-3_node_87",
          "to": "R3-12-47-3_node_88",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_5",
          "object_declaration": "fuse:12441",
          "phases": "BCN",
          "from": "R3-12-47-3_node_99",
          "to": "R3-12-47-3_node_100",
          "current_limit": 20,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_6",
          "object_declaration": "fuse:12442",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_132",
          "to": "R3-12-47-3_node_133",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_7",
          "object_declaration": "fuse:12443",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_151",
          "to": "R3-12-47-3_node_152",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_8",
          "object_declaration": "fuse:12444",
          "phases": "ACN",
          "from": "R3-12-47-3_node_163",
          "to": "R3-12-47-3_node_164",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_9",
          "object_declaration": "fuse:12445",
          "phases": "ACN",
          "from": "R3-12-47-3_node_176",
          "to": "R3-12-47-3_node_177",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_10",
          "object_declaration": "fuse:12446",
          "phases": "ACN",
          "from": "R3-12-47-3_node_188",
          "to": "R3-12-47-3_node_189",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_11",
          "object_declaration": "fuse:12447",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_224",
          "to": "R3-12-47-3_node_225",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_12",
          "object_declaration": "fuse:12448",
          "phases": "ACN",
          "from": "R3-12-47-3_node_243",
          "to": "R3-12-47-3_node_244",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_13",
          "object_declaration": "fuse:12449",
          "phases": "AN",
          "from": "R3-12-47-3_node_252",
          "to": "R3-12-47-3_node_253",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_14",
          "object_declaration": "fuse:12450",
          "phases": "CN",
          "from": "R3-12-47-3_node_266",
          "to": "R3-12-47-3_node_279",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_15",
          "object_declaration": "fuse:12451",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_287",
          "to": "R3-12-47-3_node_288",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_16",
          "object_declaration": "fuse:12452",
          "phases": "ACN",
          "from": "R3-12-47-3_node_280",
          "to": "R3-12-47-3_node_296",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_17",
          "object_declaration": "fuse:12453",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_302",
          "to": "R3-12-47-3_node_303",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_18",
          "object_declaration": "fuse:12454",
          "phases": "ACN",
          "from": "R3-12-47-3_node_305",
          "to": "R3-12-47-3_node_306",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_19",
          "object_declaration": "fuse:12455",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_319",
          "to": "R3-12-47-3_node_320",
          "current_limit": 20,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_20",
          "object_declaration": "fuse:12456",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_324",
          "to": "R3-12-47-3_node_325",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_21",
          "object_declaration": "fuse:12457",
          "phases": "BN",
          "from": "R3-12-47-3_node_310",
          "to": "R3-12-47-3_node_326",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_22",
          "object_declaration": "fuse:12458",
          "phases": "ABN",
          "from": "R3-12-47-3_node_343",
          "to": "R3-12-47-3_node_344",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_23",
          "object_declaration": "fuse:12459",
          "phases": "AN",
          "from": "R3-12-47-3_node_357",
          "to": "R3-12-47-3_node_358",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_24",
          "object_declaration": "fuse:12460",
          "phases": "AN",
          "from": "R3-12-47-3_node_364",
          "to": "R3-12-47-3_node_365",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_25",
          "object_declaration": "fuse:12461",
          "phases": "BCN",
          "from": "R3-12-47-3_node_368",
          "to": "R3-12-47-3_node_369",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_26",
          "object_declaration": "fuse:12462",
          "phases": "BCN",
          "from": "R3-12-47-3_node_372",
          "to": "R3-12-47-3_node_373",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_27",
          "object_declaration": "fuse:12463",
          "phases": "CN",
          "from": "R3-12-47-3_node_379",
          "to": "R3-12-47-3_node_380",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_28",
          "object_declaration": "fuse:12464",
          "phases": "ACN",
          "from": "R3-12-47-3_node_406",
          "to": "R3-12-47-3_node_407",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_29",
          "object_declaration": "fuse:12465",
          "phases": "ABN",
          "from": "R3-12-47-3_node_425",
          "to": "R3-12-47-3_node_426",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_30",
          "object_declaration": "fuse:12466",
          "phases": "ACN",
          "from": "R3-12-47-3_node_443",
          "to": "R3-12-47-3_node_444",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_31",
          "object_declaration": "fuse:12467",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_459",
          "to": "R3-12-47-3_node_460",
          "current_limit": 150,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_32",
          "object_declaration": "fuse:12468",
          "phases": "ACN",
          "from": "R3-12-47-3_node_486",
          "to": "R3-12-47-3_node_487",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_33",
          "object_declaration": "fuse:12469",
          "phases": "ACN",
          "from": "R3-12-47-3_node_495",
          "to": "R3-12-47-3_node_496",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_34",
          "object_declaration": "fuse:12470",
          "phases": "BCN",
          "from": "R3-12-47-3_node_498",
          "to": "R3-12-47-3_node_499",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_35",
          "object_declaration": "fuse:12471",
          "phases": "ABN",
          "from": "R3-12-47-3_node_513",
          "to": "R3-12-47-3_node_514",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_36",
          "object_declaration": "fuse:12472",
          "phases": "ABN",
          "from": "R3-12-47-3_node_535",
          "to": "R3-12-47-3_node_536",
          "current_limit": 60,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_37",
          "object_declaration": "fuse:12473",
          "phases": "ABN",
          "from": "R3-12-47-3_node_554",
          "to": "R3-12-47-3_node_555",
          "current_limit": 20,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_38",
          "object_declaration": "fuse:12474",
          "phases": "ABN",
          "from": "R3-12-47-3_node_569",
          "to": "R3-12-47-3_node_570",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_39",
          "object_declaration": "fuse:12475",
          "phases": "ABN",
          "from": "R3-12-47-3_node_597",
          "to": "R3-12-47-3_node_598",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_40",
          "object_declaration": "fuse:12476",
          "phases": "BCN",
          "from": "R3-12-47-3_node_612",
          "to": "R3-12-47-3_node_613",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_41",
          "object_declaration": "fuse:12477",
          "phases": "ACN",
          "from": "R3-12-47-3_node_619",
          "to": "R3-12-47-3_node_620",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_42",
          "object_declaration": "fuse:12478",
          "phases": "ACN",
          "from": "R3-12-47-3_node_629",
          "to": "R3-12-47-3_node_630",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_43",
          "object_declaration": "fuse:12479",
          "phases": "ACN",
          "from": "R3-12-47-3_node_644",
          "to": "R3-12-47-3_node_645",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_44",
          "object_declaration": "fuse:12480",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_704",
          "to": "R3-12-47-3_node_705",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_45",
          "object_declaration": "fuse:12481",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_715",
          "to": "R3-12-47-3_node_716",
          "current_limit": 20,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_46",
          "object_declaration": "fuse:12482",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_712",
          "to": "R3-12-47-3_node_724",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_47",
          "object_declaration": "fuse:12483",
          "phases": "ACN",
          "from": "R3-12-47-3_node_750",
          "to": "R3-12-47-3_node_751",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_48",
          "object_declaration": "fuse:12484",
          "phases": "ACN",
          "from": "R3-12-47-3_node_762",
          "to": "R3-12-47-3_node_763",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_49",
          "object_declaration": "fuse:12485",
          "phases": "ACN",
          "from": "R3-12-47-3_node_766",
          "to": "R3-12-47-3_node_767",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_50",
          "object_declaration": "fuse:12486",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_700",
          "to": "R3-12-47-3_node_779",
          "current_limit": 150,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_51",
          "object_declaration": "fuse:12487",
          "phases": "ACN",
          "from": "R3-12-47-3_node_783",
          "to": "R3-12-47-3_node_784",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_52",
          "object_declaration": "fuse:12488",
          "phases": "ACN",
          "from": "R3-12-47-3_node_787",
          "to": "R3-12-47-3_node_788",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_53",
          "object_declaration": "fuse:12489",
          "phases": "ACN",
          "from": "R3-12-47-3_node_792",
          "to": "R3-12-47-3_node_793",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_54",
          "object_declaration": "fuse:12490",
          "phases": "BN",
          "from": "R3-12-47-3_node_796",
          "to": "R3-12-47-3_node_808",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_55",
          "object_declaration": "fuse:12491",
          "phases": "AN",
          "from": "R3-12-47-3_node_811",
          "to": "R3-12-47-3_node_812",
          "current_limit": 20,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_56",
          "object_declaration": "fuse:12492",
          "phases": "ACN",
          "from": "R3-12-47-3_node_820",
          "to": "R3-12-47-3_node_821",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_57",
          "object_declaration": "fuse:12493",
          "phases": "ACN",
          "from": "R3-12-47-3_node_829",
          "to": "R3-12-47-3_node_830",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_58",
          "object_declaration": "fuse:12494",
          "phases": "ACN",
          "from": "R3-12-47-3_node_837",
          "to": "R3-12-47-3_node_838",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_59",
          "object_declaration": "fuse:12495",
          "phases": "ACN",
          "from": "R3-12-47-3_node_859",
          "to": "R3-12-47-3_node_860",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_60",
          "object_declaration": "fuse:12496",
          "phases": "ABN",
          "from": "R3-12-47-3_node_867",
          "to": "R3-12-47-3_node_868",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_61",
          "object_declaration": "fuse:12497",
          "phases": "ACN",
          "from": "R3-12-47-3_node_809",
          "to": "R3-12-47-3_node_870",
          "current_limit": 150,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_62",
          "object_declaration": "fuse:12498",
          "phases": "ABN",
          "from": "R3-12-47-3_node_880",
          "to": "R3-12-47-3_node_881",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_63",
          "object_declaration": "fuse:12499",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_890",
          "to": "R3-12-47-3_node_891",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_64",
          "object_declaration": "fuse:12500",
          "phases": "ABN",
          "from": "R3-12-47-3_node_895",
          "to": "R3-12-47-3_node_896",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_65",
          "object_declaration": "fuse:12501",
          "phases": "ABN",
          "from": "R3-12-47-3_node_903",
          "to": "R3-12-47-3_node_904",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_66",
          "object_declaration": "fuse:12502",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_907",
          "to": "R3-12-47-3_node_908",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_67",
          "object_declaration": "fuse:12503",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_913",
          "to": "R3-12-47-3_node_914",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_68",
          "object_declaration": "fuse:12504",
          "phases": "BCN",
          "from": "R3-12-47-3_node_925",
          "to": "R3-12-47-3_node_926",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_69",
          "object_declaration": "fuse:12505",
          "phases": "BCN",
          "from": "R3-12-47-3_node_930",
          "to": "R3-12-47-3_node_931",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_70",
          "object_declaration": "fuse:12506",
          "phases": "BCN",
          "from": "R3-12-47-3_node_945",
          "to": "R3-12-47-3_node_946",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_71",
          "object_declaration": "fuse:12507",
          "phases": "BCN",
          "from": "R3-12-47-3_node_949",
          "to": "R3-12-47-3_node_950",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_72",
          "object_declaration": "fuse:12508",
          "phases": "BCN",
          "from": "R3-12-47-3_node_958",
          "to": "R3-12-47-3_node_959",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_73",
          "object_declaration": "fuse:12509",
          "phases": "ACN",
          "from": "R3-12-47-3_node_971",
          "to": "R3-12-47-3_node_972",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_74",
          "object_declaration": "fuse:12510",
          "phases": "BCN",
          "from": "R3-12-47-3_node_980",
          "to": "R3-12-47-3_node_981",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_75",
          "object_declaration": "fuse:12511",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_994",
          "to": "R3-12-47-3_node_1014",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_76",
          "object_declaration": "fuse:12512",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1017",
          "to": "R3-12-47-3_node_1018",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_77",
          "object_declaration": "fuse:12513",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1037",
          "to": "R3-12-47-3_node_1038",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_78",
          "object_declaration": "fuse:12514",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1047",
          "to": "R3-12-47-3_node_1048",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_79",
          "object_declaration": "fuse:12515",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1049",
          "to": "R3-12-47-3_node_1050",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_80",
          "object_declaration": "fuse:12516",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1065",
          "to": "R3-12-47-3_node_1066",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_81",
          "object_declaration": "fuse:12517",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1085",
          "to": "R3-12-47-3_node_1086",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_82",
          "object_declaration": "fuse:12518",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1129",
          "to": "R3-12-47-3_node_1130",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_83",
          "object_declaration": "fuse:12519",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1133",
          "to": "R3-12-47-3_node_1134",
          "current_limit": 20,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_84",
          "object_declaration": "fuse:12520",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1156",
          "to": "R3-12-47-3_node_1157",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_85",
          "object_declaration": "fuse:12521",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1163",
          "to": "R3-12-47-3_node_1164",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_86",
          "object_declaration": "fuse:12522",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1126",
          "to": "R3-12-47-3_node_1174",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_87",
          "object_declaration": "fuse:12523",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1217",
          "to": "R3-12-47-3_node_1218",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_88",
          "object_declaration": "fuse:12524",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1227",
          "to": "R3-12-47-3_node_1228",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_89",
          "object_declaration": "fuse:12525",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1232",
          "to": "R3-12-47-3_node_1233",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_90",
          "object_declaration": "fuse:12526",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1266",
          "to": "R3-12-47-3_node_1267",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_91",
          "object_declaration": "fuse:12527",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1282",
          "to": "R3-12-47-3_node_1285",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_92",
          "object_declaration": "fuse:12528",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1289",
          "to": "R3-12-47-3_node_1290",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_93",
          "object_declaration": "fuse:12529",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1304",
          "to": "R3-12-47-3_node_1305",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_94",
          "object_declaration": "fuse:12530",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1306",
          "to": "R3-12-47-3_node_1307",
          "current_limit": 18,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_95",
          "object_declaration": "fuse:12531",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1317",
          "to": "R3-12-47-3_node_1318",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_96",
          "object_declaration": "fuse:12532",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1324",
          "to": "R3-12-47-3_node_1325",
          "current_limit": 60,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_97",
          "object_declaration": "fuse:12533",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1310",
          "to": "R3-12-47-3_node_1331",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_98",
          "object_declaration": "fuse:12534",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1356",
          "to": "R3-12-47-3_node_1357",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_99",
          "object_declaration": "fuse:12535",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1388",
          "to": "R3-12-47-3_node_1389",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_100",
          "object_declaration": "fuse:12536",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1392",
          "to": "R3-12-47-3_node_1393",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_101",
          "object_declaration": "fuse:12537",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1399",
          "to": "R3-12-47-3_node_1400",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_102",
          "object_declaration": "fuse:12538",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1426",
          "to": "R3-12-47-3_node_1427",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_103",
          "object_declaration": "fuse:12539",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1434",
          "to": "R3-12-47-3_node_1435",
          "current_limit": 20,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_104",
          "object_declaration": "fuse:12540",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1420",
          "to": "R3-12-47-3_node_1436",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_105",
          "object_declaration": "fuse:12541",
          "phases": "AN",
          "from": "R3-12-47-3_node_1450",
          "to": "R3-12-47-3_node_1451",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_106",
          "object_declaration": "fuse:12542",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1474",
          "to": "R3-12-47-3_node_1475",
          "current_limit": 80,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_107",
          "object_declaration": "fuse:12543",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1505",
          "to": "R3-12-47-3_node_1506",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_108",
          "object_declaration": "fuse:12544",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1511",
          "to": "R3-12-47-3_node_1512",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_109",
          "object_declaration": "fuse:12545",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1523",
          "to": "R3-12-47-3_node_1524",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_110",
          "object_declaration": "fuse:12546",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1530",
          "to": "R3-12-47-3_node_1531",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_111",
          "object_declaration": "fuse:12547",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1542",
          "to": "R3-12-47-3_node_1543",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_112",
          "object_declaration": "fuse:12548",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1550",
          "to": "R3-12-47-3_node_1551",
          "current_limit": 100,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_113",
          "object_declaration": "fuse:12549",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1555",
          "to": "R3-12-47-3_node_1556",
          "current_limit": 60,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_114",
          "object_declaration": "fuse:12550",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1580",
          "to": "R3-12-47-3_node_1581",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_115",
          "object_declaration": "fuse:12551",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1588",
          "to": "R3-12-47-3_node_1589",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_116",
          "object_declaration": "fuse:12552",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1612",
          "to": "R3-12-47-3_node_1613",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_117",
          "object_declaration": "fuse:12553",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1633",
          "to": "R3-12-47-3_node_1634",
          "current_limit": 40,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_118",
          "object_declaration": "fuse:12554",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1650",
          "to": "R3-12-47-3_node_1651",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_119",
          "object_declaration": "fuse:12555",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1656",
          "to": "R3-12-47-3_node_1657",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_120",
          "object_declaration": "fuse:12556",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1665",
          "to": "R3-12-47-3_node_1666",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_121",
          "object_declaration": "fuse:12557",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1679",
          "to": "R3-12-47-3_node_1680",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_122",
          "object_declaration": "fuse:12558",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1688",
          "to": "R3-12-47-3_node_1689",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_123",
          "object_declaration": "fuse:12559",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1699",
          "to": "R3-12-47-3_node_1701",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_124",
          "object_declaration": "fuse:12560",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1726",
          "to": "R3-12-47-3_node_1727",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_125",
          "object_declaration": "fuse:12561",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1731",
          "to": "R3-12-47-3_node_1732",
          "current_limit": 75,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_126",
          "object_declaration": "fuse:12562",
          "phases": "CN",
          "from": "R3-12-47-3_node_1723",
          "to": "R3-12-47-3_node_1736",
          "current_limit": 30,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_127",
          "object_declaration": "fuse:12563",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1748",
          "to": "R3-12-47-3_node_1759",
          "current_limit": 150,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_128",
          "object_declaration": "fuse:12564",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1768",
          "to": "R3-12-47-3_node_1769",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_129",
          "object_declaration": "fuse:12565",
          "phases": "AN",
          "from": "R3-12-47-3_node_1760",
          "to": "R3-12-47-3_node_1772",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_130",
          "object_declaration": "fuse:12566",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1778",
          "to": "R3-12-47-3_node_1779",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_131",
          "object_declaration": "fuse:12567",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1781",
          "to": "R3-12-47-3_node_1782",
          "current_limit": 50,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_132",
          "object_declaration": "fuse:12568",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1800",
          "to": "R3-12-47-3_node_1801",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_133",
          "object_declaration": "fuse:12569",
          "phases": "ABN",
          "from": "R3-12-47-3_node_1822",
          "to": "R3-12-47-3_node_1823",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_134",
          "object_declaration": "fuse:12570",
          "phases": "ACN",
          "from": "R3-12-47-3_node_1831",
          "to": "R3-12-47-3_node_1832",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_135",
          "object_declaration": "fuse:12571",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1712",
          "to": "R3-12-47-3_node_1833",
          "current_limit": 125,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_136",
          "object_declaration": "fuse:12572",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_1853",
          "to": "R3-12-47-3_node_1854",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_137",
          "object_declaration": "fuse:12573",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1872",
          "to": "R3-12-47-3_node_1873",
          "current_limit": 10,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_138",
          "object_declaration": "fuse:12574",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1927",
          "to": "R3-12-47-3_node_1928",
          "current_limit": 25,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_139",
          "object_declaration": "fuse:12575",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1930",
          "to": "R3-12-47-3_node_1931",
          "current_limit": 15,
          "status": "CLOSED"
        },
        {
          "name": "R3-12-47-3_fuse_140",
          "object_declaration": "fuse:12576",
          "phases": "BCN",
          "from": "R3-12-47-3_node_1978",
          "to": "R3-12-47-3_node_1979",
          "current_limit": 15,
          "status": "CLOSED"
        }
      ]
    },
    "line_configuration": {
      "instances": [
        {
          "object_declaration": "line_configuration:24",
          "conductor_A": "overhead_line_conductor:2",
          "conductor_B": "overhead_line_conductor:2",
          "conductor_C": "overhead_line_conductor:2",
          "conductor_N": "overhead_line_conductor:2",
          "spacing": "line_spacing:16"
        },
        {
          "object_declaration": "line_configuration:25",
          "conductor_A": "overhead_line_conductor:3",
          "conductor_B": "overhead_line_conductor:3",
          "conductor_C": "overhead_line_conductor:3",
          "conductor_N": "overhead_line_conductor:3",
          "spacing": "line_spacing:16"
        },
        {
          "object_declaration": "line_configuration:26",
          "conductor_A": "overhead_line_conductor:3",
          "conductor_C": "overhead_line_conductor:3",
          "conductor_N": "overhead_line_conductor:3",
          "spacing": "line_spacing:17"
        },
        {
          "object_declaration": "line_configuration:27",
          "conductor_A": "underground_line_conductor:4",
          "conductor_C": "underground_line_conductor:4",
          "conductor_N": "underground_line_conductor:4",
          "spacing": "line_spacing:17"
        },
        {
          "object_declaration": "line_configuration:28",
          "conductor_B": "overhead_line_conductor:3",
          "conductor_C": "overhead_line_conductor:3",
          "conductor_N": "overhead_line_conductor:3",
          "spacing": "line_spacing:18"
        },
        {
          "object_declaration": "line_configuration:29",
          "conductor_A": "underground_line_conductor:5",
          "conductor_B": "underground_line_conductor:5",
          "conductor_C": "underground_line_conductor:5",
          "conductor_N": "underground_line_conductor:5",
          "spacing": "line_spacing:16"
        },
        {
          "object_declaration": "line_configuration:30",
          "conductor_A": "underground_line_conductor:6",
          "conductor_B": "underground_line_conductor:6",
          "conductor_C": "underground_line_conductor:6",
          "conductor_N": "underground_line_conductor:6",
          "spacing": "line_spacing:16"
        },
        {
          "object_declaration": "line_configuration:31",
          "conductor_B": "underground_line_conductor:7",
          "conductor_C": "underground_line_conductor:7",
          "conductor_N": "underground_line_conductor:7",
          "spacing": "line_spacing:18"
        },
        {
          "object_declaration": "line_configuration:32",
          "conductor_A": "overhead_line_conductor:8",
          "conductor_B": "overhead_line_conductor:8",
          "conductor_C": "overhead_line_conductor:8",
          "conductor_N": "overhead_line_conductor:8",
          "spacing": "line_spacing:16"
        },
        {
          "object_declaration": "line_configuration:33",
          "conductor_A": "underground_line_conductor:7",
          "conductor_B": "underground_line_conductor:7",
          "conductor_C": "underground_line_conductor:7",
          "conductor_N": "underground_line_conductor:7",
          "spacing": "line_spacing:16"
        },
        {
          "object_declaration": "line_configuration:34",
          "conductor_A": "overhead_line_conductor:8",
          "conductor_B": "overhead_line_conductor:8",
          "conductor_N": "overhead_line_conductor:8",
          "spacing": "line_spacing:19"
        },
        {
          "object_declaration": "line_configuration:35",
          "conductor_A": "underground_line_conductor:9",
          "conductor_C": "underground_line_conductor:9",
          "conductor_N": "underground_line_conductor:9",
          "spacing": "line_spacing:17"
        },
        {
          "object_declaration": "line_configuration:36",
          "conductor_A": "overhead_line_conductor:8",
          "conductor_C": "overhead_line_conductor:8",
          "conductor_N": "overhead_line_conductor:8",
          "spacing": "line_spacing:17"
        },
        {
          "object_declaration": "line_configuration:37",
          "conductor_A": "overhead_line_conductor:10",
          "conductor_C": "overhead_line_conductor:10",
          "conductor_N": "overhead_line_conductor:10",
          "spacing": "line_spacing:17"
        },
        {
          "object_declaration": "line_configuration:38",
          "conductor_C": "underground_line_conductor:4",
          "conductor_N": "underground_line_conductor:4",
          "spacing": "line_spacing:20"
        },
        {
          "object_declaration": "line_configuration:39",
          "conductor_B": "underground_line_conductor:4",
          "conductor_N": "underground_line_conductor:4",
          "spacing": "line_spacing:21"
        },
        {
          "object_declaration": "line_configuration:40",
          "conductor_A": "overhead_line_conductor:3",
          "conductor_B": "overhead_line_conductor:3",
          "conductor_N": "overhead_line_conductor:3",
          "spacing": "line_spacing:19"
        },
        {
          "object_declaration": "line_configuration:41",
          "conductor_B": "underground_line_conductor:9",
          "conductor_N": "underground_line_conductor:9",
          "spacing": "line_spacing:21"
        },
        {
          "object_declaration": "line_configuration:42",
          "conductor_A": "underground_line_conductor:4",
          "conductor_N": "underground_line_conductor:4",
          "spacing": "line_spacing:22"
        },
        {
          "object_declaration": "line_configuration:43",
          "conductor_C": "underground_line_conductor:7",
          "conductor_N": "underground_line_conductor:7",
          "spacing": "line_spacing:20"
        },
        {
          "object_declaration": "line_configuration:44",
          "conductor_B": "overhead_line_conductor:8",
          "conductor_C": "overhead_line_conductor:8",
          "conductor_N": "overhead_line_conductor:8",
          "spacing": "line_spacing:18"
        },
        {
          "object_declaration": "line_configuration:45",
          "conductor_A": "overhead_line_conductor:11",
          "conductor_B": "overhead_line_conductor:11",
          "conductor_C": "overhead_line_conductor:11",
          "conductor_N": "overhead_line_conductor:11",
          "spacing": "line_spacing:16"
        },
        {
          "object_declaration": "line_configuration:46",
          "conductor_A": "underground_line_conductor:4",
          "conductor_B": "underground_line_conductor:4",
          "conductor_C": "underground_line_conductor:4",
          "conductor_N": "underground_line_conductor:4",
          "spacing": "line_spacing:16"
        },
        {
          "object_declaration": "line_configuration:47",
          "conductor_B": "underground_line_conductor:7",
          "conductor_N": "underground_line_conductor:7",
          "spacing": "line_spacing:21"
        },
        {
          "object_declaration": "line_configuration:48",
          "conductor_A": "underground_line_conductor:9",
          "conductor_N": "underground_line_conductor:9",
          "spacing": "line_spacing:22"
        },
        {
          "object_declaration": "line_configuration:49",
          "conductor_B": "overhead_line_conductor:10",
          "conductor_C": "overhead_line_conductor:10",
          "conductor_N": "overhead_line_conductor:10",
          "spacing": "line_spacing:18"
        },
        {
          "object_declaration": "line_configuration:50",
          "conductor_B": "underground_line_conductor:9",
          "conductor_C": "underground_line_conductor:9",
          "conductor_N": "underground_line_conductor:9",
          "spacing": "line_spacing:18"
        },
        {
          "object_declaration": "line_configuration:51",
          "conductor_C": "underground_line_conductor:9",
          "conductor_N": "underground_line_conductor:9",
          "spacing": "line_spacing:20"
        },
        {
          "object_declaration": "line_configuration:52",
          "conductor_B": "underground_line_conductor:4",
          "conductor_C": "underground_line_conductor:4",
          "conductor_N": "underground_line_conductor:4",
          "spacing": "line_spacing:18"
        },
        {
          "object_declaration": "line_configuration:53",
          "conductor_A": "underground_line_conductor:4",
          "conductor_B": "underground_line_conductor:4",
          "conductor_N": "underground_line_conductor:4",
          "spacing": "line_spacing:19"
        },
        {
          "object_declaration": "line_configuration:54",
          "conductor_A": "underground_line_conductor:9",
          "conductor_B": "underground_line_conductor:9",
          "conductor_N": "underground_line_conductor:9",
          "spacing": "line_spacing:19"
        },
        {
          "object_declaration": "line_configuration:55",
          "conductor_B": "overhead_line_conductor:8",
          "conductor_N": "overhead_line_conductor:8",
          "spacing": "line_spacing:21"
        },
        {
          "object_declaration": "line_configuration:56",
          "conductor_C": "overhead_line_conductor:3",
          "conductor_N": "overhead_line_conductor:3",
          "spacing": "line_spacing:20"
        },
        {
          "object_declaration": "line_configuration:57",
          "conductor_A": "overhead_line_conductor:12",
          "conductor_B": "overhead_line_conductor:12",
          "conductor_C": "overhead_line_conductor:12",
          "conductor_N": "overhead_line_conductor:12",
          "spacing": "line_spacing:16"
        },
        {
          "object_declaration": "line_configuration:58",
          "conductor_A": "underground_line_conductor:7",
          "conductor_N": "underground_line_conductor:7",
          "spacing": "line_spacing:22"
        },
        {
          "object_declaration": "line_configuration:59",
          "conductor_A": "overhead_line_conductor:10",
          "conductor_B": "overhead_line_conductor:10",
          "conductor_N": "overhead_line_conductor:10",
          "spacing": "line_spacing:19"
        },
        {
          "object_declaration": "line_configuration:60",
          "conductor_A": "underground_line_conductor:13",
          "conductor_B": "underground_line_conductor:13",
          "conductor_C": "underground_line_conductor:13",
          "conductor_N": "underground_line_conductor:13",
          "spacing": "line_spacing:16"
        },
        {
          "object_declaration": "line_configuration:61",
          "conductor_A": "underground_line_conductor:13",
          "conductor_B": "underground_line_conductor:13",
          "conductor_C": "underground_line_conductor:13",
          "conductor_N": "underground_line_conductor:13",
          "spacing": "line_spacing:23"
        },
        {
          "object_declaration": "line_configuration:62",
          "conductor_A": "underground_line_conductor:14",
          "conductor_B": "underground_line_conductor:14",
          "conductor_C": "underground_line_conductor:14",
          "conductor_N": "underground_line_conductor:14",
          "spacing": "line_spacing:16"
        },
        {
          "object_declaration": "line_configuration:63",
          "conductor_A": "underground_line_conductor:7",
          "conductor_C": "underground_line_conductor:7",
          "conductor_N": "underground_line_conductor:7",
          "spacing": "line_spacing:17"
        },
        {
          "object_declaration": "line_configuration:64",
          "conductor_A": "underground_line_conductor:7",
          "conductor_B": "underground_line_conductor:7",
          "conductor_N": "underground_line_conductor:7",
          "spacing": "line_spacing:19"
        },
        {
          "object_declaration": "line_configuration:65",
          "conductor_A": "underground_line_conductor:9",
          "conductor_B": "underground_line_conductor:9",
          "conductor_C": "underground_line_conductor:9",
          "conductor_N": "underground_line_conductor:9",
          "spacing": "line_spacing:16"
        },
        {
          "object_declaration": "line_configuration:66",
          "conductor_A": "underground_line_conductor:15",
          "conductor_B": "underground_line_conductor:15",
          "conductor_C": "underground_line_conductor:15",
          "conductor_N": "underground_line_conductor:15",
          "spacing": "line_spacing:16"
        },
        {
          "object_declaration": "line_configuration:67",
          "conductor_B": "underground_line_conductor:14",
          "conductor_N": "underground_line_conductor:14",
          "spacing": "line_spacing:21"
        },
        {
          "object_declaration": "line_configuration:68",
          "conductor_A": "underground_line_conductor:14",
          "conductor_C": "underground_line_conductor:14",
          "conductor_N": "underground_line_conductor:14",
          "spacing": "line_spacing:17"
        },
        {
          "object_declaration": "line_configuration:69",
          "conductor_C": "underground_line_conductor:14",
          "conductor_N": "underground_line_conductor:14",
          "spacing": "line_spacing:20"
        }
      ]
    },
    "line_spacing": {
      "instances": [
        {
          "object_declaration": "line_spacing:16",
          "distance_AB": "37.0 in",
          "distance_BC": "37.0 in",
          "distance_AC": "37.0 in",
          "distance_AN": "37.0 in",
          "distance_BN": "37.0 in",
          "distance_CN": "37.0 in"
        },
        {
          "object_declaration": "line_spacing:17",
          "distance_AC": "37.0 in",
          "distance_AN": "37.0 in",
          "distance_CN": "37.0 in"
        },
        {
          "object_declaration": "line_spacing:18",
          "distance_BC": "37.0 in",
          "distance_BN": "37.0 in",
          "distance_CN": "37.0 in"
        },
        {
          "object_declaration": "line_spacing:19",
          "distance_AB": "37.0 in",
          "distance_AN": "37.0 in",
          "distance_BN": "37.0 in"
        },
        {
          "object_declaration": "line_spacing:20",
          "distance_CN": "37.0 in"
        },
        {
          "object_declaration": "line_spacing:21",
          "distance_BN": "37.0 in"
        },
        {
          "object_declaration": "line_spacing:22",
          "distance_AN": "37.0 in"
        },
        {
          "object_declaration": "line_spacing:23",
          "distance_AB": "48.0 in",
          "distance_BC": "48.0 in",
          "distance_AC": "48.0 in",
          "distance_AN": "36.0 in",
          "distance_BN": "36.0 in",
          "distance_CN": "36.0 in"
        }
      ]
    },
    "load": {
      "instances": [
        {
          "name": "R3-12-47-3_load_1",
          "object_declaration": "load:2070",
          "parent": "R3-12-47-3_meter_1",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "2102.3767+707.6037j",
          "constant_power_B": "2102.3767+707.6037j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_2",
          "object_declaration": "load:2071",
          "parent": "R3-12-47-3_meter_2",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_3",
          "object_declaration": "load:2072",
          "parent": "R3-12-47-3_meter_3",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "3478.3754+1170.728j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_4",
          "object_declaration": "load:2073",
          "parent": "R3-12-47-3_meter_4",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6956.7509+2341.4559j",
          "constant_power_B": "0+0j",
          "constant_power_C": "6956.7509+2341.4559j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_5",
          "object_declaration": "load:2074",
          "parent": "R3-12-47-3_meter_5",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6956.7509+2341.4559j",
          "constant_power_B": "6956.7509+2341.4559j",
          "constant_power_C": "6956.7509+2341.4559j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_6",
          "object_declaration": "load:2075",
          "parent": "R3-12-47-3_meter_6",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "4190.0561+1410.2606j",
          "constant_power_C": "4190.0561+1410.2606j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_7",
          "object_declaration": "load:2076",
          "parent": "R3-12-47-3_meter_7",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_8",
          "object_declaration": "load:2077",
          "parent": "R3-12-47-3_meter_8",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "4190.0561+1410.2606j",
          "constant_power_B": "4190.0561+1410.2606j",
          "constant_power_C": "4190.0561+1410.2606j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_9",
          "object_declaration": "load:2078",
          "parent": "R3-12-47-3_meter_9",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "1376.0063+463.1269j",
          "constant_power_C": "1376.0063+463.1269j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_10",
          "object_declaration": "load:2079",
          "parent": "R3-12-47-3_meter_10",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_11",
          "object_declaration": "load:2080",
          "parent": "R3-12-47-3_meter_11",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "2102.3767+707.6037j",
          "constant_power_C": "2102.3767+707.6037j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_12",
          "object_declaration": "load:2081",
          "parent": "R3-12-47-3_meter_12",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_13",
          "object_declaration": "load:2082",
          "parent": "R3-12-47-3_meter_13",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "1376.0063+463.1269j",
          "constant_power_C": "1376.0063+463.1269j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_14",
          "object_declaration": "load:2083",
          "parent": "R3-12-47-3_meter_14",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_15",
          "object_declaration": "load:2084",
          "parent": "R3-12-47-3_meter_15",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "1376.0063+463.1269j",
          "constant_power_B": "0+0j",
          "constant_power_C": "1376.0063+463.1269j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_16",
          "object_declaration": "load:2085",
          "parent": "R3-12-47-3_meter_16",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6956.7509+2341.4559j",
          "constant_power_C": "6956.7509+2341.4559j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_17",
          "object_declaration": "load:2086",
          "parent": "R3-12-47-3_meter_17",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6964.1087+2343.9324j",
          "constant_power_C": "6964.1087+2343.9324j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_18",
          "object_declaration": "load:2087",
          "parent": "R3-12-47-3_meter_18",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "10458.7835+3520.1463j",
          "constant_power_C": "10458.7835+3520.1463j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_19",
          "object_declaration": "load:2088",
          "parent": "R3-12-47-3_meter_19",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_20",
          "object_declaration": "load:2089",
          "parent": "R3-12-47-3_meter_20",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_21",
          "object_declaration": "load:2090",
          "parent": "R3-12-47-3_meter_21",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_22",
          "object_declaration": "load:2091",
          "parent": "R3-12-47-3_meter_22",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_23",
          "object_declaration": "load:2092",
          "parent": "R3-12-47-3_meter_23",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_24",
          "object_declaration": "load:2093",
          "parent": "R3-12-47-3_meter_24",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_25",
          "object_declaration": "load:2094",
          "parent": "R3-12-47-3_meter_25",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_26",
          "object_declaration": "load:2095",
          "parent": "R3-12-47-3_meter_26",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3482.0544+1171.9662j",
          "constant_power_C": "3482.0544+1171.9662j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_27",
          "object_declaration": "load:2096",
          "parent": "R3-12-47-3_meter_27",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "1376.0063+463.1269j",
          "constant_power_C": "1376.0063+463.1269j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_28",
          "object_declaration": "load:2097",
          "parent": "R3-12-47-3_meter_28",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_29",
          "object_declaration": "load:2098",
          "parent": "R3-12-47-3_meter_29",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "10458.7835+3520.1463j",
          "constant_power_C": "10458.7835+3520.1463j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_30",
          "object_declaration": "load:2099",
          "parent": "R3-12-47-3_meter_30",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_31",
          "object_declaration": "load:2100",
          "parent": "R3-12-47-3_meter_31",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_32",
          "object_declaration": "load:2101",
          "parent": "R3-12-47-3_meter_32",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_33",
          "object_declaration": "load:2102",
          "parent": "R3-12-47-3_meter_33",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_34",
          "object_declaration": "load:2103",
          "parent": "R3-12-47-3_meter_34",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "3478.3754+1170.728j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_35",
          "object_declaration": "load:2104",
          "parent": "R3-12-47-3_meter_35",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_36",
          "object_declaration": "load:2105",
          "parent": "R3-12-47-3_meter_36",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_37",
          "object_declaration": "load:2106",
          "parent": "R3-12-47-3_meter_37",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6956.7509+2341.4559j",
          "constant_power_B": "0+0j",
          "constant_power_C": "6956.7509+2341.4559j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_38",
          "object_declaration": "load:2107",
          "parent": "R3-12-47-3_meter_38",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "4190.0561+1410.2606j",
          "constant_power_B": "4190.0561+1410.2606j",
          "constant_power_C": "4190.0561+1410.2606j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_39",
          "object_declaration": "load:2108",
          "parent": "R3-12-47-3_meter_39",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_40",
          "object_declaration": "load:2109",
          "parent": "R3-12-47-3_meter_40",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "0+0j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_41",
          "object_declaration": "load:2110",
          "parent": "R3-12-47-3_meter_41",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "1376.0063+463.1269j",
          "constant_power_B": "0+0j",
          "constant_power_C": "1376.0063+463.1269j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_42",
          "object_declaration": "load:2111",
          "parent": "R3-12-47-3_meter_42",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "0+0j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_43",
          "object_declaration": "load:2112",
          "parent": "R3-12-47-3_meter_43",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "13922.4777+4685.9329j",
          "constant_power_B": "13922.4777+4685.9329j",
          "constant_power_C": "13922.4777+4685.9329j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_44",
          "object_declaration": "load:2113",
          "parent": "R3-12-47-3_meter_44",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_45",
          "object_declaration": "load:2114",
          "parent": "R3-12-47-3_meter_45",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "0+0j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_46",
          "object_declaration": "load:2115",
          "parent": "R3-12-47-3_meter_46",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_47",
          "object_declaration": "load:2116",
          "parent": "R3-12-47-3_meter_47",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "1376.0063+463.1269j",
          "constant_power_B": "0+0j",
          "constant_power_C": "1376.0063+463.1269j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_48",
          "object_declaration": "load:2117",
          "parent": "R3-12-47-3_meter_48",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "2102.3767+707.6037j",
          "constant_power_C": "2102.3767+707.6037j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_49",
          "object_declaration": "load:2118",
          "parent": "R3-12-47-3_meter_49",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "0+0j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_50",
          "object_declaration": "load:2119",
          "parent": "R3-12-47-3_meter_50",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "0+0j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_51",
          "object_declaration": "load:2120",
          "parent": "R3-12-47-3_meter_51",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_52",
          "object_declaration": "load:2121",
          "parent": "R3-12-47-3_meter_52",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_53",
          "object_declaration": "load:2122",
          "parent": "R3-12-47-3_meter_53",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "2790.3751+939.1655j",
          "constant_power_B": "2790.3751+939.1655j",
          "constant_power_C": "2790.3751+939.1655j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_54",
          "object_declaration": "load:2123",
          "parent": "R3-12-47-3_meter_54",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_55",
          "object_declaration": "load:2124",
          "parent": "R3-12-47-3_meter_55",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "2102.3767+707.6037j",
          "constant_power_C": "2102.3767+707.6037j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_56",
          "object_declaration": "load:2125",
          "parent": "R3-12-47-3_meter_56",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "constant_power_C": "6956.7509+2341.4559j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_57",
          "object_declaration": "load:2126",
          "parent": "R3-12-47-3_meter_57",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "constant_power_B": "6956.7509+2341.4559j",
          "nominal_voltage": 7200,
          "load_class": "A",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"2126.csv\";",
            "// };"
          ]
        },
        {
          "name": "R3-12-47-3_load_58",
          "object_declaration": "load:2127",
          "parent": "R3-12-47-3_meter_58",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "constant_power_B": "6956.7509+2341.4559j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_59",
          "object_declaration": "load:2128",
          "parent": "R3-12-47-3_meter_59",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "6956.7509+2341.4559j",
          "constant_power_B": "6956.7509+2341.4559j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_60",
          "object_declaration": "load:2129",
          "parent": "R3-12-47-3_meter_60",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "0+0j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"2129.csv\";",
            "// };"
          ]
        },
        {
          "name": "R3-12-47-3_load_61",
          "object_declaration": "load:2130",
          "parent": "R3-12-47-3_meter_61",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_62",
          "object_declaration": "load:2131",
          "parent": "R3-12-47-3_meter_62",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_63",
          "object_declaration": "load:2132",
          "parent": "R3-12-47-3_meter_63",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "2790.3751+939.1655j",
          "constant_power_B": "2790.3751+939.1655j",
          "constant_power_C": "2790.3751+939.1655j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_64",
          "object_declaration": "load:2133",
          "parent": "R3-12-47-3_meter_64",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_65",
          "object_declaration": "load:2134",
          "parent": "R3-12-47-3_meter_65",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_66",
          "object_declaration": "load:2135",
          "parent": "R3-12-47-3_meter_66",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_67",
          "object_declaration": "load:2136",
          "parent": "R3-12-47-3_meter_67",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "2102.3767+707.6037j",
          "constant_power_B": "2102.3767+707.6037j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_68",
          "object_declaration": "load:2137",
          "parent": "R3-12-47-3_meter_68",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_69",
          "object_declaration": "load:2138",
          "parent": "R3-12-47-3_meter_69",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_B": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_70",
          "object_declaration": "load:2139",
          "parent": "R3-12-47-3_meter_70",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6956.7509+2341.4559j",
          "constant_power_B": "6956.7509+2341.4559j",
          "constant_power_C": "6956.7509+2341.4559j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_71",
          "object_declaration": "load:2140",
          "parent": "R3-12-47-3_meter_71",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "20902.8902+7035.3527j",
          "constant_power_B": "20902.8902+7035.3527j",
          "constant_power_C": "20902.8902+7035.3527j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_72",
          "object_declaration": "load:2141",
          "parent": "R3-12-47-3_meter_72",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_73",
          "object_declaration": "load:2142",
          "parent": "R3-12-47-3_meter_73",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "10458.7835+3520.1463j",
          "constant_power_B": "0+0j",
          "constant_power_C": "10458.7835+3520.1463j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_74",
          "object_declaration": "load:2143",
          "parent": "R3-12-47-3_meter_74",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "0+0j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_75",
          "object_declaration": "load:2144",
          "parent": "R3-12-47-3_meter_75",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_B": "6956.7509+2341.4559j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_76",
          "object_declaration": "load:2145",
          "parent": "R3-12-47-3_meter_76",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "3478.3754+1170.728j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_77",
          "object_declaration": "load:2146",
          "parent": "R3-12-47-3_meter_77",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_B": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_78",
          "object_declaration": "load:2147",
          "parent": "R3-12-47-3_meter_78",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "27859.6244+9376.803j",
          "constant_power_B": "27859.6244+9376.803j",
          "constant_power_C": "27859.6244+9376.803j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_79",
          "object_declaration": "load:2148",
          "parent": "R3-12-47-3_meter_79",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6956.7509+2341.4559j",
          "constant_power_B": "6956.7509+2341.4559j",
          "constant_power_C": "6956.7509+2341.4559j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_80",
          "object_declaration": "load:2149",
          "parent": "R3-12-47-3_meter_80",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "4190.0561+1410.2606j",
          "constant_power_B": "4190.0561+1410.2606j",
          "constant_power_C": "4190.0561+1410.2606j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_81",
          "object_declaration": "load:2150",
          "parent": "R3-12-47-3_meter_81",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "3478.3754+1170.728j",
          "constant_power_C": "0+0j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_82",
          "object_declaration": "load:2151",
          "parent": "R3-12-47-3_meter_82",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6956.7509+2341.4559j",
          "constant_power_B": "0+0j",
          "constant_power_C": "6956.7509+2341.4559j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_83",
          "object_declaration": "load:2152",
          "parent": "R3-12-47-3_meter_83",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "4190.0561+1410.2606j",
          "constant_power_B": "4190.0561+1410.2606j",
          "constant_power_C": "4190.0561+1410.2606j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_84",
          "object_declaration": "load:2153",
          "parent": "R3-12-47-3_meter_84",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6956.7509+2341.4559j",
          "constant_power_B": "6956.7509+2341.4559j",
          "constant_power_C": "6956.7509+2341.4559j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_85",
          "object_declaration": "load:2154",
          "parent": "R3-12-47-3_meter_85",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "0+0j",
          "constant_power_B": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_86",
          "object_declaration": "load:2155",
          "parent": "R3-12-47-3_meter_86",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6956.7509+2341.4559j",
          "constant_power_B": "6956.7509+2341.4559j",
          "constant_power_C": "6956.7509+2341.4559j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_87",
          "object_declaration": "load:2156",
          "parent": "R3-12-47-3_meter_87",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_B": "10458.7835+3520.1463j",
          "constant_power_C": "10458.7835+3520.1463j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_88",
          "object_declaration": "load:2157",
          "parent": "R3-12-47-3_meter_88",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_89",
          "object_declaration": "load:2158",
          "parent": "R3-12-47-3_meter_89",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_90",
          "object_declaration": "load:2159",
          "parent": "R3-12-47-3_meter_90",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_91",
          "object_declaration": "load:2160",
          "parent": "R3-12-47-3_meter_91",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "1376.0063+463.1269j",
          "constant_power_C": "1376.0063+463.1269j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_92",
          "object_declaration": "load:2161",
          "parent": "R3-12-47-3_meter_92",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_93",
          "object_declaration": "load:2162",
          "parent": "R3-12-47-3_meter_93",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_94",
          "object_declaration": "load:2163",
          "parent": "R3-12-47-3_meter_94",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_95",
          "object_declaration": "load:2164",
          "parent": "R3-12-47-3_meter_95",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_96",
          "object_declaration": "load:2165",
          "parent": "R3-12-47-3_meter_96",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "6956.7509+2341.4559j",
          "constant_power_B": "6956.7509+2341.4559j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_97",
          "object_declaration": "load:2166",
          "parent": "R3-12-47-3_meter_97",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_98",
          "object_declaration": "load:2167",
          "parent": "R3-12-47-3_meter_98",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_99",
          "object_declaration": "load:2168",
          "parent": "R3-12-47-3_meter_99",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_B": "1376.0063+463.1269j",
          "constant_power_C": "1376.0063+463.1269j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_100",
          "object_declaration": "load:2169",
          "parent": "R3-12-47-3_meter_100",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_B": "1376.0063+463.1269j",
          "constant_power_C": "1376.0063+463.1269j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_101",
          "object_declaration": "load:2170",
          "parent": "R3-12-47-3_meter_101",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_B": "3478.3754+1170.728j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_102",
          "object_declaration": "load:2171",
          "parent": "R3-12-47-3_meter_102",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "1376.0063+463.1269j",
          "constant_power_C": "1376.0063+463.1269j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_103",
          "object_declaration": "load:2172",
          "parent": "R3-12-47-3_meter_103",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "6956.7509+2341.4559j",
          "constant_power_B": "6956.7509+2341.4559j",
          "constant_power_C": "6956.7509+2341.4559j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_104",
          "object_declaration": "load:2173",
          "parent": "R3-12-47-3_meter_104",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "0+0j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_105",
          "object_declaration": "load:2174",
          "parent": "R3-12-47-3_meter_105",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_B": "1376.0063+463.1269j",
          "constant_power_C": "1376.0063+463.1269j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_106",
          "object_declaration": "load:2175",
          "parent": "R3-12-47-3_meter_106",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "4190.0561+1410.2606j",
          "constant_power_B": "4190.0561+1410.2606j",
          "constant_power_C": "4190.0561+1410.2606j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_107",
          "object_declaration": "load:2176",
          "parent": "R3-12-47-3_meter_107",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "3478.3754+1170.728j",
          "constant_power_B": "0+0j",
          "constant_power_C": "3478.3754+1170.728j",
          "nominal_voltage": 7200,
          "load_class": "A"
        },
        {
          "name": "R3-12-47-3_load_108",
          "object_declaration": "load:2177",
          "parent": "R3-12-47-3_meter_108",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "constant_power_A": "69300+43000j",
          "constant_power_B": "69300+43000j",
          "constant_power_C": "69300+43000j",
          "nominal_voltage": 7200,
          "load_class": "R",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"2177.csv\";",
            "// };"
          ]
        }
      ]
    },
    "complex_assert": {
      "instances": [
        {
          "parent": "R3-12-47-3_load_57",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_load_57",
          "target": "voltage_B",
          "value": "-141.677-228.639j",
          "within": 2
        },
        {
          "parent": "R3-12-47-3_load_57",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_load_60",
          "target": "voltage_A",
          "value": "+268.258-7.5306j",
          "within": 2
        },
        {
          "parent": "R3-12-47-3_load_60",
          "target": "voltage_B",
          "value": "-137.631-231.364j",
          "within": 2
        },
        {
          "parent": "R3-12-47-3_load_60",
          "target": "voltage_C",
          "value": "-128.674+233.972j",
          "within": 2
        },
        {
          "parent": "R3-12-47-3_load_108",
          "target": "voltage_A",
          "value": "+273.255-2.30684j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_load_108",
          "target": "voltage_B",
          "value": "-138.743-231.844j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_load_108",
          "target": "voltage_C",
          "value": "-131.365+237.688j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_meter_28",
          "target": "voltage_A",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:06:00 EST'",
          "value": "+263.781-3.29248d",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_meter_28",
          "target": "voltage_B",
          "value": "+0+0j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_meter_28",
          "target": "voltage_C",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:06:00 EST'",
          "value": "+258.835+117.933d",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_meter_107",
          "target": "voltage_A",
          "value": "+272.555-3.85436j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_meter_107",
          "target": "voltage_B",
          "value": "-138.96-232.449j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_meter_107",
          "target": "voltage_C",
          "value": "-130.056+237.951j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_meter_109",
          "target": "voltage_A",
          "value": "+7199.96+0.00793305j",
          "within": 1,
          "outside_comments": [
            "// Meter at feeder"
          ]
        },
        {
          "parent": "R3-12-47-3_meter_109",
          "target": "voltage_B",
          "value": "-3599.97-6234.97j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_meter_109",
          "target": "voltage_C",
          "value": "-3599.99+6234.96j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_node_33",
          "target": "voltage_A",
          "value": "+0+0j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_node_33",
          "target": "voltage_B",
          "value": "-3602-5984.86j",
          "within": 2
        },
        {
          "parent": "R3-12-47-3_node_33",
          "target": "voltage_C",
          "value": "+7044.46+118.663d",
          "within": 2
        },
        {
          "parent": "R3-12-47-3_node_536",
          "target": "voltage_A",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "+7152.91-1.42797d",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_node_536",
          "target": "voltage_B",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "-3620.09-6060.63j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_node_536",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_node_1048",
          "target": "voltage_A",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "+7125.41-1.5413d",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_node_1048",
          "target": "voltage_B",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "-3616.64-6036.39j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_node_1048",
          "target": "voltage_C",
          "value": "+0+0j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_node_1294",
          "target": "voltage_A",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "+7166.04-157.021j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_node_1294",
          "target": "voltage_B",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "-3611.46-6082.09j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_node_1294",
          "target": "voltage_C",
          "once": "ONCE_TRUE",
          "in": "'2000-01-01 00:04:00 EST'",
          "value": "-3395.15+6176.61j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_tm_115",
          "target": "voltage_1",
          "value": "+117.791-0.948879i",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_tm_115",
          "target": "voltage_2",
          "value": "+118.51-0.914847i",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_tm_407",
          "target": "voltage_1",
          "value": "+117.526-3.69962i",
          "within": 2
        },
        {
          "parent": "R3-12-47-3_tm_407",
          "target": "voltage_2",
          "value": "+118.246-3.68238i",
          "within": 2
        },
        {
          "parent": "R3-12-47-3_tn_1167",
          "target": "voltage_1",
          "value": "-56.2648+102.437j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_tn_1167",
          "target": "voltage_2",
          "value": "-56.3975+102.721j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_tn_2203",
          "target": "voltage_1",
          "value": "+116.289-1.17803i",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_tn_2203",
          "target": "voltage_2",
          "value": "+117.556-1.41224i",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_tn_2443",
          "target": "voltage_1",
          "value": "-59.2948-99.4871j",
          "within": 1
        },
        {
          "parent": "R3-12-47-3_tn_2443",
          "target": "voltage_2",
          "value": "-59.634-100.135j",
          "within": 1
        }
      ]
    },
    "meter": {
      "instances": [
        {
          "name": "R3-12-47-3_meter_1",
          "object_declaration": "meter:7053",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_2",
          "object_declaration": "meter:7054",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_3",
          "object_declaration": "meter:7055",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_4",
          "object_declaration": "meter:7056",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_5",
          "object_declaration": "meter:7057",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_6",
          "object_declaration": "meter:7058",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_7",
          "object_declaration": "meter:7059",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_8",
          "object_declaration": "meter:7060",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_9",
          "object_declaration": "meter:7061",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_10",
          "object_declaration": "meter:7062",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_11",
          "object_declaration": "meter:7063",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_12",
          "object_declaration": "meter:7064",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_13",
          "object_declaration": "meter:7065",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_14",
          "object_declaration": "meter:7066",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_15",
          "object_declaration": "meter:7067",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_16",
          "object_declaration": "meter:7068",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_17",
          "object_declaration": "meter:7069",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_18",
          "object_declaration": "meter:7070",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_19",
          "object_declaration": "meter:7071",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_20",
          "object_declaration": "meter:7072",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_21",
          "object_declaration": "meter:7073",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_22",
          "object_declaration": "meter:7074",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_23",
          "object_declaration": "meter:7075",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_24",
          "object_declaration": "meter:7076",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_25",
          "object_declaration": "meter:7077",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_26",
          "object_declaration": "meter:7078",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_27",
          "object_declaration": "meter:7079",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_28",
          "object_declaration": "meter:7080",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"7080.csv\";",
            "// };"
          ]
        },
        {
          "name": "R3-12-47-3_meter_29",
          "object_declaration": "meter:7081",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_30",
          "object_declaration": "meter:7082",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_31",
          "object_declaration": "meter:7083",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_32",
          "object_declaration": "meter:7084",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_33",
          "object_declaration": "meter:7085",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_34",
          "object_declaration": "meter:7086",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_35",
          "object_declaration": "meter:7087",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_36",
          "object_declaration": "meter:7088",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_37",
          "object_declaration": "meter:7089",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_38",
          "object_declaration": "meter:7090",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_39",
          "object_declaration": "meter:7091",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_40",
          "object_declaration": "meter:7092",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_41",
          "object_declaration": "meter:7093",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_42",
          "object_declaration": "meter:7094",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_43",
          "object_declaration": "meter:7095",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_44",
          "object_declaration": "meter:7096",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_45",
          "object_declaration": "meter:7097",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_46",
          "object_declaration": "meter:7098",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_47",
          "object_declaration": "meter:7099",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_48",
          "object_declaration": "meter:7100",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_49",
          "object_declaration": "meter:7101",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_50",
          "object_declaration": "meter:7102",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_51",
          "object_declaration": "meter:7103",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_52",
          "object_declaration": "meter:7104",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_53",
          "object_declaration": "meter:7105",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_54",
          "object_declaration": "meter:7106",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_55",
          "object_declaration": "meter:7107",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_56",
          "object_declaration": "meter:7108",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_57",
          "object_declaration": "meter:7109",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_58",
          "object_declaration": "meter:7110",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_59",
          "object_declaration": "meter:7111",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_60",
          "object_declaration": "meter:7112",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_61",
          "object_declaration": "meter:7113",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_62",
          "object_declaration": "meter:7114",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_63",
          "object_declaration": "meter:7115",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_64",
          "object_declaration": "meter:7116",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_65",
          "object_declaration": "meter:7117",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_66",
          "object_declaration": "meter:7118",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_67",
          "object_declaration": "meter:7119",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_68",
          "object_declaration": "meter:7120",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_69",
          "object_declaration": "meter:7121",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_70",
          "object_declaration": "meter:7122",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_71",
          "object_declaration": "meter:7123",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_72",
          "object_declaration": "meter:7124",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_73",
          "object_declaration": "meter:7125",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_74",
          "object_declaration": "meter:7126",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_75",
          "object_declaration": "meter:7127",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_76",
          "object_declaration": "meter:7128",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_77",
          "object_declaration": "meter:7129",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_78",
          "object_declaration": "meter:7130",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_79",
          "object_declaration": "meter:7131",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_80",
          "object_declaration": "meter:7132",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_81",
          "object_declaration": "meter:7133",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_82",
          "object_declaration": "meter:7134",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_83",
          "object_declaration": "meter:7135",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_84",
          "object_declaration": "meter:7136",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_85",
          "object_declaration": "meter:7137",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_86",
          "object_declaration": "meter:7138",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_87",
          "object_declaration": "meter:7139",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_88",
          "object_declaration": "meter:7140",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_89",
          "object_declaration": "meter:7141",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_90",
          "object_declaration": "meter:7142",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_91",
          "object_declaration": "meter:7143",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_92",
          "object_declaration": "meter:7144",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_93",
          "object_declaration": "meter:7145",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_94",
          "object_declaration": "meter:7146",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_95",
          "object_declaration": "meter:7147",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_96",
          "object_declaration": "meter:7148",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_97",
          "object_declaration": "meter:7149",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_98",
          "object_declaration": "meter:7150",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_99",
          "object_declaration": "meter:7151",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_100",
          "object_declaration": "meter:7152",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_101",
          "object_declaration": "meter:7153",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_102",
          "object_declaration": "meter:7154",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_103",
          "object_declaration": "meter:7155",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_104",
          "object_declaration": "meter:7156",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_105",
          "object_declaration": "meter:7157",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_106",
          "object_declaration": "meter:7158",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_107",
          "object_declaration": "meter:7159",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"7159.csv\";",
            "// };"
          ]
        },
        {
          "name": "R3-12-47-3_meter_108",
          "object_declaration": "meter:7160",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_meter_109",
          "object_declaration": "meter:12600",
          "phases": "ABCN",
          "nominal_voltage": 7200,
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"12600.csv\";",
            "// };"
          ]
        }
      ]
    },
    "node": {
      "instances": [
        {
          "name": "R3-12-47-3_node_1",
          "object_declaration": "node:70",
          "parent": "R3-12-47-3_meter_109",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_2",
          "object_declaration": "node:71",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_3",
          "object_declaration": "node:72",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_4",
          "object_declaration": "node:73",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_5",
          "object_declaration": "node:74",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_6",
          "object_declaration": "node:75",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_7",
          "object_declaration": "node:76",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_8",
          "object_declaration": "node:77",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_9",
          "object_declaration": "node:78",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_10",
          "object_declaration": "node:79",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_11",
          "object_declaration": "node:80",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_12",
          "object_declaration": "node:81",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_13",
          "object_declaration": "node:82",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_14",
          "object_declaration": "node:83",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_15",
          "object_declaration": "node:84",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_16",
          "object_declaration": "node:85",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_17",
          "object_declaration": "node:86",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_18",
          "object_declaration": "node:87",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_19",
          "object_declaration": "node:88",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_20",
          "object_declaration": "node:89",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_21",
          "object_declaration": "node:90",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_22",
          "object_declaration": "node:91",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_23",
          "object_declaration": "node:92",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_24",
          "object_declaration": "node:93",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_25",
          "object_declaration": "node:94",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_26",
          "object_declaration": "node:95",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_27",
          "object_declaration": "node:96",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_28",
          "object_declaration": "node:97",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_29",
          "object_declaration": "node:98",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_30",
          "object_declaration": "node:99",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_31",
          "object_declaration": "node:100",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_32",
          "object_declaration": "node:101",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_33",
          "object_declaration": "node:102",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"102.csv\";",
            "// };"
          ]
        },
        {
          "name": "R3-12-47-3_node_34",
          "object_declaration": "node:103",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_35",
          "object_declaration": "node:104",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_36",
          "object_declaration": "node:105",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_37",
          "object_declaration": "node:106",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_38",
          "object_declaration": "node:107",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_39",
          "object_declaration": "node:108",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_40",
          "object_declaration": "node:109",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_41",
          "object_declaration": "node:110",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_42",
          "object_declaration": "node:111",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_43",
          "object_declaration": "node:112",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_44",
          "object_declaration": "node:113",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_45",
          "object_declaration": "node:114",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_46",
          "object_declaration": "node:115",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_47",
          "object_declaration": "node:116",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_48",
          "object_declaration": "node:117",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_49",
          "object_declaration": "node:118",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_50",
          "object_declaration": "node:119",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_51",
          "object_declaration": "node:120",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_52",
          "object_declaration": "node:121",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_53",
          "object_declaration": "node:122",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_54",
          "object_declaration": "node:123",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_55",
          "object_declaration": "node:124",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_56",
          "object_declaration": "node:125",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_57",
          "object_declaration": "node:126",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_58",
          "object_declaration": "node:127",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_59",
          "object_declaration": "node:128",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_60",
          "object_declaration": "node:129",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_61",
          "object_declaration": "node:130",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_62",
          "object_declaration": "node:131",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_63",
          "object_declaration": "node:132",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_64",
          "object_declaration": "node:133",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_65",
          "object_declaration": "node:134",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_66",
          "object_declaration": "node:135",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_67",
          "object_declaration": "node:136",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_68",
          "object_declaration": "node:137",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_69",
          "object_declaration": "node:138",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_70",
          "object_declaration": "node:139",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_71",
          "object_declaration": "node:140",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_72",
          "object_declaration": "node:141",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_73",
          "object_declaration": "node:142",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_74",
          "object_declaration": "node:143",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_75",
          "object_declaration": "node:144",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_76",
          "object_declaration": "node:145",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_77",
          "object_declaration": "node:146",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_78",
          "object_declaration": "node:147",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_79",
          "object_declaration": "node:148",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_80",
          "object_declaration": "node:149",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_81",
          "object_declaration": "node:150",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_82",
          "object_declaration": "node:151",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_83",
          "object_declaration": "node:152",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_84",
          "object_declaration": "node:153",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_85",
          "object_declaration": "node:154",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_86",
          "object_declaration": "node:155",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_87",
          "object_declaration": "node:156",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_88",
          "object_declaration": "node:157",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_89",
          "object_declaration": "node:158",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_90",
          "object_declaration": "node:159",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_91",
          "object_declaration": "node:160",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_92",
          "object_declaration": "node:161",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_93",
          "object_declaration": "node:162",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_94",
          "object_declaration": "node:163",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_95",
          "object_declaration": "node:164",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_96",
          "object_declaration": "node:165",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_97",
          "object_declaration": "node:166",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_98",
          "object_declaration": "node:167",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_99",
          "object_declaration": "node:168",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_100",
          "object_declaration": "node:169",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_101",
          "object_declaration": "node:170",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_102",
          "object_declaration": "node:171",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_103",
          "object_declaration": "node:172",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_104",
          "object_declaration": "node:173",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_105",
          "object_declaration": "node:174",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_106",
          "object_declaration": "node:175",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_107",
          "object_declaration": "node:176",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_108",
          "object_declaration": "node:177",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_109",
          "object_declaration": "node:178",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_110",
          "object_declaration": "node:179",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_111",
          "object_declaration": "node:180",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_112",
          "object_declaration": "node:181",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_113",
          "object_declaration": "node:182",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_114",
          "object_declaration": "node:183",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_115",
          "object_declaration": "node:184",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_116",
          "object_declaration": "node:185",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_117",
          "object_declaration": "node:186",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_118",
          "object_declaration": "node:187",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_119",
          "object_declaration": "node:188",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_120",
          "object_declaration": "node:189",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_121",
          "object_declaration": "node:190",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_122",
          "object_declaration": "node:191",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_123",
          "object_declaration": "node:192",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_124",
          "object_declaration": "node:193",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_125",
          "object_declaration": "node:194",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_126",
          "object_declaration": "node:195",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_127",
          "object_declaration": "node:196",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_128",
          "object_declaration": "node:197",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_129",
          "object_declaration": "node:198",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_130",
          "object_declaration": "node:199",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_131",
          "object_declaration": "node:200",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_132",
          "object_declaration": "node:201",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_133",
          "object_declaration": "node:202",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_134",
          "object_declaration": "node:203",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_135",
          "object_declaration": "node:204",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_136",
          "object_declaration": "node:205",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_137",
          "object_declaration": "node:206",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_138",
          "object_declaration": "node:207",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_139",
          "object_declaration": "node:208",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_140",
          "object_declaration": "node:209",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_141",
          "object_declaration": "node:210",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_142",
          "object_declaration": "node:211",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_143",
          "object_declaration": "node:212",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_144",
          "object_declaration": "node:213",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_145",
          "object_declaration": "node:214",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_146",
          "object_declaration": "node:215",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_147",
          "object_declaration": "node:216",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_148",
          "object_declaration": "node:217",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_149",
          "object_declaration": "node:218",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_150",
          "object_declaration": "node:219",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_151",
          "object_declaration": "node:220",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_152",
          "object_declaration": "node:221",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_153",
          "object_declaration": "node:222",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_154",
          "object_declaration": "node:223",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_155",
          "object_declaration": "node:224",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_156",
          "object_declaration": "node:225",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_157",
          "object_declaration": "node:226",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_158",
          "object_declaration": "node:227",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_159",
          "object_declaration": "node:228",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_160",
          "object_declaration": "node:229",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_161",
          "object_declaration": "node:230",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_162",
          "object_declaration": "node:231",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_163",
          "object_declaration": "node:232",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_164",
          "object_declaration": "node:233",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_165",
          "object_declaration": "node:234",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_166",
          "object_declaration": "node:235",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_167",
          "object_declaration": "node:236",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_168",
          "object_declaration": "node:237",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_169",
          "object_declaration": "node:238",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_170",
          "object_declaration": "node:239",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_171",
          "object_declaration": "node:240",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_172",
          "object_declaration": "node:241",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_173",
          "object_declaration": "node:242",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_174",
          "object_declaration": "node:243",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_175",
          "object_declaration": "node:244",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_176",
          "object_declaration": "node:245",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_177",
          "object_declaration": "node:246",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_178",
          "object_declaration": "node:247",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_179",
          "object_declaration": "node:248",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_180",
          "object_declaration": "node:249",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_181",
          "object_declaration": "node:250",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_182",
          "object_declaration": "node:251",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_183",
          "object_declaration": "node:252",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_184",
          "object_declaration": "node:253",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_185",
          "object_declaration": "node:254",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_186",
          "object_declaration": "node:255",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_187",
          "object_declaration": "node:256",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_188",
          "object_declaration": "node:257",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_189",
          "object_declaration": "node:258",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_190",
          "object_declaration": "node:259",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_191",
          "object_declaration": "node:260",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_192",
          "object_declaration": "node:261",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_193",
          "object_declaration": "node:262",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_194",
          "object_declaration": "node:263",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_195",
          "object_declaration": "node:264",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_196",
          "object_declaration": "node:265",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_197",
          "object_declaration": "node:266",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_198",
          "object_declaration": "node:267",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_199",
          "object_declaration": "node:268",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_200",
          "object_declaration": "node:269",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_201",
          "object_declaration": "node:270",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_202",
          "object_declaration": "node:271",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_203",
          "object_declaration": "node:272",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_204",
          "object_declaration": "node:273",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_205",
          "object_declaration": "node:274",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_206",
          "object_declaration": "node:275",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_207",
          "object_declaration": "node:276",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_208",
          "object_declaration": "node:277",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_209",
          "object_declaration": "node:278",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_210",
          "object_declaration": "node:279",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_211",
          "object_declaration": "node:280",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_212",
          "object_declaration": "node:281",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_213",
          "object_declaration": "node:282",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_214",
          "object_declaration": "node:283",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_215",
          "object_declaration": "node:284",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_216",
          "object_declaration": "node:285",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_217",
          "object_declaration": "node:286",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_218",
          "object_declaration": "node:287",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_219",
          "object_declaration": "node:288",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_220",
          "object_declaration": "node:289",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_221",
          "object_declaration": "node:290",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_222",
          "object_declaration": "node:291",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_223",
          "object_declaration": "node:292",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_224",
          "object_declaration": "node:293",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_225",
          "object_declaration": "node:294",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_226",
          "object_declaration": "node:295",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_227",
          "object_declaration": "node:296",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_228",
          "object_declaration": "node:297",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_229",
          "object_declaration": "node:298",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_230",
          "object_declaration": "node:299",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_231",
          "object_declaration": "node:300",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_232",
          "object_declaration": "node:301",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_233",
          "object_declaration": "node:302",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_234",
          "object_declaration": "node:303",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_235",
          "object_declaration": "node:304",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_236",
          "object_declaration": "node:305",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_237",
          "object_declaration": "node:306",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_238",
          "object_declaration": "node:307",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_239",
          "object_declaration": "node:308",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_240",
          "object_declaration": "node:309",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_241",
          "object_declaration": "node:310",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_242",
          "object_declaration": "node:311",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_243",
          "object_declaration": "node:312",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_244",
          "object_declaration": "node:313",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_245",
          "object_declaration": "node:314",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_246",
          "object_declaration": "node:315",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_247",
          "object_declaration": "node:316",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_248",
          "object_declaration": "node:317",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_249",
          "object_declaration": "node:318",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_250",
          "object_declaration": "node:319",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_251",
          "object_declaration": "node:320",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_252",
          "object_declaration": "node:321",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_253",
          "object_declaration": "node:322",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_254",
          "object_declaration": "node:323",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_255",
          "object_declaration": "node:324",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_256",
          "object_declaration": "node:325",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_257",
          "object_declaration": "node:326",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_258",
          "object_declaration": "node:327",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_259",
          "object_declaration": "node:328",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_260",
          "object_declaration": "node:329",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_261",
          "object_declaration": "node:330",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_262",
          "object_declaration": "node:331",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_263",
          "object_declaration": "node:332",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_264",
          "object_declaration": "node:333",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_265",
          "object_declaration": "node:334",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_266",
          "object_declaration": "node:335",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_267",
          "object_declaration": "node:336",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_268",
          "object_declaration": "node:337",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_269",
          "object_declaration": "node:338",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_270",
          "object_declaration": "node:339",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_271",
          "object_declaration": "node:340",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_272",
          "object_declaration": "node:341",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_273",
          "object_declaration": "node:342",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_274",
          "object_declaration": "node:343",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_275",
          "object_declaration": "node:344",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_276",
          "object_declaration": "node:345",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_277",
          "object_declaration": "node:346",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_278",
          "object_declaration": "node:347",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_279",
          "object_declaration": "node:348",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_280",
          "object_declaration": "node:349",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_281",
          "object_declaration": "node:350",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_282",
          "object_declaration": "node:351",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_283",
          "object_declaration": "node:352",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_284",
          "object_declaration": "node:353",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_285",
          "object_declaration": "node:354",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_286",
          "object_declaration": "node:355",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_287",
          "object_declaration": "node:356",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_288",
          "object_declaration": "node:357",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_289",
          "object_declaration": "node:358",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_290",
          "object_declaration": "node:359",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_291",
          "object_declaration": "node:360",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_292",
          "object_declaration": "node:361",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_293",
          "object_declaration": "node:362",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_294",
          "object_declaration": "node:363",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_295",
          "object_declaration": "node:364",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_296",
          "object_declaration": "node:365",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_297",
          "object_declaration": "node:366",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_298",
          "object_declaration": "node:367",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_299",
          "object_declaration": "node:368",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_300",
          "object_declaration": "node:369",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_301",
          "object_declaration": "node:370",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_302",
          "object_declaration": "node:371",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_303",
          "object_declaration": "node:372",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_304",
          "object_declaration": "node:373",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_305",
          "object_declaration": "node:374",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_306",
          "object_declaration": "node:375",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_307",
          "object_declaration": "node:376",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_308",
          "object_declaration": "node:377",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_309",
          "object_declaration": "node:378",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_310",
          "object_declaration": "node:379",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_311",
          "object_declaration": "node:380",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_312",
          "object_declaration": "node:381",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_313",
          "object_declaration": "node:382",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_314",
          "object_declaration": "node:383",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_315",
          "object_declaration": "node:384",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_316",
          "object_declaration": "node:385",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_317",
          "object_declaration": "node:386",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_318",
          "object_declaration": "node:387",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_319",
          "object_declaration": "node:388",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_320",
          "object_declaration": "node:389",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_321",
          "object_declaration": "node:390",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_322",
          "object_declaration": "node:391",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_323",
          "object_declaration": "node:392",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_324",
          "object_declaration": "node:393",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_325",
          "object_declaration": "node:394",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_326",
          "object_declaration": "node:395",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_327",
          "object_declaration": "node:396",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_328",
          "object_declaration": "node:397",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_329",
          "object_declaration": "node:398",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_330",
          "object_declaration": "node:399",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_331",
          "object_declaration": "node:400",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_332",
          "object_declaration": "node:401",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_333",
          "object_declaration": "node:402",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_334",
          "object_declaration": "node:403",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_335",
          "object_declaration": "node:404",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_336",
          "object_declaration": "node:405",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_337",
          "object_declaration": "node:406",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_338",
          "object_declaration": "node:407",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_339",
          "object_declaration": "node:408",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_340",
          "object_declaration": "node:409",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_341",
          "object_declaration": "node:410",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_342",
          "object_declaration": "node:411",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_343",
          "object_declaration": "node:412",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_344",
          "object_declaration": "node:413",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_345",
          "object_declaration": "node:414",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_346",
          "object_declaration": "node:415",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_347",
          "object_declaration": "node:416",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_348",
          "object_declaration": "node:417",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_349",
          "object_declaration": "node:418",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_350",
          "object_declaration": "node:419",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_351",
          "object_declaration": "node:420",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_352",
          "object_declaration": "node:421",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_353",
          "object_declaration": "node:422",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_354",
          "object_declaration": "node:423",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_355",
          "object_declaration": "node:424",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_356",
          "object_declaration": "node:425",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_357",
          "object_declaration": "node:426",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_358",
          "object_declaration": "node:427",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_359",
          "object_declaration": "node:428",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_360",
          "object_declaration": "node:429",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_361",
          "object_declaration": "node:430",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_362",
          "object_declaration": "node:431",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_363",
          "object_declaration": "node:432",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_364",
          "object_declaration": "node:433",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_365",
          "object_declaration": "node:434",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_366",
          "object_declaration": "node:435",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_367",
          "object_declaration": "node:436",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_368",
          "object_declaration": "node:437",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_369",
          "object_declaration": "node:438",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_370",
          "object_declaration": "node:439",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_371",
          "object_declaration": "node:440",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_372",
          "object_declaration": "node:441",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_373",
          "object_declaration": "node:442",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_374",
          "object_declaration": "node:443",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_375",
          "object_declaration": "node:444",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_376",
          "object_declaration": "node:445",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_377",
          "object_declaration": "node:446",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_378",
          "object_declaration": "node:447",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_379",
          "object_declaration": "node:448",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_380",
          "object_declaration": "node:449",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_381",
          "object_declaration": "node:450",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_382",
          "object_declaration": "node:451",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_383",
          "object_declaration": "node:452",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_384",
          "object_declaration": "node:453",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_385",
          "object_declaration": "node:454",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_386",
          "object_declaration": "node:455",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_387",
          "object_declaration": "node:456",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_388",
          "object_declaration": "node:457",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_389",
          "object_declaration": "node:458",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_390",
          "object_declaration": "node:459",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_391",
          "object_declaration": "node:460",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_392",
          "object_declaration": "node:461",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_393",
          "object_declaration": "node:462",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_394",
          "object_declaration": "node:463",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_395",
          "object_declaration": "node:464",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_396",
          "object_declaration": "node:465",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_397",
          "object_declaration": "node:466",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_398",
          "object_declaration": "node:467",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_399",
          "object_declaration": "node:468",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_400",
          "object_declaration": "node:469",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_401",
          "object_declaration": "node:470",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_402",
          "object_declaration": "node:471",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_403",
          "object_declaration": "node:472",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_404",
          "object_declaration": "node:473",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_405",
          "object_declaration": "node:474",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_406",
          "object_declaration": "node:475",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_407",
          "object_declaration": "node:476",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_408",
          "object_declaration": "node:477",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_409",
          "object_declaration": "node:478",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_410",
          "object_declaration": "node:479",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_411",
          "object_declaration": "node:480",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_412",
          "object_declaration": "node:481",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_413",
          "object_declaration": "node:482",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_414",
          "object_declaration": "node:483",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_415",
          "object_declaration": "node:484",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_416",
          "object_declaration": "node:485",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_417",
          "object_declaration": "node:486",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_418",
          "object_declaration": "node:487",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_419",
          "object_declaration": "node:488",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_420",
          "object_declaration": "node:489",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_421",
          "object_declaration": "node:490",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_422",
          "object_declaration": "node:491",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_423",
          "object_declaration": "node:492",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_424",
          "object_declaration": "node:493",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_425",
          "object_declaration": "node:494",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_426",
          "object_declaration": "node:495",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_427",
          "object_declaration": "node:496",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_428",
          "object_declaration": "node:497",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_429",
          "object_declaration": "node:498",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_430",
          "object_declaration": "node:499",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_431",
          "object_declaration": "node:500",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_432",
          "object_declaration": "node:501",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_433",
          "object_declaration": "node:502",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_434",
          "object_declaration": "node:503",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_435",
          "object_declaration": "node:504",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_436",
          "object_declaration": "node:505",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_437",
          "object_declaration": "node:506",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_438",
          "object_declaration": "node:507",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_439",
          "object_declaration": "node:508",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_440",
          "object_declaration": "node:509",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_441",
          "object_declaration": "node:510",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_442",
          "object_declaration": "node:511",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_443",
          "object_declaration": "node:512",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_444",
          "object_declaration": "node:513",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_445",
          "object_declaration": "node:514",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_446",
          "object_declaration": "node:515",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_447",
          "object_declaration": "node:516",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_448",
          "object_declaration": "node:517",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_449",
          "object_declaration": "node:518",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_450",
          "object_declaration": "node:519",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_451",
          "object_declaration": "node:520",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_452",
          "object_declaration": "node:521",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_453",
          "object_declaration": "node:522",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_454",
          "object_declaration": "node:523",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_455",
          "object_declaration": "node:524",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_456",
          "object_declaration": "node:525",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_457",
          "object_declaration": "node:526",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_458",
          "object_declaration": "node:527",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_459",
          "object_declaration": "node:528",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_460",
          "object_declaration": "node:529",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_461",
          "object_declaration": "node:530",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_462",
          "object_declaration": "node:531",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_463",
          "object_declaration": "node:532",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_464",
          "object_declaration": "node:533",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_465",
          "object_declaration": "node:534",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_466",
          "object_declaration": "node:535",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_467",
          "object_declaration": "node:536",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_468",
          "object_declaration": "node:537",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_469",
          "object_declaration": "node:538",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_470",
          "object_declaration": "node:539",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_471",
          "object_declaration": "node:540",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_472",
          "object_declaration": "node:541",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_473",
          "object_declaration": "node:542",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_474",
          "object_declaration": "node:543",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_475",
          "object_declaration": "node:544",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_476",
          "object_declaration": "node:545",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_477",
          "object_declaration": "node:546",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_478",
          "object_declaration": "node:547",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_479",
          "object_declaration": "node:548",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_480",
          "object_declaration": "node:549",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_481",
          "object_declaration": "node:550",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_482",
          "object_declaration": "node:551",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_483",
          "object_declaration": "node:552",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_484",
          "object_declaration": "node:553",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_485",
          "object_declaration": "node:554",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_486",
          "object_declaration": "node:555",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_487",
          "object_declaration": "node:556",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_488",
          "object_declaration": "node:557",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_489",
          "object_declaration": "node:558",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_490",
          "object_declaration": "node:559",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_491",
          "object_declaration": "node:560",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_492",
          "object_declaration": "node:561",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_493",
          "object_declaration": "node:562",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_494",
          "object_declaration": "node:563",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_495",
          "object_declaration": "node:564",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_496",
          "object_declaration": "node:565",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_497",
          "object_declaration": "node:566",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_498",
          "object_declaration": "node:567",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_499",
          "object_declaration": "node:568",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_500",
          "object_declaration": "node:569",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_501",
          "object_declaration": "node:570",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_502",
          "object_declaration": "node:571",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_503",
          "object_declaration": "node:572",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_504",
          "object_declaration": "node:573",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_505",
          "object_declaration": "node:574",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_506",
          "object_declaration": "node:575",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_507",
          "object_declaration": "node:576",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_508",
          "object_declaration": "node:577",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_509",
          "object_declaration": "node:578",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_510",
          "object_declaration": "node:579",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_511",
          "object_declaration": "node:580",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_512",
          "object_declaration": "node:581",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_513",
          "object_declaration": "node:582",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_514",
          "object_declaration": "node:583",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_515",
          "object_declaration": "node:584",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_516",
          "object_declaration": "node:585",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_517",
          "object_declaration": "node:586",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_518",
          "object_declaration": "node:587",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_519",
          "object_declaration": "node:588",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_520",
          "object_declaration": "node:589",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_521",
          "object_declaration": "node:590",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_522",
          "object_declaration": "node:591",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_523",
          "object_declaration": "node:592",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_524",
          "object_declaration": "node:593",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_525",
          "object_declaration": "node:594",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_526",
          "object_declaration": "node:595",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_527",
          "object_declaration": "node:596",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_528",
          "object_declaration": "node:597",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_529",
          "object_declaration": "node:598",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_530",
          "object_declaration": "node:599",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_531",
          "object_declaration": "node:600",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_532",
          "object_declaration": "node:601",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_533",
          "object_declaration": "node:602",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_534",
          "object_declaration": "node:603",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_535",
          "object_declaration": "node:604",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_536",
          "object_declaration": "node:605",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"605.csv\";",
            "// };"
          ]
        },
        {
          "name": "R3-12-47-3_node_537",
          "object_declaration": "node:606",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_538",
          "object_declaration": "node:607",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_539",
          "object_declaration": "node:608",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_540",
          "object_declaration": "node:609",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_541",
          "object_declaration": "node:610",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_542",
          "object_declaration": "node:611",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_543",
          "object_declaration": "node:612",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_544",
          "object_declaration": "node:613",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_545",
          "object_declaration": "node:614",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_546",
          "object_declaration": "node:615",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_547",
          "object_declaration": "node:616",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_548",
          "object_declaration": "node:617",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_549",
          "object_declaration": "node:618",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_550",
          "object_declaration": "node:619",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_551",
          "object_declaration": "node:620",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_552",
          "object_declaration": "node:621",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_553",
          "object_declaration": "node:622",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_554",
          "object_declaration": "node:623",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_555",
          "object_declaration": "node:624",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_556",
          "object_declaration": "node:625",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_557",
          "object_declaration": "node:626",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_558",
          "object_declaration": "node:627",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_559",
          "object_declaration": "node:628",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_560",
          "object_declaration": "node:629",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_561",
          "object_declaration": "node:630",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_562",
          "object_declaration": "node:631",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_563",
          "object_declaration": "node:632",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_564",
          "object_declaration": "node:633",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_565",
          "object_declaration": "node:634",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_566",
          "object_declaration": "node:635",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_567",
          "object_declaration": "node:636",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_568",
          "object_declaration": "node:637",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_569",
          "object_declaration": "node:638",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_570",
          "object_declaration": "node:639",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_571",
          "object_declaration": "node:640",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_572",
          "object_declaration": "node:641",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_573",
          "object_declaration": "node:642",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_574",
          "object_declaration": "node:643",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_575",
          "object_declaration": "node:644",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_576",
          "object_declaration": "node:645",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_577",
          "object_declaration": "node:646",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_578",
          "object_declaration": "node:647",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_579",
          "object_declaration": "node:648",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_580",
          "object_declaration": "node:649",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_581",
          "object_declaration": "node:650",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_582",
          "object_declaration": "node:651",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_583",
          "object_declaration": "node:652",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_584",
          "object_declaration": "node:653",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_585",
          "object_declaration": "node:654",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_586",
          "object_declaration": "node:655",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_587",
          "object_declaration": "node:656",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_588",
          "object_declaration": "node:657",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_589",
          "object_declaration": "node:658",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_590",
          "object_declaration": "node:659",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_591",
          "object_declaration": "node:660",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_592",
          "object_declaration": "node:661",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_593",
          "object_declaration": "node:662",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_594",
          "object_declaration": "node:663",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_595",
          "object_declaration": "node:664",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_596",
          "object_declaration": "node:665",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_597",
          "object_declaration": "node:666",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_598",
          "object_declaration": "node:667",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_599",
          "object_declaration": "node:668",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_600",
          "object_declaration": "node:669",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_601",
          "object_declaration": "node:670",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_602",
          "object_declaration": "node:671",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_603",
          "object_declaration": "node:672",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_604",
          "object_declaration": "node:673",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_605",
          "object_declaration": "node:674",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_606",
          "object_declaration": "node:675",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_607",
          "object_declaration": "node:676",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_608",
          "object_declaration": "node:677",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_609",
          "object_declaration": "node:678",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_610",
          "object_declaration": "node:679",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_611",
          "object_declaration": "node:680",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_612",
          "object_declaration": "node:681",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_613",
          "object_declaration": "node:682",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_614",
          "object_declaration": "node:683",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_615",
          "object_declaration": "node:684",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_616",
          "object_declaration": "node:685",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_617",
          "object_declaration": "node:686",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_618",
          "object_declaration": "node:687",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_619",
          "object_declaration": "node:688",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_620",
          "object_declaration": "node:689",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_621",
          "object_declaration": "node:690",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_622",
          "object_declaration": "node:691",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_623",
          "object_declaration": "node:692",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_624",
          "object_declaration": "node:693",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_625",
          "object_declaration": "node:694",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_626",
          "object_declaration": "node:695",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_627",
          "object_declaration": "node:696",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_628",
          "object_declaration": "node:697",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_629",
          "object_declaration": "node:698",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_630",
          "object_declaration": "node:699",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_631",
          "object_declaration": "node:700",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_632",
          "object_declaration": "node:701",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_633",
          "object_declaration": "node:702",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_634",
          "object_declaration": "node:703",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_635",
          "object_declaration": "node:704",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_636",
          "object_declaration": "node:705",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_637",
          "object_declaration": "node:706",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_638",
          "object_declaration": "node:707",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_639",
          "object_declaration": "node:708",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_640",
          "object_declaration": "node:709",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_641",
          "object_declaration": "node:710",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_642",
          "object_declaration": "node:711",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_643",
          "object_declaration": "node:712",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_644",
          "object_declaration": "node:713",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_645",
          "object_declaration": "node:714",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_646",
          "object_declaration": "node:715",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_647",
          "object_declaration": "node:716",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_648",
          "object_declaration": "node:717",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_649",
          "object_declaration": "node:718",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_650",
          "object_declaration": "node:719",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_651",
          "object_declaration": "node:720",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_652",
          "object_declaration": "node:721",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_653",
          "object_declaration": "node:722",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_654",
          "object_declaration": "node:723",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_655",
          "object_declaration": "node:724",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_656",
          "object_declaration": "node:725",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_657",
          "object_declaration": "node:726",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_658",
          "object_declaration": "node:727",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_659",
          "object_declaration": "node:728",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_660",
          "object_declaration": "node:729",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_661",
          "object_declaration": "node:730",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_662",
          "object_declaration": "node:731",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_663",
          "object_declaration": "node:732",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_664",
          "object_declaration": "node:733",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_665",
          "object_declaration": "node:734",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_666",
          "object_declaration": "node:735",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_667",
          "object_declaration": "node:736",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_668",
          "object_declaration": "node:737",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_669",
          "object_declaration": "node:738",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_670",
          "object_declaration": "node:739",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_671",
          "object_declaration": "node:740",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_672",
          "object_declaration": "node:741",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_673",
          "object_declaration": "node:742",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_674",
          "object_declaration": "node:743",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_675",
          "object_declaration": "node:744",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_676",
          "object_declaration": "node:745",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_677",
          "object_declaration": "node:746",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_678",
          "object_declaration": "node:747",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_679",
          "object_declaration": "node:748",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_680",
          "object_declaration": "node:749",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_681",
          "object_declaration": "node:750",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_682",
          "object_declaration": "node:751",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_683",
          "object_declaration": "node:752",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_684",
          "object_declaration": "node:753",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_685",
          "object_declaration": "node:754",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_686",
          "object_declaration": "node:755",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_687",
          "object_declaration": "node:756",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_688",
          "object_declaration": "node:757",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_689",
          "object_declaration": "node:758",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_690",
          "object_declaration": "node:759",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_691",
          "object_declaration": "node:760",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_692",
          "object_declaration": "node:761",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_693",
          "object_declaration": "node:762",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_694",
          "object_declaration": "node:763",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_695",
          "object_declaration": "node:764",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_696",
          "object_declaration": "node:765",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_697",
          "object_declaration": "node:766",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_698",
          "object_declaration": "node:767",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_699",
          "object_declaration": "node:768",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_700",
          "object_declaration": "node:769",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_701",
          "object_declaration": "node:770",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_702",
          "object_declaration": "node:771",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_703",
          "object_declaration": "node:772",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_704",
          "object_declaration": "node:773",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_705",
          "object_declaration": "node:774",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_706",
          "object_declaration": "node:775",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_707",
          "object_declaration": "node:776",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_708",
          "object_declaration": "node:777",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_709",
          "object_declaration": "node:778",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_710",
          "object_declaration": "node:779",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_711",
          "object_declaration": "node:780",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_712",
          "object_declaration": "node:781",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_713",
          "object_declaration": "node:782",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_714",
          "object_declaration": "node:783",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_715",
          "object_declaration": "node:784",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_716",
          "object_declaration": "node:785",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_717",
          "object_declaration": "node:786",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_718",
          "object_declaration": "node:787",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_719",
          "object_declaration": "node:788",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_720",
          "object_declaration": "node:789",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_721",
          "object_declaration": "node:790",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_722",
          "object_declaration": "node:791",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_723",
          "object_declaration": "node:792",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_724",
          "object_declaration": "node:793",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_725",
          "object_declaration": "node:794",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_726",
          "object_declaration": "node:795",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_727",
          "object_declaration": "node:796",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_728",
          "object_declaration": "node:797",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_729",
          "object_declaration": "node:798",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_730",
          "object_declaration": "node:799",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_731",
          "object_declaration": "node:800",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_732",
          "object_declaration": "node:801",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_733",
          "object_declaration": "node:802",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_734",
          "object_declaration": "node:803",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_735",
          "object_declaration": "node:804",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_736",
          "object_declaration": "node:805",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_737",
          "object_declaration": "node:806",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_738",
          "object_declaration": "node:807",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_739",
          "object_declaration": "node:808",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_740",
          "object_declaration": "node:809",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_741",
          "object_declaration": "node:810",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_742",
          "object_declaration": "node:811",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_743",
          "object_declaration": "node:812",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_744",
          "object_declaration": "node:813",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_745",
          "object_declaration": "node:814",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_746",
          "object_declaration": "node:815",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_747",
          "object_declaration": "node:816",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_748",
          "object_declaration": "node:817",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_749",
          "object_declaration": "node:818",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_750",
          "object_declaration": "node:819",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_751",
          "object_declaration": "node:820",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_752",
          "object_declaration": "node:821",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_753",
          "object_declaration": "node:822",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_754",
          "object_declaration": "node:823",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_755",
          "object_declaration": "node:824",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_756",
          "object_declaration": "node:825",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_757",
          "object_declaration": "node:826",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_758",
          "object_declaration": "node:827",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_759",
          "object_declaration": "node:828",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_760",
          "object_declaration": "node:829",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_761",
          "object_declaration": "node:830",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_762",
          "object_declaration": "node:831",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_763",
          "object_declaration": "node:832",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_764",
          "object_declaration": "node:833",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_765",
          "object_declaration": "node:834",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_766",
          "object_declaration": "node:835",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_767",
          "object_declaration": "node:836",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_768",
          "object_declaration": "node:837",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_769",
          "object_declaration": "node:838",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_770",
          "object_declaration": "node:839",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_771",
          "object_declaration": "node:840",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_772",
          "object_declaration": "node:841",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_773",
          "object_declaration": "node:842",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_774",
          "object_declaration": "node:843",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_775",
          "object_declaration": "node:844",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_776",
          "object_declaration": "node:845",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_777",
          "object_declaration": "node:846",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_778",
          "object_declaration": "node:847",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_779",
          "object_declaration": "node:848",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_780",
          "object_declaration": "node:849",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_781",
          "object_declaration": "node:850",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_782",
          "object_declaration": "node:851",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_783",
          "object_declaration": "node:852",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_784",
          "object_declaration": "node:853",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_785",
          "object_declaration": "node:854",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_786",
          "object_declaration": "node:855",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_787",
          "object_declaration": "node:856",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_788",
          "object_declaration": "node:857",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_789",
          "object_declaration": "node:858",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_790",
          "object_declaration": "node:859",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_791",
          "object_declaration": "node:860",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_792",
          "object_declaration": "node:861",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_793",
          "object_declaration": "node:862",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_794",
          "object_declaration": "node:863",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_795",
          "object_declaration": "node:864",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_796",
          "object_declaration": "node:865",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_797",
          "object_declaration": "node:866",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_798",
          "object_declaration": "node:867",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_799",
          "object_declaration": "node:868",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_800",
          "object_declaration": "node:869",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_801",
          "object_declaration": "node:870",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_802",
          "object_declaration": "node:871",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_803",
          "object_declaration": "node:872",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_804",
          "object_declaration": "node:873",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_805",
          "object_declaration": "node:874",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_806",
          "object_declaration": "node:875",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_807",
          "object_declaration": "node:876",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_808",
          "object_declaration": "node:877",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_809",
          "object_declaration": "node:878",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_810",
          "object_declaration": "node:879",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_811",
          "object_declaration": "node:880",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_812",
          "object_declaration": "node:881",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_813",
          "object_declaration": "node:882",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_814",
          "object_declaration": "node:883",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_815",
          "object_declaration": "node:884",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_816",
          "object_declaration": "node:885",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_817",
          "object_declaration": "node:886",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_818",
          "object_declaration": "node:887",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_819",
          "object_declaration": "node:888",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_820",
          "object_declaration": "node:889",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_821",
          "object_declaration": "node:890",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_822",
          "object_declaration": "node:891",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_823",
          "object_declaration": "node:892",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_824",
          "object_declaration": "node:893",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_825",
          "object_declaration": "node:894",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_826",
          "object_declaration": "node:895",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_827",
          "object_declaration": "node:896",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_828",
          "object_declaration": "node:897",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_829",
          "object_declaration": "node:898",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_830",
          "object_declaration": "node:899",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_831",
          "object_declaration": "node:900",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_832",
          "object_declaration": "node:901",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_833",
          "object_declaration": "node:902",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_834",
          "object_declaration": "node:903",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_835",
          "object_declaration": "node:904",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_836",
          "object_declaration": "node:905",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_837",
          "object_declaration": "node:906",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_838",
          "object_declaration": "node:907",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_839",
          "object_declaration": "node:908",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_840",
          "object_declaration": "node:909",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_841",
          "object_declaration": "node:910",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_842",
          "object_declaration": "node:911",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_843",
          "object_declaration": "node:912",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_844",
          "object_declaration": "node:913",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_845",
          "object_declaration": "node:914",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_846",
          "object_declaration": "node:915",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_847",
          "object_declaration": "node:916",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_848",
          "object_declaration": "node:917",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_849",
          "object_declaration": "node:918",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_850",
          "object_declaration": "node:919",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_851",
          "object_declaration": "node:920",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_852",
          "object_declaration": "node:921",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_853",
          "object_declaration": "node:922",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_854",
          "object_declaration": "node:923",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_855",
          "object_declaration": "node:924",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_856",
          "object_declaration": "node:925",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_857",
          "object_declaration": "node:926",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_858",
          "object_declaration": "node:927",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_859",
          "object_declaration": "node:928",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_860",
          "object_declaration": "node:929",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_861",
          "object_declaration": "node:930",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_862",
          "object_declaration": "node:931",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_863",
          "object_declaration": "node:932",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_864",
          "object_declaration": "node:933",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_865",
          "object_declaration": "node:934",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_866",
          "object_declaration": "node:935",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_867",
          "object_declaration": "node:936",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_868",
          "object_declaration": "node:937",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_869",
          "object_declaration": "node:938",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_870",
          "object_declaration": "node:939",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_871",
          "object_declaration": "node:940",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_872",
          "object_declaration": "node:941",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_873",
          "object_declaration": "node:942",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_874",
          "object_declaration": "node:943",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_875",
          "object_declaration": "node:944",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_876",
          "object_declaration": "node:945",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_877",
          "object_declaration": "node:946",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_878",
          "object_declaration": "node:947",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_879",
          "object_declaration": "node:948",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_880",
          "object_declaration": "node:949",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_881",
          "object_declaration": "node:950",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_882",
          "object_declaration": "node:951",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_883",
          "object_declaration": "node:952",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_884",
          "object_declaration": "node:953",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_885",
          "object_declaration": "node:954",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_886",
          "object_declaration": "node:955",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_887",
          "object_declaration": "node:956",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_888",
          "object_declaration": "node:957",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_889",
          "object_declaration": "node:958",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_890",
          "object_declaration": "node:959",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_891",
          "object_declaration": "node:960",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_892",
          "object_declaration": "node:961",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_893",
          "object_declaration": "node:962",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_894",
          "object_declaration": "node:963",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_895",
          "object_declaration": "node:964",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_896",
          "object_declaration": "node:965",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_897",
          "object_declaration": "node:966",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_898",
          "object_declaration": "node:967",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_899",
          "object_declaration": "node:968",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_900",
          "object_declaration": "node:969",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_901",
          "object_declaration": "node:970",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_902",
          "object_declaration": "node:971",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_903",
          "object_declaration": "node:972",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_904",
          "object_declaration": "node:973",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_905",
          "object_declaration": "node:974",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_906",
          "object_declaration": "node:975",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_907",
          "object_declaration": "node:976",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_908",
          "object_declaration": "node:977",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_909",
          "object_declaration": "node:978",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_910",
          "object_declaration": "node:979",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_911",
          "object_declaration": "node:980",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_912",
          "object_declaration": "node:981",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_913",
          "object_declaration": "node:982",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_914",
          "object_declaration": "node:983",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_915",
          "object_declaration": "node:984",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_916",
          "object_declaration": "node:985",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_917",
          "object_declaration": "node:986",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_918",
          "object_declaration": "node:987",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_919",
          "object_declaration": "node:988",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_920",
          "object_declaration": "node:989",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_921",
          "object_declaration": "node:990",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_922",
          "object_declaration": "node:991",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_923",
          "object_declaration": "node:992",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_924",
          "object_declaration": "node:993",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_925",
          "object_declaration": "node:994",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_926",
          "object_declaration": "node:995",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_927",
          "object_declaration": "node:996",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_928",
          "object_declaration": "node:997",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_929",
          "object_declaration": "node:998",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_930",
          "object_declaration": "node:999",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_931",
          "object_declaration": "node:1000",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_932",
          "object_declaration": "node:1001",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_933",
          "object_declaration": "node:1002",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_934",
          "object_declaration": "node:1003",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_935",
          "object_declaration": "node:1004",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_936",
          "object_declaration": "node:1005",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_937",
          "object_declaration": "node:1006",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_938",
          "object_declaration": "node:1007",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_939",
          "object_declaration": "node:1008",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_940",
          "object_declaration": "node:1009",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_941",
          "object_declaration": "node:1010",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_942",
          "object_declaration": "node:1011",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_943",
          "object_declaration": "node:1012",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_944",
          "object_declaration": "node:1013",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_945",
          "object_declaration": "node:1014",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_946",
          "object_declaration": "node:1015",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_947",
          "object_declaration": "node:1016",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_948",
          "object_declaration": "node:1017",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_949",
          "object_declaration": "node:1018",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_950",
          "object_declaration": "node:1019",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_951",
          "object_declaration": "node:1020",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_952",
          "object_declaration": "node:1021",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_953",
          "object_declaration": "node:1022",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_954",
          "object_declaration": "node:1023",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_955",
          "object_declaration": "node:1024",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_956",
          "object_declaration": "node:1025",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_957",
          "object_declaration": "node:1026",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_958",
          "object_declaration": "node:1027",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_959",
          "object_declaration": "node:1028",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_960",
          "object_declaration": "node:1029",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_961",
          "object_declaration": "node:1030",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_962",
          "object_declaration": "node:1031",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_963",
          "object_declaration": "node:1032",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_964",
          "object_declaration": "node:1033",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_965",
          "object_declaration": "node:1034",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_966",
          "object_declaration": "node:1035",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_967",
          "object_declaration": "node:1036",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_968",
          "object_declaration": "node:1037",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_969",
          "object_declaration": "node:1038",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_970",
          "object_declaration": "node:1039",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_971",
          "object_declaration": "node:1040",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_972",
          "object_declaration": "node:1041",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_973",
          "object_declaration": "node:1042",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_974",
          "object_declaration": "node:1043",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_975",
          "object_declaration": "node:1044",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_976",
          "object_declaration": "node:1045",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_977",
          "object_declaration": "node:1046",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_978",
          "object_declaration": "node:1047",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_979",
          "object_declaration": "node:1048",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_980",
          "object_declaration": "node:1049",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_981",
          "object_declaration": "node:1050",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_982",
          "object_declaration": "node:1051",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_983",
          "object_declaration": "node:1052",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_984",
          "object_declaration": "node:1053",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_985",
          "object_declaration": "node:1054",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_986",
          "object_declaration": "node:1055",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_987",
          "object_declaration": "node:1056",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_988",
          "object_declaration": "node:1057",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_989",
          "object_declaration": "node:1058",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_990",
          "object_declaration": "node:1059",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_991",
          "object_declaration": "node:1060",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_992",
          "object_declaration": "node:1061",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_993",
          "object_declaration": "node:1062",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_994",
          "object_declaration": "node:1063",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_995",
          "object_declaration": "node:1064",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_996",
          "object_declaration": "node:1065",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_997",
          "object_declaration": "node:1066",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_998",
          "object_declaration": "node:1067",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_999",
          "object_declaration": "node:1068",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1000",
          "object_declaration": "node:1069",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1001",
          "object_declaration": "node:1070",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1002",
          "object_declaration": "node:1071",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1003",
          "object_declaration": "node:1072",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1004",
          "object_declaration": "node:1073",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1005",
          "object_declaration": "node:1074",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1006",
          "object_declaration": "node:1075",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
