          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1007",
          "object_declaration": "node:1076",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1008",
          "object_declaration": "node:1077",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1009",
          "object_declaration": "node:1078",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1010",
          "object_declaration": "node:1079",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1011",
          "object_declaration": "node:1080",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1012",
          "object_declaration": "node:1081",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1013",
          "object_declaration": "node:1082",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1014",
          "object_declaration": "node:1083",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1015",
          "object_declaration": "node:1084",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1016",
          "object_declaration": "node:1085",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1017",
          "object_declaration": "node:1086",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1018",
          "object_declaration": "node:1087",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1019",
          "object_declaration": "node:1088",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1020",
          "object_declaration": "node:1089",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1021",
          "object_declaration": "node:1090",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1022",
          "object_declaration": "node:1091",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1023",
          "object_declaration": "node:1092",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1024",
          "object_declaration": "node:1093",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1025",
          "object_declaration": "node:1094",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1026",
          "object_declaration": "node:1095",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1027",
          "object_declaration": "node:1096",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1028",
          "object_declaration": "node:1097",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1029",
          "object_declaration": "node:1098",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1030",
          "object_declaration": "node:1099",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1031",
          "object_declaration": "node:1100",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1032",
          "object_declaration": "node:1101",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1033",
          "object_declaration": "node:1102",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1034",
          "object_declaration": "node:1103",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1035",
          "object_declaration": "node:1104",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1036",
          "object_declaration": "node:1105",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1037",
          "object_declaration": "node:1106",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1038",
          "object_declaration": "node:1107",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1039",
          "object_declaration": "node:1108",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1040",
          "object_declaration": "node:1109",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1041",
          "object_declaration": "node:1110",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1042",
          "object_declaration": "node:1111",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1043",
          "object_declaration": "node:1112",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1044",
          "object_declaration": "node:1113",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1045",
          "object_declaration": "node:1114",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1046",
          "object_declaration": "node:1115",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1047",
          "object_declaration": "node:1116",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1048",
          "object_declaration": "node:1117",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"1117.csv\";",
            "// };"
          ]
        },
        {
          "name": "R3-12-47-3_node_1049",
          "object_declaration": "node:1118",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1050",
          "object_declaration": "node:1119",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1051",
          "object_declaration": "node:1120",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1052",
          "object_declaration": "node:1121",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1053",
          "object_declaration": "node:1122",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1054",
          "object_declaration": "node:1123",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1055",
          "object_declaration": "node:1124",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1056",
          "object_declaration": "node:1125",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1057",
          "object_declaration": "node:1126",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1058",
          "object_declaration": "node:1127",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1059",
          "object_declaration": "node:1128",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1060",
          "object_declaration": "node:1129",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1061",
          "object_declaration": "node:1130",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1062",
          "object_declaration": "node:1131",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1063",
          "object_declaration": "node:1132",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1064",
          "object_declaration": "node:1133",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1065",
          "object_declaration": "node:1134",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1066",
          "object_declaration": "node:1135",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1067",
          "object_declaration": "node:1136",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1068",
          "object_declaration": "node:1137",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1069",
          "object_declaration": "node:1138",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1070",
          "object_declaration": "node:1139",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1071",
          "object_declaration": "node:1140",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1072",
          "object_declaration": "node:1141",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1073",
          "object_declaration": "node:1142",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1074",
          "object_declaration": "node:1143",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1075",
          "object_declaration": "node:1144",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1076",
          "object_declaration": "node:1145",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1077",
          "object_declaration": "node:1146",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1078",
          "object_declaration": "node:1147",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1079",
          "object_declaration": "node:1148",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1080",
          "object_declaration": "node:1149",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1081",
          "object_declaration": "node:1150",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1082",
          "object_declaration": "node:1151",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1083",
          "object_declaration": "node:1152",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1084",
          "object_declaration": "node:1153",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1085",
          "object_declaration": "node:1154",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1086",
          "object_declaration": "node:1155",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1087",
          "object_declaration": "node:1156",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1088",
          "object_declaration": "node:1157",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1089",
          "object_declaration": "node:1158",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1090",
          "object_declaration": "node:1159",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1091",
          "object_declaration": "node:1160",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1092",
          "object_declaration": "node:1161",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1093",
          "object_declaration": "node:1162",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1094",
          "object_declaration": "node:1163",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1095",
          "object_declaration": "node:1164",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1096",
          "object_declaration": "node:1165",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1097",
          "object_declaration": "node:1166",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1098",
          "object_declaration": "node:1167",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1099",
          "object_declaration": "node:1168",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1100",
          "object_declaration": "node:1169",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1101",
          "object_declaration": "node:1170",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1102",
          "object_declaration": "node:1171",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1103",
          "object_declaration": "node:1172",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1104",
          "object_declaration": "node:1173",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1105",
          "object_declaration": "node:1174",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1106",
          "object_declaration": "node:1175",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1107",
          "object_declaration": "node:1176",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1108",
          "object_declaration": "node:1177",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1109",
          "object_declaration": "node:1178",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1110",
          "object_declaration": "node:1179",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1111",
          "object_declaration": "node:1180",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1112",
          "object_declaration": "node:1181",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1113",
          "object_declaration": "node:1182",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1114",
          "object_declaration": "node:1183",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1115",
          "object_declaration": "node:1184",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1116",
          "object_declaration": "node:1185",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1117",
          "object_declaration": "node:1186",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1118",
          "object_declaration": "node:1187",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1119",
          "object_declaration": "node:1188",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1120",
          "object_declaration": "node:1189",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1121",
          "object_declaration": "node:1190",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1122",
          "object_declaration": "node:1191",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1123",
          "object_declaration": "node:1192",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1124",
          "object_declaration": "node:1193",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1125",
          "object_declaration": "node:1194",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1126",
          "object_declaration": "node:1195",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1127",
          "object_declaration": "node:1196",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1128",
          "object_declaration": "node:1197",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1129",
          "object_declaration": "node:1198",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1130",
          "object_declaration": "node:1199",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1131",
          "object_declaration": "node:1200",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1132",
          "object_declaration": "node:1201",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1133",
          "object_declaration": "node:1202",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1134",
          "object_declaration": "node:1203",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1135",
          "object_declaration": "node:1204",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1136",
          "object_declaration": "node:1205",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1137",
          "object_declaration": "node:1206",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1138",
          "object_declaration": "node:1207",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1139",
          "object_declaration": "node:1208",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1140",
          "object_declaration": "node:1209",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1141",
          "object_declaration": "node:1210",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1142",
          "object_declaration": "node:1211",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1143",
          "object_declaration": "node:1212",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1144",
          "object_declaration": "node:1213",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1145",
          "object_declaration": "node:1214",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1146",
          "object_declaration": "node:1215",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1147",
          "object_declaration": "node:1216",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1148",
          "object_declaration": "node:1217",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1149",
          "object_declaration": "node:1218",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1150",
          "object_declaration": "node:1219",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1151",
          "object_declaration": "node:1220",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1152",
          "object_declaration": "node:1221",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1153",
          "object_declaration": "node:1222",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1154",
          "object_declaration": "node:1223",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1155",
          "object_declaration": "node:1224",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1156",
          "object_declaration": "node:1225",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1157",
          "object_declaration": "node:1226",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1158",
          "object_declaration": "node:1227",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1159",
          "object_declaration": "node:1228",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1160",
          "object_declaration": "node:1229",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1161",
          "object_declaration": "node:1230",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1162",
          "object_declaration": "node:1231",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1163",
          "object_declaration": "node:1232",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1164",
          "object_declaration": "node:1233",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1165",
          "object_declaration": "node:1234",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1166",
          "object_declaration": "node:1235",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1167",
          "object_declaration": "node:1236",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1168",
          "object_declaration": "node:1237",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1169",
          "object_declaration": "node:1238",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1170",
          "object_declaration": "node:1239",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1171",
          "object_declaration": "node:1240",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1172",
          "object_declaration": "node:1241",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1173",
          "object_declaration": "node:1242",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1174",
          "object_declaration": "node:1243",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1175",
          "object_declaration": "node:1244",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1176",
          "object_declaration": "node:1245",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1177",
          "object_declaration": "node:1246",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1178",
          "object_declaration": "node:1247",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1179",
          "object_declaration": "node:1248",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1180",
          "object_declaration": "node:1249",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1181",
          "object_declaration": "node:1250",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1182",
          "object_declaration": "node:1251",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1183",
          "object_declaration": "node:1252",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1184",
          "object_declaration": "node:1253",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1185",
          "object_declaration": "node:1254",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1186",
          "object_declaration": "node:1255",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1187",
          "object_declaration": "node:1256",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1188",
          "object_declaration": "node:1257",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1189",
          "object_declaration": "node:1258",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1190",
          "object_declaration": "node:1259",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1191",
          "object_declaration": "node:1260",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1192",
          "object_declaration": "node:1261",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1193",
          "object_declaration": "node:1262",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1194",
          "object_declaration": "node:1263",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1195",
          "object_declaration": "node:1264",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1196",
          "object_declaration": "node:1265",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1197",
          "object_declaration": "node:1266",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1198",
          "object_declaration": "node:1267",
          "phases": "BN",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1199",
          "object_declaration": "node:1268",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1200",
          "object_declaration": "node:1269",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1201",
          "object_declaration": "node:1270",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1202",
          "object_declaration": "node:1271",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1203",
          "object_declaration": "node:1272",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1204",
          "object_declaration": "node:1273",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1205",
          "object_declaration": "node:1274",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1206",
          "object_declaration": "node:1275",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1207",
          "object_declaration": "node:1276",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1208",
          "object_declaration": "node:1277",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1209",
          "object_declaration": "node:1278",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1210",
          "object_declaration": "node:1279",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1211",
          "object_declaration": "node:1280",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1212",
          "object_declaration": "node:1281",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1213",
          "object_declaration": "node:1282",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1214",
          "object_declaration": "node:1283",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1215",
          "object_declaration": "node:1284",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1216",
          "object_declaration": "node:1285",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1217",
          "object_declaration": "node:1286",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1218",
          "object_declaration": "node:1287",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1219",
          "object_declaration": "node:1288",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1220",
          "object_declaration": "node:1289",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1221",
          "object_declaration": "node:1290",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1222",
          "object_declaration": "node:1291",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1223",
          "object_declaration": "node:1292",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1224",
          "object_declaration": "node:1293",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1225",
          "object_declaration": "node:1294",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1226",
          "object_declaration": "node:1295",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1227",
          "object_declaration": "node:1296",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1228",
          "object_declaration": "node:1297",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1229",
          "object_declaration": "node:1298",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1230",
          "object_declaration": "node:1299",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1231",
          "object_declaration": "node:1300",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1232",
          "object_declaration": "node:1301",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1233",
          "object_declaration": "node:1302",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1234",
          "object_declaration": "node:1303",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1235",
          "object_declaration": "node:1304",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1236",
          "object_declaration": "node:1305",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1237",
          "object_declaration": "node:1306",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1238",
          "object_declaration": "node:1307",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1239",
          "object_declaration": "node:1308",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1240",
          "object_declaration": "node:1309",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1241",
          "object_declaration": "node:1310",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1242",
          "object_declaration": "node:1311",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1243",
          "object_declaration": "node:1312",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1244",
          "object_declaration": "node:1313",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1245",
          "object_declaration": "node:1314",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1246",
          "object_declaration": "node:1315",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1247",
          "object_declaration": "node:1316",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1248",
          "object_declaration": "node:1317",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1249",
          "object_declaration": "node:1318",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1250",
          "object_declaration": "node:1319",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1251",
          "object_declaration": "node:1320",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1252",
          "object_declaration": "node:1321",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1253",
          "object_declaration": "node:1322",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1254",
          "object_declaration": "node:1323",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1255",
          "object_declaration": "node:1324",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1256",
          "object_declaration": "node:1325",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1257",
          "object_declaration": "node:1326",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1258",
          "object_declaration": "node:1327",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1259",
          "object_declaration": "node:1328",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1260",
          "object_declaration": "node:1329",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1261",
          "object_declaration": "node:1330",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1262",
          "object_declaration": "node:1331",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1263",
          "object_declaration": "node:1332",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1264",
          "object_declaration": "node:1333",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1265",
          "object_declaration": "node:1334",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1266",
          "object_declaration": "node:1335",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1267",
          "object_declaration": "node:1336",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1268",
          "object_declaration": "node:1337",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1269",
          "object_declaration": "node:1338",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1270",
          "object_declaration": "node:1339",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1271",
          "object_declaration": "node:1340",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1272",
          "object_declaration": "node:1341",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1273",
          "object_declaration": "node:1342",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1274",
          "object_declaration": "node:1343",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1275",
          "object_declaration": "node:1344",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1276",
          "object_declaration": "node:1345",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1277",
          "object_declaration": "node:1346",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1278",
          "object_declaration": "node:1347",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1279",
          "object_declaration": "node:1348",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1280",
          "object_declaration": "node:1349",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1281",
          "object_declaration": "node:1350",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1282",
          "object_declaration": "node:1351",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1283",
          "object_declaration": "node:1352",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1284",
          "object_declaration": "node:1353",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1285",
          "object_declaration": "node:1354",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1286",
          "object_declaration": "node:1355",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1287",
          "object_declaration": "node:1356",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1288",
          "object_declaration": "node:1357",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1289",
          "object_declaration": "node:1358",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1290",
          "object_declaration": "node:1359",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1291",
          "object_declaration": "node:1360",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1292",
          "object_declaration": "node:1361",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1293",
          "object_declaration": "node:1362",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1294",
          "object_declaration": "node:1363",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200,
          "inside_comments": [
            "// object recorder {",
            "// property voltage_A,voltage_B,voltage_C;",
            "// interval 60;",
            "// limit 1440;",
            "// file \"1363.csv\";",
            "// };"
          ]
        },
        {
          "name": "R3-12-47-3_node_1295",
          "object_declaration": "node:1364",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1296",
          "object_declaration": "node:1365",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1297",
          "object_declaration": "node:1366",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1298",
          "object_declaration": "node:1367",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1299",
          "object_declaration": "node:1368",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1300",
          "object_declaration": "node:1369",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1301",
          "object_declaration": "node:1370",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1302",
          "object_declaration": "node:1371",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1303",
          "object_declaration": "node:1372",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1304",
          "object_declaration": "node:1373",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1305",
          "object_declaration": "node:1374",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1306",
          "object_declaration": "node:1375",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1307",
          "object_declaration": "node:1376",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1308",
          "object_declaration": "node:1377",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1309",
          "object_declaration": "node:1378",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1310",
          "object_declaration": "node:1379",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1311",
          "object_declaration": "node:1380",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1312",
          "object_declaration": "node:1381",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1313",
          "object_declaration": "node:1382",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1314",
          "object_declaration": "node:1383",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1315",
          "object_declaration": "node:1384",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1316",
          "object_declaration": "node:1385",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1317",
          "object_declaration": "node:1386",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1318",
          "object_declaration": "node:1387",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1319",
          "object_declaration": "node:1388",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1320",
          "object_declaration": "node:1389",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1321",
          "object_declaration": "node:1390",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1322",
          "object_declaration": "node:1391",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1323",
          "object_declaration": "node:1392",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1324",
          "object_declaration": "node:1393",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1325",
          "object_declaration": "node:1394",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1326",
          "object_declaration": "node:1395",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1327",
          "object_declaration": "node:1396",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1328",
          "object_declaration": "node:1397",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1329",
          "object_declaration": "node:1398",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1330",
          "object_declaration": "node:1399",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1331",
          "object_declaration": "node:1400",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1332",
          "object_declaration": "node:1401",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1333",
          "object_declaration": "node:1402",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1334",
          "object_declaration": "node:1403",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1335",
          "object_declaration": "node:1404",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1336",
          "object_declaration": "node:1405",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1337",
          "object_declaration": "node:1406",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1338",
          "object_declaration": "node:1407",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1339",
          "object_declaration": "node:1408",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1340",
          "object_declaration": "node:1409",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1341",
          "object_declaration": "node:1410",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1342",
          "object_declaration": "node:1411",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1343",
          "object_declaration": "node:1412",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1344",
          "object_declaration": "node:1413",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1345",
          "object_declaration": "node:1414",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1346",
          "object_declaration": "node:1415",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1347",
          "object_declaration": "node:1416",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1348",
          "object_declaration": "node:1417",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1349",
          "object_declaration": "node:1418",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1350",
          "object_declaration": "node:1419",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1351",
          "object_declaration": "node:1420",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1352",
          "object_declaration": "node:1421",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1353",
          "object_declaration": "node:1422",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1354",
          "object_declaration": "node:1423",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1355",
          "object_declaration": "node:1424",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1356",
          "object_declaration": "node:1425",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1357",
          "object_declaration": "node:1426",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1358",
          "object_declaration": "node:1427",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1359",
          "object_declaration": "node:1428",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1360",
          "object_declaration": "node:1429",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1361",
          "object_declaration": "node:1430",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1362",
          "object_declaration": "node:1431",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1363",
          "object_declaration": "node:1432",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1364",
          "object_declaration": "node:1433",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1365",
          "object_declaration": "node:1434",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1366",
          "object_declaration": "node:1435",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1367",
          "object_declaration": "node:1436",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1368",
          "object_declaration": "node:1437",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1369",
          "object_declaration": "node:1438",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1370",
          "object_declaration": "node:1439",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1371",
          "object_declaration": "node:1440",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1372",
          "object_declaration": "node:1441",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1373",
          "object_declaration": "node:1442",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1374",
          "object_declaration": "node:1443",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1375",
          "object_declaration": "node:1444",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1376",
          "object_declaration": "node:1445",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1377",
          "object_declaration": "node:1446",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1378",
          "object_declaration": "node:1447",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1379",
          "object_declaration": "node:1448",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1380",
          "object_declaration": "node:1449",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1381",
          "object_declaration": "node:1450",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1382",
          "object_declaration": "node:1451",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1383",
          "object_declaration": "node:1452",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1384",
          "object_declaration": "node:1453",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1385",
          "object_declaration": "node:1454",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1386",
          "object_declaration": "node:1455",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1387",
          "object_declaration": "node:1456",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1388",
          "object_declaration": "node:1457",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1389",
          "object_declaration": "node:1458",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1390",
          "object_declaration": "node:1459",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1391",
          "object_declaration": "node:1460",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1392",
          "object_declaration": "node:1461",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1393",
          "object_declaration": "node:1462",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1394",
          "object_declaration": "node:1463",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1395",
          "object_declaration": "node:1464",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1396",
          "object_declaration": "node:1465",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1397",
          "object_declaration": "node:1466",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1398",
          "object_declaration": "node:1467",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1399",
          "object_declaration": "node:1468",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1400",
          "object_declaration": "node:1469",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1401",
          "object_declaration": "node:1470",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1402",
          "object_declaration": "node:1471",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1403",
          "object_declaration": "node:1472",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1404",
          "object_declaration": "node:1473",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1405",
          "object_declaration": "node:1474",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1406",
          "object_declaration": "node:1475",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1407",
          "object_declaration": "node:1476",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1408",
          "object_declaration": "node:1477",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1409",
          "object_declaration": "node:1478",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1410",
          "object_declaration": "node:1479",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1411",
          "object_declaration": "node:1480",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1412",
          "object_declaration": "node:1481",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1413",
          "object_declaration": "node:1482",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1414",
          "object_declaration": "node:1483",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1415",
          "object_declaration": "node:1484",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1416",
          "object_declaration": "node:1485",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1417",
          "object_declaration": "node:1486",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1418",
          "object_declaration": "node:1487",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1419",
          "object_declaration": "node:1488",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1420",
          "object_declaration": "node:1489",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1421",
          "object_declaration": "node:1490",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1422",
          "object_declaration": "node:1491",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1423",
          "object_declaration": "node:1492",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1424",
          "object_declaration": "node:1493",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1425",
          "object_declaration": "node:1494",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1426",
          "object_declaration": "node:1495",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1427",
          "object_declaration": "node:1496",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1428",
          "object_declaration": "node:1497",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1429",
          "object_declaration": "node:1498",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1430",
          "object_declaration": "node:1499",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1431",
          "object_declaration": "node:1500",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1432",
          "object_declaration": "node:1501",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1433",
          "object_declaration": "node:1502",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1434",
          "object_declaration": "node:1503",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1435",
          "object_declaration": "node:1504",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1436",
          "object_declaration": "node:1505",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1437",
          "object_declaration": "node:1506",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1438",
          "object_declaration": "node:1507",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1439",
          "object_declaration": "node:1508",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1440",
          "object_declaration": "node:1509",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1441",
          "object_declaration": "node:1510",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1442",
          "object_declaration": "node:1511",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1443",
          "object_declaration": "node:1512",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1444",
          "object_declaration": "node:1513",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1445",
          "object_declaration": "node:1514",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1446",
          "object_declaration": "node:1515",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1447",
          "object_declaration": "node:1516",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1448",
          "object_declaration": "node:1517",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1449",
          "object_declaration": "node:1518",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1450",
          "object_declaration": "node:1519",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1451",
          "object_declaration": "node:1520",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1452",
          "object_declaration": "node:1521",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1453",
          "object_declaration": "node:1522",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1454",
          "object_declaration": "node:1523",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1455",
          "object_declaration": "node:1524",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1456",
          "object_declaration": "node:1525",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1457",
          "object_declaration": "node:1526",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1458",
          "object_declaration": "node:1527",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1459",
          "object_declaration": "node:1528",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1460",
          "object_declaration": "node:1529",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1461",
          "object_declaration": "node:1530",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1462",
          "object_declaration": "node:1531",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1463",
          "object_declaration": "node:1532",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1464",
          "object_declaration": "node:1533",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1465",
          "object_declaration": "node:1534",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1466",
          "object_declaration": "node:1535",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1467",
          "object_declaration": "node:1536",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1468",
          "object_declaration": "node:1537",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1469",
          "object_declaration": "node:1538",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1470",
          "object_declaration": "node:1539",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1471",
          "object_declaration": "node:1540",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1472",
          "object_declaration": "node:1541",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1473",
          "object_declaration": "node:1542",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1474",
          "object_declaration": "node:1543",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1475",
          "object_declaration": "node:1544",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1476",
          "object_declaration": "node:1545",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1477",
          "object_declaration": "node:1546",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1478",
          "object_declaration": "node:1547",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1479",
          "object_declaration": "node:1548",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1480",
          "object_declaration": "node:1549",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1481",
          "object_declaration": "node:1550",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1482",
          "object_declaration": "node:1551",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1483",
          "object_declaration": "node:1552",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1484",
          "object_declaration": "node:1553",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1485",
          "object_declaration": "node:1554",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1486",
          "object_declaration": "node:1555",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1487",
          "object_declaration": "node:1556",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1488",
          "object_declaration": "node:1557",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1489",
          "object_declaration": "node:1558",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1490",
          "object_declaration": "node:1559",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1491",
          "object_declaration": "node:1560",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1492",
          "object_declaration": "node:1561",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1493",
          "object_declaration": "node:1562",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1494",
          "object_declaration": "node:1563",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1495",
          "object_declaration": "node:1564",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1496",
          "object_declaration": "node:1565",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1497",
          "object_declaration": "node:1566",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1498",
          "object_declaration": "node:1567",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1499",
          "object_declaration": "node:1568",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1500",
          "object_declaration": "node:1569",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1501",
          "object_declaration": "node:1570",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1502",
          "object_declaration": "node:1571",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1503",
          "object_declaration": "node:1572",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1504",
          "object_declaration": "node:1573",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1505",
          "object_declaration": "node:1574",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1506",
          "object_declaration": "node:1575",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1507",
          "object_declaration": "node:1576",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1508",
          "object_declaration": "node:1577",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1509",
          "object_declaration": "node:1578",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1510",
          "object_declaration": "node:1579",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1511",
          "object_declaration": "node:1580",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1512",
          "object_declaration": "node:1581",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1513",
          "object_declaration": "node:1582",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1514",
          "object_declaration": "node:1583",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1515",
          "object_declaration": "node:1584",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1516",
          "object_declaration": "node:1585",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1517",
          "object_declaration": "node:1586",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1518",
          "object_declaration": "node:1587",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1519",
          "object_declaration": "node:1588",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1520",
          "object_declaration": "node:1589",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1521",
          "object_declaration": "node:1590",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1522",
          "object_declaration": "node:1591",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1523",
          "object_declaration": "node:1592",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1524",
          "object_declaration": "node:1593",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1525",
          "object_declaration": "node:1594",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1526",
          "object_declaration": "node:1595",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1527",
          "object_declaration": "node:1596",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1528",
          "object_declaration": "node:1597",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1529",
          "object_declaration": "node:1598",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1530",
          "object_declaration": "node:1599",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1531",
          "object_declaration": "node:1600",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1532",
          "object_declaration": "node:1601",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1533",
          "object_declaration": "node:1602",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1534",
          "object_declaration": "node:1603",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1535",
          "object_declaration": "node:1604",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1536",
          "object_declaration": "node:1605",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1537",
          "object_declaration": "node:1606",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1538",
          "object_declaration": "node:1607",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1539",
          "object_declaration": "node:1608",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1540",
          "object_declaration": "node:1609",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1541",
          "object_declaration": "node:1610",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1542",
          "object_declaration": "node:1611",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1543",
          "object_declaration": "node:1612",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1544",
          "object_declaration": "node:1613",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1545",
          "object_declaration": "node:1614",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1546",
          "object_declaration": "node:1615",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1547",
          "object_declaration": "node:1616",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1548",
          "object_declaration": "node:1617",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1549",
          "object_declaration": "node:1618",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1550",
          "object_declaration": "node:1619",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1551",
          "object_declaration": "node:1620",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1552",
          "object_declaration": "node:1621",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1553",
          "object_declaration": "node:1622",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1554",
          "object_declaration": "node:1623",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1555",
          "object_declaration": "node:1624",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1556",
          "object_declaration": "node:1625",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1557",
          "object_declaration": "node:1626",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1558",
          "object_declaration": "node:1627",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1559",
          "object_declaration": "node:1628",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1560",
          "object_declaration": "node:1629",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1561",
          "object_declaration": "node:1630",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1562",
          "object_declaration": "node:1631",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1563",
          "object_declaration": "node:1632",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1564",
          "object_declaration": "node:1633",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1565",
          "object_declaration": "node:1634",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1566",
          "object_declaration": "node:1635",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1567",
          "object_declaration": "node:1636",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1568",
          "object_declaration": "node:1637",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1569",
          "object_declaration": "node:1638",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1570",
          "object_declaration": "node:1639",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1571",
          "object_declaration": "node:1640",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1572",
          "object_declaration": "node:1641",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1573",
          "object_declaration": "node:1642",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1574",
          "object_declaration": "node:1643",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1575",
          "object_declaration": "node:1644",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1576",
          "object_declaration": "node:1645",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1577",
          "object_declaration": "node:1646",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1578",
          "object_declaration": "node:1647",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1579",
          "object_declaration": "node:1648",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1580",
          "object_declaration": "node:1649",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1581",
          "object_declaration": "node:1650",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1582",
          "object_declaration": "node:1651",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1583",
          "object_declaration": "node:1652",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1584",
          "object_declaration": "node:1653",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1585",
          "object_declaration": "node:1654",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1586",
          "object_declaration": "node:1655",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1587",
          "object_declaration": "node:1656",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1588",
          "object_declaration": "node:1657",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1589",
          "object_declaration": "node:1658",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1590",
          "object_declaration": "node:1659",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1591",
          "object_declaration": "node:1660",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1592",
          "object_declaration": "node:1661",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1593",
          "object_declaration": "node:1662",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1594",
          "object_declaration": "node:1663",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1595",
          "object_declaration": "node:1664",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1596",
          "object_declaration": "node:1665",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1597",
          "object_declaration": "node:1666",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1598",
          "object_declaration": "node:1667",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1599",
          "object_declaration": "node:1668",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1600",
          "object_declaration": "node:1669",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1601",
          "object_declaration": "node:1670",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1602",
          "object_declaration": "node:1671",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1603",
          "object_declaration": "node:1672",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1604",
          "object_declaration": "node:1673",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1605",
          "object_declaration": "node:1674",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1606",
          "object_declaration": "node:1675",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1607",
          "object_declaration": "node:1676",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1608",
          "object_declaration": "node:1677",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1609",
          "object_declaration": "node:1678",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1610",
          "object_declaration": "node:1679",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1611",
          "object_declaration": "node:1680",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1612",
          "object_declaration": "node:1681",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1613",
          "object_declaration": "node:1682",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1614",
          "object_declaration": "node:1683",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1615",
          "object_declaration": "node:1684",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1616",
          "object_declaration": "node:1685",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1617",
          "object_declaration": "node:1686",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1618",
          "object_declaration": "node:1687",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1619",
          "object_declaration": "node:1688",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1620",
          "object_declaration": "node:1689",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1621",
          "object_declaration": "node:1690",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1622",
          "object_declaration": "node:1691",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1623",
          "object_declaration": "node:1692",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1624",
          "object_declaration": "node:1693",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1625",
          "object_declaration": "node:1694",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1626",
          "object_declaration": "node:1695",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1627",
          "object_declaration": "node:1696",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1628",
          "object_declaration": "node:1697",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1629",
          "object_declaration": "node:1698",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1630",
          "object_declaration": "node:1699",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1631",
          "object_declaration": "node:1700",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1632",
          "object_declaration": "node:1701",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1633",
          "object_declaration": "node:1702",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1634",
          "object_declaration": "node:1703",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1635",
          "object_declaration": "node:1704",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1636",
          "object_declaration": "node:1705",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1637",
          "object_declaration": "node:1706",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1638",
          "object_declaration": "node:1707",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1639",
          "object_declaration": "node:1708",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1640",
          "object_declaration": "node:1709",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1641",
          "object_declaration": "node:1710",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1642",
          "object_declaration": "node:1711",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1643",
          "object_declaration": "node:1712",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1644",
          "object_declaration": "node:1713",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1645",
          "object_declaration": "node:1714",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1646",
          "object_declaration": "node:1715",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1647",
          "object_declaration": "node:1716",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1648",
          "object_declaration": "node:1717",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1649",
          "object_declaration": "node:1718",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1650",
          "object_declaration": "node:1719",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1651",
          "object_declaration": "node:1720",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1652",
          "object_declaration": "node:1721",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1653",
          "object_declaration": "node:1722",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1654",
          "object_declaration": "node:1723",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1655",
          "object_declaration": "node:1724",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1656",
          "object_declaration": "node:1725",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1657",
          "object_declaration": "node:1726",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1658",
          "object_declaration": "node:1727",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1659",
          "object_declaration": "node:1728",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1660",
          "object_declaration": "node:1729",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1661",
          "object_declaration": "node:1730",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1662",
          "object_declaration": "node:1731",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1663",
          "object_declaration": "node:1732",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1664",
          "object_declaration": "node:1733",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1665",
          "object_declaration": "node:1734",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1666",
          "object_declaration": "node:1735",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1667",
          "object_declaration": "node:1736",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1668",
          "object_declaration": "node:1737",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1669",
          "object_declaration": "node:1738",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1670",
          "object_declaration": "node:1739",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1671",
          "object_declaration": "node:1740",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1672",
          "object_declaration": "node:1741",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1673",
          "object_declaration": "node:1742",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1674",
          "object_declaration": "node:1743",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1675",
          "object_declaration": "node:1744",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1676",
          "object_declaration": "node:1745",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1677",
          "object_declaration": "node:1746",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1678",
          "object_declaration": "node:1747",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1679",
          "object_declaration": "node:1748",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1680",
          "object_declaration": "node:1749",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1681",
          "object_declaration": "node:1750",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1682",
          "object_declaration": "node:1751",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1683",
          "object_declaration": "node:1752",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1684",
          "object_declaration": "node:1753",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1685",
          "object_declaration": "node:1754",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1686",
          "object_declaration": "node:1755",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1687",
          "object_declaration": "node:1756",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1688",
          "object_declaration": "node:1757",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1689",
          "object_declaration": "node:1758",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1690",
          "object_declaration": "node:1759",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1691",
          "object_declaration": "node:1760",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1692",
          "object_declaration": "node:1761",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1693",
          "object_declaration": "node:1762",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1694",
          "object_declaration": "node:1763",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1695",
          "object_declaration": "node:1764",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1696",
          "object_declaration": "node:1765",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1697",
          "object_declaration": "node:1766",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1698",
          "object_declaration": "node:1767",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1699",
          "object_declaration": "node:1768",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1700",
          "object_declaration": "node:1769",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1701",
          "object_declaration": "node:1770",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1702",
          "object_declaration": "node:1771",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1703",
          "object_declaration": "node:1772",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1704",
          "object_declaration": "node:1773",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1705",
          "object_declaration": "node:1774",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1706",
          "object_declaration": "node:1775",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1707",
          "object_declaration": "node:1776",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1708",
          "object_declaration": "node:1777",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1709",
          "object_declaration": "node:1778",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1710",
          "object_declaration": "node:1779",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1711",
          "object_declaration": "node:1780",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1712",
          "object_declaration": "node:1781",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1713",
          "object_declaration": "node:1782",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1714",
          "object_declaration": "node:1783",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1715",
          "object_declaration": "node:1784",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1716",
          "object_declaration": "node:1785",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1717",
          "object_declaration": "node:1786",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1718",
          "object_declaration": "node:1787",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1719",
          "object_declaration": "node:1788",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1720",
          "object_declaration": "node:1789",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1721",
          "object_declaration": "node:1790",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1722",
          "object_declaration": "node:1791",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1723",
          "object_declaration": "node:1792",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1724",
          "object_declaration": "node:1793",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1725",
          "object_declaration": "node:1794",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1726",
          "object_declaration": "node:1795",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1727",
          "object_declaration": "node:1796",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1728",
          "object_declaration": "node:1797",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1729",
          "object_declaration": "node:1798",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1730",
          "object_declaration": "node:1799",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1731",
          "object_declaration": "node:1800",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1732",
          "object_declaration": "node:1801",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1733",
          "object_declaration": "node:1802",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1734",
          "object_declaration": "node:1803",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1735",
          "object_declaration": "node:1804",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1736",
          "object_declaration": "node:1805",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1737",
          "object_declaration": "node:1806",
          "phases": "CN",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1738",
          "object_declaration": "node:1807",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1739",
          "object_declaration": "node:1808",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1740",
          "object_declaration": "node:1809",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1741",
          "object_declaration": "node:1810",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1742",
          "object_declaration": "node:1811",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1743",
          "object_declaration": "node:1812",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1744",
          "object_declaration": "node:1813",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1745",
          "object_declaration": "node:1814",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1746",
          "object_declaration": "node:1815",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1747",
          "object_declaration": "node:1816",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1748",
          "object_declaration": "node:1817",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1749",
          "object_declaration": "node:1818",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1750",
          "object_declaration": "node:1819",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1751",
          "object_declaration": "node:1820",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1752",
          "object_declaration": "node:1821",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1753",
          "object_declaration": "node:1822",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1754",
          "object_declaration": "node:1823",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1755",
          "object_declaration": "node:1824",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1756",
          "object_declaration": "node:1825",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1757",
          "object_declaration": "node:1826",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1758",
          "object_declaration": "node:1827",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1759",
          "object_declaration": "node:1828",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1760",
          "object_declaration": "node:1829",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1761",
          "object_declaration": "node:1830",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1762",
          "object_declaration": "node:1831",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1763",
          "object_declaration": "node:1832",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1764",
          "object_declaration": "node:1833",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1765",
          "object_declaration": "node:1834",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1766",
          "object_declaration": "node:1835",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1767",
          "object_declaration": "node:1836",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1768",
          "object_declaration": "node:1837",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1769",
          "object_declaration": "node:1838",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1770",
          "object_declaration": "node:1839",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1771",
          "object_declaration": "node:1840",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1772",
          "object_declaration": "node:1841",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1773",
          "object_declaration": "node:1842",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1774",
          "object_declaration": "node:1843",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1775",
          "object_declaration": "node:1844",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1776",
          "object_declaration": "node:1845",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1777",
          "object_declaration": "node:1846",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1778",
          "object_declaration": "node:1847",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1779",
          "object_declaration": "node:1848",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1780",
          "object_declaration": "node:1849",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1781",
          "object_declaration": "node:1850",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1782",
          "object_declaration": "node:1851",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1783",
          "object_declaration": "node:1852",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1784",
          "object_declaration": "node:1853",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1785",
          "object_declaration": "node:1854",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1786",
          "object_declaration": "node:1855",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1787",
          "object_declaration": "node:1856",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1788",
          "object_declaration": "node:1857",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1789",
          "object_declaration": "node:1858",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1790",
          "object_declaration": "node:1859",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1791",
          "object_declaration": "node:1860",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1792",
          "object_declaration": "node:1861",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1793",
          "object_declaration": "node:1862",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1794",
          "object_declaration": "node:1863",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1795",
          "object_declaration": "node:1864",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1796",
          "object_declaration": "node:1865",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1797",
          "object_declaration": "node:1866",
          "phases": "AN",
          "voltage_A": "7200+0.0j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1798",
          "object_declaration": "node:1867",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1799",
          "object_declaration": "node:1868",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1800",
          "object_declaration": "node:1869",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1801",
          "object_declaration": "node:1870",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1802",
          "object_declaration": "node:1871",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1803",
          "object_declaration": "node:1872",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1804",
          "object_declaration": "node:1873",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1805",
          "object_declaration": "node:1874",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1806",
          "object_declaration": "node:1875",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1807",
          "object_declaration": "node:1876",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1808",
          "object_declaration": "node:1877",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1809",
          "object_declaration": "node:1878",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1810",
          "object_declaration": "node:1879",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1811",
          "object_declaration": "node:1880",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1812",
          "object_declaration": "node:1881",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1813",
          "object_declaration": "node:1882",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1814",
          "object_declaration": "node:1883",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1815",
          "object_declaration": "node:1884",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1816",
          "object_declaration": "node:1885",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1817",
          "object_declaration": "node:1886",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1818",
          "object_declaration": "node:1887",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1819",
          "object_declaration": "node:1888",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1820",
          "object_declaration": "node:1889",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1821",
          "object_declaration": "node:1890",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1822",
          "object_declaration": "node:1891",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1823",
          "object_declaration": "node:1892",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1824",
          "object_declaration": "node:1893",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1825",
          "object_declaration": "node:1894",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1826",
          "object_declaration": "node:1895",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1827",
          "object_declaration": "node:1896",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1828",
          "object_declaration": "node:1897",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1829",
          "object_declaration": "node:1898",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1830",
          "object_declaration": "node:1899",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1831",
          "object_declaration": "node:1900",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1832",
          "object_declaration": "node:1901",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1833",
          "object_declaration": "node:1902",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1834",
          "object_declaration": "node:1903",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1835",
          "object_declaration": "node:1904",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1836",
          "object_declaration": "node:1905",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1837",
          "object_declaration": "node:1906",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1838",
          "object_declaration": "node:1907",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1839",
          "object_declaration": "node:1908",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1840",
          "object_declaration": "node:1909",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1841",
          "object_declaration": "node:1910",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1842",
          "object_declaration": "node:1911",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1843",
          "object_declaration": "node:1912",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1844",
          "object_declaration": "node:1913",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1845",
          "object_declaration": "node:1914",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1846",
          "object_declaration": "node:1915",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1847",
          "object_declaration": "node:1916",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1848",
          "object_declaration": "node:1917",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1849",
          "object_declaration": "node:1918",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1850",
          "object_declaration": "node:1919",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1851",
          "object_declaration": "node:1920",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1852",
          "object_declaration": "node:1921",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1853",
          "object_declaration": "node:1922",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1854",
          "object_declaration": "node:1923",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1855",
          "object_declaration": "node:1924",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1856",
          "object_declaration": "node:1925",
          "phases": "ACN",
          "voltage_A": "7200+0.0j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1857",
          "object_declaration": "node:1926",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1858",
          "object_declaration": "node:1927",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1859",
          "object_declaration": "node:1928",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1860",
          "object_declaration": "node:1929",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1861",
          "object_declaration": "node:1930",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1862",
          "object_declaration": "node:1931",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1863",
          "object_declaration": "node:1932",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1864",
          "object_declaration": "node:1933",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1865",
          "object_declaration": "node:1934",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1866",
          "object_declaration": "node:1935",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1867",
          "object_declaration": "node:1936",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1868",
          "object_declaration": "node:1937",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1869",
          "object_declaration": "node:1938",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1870",
          "object_declaration": "node:1939",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1871",
          "object_declaration": "node:1940",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1872",
          "object_declaration": "node:1941",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1873",
          "object_declaration": "node:1942",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1874",
          "object_declaration": "node:1943",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1875",
          "object_declaration": "node:1944",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1876",
          "object_declaration": "node:1945",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1877",
          "object_declaration": "node:1946",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1878",
          "object_declaration": "node:1947",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1879",
          "object_declaration": "node:1948",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1880",
          "object_declaration": "node:1949",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1881",
          "object_declaration": "node:1950",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1882",
          "object_declaration": "node:1951",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1883",
          "object_declaration": "node:1952",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1884",
          "object_declaration": "node:1953",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1885",
          "object_declaration": "node:1954",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1886",
          "object_declaration": "node:1955",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1887",
          "object_declaration": "node:1956",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1888",
          "object_declaration": "node:1957",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1889",
          "object_declaration": "node:1958",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1890",
          "object_declaration": "node:1959",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1891",
          "object_declaration": "node:1960",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1892",
          "object_declaration": "node:1961",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1893",
          "object_declaration": "node:1962",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1894",
          "object_declaration": "node:1963",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1895",
          "object_declaration": "node:1964",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1896",
          "object_declaration": "node:1965",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1897",
          "object_declaration": "node:1966",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1898",
          "object_declaration": "node:1967",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1899",
          "object_declaration": "node:1968",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1900",
          "object_declaration": "node:1969",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1901",
          "object_declaration": "node:1970",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1902",
          "object_declaration": "node:1971",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1903",
          "object_declaration": "node:1972",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1904",
          "object_declaration": "node:1973",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1905",
          "object_declaration": "node:1974",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1906",
          "object_declaration": "node:1975",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1907",
          "object_declaration": "node:1976",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1908",
          "object_declaration": "node:1977",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1909",
          "object_declaration": "node:1978",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1910",
          "object_declaration": "node:1979",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1911",
          "object_declaration": "node:1980",
          "phases": "ABN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1912",
          "object_declaration": "node:1981",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1913",
          "object_declaration": "node:1982",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1914",
          "object_declaration": "node:1983",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1915",
          "object_declaration": "node:1984",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1916",
          "object_declaration": "node:1985",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1917",
          "object_declaration": "node:1986",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1918",
          "object_declaration": "node:1987",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1919",
          "object_declaration": "node:1988",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1920",
          "object_declaration": "node:1989",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1921",
          "object_declaration": "node:1990",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1922",
          "object_declaration": "node:1991",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1923",
          "object_declaration": "node:1992",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1924",
          "object_declaration": "node:1993",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1925",
          "object_declaration": "node:1994",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1926",
          "object_declaration": "node:1995",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1927",
          "object_declaration": "node:1996",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1928",
          "object_declaration": "node:1997",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1929",
          "object_declaration": "node:1998",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1930",
          "object_declaration": "node:1999",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1931",
          "object_declaration": "node:2000",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1932",
          "object_declaration": "node:2001",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1933",
          "object_declaration": "node:2002",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1934",
          "object_declaration": "node:2003",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1935",
          "object_declaration": "node:2004",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1936",
          "object_declaration": "node:2005",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1937",
          "object_declaration": "node:2006",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1938",
          "object_declaration": "node:2007",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1939",
          "object_declaration": "node:2008",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1940",
          "object_declaration": "node:2009",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1941",
          "object_declaration": "node:2010",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1942",
          "object_declaration": "node:2011",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1943",
          "object_declaration": "node:2012",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1944",
          "object_declaration": "node:2013",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1945",
          "object_declaration": "node:2014",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1946",
          "object_declaration": "node:2015",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1947",
          "object_declaration": "node:2016",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1948",
          "object_declaration": "node:2017",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1949",
          "object_declaration": "node:2018",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1950",
          "object_declaration": "node:2019",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1951",
          "object_declaration": "node:2020",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1952",
          "object_declaration": "node:2021",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1953",
          "object_declaration": "node:2022",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1954",
          "object_declaration": "node:2023",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1955",
          "object_declaration": "node:2024",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1956",
          "object_declaration": "node:2025",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1957",
          "object_declaration": "node:2026",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1958",
          "object_declaration": "node:2027",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1959",
          "object_declaration": "node:2028",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1960",
          "object_declaration": "node:2029",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1961",
          "object_declaration": "node:2030",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1962",
          "object_declaration": "node:2031",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1963",
          "object_declaration": "node:2032",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1964",
          "object_declaration": "node:2033",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1965",
          "object_declaration": "node:2034",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1966",
          "object_declaration": "node:2035",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1967",
          "object_declaration": "node:2036",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1968",
          "object_declaration": "node:2037",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1969",
          "object_declaration": "node:2038",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1970",
          "object_declaration": "node:2039",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1971",
          "object_declaration": "node:2040",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1972",
          "object_declaration": "node:2041",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1973",
          "object_declaration": "node:2042",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1974",
          "object_declaration": "node:2043",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1975",
          "object_declaration": "node:2044",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1976",
          "object_declaration": "node:2045",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1977",
          "object_declaration": "node:2046",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1978",
          "object_declaration": "node:2047",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1979",
          "object_declaration": "node:2048",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1980",
          "object_declaration": "node:2049",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1981",
          "object_declaration": "node:2050",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1982",
          "object_declaration": "node:2051",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1983",
          "object_declaration": "node:2052",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1984",
          "object_declaration": "node:2053",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1985",
          "object_declaration": "node:2054",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1986",
          "object_declaration": "node:2055",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1987",
          "object_declaration": "node:2056",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1988",
          "object_declaration": "node:2057",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1989",
          "object_declaration": "node:2058",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1990",
          "object_declaration": "node:2059",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1991",
          "object_declaration": "node:2060",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1992",
          "object_declaration": "node:2061",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1993",
          "object_declaration": "node:2062",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1994",
          "object_declaration": "node:2063",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1995",
          "object_declaration": "node:2064",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1996",
          "object_declaration": "node:2065",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1997",
          "object_declaration": "node:2066",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1998",
          "object_declaration": "node:2067",
          "phases": "BCN",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_1999",
          "object_declaration": "node:2068",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_2000",
          "object_declaration": "node:2069",
          "phases": "ABCN",
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j",
          "nominal_voltage": 7200
        },
        {
          "name": "R3-12-47-3_node_2001",
          "object_declaration": "node:12603",
          "bustype": "SWING",
          "phases": "ABCN",
          "nominal_voltage": 7200,
          "voltage_A": "7200+0.0j",
          "voltage_B": "-3600-6235j",
          "voltage_C": "-3600+6235j"
        }
      ]
    },
    "overhead_line": {
      "instances": [
        {
          "name": "R3-12-47-3_ol_1",
          "object_declaration": "overhead_line:10600",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_339",
          "to": "R3-12-47-3_node_402",
          "length": 164.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_2",
          "object_declaration": "overhead_line:10601",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_403",
          "to": "R3-12-47-3_node_404",
          "length": 148.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_3",
          "object_declaration": "overhead_line:10602",
          "phases": "ACN",
          "from": "R3-12-47-3_node_405",
          "to": "R3-12-47-3_node_406",
          "length": 159.9,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_4",
          "object_declaration": "overhead_line:10603",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_405",
          "to": "R3-12-47-3_node_411",
          "length": 196.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_5",
          "object_declaration": "overhead_line:10607",
          "phases": "BCN",
          "from": "R3-12-47-3_node_5",
          "to": "R3-12-47-3_node_6",
          "length": 167.9,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_6",
          "object_declaration": "overhead_line:10608",
          "phases": "BCN",
          "from": "R3-12-47-3_node_6",
          "to": "R3-12-47-3_node_7",
          "length": 218.3,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_7",
          "object_declaration": "overhead_line:10609",
          "phases": "BCN",
          "from": "R3-12-47-3_node_8",
          "to": "R3-12-47-3_node_9",
          "length": 288.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_8",
          "object_declaration": "overhead_line:10610",
          "phases": "BCN",
          "from": "R3-12-47-3_node_9",
          "to": "R3-12-47-3_node_10",
          "length": 388.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_9",
          "object_declaration": "overhead_line:10611",
          "phases": "BCN",
          "from": "R3-12-47-3_node_9",
          "to": "R3-12-47-3_node_11",
          "length": 124.8,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_10",
          "object_declaration": "overhead_line:10612",
          "phases": "BCN",
          "from": "R3-12-47-3_node_11",
          "to": "R3-12-47-3_node_12",
          "length": 53.8,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_11",
          "object_declaration": "overhead_line:10613",
          "phases": "BCN",
          "from": "R3-12-47-3_node_11",
          "to": "R3-12-47-3_node_29",
          "length": 116.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_12",
          "object_declaration": "overhead_line:10614",
          "phases": "BCN",
          "from": "R3-12-47-3_node_13",
          "to": "R3-12-47-3_node_14",
          "length": 192.3,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_13",
          "object_declaration": "overhead_line:10615",
          "phases": "BCN",
          "from": "R3-12-47-3_node_14",
          "to": "R3-12-47-3_node_15",
          "length": 143.7,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_14",
          "object_declaration": "overhead_line:10616",
          "phases": "BCN",
          "from": "R3-12-47-3_node_15",
          "to": "R3-12-47-3_node_18",
          "length": 358.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_15",
          "object_declaration": "overhead_line:10617",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_16",
          "to": "R3-12-47-3_node_17",
          "length": 129.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_16",
          "object_declaration": "overhead_line:10618",
          "phases": "BCN",
          "from": "R3-12-47-3_node_18",
          "to": "R3-12-47-3_node_19",
          "length": 252.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_17",
          "object_declaration": "overhead_line:10619",
          "phases": "BCN",
          "from": "R3-12-47-3_node_19",
          "to": "R3-12-47-3_node_20",
          "length": 322.8,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_18",
          "object_declaration": "overhead_line:10620",
          "phases": "BCN",
          "from": "R3-12-47-3_node_20",
          "to": "R3-12-47-3_node_21",
          "length": 223.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_19",
          "object_declaration": "overhead_line:10621",
          "phases": "BCN",
          "from": "R3-12-47-3_node_21",
          "to": "R3-12-47-3_node_22",
          "length": 300.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_20",
          "object_declaration": "overhead_line:10622",
          "phases": "BCN",
          "from": "R3-12-47-3_node_22",
          "to": "R3-12-47-3_node_23",
          "length": 167.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_21",
          "object_declaration": "overhead_line:10623",
          "phases": "BCN",
          "from": "R3-12-47-3_node_23",
          "to": "R3-12-47-3_node_24",
          "length": 213.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_22",
          "object_declaration": "overhead_line:10624",
          "phases": "BCN",
          "from": "R3-12-47-3_node_24",
          "to": "R3-12-47-3_node_25",
          "length": 156.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_23",
          "object_declaration": "overhead_line:10625",
          "phases": "BCN",
          "from": "R3-12-47-3_node_25",
          "to": "R3-12-47-3_node_26",
          "length": 264.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_24",
          "object_declaration": "overhead_line:10626",
          "phases": "BCN",
          "from": "R3-12-47-3_node_25",
          "to": "R3-12-47-3_node_27",
          "length": 238.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_25",
          "object_declaration": "overhead_line:10627",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_17",
          "to": "R3-12-47-3_node_28",
          "length": 122.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_26",
          "object_declaration": "overhead_line:10628",
          "phases": "BCN",
          "from": "R3-12-47-3_node_29",
          "to": "R3-12-47-3_node_30",
          "length": 247.3,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_27",
          "object_declaration": "overhead_line:10629",
          "phases": "BCN",
          "from": "R3-12-47-3_node_30",
          "to": "R3-12-47-3_node_31",
          "length": 250.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_28",
          "object_declaration": "overhead_line:10630",
          "phases": "BCN",
          "from": "R3-12-47-3_node_31",
          "to": "R3-12-47-3_node_32",
          "length": 281.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_29",
          "object_declaration": "overhead_line:10631",
          "phases": "BCN",
          "from": "R3-12-47-3_node_32",
          "to": "R3-12-47-3_node_68",
          "length": 347.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_30",
          "object_declaration": "overhead_line:10632",
          "phases": "BCN",
          "from": "R3-12-47-3_node_33",
          "to": "R3-12-47-3_node_34",
          "length": 125.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_31",
          "object_declaration": "overhead_line:10633",
          "phases": "BCN",
          "from": "R3-12-47-3_node_33",
          "to": "R3-12-47-3_node_66",
          "length": 84.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_32",
          "object_declaration": "overhead_line:10634",
          "phases": "BCN",
          "from": "R3-12-47-3_node_34",
          "to": "R3-12-47-3_node_35",
          "length": 379.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_33",
          "object_declaration": "overhead_line:10635",
          "phases": "BCN",
          "from": "R3-12-47-3_node_35",
          "to": "R3-12-47-3_node_36",
          "length": 422.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_34",
          "object_declaration": "overhead_line:10636",
          "phases": "BCN",
          "from": "R3-12-47-3_node_36",
          "to": "R3-12-47-3_node_37",
          "length": 213.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_35",
          "object_declaration": "overhead_line:10637",
          "phases": "BCN",
          "from": "R3-12-47-3_node_37",
          "to": "R3-12-47-3_node_38",
          "length": 122.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_36",
          "object_declaration": "overhead_line:10638",
          "phases": "BCN",
          "from": "R3-12-47-3_node_37",
          "to": "R3-12-47-3_node_39",
          "length": 183.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_37",
          "object_declaration": "overhead_line:10639",
          "phases": "BCN",
          "from": "R3-12-47-3_node_39",
          "to": "R3-12-47-3_node_41",
          "length": 423.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_38",
          "object_declaration": "overhead_line:10640",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_28",
          "to": "R3-12-47-3_node_40",
          "length": 287.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_39",
          "object_declaration": "overhead_line:10641",
          "phases": "BCN",
          "from": "R3-12-47-3_node_41",
          "to": "R3-12-47-3_node_42",
          "length": 140.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_40",
          "object_declaration": "overhead_line:10642",
          "phases": "BCN",
          "from": "R3-12-47-3_node_41",
          "to": "R3-12-47-3_node_46",
          "length": 229.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_41",
          "object_declaration": "overhead_line:10643",
          "phases": "BCN",
          "from": "R3-12-47-3_node_42",
          "to": "R3-12-47-3_node_43",
          "length": 110.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_42",
          "object_declaration": "overhead_line:10644",
          "phases": "BCN",
          "from": "R3-12-47-3_node_42",
          "to": "R3-12-47-3_node_45",
          "length": 308.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_43",
          "object_declaration": "overhead_line:10645",
          "phases": "BCN",
          "from": "R3-12-47-3_node_43",
          "to": "R3-12-47-3_node_44",
          "length": 202.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_44",
          "object_declaration": "overhead_line:10646",
          "phases": "BCN",
          "from": "R3-12-47-3_node_46",
          "to": "R3-12-47-3_node_47",
          "length": 300.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_45",
          "object_declaration": "overhead_line:10647",
          "phases": "BCN",
          "from": "R3-12-47-3_node_47",
          "to": "R3-12-47-3_node_48",
          "length": 404.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_46",
          "object_declaration": "overhead_line:10648",
          "phases": "BCN",
          "from": "R3-12-47-3_node_48",
          "to": "R3-12-47-3_node_49",
          "length": 101.8,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_47",
          "object_declaration": "overhead_line:10649",
          "phases": "BCN",
          "from": "R3-12-47-3_node_48",
          "to": "R3-12-47-3_node_53",
          "length": 310.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_48",
          "object_declaration": "overhead_line:10650",
          "phases": "BCN",
          "from": "R3-12-47-3_node_49",
          "to": "R3-12-47-3_node_50",
          "length": 337.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_49",
          "object_declaration": "overhead_line:10652",
          "phases": "BCN",
          "from": "R3-12-47-3_node_53",
          "to": "R3-12-47-3_node_54",
          "length": 273.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_50",
          "object_declaration": "overhead_line:10653",
          "phases": "BCN",
          "from": "R3-12-47-3_node_53",
          "to": "R3-12-47-3_node_61",
          "length": 175.3,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_51",
          "object_declaration": "overhead_line:10654",
          "phases": "BCN",
          "from": "R3-12-47-3_node_54",
          "to": "R3-12-47-3_node_55",
          "length": 342.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_52",
          "object_declaration": "overhead_line:10655",
          "phases": "BCN",
          "from": "R3-12-47-3_node_55",
          "to": "R3-12-47-3_node_56",
          "length": 200.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_53",
          "object_declaration": "overhead_line:10656",
          "phases": "BCN",
          "from": "R3-12-47-3_node_55",
          "to": "R3-12-47-3_node_60",
          "length": 204.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_54",
          "object_declaration": "overhead_line:10657",
          "phases": "BCN",
          "from": "R3-12-47-3_node_56",
          "to": "R3-12-47-3_node_57",
          "length": 345.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_55",
          "object_declaration": "overhead_line:10658",
          "phases": "BCN",
          "from": "R3-12-47-3_node_57",
          "to": "R3-12-47-3_node_58",
          "length": 468.9,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_56",
          "object_declaration": "overhead_line:10659",
          "phases": "BCN",
          "from": "R3-12-47-3_node_57",
          "to": "R3-12-47-3_node_59",
          "length": 431.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_57",
          "object_declaration": "overhead_line:10660",
          "phases": "BCN",
          "from": "R3-12-47-3_node_61",
          "to": "R3-12-47-3_node_62",
          "length": 331.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_58",
          "object_declaration": "overhead_line:10661",
          "phases": "BCN",
          "from": "R3-12-47-3_node_62",
          "to": "R3-12-47-3_node_64",
          "length": 226.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_59",
          "object_declaration": "overhead_line:10663",
          "phases": "BCN",
          "from": "R3-12-47-3_node_64",
          "to": "R3-12-47-3_node_65",
          "length": 118.3,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_60",
          "object_declaration": "overhead_line:10664",
          "phases": "BCN",
          "from": "R3-12-47-3_node_66",
          "to": "R3-12-47-3_node_67",
          "length": 347.7,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_61",
          "object_declaration": "overhead_line:10665",
          "phases": "BCN",
          "from": "R3-12-47-3_node_68",
          "to": "R3-12-47-3_node_69",
          "length": 356.7,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_62",
          "object_declaration": "overhead_line:10666",
          "phases": "BCN",
          "from": "R3-12-47-3_node_69",
          "to": "R3-12-47-3_node_70",
          "length": 235.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_63",
          "object_declaration": "overhead_line:10667",
          "phases": "BCN",
          "from": "R3-12-47-3_node_70",
          "to": "R3-12-47-3_node_71",
          "length": 341.9,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_64",
          "object_declaration": "overhead_line:10668",
          "phases": "BCN",
          "from": "R3-12-47-3_node_71",
          "to": "R3-12-47-3_node_72",
          "length": 100.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_65",
          "object_declaration": "overhead_line:10669",
          "phases": "BCN",
          "from": "R3-12-47-3_node_71",
          "to": "R3-12-47-3_node_78",
          "length": 397.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_66",
          "object_declaration": "overhead_line:10670",
          "phases": "BCN",
          "from": "R3-12-47-3_node_72",
          "to": "R3-12-47-3_node_73",
          "length": 354.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_67",
          "object_declaration": "overhead_line:10671",
          "phases": "BCN",
          "from": "R3-12-47-3_node_73",
          "to": "R3-12-47-3_node_75",
          "length": 147.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_68",
          "object_declaration": "overhead_line:10673",
          "phases": "BCN",
          "from": "R3-12-47-3_node_75",
          "to": "R3-12-47-3_node_76",
          "length": 131.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_69",
          "object_declaration": "overhead_line:10674",
          "phases": "BCN",
          "from": "R3-12-47-3_node_76",
          "to": "R3-12-47-3_node_77",
          "length": 263.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_70",
          "object_declaration": "overhead_line:10675",
          "phases": "BCN",
          "from": "R3-12-47-3_node_78",
          "to": "R3-12-47-3_node_79",
          "length": 280.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_71",
          "object_declaration": "overhead_line:10676",
          "phases": "BCN",
          "from": "R3-12-47-3_node_79",
          "to": "R3-12-47-3_node_80",
          "length": 101.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_72",
          "object_declaration": "overhead_line:10677",
          "phases": "BCN",
          "from": "R3-12-47-3_node_80",
          "to": "R3-12-47-3_node_81",
          "length": 189.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_73",
          "object_declaration": "overhead_line:10678",
          "phases": "BCN",
          "from": "R3-12-47-3_node_80",
          "to": "R3-12-47-3_node_83",
          "length": 164.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_74",
          "object_declaration": "overhead_line:10679",
          "phases": "BCN",
          "from": "R3-12-47-3_node_81",
          "to": "R3-12-47-3_node_82",
          "length": 312.9,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_75",
          "object_declaration": "overhead_line:10680",
          "phases": "BCN",
          "from": "R3-12-47-3_node_83",
          "to": "R3-12-47-3_node_84",
          "length": 355.7,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_76",
          "object_declaration": "overhead_line:10681",
          "phases": "BCN",
          "from": "R3-12-47-3_node_84",
          "to": "R3-12-47-3_node_86",
          "length": 106.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_77",
          "object_declaration": "overhead_line:10682",
          "phases": "BCN",
          "from": "R3-12-47-3_node_84",
          "to": "R3-12-47-3_node_87",
          "length": 348.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_78",
          "object_declaration": "overhead_line:10684",
          "phases": "BCN",
          "from": "R3-12-47-3_node_87",
          "to": "R3-12-47-3_node_90",
          "length": 219.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_79",
          "object_declaration": "overhead_line:10686",
          "phases": "BCN",
          "from": "R3-12-47-3_node_90",
          "to": "R3-12-47-3_node_91",
          "length": 169.6,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_80",
          "object_declaration": "overhead_line:10687",
          "phases": "BCN",
          "from": "R3-12-47-3_node_91",
          "to": "R3-12-47-3_node_92",
          "length": 196.3,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_81",
          "object_declaration": "overhead_line:10688",
          "phases": "BCN",
          "from": "R3-12-47-3_node_92",
          "to": "R3-12-47-3_node_93",
          "length": 185.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_82",
          "object_declaration": "overhead_line:10689",
          "phases": "BCN",
          "from": "R3-12-47-3_node_93",
          "to": "R3-12-47-3_node_94",
          "length": 384.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_83",
          "object_declaration": "overhead_line:10690",
          "phases": "BCN",
          "from": "R3-12-47-3_node_93",
          "to": "R3-12-47-3_node_119",
          "length": 296.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_84",
          "object_declaration": "overhead_line:10691",
          "phases": "BCN",
          "from": "R3-12-47-3_node_94",
          "to": "R3-12-47-3_node_95",
          "length": 269.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_85",
          "object_declaration": "overhead_line:10692",
          "phases": "BCN",
          "from": "R3-12-47-3_node_94",
          "to": "R3-12-47-3_node_118",
          "length": 302.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_86",
          "object_declaration": "overhead_line:10693",
          "phases": "BCN",
          "from": "R3-12-47-3_node_95",
          "to": "R3-12-47-3_node_96",
          "length": 478.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_87",
          "object_declaration": "overhead_line:10694",
          "phases": "BCN",
          "from": "R3-12-47-3_node_96",
          "to": "R3-12-47-3_node_98",
          "length": 307.9,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_88",
          "object_declaration": "overhead_line:10695",
          "phases": "BCN",
          "from": "R3-12-47-3_node_96",
          "to": "R3-12-47-3_node_116",
          "length": 103.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_89",
          "object_declaration": "overhead_line:10696",
          "phases": "BCN",
          "from": "R3-12-47-3_node_96",
          "to": "R3-12-47-3_node_117",
          "length": 440.5,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_90",
          "object_declaration": "overhead_line:10698",
          "phases": "BCN",
          "from": "R3-12-47-3_node_98",
          "to": "R3-12-47-3_node_99",
          "length": 366.9,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_91",
          "object_declaration": "overhead_line:10699",
          "phases": "BCN",
          "from": "R3-12-47-3_node_100",
          "to": "R3-12-47-3_node_101",
          "length": 407.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_92",
          "object_declaration": "overhead_line:10700",
          "phases": "BCN",
          "from": "R3-12-47-3_node_101",
          "to": "R3-12-47-3_node_102",
          "length": 295.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_93",
          "object_declaration": "overhead_line:10701",
          "phases": "BCN",
          "from": "R3-12-47-3_node_102",
          "to": "R3-12-47-3_node_103",
          "length": 254.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_94",
          "object_declaration": "overhead_line:10702",
          "phases": "BCN",
          "from": "R3-12-47-3_node_103",
          "to": "R3-12-47-3_node_104",
          "length": 397.2,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_95",
          "object_declaration": "overhead_line:10703",
          "phases": "BCN",
          "from": "R3-12-47-3_node_104",
          "to": "R3-12-47-3_node_105",
          "length": 304.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_96",
          "object_declaration": "overhead_line:10704",
          "phases": "BCN",
          "from": "R3-12-47-3_node_105",
          "to": "R3-12-47-3_node_106",
          "length": 430.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_97",
          "object_declaration": "overhead_line:10705",
          "phases": "BCN",
          "from": "R3-12-47-3_node_106",
          "to": "R3-12-47-3_node_107",
          "length": 589.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_98",
          "object_declaration": "overhead_line:10706",
          "phases": "BCN",
          "from": "R3-12-47-3_node_107",
          "to": "R3-12-47-3_node_108",
          "length": 289.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_99",
          "object_declaration": "overhead_line:10707",
          "phases": "BCN",
          "from": "R3-12-47-3_node_108",
          "to": "R3-12-47-3_node_111",
          "length": 294.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_100",
          "object_declaration": "overhead_line:10708",
          "phases": "BCN",
          "from": "R3-12-47-3_node_108",
          "to": "R3-12-47-3_node_112",
          "length": 248.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_101",
          "object_declaration": "overhead_line:10709",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_109",
          "to": "R3-12-47-3_node_110",
          "length": 261.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_102",
          "object_declaration": "overhead_line:10710",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_109",
          "to": "R3-12-47-3_node_150",
          "length": 168.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_103",
          "object_declaration": "overhead_line:10711",
          "phases": "BCN",
          "from": "R3-12-47-3_node_112",
          "to": "R3-12-47-3_node_113",
          "length": 300.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_104",
          "object_declaration": "overhead_line:10712",
          "phases": "BCN",
          "from": "R3-12-47-3_node_113",
          "to": "R3-12-47-3_node_114",
          "length": 511.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_105",
          "object_declaration": "overhead_line:10713",
          "phases": "BCN",
          "from": "R3-12-47-3_node_114",
          "to": "R3-12-47-3_node_115",
          "length": 249.8,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_106",
          "object_declaration": "overhead_line:10714",
          "phases": "BCN",
          "from": "R3-12-47-3_node_119",
          "to": "R3-12-47-3_node_120",
          "length": 105.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_107",
          "object_declaration": "overhead_line:10715",
          "phases": "BCN",
          "from": "R3-12-47-3_node_120",
          "to": "R3-12-47-3_node_124",
          "length": 304.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_108",
          "object_declaration": "overhead_line:10716",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_121",
          "to": "R3-12-47-3_node_123",
          "length": 118.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_109",
          "object_declaration": "overhead_line:10718",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_128",
          "to": "R3-12-47-3_node_129",
          "length": 382.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_110",
          "object_declaration": "overhead_line:10719",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_129",
          "to": "R3-12-47-3_node_130",
          "length": 460.2,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_111",
          "object_declaration": "overhead_line:10720",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_130",
          "to": "R3-12-47-3_node_131",
          "length": 126.2,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_112",
          "object_declaration": "overhead_line:10721",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_131",
          "to": "R3-12-47-3_node_132",
          "length": 192.4,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_113",
          "object_declaration": "overhead_line:10722",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_132",
          "to": "R3-12-47-3_node_136",
          "length": 72.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_114",
          "object_declaration": "overhead_line:10724",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_123",
          "to": "R3-12-47-3_node_135",
          "length": 98.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_115",
          "object_declaration": "overhead_line:10725",
          "phases": "ABN",
          "from": "R3-12-47-3_node_137",
          "to": "R3-12-47-3_node_138",
          "length": 227.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_116",
          "object_declaration": "overhead_line:10726",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_140",
          "to": "R3-12-47-3_node_141",
          "length": 209.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_117",
          "object_declaration": "overhead_line:10727",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_141",
          "to": "R3-12-47-3_node_142",
          "length": 315.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_118",
          "object_declaration": "overhead_line:10728",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_142",
          "to": "R3-12-47-3_node_143",
          "length": 97.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_119",
          "object_declaration": "overhead_line:10729",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_143",
          "to": "R3-12-47-3_node_144",
          "length": 223.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_120",
          "object_declaration": "overhead_line:10730",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_144",
          "to": "R3-12-47-3_node_145",
          "length": 138.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_121",
          "object_declaration": "overhead_line:10731",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_145",
          "to": "R3-12-47-3_node_147",
          "length": 115.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_122",
          "object_declaration": "overhead_line:10732",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_135",
          "to": "R3-12-47-3_node_146",
          "length": 140.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_123",
          "object_declaration": "overhead_line:10733",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_150",
          "to": "R3-12-47-3_node_151",
          "length": 172.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_124",
          "object_declaration": "overhead_line:10734",
          "phases": "ACN",
          "from": "R3-12-47-3_node_152",
          "to": "R3-12-47-3_node_153",
          "length": 158.8,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_125",
          "object_declaration": "overhead_line:10735",
          "phases": "ACN",
          "from": "R3-12-47-3_node_153",
          "to": "R3-12-47-3_node_154",
          "length": 173.8,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_126",
          "object_declaration": "overhead_line:10737",
          "phases": "ACN",
          "from": "R3-12-47-3_node_155",
          "to": "R3-12-47-3_node_156",
          "length": 202.8,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_127",
          "object_declaration": "overhead_line:10738",
          "phases": "ACN",
          "from": "R3-12-47-3_node_156",
          "to": "R3-12-47-3_node_157",
          "length": 277.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_128",
          "object_declaration": "overhead_line:10739",
          "phases": "ACN",
          "from": "R3-12-47-3_node_157",
          "to": "R3-12-47-3_node_159",
          "length": 147.8,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_129",
          "object_declaration": "overhead_line:10740",
          "phases": "ACN",
          "from": "R3-12-47-3_node_157",
          "to": "R3-12-47-3_node_163",
          "length": 560.9,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_130",
          "object_declaration": "overhead_line:10741",
          "phases": "ACN",
          "from": "R3-12-47-3_node_146",
          "to": "R3-12-47-3_node_149",
          "length": 195.3,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_131",
          "object_declaration": "overhead_line:10742",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_146",
          "to": "R3-12-47-3_node_158",
          "length": 418.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_132",
          "object_declaration": "overhead_line:10743",
          "phases": "ACN",
          "from": "R3-12-47-3_node_159",
          "to": "R3-12-47-3_node_160",
          "length": 107.5,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_133",
          "object_declaration": "overhead_line:10744",
          "phases": "ACN",
          "from": "R3-12-47-3_node_160",
          "to": "R3-12-47-3_node_161",
          "length": 220.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_134",
          "object_declaration": "overhead_line:10745",
          "phases": "ACN",
          "from": "R3-12-47-3_node_161",
          "to": "R3-12-47-3_node_162",
          "length": 233.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_135",
          "object_declaration": "overhead_line:10746",
          "phases": "ACN",
          "from": "R3-12-47-3_node_163",
          "to": "R3-12-47-3_node_166",
          "length": 150.6,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_136",
          "object_declaration": "overhead_line:10748",
          "phases": "ACN",
          "from": "R3-12-47-3_node_166",
          "to": "R3-12-47-3_node_167",
          "length": 119.2,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_137",
          "object_declaration": "overhead_line:10749",
          "phases": "ACN",
          "from": "R3-12-47-3_node_167",
          "to": "R3-12-47-3_node_168",
          "length": 466.2,
          "configuration": "line_configuration:37"
        },
        {
          "name": "R3-12-47-3_ol_138",
          "object_declaration": "overhead_line:10750",
          "phases": "ACN",
          "from": "R3-12-47-3_node_167",
          "to": "R3-12-47-3_node_210",
          "length": 196.3,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_139",
          "object_declaration": "overhead_line:10751",
          "phases": "ACN",
          "from": "R3-12-47-3_node_167",
          "to": "R3-12-47-3_node_223",
          "length": 90.5,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_140",
          "object_declaration": "overhead_line:10752",
          "phases": "ACN",
          "from": "R3-12-47-3_node_168",
          "to": "R3-12-47-3_node_169",
          "length": 702.6,
          "configuration": "line_configuration:37"
        },
        {
          "name": "R3-12-47-3_ol_141",
          "object_declaration": "overhead_line:10753",
          "phases": "ACN",
          "from": "R3-12-47-3_node_169",
          "to": "R3-12-47-3_node_171",
          "length": 379.4,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_142",
          "object_declaration": "overhead_line:10754",
          "phases": "ACN",
          "from": "R3-12-47-3_node_169",
          "to": "R3-12-47-3_node_183",
          "length": 267.3,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_143",
          "object_declaration": "overhead_line:10755",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_158",
          "to": "R3-12-47-3_node_170",
          "length": 338.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_144",
          "object_declaration": "overhead_line:10756",
          "phases": "ACN",
          "from": "R3-12-47-3_node_171",
          "to": "R3-12-47-3_node_172",
          "length": 430.5,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_145",
          "object_declaration": "overhead_line:10757",
          "phases": "ACN",
          "from": "R3-12-47-3_node_172",
          "to": "R3-12-47-3_node_173",
          "length": 217.3,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_146",
          "object_declaration": "overhead_line:10758",
          "phases": "ACN",
          "from": "R3-12-47-3_node_172",
          "to": "R3-12-47-3_node_174",
          "length": 312.2,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_147",
          "object_declaration": "overhead_line:10759",
          "phases": "ACN",
          "from": "R3-12-47-3_node_174",
          "to": "R3-12-47-3_node_175",
          "length": 219.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_148",
          "object_declaration": "overhead_line:10760",
          "phases": "ACN",
          "from": "R3-12-47-3_node_175",
          "to": "R3-12-47-3_node_176",
          "length": 206.3,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_149",
          "object_declaration": "overhead_line:10761",
          "phases": "ACN",
          "from": "R3-12-47-3_node_176",
          "to": "R3-12-47-3_node_178",
          "length": 280.5,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_150",
          "object_declaration": "overhead_line:10763",
          "phases": "ACN",
          "from": "R3-12-47-3_node_178",
          "to": "R3-12-47-3_node_179",
          "length": 278.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_151",
          "object_declaration": "overhead_line:10764",
          "phases": "ACN",
          "from": "R3-12-47-3_node_179",
          "to": "R3-12-47-3_node_180",
          "length": 228.4,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_152",
          "object_declaration": "overhead_line:10765",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_170",
          "to": "R3-12-47-3_node_182",
          "length": 358.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_153",
          "object_declaration": "overhead_line:10766",
          "phases": "ACN",
          "from": "R3-12-47-3_node_183",
          "to": "R3-12-47-3_node_184",
          "length": 143.3,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_154",
          "object_declaration": "overhead_line:10767",
          "phases": "ACN",
          "from": "R3-12-47-3_node_183",
          "to": "R3-12-47-3_node_186",
          "length": 115.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_155",
          "object_declaration": "overhead_line:10768",
          "phases": "ACN",
          "from": "R3-12-47-3_node_183",
          "to": "R3-12-47-3_node_188",
          "length": 368.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_156",
          "object_declaration": "overhead_line:10769",
          "phases": "ACN",
          "from": "R3-12-47-3_node_184",
          "to": "R3-12-47-3_node_185",
          "length": 376.8,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_157",
          "object_declaration": "overhead_line:10770",
          "phases": "ACN",
          "from": "R3-12-47-3_node_186",
          "to": "R3-12-47-3_node_187",
          "length": 135.6,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_158",
          "object_declaration": "overhead_line:10771",
          "phases": "ACN",
          "from": "R3-12-47-3_node_188",
          "to": "R3-12-47-3_node_191",
          "length": 481.8,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_159",
          "object_declaration": "overhead_line:10773",
          "phases": "ACN",
          "from": "R3-12-47-3_node_191",
          "to": "R3-12-47-3_node_192",
          "length": 265.2,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_160",
          "object_declaration": "overhead_line:10774",
          "phases": "ACN",
          "from": "R3-12-47-3_node_191",
          "to": "R3-12-47-3_node_195",
          "length": 336.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_161",
          "object_declaration": "overhead_line:10775",
          "phases": "ACN",
          "from": "R3-12-47-3_node_192",
          "to": "R3-12-47-3_node_193",
          "length": 227.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_162",
          "object_declaration": "overhead_line:10776",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_182",
          "to": "R3-12-47-3_node_194",
          "length": 205.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_163",
          "object_declaration": "overhead_line:10777",
          "phases": "ACN",
          "from": "R3-12-47-3_node_195",
          "to": "R3-12-47-3_node_196",
          "length": 159.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_164",
          "object_declaration": "overhead_line:10778",
          "phases": "ACN",
          "from": "R3-12-47-3_node_196",
          "to": "R3-12-47-3_node_197",
          "length": 369.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_165",
          "object_declaration": "overhead_line:10779",
          "phases": "ACN",
          "from": "R3-12-47-3_node_196",
          "to": "R3-12-47-3_node_199",
          "length": 193.2,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_166",
          "object_declaration": "overhead_line:10780",
          "phases": "ACN",
          "from": "R3-12-47-3_node_197",
          "to": "R3-12-47-3_node_198",
          "length": 520.5,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_167",
          "object_declaration": "overhead_line:10781",
          "phases": "ACN",
          "from": "R3-12-47-3_node_199",
          "to": "R3-12-47-3_node_200",
          "length": 397.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_168",
          "object_declaration": "overhead_line:10782",
          "phases": "ACN",
          "from": "R3-12-47-3_node_200",
          "to": "R3-12-47-3_node_201",
          "length": 308.2,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_169",
          "object_declaration": "overhead_line:10783",
          "phases": "ACN",
          "from": "R3-12-47-3_node_200",
          "to": "R3-12-47-3_node_207",
          "length": 347.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_170",
          "object_declaration": "overhead_line:10784",
          "phases": "ACN",
          "from": "R3-12-47-3_node_201",
          "to": "R3-12-47-3_node_202",
          "length": 10.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_171",
          "object_declaration": "overhead_line:10785",
          "phases": "ACN",
          "from": "R3-12-47-3_node_201",
          "to": "R3-12-47-3_node_203",
          "length": 242.2,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_172",
          "object_declaration": "overhead_line:10786",
          "phases": "ACN",
          "from": "R3-12-47-3_node_203",
          "to": "R3-12-47-3_node_204",
          "length": 349.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_173",
          "object_declaration": "overhead_line:10787",
          "phases": "ACN",
          "from": "R3-12-47-3_node_204",
          "to": "R3-12-47-3_node_206",
          "length": 315.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_174",
          "object_declaration": "overhead_line:10788",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_194",
          "to": "R3-12-47-3_node_205",
          "length": 293.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_175",
          "object_declaration": "overhead_line:10789",
          "phases": "ABN",
          "from": "R3-12-47-3_node_194",
          "to": "R3-12-47-3_node_1463",
          "length": 249.2,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_176",
          "object_declaration": "overhead_line:10790",
          "phases": "ACN",
          "from": "R3-12-47-3_node_207",
          "to": "R3-12-47-3_node_208",
          "length": 299.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_177",
          "object_declaration": "overhead_line:10791",
          "phases": "ACN",
          "from": "R3-12-47-3_node_208",
          "to": "R3-12-47-3_node_209",
          "length": 114.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_178",
          "object_declaration": "overhead_line:10792",
          "phases": "ACN",
          "from": "R3-12-47-3_node_210",
          "to": "R3-12-47-3_node_211",
          "length": 92.4,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_179",
          "object_declaration": "overhead_line:10793",
          "phases": "ACN",
          "from": "R3-12-47-3_node_210",
          "to": "R3-12-47-3_node_212",
          "length": 170.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_180",
          "object_declaration": "overhead_line:10794",
          "phases": "ACN",
          "from": "R3-12-47-3_node_212",
          "to": "R3-12-47-3_node_213",
          "length": 90.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_181",
          "object_declaration": "overhead_line:10795",
          "phases": "ACN",
          "from": "R3-12-47-3_node_212",
          "to": "R3-12-47-3_node_222",
          "length": 288.5,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_182",
          "object_declaration": "overhead_line:10796",
          "phases": "ACN",
          "from": "R3-12-47-3_node_213",
          "to": "R3-12-47-3_node_214",
          "length": 201.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_183",
          "object_declaration": "overhead_line:10797",
          "phases": "ACN",
          "from": "R3-12-47-3_node_214",
          "to": "R3-12-47-3_node_215",
          "length": 290.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_184",
          "object_declaration": "overhead_line:10798",
          "phases": "ACN",
          "from": "R3-12-47-3_node_215",
          "to": "R3-12-47-3_node_217",
          "length": 102.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_185",
          "object_declaration": "overhead_line:10799",
          "phases": "ACN",
          "from": "R3-12-47-3_node_215",
          "to": "R3-12-47-3_node_218",
          "length": 104.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_186",
          "object_declaration": "overhead_line:10800",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_205",
          "to": "R3-12-47-3_node_216",
          "length": 149.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_187",
          "object_declaration": "overhead_line:10801",
          "phases": "ACN",
          "from": "R3-12-47-3_node_218",
          "to": "R3-12-47-3_node_219",
          "length": 176.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_188",
          "object_declaration": "overhead_line:10802",
          "phases": "ACN",
          "from": "R3-12-47-3_node_219",
          "to": "R3-12-47-3_node_220",
          "length": 243.7,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_189",
          "object_declaration": "overhead_line:10803",
          "phases": "ACN",
          "from": "R3-12-47-3_node_220",
          "to": "R3-12-47-3_node_221",
          "length": 302.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_190",
          "object_declaration": "overhead_line:10808",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_216",
          "to": "R3-12-47-3_node_228",
          "length": 283.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_191",
          "object_declaration": "overhead_line:10809",
          "phases": "ABN",
          "from": "R3-12-47-3_node_216",
          "to": "R3-12-47-3_node_1470",
          "length": 362.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_192",
          "object_declaration": "overhead_line:10818",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_228",
          "to": "R3-12-47-3_node_242",
          "length": 106.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_193",
          "object_declaration": "overhead_line:10819",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_240",
          "to": "R3-12-47-3_node_241",
          "length": 187.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_194",
          "object_declaration": "overhead_line:10820",
          "phases": "ACN",
          "from": "R3-12-47-3_node_244",
          "to": "R3-12-47-3_node_245",
          "length": 85.1,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_195",
          "object_declaration": "overhead_line:10821",
          "phases": "ACN",
          "from": "R3-12-47-3_node_245",
          "to": "R3-12-47-3_node_246",
          "length": 100.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_196",
          "object_declaration": "overhead_line:10822",
          "phases": "ACN",
          "from": "R3-12-47-3_node_246",
          "to": "R3-12-47-3_node_247",
          "length": 195.3,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_197",
          "object_declaration": "overhead_line:10823",
          "phases": "ACN",
          "from": "R3-12-47-3_node_246",
          "to": "R3-12-47-3_node_248",
          "length": 208.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_198",
          "object_declaration": "overhead_line:10824",
          "phases": "ACN",
          "from": "R3-12-47-3_node_248",
          "to": "R3-12-47-3_node_249",
          "length": 97.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_199",
          "object_declaration": "overhead_line:10825",
          "phases": "ACN",
          "from": "R3-12-47-3_node_249",
          "to": "R3-12-47-3_node_250",
          "length": 165.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_200",
          "object_declaration": "overhead_line:10826",
          "phases": "ABN",
          "from": "R3-12-47-3_node_251",
          "to": "R3-12-47-3_node_252",
          "length": 257.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_201",
          "object_declaration": "overhead_line:10827",
          "phases": "ABN",
          "from": "R3-12-47-3_node_252",
          "to": "R3-12-47-3_node_256",
          "length": 271.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_202",
          "object_declaration": "overhead_line:10829",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_242",
          "to": "R3-12-47-3_node_148",
          "length": 254.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_203",
          "object_declaration": "overhead_line:10830",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_242",
          "to": "R3-12-47-3_node_255",
          "length": 199.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_204",
          "object_declaration": "overhead_line:10831",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_255",
          "to": "R3-12-47-3_node_257",
          "length": 341.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_205",
          "object_declaration": "overhead_line:10832",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_257",
          "to": "R3-12-47-3_node_258",
          "length": 179.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_206",
          "object_declaration": "overhead_line:10833",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_258",
          "to": "R3-12-47-3_node_259",
          "length": 155.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_207",
          "object_declaration": "overhead_line:10834",
          "phases": "ABN",
          "from": "R3-12-47-3_node_258",
          "to": "R3-12-47-3_node_1484",
          "length": 198.3,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_208",
          "object_declaration": "overhead_line:10835",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_259",
          "to": "R3-12-47-3_node_260",
          "length": 218.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_209",
          "object_declaration": "overhead_line:10836",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_260",
          "to": "R3-12-47-3_node_140",
          "length": 128.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_210",
          "object_declaration": "overhead_line:10837",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_261",
          "to": "R3-12-47-3_node_262",
          "length": 104.9,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_211",
          "object_declaration": "overhead_line:10838",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_262",
          "to": "R3-12-47-3_node_263",
          "length": 537.3,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_212",
          "object_declaration": "overhead_line:10839",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_263",
          "to": "R3-12-47-3_node_264",
          "length": 346.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_213",
          "object_declaration": "overhead_line:10840",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_263",
          "to": "R3-12-47-3_node_1488",
          "length": 137.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_214",
          "object_declaration": "overhead_line:10841",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_264",
          "to": "R3-12-47-3_node_265",
          "length": 305.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_215",
          "object_declaration": "overhead_line:10842",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_265",
          "to": "R3-12-47-3_node_267",
          "length": 265.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_216",
          "object_declaration": "overhead_line:10843",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_241",
          "to": "R3-12-47-3_node_266",
          "length": 198.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_217",
          "object_declaration": "overhead_line:10845",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_267",
          "to": "R3-12-47-3_node_270",
          "length": 284.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_218",
          "object_declaration": "overhead_line:10846",
          "phases": "ABN",
          "from": "R3-12-47-3_node_267",
          "to": "R3-12-47-3_node_1501",
          "length": 162.3,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_219",
          "object_declaration": "overhead_line:10847",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_270",
          "to": "R3-12-47-3_node_271",
          "length": 293.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_220",
          "object_declaration": "overhead_line:10848",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_271",
          "to": "R3-12-47-3_node_139",
          "length": 510.4,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_221",
          "object_declaration": "overhead_line:10849",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_271",
          "to": "R3-12-47-3_node_272",
          "length": 543.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_222",
          "object_declaration": "overhead_line:10850",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_272",
          "to": "R3-12-47-3_node_273",
          "length": 140.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_223",
          "object_declaration": "overhead_line:10851",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_273",
          "to": "R3-12-47-3_node_128",
          "length": 342.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_224",
          "object_declaration": "overhead_line:10852",
          "phases": "ABN",
          "from": "R3-12-47-3_node_273",
          "to": "R3-12-47-3_node_137",
          "length": 211.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_225",
          "object_declaration": "overhead_line:10853",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_273",
          "to": "R3-12-47-3_node_274",
          "length": 317.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_226",
          "object_declaration": "overhead_line:10854",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_274",
          "to": "R3-12-47-3_node_275",
          "length": 601.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_227",
          "object_declaration": "overhead_line:10855",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_275",
          "to": "R3-12-47-3_node_276",
          "length": 350.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_228",
          "object_declaration": "overhead_line:10856",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_276",
          "to": "R3-12-47-3_node_277",
          "length": 392.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_229",
          "object_declaration": "overhead_line:10857",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_277",
          "to": "R3-12-47-3_node_278",
          "length": 323.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_230",
          "object_declaration": "overhead_line:10858",
          "phases": "ABN",
          "from": "R3-12-47-3_node_278",
          "to": "R3-12-47-3_node_127",
          "length": 106.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_231",
          "object_declaration": "overhead_line:10859",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_278",
          "to": "R3-12-47-3_node_281",
          "length": 340.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_232",
          "object_declaration": "overhead_line:10860",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_278",
          "to": "R3-12-47-3_node_1674",
          "length": 399.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_233",
          "object_declaration": "overhead_line:10861",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_266",
          "to": "R3-12-47-3_node_280",
          "length": 110.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_234",
          "object_declaration": "overhead_line:10863",
          "phases": "ACN",
          "from": "R3-12-47-3_node_282",
          "to": "R3-12-47-3_node_283",
          "length": 103.8,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_235",
          "object_declaration": "overhead_line:10864",
          "phases": "ACN",
          "from": "R3-12-47-3_node_283",
          "to": "R3-12-47-3_node_284",
          "length": 114.8,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_236",
          "object_declaration": "overhead_line:10865",
          "phases": "ACN",
          "from": "R3-12-47-3_node_284",
          "to": "R3-12-47-3_node_285",
          "length": 304.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_237",
          "object_declaration": "overhead_line:10866",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_281",
          "to": "R3-12-47-3_node_286",
          "length": 179.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_238",
          "object_declaration": "overhead_line:10867",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_286",
          "to": "R3-12-47-3_node_287",
          "length": 290.1,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_239",
          "object_declaration": "overhead_line:10868",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_288",
          "to": "R3-12-47-3_node_289",
          "length": 601.1,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_240",
          "object_declaration": "overhead_line:10869",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_289",
          "to": "R3-12-47-3_node_290",
          "length": 171.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_241",
          "object_declaration": "overhead_line:10870",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_290",
          "to": "R3-12-47-3_node_291",
          "length": 188.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_242",
          "object_declaration": "overhead_line:10871",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_291",
          "to": "R3-12-47-3_node_292",
          "length": 110.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_243",
          "object_declaration": "overhead_line:10872",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_292",
          "to": "R3-12-47-3_node_293",
          "length": 95.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_244",
          "object_declaration": "overhead_line:10873",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_293",
          "to": "R3-12-47-3_node_294",
          "length": 295.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_245",
          "object_declaration": "overhead_line:10874",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_293",
          "to": "R3-12-47-3_node_1504",
          "length": 171.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_246",
          "object_declaration": "overhead_line:10875",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_294",
          "to": "R3-12-47-3_node_295",
          "length": 124.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_247",
          "object_declaration": "overhead_line:10876",
          "phases": "BCN",
          "from": "R3-12-47-3_node_294",
          "to": "R3-12-47-3_node_1654",
          "length": 127.1,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_248",
          "object_declaration": "overhead_line:10877",
          "phases": "ACN",
          "from": "R3-12-47-3_node_294",
          "to": "R3-12-47-3_node_1661",
          "length": 114.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_249",
          "object_declaration": "overhead_line:10878",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_295",
          "to": "R3-12-47-3_node_298",
          "length": 158.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_250",
          "object_declaration": "overhead_line:10879",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_280",
          "to": "R3-12-47-3_node_297",
          "length": 79.2,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_251",
          "object_declaration": "overhead_line:10880",
          "phases": "ACN",
          "from": "R3-12-47-3_node_296",
          "to": "R3-12-47-3_node_282",
          "length": 192.4,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_252",
          "object_declaration": "overhead_line:10881",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_298",
          "to": "R3-12-47-3_node_299",
          "length": 284.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_253",
          "object_declaration": "overhead_line:10882",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_299",
          "to": "R3-12-47-3_node_300",
          "length": 308.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_254",
          "object_declaration": "overhead_line:10883",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_299",
          "to": "R3-12-47-3_node_1545",
          "length": 111.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_255",
          "object_declaration": "overhead_line:10884",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_300",
          "to": "R3-12-47-3_node_301",
          "length": 137.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_256",
          "object_declaration": "overhead_line:10885",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_301",
          "to": "R3-12-47-3_node_302",
          "length": 72.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_257",
          "object_declaration": "overhead_line:10886",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_301",
          "to": "R3-12-47-3_node_1561",
          "length": 96.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_258",
          "object_declaration": "overhead_line:10887",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_302",
          "to": "R3-12-47-3_node_304",
          "length": 96.7,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_259",
          "object_declaration": "overhead_line:10888",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_303",
          "to": "R3-12-47-3_node_1620",
          "length": 86.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_260",
          "object_declaration": "overhead_line:10889",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_304",
          "to": "R3-12-47-3_node_305",
          "length": 144.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_261",
          "object_declaration": "overhead_line:10890",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_305",
          "to": "R3-12-47-3_node_307",
          "length": 158.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_262",
          "object_declaration": "overhead_line:10891",
          "phases": "ACN",
          "from": "R3-12-47-3_node_306",
          "to": "R3-12-47-3_node_1629",
          "length": 115.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_263",
          "object_declaration": "overhead_line:10892",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_307",
          "to": "R3-12-47-3_node_308",
          "length": 81.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_264",
          "object_declaration": "overhead_line:10893",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_308",
          "to": "R3-12-47-3_node_309",
          "length": 331.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_265",
          "object_declaration": "overhead_line:10894",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_309",
          "to": "R3-12-47-3_node_311",
          "length": 254.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_266",
          "object_declaration": "overhead_line:10895",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_297",
          "to": "R3-12-47-3_node_310",
          "length": 279.2,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_267",
          "object_declaration": "overhead_line:10896",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_311",
          "to": "R3-12-47-3_node_313",
          "length": 141.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_268",
          "object_declaration": "overhead_line:10897",
          "phases": "ABN",
          "from": "R3-12-47-3_node_311",
          "to": "R3-12-47-3_node_1633",
          "length": 360.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_269",
          "object_declaration": "overhead_line:10898",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_313",
          "to": "R3-12-47-3_node_314",
          "length": 163.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_270",
          "object_declaration": "overhead_line:10899",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_314",
          "to": "R3-12-47-3_node_315",
          "length": 159.2,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_271",
          "object_declaration": "overhead_line:10900",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_315",
          "to": "R3-12-47-3_node_316",
          "length": 285.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_272",
          "object_declaration": "overhead_line:10901",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_318",
          "to": "R3-12-47-3_node_319",
          "length": 78.0,
          "configuration": "line_configuration:45"
        },
        {
          "name": "R3-12-47-3_ol_273",
          "object_declaration": "overhead_line:10902",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_319",
          "to": "R3-12-47-3_node_322",
          "length": 57.0,
          "configuration": "line_configuration:45"
        },
        {
          "name": "R3-12-47-3_ol_274",
          "object_declaration": "overhead_line:10904",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_322",
          "to": "R3-12-47-3_node_323",
          "length": 10.0,
          "configuration": "line_configuration:45"
        },
        {
          "name": "R3-12-47-3_ol_275",
          "object_declaration": "overhead_line:10905",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_322",
          "to": "R3-12-47-3_node_324",
          "length": 272.9,
          "configuration": "line_configuration:45"
        },
        {
          "name": "R3-12-47-3_ol_276",
          "object_declaration": "overhead_line:10906",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_322",
          "to": "R3-12-47-3_node_1445",
          "length": 67.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_277",
          "object_declaration": "overhead_line:10907",
          "phases": "ABN",
          "from": "R3-12-47-3_node_324",
          "to": "R3-12-47-3_node_329",
          "length": 76.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_278",
          "object_declaration": "overhead_line:10908",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_324",
          "to": "R3-12-47-3_node_330",
          "length": 418.0,
          "configuration": "line_configuration:45"
        },
        {
          "name": "R3-12-47-3_ol_279",
          "object_declaration": "overhead_line:10910",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_310",
          "to": "R3-12-47-3_node_327",
          "length": 177.6,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_280",
          "object_declaration": "overhead_line:10912",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_330",
          "to": "R3-12-47-3_node_331",
          "length": 66.4,
          "configuration": "line_configuration:45"
        },
        {
          "name": "R3-12-47-3_ol_281",
          "object_declaration": "overhead_line:10913",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_331",
          "to": "R3-12-47-3_node_332",
          "length": 32.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_282",
          "object_declaration": "overhead_line:10914",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_332",
          "to": "R3-12-47-3_node_333",
          "length": 151.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_283",
          "object_declaration": "overhead_line:10915",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_333",
          "to": "R3-12-47-3_node_334",
          "length": 95.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_284",
          "object_declaration": "overhead_line:10916",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_334",
          "to": "R3-12-47-3_node_335",
          "length": 178.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_285",
          "object_declaration": "overhead_line:10917",
          "phases": "BCN",
          "from": "R3-12-47-3_node_334",
          "to": "R3-12-47-3_node_1434",
          "length": 65.0,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_286",
          "object_declaration": "overhead_line:10918",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_336",
          "to": "R3-12-47-3_node_337",
          "length": 87.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_287",
          "object_declaration": "overhead_line:10919",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_337",
          "to": "R3-12-47-3_node_338",
          "length": 136.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_288",
          "object_declaration": "overhead_line:10920",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_337",
          "to": "R3-12-47-3_node_1432",
          "length": 69.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_289",
          "object_declaration": "overhead_line:10921",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_338",
          "to": "R3-12-47-3_node_340",
          "length": 175.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_290",
          "object_declaration": "overhead_line:10922",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_327",
          "to": "R3-12-47-3_node_339",
          "length": 198.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_291",
          "object_declaration": "overhead_line:10923",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_341",
          "to": "R3-12-47-3_node_342",
          "length": 198.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_292",
          "object_declaration": "overhead_line:10924",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_342",
          "to": "R3-12-47-3_node_343",
          "length": 161.5,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_293",
          "object_declaration": "overhead_line:10925",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_342",
          "to": "R3-12-47-3_node_390",
          "length": 10.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_294",
          "object_declaration": "overhead_line:10926",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_343",
          "to": "R3-12-47-3_node_356",
          "length": 190.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_295",
          "object_declaration": "overhead_line:10927",
          "phases": "ABN",
          "from": "R3-12-47-3_node_344",
          "to": "R3-12-47-3_node_345",
          "length": 349.4,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_296",
          "object_declaration": "overhead_line:10928",
          "phases": "ABN",
          "from": "R3-12-47-3_node_344",
          "to": "R3-12-47-3_node_346",
          "length": 122.2,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_297",
          "object_declaration": "overhead_line:10929",
          "phases": "ABN",
          "from": "R3-12-47-3_node_346",
          "to": "R3-12-47-3_node_347",
          "length": 116.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_298",
          "object_declaration": "overhead_line:10930",
          "phases": "ABN",
          "from": "R3-12-47-3_node_347",
          "to": "R3-12-47-3_node_348",
          "length": 75.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_299",
          "object_declaration": "overhead_line:10931",
          "phases": "ABN",
          "from": "R3-12-47-3_node_347",
          "to": "R3-12-47-3_node_350",
          "length": 99.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_300",
          "object_declaration": "overhead_line:10932",
          "phases": "ABN",
          "from": "R3-12-47-3_node_348",
          "to": "R3-12-47-3_node_349",
          "length": 163.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_301",
          "object_declaration": "overhead_line:10933",
          "phases": "ABN",
          "from": "R3-12-47-3_node_350",
          "to": "R3-12-47-3_node_352",
          "length": 220.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_302",
          "object_declaration": "overhead_line:10934",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_340",
          "to": "R3-12-47-3_node_351",
          "length": 299.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_303",
          "object_declaration": "overhead_line:10935",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_340",
          "to": "R3-12-47-3_node_1431",
          "length": 56.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_304",
          "object_declaration": "overhead_line:10936",
          "phases": "ABN",
          "from": "R3-12-47-3_node_352",
          "to": "R3-12-47-3_node_353",
          "length": 147.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_305",
          "object_declaration": "overhead_line:10937",
          "phases": "ABN",
          "from": "R3-12-47-3_node_352",
          "to": "R3-12-47-3_node_355",
          "length": 171.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_306",
          "object_declaration": "overhead_line:10938",
          "phases": "ABN",
          "from": "R3-12-47-3_node_353",
          "to": "R3-12-47-3_node_354",
          "length": 229.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_307",
          "object_declaration": "overhead_line:10939",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_356",
          "to": "R3-12-47-3_node_357",
          "length": 203.1,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_308",
          "object_declaration": "overhead_line:10940",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_357",
          "to": "R3-12-47-3_node_361",
          "length": 167.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_309",
          "object_declaration": "overhead_line:10943",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_361",
          "to": "R3-12-47-3_node_362",
          "length": 101.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_310",
          "object_declaration": "overhead_line:10944",
          "phases": "ABN",
          "from": "R3-12-47-3_node_361",
          "to": "R3-12-47-3_node_388",
          "length": 265.2,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_311",
          "object_declaration": "overhead_line:10945",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_362",
          "to": "R3-12-47-3_node_364",
          "length": 104.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_312",
          "object_declaration": "overhead_line:10946",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_351",
          "to": "R3-12-47-3_node_363",
          "length": 167.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_313",
          "object_declaration": "overhead_line:10947",
          "phases": "ABN",
          "from": "R3-12-47-3_node_351",
          "to": "R3-12-47-3_node_1430",
          "length": 216.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_314",
          "object_declaration": "overhead_line:10948",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_364",
          "to": "R3-12-47-3_node_368",
          "length": 65.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_315",
          "object_declaration": "overhead_line:10951",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_368",
          "to": "R3-12-47-3_node_384",
          "length": 244.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_316",
          "object_declaration": "overhead_line:10952",
          "phases": "BCN",
          "from": "R3-12-47-3_node_369",
          "to": "R3-12-47-3_node_370",
          "length": 101.0,
          "configuration": "line_configuration:49"
        },
        {
          "name": "R3-12-47-3_ol_317",
          "object_declaration": "overhead_line:10953",
          "phases": "BCN",
          "from": "R3-12-47-3_node_370",
          "to": "R3-12-47-3_node_371",
          "length": 196.0,
          "configuration": "line_configuration:49"
        },
        {
          "name": "R3-12-47-3_ol_318",
          "object_declaration": "overhead_line:10954",
          "phases": "BCN",
          "from": "R3-12-47-3_node_371",
          "to": "R3-12-47-3_node_372",
          "length": 244.0,
          "configuration": "line_configuration:49"
        },
        {
          "name": "R3-12-47-3_ol_319",
          "object_declaration": "overhead_line:10955",
          "phases": "BCN",
          "from": "R3-12-47-3_node_372",
          "to": "R3-12-47-3_node_375",
          "length": 164.0,
          "configuration": "line_configuration:49"
        },
        {
          "name": "R3-12-47-3_ol_320",
          "object_declaration": "overhead_line:10957",
          "phases": "BCN",
          "from": "R3-12-47-3_node_375",
          "to": "R3-12-47-3_node_376",
          "length": 404.0,
          "configuration": "line_configuration:49"
        },
        {
          "name": "R3-12-47-3_ol_321",
          "object_declaration": "overhead_line:10958",
          "phases": "BCN",
          "from": "R3-12-47-3_node_376",
          "to": "R3-12-47-3_node_378",
          "length": 111.5,
          "configuration": "line_configuration:49"
        },
        {
          "name": "R3-12-47-3_ol_322",
          "object_declaration": "overhead_line:10959",
          "phases": "BCN",
          "from": "R3-12-47-3_node_376",
          "to": "R3-12-47-3_node_382",
          "length": 135.7,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_323",
          "object_declaration": "overhead_line:10960",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_363",
          "to": "R3-12-47-3_node_377",
          "length": 209.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_324",
          "object_declaration": "overhead_line:10961",
          "phases": "BCN",
          "from": "R3-12-47-3_node_378",
          "to": "R3-12-47-3_node_379",
          "length": 170.0,
          "configuration": "line_configuration:49"
        },
        {
          "name": "R3-12-47-3_ol_325",
          "object_declaration": "overhead_line:10963",
          "phases": "BCN",
          "from": "R3-12-47-3_node_382",
          "to": "R3-12-47-3_node_383",
          "length": 141.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_326",
          "object_declaration": "overhead_line:10964",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_384",
          "to": "R3-12-47-3_node_385",
          "length": 92.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_327",
          "object_declaration": "overhead_line:10965",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_385",
          "to": "R3-12-47-3_node_386",
          "length": 124.3,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_328",
          "object_declaration": "overhead_line:10966",
          "phases": "ACN",
          "from": "R3-12-47-3_node_385",
          "to": "R3-12-47-3_node_387",
          "length": 300.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_329",
          "object_declaration": "overhead_line:10967",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_377",
          "to": "R3-12-47-3_node_389",
          "length": 197.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_330",
          "object_declaration": "overhead_line:10968",
          "phases": "BCN",
          "from": "R3-12-47-3_node_377",
          "to": "R3-12-47-3_node_1426",
          "length": 106.4,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_331",
          "object_declaration": "overhead_line:10969",
          "phases": "BCN",
          "from": "R3-12-47-3_node_391",
          "to": "R3-12-47-3_node_392",
          "length": 154.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_332",
          "object_declaration": "overhead_line:10970",
          "phases": "BCN",
          "from": "R3-12-47-3_node_392",
          "to": "R3-12-47-3_node_393",
          "length": 175.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_333",
          "object_declaration": "overhead_line:10971",
          "phases": "BCN",
          "from": "R3-12-47-3_node_393",
          "to": "R3-12-47-3_node_394",
          "length": 178.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_334",
          "object_declaration": "overhead_line:10972",
          "phases": "BCN",
          "from": "R3-12-47-3_node_394",
          "to": "R3-12-47-3_node_395",
          "length": 103.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_335",
          "object_declaration": "overhead_line:10973",
          "phases": "BCN",
          "from": "R3-12-47-3_node_395",
          "to": "R3-12-47-3_node_396",
          "length": 225.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_336",
          "object_declaration": "overhead_line:10974",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_389",
          "to": "R3-12-47-3_node_397",
          "length": 203.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_337",
          "object_declaration": "overhead_line:10975",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_397",
          "to": "R3-12-47-3_node_398",
          "length": 134.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_338",
          "object_declaration": "overhead_line:10976",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_398",
          "to": "R3-12-47-3_node_399",
          "length": 72.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_339",
          "object_declaration": "overhead_line:10977",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_398",
          "to": "R3-12-47-3_node_405",
          "length": 209.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_340",
          "object_declaration": "overhead_line:10978",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_399",
          "to": "R3-12-47-3_node_400",
          "length": 178.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_341",
          "object_declaration": "overhead_line:10979",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_400",
          "to": "R3-12-47-3_node_401",
          "length": 162.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_342",
          "object_declaration": "overhead_line:10980",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_401",
          "to": "R3-12-47-3_node_403",
          "length": 93.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_343",
          "object_declaration": "overhead_line:10981",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_339",
          "to": "R3-12-47-3_node_341",
          "length": 137.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_344",
          "object_declaration": "overhead_line:10982",
          "phases": "BCN",
          "from": "R3-12-47-3_node_339",
          "to": "R3-12-47-3_node_391",
          "length": 102.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_345",
          "object_declaration": "overhead_line:10983",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_411",
          "to": "R3-12-47-3_node_412",
          "length": 173.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_346",
          "object_declaration": "overhead_line:10984",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_412",
          "to": "R3-12-47-3_node_413",
          "length": 100.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_347",
          "object_declaration": "overhead_line:10985",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_412",
          "to": "R3-12-47-3_node_1421",
          "length": 60.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_348",
          "object_declaration": "overhead_line:10986",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_414",
          "to": "R3-12-47-3_node_417",
          "length": 280.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_349",
          "object_declaration": "overhead_line:10987",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_402",
          "to": "R3-12-47-3_node_416",
          "length": 175.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_350",
          "object_declaration": "overhead_line:10990",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_417",
          "to": "R3-12-47-3_node_418",
          "length": 307.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_351",
          "object_declaration": "overhead_line:10991",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_417",
          "to": "R3-12-47-3_node_419",
          "length": 65.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_352",
          "object_declaration": "overhead_line:10992",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_419",
          "to": "R3-12-47-3_node_420",
          "length": 118.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_353",
          "object_declaration": "overhead_line:10993",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_420",
          "to": "R3-12-47-3_node_421",
          "length": 151.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_354",
          "object_declaration": "overhead_line:10994",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_421",
          "to": "R3-12-47-3_node_422",
          "length": 111.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_355",
          "object_declaration": "overhead_line:10995",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_422",
          "to": "R3-12-47-3_node_423",
          "length": 131.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_356",
          "object_declaration": "overhead_line:10996",
          "phases": "BCN",
          "from": "R3-12-47-3_node_422",
          "to": "R3-12-47-3_node_1415",
          "length": 31.3,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_357",
          "object_declaration": "overhead_line:10997",
          "phases": "BCN",
          "from": "R3-12-47-3_node_604",
          "to": "R3-12-47-3_node_605",
          "length": 228.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_358",
          "object_declaration": "overhead_line:10998",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_604",
          "to": "R3-12-47-3_node_606",
          "length": 261.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_359",
          "object_declaration": "overhead_line:10999",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_606",
          "to": "R3-12-47-3_node_607",
          "length": 10.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_360",
          "object_declaration": "overhead_line:11000",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_606",
          "to": "R3-12-47-3_node_608",
          "length": 356.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_361",
          "object_declaration": "overhead_line:11001",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_608",
          "to": "R3-12-47-3_node_609",
          "length": 181.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_362",
          "object_declaration": "overhead_line:11002",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_609",
          "to": "R3-12-47-3_node_611",
          "length": 202.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_363",
          "object_declaration": "overhead_line:11003",
          "phases": "ABN",
          "from": "R3-12-47-3_node_609",
          "to": "R3-12-47-3_node_1036",
          "length": 330.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_364",
          "object_declaration": "overhead_line:11004",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_599",
          "to": "R3-12-47-3_node_610",
          "length": 189.2,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_365",
          "object_declaration": "overhead_line:11006",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_611",
          "to": "R3-12-47-3_node_615",
          "length": 251.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_366",
          "object_declaration": "overhead_line:11007",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_615",
          "to": "R3-12-47-3_node_616",
          "length": 601.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_367",
          "object_declaration": "overhead_line:11008",
          "phases": "ACN",
          "from": "R3-12-47-3_node_616",
          "to": "R3-12-47-3_node_617",
          "length": 354.2,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_368",
          "object_declaration": "overhead_line:11009",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_616",
          "to": "R3-12-47-3_node_663",
          "length": 251.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_369",
          "object_declaration": "overhead_line:11010",
          "phases": "ACN",
          "from": "R3-12-47-3_node_617",
          "to": "R3-12-47-3_node_618",
          "length": 395.1,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_370",
          "object_declaration": "overhead_line:11011",
          "phases": "ACN",
          "from": "R3-12-47-3_node_618",
          "to": "R3-12-47-3_node_619",
          "length": 184.5,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_371",
          "object_declaration": "overhead_line:11012",
          "phases": "ACN",
          "from": "R3-12-47-3_node_620",
          "to": "R3-12-47-3_node_621",
          "length": 164.3,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_372",
          "object_declaration": "overhead_line:11013",
          "phases": "ACN",
          "from": "R3-12-47-3_node_621",
          "to": "R3-12-47-3_node_622",
          "length": 156.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_373",
          "object_declaration": "overhead_line:11014",
          "phases": "ACN",
          "from": "R3-12-47-3_node_621",
          "to": "R3-12-47-3_node_652",
          "length": 101.6,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_374",
          "object_declaration": "overhead_line:11015",
          "phases": "ACN",
          "from": "R3-12-47-3_node_621",
          "to": "R3-12-47-3_node_653",
          "length": 163.7,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_375",
          "object_declaration": "overhead_line:11016",
          "phases": "ACN",
          "from": "R3-12-47-3_node_622",
          "to": "R3-12-47-3_node_623",
          "length": 239.7,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_376",
          "object_declaration": "overhead_line:11017",
          "phases": "ACN",
          "from": "R3-12-47-3_node_623",
          "to": "R3-12-47-3_node_624",
          "length": 234.9,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_377",
          "object_declaration": "overhead_line:11018",
          "phases": "ACN",
          "from": "R3-12-47-3_node_623",
          "to": "R3-12-47-3_node_648",
          "length": 294.3,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_378",
          "object_declaration": "overhead_line:11019",
          "phases": "ACN",
          "from": "R3-12-47-3_node_624",
          "to": "R3-12-47-3_node_626",
          "length": 239.8,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_379",
          "object_declaration": "overhead_line:11020",
          "phases": "BCN",
          "from": "R3-12-47-3_node_610",
          "to": "R3-12-47-3_node_612",
          "length": 115.0,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_380",
          "object_declaration": "overhead_line:11021",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_610",
          "to": "R3-12-47-3_node_625",
          "length": 141.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_381",
          "object_declaration": "overhead_line:11022",
          "phases": "ACN",
          "from": "R3-12-47-3_node_626",
          "to": "R3-12-47-3_node_627",
          "length": 248.8,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_382",
          "object_declaration": "overhead_line:11023",
          "phases": "ACN",
          "from": "R3-12-47-3_node_627",
          "to": "R3-12-47-3_node_628",
          "length": 248.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_383",
          "object_declaration": "overhead_line:11024",
          "phases": "ACN",
          "from": "R3-12-47-3_node_628",
          "to": "R3-12-47-3_node_629",
          "length": 176.4,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_384",
          "object_declaration": "overhead_line:11025",
          "phases": "ACN",
          "from": "R3-12-47-3_node_629",
          "to": "R3-12-47-3_node_643",
          "length": 42.4,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_385",
          "object_declaration": "overhead_line:11036",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_637",
          "to": "R3-12-47-3_node_638",
          "length": 308.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_386",
          "object_declaration": "overhead_line:11037",
          "phases": "ACN",
          "from": "R3-12-47-3_node_422",
          "to": "R3-12-47-3_node_1418",
          "length": 250.4,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_387",
          "object_declaration": "overhead_line:11038",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_423",
          "to": "R3-12-47-3_node_424",
          "length": 194.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_388",
          "object_declaration": "overhead_line:11039",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_424",
          "to": "R3-12-47-3_node_425",
          "length": 528.5,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_389",
          "object_declaration": "overhead_line:11040",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_425",
          "to": "R3-12-47-3_node_438",
          "length": 240.4,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_390",
          "object_declaration": "overhead_line:11041",
          "phases": "ABN",
          "from": "R3-12-47-3_node_426",
          "to": "R3-12-47-3_node_427",
          "length": 532.8,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_391",
          "object_declaration": "overhead_line:11042",
          "phases": "ABN",
          "from": "R3-12-47-3_node_427",
          "to": "R3-12-47-3_node_429",
          "length": 73.8,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_392",
          "object_declaration": "overhead_line:11043",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_416",
          "to": "R3-12-47-3_node_428",
          "length": 94.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_393",
          "object_declaration": "overhead_line:11044",
          "phases": "ABN",
          "from": "R3-12-47-3_node_429",
          "to": "R3-12-47-3_node_430",
          "length": 213.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_394",
          "object_declaration": "overhead_line:11045",
          "phases": "ABN",
          "from": "R3-12-47-3_node_430",
          "to": "R3-12-47-3_node_431",
          "length": 72.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_395",
          "object_declaration": "overhead_line:11046",
          "phases": "ABN",
          "from": "R3-12-47-3_node_431",
          "to": "R3-12-47-3_node_432",
          "length": 182.2,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_396",
          "object_declaration": "overhead_line:11047",
          "phases": "ABN",
          "from": "R3-12-47-3_node_432",
          "to": "R3-12-47-3_node_433",
          "length": 201.2,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_397",
          "object_declaration": "overhead_line:11048",
          "phases": "ABN",
          "from": "R3-12-47-3_node_432",
          "to": "R3-12-47-3_node_434",
          "length": 145.1,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_398",
          "object_declaration": "overhead_line:11049",
          "phases": "ABN",
          "from": "R3-12-47-3_node_432",
          "to": "R3-12-47-3_node_436",
          "length": 140.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_399",
          "object_declaration": "overhead_line:11050",
          "phases": "ABN",
          "from": "R3-12-47-3_node_434",
          "to": "R3-12-47-3_node_435",
          "length": 120.4,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_400",
          "object_declaration": "overhead_line:11051",
          "phases": "ABN",
          "from": "R3-12-47-3_node_436",
          "to": "R3-12-47-3_node_437",
          "length": 101.1,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_401",
          "object_declaration": "overhead_line:11052",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_438",
          "to": "R3-12-47-3_node_440",
          "length": 257.1,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_402",
          "object_declaration": "overhead_line:11053",
          "phases": "BCN",
          "from": "R3-12-47-3_node_438",
          "to": "R3-12-47-3_node_1409",
          "length": 64.4,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_403",
          "object_declaration": "overhead_line:11054",
          "phases": "ACN",
          "from": "R3-12-47-3_node_438",
          "to": "R3-12-47-3_node_1413",
          "length": 41.5,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_404",
          "object_declaration": "overhead_line:11055",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_428",
          "to": "R3-12-47-3_node_439",
          "length": 220.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_405",
          "object_declaration": "overhead_line:11056",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_442",
          "to": "R3-12-47-3_node_443",
          "length": 190.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_406",
          "object_declaration": "overhead_line:11057",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_443",
          "to": "R3-12-47-3_node_458",
          "length": 205.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_407",
          "object_declaration": "overhead_line:11058",
          "phases": "ACN",
          "from": "R3-12-47-3_node_444",
          "to": "R3-12-47-3_node_445",
          "length": 669.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_408",
          "object_declaration": "overhead_line:11059",
          "phases": "ACN",
          "from": "R3-12-47-3_node_445",
          "to": "R3-12-47-3_node_446",
          "length": 250.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_409",
          "object_declaration": "overhead_line:11060",
          "phases": "ACN",
          "from": "R3-12-47-3_node_446",
          "to": "R3-12-47-3_node_447",
          "length": 159.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_410",
          "object_declaration": "overhead_line:11061",
          "phases": "ACN",
          "from": "R3-12-47-3_node_446",
          "to": "R3-12-47-3_node_457",
          "length": 89.1,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_411",
          "object_declaration": "overhead_line:11062",
          "phases": "ACN",
          "from": "R3-12-47-3_node_447",
          "to": "R3-12-47-3_node_448",
          "length": 214.8,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_412",
          "object_declaration": "overhead_line:11063",
          "phases": "ACN",
          "from": "R3-12-47-3_node_447",
          "to": "R3-12-47-3_node_455",
          "length": 144.2,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_413",
          "object_declaration": "overhead_line:11064",
          "phases": "ACN",
          "from": "R3-12-47-3_node_448",
          "to": "R3-12-47-3_node_449",
          "length": 155.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_414",
          "object_declaration": "overhead_line:11065",
          "phases": "ACN",
          "from": "R3-12-47-3_node_449",
          "to": "R3-12-47-3_node_450",
          "length": 93.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_415",
          "object_declaration": "overhead_line:11066",
          "phases": "ACN",
          "from": "R3-12-47-3_node_449",
          "to": "R3-12-47-3_node_453",
          "length": 149.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_416",
          "object_declaration": "overhead_line:11067",
          "phases": "ACN",
          "from": "R3-12-47-3_node_450",
          "to": "R3-12-47-3_node_452",
          "length": 198.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_417",
          "object_declaration": "overhead_line:11068",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_440",
          "to": "R3-12-47-3_node_451",
          "length": 217.7,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_418",
          "object_declaration": "overhead_line:11069",
          "phases": "BCN",
          "from": "R3-12-47-3_node_440",
          "to": "R3-12-47-3_node_1385",
          "length": 42.3,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_419",
          "object_declaration": "overhead_line:11070",
          "phases": "ABN",
          "from": "R3-12-47-3_node_440",
          "to": "R3-12-47-3_node_1397",
          "length": 256.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_420",
          "object_declaration": "overhead_line:11071",
          "phases": "ACN",
          "from": "R3-12-47-3_node_453",
          "to": "R3-12-47-3_node_454",
          "length": 126.0,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_421",
          "object_declaration": "overhead_line:11072",
          "phases": "ACN",
          "from": "R3-12-47-3_node_455",
          "to": "R3-12-47-3_node_456",
          "length": 149.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_422",
          "object_declaration": "overhead_line:11073",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_458",
          "to": "R3-12-47-3_node_459",
          "length": 233.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_423",
          "object_declaration": "overhead_line:11074",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_459",
          "to": "R3-12-47-3_node_478",
          "length": 253.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_424",
          "object_declaration": "overhead_line:11079",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_451",
          "to": "R3-12-47-3_node_463",
          "length": 61.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_425",
          "object_declaration": "overhead_line:11090",
          "phases": "ACN",
          "from": "R3-12-47-3_node_463",
          "to": "R3-12-47-3_node_474",
          "length": 400.6,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_426",
          "object_declaration": "overhead_line:11091",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_463",
          "to": "R3-12-47-3_node_483",
          "length": 230.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_427",
          "object_declaration": "overhead_line:11093",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_478",
          "to": "R3-12-47-3_node_479",
          "length": 176.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_428",
          "object_declaration": "overhead_line:11094",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_479",
          "to": "R3-12-47-3_node_480",
          "length": 154.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_429",
          "object_declaration": "overhead_line:11095",
          "phases": "ABN",
          "from": "R3-12-47-3_node_480",
          "to": "R3-12-47-3_node_481",
          "length": 246.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_430",
          "object_declaration": "overhead_line:11096",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_480",
          "to": "R3-12-47-3_node_1425",
          "length": 139.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_431",
          "object_declaration": "overhead_line:11097",
          "phases": "ACN",
          "from": "R3-12-47-3_node_474",
          "to": "R3-12-47-3_node_482",
          "length": 350.2,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_432",
          "object_declaration": "overhead_line:11098",
          "phases": "ABN",
          "from": "R3-12-47-3_node_483",
          "to": "R3-12-47-3_node_484",
          "length": 119.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_433",
          "object_declaration": "overhead_line:11099",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_483",
          "to": "R3-12-47-3_node_486",
          "length": 70.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_434",
          "object_declaration": "overhead_line:11100",
          "phases": "ABN",
          "from": "R3-12-47-3_node_484",
          "to": "R3-12-47-3_node_485",
          "length": 150.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_435",
          "object_declaration": "overhead_line:11101",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_486",
          "to": "R3-12-47-3_node_490",
          "length": 259.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_436",
          "object_declaration": "overhead_line:11103",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_439",
          "to": "R3-12-47-3_node_441",
          "length": 197.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_437",
          "object_declaration": "overhead_line:11104",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_439",
          "to": "R3-12-47-3_node_442",
          "length": 114.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_438",
          "object_declaration": "overhead_line:11105",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_439",
          "to": "R3-12-47-3_node_489",
          "length": 188.1,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_439",
          "object_declaration": "overhead_line:11106",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_490",
          "to": "R3-12-47-3_node_491",
          "length": 210.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_440",
          "object_declaration": "overhead_line:11107",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_491",
          "to": "R3-12-47-3_node_492",
          "length": 169.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_441",
          "object_declaration": "overhead_line:11108",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_492",
          "to": "R3-12-47-3_node_493",
          "length": 151.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_442",
          "object_declaration": "overhead_line:11109",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_493",
          "to": "R3-12-47-3_node_494",
          "length": 306.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_443",
          "object_declaration": "overhead_line:11110",
          "phases": "ACN",
          "from": "R3-12-47-3_node_494",
          "to": "R3-12-47-3_node_495",
          "length": 105.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_444",
          "object_declaration": "overhead_line:11111",
          "phases": "BCN",
          "from": "R3-12-47-3_node_494",
          "to": "R3-12-47-3_node_498",
          "length": 112.8,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_445",
          "object_declaration": "overhead_line:11112",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_494",
          "to": "R3-12-47-3_node_509",
          "length": 251.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_446",
          "object_declaration": "overhead_line:11114",
          "phases": "BCN",
          "from": "R3-12-47-3_node_499",
          "to": "R3-12-47-3_node_500",
          "length": 148.9,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_447",
          "object_declaration": "overhead_line:11115",
          "phases": "BCN",
          "from": "R3-12-47-3_node_500",
          "to": "R3-12-47-3_node_501",
          "length": 296.1,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_448",
          "object_declaration": "overhead_line:11116",
          "phases": "BCN",
          "from": "R3-12-47-3_node_501",
          "to": "R3-12-47-3_node_504",
          "length": 112.4,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_449",
          "object_declaration": "overhead_line:11117",
          "phases": "BCN",
          "from": "R3-12-47-3_node_501",
          "to": "R3-12-47-3_node_507",
          "length": 115.8,
          "configuration": "line_configuration:49"
        },
        {
          "name": "R3-12-47-3_ol_450",
          "object_declaration": "overhead_line:11118",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_502",
          "to": "R3-12-47-3_node_503",
          "length": 152.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_451",
          "object_declaration": "overhead_line:11119",
          "phases": "ABN",
          "from": "R3-12-47-3_node_505",
          "to": "R3-12-47-3_node_506",
          "length": 147.0,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_452",
          "object_declaration": "overhead_line:11120",
          "phases": "BCN",
          "from": "R3-12-47-3_node_507",
          "to": "R3-12-47-3_node_508",
          "length": 300.0,
          "configuration": "line_configuration:49"
        },
        {
          "name": "R3-12-47-3_ol_453",
          "object_declaration": "overhead_line:11121",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_509",
          "to": "R3-12-47-3_node_510",
          "length": 475.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_454",
          "object_declaration": "overhead_line:11122",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_510",
          "to": "R3-12-47-3_node_511",
          "length": 42.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_455",
          "object_declaration": "overhead_line:11123",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_511",
          "to": "R3-12-47-3_node_512",
          "length": 358.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_456",
          "object_declaration": "overhead_line:11124",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_511",
          "to": "R3-12-47-3_node_1367",
          "length": 414.7,
          "configuration": "line_configuration:32"
        },
        {
          "name": "R3-12-47-3_ol_457",
          "object_declaration": "overhead_line:11125",
          "phases": "ACN",
          "from": "R3-12-47-3_node_511",
          "to": "R3-12-47-3_node_1377",
          "length": 184.9,
          "configuration": "line_configuration:36"
        },
        {
          "name": "R3-12-47-3_ol_458",
          "object_declaration": "overhead_line:11126",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_512",
          "to": "R3-12-47-3_node_513",
          "length": 389.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_459",
          "object_declaration": "overhead_line:11127",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_513",
          "to": "R3-12-47-3_node_518",
          "length": 216.6,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_460",
          "object_declaration": "overhead_line:11128",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_513",
          "to": "R3-12-47-3_node_1224",
          "length": 241.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_461",
          "object_declaration": "overhead_line:11129",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_513",
          "to": "R3-12-47-3_node_1361",
          "length": 294.3,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_462",
          "object_declaration": "overhead_line:11132",
          "phases": "ABN",
          "from": "R3-12-47-3_node_503",
          "to": "R3-12-47-3_node_505",
          "length": 69.1,
          "configuration": "line_configuration:34"
        },
        {
          "name": "R3-12-47-3_ol_463",
          "object_declaration": "overhead_line:11133",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_503",
          "to": "R3-12-47-3_node_517",
          "length": 348.0,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_464",
          "object_declaration": "overhead_line:11134",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_518",
          "to": "R3-12-47-3_node_519",
          "length": 216.7,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_465",
          "object_declaration": "overhead_line:11135",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_519",
          "to": "R3-12-47-3_node_520",
          "length": 211.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_466",
          "object_declaration": "overhead_line:11136",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_520",
          "to": "R3-12-47-3_node_521",
          "length": 315.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_467",
          "object_declaration": "overhead_line:11137",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_521",
          "to": "R3-12-47-3_node_522",
          "length": 371.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_468",
          "object_declaration": "overhead_line:11138",
          "phases": "BCN",
          "from": "R3-12-47-3_node_521",
          "to": "R3-12-47-3_node_1217",
          "length": 150.5,
          "configuration": "line_configuration:44"
        },
        {
          "name": "R3-12-47-3_ol_469",
          "object_declaration": "overhead_line:11139",
          "phases": "ABN",
          "from": "R3-12-47-3_node_522",
          "to": "R3-12-47-3_node_523",
          "length": 62.6,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_470",
          "object_declaration": "overhead_line:11140",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_522",
          "to": "R3-12-47-3_node_526",
          "length": 249.9,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_471",
          "object_declaration": "overhead_line:11141",
          "phases": "ABN",
          "from": "R3-12-47-3_node_523",
          "to": "R3-12-47-3_node_524",
          "length": 255.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_472",
          "object_declaration": "overhead_line:11142",
          "phases": "ABN",
          "from": "R3-12-47-3_node_524",
          "to": "R3-12-47-3_node_525",
          "length": 203.0,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_473",
          "object_declaration": "overhead_line:11143",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_526",
          "to": "R3-12-47-3_node_527",
          "length": 267.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_474",
          "object_declaration": "overhead_line:11144",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_528",
          "to": "R3-12-47-3_node_530",
          "length": 207.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_475",
          "object_declaration": "overhead_line:11145",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_517",
          "to": "R3-12-47-3_node_529",
          "length": 327.1,
          "configuration": "line_configuration:24"
        },
        {
          "name": "R3-12-47-3_ol_476",
          "object_declaration": "overhead_line:11146",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_530",
          "to": "R3-12-47-3_node_531",
          "length": 250.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_477",
          "object_declaration": "overhead_line:11147",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_531",
          "to": "R3-12-47-3_node_532",
          "length": 248.0,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_478",
          "object_declaration": "overhead_line:11148",
          "phases": "BCN",
          "from": "R3-12-47-3_node_531",
          "to": "R3-12-47-3_node_1211",
          "length": 38.1,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_479",
          "object_declaration": "overhead_line:11149",
          "phases": "ACN",
          "from": "R3-12-47-3_node_531",
          "to": "R3-12-47-3_node_1212",
          "length": 150.0,
          "configuration": "line_configuration:26"
        },
        {
          "name": "R3-12-47-3_ol_480",
          "object_declaration": "overhead_line:11150",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_532",
          "to": "R3-12-47-3_node_533",
          "length": 196.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_481",
          "object_declaration": "overhead_line:11151",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_532",
          "to": "R3-12-47-3_node_1075",
          "length": 241.1,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_482",
          "object_declaration": "overhead_line:11152",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_533",
          "to": "R3-12-47-3_node_534",
          "length": 215.8,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_483",
          "object_declaration": "overhead_line:11153",
          "phases": "BCN",
          "from": "R3-12-47-3_node_533",
          "to": "R3-12-47-3_node_1074",
          "length": 147.4,
          "configuration": "line_configuration:28"
        },
        {
          "name": "R3-12-47-3_ol_484",
          "object_declaration": "overhead_line:11154",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_534",
          "to": "R3-12-47-3_node_535",
          "length": 83.2,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_485",
          "object_declaration": "overhead_line:11155",
          "phases": "ABCN",
          "from": "R3-12-47-3_node_535",
          "to": "R3-12-47-3_node_579",
          "length": 162.4,
          "configuration": "line_configuration:25"
        },
        {
          "name": "R3-12-47-3_ol_486",
          "object_declaration": "overhead_line:11156",
          "phases": "ABN",
          "from": "R3-12-47-3_node_536",
          "to": "R3-12-47-3_node_537",
          "length": 173.5,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_487",
          "object_declaration": "overhead_line:11157",
          "phases": "ABN",
          "from": "R3-12-47-3_node_537",
          "to": "R3-12-47-3_node_538",
          "length": 216.4,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_488",
          "object_declaration": "overhead_line:11158",
          "phases": "ABN",
          "from": "R3-12-47-3_node_538",
          "to": "R3-12-47-3_node_539",
          "length": 226.9,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_489",
          "object_declaration": "overhead_line:11159",
          "phases": "ABN",
          "from": "R3-12-47-3_node_539",
          "to": "R3-12-47-3_node_540",
          "length": 235.8,
          "configuration": "line_configuration:40"
        },
        {
          "name": "R3-12-47-3_ol_490",
          "object_declaration": "overhead_line:11160",
          "phases": "ABN",
          "from": "R3-12-47-3_node_540",
          "to": "R3-12-47-3_node_542",
          "length": 225.8,
          "configuration": "line_configuration:40"
        },
        {
